bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,32.59,8.36,0,0,1,1,0,115,1,1.1,0.9
2,1,18.64,4.12,0,0,1,1,0,115,1,1.1,0.9
3,1,22.36,0.95,0,0,1,1,0,115,1,1.1,0.9
4,1,13.56,1.48,0,0,1,1,0,115,1,1.1,0.9
5,1,0,0,0,0,1,1,0,115,1,1.1,0.9
6,1,15.57,3.25,0,0,1,1,0,115,1,1.1,0.9
7,1,31.12,2.53,0,0,1,1,0,115,1,1.1,0.9
8,1,38.64,1.12,0,0,1,1,0,115,1,1.1,0.9
9,1,31.72,6.33,0,5.04066867054,1,1,0,115,1,1.1,0.9
10,1,60.83,6.75,0,0,1,1,0,115,1,1.1,0.9
11,1,17.28,0.46,0,0,1,1,0,115,1,1.1,0.9
12,1,0,0,0,-5.0997424252,1,1,0,230,1,1.1,0.9
13,1,0,0,0,0,1,1,0,115,1,1.1,0.9
14,1,34.56,4.64,0,0,1,1,0,230,1,1.1,0.9
15,1,0,0,0,0,1,1,0,230,1,1.1,0.9
16,1,0,0,0,0,1,1,0,230,1,1.1,0.9
17,1,0,0,0,0,1,1,0,115,1,1.1,0.9
18,1,51.49,1.94,0,0,1,1,0,230,1,1.1,0.9
19,1,0,0,0,0,1,1,0,230,1,1.1,0.9
20,1,0,0,0,-32.4698696029,1,1,0,230,1,1.1,0.9
21,1,91.6,3.34,0,0,1,1,0,115,1,1.1,0.9
22,1,0,0,0,0,1,1,0,230,1,1.1,0.9
23,1,0,0,0,0,1,1,0,230,1,1.1,0.9
24,1,36.38,6.28,0,0,1,1,0,115,1,1.1,0.9
25,1,37.34,5.73,0,0,1,1,0,115,1,1.1,0.9
26,1,15.1,0.97,0,0,1,1,0,115,1,1.1,0.9
27,1,0,0,0,-177.87890999,1,1,0,500,1,1.1,0.9
28,1,0,0,0,0,1,1,0,230,1,1.1,0.9
29,1,0,0,0,0,1,1,0,115,1,1.1,0.9
30,1,113.19,16.53,0,0,1,1,0,500,1,1.1,0.9
31,1,0,0,0,0,1,1,0,230,1,1.1,0.9
32,1,0,0,0,0,1,1,0,115,1,1.1,0.9
33,1,74.04,7.71,0,0,1,1,0,115,1,1.1,0.9
34,1,30.49,8.56,0,0,1,1,0,115,1,1.1,0.9
35,1,0,0,0,0,1,1,0,115,1,1.1,0.9
36,1,27.22,3.52,0,0,1,1,0,115,1,1.1,0.9
37,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38,1,0,0,0,0,1,1,0,115,1,1.1,0.9
39,1,57.38,13.27,0,0,1,1,0,230,1,1.1,0.9
40,1,36.81,3.09,0,0,1,1,0,115,1,1.1,0.9
41,1,34.23,5.19,0,0,1,1,0,115,1,1.1,0.9
42,1,36.81,1.12,0,0,1,1,0,115,1,1.1,0.9
43,1,42.33,7.51,0,0,1,1,0,115,1,1.1,0.9
44,1,33.87,4.06,0,0,1,1,0,115,1,1.1,0.9
45,1,26.73,2.92,0,0,1,1,0,115,1,1.1,0.9
46,1,40.04,4.08,0,0,1,1,0,115,1,1.1,0.9
47,1,21.52,1.6,0,-10.4246431476,1,1,0,115,1,1.1,0.9
48,1,36.33,2.97,0,0,1,1,0,115,1,1.1,0.9
49,1,4.12,0.66,0,-5.64253910574,1,1,0,115,1,1.1,0.9
50,1,0,0,0,0,1,1,0,115,1,1.1,0.9
51,1,28.8,3.52,0,0,1,1,0,115,1,1.1,0.9
52,1,57.6,7.82,0,0,1,1,0,115,1,1.1,0.9
53,1,0,0,0,0,1,1,0,115,1,1.1,0.9
54,1,0,0,0,0,1,1,0,115,1,1.1,0.9
55,1,54.94,3.12,0,0,1,1,0,115,1,1.1,0.9
56,1,0,0,0,0,1,1,0,115,1,1.1,0.9
57,1,20.7,1.93,0,0,1,1,0,115,1,1.1,0.9
58,1,44.92,11.89,0,0,1,1,0,115,1,1.1,0.9
59,1,42.36,2.16,0,0,1,1,0,115,1,1.1,0.9
60,1,24.31,5.84,0,0,1,1,0,115,1,1.1,0.9
61,1,24.31,1.83,0,0,1,1,0,115,1,1.1,0.9
62,1,65.72,5.29,0,0,1,1,0,115,1,1.1,0.9
63,1,0,0,0,0,1,1,0,230,1,1.1,0.9
64,1,0,0,0,0,1,1,0,115,1,1.1,0.9
65,1,0,0,0,0,1,1,0,230,1,1.1,0.9
66,1,106.23,8.65,0,0,1,1,0,230,1,1.1,0.9
67,1,30.09,1.5,0,0,1,1,0,115,1,1.1,0.9
68,1,0,0,0,0,1,1,0,115,1,1.1,0.9
69,1,33.46,3.5,0,0,1,1,0,115,1,1.1,0.9
70,1,39.68,6.02,0,0,1,1,0,115,1,1.1,0.9
71,1,20.24,2.42,0,0,1,1,0,115,1,1.1,0.9
72,1,0,0,0,-16.9568583013,1,1,0,230,1,1.1,0.9
73,1,0,0,0,0,1,1,0,115,1,1.1,0.9
74,1,39.98,0.8,0,0,1,1,0,230,1,1.1,0.9
75,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76,1,17.97,1.45,0,0,1,1,0,115,1,1.1,0.9
77,1,52.59,0.31,0,0,1,1,0,115,1,1.1,0.9
78,1,10.74,0.84,0,0,1,1,0,115,1,1.1,0.9
79,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80,1,0,0,0,0,1,1,0,115,1,1.1,0.9
81,1,0,0,0,0,1,1,0,230,1,1.1,0.9
82,1,161.31,6.42,0,0,1,1,0,230,1,1.1,0.9
83,1,0,0,0,0,1,1,0,115,1,1.1,0.9
84,1,84.59,13.75,0,0,1,1,0,115,1,1.1,0.9
85,1,0,0,0,0,1,1,0,115,1,1.1,0.9
86,1,8.92,0.98,0,0,1,1,0,115,1,1.1,0.9
87,1,0,0,0,0,1,1,0,115,1,1.1,0.9
88,1,88.63,30.62,0,0,1,1,0,115,1,1.1,0.9
89,1,0,0,0,0,1,1,0,115,1,1.1,0.9
90,1,65.5,10.28,0,0,1,1,0,115,1,1.1,0.9
91,1,0,0,0,-136.504392464,1,1,0,500,1,1.1,0.9
92,1,0,0,0,0,1,1,0,230,1,1.1,0.9
93,1,0,0,0,0,1,1,0,115,1,1.1,0.9
94,1,113.92,17,0,0,1,1,0,500,1,1.1,0.9
95,1,0,0,0,0,1,1,0,500,1,1.1,0.9
96,1,14.75,2.73,0,0,1,1,0,115,1,1.1,0.9
97,1,21.6,2.94,0,0,1,1,0,115,1,1.1,0.9
98,1,47.55,8.12,0,0,1,1,0,115,1,1.1,0.9
99,1,0,0,0,0,1,1,0,115,1,1.1,0.9
100,1,39.35,4.37,0,0,1,1,0,115,1,1.1,0.9
101,1,28.18,1.78,0,0,1,1,0,115,1,1.1,0.9
102,1,0,0,0,0,1,1,0,115,1,1.1,0.9
103,1,52.97,3.58,0,0,1,1,0,115,1,1.1,0.9
104,1,97.53,4.76,0,0,1,1,0,115,1,1.1,0.9
105,1,0,0,0,0,1,1,0,115,1,1.1,0.9
106,1,116.96,28.7,0,0,1,1,0,115,1,1.1,0.9
107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
108,1,0,0,0,0,1,1,0,115,1,1.1,0.9
109,1,147.37,8.48,0,0,1,1,0,230,1,1.1,0.9
110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
111,1,21.08,2.55,0,0,1,1,0,115,1,1.1,0.9
112,1,48.75,8.71,0,0,1,1,0,115,1,1.1,0.9
113,1,154.22,21.3,0,0,1,1,0,115,1,1.1,0.9
114,1,152.8,25.1,0,0,1,1,0,115,1,1.1,0.9
115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
116,1,119.37,11.31,0,0,1,1,0,115,1,1.1,0.9
117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
119,1,35.12,7.5,0,0,1,1,0,115,1,1.1,0.9
120,1,0,0,0,0,1,1,0,115,1,1.1,0.9
121,1,54.02,10.58,0,0,1,1,0,115,1,1.1,0.9
122,1,14.83,1.07,0,0,1,1,0,115,1,1.1,0.9
123,1,14.51,1.94,0,0,1,1,0,115,1,1.1,0.9
124,1,62.72,7.31,0,0,1,1,0,115,1,1.1,0.9
125,1,101.44,16,0,0,1,1,0,115,1,1.1,0.9
126,1,57.34,9.4,0,0,1,1,0,115,1,1.1,0.9
127,1,27.01,1.65,0,0,1,1,0,115,1,1.1,0.9
128,1,0,0,0,0,1,1,0,115,1,1.1,0.9
129,1,16.98,8.55,0,0,1,1,0,115,1,1.1,0.9
130,1,0,0,0,0,1,1,0,230,1,1.1,0.9
131,1,107.4,10.68,0,0,1,1,0,115,1,1.1,0.9
132,1,0,0,0,0,1,1,0,230,1,1.1,0.9
133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
134,1,0,0,0,0,1,1,0,115,1,1.1,0.9
135,1,68.4,5.45,0,0,1,1,0,230,1,1.1,0.9
136,1,34.12,3.49,0,0,1,1,0,115,1,1.1,0.9
137,1,32.33,4.74,0,0,1,1,0,115,1,1.1,0.9
138,1,0,0,0,0,1,1,0,115,1,1.1,0.9
139,1,31.74,4.54,0,0,1,1,0,115,1,1.1,0.9
140,1,24.64,6.38,0,0,1,1,0,115,1,1.1,0.9
141,1,26.89,8.62,0,0,1,1,0,115,1,1.1,0.9
142,1,12.43,4.23,0,0,1,1,0,115,1,1.1,0.9
143,1,31.47,2.31,0,0,1,1,0,115,1,1.1,0.9
144,1,0,0,0,0,1,1,0,115,1,1.1,0.9
145,1,34.53,1.31,0,0,1,1,0,115,1,1.1,0.9
146,1,0,0,0,0,1,1,0,115,1,1.1,0.9
147,1,16.77,0.98,0,0,1,1,0,115,1,1.1,0.9
148,1,42.72,6.76,0,0,1,1,0,115,1,1.1,0.9
149,1,0,0,0,0,1,1,0,115,1,1.1,0.9
150,1,8.08,0.31,0,0,1,1,0,115,1,1.1,0.9
151,1,26.38,2.54,0,0,1,1,0,115,1,1.1,0.9
152,1,28.68,8.1,0,0,1,1,0,115,1,1.1,0.9
153,1,17.03,1.82,0,0,1,1,0,115,1,1.1,0.9
154,1,11.75,2.09,0,0,1,1,0,115,1,1.1,0.9
155,1,17.91,3.41,0,0,1,1,0,115,1,1.1,0.9
156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
157,1,15.25,1.1,0,0,1,1,0,115,1,1.1,0.9
158,1,12.79,2.4,0,0,1,1,0,115,1,1.1,0.9
159,1,26.78,4.95,0,0,1,1,0,115,1,1.1,0.9
160,1,0,0,0,0,1,1,0,230,1,1.1,0.9
161,1,0,0,0,0,1,1,0,115,1,1.1,0.9
162,1,52.95,7.43,0,0,1,1,0,230,1,1.1,0.9
163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
164,1,25.84,3.21,0,0,1,1,0,115,1,1.1,0.9
165,1,41.93,2.37,0,0,1,1,0,115,1,1.1,0.9
166,1,0,0,0,0,1,1,0,115,1,1.1,0.9
167,1,0,0,0,0,1,1,0,115,1,1.1,0.9
168,1,41.13,6.36,0,0,1,1,0,115,1,1.1,0.9
169,1,41.13,5.79,0,0,1,1,0,115,1,1.1,0.9
170,1,0,0,0,0,1,1,0,115,1,1.1,0.9
171,1,41.66,6.12,0,0,1,1,0,115,1,1.1,0.9
172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
173,1,0,0,0,0,1,1,0,115,1,1.1,0.9
174,1,41.13,6.27,0,-6.67443540647,1,1,0,230,1,1.1,0.9
175,1,42.39,5.34,0,0,1,1,0,115,1,1.1,0.9
176,1,0,0,0,0,1,1,0,115,1,1.1,0.9
177,1,16.53,2,0,0,1,1,0,115,1,1.1,0.9
178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
179,1,46.12,4.29,0,0,1,1,0,115,1,1.1,0.9
180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
181,1,0,0,0,0,1,1,0,230,1,1.1,0.9
182,1,20.1,0.53,0,0,1,1,0,115,1,1.1,0.9
183,1,0,0,0,8.9500529104,1,1,0,115,1,1.1,0.9
184,1,12.6,2.83,0,0,1,1,0,115,1,1.1,0.9
185,1,29.63,5.9,0,0,1,1,0,115,1,1.1,0.9
186,1,29.63,7.02,0,0,1,1,0,115,1,1.1,0.9
187,1,0,0,0,0,1,1,0,115,1,1.1,0.9
188,1,41.14,7.99,0,0,1,1,0,115,1,1.1,0.9
189,1,25.91,0.83,0,0,1,1,0,115,1,1.1,0.9
190,1,11.97,1.38,0,0,1,1,0,115,1,1.1,0.9
191,1,13.28,3.12,0,0,1,1,0,115,1,1.1,0.9
192,1,37.61,3.11,0,0,1,1,0,115,1,1.1,0.9
193,1,36.56,4.75,0,-14.9365168743,1,1,0,115,1,1.1,0.9
194,1,0,0,0,127.5611999,1,1,0,230,1,1.1,0.9
195,1,116,17.71,0,0,1,1,0,115,1,1.1,0.9
196,1,0,0,0,0,1,1,0,230,1,1.1,0.9
197,1,39.39,3.79,0,0,1,1,0,115,1,1.1,0.9
198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
199,1,0,0,0,0,1,1,0,115,1,1.1,0.9
200,1,72.63,12.13,0,0,1,1,0,230,1,1.1,0.9
201,1,0,0,0,0,1,1,0,230,1,1.1,0.9
202,1,34.87,9.14,0,0,1,1,0,115,1,1.1,0.9
203,1,0,0,0,-33.1104682373,1,1,0,115,1,1.1,0.9
204,1,47.65,9.25,0,0,1,1,0,115,1,1.1,0.9
205,1,43.35,2.37,0,0,1,1,0,115,1,1.1,0.9
206,1,45.3,11.75,0,0,1,1,0,115,1,1.1,0.9
207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
208,1,0,0,0,0,1,1,0,115,1,1.1,0.9
209,1,140.14,31.81,0,0,1,1,0,230,1,1.1,0.9
210,1,0,0,0,0,1,1,0,230,1,1.1,0.9
211,1,45.95,8.35,0,0,1,1,0,115,1,1.1,0.9
212,1,0,0,0,0,1,1,0,115,1,1.1,0.9
213,1,7.26,1.06,0,0,1,1,0,115,1,1.1,0.9
214,1,5.07,0.34,0,0,1,1,0,115,1,1.1,0.9
215,1,18.42,3.54,0,0,1,1,0,115,1,1.1,0.9
216,1,0,0,0,28.2912791968,1,1,0,230,1,1.1,0.9
217,1,0,0,0,0,1,1,0,115,1,1.1,0.9
218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
219,1,32.63,3.3,0,0,1,1,0,230,1,1.1,0.9
220,1,6.11,0.56,0,0,1,1,0,115,1,1.1,0.9
221,1,22.77,2.47,0,0,1,1,0,115,1,1.1,0.9
222,1,0,0,0,0,1,1,0,115,1,1.1,0.9
223,1,11.52,2.26,0,0,1,1,0,115,1,1.1,0.9
224,1,6.87,0.88,0,0,1,1,0,115,1,1.1,0.9
225,1,23.32,1.42,0,0,1,1,0,115,1,1.1,0.9
226,1,0,0,0,0,1,1,0,115,1,1.1,0.9
227,1,17.18,1.67,0,0,1,1,0,115,1,1.1,0.9
228,1,34.31,3.46,0,0,1,1,0,115,1,1.1,0.9
229,1,21.3,3.27,0,0,1,1,0,115,1,1.1,0.9
230,1,60.98,3.71,0,0,1,1,0,115,1,1.1,0.9
231,1,24,1.83,0,0,1,1,0,115,1,1.1,0.9
232,1,37.59,4.23,0,0,1,1,0,115,1,1.1,0.9
233,1,19.22,2.06,0,0,1,1,0,115,1,1.1,0.9
234,1,0,0,0,0,1,1,0,115,1,1.1,0.9
235,1,0,0,0,0.000104981790761,1,1,0,230,1,1.1,0.9
236,1,0,0,0,0,1,1,0,115,1,1.1,0.9
237,1,52.45,8.57,0,0,1,1,0,230,1,1.1,0.9
238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
239,1,18.16,3.08,0,0,1,1,0,115,1,1.1,0.9
240,1,0,0,0,0,1,1,0,115,1,1.1,0.9
241,1,16.75,1.61,0,0,1,1,0,115,1,1.1,0.9
242,1,6.24,1.47,0,5.02337696794e-05,1,1,0,115,1,1.1,0.9
243,1,11.27,6.33,0,0,1,1,0,115,1,1.1,0.9
244,1,16.72,2.21,0,0,1,1,0,115,1,1.1,0.9
245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
246,1,0,0,0,0,1,1,0,115,1,1.1,0.9
247,1,47.63,8.06,0,0,1,1,0,230,1,1.1,0.9
248,1,0,0,0,3.57751986074,1,1,0,115,1,1.1,0.9
249,1,12.1,1.04,0,0,1,1,0,115,1,1.1,0.9
250,1,0,0,0,0,1,1,0,115,1,1.1,0.9
251,1,13.37,1.39,0,0,1,1,0,115,1,1.1,0.9
252,1,0,0,0,13.3636852471,1,1,0,230,1,1.1,0.9
253,1,0,0,0,0,1,1,0,115,1,1.1,0.9
254,1,79.41,3.31,0,0,1,1,0,230,1,1.1,0.9
255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
256,1,30.11,0.88,0,0,1,1,0,115,1,1.1,0.9
257,1,0,0,0,0,1,1,0,115,1,1.1,0.9
258,1,72,13.73,0,0,1,1,0,115,1,1.1,0.9
259,1,36.4,8.97,0,0,1,1,0,115,1,1.1,0.9
260,1,5.87,1.74,0,0,1,1,0,115,1,1.1,0.9
261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
262,1,0,0,0,0,1,1,0,115,1,1.1,0.9
263,1,94.72,12.9,0,0,1,1,0,230,1,1.1,0.9
264,1,47.36,4.23,0,0,1,1,0,115,1,1.1,0.9
265,1,55.58,4.58,0,0,1,1,0,115,1,1.1,0.9
266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
267,1,47.36,6.05,0,0,1,1,0,115,1,1.1,0.9
268,1,0,0,0,0,1,1,0,115,1,1.1,0.9
269,1,0,0,0,0,1,1,0,115,1,1.1,0.9
270,1,47.55,9.81,0,0,1,1,0,115,1,1.1,0.9
271,1,65.96,7.62,0,0,1,1,0,115,1,1.1,0.9
272,1,0,0,0,0.000114820955814,1,1,0,230,1,1.1,0.9
273,1,0,0,0,0,1,1,0,115,1,1.1,0.9
274,1,22.99,5.26,0,0,1,1,0,230,1,1.1,0.9
275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
276,1,7.69,0.66,0,0,1,1,0,115,1,1.1,0.9
277,1,21.32,0.93,0,0,1,1,0,115,1,1.1,0.9
278,1,44.95,12.18,0,0,1,1,0,115,1,1.1,0.9
279,1,12.34,0.64,0,0,1,1,0,115,1,1.1,0.9
280,1,45.54,6.92,0,0,1,1,0,115,1,1.1,0.9
281,1,91.08,14.87,0,0,1,1,0,115,1,1.1,0.9
282,1,26.58,3.1,0,15.3554045145,1,1,0,115,1,1.1,0.9
283,1,95.56,12.59,0,0,1,1,0,115,1,1.1,0.9
284,1,47.78,6.26,0,0,1,1,0,115,1,1.1,0.9
285,1,0,0,0,0,1,1,0,115,1,1.1,0.9
286,1,93.32,8.38,0,0,1,1,0,115,1,1.1,0.9
287,1,0,0,0,0,1,1,0,115,1,1.1,0.9
288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
289,1,0,0,0,0,1,1,0,115,1,1.1,0.9
290,1,37.9,0.99,0,0,1,1,0,230,1,1.1,0.9
291,1,0,0,0,0,1,1,0,230,1,1.1,0.9
292,1,59.8,19.76,0,0,1,1,0,115,1,1.1,0.9
293,1,0,0,0,-75.0259221614,1,1,0,500,1,1.1,0.9
294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
295,1,0,0,0,0,1,1,0,115,1,1.1,0.9
296,1,111.76,6.22,0,0,1,1,0,500,1,1.1,0.9
297,1,0,0,0,0,1,1,0,500,1,1.1,0.9
298,1,55.88,17.93,0,0,1,1,0,115,1,1.1,0.9
299,1,0,0,0,0,1,1,0,115,1,1.1,0.9
300,1,55.88,4.86,0,0,1,1,0,115,1,1.1,0.9
301,1,18.08,3.47,0,0,1,1,0,115,1,1.1,0.9
302,1,0,0,0,0,1,1,0,115,1,1.1,0.9
303,1,22.42,1.92,0,0,1,1,0,115,1,1.1,0.9
304,1,0,0,0,0,1,1,0,115,1,1.1,0.9
305,1,19.13,1.13,0,0,1,1,0,115,1,1.1,0.9
306,1,8.38,2.03,0,0,1,1,0,115,1,1.1,0.9
307,1,13.54,0.97,0,0,1,1,0,115,1,1.1,0.9
308,1,13.14,2.44,0,0,1,1,0,115,1,1.1,0.9
309,1,46.21,1.01,0,0,1,1,0,115,1,1.1,0.9
310,1,0,0,0,0,1,1,0,230,1,1.1,0.9
311,1,0,0,0,0,1,1,0,115,1,1.1,0.9
312,1,0,0,0,0,1,1,0,230,1,1.1,0.9
313,1,49.03,13.16,0,0,1,1,0,230,1,1.1,0.9
314,1,46.21,2.26,0,0,1,1,0,115,1,1.1,0.9
315,1,0,0,0,0,1,1,0,115,1,1.1,0.9
316,1,46.21,2.29,0,0,1,1,0,115,1,1.1,0.9
317,1,13.4,1.45,0,0,1,1,0,115,1,1.1,0.9
318,1,0,0,0,0,1,1,0,115,1,1.1,0.9
319,1,8.88,2.06,0,0,1,1,0,115,1,1.1,0.9
320,1,0,0,0,0,1,1,0,115,1,1.1,0.9
321,1,13.76,1.07,0,0,1,1,0,115,1,1.1,0.9
322,1,28.21,3.8,0,0,1,1,0,115,1,1.1,0.9
323,1,0,0,0,0,1,1,0,230,1,1.1,0.9
324,1,0,0,0,0,1,1,0,115,1,1.1,0.9
325,1,43.55,2.59,0,0,1,1,0,230,1,1.1,0.9
326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
327,1,31.92,6.24,0,0,1,1,0,115,1,1.1,0.9
328,1,0,0,0,13.1150632325,1,1,0,115,1,1.1,0.9
329,1,44.26,5.09,0,0,1,1,0,115,1,1.1,0.9
330,1,0,0,0,0,1,1,0,115,1,1.1,0.9
331,1,30.03,7.67,0,0,1,1,0,115,1,1.1,0.9
332,1,18.19,1.87,0,0,1,1,0,115,1,1.1,0.9
333,1,0,0,0,0,1,1,0,230,1,1.1,0.9
334,1,0,0,0,0,1,1,0,115,1,1.1,0.9
335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
336,1,37.71,8.35,0,0,1,1,0,230,1,1.1,0.9
337,1,47.75,2.65,0,0,1,1,0,115,1,1.1,0.9
338,1,0,0,0,0,1,1,0,230,1,1.1,0.9
339,1,0,0,0,0,1,1,0,115,1,1.1,0.9
340,1,44.5,3.24,0,0,1,1,0,230,1,1.1,0.9
341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
342,1,19.77,2.15,0,0,1,1,0,115,1,1.1,0.9
343,1,22.1,4.27,0,0,1,1,0,115,1,1.1,0.9
344,1,32.65,9.02,0,0,1,1,0,115,1,1.1,0.9
345,1,29.47,2.26,0,0,1,1,0,115,1,1.1,0.9
346,1,0,0,0,0,1,1,0,230,1,1.1,0.9
347,1,78.39,3.35,0,0,1,1,0,115,1,1.1,0.9
348,1,0,0,0,0,1,1,0,230,1,1.1,0.9
349,1,0,0,0,0,1,1,0,230,1,1.1,0.9
350,1,51.91,0.72,0,0,1,1,0,115,1,1.1,0.9
351,1,0,0,0,0,1,1,0,115,1,1.1,0.9
352,1,63.38,4.86,0,0,1,1,0,115,1,1.1,0.9
353,1,19.62,2.24,0,0,1,1,0,115,1,1.1,0.9
354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
355,1,0,0,0,0,1,1,0,115,1,1.1,0.9
356,1,44.12,8.9,0,0,1,1,0,230,1,1.1,0.9
357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
358,1,0,0,0,0,1,1,0,115,1,1.1,0.9
359,1,20.01,1.57,0,0,1,1,0,115,1,1.1,0.9
360,1,15.66,0.39,0,0,1,1,0,115,1,1.1,0.9
361,1,9.81,2.47,0,0,1,1,0,115,1,1.1,0.9
362,1,26.05,3.96,0,0,1,1,0,115,1,1.1,0.9
363,1,0,0,0,0,1,1,0,230,1,1.1,0.9
364,1,0,0,0,0,1,1,0,115,1,1.1,0.9
365,1,34.04,0.99,0,0,1,1,0,230,1,1.1,0.9
366,1,16.71,2.1,0,0,1,1,0,115,1,1.1,0.9
367,1,0,0,0,2.92433453473e-05,1,1,0,230,1,1.1,0.9
368,1,0,0,0,0,1,1,0,115,1,1.1,0.9
369,1,50.11,3.11,0,0,1,1,0,230,1,1.1,0.9
370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
371,1,71.22,13.35,0,26.4406706083,1,1,0,115,1,1.1,0.9
372,1,0,0,0,0,1,1,0,230,1,1.1,0.9
373,1,0,0,0,0,1,1,0,115,1,1.1,0.9
374,1,29.84,2.06,0,0,1,1,0,230,1,1.1,0.9
375,1,29.84,4.13,0,0,1,1,0,230,1,1.1,0.9
376,1,23.8,2.15,0,2.94315458987,1,1,0,115,1,1.1,0.9
377,1,50.39,2.7,0,0,1,1,0,115,1,1.1,0.9
378,1,15.26,2.7,0,0,1,1,0,115,1,1.1,0.9
379,1,41.16,2.13,0,0,1,1,0,115,1,1.1,0.9
380,1,75.91,16.82,0,0,1,1,0,115,1,1.1,0.9
381,1,25.15,10.28,0,0,1,1,0,115,1,1.1,0.9
382,1,46.1,4.55,0,0,1,1,0,115,1,1.1,0.9
383,1,46.1,8.72,0,99.840374925,1,1,0,115,1,1.1,0.9
384,1,46.1,13.18,0,0,1,1,0,115,1,1.1,0.9
385,1,0,0,0,0,1,1,0,115,1,1.1,0.9
386,1,46.1,9.88,0,0,1,1,0,115,1,1.1,0.9
387,1,0,0,0,103.779818177,1,1,0,230,1,1.1,0.9
388,1,0,0,0,0,1,1,0,115,1,1.1,0.9
389,1,123.45,9.1,0,0,1,1,0,230,1,1.1,0.9
390,1,0,0,0,0,1,1,0,230,1,1.1,0.9
391,1,46.51,9.53,0,0,1,1,0,115,1,1.1,0.9
392,1,0,0,0,30.7646301801,1,1,0,115,1,1.1,0.9
393,1,0,0,0,0,1,1,0,115,1,1.1,0.9
394,1,46.51,4.31,0,0,1,1,0,115,1,1.1,0.9
395,1,61,4.25,0,0,1,1,0,115,1,1.1,0.9
396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
397,1,15.25,0.28,0,0,1,1,0,115,1,1.1,0.9
398,1,30.29,2.19,0,0,1,1,0,115,1,1.1,0.9
399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
400,1,0,0,0,0,1,1,0,115,1,1.1,0.9
401,1,60.85,2.52,0,0,1,1,0,230,1,1.1,0.9
402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
403,1,30.29,8.08,0,0,1,1,0,115,1,1.1,0.9
404,1,10.22,1.36,0,0,1,1,0,115,1,1.1,0.9
405,1,22,2.76,0,0,1,1,0,115,1,1.1,0.9
406,1,0,0,0,-0.399913048488,1,1,0,230,1,1.1,0.9
407,1,0,0,0,0,1,1,0,115,1,1.1,0.9
408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
409,1,67.25,3.05,0,0,1,1,0,230,1,1.1,0.9
410,1,20.14,3.23,0,0,1,1,0,115,1,1.1,0.9
411,1,178.08,46.94,0,0,1,1,0,115,1,1.1,0.9
412,1,0,0,0,0,1,1,0,230,1,1.1,0.9
413,1,0,0,0,0,1,1,0,115,1,1.1,0.9
414,1,136,34.08,0,0,1,1,0,230,1,1.1,0.9
415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
416,1,45.18,5.03,0,0,1,1,0,115,1,1.1,0.9
417,1,28.43,4.42,0,0,1,1,0,115,1,1.1,0.9
418,1,29.64,3.99,0,0,1,1,0,115,1,1.1,0.9
419,1,39.8,3.24,0,0,1,1,0,115,1,1.1,0.9
420,1,71.54,6.06,0,0,1,1,0,115,1,1.1,0.9
421,1,0,0,0,0,1,1,0,230,1,1.1,0.9
422,1,0,0,0,0,1,1,0,115,1,1.1,0.9
423,1,194.49,18.04,0,0,1,1,0,230,1,1.1,0.9
424,1,62.6,21.89,0,0,1,1,0,115,1,1.1,0.9
425,1,0,0,0,10.0353279425,1,1,0,115,1,1.1,0.9
426,1,48.32,10.12,0,0,1,1,0,115,1,1.1,0.9
427,1,0,0,0,0,1,1,0,115,1,1.1,0.9
428,1,47.22,9.14,0,0,1,1,0,115,1,1.1,0.9
429,1,113.69,9.77,0,0,1,1,0,115,1,1.1,0.9
430,1,21.37,3.33,0,0,1,1,0,115,1,1.1,0.9
431,1,26.47,5.74,0,0,1,1,0,115,1,1.1,0.9
432,1,42.06,8.37,0,0,1,1,0,115,1,1.1,0.9
433,1,123.25,11.13,0,0,1,1,0,115,1,1.1,0.9
434,1,0,0,0,0,1,1,0,115,1,1.1,0.9
435,1,0,0,0,0,1,1,0,115,1,1.1,0.9
436,1,20.57,3.38,0,0,1,1,0,115,1,1.1,0.9
437,1,147.64,44.89,0,0,1,1,0,115,1,1.1,0.9
438,1,99.19,7.65,0,0,1,1,0,115,1,1.1,0.9
439,1,135.44,35.48,0,0,1,1,0,115,1,1.1,0.9
440,1,169.56,48.77,0,0,1,1,0,115,1,1.1,0.9
441,1,56.25,7.84,0,0,1,1,0,115,1,1.1,0.9
442,1,60.71,3.15,0,5.12995530809,1,1,0,115,1,1.1,0.9
443,1,51.6,2.77,0,0,1,1,0,115,1,1.1,0.9
444,1,0,0,0,0,1,1,0,115,1,1.1,0.9
445,1,98.37,12.77,0,0,1,1,0,115,1,1.1,0.9
446,1,0,0,0,0,1,1,0,115,1,1.1,0.9
447,1,87.77,27.42,0,0,1,1,0,115,1,1.1,0.9
448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
449,1,0,0,0,0,1,1,0,115,1,1.1,0.9
450,1,227.56,54.26,0,0,1,1,0,230,1,1.1,0.9
451,1,142.39,16.14,0,0,1,1,0,115,1,1.1,0.9
452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
453,1,0,0,0,0,1,1,0,115,1,1.1,0.9
454,1,0,0,0,0,1,1,0,230,1,1.1,0.9
455,1,249.17,14.36,0,0,1,1,0,230,1,1.1,0.9
456,1,0,0,0,0,1,1,0,115,1,1.1,0.9
457,1,124.68,21.19,0,0,1,1,0,115,1,1.1,0.9
458,1,0,0,0,0,1,1,0,115,1,1.1,0.9
459,1,221.91,18.16,0,0,1,1,0,115,1,1.1,0.9
460,1,191.43,39.89,0,0,1,1,0,115,1,1.1,0.9
461,1,0,0,0,0,1,1,0,115,1,1.1,0.9
462,1,87.45,3.22,0,0,1,1,0,115,1,1.1,0.9
463,1,0,0,0,0,1,1,0,115,1,1.1,0.9
464,1,0,0,0,0,1,1,0,115,1,1.1,0.9
465,1,180.51,21.1,0,0,1,1,0,115,1,1.1,0.9
466,1,46.03,8.44,0,0.258715889496,1,1,0,115,1,1.1,0.9
467,1,0,0,0,0,1,1,0,115,1,1.1,0.9
468,1,22.93,1.69,0,0,1,1,0,115,1,1.1,0.9
469,1,0,0,0,0,1,1,0,115,1,1.1,0.9
470,1,86.01,12.16,0,0,1,1,0,115,1,1.1,0.9
471,1,124.92,41.84,0,0,1,1,0,115,1,1.1,0.9
472,1,0,0,0,0,1,1,0,115,1,1.1,0.9
473,1,0,0,0,646.011847942,1,1,0,230,1,1.1,0.9
474,1,0,0,0,0,1,1,0,115,1,1.1,0.9
475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
476,1,233.99,72.02,0,0,1,1,0,230,1,1.1,0.9
477,1,87.79,3.93,0,0,1,1,0,115,1,1.1,0.9
478,1,0,0,0,0,1,1,0,115,1,1.1,0.9
479,1,64.73,14.69,0,0,1,1,0,115,1,1.1,0.9
480,1,54.92,6.46,0,0,1,1,0,115,1,1.1,0.9
481,1,0,0,0,0,1,1,0,115,1,1.1,0.9
482,1,0,0,0,0,1,1,0,230,1,1.1,0.9
483,1,0,0,0,36.7860992373,1,1,0,115,1,1.1,0.9
484,1,203.93,14.56,0,0,1,1,0,230,1,1.1,0.9
485,1,0,0,0,0,1,1,0,230,1,1.1,0.9
486,1,0,0,0,0,1,1,0,115,1,1.1,0.9
487,1,78.1,35.27,0,0,1,1,0,115,1,1.1,0.9
488,1,30.98,4.6,0,0,1,1,0,115,1,1.1,0.9
489,1,0,0,0,0,1,1,0,115,1,1.1,0.9
490,1,119.36,17.83,0,36.9399213058,1,1,0,115,1,1.1,0.9
491,1,70.86,17.13,0,0,1,1,0,115,1,1.1,0.9
492,1,103.19,7.71,0,0,1,1,0,115,1,1.1,0.9
493,1,17.7,2.52,0,7.50704456689e-05,1,1,0,115,1,1.1,0.9
494,1,56.33,9.63,0,0,1,1,0,115,1,1.1,0.9
495,1,65.76,12.99,0,0,1,1,0,115,1,1.1,0.9
496,1,167.25,13.77,0,0,1,1,0,115,1,1.1,0.9
497,1,0,0,0,0,1,1,0,115,1,1.1,0.9
498,1,178.65,28.5,0,0,1,1,0,115,1,1.1,0.9
499,1,16.24,0.43,0,0,1,1,0,115,1,1.1,0.9
500,1,20.81,4.34,0,0,1,1,0,115,1,1.1,0.9
501,1,28.56,4.45,0,0,1,1,0,115,1,1.1,0.9
502,1,21.61,6.15,0,0,1,1,0,115,1,1.1,0.9
503,1,13.37,3.1,0,0,1,1,0,115,1,1.1,0.9
504,1,74.34,14.77,0,0,1,1,0,115,1,1.1,0.9
505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
506,1,0,0,0,0,1,1,0,115,1,1.1,0.9
507,1,182.99,23.03,0,0,1,1,0,230,1,1.1,0.9
508,1,16.08,0.91,0,0,1,1,0,115,1,1.1,0.9
509,1,0,0,0,10.3300655415,1,1,0,230,1,1.1,0.9
510,1,0,0,0,0,1,1,0,115,1,1.1,0.9
511,1,78.01,3.99,0,0,1,1,0,230,1,1.1,0.9
512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
513,1,194.26,62.44,0,0,1,1,0,115,1,1.1,0.9
514,1,114.45,15.53,0,48.5812900069,1,1,0,115,1,1.1,0.9
515,1,21.95,4.07,0,0,1,1,0,115,1,1.1,0.9
516,1,6.87,0.62,0,0,1,1,0,115,1,1.1,0.9
517,1,22.56,4.72,0,0,1,1,0,115,1,1.1,0.9
518,1,0,0,0,0,1,1,0,115,1,1.1,0.9
519,1,0,0,0,0,1,1,0,115,1,1.1,0.9
520,1,12.32,1.8,0,0,1,1,0,115,1,1.1,0.9
521,1,116.96,10,0,0,1,1,0,115,1,1.1,0.9
522,1,0,0,0,0,1,1,0,230,1,1.1,0.9
523,1,0,0,0,0,1,1,0,115,1,1.1,0.9
524,1,148.54,9.39,0,0,1,1,0,230,1,1.1,0.9
525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
526,1,79.2,14.31,0,0,1,1,0,115,1,1.1,0.9
527,1,0,0,0,0,1,1,0,115,1,1.1,0.9
528,1,110.54,25.17,0,0,1,1,0,115,1,1.1,0.9
529,1,0,0,0,0,1,1,0,115,1,1.1,0.9
530,1,34.18,3.85,0,0,1,1,0,115,1,1.1,0.9
531,1,51.71,1.5,0,0,1,1,0,115,1,1.1,0.9
532,1,0,0,0,0.000374004437024,1,1,0,230,1,1.1,0.9
533,1,0,0,0,0,1,1,0,115,1,1.1,0.9
534,1,65.96,11.95,0,0,1,1,0,230,1,1.1,0.9
535,1,50.31,12.19,0,0,1,1,0,115,1,1.1,0.9
536,1,0,0,0,0,1,1,0,230,1,1.1,0.9
537,1,115.1,8.42,0,0,1,1,0,115,1,1.1,0.9
538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
539,1,151.61,32.38,0,0,1,1,0,115,1,1.1,0.9
540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
541,1,231.81,12.49,0,0,1,1,0,115,1,1.1,0.9
542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
543,1,0,0,0,0,1,1,0,230,1,1.1,0.9
544,1,21.04,2.61,0,6.04158432684,1,1,0,115,1,1.1,0.9
545,1,57.62,6.97,0,0,1,1,0,115,1,1.1,0.9
546,1,0,0,0,0,1,1,0,115,1,1.1,0.9
547,1,52.24,8.93,0,0,1,1,0,115,1,1.1,0.9
548,1,81.29,10.93,0,0,1,1,0,115,1,1.1,0.9
549,1,67.25,3,0,0,1,1,0,115,1,1.1,0.9
550,1,95.52,12.45,0,0,1,1,0,115,1,1.1,0.9
551,1,20.42,2.86,0,0,1,1,0,115,1,1.1,0.9
552,1,27.06,2.98,0,0,1,1,0,115,1,1.1,0.9
553,1,32.53,1.49,0,0,1,1,0,115,1,1.1,0.9
554,1,34.74,5.2,0,0,1,1,0,115,1,1.1,0.9
555,1,0,0,0,0,1,1,0,115,1,1.1,0.9
556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
557,1,0,0,0,0,1,1,0,115,1,1.1,0.9
558,1,143.44,25.06,0,0,1,1,0,230,1,1.1,0.9
559,1,113.32,15.94,0,0,1,1,0,115,1,1.1,0.9
560,1,90.95,9.63,0,0,1,1,0,115,1,1.1,0.9
561,1,28.45,8.16,0,0,1,1,0,115,1,1.1,0.9
562,1,26.17,2.9,0,0,1,1,0,115,1,1.1,0.9
563,1,65.85,10.99,0,0,1,1,0,115,1,1.1,0.9
564,1,121.83,24.28,0,0,1,1,0,115,1,1.1,0.9
565,1,197.75,11.84,0,0,1,1,0,115,1,1.1,0.9
566,1,53.98,9.24,0,0,1,1,0,115,1,1.1,0.9
567,1,141.12,14.52,0,85.6606828162,1,1,0,115,1,1.1,0.9
568,1,20.39,0.85,0,0,1,1,0,115,1,1.1,0.9
569,1,0,0,0,0,1,1,0,115,1,1.1,0.9
570,1,64.41,6.43,0,0,1,1,0,115,1,1.1,0.9
571,1,35.25,1.16,0,0,1,1,0,115,1,1.1,0.9
572,1,26.47,1.47,0,0,1,1,0,115,1,1.1,0.9
573,1,24.62,5.43,0,0,1,1,0,115,1,1.1,0.9
574,1,0,0,0,0,1,1,0,115,1,1.1,0.9
575,1,21.11,2.36,0,0,1,1,0,115,1,1.1,0.9
576,1,53.55,11.03,0,0,1,1,0,115,1,1.1,0.9
577,1,23.3,7.03,0,0,1,1,0,115,1,1.1,0.9
578,1,18.78,2.43,0,2.78919733872,1,1,0,115,1,1.1,0.9
579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
580,1,0,0,0,0,1,1,0,115,1,1.1,0.9
581,1,0,0,0,0,1,1,0,230,1,1.1,0.9
582,1,35.5,2.04,0,0,1,1,0,230,1,1.1,0.9
583,1,23.52,3.17,0,0,1,1,0,115,1,1.1,0.9
584,1,46.71,3.52,0,0,1,1,0,115,1,1.1,0.9
585,1,57.91,6.53,0,0,1,1,0,115,1,1.1,0.9
586,1,122.79,8.76,0,0,1,1,0,115,1,1.1,0.9
587,1,0,0,0,-25.2274297741,1,1,0,230,1,1.1,0.9
588,1,23.93,5.57,0,0,1,1,0,115,1,1.1,0.9
589,1,62.46,13.46,0,0,1,1,0,230,1,1.1,0.9
590,1,0,0,0,22.7643154072,1,1,0,115,1,1.1,0.9
591,1,110.12,1.68,0,0,1,1,0,115,1,1.1,0.9
592,1,83.42,4.3,0,0,1,1,0,115,1,1.1,0.9
593,1,14.8,1.26,0,0,1,1,0,115,1,1.1,0.9
594,1,16.72,3.11,0,0,1,1,0,115,1,1.1,0.9
595,1,0,0,0,0,1,1,0,115,1,1.1,0.9
596,1,0,0,0,0,1,1,0,115,1,1.1,0.9
597,1,20.43,2.6,0,0,1,1,0,115,1,1.1,0.9
598,1,0,0,0,0,1,1,0,115,1,1.1,0.9
599,1,13.68,0.62,0,0,1,1,0,115,1,1.1,0.9
600,1,57.23,12.2,0,0,1,1,0,115,1,1.1,0.9
601,1,53.7,7.23,0,0,1,1,0,115,1,1.1,0.9
602,1,19.34,1.64,0,0,1,1,0,115,1,1.1,0.9
603,1,0,0,0,4.65787444892,1,1,0,115,1,1.1,0.9
604,1,38.82,6.7,0,0,1,1,0,115,1,1.1,0.9
605,1,0,0,0,50.6151013522,1,1,0,230,1,1.1,0.9
606,1,0,0,0,0,1,1,0,115,1,1.1,0.9
607,1,45.71,12.87,0,0,1,1,0,230,1,1.1,0.9
608,1,44.52,10.86,0,0,1,1,0,115,1,1.1,0.9
609,1,0,0,0,6.76401206238,1,1,0,115,1,1.1,0.9
610,1,23.56,5,0,0,1,1,0,115,1,1.1,0.9
611,1,28.89,5.73,0,3.15071652789,1,1,0,115,1,1.1,0.9
612,1,57.67,7.57,0,0,1,1,0,115,1,1.1,0.9
613,1,0,0,0,0,1,1,0,230,1,1.1,0.9
614,1,49.99,7.58,0,0,1,1,0,115,1,1.1,0.9
615,1,0,0,0,0,1,1,0,230,1,1.1,0.9
616,1,25.25,3.45,0,0,1,1,0,115,1,1.1,0.9
617,1,53.31,1.68,0,0,1,1,0,115,1,1.1,0.9
618,1,0,0,0,0,1,1,0,115,1,1.1,0.9
619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
620,1,0,0,0,0,1,1,0,115,1,1.1,0.9
621,1,75.83,7.19,0,0,1,1,0,230,1,1.1,0.9
622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
623,1,0,0,0,0,1,1,0,115,1,1.1,0.9
624,1,37.91,4.79,0,0,1,1,0,115,1,1.1,0.9
625,1,69.68,5.01,0,0,1,1,0,115,1,1.1,0.9
626,1,0,0,0,0,1,1,0,115,1,1.1,0.9
627,1,51.31,6.32,0,0,1,1,0,115,1,1.1,0.9
628,1,40.71,2.94,0,0,1,1,0,115,1,1.1,0.9
629,1,64.78,3.32,0,0,1,1,0,115,1,1.1,0.9
630,1,35.92,3.97,0,0,1,1,0,115,1,1.1,0.9
631,1,46.45,4.22,0,0,1,1,0,115,1,1.1,0.9
632,1,0,0,0,0,1,1,0,115,1,1.1,0.9
633,1,35.92,5.97,0,0,1,1,0,115,1,1.1,0.9
634,1,22.46,4.02,0,0,1,1,0,115,1,1.1,0.9
635,1,20.56,4.01,0,0,1,1,0,115,1,1.1,0.9
636,1,29.54,1.53,0,0,1,1,0,115,1,1.1,0.9
637,1,43.26,1.4,0,0,1,1,0,115,1,1.1,0.9
638,1,15.37,0.99,0,0,1,1,0,115,1,1.1,0.9
639,1,0,0,0,5.8970970059,1,1,0,115,1,1.1,0.9
640,1,16.34,2.42,0,0,1,1,0,115,1,1.1,0.9
641,1,22.27,1.32,0,0,1,1,0,115,1,1.1,0.9
642,1,47.56,2.33,0,0,1,1,0,115,1,1.1,0.9
643,1,38.25,4,0,0,1,1,0,115,1,1.1,0.9
644,1,0,0,0,39.9105071229,1,1,0,230,1,1.1,0.9
645,1,0,0,0,0,1,1,0,115,1,1.1,0.9
646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
647,1,122.58,7.43,0,0,1,1,0,230,1,1.1,0.9
648,1,38.25,1.3,0,0,1,1,0,115,1,1.1,0.9
649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
650,1,0,0,0,0,1,1,0,115,1,1.1,0.9
651,1,86.95,11.57,0,0,1,1,0,230,1,1.1,0.9
652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
653,1,22.27,1.14,0,0,1,1,0,115,1,1.1,0.9
654,1,0,0,0,-4.87936125089,1,1,0,230,1,1.1,0.9
655,1,34.64,8.31,0,0,1,1,0,115,1,1.1,0.9
656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
657,1,0,0,0,0,1,1,0,230,1,1.1,0.9
658,1,21.81,2.24,0,0,1,1,0,115,1,1.1,0.9
659,1,44.48,11.99,0,0,1,1,0,115,1,1.1,0.9
660,1,46.41,1.83,0,0,1,1,0,115,1,1.1,0.9
661,1,0,0,0,0,1,1,0,115,1,1.1,0.9
662,1,50.22,7.38,0,0,1,1,0,115,1,1.1,0.9
663,1,38.5,2.52,0,0,1,1,0,115,1,1.1,0.9
664,1,38.84,6.33,0,0,1,1,0,115,1,1.1,0.9
665,1,0,0,0,0,1,1,0,115,1,1.1,0.9
666,1,43.64,3.97,0,0,1,1,0,115,1,1.1,0.9
667,1,12.93,1.47,0,0,1,1,0,115,1,1.1,0.9
668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
669,1,0,0,0,0,1,1,0,115,1,1.1,0.9
670,1,24.01,3.36,0,0,1,1,0,230,1,1.1,0.9
671,1,0,0,0,0,1,1,0,230,1,1.1,0.9
672,1,67.31,1.49,0,0,1,1,0,115,1,1.1,0.9
673,1,31.19,1.82,0,0,1,1,0,115,1,1.1,0.9
674,1,81.14,4.77,0,0,1,1,0,115,1,1.1,0.9
675,1,38.48,5.31,0,0,1,1,0,115,1,1.1,0.9
676,1,0,0,0,0,1,1,0,115,1,1.1,0.9
677,1,43.19,6.57,0,0,1,1,0,115,1,1.1,0.9
678,1,0,0,0,0,1,1,0,115,1,1.1,0.9
679,1,24.36,1.28,0,0,1,1,0,115,1,1.1,0.9
680,1,31.16,1.66,0,0,1,1,0,115,1,1.1,0.9
681,1,43.22,2.31,0,0,1,1,0,115,1,1.1,0.9
682,1,33.4,4.4,0,1.66311372277,1,1,0,115,1,1.1,0.9
683,1,68.27,7.61,0,0,1,1,0,115,1,1.1,0.9
684,1,52.43,3.31,0,0,1,1,0,115,1,1.1,0.9
685,1,29.81,2.98,0,0,1,1,0,115,1,1.1,0.9
686,1,135.86,36.75,0,0,1,1,0,115,1,1.1,0.9
687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
688,1,0,0,0,0,1,1,0,115,1,1.1,0.9
689,1,42.3,15.71,0,0,1,1,0,230,1,1.1,0.9
690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
691,1,38.77,8.34,0,17.255325069,1,1,0,115,1,1.1,0.9
692,1,0,0,0,0,1,1,0,115,1,1.1,0.9
693,1,26.9,1.85,0,0,1,1,0,115,1,1.1,0.9
694,1,23.62,5.08,0,0,1,1,0,115,1,1.1,0.9
695,1,26.12,3.62,0,0,1,1,0,115,1,1.1,0.9
696,1,0,0,0,0,1,1,0,115,1,1.1,0.9
697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
698,1,0,0,0,0,1,1,0,115,1,1.1,0.9
699,1,23.62,5.35,0,0,1,1,0,230,1,1.1,0.9
700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
701,1,91.7,7.16,0,0,1,1,0,115,1,1.1,0.9
702,1,20.14,6.33,0,0,1,1,0,115,1,1.1,0.9
703,1,33.72,3.15,0,0,1,1,0,115,1,1.1,0.9
704,1,34.42,2.52,0,0,1,1,0,115,1,1.1,0.9
705,1,33.54,3.53,0,0,1,1,0,115,1,1.1,0.9
706,1,40.89,3.35,0,0,1,1,0,115,1,1.1,0.9
707,1,16.3,1.48,0,0,1,1,0,115,1,1.1,0.9
708,1,39.29,10.07,0,0,1,1,0,115,1,1.1,0.9
709,1,36.87,6.5,0,0,1,1,0,115,1,1.1,0.9
710,1,50.11,3.68,0,0,1,1,0,115,1,1.1,0.9
711,1,0,0,0,45.1384402171,1,1,0,230,1,1.1,0.9
712,1,52.39,3.56,0,0,1,1,0,115,1,1.1,0.9
713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
714,1,0,0,0,432.322869889,1,1,0,230,1,1.1,0.9
715,1,0,0,0,0,1,1,0,115,1,1.1,0.9
716,1,208.45,38.11,0,0,1,1,0,230,1,1.1,0.9
717,1,109.83,15.48,0,0,1,1,0,115,1,1.1,0.9
718,1,0,0,0,0,1,1,0,115,1,1.1,0.9
719,1,49.09,6.11,0,0,1,1,0,115,1,1.1,0.9
720,1,0,0,0,0,1,1,0,115,1,1.1,0.9
721,1,67.65,4.44,0,0,1,1,0,115,1,1.1,0.9
722,1,0,0,0,0,1,1,0,115,1,1.1,0.9
723,1,185.16,42.7,0,0,1,1,0,115,1,1.1,0.9
724,1,0,0,0,0,1,1,0,115,1,1.1,0.9
725,1,59.31,3.29,0,0,1,1,0,115,1,1.1,0.9
726,1,0,0,0,0,1,1,0,115,1,1.1,0.9
727,1,49.16,8.82,0,0,1,1,0,115,1,1.1,0.9
728,1,0,0,0,0,1,1,0,115,1,1.1,0.9
729,1,175.73,14.31,0,0,1,1,0,115,1,1.1,0.9
730,1,34.59,2.44,0,0,1,1,0,115,1,1.1,0.9
731,1,19.94,4.2,0,0,1,1,0,115,1,1.1,0.9
732,1,0,0,0,0,1,1,0,115,1,1.1,0.9
733,1,82.73,27.08,0,0,1,1,0,115,1,1.1,0.9
734,1,0,0,0,0,1,1,0,115,1,1.1,0.9
735,1,80.32,14.39,0,0,1,1,0,115,1,1.1,0.9
736,1,0,0,0,15.5520234543,1,1,0,230,1,1.1,0.9
737,1,0,0,0,0,1,1,0,115,1,1.1,0.9
738,1,89,19.44,0,0,1,1,0,230,1,1.1,0.9
739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
740,1,199.92,60.57,0,0,1,1,0,115,1,1.1,0.9
741,1,0,0,0,0,1,1,0,115,1,1.1,0.9
742,1,72.69,3.46,0,0,1,1,0,115,1,1.1,0.9
743,1,77.98,10.43,0,0,1,1,0,115,1,1.1,0.9
744,1,38.03,1.8,0,0,1,1,0,115,1,1.1,0.9
745,1,0,0,0,0,1,1,0,115,1,1.1,0.9
746,1,34.82,4.78,0,0,1,1,0,115,1,1.1,0.9
747,1,43.87,5.78,0,0,1,1,0,115,1,1.1,0.9
748,1,0,0,0,112.240058196,1,1,0,230,1,1.1,0.9
749,1,0,0,0,0,1,1,0,115,1,1.1,0.9
750,1,61.08,7.53,0,0,1,1,0,230,1,1.1,0.9
751,1,0,0,0,0,1,1,0,230,1,1.1,0.9
752,1,0,0,0,0,1,1,0,115,1,1.1,0.9
753,1,25.48,1.03,0,0,1,1,0,115,1,1.1,0.9
754,1,0,0,0,0,1,1,0,115,1,1.1,0.9
755,1,56.74,16.62,0,0,1,1,0,115,1,1.1,0.9
756,1,26.8,3.56,0,0,1,1,0,115,1,1.1,0.9
757,1,0,0,0,0,1,1,0,115,1,1.1,0.9
758,1,77.46,19.27,0,0,1,1,0,115,1,1.1,0.9
759,1,0,0,0,432.918910323,1,1,0,230,1,1.1,0.9
760,1,0,0,0,0,1,1,0,115,1,1.1,0.9
761,1,131.32,48.15,0,0,1,1,0,230,1,1.1,0.9
762,1,131.84,17.91,0,0,1,1,0,115,1,1.1,0.9
763,1,0,0,0,0,1,1,0,115,1,1.1,0.9
764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
765,1,0,0,0,0,1,1,0,115,1,1.1,0.9
766,1,110.52,19.25,0,0,1,1,0,230,1,1.1,0.9
767,1,0,0,0,0,1,1,0,115,1,1.1,0.9
768,1,109.37,15.8,0,0,1,1,0,115,1,1.1,0.9
769,1,71.3,11.89,0,0,1,1,0,115,1,1.1,0.9
770,1,60.64,19.42,0,0,1,1,0,115,1,1.1,0.9
771,1,0,0,0,0,1,1,0,115,1,1.1,0.9
772,1,37.69,3.8,0,0,1,1,0,115,1,1.1,0.9
773,1,0,0,0,0,1,1,0,115,1,1.1,0.9
774,1,68.37,14.25,0,0,1,1,0,115,1,1.1,0.9
775,1,23.63,1.97,0,0,1,1,0,115,1,1.1,0.9
776,1,0,0,0,0,1,1,0,115,1,1.1,0.9
777,1,36.42,1.3,0,0,1,1,0,115,1,1.1,0.9
778,1,18.25,2.29,0,0,1,1,0,115,1,1.1,0.9
779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
780,1,0,0,0,0,1,1,0,115,1,1.1,0.9
781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
782,1,32.28,1.09,0,0,1,1,0,230,1,1.1,0.9
783,1,26.71,7.71,0,0,1,1,0,115,1,1.1,0.9
784,1,35.08,5.21,0,0,1,1,0,115,1,1.1,0.9
785,1,0,0,0,0,1,1,0,115,1,1.1,0.9
786,1,14.67,1.63,0,0,1,1,0,115,1,1.1,0.9
787,1,32.68,1.98,0,0,1,1,0,115,1,1.1,0.9
788,1,32.68,1.93,0,0,1,1,0,115,1,1.1,0.9
789,1,0,0,0,0,1,1,0,115,1,1.1,0.9
790,1,81.26,3.99,0,0,1,1,0,115,1,1.1,0.9
791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
792,1,29.59,2.08,0,0,1,1,0,115,1,1.1,0.9
793,1,0,0,0,0,1,1,0,230,1,1.1,0.9
794,1,29.59,2.55,0,0,1,1,0,230,1,1.1,0.9
795,1,0,0,0,0,1,1,0,115,1,1.1,0.9
796,1,29.59,1.52,0,0,1,1,0,115,1,1.1,0.9
797,1,36.53,7.2,0,0,1,1,0,115,1,1.1,0.9
798,1,0,0,0,0,1,1,0,115,1,1.1,0.9
799,1,22.63,4.15,0,0,1,1,0,115,1,1.1,0.9
800,1,0,0,0,0,1,1,0,115,1,1.1,0.9
801,1,31.05,10.08,0,0,1,1,0,115,1,1.1,0.9
802,1,0,0,0,0,1,1,0,115,1,1.1,0.9
803,1,14.94,2.29,0,0,1,1,0,115,1,1.1,0.9
804,1,0.78,0.06,0,0,1,1,0,115,1,1.1,0.9
805,1,0,0,0,0,1,1,0,115,1,1.1,0.9
806,1,33.07,8.06,0,0,1,1,0,115,1,1.1,0.9
807,1,28.76,1.89,0,0,1,1,0,115,1,1.1,0.9
808,1,69.39,8.99,0,0,1,1,0,115,1,1.1,0.9
809,1,79.22,7.58,0,0,1,1,0,115,1,1.1,0.9
810,1,0,0,0,0,1,1,0,230,1,1.1,0.9
811,1,0,0,0,0,1,1,0,115,1,1.1,0.9
812,1,135.47,18.72,0,0,1,1,0,230,1,1.1,0.9
813,1,71.28,18.96,0,0,1,1,0,115,1,1.1,0.9
814,1,86.54,28.17,0,0,1,1,0,115,1,1.1,0.9
815,1,83.12,19.06,0,0,1,1,0,115,1,1.1,0.9
816,1,67.95,5.61,0,0,1,1,0,115,1,1.1,0.9
817,1,95.26,33.01,0,0,1,1,0,115,1,1.1,0.9
818,1,0,0,0,0,1,1,0,230,1,1.1,0.9
819,1,0,0,0,0,1,1,0,115,1,1.1,0.9
820,1,272.6,32.07,0,0,1,1,0,230,1,1.1,0.9
821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
822,1,30.38,1.76,0,0,1,1,0,115,1,1.1,0.9
823,1,0,0,0,0,1,1,0,230,1,1.1,0.9
824,1,0,0,0,0,1,1,0,115,1,1.1,0.9
825,1,85.19,3.63,0,0,1,1,0,230,1,1.1,0.9
826,1,0,0,0,0,1,1,0,230,1,1.1,0.9
827,1,184.87,50.41,0,0,1,1,0,115,1,1.1,0.9
828,1,129.66,18.38,0,0,1,1,0,115,1,1.1,0.9
829,1,0,0,0,0,1,1,0,230,1,1.1,0.9
830,1,260.1,17.76,0,0,1,1,0,115,1,1.1,0.9
831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
832,1,139,29.94,0,0,1,1,0,115,1,1.1,0.9
833,1,33.61,8.36,0,0,1,1,0,115,1,1.1,0.9
834,1,0,0,0,30.6871132016,1,1,0,230,1,1.1,0.9
835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
836,1,68.59,18.18,0,0,1,1,0,230,1,1.1,0.9
837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
838,1,99.03,24.43,0,0,1,1,0,115,1,1.1,0.9
839,1,22.44,4.27,0,0,1,1,0,115,1,1.1,0.9
840,1,49.89,14.1,0,0,1,1,0,115,1,1.1,0.9
841,1,31.84,2.53,0,0,1,1,0,115,1,1.1,0.9
842,1,0,0,0,59.1547099924,1,1,0,230,1,1.1,0.9
843,1,114.88,18.03,0,0,1,1,0,115,1,1.1,0.9
844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
845,1,32.42,3.81,0,0,1,1,0,115,1,1.1,0.9
846,1,140.32,10.58,0,0,1,1,0,115,1,1.1,0.9
847,1,0,0,0,0,1,1,0,115,1,1.1,0.9
848,1,92.53,26.68,0,0,1,1,0,115,1,1.1,0.9
849,1,52.33,8.31,0,0,1,1,0,115,1,1.1,0.9
850,1,21.88,3.06,0,0,1,1,0,115,1,1.1,0.9
851,1,83.64,15.15,0,0,1,1,0,115,1,1.1,0.9
852,1,64.46,9.18,0,0,1,1,0,115,1,1.1,0.9
853,1,0,0,0,16.2928288736,1,1,0,230,1,1.1,0.9
854,1,0,0,0,0,1,1,0,115,1,1.1,0.9
855,1,80.2,4.89,0,0,1,1,0,230,1,1.1,0.9
856,1,33.47,4.58,0,0,1,1,0,115,1,1.1,0.9
857,1,33.47,6.01,0,0.0966693853384,1,1,0,115,1,1.1,0.9
858,1,33.47,7.81,0,0,1,1,0,115,1,1.1,0.9
859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
860,1,0,0,0,0,1,1,0,115,1,1.1,0.9
861,1,60.39,10.12,0,0,1,1,0,230,1,1.1,0.9
862,1,62.67,2.23,0,0,1,1,0,115,1,1.1,0.9
863,1,36.76,4.64,0,0,1,1,0,115,1,1.1,0.9
864,1,90.01,8.68,0,0,1,1,0,115,1,1.1,0.9
865,1,0,0,0,0,1,1,0,115,1,1.1,0.9
866,1,46.84,5.67,0,0,1,1,0,115,1,1.1,0.9
867,1,20.45,1.65,0,0,1,1,0,115,1,1.1,0.9
868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
869,1,0,0,0,0,1,1,0,115,1,1.1,0.9
870,1,75.73,21.43,0,0,1,1,0,230,1,1.1,0.9
871,1,0,0,0,0,1,1,0,115,1,1.1,0.9
872,1,20.45,2.84,0,0,1,1,0,115,1,1.1,0.9
873,1,0,0,0,0,1,1,0,115,1,1.1,0.9
874,1,0,0,0,0,1,1,0,115,1,1.1,0.9
875,1,108.42,10.38,0,0,1,1,0,115,1,1.1,0.9
876,1,0,0,0,0,1,1,0,115,1,1.1,0.9
877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
878,1,118.28,17.5,0,0,1,1,0,115,1,1.1,0.9
879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
881,1,104.58,11.71,0,0,1,1,0,115,1,1.1,0.9
882,1,1.28,0.03,0,0,1,1,0,115,1,1.1,0.9
883,1,40.68,10.79,0,0,1,1,0,115,1,1.1,0.9
884,1,0,0,0,0,1,1,0,230,1,1.1,0.9
885,1,0,0,0,0,1,1,0,115,1,1.1,0.9
886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
887,1,91.22,9.62,0,0,1,1,0,230,1,1.1,0.9
888,1,0,0,0,0,1,1,0,115,1,1.1,0.9
889,1,42.47,6.24,0,0,1,1,0,115,1,1.1,0.9
890,1,58.08,9.7,0,0,1,1,0,115,1,1.1,0.9
891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
892,1,0,0,0,0,1,1,0,115,1,1.1,0.9
893,1,51.83,4.62,0,0,1,1,0,230,1,1.1,0.9
894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
895,1,45.53,11.26,0,0,1,1,0,115,1,1.1,0.9
896,1,55.82,8.25,0,0,1,1,0,115,1,1.1,0.9
897,1,55.82,4.46,0,0,1,1,0,115,1,1.1,0.9
898,1,0,0,0,53.5839036383,1,1,0,115,1,1.1,0.9
899,1,35.59,1.65,0,0,1,1,0,115,1,1.1,0.9
900,1,25,4.05,0,0,1,1,0,115,1,1.1,0.9
901,1,15.6,1.01,0,0,1,1,0,115,1,1.1,0.9
902,1,101.04,5.1,0,8.56526500218e-05,1,1,0,115,1,1.1,0.9
903,1,57.41,7.09,0,0,1,1,0,115,1,1.1,0.9
904,1,14.68,2.88,0,0,1,1,0,115,1,1.1,0.9
905,1,23.34,6.83,0,0,1,1,0,115,1,1.1,0.9
906,1,35.64,3.55,0,0,1,1,0,115,1,1.1,0.9
907,1,0,0,0,37.6564647175,1,1,0,230,1,1.1,0.9
908,1,0,0,0,0,1,1,0,115,1,1.1,0.9
909,1,32.13,11.38,0,0,1,1,0,230,1,1.1,0.9
910,1,0,0,0,0,1,1,0,115,1,1.1,0.9
911,1,25.54,1.15,0,0,1,1,0,115,1,1.1,0.9
912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
913,1,0,0,0,0,1,1,0,115,1,1.1,0.9
914,1,87.6,4.6,0,0,1,1,0,230,1,1.1,0.9
915,1,18.05,2.21,0,0,1,1,0,115,1,1.1,0.9
916,1,66.9,9.39,0,0,1,1,0,115,1,1.1,0.9
917,1,25.26,4.85,0,0,1,1,0,115,1,1.1,0.9
918,1,0,0,0,0,1,1,0,115,1,1.1,0.9
919,1,62.18,4.53,0,0,1,1,0,115,1,1.1,0.9
920,1,30.23,2.97,0,0,1,1,0,115,1,1.1,0.9
921,1,0,0,0,0,1,1,0,115,1,1.1,0.9
922,1,20.06,2.36,0,0,1,1,0,115,1,1.1,0.9
923,1,0,0,0,0,1,1,0,115,1,1.1,0.9
924,1,34.77,10.36,0,0,1,1,0,115,1,1.1,0.9
925,1,0,0,0,0,1,1,0,230,1,1.1,0.9
926,1,0,0,0,0,1,1,0,115,1,1.1,0.9
927,1,0,0,0,0,1,1,0,230,1,1.1,0.9
928,1,105.88,21.48,0,0,1,1,0,230,1,1.1,0.9
929,1,17,2.32,0,0,1,1,0,115,1,1.1,0.9
930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
931,1,15.45,1.86,0,0,1,1,0,115,1,1.1,0.9
932,1,15.45,1.88,0,0,1,1,0,230,1,1.1,0.9
933,1,89.82,17.62,0,0,1,1,0,115,1,1.1,0.9
934,1,72.28,16.42,0,0,1,1,0,115,1,1.1,0.9
935,1,99.52,14.55,0,0,1,1,0,115,1,1.1,0.9
936,1,137.72,12.75,0,0,1,1,0,115,1,1.1,0.9
937,1,50.96,3.56,0,0,1,1,0,115,1,1.1,0.9
938,1,0,0,0,0,1,1,0,115,1,1.1,0.9
939,1,40.67,1.64,0,0,1,1,0,115,1,1.1,0.9
940,1,0,0,0,0,1,1,0,115,1,1.1,0.9
941,1,40.67,1.96,0,0,1,1,0,115,1,1.1,0.9
942,1,83.02,4.75,0,0,1,1,0,115,1,1.1,0.9
943,1,0,0,0,0,1,1,0,115,1,1.1,0.9
944,1,33.7,5.05,0,0,1,1,0,115,1,1.1,0.9
945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
946,1,0,0,0,0,1,1,0,115,1,1.1,0.9
947,1,109.42,10.33,0,0,1,1,0,230,1,1.1,0.9
948,1,0,0,0,0,1,1,0,230,1,1.1,0.9
949,1,51.6,8.1,0,0,1,1,0,115,1,1.1,0.9
950,1,0,0,0,0,1,1,0,115,1,1.1,0.9
951,1,89.59,9.81,0,0,1,1,0,115,1,1.1,0.9
952,1,49.41,8.24,0,0,1,1,0,115,1,1.1,0.9
953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
954,1,0,0,0,0,1,1,0,115,1,1.1,0.9
955,1,101.24,16.89,0,0,1,1,0,230,1,1.1,0.9
956,1,0,0,0,0,1,1,0,115,1,1.1,0.9
957,1,51.46,5.9,0,0,1,1,0,115,1,1.1,0.9
958,1,0,0,0,0,1,1,0,115,1,1.1,0.9
959,1,23.32,1.61,0,0,1,1,0,115,1,1.1,0.9
960,1,23.32,2.81,0,0,1,1,0,115,1,1.1,0.9
961,1,110,17.59,0,0,1,1,0,115,1,1.1,0.9
962,1,17.1,1.64,0,0,1,1,0,115,1,1.1,0.9
963,1,39.82,4.04,0,0,1,1,0,115,1,1.1,0.9
964,1,17.81,1.81,0,0,1,1,0,115,1,1.1,0.9
965,1,53.23,23.84,0,0,1,1,0,115,1,1.1,0.9
966,1,141.3,34.22,0,0,1,1,0,115,1,1.1,0.9
967,1,37.72,5.36,0,0,1,1,0,115,1,1.1,0.9
968,1,0,0,0,0,1,1,0,115,1,1.1,0.9
969,1,90.34,12.77,0,0,1,1,0,115,1,1.1,0.9
970,1,156.98,6.42,0,0,1,1,0,115,1,1.1,0.9
971,1,0,0,0,0,1,1,0,115,1,1.1,0.9
972,1,108.32,16.13,0,0,1,1,0,115,1,1.1,0.9
973,1,0,0,0,0,1,1,0,115,1,1.1,0.9
974,1,100.84,2.31,0,0,1,1,0,115,1,1.1,0.9
975,1,0,0,0,0,1,1,0,115,1,1.1,0.9
976,1,15.6,3.73,0,0,1,1,0,115,1,1.1,0.9
977,1,53.82,1,0,0,1,1,0,115,1,1.1,0.9
978,1,70.16,10.24,0,0,1,1,0,115,1,1.1,0.9
979,1,0,0,0,0,1,1,0,115,1,1.1,0.9
980,1,32.94,3.68,0,0,1,1,0,115,1,1.1,0.9
981,1,0,0,0,0,1,1,0,115,1,1.1,0.9
982,1,16.01,2.65,0,0,1,1,0,115,1,1.1,0.9
983,1,58.83,8.94,0,0,1,1,0,115,1,1.1,0.9
984,1,0,0,0,0,1,1,0,115,1,1.1,0.9
985,1,70.57,1,0,0,1,1,0,115,1,1.1,0.9
986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
987,1,0,0,0,0,1,1,0,115,1,1.1,0.9
988,1,0,0,0,0,1,1,0,230,1,1.1,0.9
989,1,90.9,2.06,0,0,1,1,0,230,1,1.1,0.9
990,1,0,0,0,0,1,1,0,115,1,1.1,0.9
991,1,69.72,5.6,0,0,1,1,0,115,1,1.1,0.9
992,1,0,0,0,0,1,1,0,230,1,1.1,0.9
993,1,0,0,0,0,1,1,0,115,1,1.1,0.9
994,1,163.33,29.87,0,0,1,1,0,230,1,1.1,0.9
995,1,0,0,0,0,1,1,0,115,1,1.1,0.9
996,1,34.67,4.58,0,0,1,1,0,115,1,1.1,0.9
997,1,0,0,0,0,1,1,0,115,1,1.1,0.9
998,1,29.15,3.52,0,0,1,1,0,115,1,1.1,0.9
999,1,52.73,4.75,0,0,1,1,0,115,1,1.1,0.9
1000,1,25.53,1.1,0,0,1,1,0,115,1,1.1,0.9
1001,1,48.46,12.88,0,0,1,1,0,115,1,1.1,0.9
1002,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1003,1,46.64,3.61,0,0,1,1,0,115,1,1.1,0.9
1004,1,43,4.34,0,0,1,1,0,115,1,1.1,0.9
1005,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1006,1,43.13,7.44,0,0,1,1,0,115,1,1.1,0.9
1007,1,59.92,2.01,0,0,1,1,0,115,1,1.1,0.9
1008,1,59.92,2.27,0,0,1,1,0,115,1,1.1,0.9
1009,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1010,1,91.01,15.76,0,0,1,1,0,115,1,1.1,0.9
1011,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1013,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1015,1,135.81,7.47,0,0,1,1,0,230,1,1.1,0.9
1016,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1017,1,100.6,14.86,0,0,1,1,0,115,1,1.1,0.9
1018,1,31.97,3.9,0,0,1,1,0,115,1,1.1,0.9
1019,1,41.9,1.62,0,0,1,1,0,115,1,1.1,0.9
1020,1,81.09,17.98,0,3.50173577446,1,1,0,115,1,1.1,0.9
1021,1,104.16,9.59,0,0,1,1,0,115,1,1.1,0.9
1022,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1023,1,68.31,2.12,0,0,1,1,0,115,1,1.1,0.9
1024,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1025,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1026,1,23.47,3.08,0,0,1,1,0,115,1,1.1,0.9
1027,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1028,1,108.54,6.02,0,0,1,1,0,115,1,1.1,0.9
1029,1,113.38,11.03,0,0,1,1,0,115,1,1.1,0.9
1030,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1031,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1032,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1033,1,161.93,19.88,0,0,1,1,0,230,1,1.1,0.9
1034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1035,1,99.57,24.26,0,0,1,1,0,115,1,1.1,0.9
1036,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1037,1,120.31,18.29,0,0,1,1,0,115,1,1.1,0.9
1038,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1039,1,130.58,8.58,0,0,1,1,0,115,1,1.1,0.9
1040,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1041,1,49.67,6.22,0,0,1,1,0,115,1,1.1,0.9
1042,1,38.46,6.75,0,0,1,1,0,115,1,1.1,0.9
1043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1044,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1045,1,127.57,30.42,0,0,1,1,0,230,1,1.1,0.9
1046,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1047,1,23.15,2.39,0,0,1,1,0,115,1,1.1,0.9
1048,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1049,1,55.38,14.5,0,0,1,1,0,115,1,1.1,0.9
1050,1,19.41,3.4,0,3.10731115683e-05,1,1,0,115,1,1.1,0.9
1051,1,58.25,10.52,0,0,1,1,0,115,1,1.1,0.9
1052,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1053,1,113.63,21.41,0,0,1,1,0,115,1,1.1,0.9
1054,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1055,1,55.62,13.01,0,0,1,1,0,115,1,1.1,0.9
1056,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1057,1,49.91,12.29,0,0,1,1,0,115,1,1.1,0.9
1058,1,18.02,3.23,0,0,1,1,0,115,1,1.1,0.9
1059,1,25.97,2.89,0,0,1,1,0,115,1,1.1,0.9
1060,1,29.68,6.58,0,0,1,1,0,115,1,1.1,0.9
1061,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1062,1,44.63,3.91,0,0,1,1,0,115,1,1.1,0.9
1063,1,38.74,6.99,0,0,1,1,0,115,1,1.1,0.9
1064,1,21.35,2.12,0,0,1,1,0,115,1,1.1,0.9
1065,1,104.54,22.36,0,0,1,1,0,115,1,1.1,0.9
1066,1,69.96,10.73,0,0,1,1,0,115,1,1.1,0.9
1067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1068,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1070,1,85.47,10.19,0,0,1,1,0,230,1,1.1,0.9
1071,1,96.53,6.46,0,0,1,1,0,115,1,1.1,0.9
1072,1,87.37,13.36,0,0,1,1,0,115,1,1.1,0.9
1073,1,155.98,6.29,0,0,1,1,0,115,1,1.1,0.9
1074,1,18.77,3.45,0,17.5666199278,1,1,0,115,1,1.1,0.9
1075,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1076,1,36.86,4.96,0,0,1,1,0,115,1,1.1,0.9
1077,1,46.96,4.62,0,0,1,1,0,115,1,1.1,0.9
1078,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1079,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1080,1,48.18,5.29,0,0,1,1,0,230,1,1.1,0.9
1081,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1082,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1083,1,23.4,11.15,0,0,1,1,0,115,1,1.1,0.9
1084,1,154.43,28.19,0,0,1,1,0,115,1,1.1,0.9
1085,1,41.19,4.69,0,0,1,1,0,115,1,1.1,0.9
1086,1,37.85,3.87,0,0,1,1,0,115,1,1.1,0.9
1087,1,30.19,3.06,0,0,1,1,0,115,1,1.1,0.9
1088,1,19.32,1.31,0,0,1,1,0,115,1,1.1,0.9
1089,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1090,1,98.55,6.11,0,0,1,1,0,115,1,1.1,0.9
1091,1,95.28,26.88,0,0,1,1,0,115,1,1.1,0.9
1092,1,37.87,1.28,0,0,1,1,0,115,1,1.1,0.9
1093,1,27.52,7.6,0,0,1,1,0,115,1,1.1,0.9
1094,1,35.67,3.62,0,0,1,1,0,115,1,1.1,0.9
1095,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1096,1,63.74,11.83,0,0,1,1,0,115,1,1.1,0.9
1097,1,11.95,0.82,0,0,1,1,0,115,1,1.1,0.9
1098,1,0,0,0,1.08933668781,1,1,0,230,1,1.1,0.9
1099,1,0,0,0,0,1,1,0,161,1,1.1,0.9
1100,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1101,1,76.74,15.39,0,0,1,1,0,161,1,1.1,0.9
1102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1103,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1104,1,28.96,1.81,0,0,1,1,0,115,1,1.1,0.9
1105,1,241.05,11.21,0,0,1,1,0,115,1,1.1,0.9
1106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1107,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1108,1,97.54,3.54,0,0,1,1,0,230,1,1.1,0.9
1109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1110,1,47.28,2.77,0,0,1,1,0,115,1,1.1,0.9
1111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1112,1,99.81,15.05,0,0,1,1,0,115,1,1.1,0.9
1113,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1114,1,8.44,0.97,0,0,1,1,0,115,1,1.1,0.9
1115,1,57.69,4.56,0,0,1,1,0,115,1,1.1,0.9
1116,1,0,0,0,312.51056354,1,1,0,230,1,1.1,0.9
1117,1,139.52,33.03,0,0,1,1,0,115,1,1.1,0.9
1118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1119,1,60.35,12.78,0,0,1,1,0,115,1,1.1,0.9
1120,1,96.26,13.05,0,16.9424037228,1,1,0,115,1,1.1,0.9
1121,1,70.44,11.67,0,0,1,1,0,115,1,1.1,0.9
1122,1,115.71,12.79,0,0,1,1,0,115,1,1.1,0.9
1123,1,129.68,5.42,0,0,1,1,0,115,1,1.1,0.9
1124,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1125,1,18.38,0.93,0,0,1,1,0,115,1,1.1,0.9
1126,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1127,1,42.52,6.47,0,0,1,1,0,115,1,1.1,0.9
1128,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1129,1,49.87,7.83,0,0,1,1,0,115,1,1.1,0.9
1130,1,68.92,13.04,0,0,1,1,0,115,1,1.1,0.9
1131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1132,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1134,1,90.97,6.57,0,0,1,1,0,230,1,1.1,0.9
1135,1,74.36,7.41,0,0,1,1,0,115,1,1.1,0.9
1136,1,16.62,1.69,0,20.8184633254,1,1,0,115,1,1.1,0.9
1137,1,76.48,1.37,0,0,1,1,0,115,1,1.1,0.9
1138,1,72.06,3.81,0,0,1,1,0,115,1,1.1,0.9
1139,1,76.84,2.53,0,0,1,1,0,115,1,1.1,0.9
1140,1,50.15,11.07,0,0,1,1,0,115,1,1.1,0.9
1141,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1142,1,111.72,1.71,0,0,1,1,0,115,1,1.1,0.9
1143,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1144,1,109.4,10.71,0,0,1,1,0,115,1,1.1,0.9
1145,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1146,1,102.51,12.08,0,0,1,1,0,115,1,1.1,0.9
1147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1148,1,138.31,30.39,0,0,1,1,0,115,1,1.1,0.9
1149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1151,1,32.4,4.89,0,0,1,1,0,115,1,1.1,0.9
1152,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1153,1,48.71,8.36,0,0,1,1,0,115,1,1.1,0.9
1154,1,28.82,0.99,0,0,1,1,0,115,1,1.1,0.9
1155,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1157,1,121.85,47.47,0,0,1,1,0,230,1,1.1,0.9
1158,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1159,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1160,1,81.59,13.17,0,0,1,1,0,115,1,1.1,0.9
1161,1,0,0,0,484.933031822,1,1,0,500,1,1.1,0.9
1162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1163,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1164,1,257.51,16.37,0,0,1,1,0,230,1,1.1,0.9
1165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1166,1,82.32,7.32,0,0,1,1,0,115,1,1.1,0.9
1167,1,9.72,1.25,0,0,1,1,0,115,1,1.1,0.9
1168,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1169,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1170,1,19.29,1.83,0,0,1,1,0,230,1,1.1,0.9
1171,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1172,1,122.66,3.94,0,0,1,1,0,115,1,1.1,0.9
1173,1,104.64,4.35,0,0,1,1,0,115,1,1.1,0.9
1174,1,31.17,5.61,0,0,1,1,0,115,1,1.1,0.9
1175,1,15.11,1.75,0,0,1,1,0,115,1,1.1,0.9
1176,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1177,1,19.1,1.12,0,0,1,1,0,115,1,1.1,0.9
1178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1179,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1181,1,119.05,14.88,0,0,1,1,0,230,1,1.1,0.9
1182,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1183,1,50.02,5.68,0,0,1,1,0,115,1,1.1,0.9
1184,1,73.24,11.21,0,0,1,1,0,115,1,1.1,0.9
1185,1,47.66,4.91,0,4.83954306228,1,1,0,115,1,1.1,0.9
1186,1,49.1,3.09,0,0,1,1,0,115,1,1.1,0.9
1187,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1188,1,49.78,4.79,0,0,1,1,0,115,1,1.1,0.9
1189,1,18.7,3.15,0,0,1,1,0,115,1,1.1,0.9
1190,1,84.8,8.25,0,0,1,1,0,115,1,1.1,0.9
1191,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1192,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1193,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1194,1,159.93,18.85,0,0,1,1,0,230,1,1.1,0.9
1195,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1196,1,132.16,8.2,0,0,1,1,0,115,1,1.1,0.9
1197,1,159.44,14.34,0,0,1,1,0,115,1,1.1,0.9
1198,1,19.33,3.61,0,0,1,1,0,115,1,1.1,0.9
1199,1,18.75,6.76,0,0,1,1,0,115,1,1.1,0.9
1200,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1201,1,18.87,1.67,0,0,1,1,0,115,1,1.1,0.9
1202,1,0,0,0,0.000111617405821,1,1,0,115,1,1.1,0.9
1203,1,54.9,6.19,0,0,1,1,0,115,1,1.1,0.9
1204,1,57.79,6.12,0,0,1,1,0,115,1,1.1,0.9
1205,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1206,1,13.43,2.49,0,0,1,1,0,115,1,1.1,0.9
1207,1,127.13,19.8,0,0.000105825243711,1,1,0,115,1,1.1,0.9
1208,1,64.65,5.36,0,0,1,1,0,115,1,1.1,0.9
1209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1210,1,111.88,11.71,0,0,1,1,0,115,1,1.1,0.9
1211,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1212,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1213,1,113.08,22.8,0,0,1,1,0,115,1,1.1,0.9
1214,1,130.13,5.62,0,0,1,1,0,115,1,1.1,0.9
1215,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1216,1,53.01,5.28,0,0,1,1,0,115,1,1.1,0.9
1217,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1218,1,25.4,2.37,0,0,1,1,0,115,1,1.1,0.9
1219,1,44.89,6.62,0,0,1,1,0,115,1,1.1,0.9
1220,1,34.2,1.62,0,0,1,1,0,115,1,1.1,0.9
1221,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1222,1,32.2,1.16,0,0,1,1,0,115,1,1.1,0.9
1223,1,37.36,7.76,0,0,1,1,0,115,1,1.1,0.9
1224,1,65.1,8.07,0,0,1,1,0,115,1,1.1,0.9
