bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1225,1,67.79,3.69,0,0,1,1,0,115,1,1.1,0.9
1226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1227,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1228,1,208.27,26.67,0,0,1,1,0,230,1,1.1,0.9
1229,1,90.37,13.39,0,0,1,1,0,115,1,1.1,0.9
1230,1,79.22,15.49,0,0,1,1,0,115,1,1.1,0.9
1231,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1232,1,74.77,8.97,0,0,1,1,0,115,1,1.1,0.9
1233,1,196.73,22.18,0,0,1,1,0,115,1,1.1,0.9
1234,1,18.55,3.67,0,0,1,1,0,115,1,1.1,0.9
1235,1,26.98,2.35,0,0,1,1,0,115,1,1.1,0.9
1236,1,34.65,2.59,0,0,1,1,0,115,1,1.1,0.9
1237,1,26.71,1.35,0,0,1,1,0,115,1,1.1,0.9
1238,1,19.17,5.49,0,0,1,1,0,115,1,1.1,0.9
1239,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1240,1,41.22,5.82,0,0,1,1,0,115,1,1.1,0.9
1241,1,25.69,3.36,0,0,1,1,0,115,1,1.1,0.9
1242,1,100.03,9.53,0,0,1,1,0,115,1,1.1,0.9
1243,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1244,1,107.34,20.56,0,0,1,1,0,115,1,1.1,0.9
1245,1,191.39,8.65,0,0,1,1,0,115,1,1.1,0.9
1246,1,90.87,5.01,0,0,1,1,0,115,1,1.1,0.9
1247,1,152.86,19.15,0,0,1,1,0,115,1,1.1,0.9
1248,1,29.99,5,0,0,1,1,0,115,1,1.1,0.9
1249,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1250,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1251,1,88.51,9.18,0,0,1,1,0,115,1,1.1,0.9
1252,1,56.37,9.42,0,0,1,1,0,115,1,1.1,0.9
1253,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1254,1,167.71,19.13,0,0,1,1,0,115,1,1.1,0.9
1255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1256,1,94.43,17.57,0,0,1,1,0,115,1,1.1,0.9
1257,1,45.61,11.3,0,4.86448407491,1,1,0,115,1,1.1,0.9
1258,1,96.68,7.2,0,0,1,1,0,115,1,1.1,0.9
1259,1,145.26,17.5,0,0,1,1,0,115,1,1.1,0.9
1260,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1261,1,146.95,7.61,0,0,1,1,0,115,1,1.1,0.9
1262,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1263,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1264,1,199.78,15.41,0,0,1,1,0,230,1,1.1,0.9
1265,1,62.09,1.75,0,0,1,1,0,115,1,1.1,0.9
1266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1267,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1268,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1269,1,119.1,33.83,0,0,1,1,0,230,1,1.1,0.9
1270,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1271,1,115.9,14.37,0,0,1,1,0,115,1,1.1,0.9
1272,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1273,1,44.93,7.45,0,0,1,1,0,115,1,1.1,0.9
1274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1275,1,66.75,28.09,0,0,1,1,0,115,1,1.1,0.9
1276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1277,1,0,0,0,180.187800822,1,1,0,230,1,1.1,0.9
1278,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1279,1,107.46,32.09,0,0,1,1,0,230,1,1.1,0.9
1280,1,44.93,0.63,0,0,1,1,0,115,1,1.1,0.9
1281,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1282,1,102.14,1.66,0,0,1,1,0,115,1,1.1,0.9
1283,1,35.88,5.87,0,0,1,1,0,115,1,1.1,0.9
1284,1,115.59,11.44,0,0,1,1,0,115,1,1.1,0.9
1285,1,84.4,9.79,0,0,1,1,0,115,1,1.1,0.9
1286,1,30.28,3.9,0,0,1,1,0,115,1,1.1,0.9
1287,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1288,1,70.68,5.59,0,0,1,1,0,115,1,1.1,0.9
1289,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1291,1,179,28.49,0,0,1,1,0,115,1,1.1,0.9
1292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1293,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1294,1,103.39,21.86,0,0,1,1,0,115,1,1.1,0.9
1295,1,29.73,2.67,0,0,1,1,0,115,1,1.1,0.9
1296,1,0,0,0,371.137594097,1,1,0,230,1,1.1,0.9
1297,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1298,1,153.32,25.79,0,0,1,1,0,230,1,1.1,0.9
1299,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1300,1,113.97,8.63,0,53.4483462732,1,1,0,115,1,1.1,0.9
1301,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1302,1,92.8,13.52,0,0,1,1,0,115,1,1.1,0.9
1303,1,21.39,2.05,0,0,1,1,0,115,1,1.1,0.9
1304,1,31.6,3.52,0,0,1,1,0,115,1,1.1,0.9
1305,1,23.3,3.73,0,0,1,1,0,115,1,1.1,0.9
1306,1,105.9,7.51,0,0,1,1,0,115,1,1.1,0.9
1307,1,18.32,2.38,0,0,1,1,0,115,1,1.1,0.9
1308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1309,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1310,1,167.62,29.26,0,0,1,1,0,230,1,1.1,0.9
1311,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1312,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1313,1,67.43,4.39,0,0,1,1,0,115,1,1.1,0.9
1314,1,56.36,7.48,0,0,1,1,0,115,1,1.1,0.9
1315,1,85.74,20.69,0,0,1,1,0,115,1,1.1,0.9
1316,1,126.03,22.86,0,0,1,1,0,115,1,1.1,0.9
1317,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1318,1,63.56,4.65,0,0,1,1,0,115,1,1.1,0.9
1319,1,34.04,4.66,0,0,1,1,0,115,1,1.1,0.9
1320,1,43.14,3.31,0,28.4775763812,1,1,0,115,1,1.1,0.9
1321,1,72.21,19.85,0,0,1,1,0,115,1,1.1,0.9
1322,1,46.06,12.67,0,0,1,1,0,115,1,1.1,0.9
1323,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1324,1,137.66,25.81,0,0,1,1,0,115,1,1.1,0.9
1325,1,82.59,16.76,0,0,1,1,0,115,1,1.1,0.9
1326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1327,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1328,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1329,1,130.27,7.53,0,0,1,1,0,230,1,1.1,0.9
1330,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1331,1,105.64,8.55,0,0,1,1,0,115,1,1.1,0.9
1332,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1333,1,60.01,7.36,0,0,1,1,0,115,1,1.1,0.9
1334,1,28.35,2.25,0,0,1,1,0,115,1,1.1,0.9
1335,1,251.59,15.44,0,0,1,1,0,115,1,1.1,0.9
1336,1,0,0,0,0.000410639361056,1,1,0,115,1,1.1,0.9
1337,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1338,1,75.72,22,0,0,1,1,0,115,1,1.1,0.9
1339,1,31.47,0.93,0,0,1,1,0,115,1,1.1,0.9
1340,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1341,1,80.01,5.45,0,0,1,1,0,115,1,1.1,0.9
1342,1,59.23,12.11,0,0,1,1,0,115,1,1.1,0.9
1343,1,0,0,0,136.943455261,1,1,0,230,1,1.1,0.9
1344,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1345,1,263.58,20.33,0,0,1,1,0,230,1,1.1,0.9
1346,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1347,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1348,1,30.54,6.91,0,0,1,1,0,115,1,1.1,0.9
1349,1,107.67,20.45,0,0,1,1,0,115,1,1.1,0.9
1350,1,15.38,2.39,0,0,1,1,0,115,1,1.1,0.9
1351,1,84.43,14.94,0,0,1,1,0,115,1,1.1,0.9
1352,1,33.39,4.53,0,0,1,1,0,115,1,1.1,0.9
1353,1,28.73,7.25,0,2.76774244633,1,1,0,115,1,1.1,0.9
1354,1,53.29,5.97,0,0,1,1,0,115,1,1.1,0.9
1355,1,51.54,14.86,0,0,1,1,0,115,1,1.1,0.9
1356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1357,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1358,1,150.94,3.87,0,0,1,1,0,230,1,1.1,0.9
1359,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1360,1,90.04,17.95,0,0,1,1,0,115,1,1.1,0.9
1361,1,84.59,14.56,0,0,1,1,0,115,1,1.1,0.9
1362,1,65.48,11.27,0,0,1,1,0,115,1,1.1,0.9
1363,1,36.32,4.25,0,0,1,1,0,115,1,1.1,0.9
1364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1365,1,203.35,17.74,0,0,1,1,0,115,1,1.1,0.9
1366,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1367,1,81.7,20.4,0,0,1,1,0,115,1,1.1,0.9
1368,1,169.33,4.55,0,0,1,1,0,115,1,1.1,0.9
1369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1370,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1371,1,110.94,17.99,0,0,1,1,0,230,1,1.1,0.9
1372,1,96.59,5.23,0,0,1,1,0,115,1,1.1,0.9
1373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1374,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1375,1,211.41,15.84,0,0,1,1,0,230,1,1.1,0.9
1376,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1377,1,98.5,12.64,0,0,1,1,0,115,1,1.1,0.9
1378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1379,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1380,1,148.58,9.83,0,0,1,1,0,230,1,1.1,0.9
1381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1382,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1383,1,35.27,6.61,0,0,1,1,0,115,1,1.1,0.9
1384,1,157.7,14.69,0,0,1,1,0,115,1,1.1,0.9
1385,1,107.11,8.48,0,0,1,1,0,115,1,1.1,0.9
1386,1,132.57,16.81,0,0,1,1,0,115,1,1.1,0.9
1387,1,93.45,12.8,0,0,1,1,0,115,1,1.1,0.9
1388,1,45.46,14.1,0,0,1,1,0,115,1,1.1,0.9
1389,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1390,1,17.45,2.23,0,0,1,1,0,115,1,1.1,0.9
1391,1,79.94,12.53,0,0,1,1,0,115,1,1.1,0.9
1392,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1393,1,153.76,17.94,0,0,1,1,0,115,1,1.1,0.9
1394,1,158.18,24.37,0,0,1,1,0,115,1,1.1,0.9
1395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1397,1,69.44,10.35,0,0,1,1,0,230,1,1.1,0.9
1398,1,54.24,9.51,0,0,1,1,0,115,1,1.1,0.9
1399,1,25.17,2.08,0,54.051891372,1,1,0,115,1,1.1,0.9
1400,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1401,1,153.88,17.71,0,0,1,1,0,115,1,1.1,0.9
1402,1,52,3.59,0,0,1,1,0,115,1,1.1,0.9
1403,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1404,1,37.95,3.68,0,0,1,1,0,115,1,1.1,0.9
1405,1,92.49,11.72,0,0,1,1,0,115,1,1.1,0.9
1406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1407,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1409,1,289.34,25.45,0,0,1,1,0,230,1,1.1,0.9
1410,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1411,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1412,1,123.63,3.65,0,0,1,1,0,230,1,1.1,0.9
1413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1414,1,55.62,1.62,0,0,1,1,0,115,1,1.1,0.9
1415,1,0,0,0,335.537195596,1,1,0,230,1,1.1,0.9
1416,1,207.82,16.14,0,0,1,1,0,115,1,1.1,0.9
1417,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1418,1,141.01,9.85,0,0,1,1,0,115,1,1.1,0.9
1419,1,90.08,16.8,0,0,1,1,0,115,1,1.1,0.9
1420,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1421,1,106.14,19.5,0,0,1,1,0,115,1,1.1,0.9
1422,1,36.1,1.02,0,0,1,1,0,115,1,1.1,0.9
1423,1,70.45,9.99,0,0.000170763129198,1,1,0,115,1,1.1,0.9
1424,1,49.58,7.41,0,0,1,1,0,115,1,1.1,0.9
1425,1,37.97,4.2,0,0,1,1,0,115,1,1.1,0.9
1426,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1427,1,50.49,5,0,0,1,1,0,115,1,1.1,0.9
1428,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1429,1,27.94,3.61,0,0,1,1,0,115,1,1.1,0.9
1430,1,23.31,3.74,0,0,1,1,0,115,1,1.1,0.9
1431,1,47.57,4.52,0,0,1,1,0,115,1,1.1,0.9
1432,1,81.47,15.51,0,0,1,1,0,115,1,1.1,0.9
1433,1,51.4,6.25,0,0,1,1,0,115,1,1.1,0.9
1434,1,23.33,2.17,0,17.7158449963,1,1,0,115,1,1.1,0.9
1435,1,49.63,5.13,0,0,1,1,0,115,1,1.1,0.9
1436,1,0,0,0,22.4693684373,1,1,0,115,1,1.1,0.9
1437,1,38.36,4.32,0,0,1,1,0,115,1,1.1,0.9
1438,1,61.85,8.41,0,0,1,1,0,115,1,1.1,0.9
1439,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1440,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1441,1,92.26,2.77,0,0,1,1,0,115,1,1.1,0.9
1442,1,56.63,6.88,0,0,1,1,0,115,1,1.1,0.9
1443,1,24.65,3.54,0,0,1,1,0,115,1,1.1,0.9
1444,1,0,0,0,37.0679605114,1,1,0,230,1,1.1,0.9
1445,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1446,1,30.68,6.48,0,0,1,1,0,230,1,1.1,0.9
1447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1448,1,31.4,3.16,0,0,1,1,0,115,1,1.1,0.9
1449,1,29.26,2.73,0,0,1,1,0,115,1,1.1,0.9
1450,1,30.3,1.97,0,0,1,1,0,115,1,1.1,0.9
1451,1,28.17,4.08,0,0,1,1,0,115,1,1.1,0.9
1452,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1453,1,43.85,4.67,0,0,1,1,0,115,1,1.1,0.9
1454,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1455,1,22.3,1.12,0,0,1,1,0,115,1,1.1,0.9
1456,1,23.72,0.66,0,0,1,1,0,115,1,1.1,0.9
1457,1,25.41,3.86,0,0,1,1,0,115,1,1.1,0.9
1458,1,20.77,4.4,0,0,1,1,0,115,1,1.1,0.9
1459,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1460,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1461,1,50.19,2.52,0,0,1,1,0,230,1,1.1,0.9
1462,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1463,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1464,1,29.28,4.25,0,0,1,1,0,115,1,1.1,0.9
1465,1,87.81,8.74,0,0,1,1,0,115,1,1.1,0.9
1466,1,46.43,5.56,0,0,1,1,0,115,1,1.1,0.9
1467,1,55.05,11.17,0,0,1,1,0,115,1,1.1,0.9
1468,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1469,1,70.72,12.29,0,0,1,1,0,115,1,1.1,0.9
1470,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1471,1,23.07,3.15,0,0,1,1,0,115,1,1.1,0.9
1472,1,0,0,0,11.5431352347,1,1,0,230,1,1.1,0.9
1473,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1474,1,48,7.08,0,0,1,1,0,230,1,1.1,0.9
1475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1476,1,28.02,3.43,0,0,1,1,0,115,1,1.1,0.9
1477,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1478,1,38.57,5.54,0,0,1,1,0,115,1,1.1,0.9
1479,1,25.97,6.07,0,0,1,1,0,115,1,1.1,0.9
1480,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1481,1,109.38,16.11,0,0,1,1,0,115,1,1.1,0.9
1482,1,47.37,1.06,0,0,1,1,0,115,1,1.1,0.9
1483,1,15.17,1.41,0,0,1,1,0,115,1,1.1,0.9
1484,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1485,1,21.77,6.14,0,0,1,1,0,115,1,1.1,0.9
1486,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1487,1,18.8,3.22,0,0,1,1,0,115,1,1.1,0.9
1488,1,58.97,6.41,0,0,1,1,0,115,1,1.1,0.9
1489,1,45.29,7.1,0,0,1,1,0,115,1,1.1,0.9
1490,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1491,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1492,1,85.39,16.09,0,0,1,1,0,115,1,1.1,0.9
1493,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1494,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1495,1,110.27,14.71,0,0,1,1,0,230,1,1.1,0.9
1496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1497,1,100.33,26.62,0,0,1,1,0,115,1,1.1,0.9
1498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1500,1,45.51,1.69,0,0,1,1,0,115,1,1.1,0.9
1501,1,27.66,4.84,0,0,1,1,0,115,1,1.1,0.9
1502,1,0,0,0,37.6737905385,1,1,0,115,1,1.1,0.9
1503,1,46.18,12.05,0,0,1,1,0,115,1,1.1,0.9
1504,1,44.34,7.95,0,0,1,1,0,115,1,1.1,0.9
1505,1,21.07,1.78,0,0,1,1,0,115,1,1.1,0.9
1506,1,41.42,5.69,0,0,1,1,0,115,1,1.1,0.9
1507,1,48.62,8.49,0,0,1,1,0,115,1,1.1,0.9
1508,1,69.16,10.04,0,0,1,1,0,115,1,1.1,0.9
1509,1,0,0,0,20.5233335201,1,1,0,115,1,1.1,0.9
1510,1,32.88,4.67,0,0,1,1,0,115,1,1.1,0.9
1511,1,38.61,1.05,0,0,1,1,0,115,1,1.1,0.9
1512,1,46.23,4.87,0,0,1,1,0,115,1,1.1,0.9
1513,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1514,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1515,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1517,1,64.32,2.94,0,0,1,1,0,230,1,1.1,0.9
1518,1,37.57,5.73,0,43.5237236042,1,1,0,115,1,1.1,0.9
1519,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1520,1,35.23,5.87,0,0,1,1,0,115,1,1.1,0.9
1521,1,35.22,13.75,0,0,1,1,0,115,1,1.1,0.9
1522,1,22.28,1.34,0,0,1,1,0,115,1,1.1,0.9
1523,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1524,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1525,1,8.54,1.66,0,0,1,1,0,115,1,1.1,0.9
1526,1,16.3,2.54,0,0,1,1,0,115,1,1.1,0.9
1527,1,23.68,4.02,0,0,1,1,0,115,1,1.1,0.9
1528,1,18.54,0.99,0,0,1,1,0,115,1,1.1,0.9
1529,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1530,1,18.45,3.8,0,0,1,1,0,115,1,1.1,0.9
1531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1532,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1533,1,29.6,0.68,0,0,1,1,0,230,1,1.1,0.9
1534,1,20.14,1.24,0,0,1,1,0,115,1,1.1,0.9
1535,1,53.93,2.73,0,0,1,1,0,115,1,1.1,0.9
1536,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1537,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1538,1,13.87,1.68,0,0,1,1,0,115,1,1.1,0.9
1539,1,18.45,2.35,0,0,1,1,0,115,1,1.1,0.9
1540,1,34.84,3.88,0,0,1,1,0,115,1,1.1,0.9
1541,1,36.96,13.49,0,0,1,1,0,115,1,1.1,0.9
1542,1,45.5,15.72,0,0,1,1,0,115,1,1.1,0.9
1543,1,64.52,18.12,0,0,1,1,0,115,1,1.1,0.9
1544,1,67.17,1.51,0,0,1,1,0,115,1,1.1,0.9
1545,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1546,1,64.15,13.01,0,0,1,1,0,115,1,1.1,0.9
1547,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1549,1,31.55,3.31,0,0,1,1,0,115,1,1.1,0.9
1550,1,18.72,2.04,0,0,1,1,0,115,1,1.1,0.9
1551,1,36.72,2.09,0,0,1,1,0,115,1,1.1,0.9
1552,1,20.86,4.02,0,0,1,1,0,115,1,1.1,0.9
1553,1,33.53,3.08,0,0,1,1,0,115,1,1.1,0.9
1554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1555,1,51.46,3.37,0,0,1,1,0,115,1,1.1,0.9
1556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1557,1,20.57,2.67,0,0,1,1,0,115,1,1.1,0.9
1558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1559,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1561,1,70.04,3.03,0,0,1,1,0,230,1,1.1,0.9
1562,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1563,1,28.38,0.91,0,0,1,1,0,115,1,1.1,0.9
1564,1,8.97,0.57,0,0,1,1,0,115,1,1.1,0.9
1565,1,17.12,0.78,0,0,1,1,0,115,1,1.1,0.9
1566,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1567,1,0,0,0,26.3428143406,1,1,0,230,1,1.1,0.9
1568,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1569,1,35.97,7.29,0,0,1,1,0,230,1,1.1,0.9
1570,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1571,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1572,1,17.12,1.23,0,0,1,1,0,115,1,1.1,0.9
1573,1,24.66,1.81,0,0,1,1,0,115,1,1.1,0.9
1574,1,41.65,5.41,0,0,1,1,0,115,1,1.1,0.9
1575,1,17.72,3.9,0,0,1,1,0,115,1,1.1,0.9
1576,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1577,1,30.19,5.07,0,0,1,1,0,115,1,1.1,0.9
1578,1,53.4,4.29,0,0,1,1,0,115,1,1.1,0.9
1579,1,31.53,2.31,0,0,1,1,0,115,1,1.1,0.9
1580,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1581,1,29.91,7.16,0,0,1,1,0,115,1,1.1,0.9
1582,1,17.35,1.69,0,0,1,1,0,115,1,1.1,0.9
1583,1,16.96,2.52,0,0,1,1,0,115,1,1.1,0.9
1584,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1585,1,50.26,8.57,0,0,1,1,0,115,1,1.1,0.9
1586,1,26.35,1.16,0,0,1,1,0,115,1,1.1,0.9
1587,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1588,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1589,1,79.98,14.75,0,0,1,1,0,115,1,1.1,0.9
1590,1,29.41,2.37,0,0,1,1,0,115,1,1.1,0.9
1591,1,43.32,6.58,0,0,1,1,0,115,1,1.1,0.9
1592,1,33.8,0.45,0,0,1,1,0,115,1,1.1,0.9
1593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1594,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1595,1,80.46,2.5,0,0,1,1,0,230,1,1.1,0.9
1596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1597,1,12.44,2.83,0,0,1,1,0,115,1,1.1,0.9
1598,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1599,1,91.58,7.78,0,0,1,1,0,115,1,1.1,0.9
1600,1,0,0,0,171.001881511,1,1,0,230,1,1.1,0.9
1601,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1602,1,149.7,10.43,0,0,1,1,0,230,1,1.1,0.9
1603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1604,1,61.44,6.1,0,0,1,1,0,115,1,1.1,0.9
1605,1,24.49,10.06,0,0,1,1,0,115,1,1.1,0.9
1606,1,44.8,1.39,0,0,1,1,0,115,1,1.1,0.9
1607,1,50.76,2.5,0,0,1,1,0,115,1,1.1,0.9
1608,1,23.83,3.59,0,33.8349476214,1,1,0,115,1,1.1,0.9
1609,1,37.13,7.8,0,0,1,1,0,115,1,1.1,0.9
1610,1,32.16,8.15,0,0,1,1,0,115,1,1.1,0.9
1611,1,38.78,5.73,0,0,1,1,0,115,1,1.1,0.9
1612,1,92.73,9.2,0,0,1,1,0,115,1,1.1,0.9
1613,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1614,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1615,1,136.93,19.6,0,0,1,1,0,230,1,1.1,0.9
1616,1,55.16,4.97,0,0,1,1,0,115,1,1.1,0.9
1617,1,55.16,5.09,0,0,1,1,0,115,1,1.1,0.9
1618,1,55.16,4.99,0,0,1,1,0,115,1,1.1,0.9
1619,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1620,1,92.66,8,0,0,1,1,0,115,1,1.1,0.9
1621,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1622,1,131.56,3.46,0,0,1,1,0,115,1,1.1,0.9
1623,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1624,1,82.51,12.41,0,0,1,1,0,115,1,1.1,0.9
1625,1,82.53,18.88,0,0,1,1,0,115,1,1.1,0.9
1626,1,129.77,23.74,0,0,1,1,0,115,1,1.1,0.9
1627,1,44.82,1.62,0,0,1,1,0,115,1,1.1,0.9
1628,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1629,1,20.58,2.23,0,0,1,1,0,115,1,1.1,0.9
1630,1,23.47,3.23,0,0,1,1,0,115,1,1.1,0.9
1631,1,24.34,6.09,0,0,1,1,0,115,1,1.1,0.9
1632,1,26.94,5.2,0,0,1,1,0,115,1,1.1,0.9
1633,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1634,1,27.29,4.26,0,0,1,1,0,115,1,1.1,0.9
1635,1,33.87,2.21,0,0,1,1,0,115,1,1.1,0.9
1636,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1637,1,33.87,4.46,0,0,1,1,0,115,1,1.1,0.9
1638,1,67.76,8.37,0,0,1,1,0,115,1,1.1,0.9
1639,1,39.26,6.82,0,0,1,1,0,115,1,1.1,0.9
1640,1,15.24,3.84,0,0,1,1,0,115,1,1.1,0.9
1641,1,15.73,1.67,0,0,1,1,0,115,1,1.1,0.9
1642,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1644,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1645,1,167.49,43.23,0,0,1,1,0,230,1,1.1,0.9
1646,1,0,0,0,0,1,1,0,500,1,1.1,0.9
1647,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1648,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1649,1,233.52,44.8,0,0,1,1,0,230,1,1.1,0.9
1650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
1651,1,48.56,12.48,0,0,1,1,0,115,1,1.1,0.9
1652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1653,1,116.96,4.14,0,0,1,1,0,115,1,1.1,0.9
1654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1655,1,61.85,9.29,0,0,1,1,0,115,1,1.1,0.9
1656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1657,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1658,1,46.94,7.59,0,0,1,1,0,230,1,1.1,0.9
1659,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1660,1,31.21,3.69,0,0,1,1,0,115,1,1.1,0.9
1661,1,53.28,9.89,0,0,1,1,0,115,1,1.1,0.9
1662,1,86.81,17.71,0,0,1,1,0,115,1,1.1,0.9
1663,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1664,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1665,1,106.56,8.71,0,0,1,1,0,115,1,1.1,0.9
1666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1667,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1668,1,161.21,26.31,0,0,1,1,0,230,1,1.1,0.9
1669,1,96.33,13.32,0,0,1,1,0,115,1,1.1,0.9
1670,1,76.58,3.48,0,0,1,1,0,115,1,1.1,0.9
1671,1,130.33,14.97,0,0,1,1,0,115,1,1.1,0.9
1672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1673,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1674,1,181.93,52.72,0,0,1,1,0,230,1,1.1,0.9
1675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1676,1,124.9,4.45,0,0,1,1,0,115,1,1.1,0.9
1677,1,128.59,12.71,0,0,1,1,0,115,1,1.1,0.9
1678,1,160.38,14.76,0,0,1,1,0,115,1,1.1,0.9
1679,1,0,0,0,216.578832489,1,1,0,230,1,1.1,0.9
1680,1,255.33,32.87,0,0,1,1,0,115,1,1.1,0.9
1681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1682,1,54.35,4.56,0,0,1,1,0,115,1,1.1,0.9
1683,1,55.92,6.81,0,0,1,1,0,115,1,1.1,0.9
1684,1,87.18,31.57,0,0,1,1,0,115,1,1.1,0.9
1685,1,64.1,11.21,0,0,1,1,0,115,1,1.1,0.9
1686,1,0,0,0,256.132246131,1,1,0,230,1,1.1,0.9
1687,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1688,1,245.8,69.02,0,0,1,1,0,230,1,1.1,0.9
1689,1,57.17,12.84,0,0,1,1,0,115,1,1.1,0.9
1690,1,138.84,16.49,0,0,1,1,0,115,1,1.1,0.9
1691,1,21.88,2.45,0,0,1,1,0,115,1,1.1,0.9
1692,1,126.68,4.33,0,0,1,1,0,115,1,1.1,0.9
1693,1,78.3,13.48,0,0,1,1,0,115,1,1.1,0.9
1694,1,22.63,4.31,0,0,1,1,0,115,1,1.1,0.9
1695,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1696,1,27.83,8.39,0,0,1,1,0,115,1,1.1,0.9
1697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1698,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1699,1,51.75,8.37,0,0,1,1,0,230,1,1.1,0.9
1700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1701,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1702,1,73.91,4.62,0,0,1,1,0,115,1,1.1,0.9
1703,1,24.47,3.93,0,0,1,1,0,115,1,1.1,0.9
1704,1,32.24,4.31,0,0,1,1,0,115,1,1.1,0.9
1705,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1706,1,83.58,3.37,0,0,1,1,0,115,1,1.1,0.9
1707,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1708,1,165.41,21.86,0,0,1,1,0,115,1,1.1,0.9
1709,1,112.99,14.48,0,0,1,1,0,115,1,1.1,0.9
1710,1,76.24,12.38,0,0,1,1,0,115,1,1.1,0.9
1711,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1712,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1714,1,58.44,6.05,0,0,1,1,0,230,1,1.1,0.9
1715,1,62.77,5.04,0,0,1,1,0,115,1,1.1,0.9
1716,1,152.41,16.01,0,0,1,1,0,115,1,1.1,0.9
1717,1,168.83,24.78,0,0,1,1,0,115,1,1.1,0.9
1718,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1719,1,20.54,3.77,0,0,1,1,0,115,1,1.1,0.9
1720,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1721,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1722,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1723,1,128.26,4.33,0,0,1,1,0,230,1,1.1,0.9
1724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1725,1,61.85,6.74,0,0,1,1,0,115,1,1.1,0.9
1726,1,55.04,8.86,0,0,1,1,0,115,1,1.1,0.9
1727,1,111.38,23.02,0,0,1,1,0,115,1,1.1,0.9
1728,1,44.52,6.11,0,0,1,1,0,115,1,1.1,0.9
1729,1,20.68,1.56,0,0,1,1,0,115,1,1.1,0.9
1730,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1731,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1732,1,60.82,2.31,0,0,1,1,0,230,1,1.1,0.9
1733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1734,1,28.63,4.01,0,0,1,1,0,115,1,1.1,0.9
1735,1,29.13,4.14,0,0,1,1,0,115,1,1.1,0.9
1736,1,72.71,7.53,0,0,1,1,0,115,1,1.1,0.9
1737,1,0,0,0,12.0060395215,1,1,0,230,1,1.1,0.9
1738,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1740,1,77.26,3.63,0,0,1,1,0,230,1,1.1,0.9
1741,1,25.04,2.91,0,0,1,1,0,115,1,1.1,0.9
1742,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1743,1,25.04,4.3,0,0,1,1,0,115,1,1.1,0.9
1744,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1745,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1746,1,118.12,7.79,0,0,1,1,0,115,1,1.1,0.9
1747,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1748,1,144.87,5.14,0,0,1,1,0,115,1,1.1,0.9
1749,1,0,0,0,38.1208640449,1,1,0,115,1,1.1,0.9
1750,1,159.62,41.97,0,0,1,1,0,115,1,1.1,0.9
1751,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1752,1,150.01,5.86,0,0,1,1,0,115,1,1.1,0.9
1753,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1754,1,15.99,1.74,0,0,1,1,0,115,1,1.1,0.9
1755,1,15.99,1.3,0,0,1,1,0,115,1,1.1,0.9
1756,1,29.88,1.45,0,0,1,1,0,115,1,1.1,0.9
1757,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1759,1,38.1,9.53,0,0,1,1,0,115,1,1.1,0.9
1760,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1761,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1762,1,43.17,6.28,0,0,1,1,0,115,1,1.1,0.9
1763,1,70.59,10.4,0,0,1,1,0,115,1,1.1,0.9
1764,1,61.86,11.83,0,0,1,1,0,115,1,1.1,0.9
1765,1,43.22,6.53,0,0,1,1,0,115,1,1.1,0.9
1766,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1767,1,78.12,9.74,0,0,1,1,0,115,1,1.1,0.9
1768,1,47.41,18.14,0,0,1,1,0,115,1,1.1,0.9
1769,1,109.14,7.76,0,0,1,1,0,115,1,1.1,0.9
1770,1,134.48,11.07,0,0,1,1,0,115,1,1.1,0.9
1771,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1772,1,56.64,6.5,0,0,1,1,0,115,1,1.1,0.9
1773,1,23.93,1.84,0,0,1,1,0,115,1,1.1,0.9
1774,1,202.67,50.97,0,0,1,1,0,115,1,1.1,0.9
1775,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1776,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1777,1,225.93,8.82,0,0,1,1,0,230,1,1.1,0.9
1778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1779,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1780,1,84.95,16.4,0,0,1,1,0,115,1,1.1,0.9
1781,1,83.82,12.55,0,0,1,1,0,115,1,1.1,0.9
1782,1,18.63,0.6,0,0,1,1,0,115,1,1.1,0.9
1783,1,34.1,2.63,0,0,1,1,0,115,1,1.1,0.9
1784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1785,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1787,1,151.25,38.97,0,0,1,1,0,230,1,1.1,0.9
1788,1,119.69,9.63,0,0,1,1,0,115,1,1.1,0.9
1789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1790,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1792,1,115.67,20.66,0,0,1,1,0,230,1,1.1,0.9
1793,1,49.84,3.02,0,0,1,1,0,115,1,1.1,0.9
1794,1,0,0,0,231.602808295,1,1,0,230,1,1.1,0.9
1795,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1796,1,118.73,11.71,0,0,1,1,0,230,1,1.1,0.9
1797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1798,1,112.37,12.43,0,0,1,1,0,115,1,1.1,0.9
1799,1,48.81,11.55,0,0,1,1,0,115,1,1.1,0.9
1800,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1801,1,58.73,6.52,0,0,1,1,0,115,1,1.1,0.9
1802,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1803,1,80.54,15.53,0,0,1,1,0,115,1,1.1,0.9
1804,1,30,2.74,0,0,1,1,0,115,1,1.1,0.9
1805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1806,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1807,1,38.5,4.17,0,0,1,1,0,230,1,1.1,0.9
1808,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1809,1,39.45,8.1,0,0,1,1,0,115,1,1.1,0.9
1810,1,16.12,0.97,0,0,1,1,0,115,1,1.1,0.9
1811,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1812,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1813,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1815,1,234.91,13.08,0,0,1,1,0,230,1,1.1,0.9
1816,1,0,0,0,181.088391033,1,1,0,230,1,1.1,0.9
1817,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1818,1,250.97,29.86,0,0,1,1,0,230,1,1.1,0.9
1819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1820,1,182.19,23.68,0,0,1,1,0,115,1,1.1,0.9
1821,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1822,1,121.97,15.63,0,84.7747955052,1,1,0,115,1,1.1,0.9
1823,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1824,1,55.13,6.07,0,0,1,1,0,115,1,1.1,0.9
1825,1,42.56,2.57,0,0,1,1,0,115,1,1.1,0.9
1826,1,27.56,1.18,0,0,1,1,0,115,1,1.1,0.9
1827,1,148.32,19.7,0,0,1,1,0,115,1,1.1,0.9
1828,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1829,1,17.86,2.99,0,0,1,1,0,115,1,1.1,0.9
1830,1,33.93,7.44,0,0,1,1,0,115,1,1.1,0.9
1831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1832,1,170.25,30.15,0,0,1,1,0,115,1,1.1,0.9
1833,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1834,1,31.02,3.74,0,0,1,1,0,115,1,1.1,0.9
1835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1836,1,27.36,1.45,0,0,1,1,0,115,1,1.1,0.9
1837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1838,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1839,1,95.55,2.88,0,0,1,1,0,230,1,1.1,0.9
1840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1841,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1842,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1843,1,160.39,50.02,0,0,1,1,0,230,1,1.1,0.9
1844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1845,1,123.56,8.03,0,0,1,1,0,115,1,1.1,0.9
1846,1,134.22,16.45,0,0,1,1,0,115,1,1.1,0.9
1847,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1848,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1849,1,32.74,3.18,0,0,1,1,0,115,1,1.1,0.9
1850,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1851,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1853,1,58.15,5.46,0,0,1,1,0,230,1,1.1,0.9
1854,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1855,1,29.06,5.29,0,0,1,1,0,115,1,1.1,0.9
1856,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1857,1,31.83,4.36,0,0,1,1,0,115,1,1.1,0.9
1858,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1859,1,18.59,1.8,0,0,1,1,0,115,1,1.1,0.9
1860,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1861,1,79.41,4.67,0,0,1,1,0,115,1,1.1,0.9
1862,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1863,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1864,1,84.87,13.82,0,0,1,1,0,115,1,1.1,0.9
1865,1,20.22,1.26,0,0,1,1,0,115,1,1.1,0.9
1866,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1867,1,36.4,1.13,0,0,1,1,0,115,1,1.1,0.9
1868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1869,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1870,1,58.53,10.39,0,0,1,1,0,230,1,1.1,0.9
1871,1,121.35,21.45,0,0,1,1,0,115,1,1.1,0.9
1872,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1873,1,44.44,5.54,0,0,1,1,0,115,1,1.1,0.9
1874,1,0,0,0,360.712505629,1,1,0,230,1,1.1,0.9
1875,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1876,1,165.47,54.05,0,0,1,1,0,230,1,1.1,0.9
1877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1878,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1879,1,52.73,8.07,0,0,1,1,0,115,1,1.1,0.9
1880,1,47.61,2.52,0,0,1,1,0,115,1,1.1,0.9
1881,1,173.22,46.38,0,0,1,1,0,115,1,1.1,0.9
1882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1883,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1884,1,165.82,8.34,0,0,1,1,0,230,1,1.1,0.9
1885,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1886,1,152.47,6.96,0,0,1,1,0,115,1,1.1,0.9
1887,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1888,1,0,0,0,250.784959526,1,1,0,230,1,1.1,0.9
1889,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1890,1,185.66,23.57,0,0,1,1,0,230,1,1.1,0.9
1891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1893,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1894,1,196.31,46.19,0,0,1,1,0,230,1,1.1,0.9
1895,1,105.72,3.05,0,0,1,1,0,115,1,1.1,0.9
1896,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1898,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1899,1,190.02,18.37,0,0,1,1,0,230,1,1.1,0.9
1900,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1901,1,36.7,7.78,0,0,1,1,0,115,1,1.1,0.9
1902,1,97.66,6.14,0,0,1,1,0,115,1,1.1,0.9
1903,1,85.26,6.68,0,0,1,1,0,115,1,1.1,0.9
1904,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1905,1,103.5,21.92,0,0,1,1,0,115,1,1.1,0.9
1906,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1907,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1908,1,136.51,19.22,0,0,1,1,0,115,1,1.1,0.9
1909,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1910,1,126.71,7.71,0,0,1,1,0,115,1,1.1,0.9
1911,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1912,1,49.72,15.49,0,0,1,1,0,115,1,1.1,0.9
1913,1,91.24,17.93,0,0,1,1,0,115,1,1.1,0.9
1914,1,68.64,16.43,0,0,1,1,0,115,1,1.1,0.9
1915,1,59.12,14.65,0,0,1,1,0,115,1,1.1,0.9
1916,1,76.76,16.48,0,0,1,1,0,115,1,1.1,0.9
1917,1,107.45,13.72,0,0,1,1,0,115,1,1.1,0.9
1918,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1919,1,72.52,7.22,0,0,1,1,0,115,1,1.1,0.9
1920,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1921,1,118.29,1.8,0,0,1,1,0,115,1,1.1,0.9
1922,1,158.29,14.26,0,0,1,1,0,115,1,1.1,0.9
1923,1,18.87,2.07,0,0,1,1,0,115,1,1.1,0.9
1924,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1925,1,149.7,11.83,0,0,1,1,0,115,1,1.1,0.9
1926,1,71.03,9.71,0,0,1,1,0,115,1,1.1,0.9
1927,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1928,1,28.84,2.55,0,0,1,1,0,115,1,1.1,0.9
1929,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1930,1,44.7,6.7,0,0,1,1,0,115,1,1.1,0.9
1931,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1932,1,32.58,4.14,0,0,1,1,0,115,1,1.1,0.9
1933,1,87.47,12.88,0,6.12607901439,1,1,0,115,1,1.1,0.9
1934,1,130.56,19.98,0,0,1,1,0,115,1,1.1,0.9
1935,1,47.45,5.63,0,0,1,1,0,115,1,1.1,0.9
1936,1,74.25,6.13,0,0,1,1,0,115,1,1.1,0.9
1937,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1938,1,92.72,21.03,0,0,1,1,0,115,1,1.1,0.9
1939,1,23.79,2.96,0,0,1,1,0,115,1,1.1,0.9
1940,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1941,1,0,0,0,0.00305049866455,1,1,0,230,1,1.1,0.9
1942,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1943,1,190.52,30.53,0,0,1,1,0,230,1,1.1,0.9
1944,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1946,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1947,1,101.2,15.18,0,0,1,1,0,230,1,1.1,0.9
1948,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1950,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1951,1,100.01,7.94,0,0,1,1,0,230,1,1.1,0.9
1952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1953,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1954,1,80.62,9.14,0,0,1,1,0,115,1,1.1,0.9
1955,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1956,1,80.51,10.32,0,0,1,1,0,115,1,1.1,0.9
1957,1,207.51,33.08,0,0,1,1,0,115,1,1.1,0.9
1958,1,40.65,7.95,0,0,1,1,0,115,1,1.1,0.9
1959,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1960,1,75.16,12.79,0,0,1,1,0,115,1,1.1,0.9
1961,1,16.7,2.39,0,0,1,1,0,115,1,1.1,0.9
1962,1,33.39,5.41,0,0,1,1,0,115,1,1.1,0.9
1963,1,0,0,0,86.8718733256,1,1,0,230,1,1.1,0.9
1964,1,173.61,15.38,0,0,1,1,0,115,1,1.1,0.9
1965,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1966,1,0,0,0,36.3771358531,1,1,0,230,1,1.1,0.9
1967,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1968,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1969,1,52.44,11.81,0,0,1,1,0,230,1,1.1,0.9
1970,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1971,1,105.46,19.97,0,0,1,1,0,115,1,1.1,0.9
1972,1,64.06,6.47,0,0,1,1,0,115,1,1.1,0.9
1973,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1974,1,64.93,10.76,0,0,1,1,0,115,1,1.1,0.9
1975,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1976,1,23.12,6.88,0,0,1,1,0,115,1,1.1,0.9
1977,1,0,0,0,207.313302581,1,1,0,230,1,1.1,0.9
1978,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1979,1,65.16,12.56,0,0,1,1,0,230,1,1.1,0.9
1980,1,33.37,3.27,0,0,1,1,0,115,1,1.1,0.9
1981,1,110.26,11.13,0,0,1,1,0,115,1,1.1,0.9
1982,1,66.94,13.01,0,0,1,1,0,115,1,1.1,0.9
1983,1,54.22,1.2,0,0,1,1,0,115,1,1.1,0.9
1984,1,41.19,7.73,0,0,1,1,0,115,1,1.1,0.9
1985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1986,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1987,1,75.83,17.06,0,0,1,1,0,230,1,1.1,0.9
1988,1,35.08,7.43,0,0,1,1,0,115,1,1.1,0.9
1989,1,53.61,4.42,0,0,1,1,0,115,1,1.1,0.9
1990,1,69.95,17.19,0,0,1,1,0,115,1,1.1,0.9
1991,1,36.28,4.06,0,13.4630422337,1,1,0,115,1,1.1,0.9
1992,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1993,1,39.96,2.14,0,0,1,1,0,115,1,1.1,0.9
1994,1,148.69,11.97,0,0,1,1,0,115,1,1.1,0.9
1995,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1996,1,182.92,17.39,0,0,1,1,0,115,1,1.1,0.9
1997,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1998,1,28.4,1.88,0,0,1,1,0,115,1,1.1,0.9
1999,1,23.12,1.49,0,0,1,1,0,115,1,1.1,0.9
2000,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2001,1,0,0,0,69.7144184672,1,1,0,230,1,1.1,0.9
2002,1,150.31,43.15,0,0,1,1,0,115,1,1.1,0.9
2003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2004,1,131.89,16.78,0,0,1,1,0,115,1,1.1,0.9
2005,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2006,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2007,1,222.32,19.7,0,0,1,1,0,230,1,1.1,0.9
2008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2009,1,47.01,6.82,0,0,1,1,0,115,1,1.1,0.9
2010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2011,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2012,1,77.62,1.7,0,0,1,1,0,230,1,1.1,0.9
2013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2014,1,154.2,22.35,0,0,1,1,0,115,1,1.1,0.9
2015,1,70.79,5.26,0,0,1,1,0,115,1,1.1,0.9
2016,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2017,1,34.1,7.89,0,0,1,1,0,115,1,1.1,0.9
2018,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2019,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2020,1,21.09,3.65,0,0,1,1,0,115,1,1.1,0.9
2021,1,57.95,13.64,0,0,1,1,0,115,1,1.1,0.9
2022,1,88.24,35.15,0,0,1,1,0,115,1,1.1,0.9
2023,1,57.95,9.42,0,0,1,1,0,115,1,1.1,0.9
2024,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2025,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2026,1,66.16,5.21,0,0,1,1,0,115,1,1.1,0.9
2027,1,0,0,0,173.477465153,1,1,0,230,1,1.1,0.9
2028,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2029,1,223.16,24.66,0,0,1,1,0,230,1,1.1,0.9
2030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2031,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2032,1,96.97,5,0,0,1,1,0,115,1,1.1,0.9
2033,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2035,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2036,1,154.89,6.1,0,0,1,1,0,230,1,1.1,0.9
2037,1,140.44,21.98,0,0,1,1,0,115,1,1.1,0.9
2038,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2039,1,98.31,10.29,0,0,1,1,0,115,1,1.1,0.9
2040,1,105.57,9.69,0,0,1,1,0,115,1,1.1,0.9
2041,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2042,1,93.93,1.87,0,0,1,1,0,115,1,1.1,0.9
2043,1,32.83,7.75,0,0,1,1,0,115,1,1.1,0.9
2044,1,13.96,1.54,0,0,1,1,0,115,1,1.1,0.9
2045,1,21.94,1.95,0,0,1,1,0,115,1,1.1,0.9
2046,1,17.19,5.72,0,0,1,1,0,115,1,1.1,0.9
2047,1,51.63,6.21,0,0,1,1,0,115,1,1.1,0.9
2048,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2049,1,169.22,21.73,0,0,1,1,0,115,1,1.1,0.9
2050,1,21.06,1.01,0,0,1,1,0,115,1,1.1,0.9
2051,1,54.92,1.05,0,0,1,1,0,115,1,1.1,0.9
2052,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2053,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2054,1,135.71,10.39,0,0,1,1,0,115,1,1.1,0.9
2055,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2056,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2057,1,188.6,1.49,0,0,1,1,0,115,1,1.1,0.9
2058,1,62.32,3.79,0,0,1,1,0,115,1,1.1,0.9
2059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2060,1,110.69,14.13,0,0,1,1,0,115,1,1.1,0.9
2061,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2062,1,22.32,0.87,0,0,1,1,0,115,1,1.1,0.9
2063,1,24.93,2.13,0,0,1,1,0,115,1,1.1,0.9
2064,1,56.93,4.08,0,0,1,1,0,115,1,1.1,0.9
2065,1,85.53,7.95,0,0,1,1,0,115,1,1.1,0.9
2066,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2067,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2068,1,37.22,10.11,0,0,1,1,0,115,1,1.1,0.9
2069,1,54.79,7.3,0,0,1,1,0,115,1,1.1,0.9
2070,1,37.69,5.45,0,0,1,1,0,115,1,1.1,0.9
2071,1,23.3,3.6,0,0,1,1,0,115,1,1.1,0.9
2072,1,94.62,10.16,0,0,1,1,0,115,1,1.1,0.9
2073,1,136.41,20.17,0,0,1,1,0,115,1,1.1,0.9
2074,1,39.77,7.66,0,0,1,1,0,115,1,1.1,0.9
2075,1,52.61,5.54,0,0,1,1,0,115,1,1.1,0.9
2076,1,35.58,2.84,0,0,1,1,0,115,1,1.1,0.9
2077,1,37.35,8.47,0,0,1,1,0,115,1,1.1,0.9
2078,1,63.91,7.01,0,0,1,1,0,115,1,1.1,0.9
2079,1,58.1,6.16,0,0,1,1,0,115,1,1.1,0.9
2080,1,82.57,17.79,0,0,1,1,0,115,1,1.1,0.9
2081,1,101.7,14.32,0,0,1,1,0,115,1,1.1,0.9
2082,1,22.03,1.62,0,0,1,1,0,115,1,1.1,0.9
2083,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2084,1,28.51,1.84,0,0,1,1,0,115,1,1.1,0.9
2085,1,20.62,1.44,0,0,1,1,0,115,1,1.1,0.9
2086,1,39.99,1.62,0,0,1,1,0,115,1,1.1,0.9
2087,1,30.41,1.12,0,0,1,1,0,115,1,1.1,0.9
2088,1,60.02,9.02,0,0,1,1,0,230,1,1.1,0.9
2089,1,45.96,11.99,0,0,1,1,0,115,1,1.1,0.9
2090,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2091,1,118.13,16.15,0,0,1,1,0,115,1,1.1,0.9
2092,1,87.72,12.25,0,0,1,1,0,115,1,1.1,0.9
2093,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2094,1,21.46,2.83,0,0,1,1,0,115,1,1.1,0.9
2095,1,73.34,9.93,0,0,1,1,0,115,1,1.1,0.9
2096,1,18.13,2.02,0,0,1,1,0,115,1,1.1,0.9
2097,1,26.73,0.73,0,0,1,1,0,115,1,1.1,0.9
2098,1,33.79,7.45,0,0,1,1,0,115,1,1.1,0.9
2099,1,13.88,1.19,0,0,1,1,0,115,1,1.1,0.9
2100,1,0,0,0,6.74797619184,1,1,0,230,1,1.1,0.9
2101,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2102,1,67.45,7.63,0,0,1,1,0,230,1,1.1,0.9
2103,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2104,1,34.61,5.4,0,0,1,1,0,115,1,1.1,0.9
2105,1,35.86,5.99,0,0,1,1,0,115,1,1.1,0.9
2106,1,81.09,15.47,0,0,1,1,0,115,1,1.1,0.9
2107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2108,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2109,1,88.52,10.39,0,0,1,1,0,230,1,1.1,0.9
2110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2111,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2112,1,62.94,15.39,0,0,1,1,0,115,1,1.1,0.9
2113,1,25.53,3.03,0,0,1,1,0,115,1,1.1,0.9
2114,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2115,1,28.01,7.28,0,0,1,1,0,115,1,1.1,0.9
2116,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2117,1,24.46,8.25,0,0,1,1,0,115,1,1.1,0.9
2118,1,23.48,2.3,0,0,1,1,0,230,1,1.1,0.9
2119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2120,1,14.31,0.74,0,0,1,1,0,115,1,1.1,0.9
2121,1,24.81,1.18,0,0,1,1,0,115,1,1.1,0.9
2122,1,43.98,3.1,0,0,1,1,0,115,1,1.1,0.9
2123,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2124,1,107.39,7.72,0,0,1,1,0,115,1,1.1,0.9
2125,1,31.92,3.82,0,0,1,1,0,115,1,1.1,0.9
2126,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2127,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2129,1,46.51,0.71,0,0,1,1,0,230,1,1.1,0.9
2130,1,42.99,7.28,0,0,1,1,0,115,1,1.1,0.9
2131,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2132,1,34.55,0.23,0,0,1,1,0,115,1,1.1,0.9
2133,1,69.31,12.65,0,0,1,1,0,115,1,1.1,0.9
2134,1,14.54,1.18,0,0,1,1,0,115,1,1.1,0.9
2135,1,54.39,8.87,0,0,1,1,0,115,1,1.1,0.9
2136,1,0,0,0,61.412704217,1,1,0,230,1,1.1,0.9
2137,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2138,1,61.8,6.47,0,0,1,1,0,230,1,1.1,0.9
2139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2140,1,74.85,19.17,0,0,1,1,0,115,1,1.1,0.9
2141,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2142,1,72.96,13.65,0,0,1,1,0,115,1,1.1,0.9
2143,1,50.9,7.04,0,0,1,1,0,115,1,1.1,0.9
2144,1,0,0,0,33.0965878316,1,1,0,230,1,1.1,0.9
2145,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2146,1,25.46,2.74,0,0,1,1,0,230,1,1.1,0.9
2147,1,34.77,4.51,0,0,1,1,0,230,1,1.1,0.9
2148,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2149,1,30.83,2.28,0,0,1,1,0,115,1,1.1,0.9
2150,1,38.09,1.3,0,0,1,1,0,115,1,1.1,0.9
2151,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2152,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2153,1,36.02,3.96,0,0,1,1,0,115,1,1.1,0.9
2154,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2155,1,27.63,5.67,0,0,1,1,0,115,1,1.1,0.9
2156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2157,1,25.12,3.52,0,0,1,1,0,115,1,1.1,0.9
2158,1,26.12,5.34,0,0,1,1,0,115,1,1.1,0.9
2159,1,34.31,6.43,0,0,1,1,0,115,1,1.1,0.9
2160,1,54.94,8.24,0,0,1,1,0,115,1,1.1,0.9
2161,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2162,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2163,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2164,1,59.82,6.73,0,0,1,1,0,161,1,1.1,0.9
2165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2166,1,36.02,5.18,0,0,1,1,0,115,1,1.1,0.9
2167,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2168,1,75.37,15.18,0,0,1,1,0,115,1,1.1,0.9
2169,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2170,1,39.38,3.31,0,0,1,1,0,115,1,1.1,0.9
2171,1,22.88,2.44,0,0,1,1,0,115,1,1.1,0.9
2172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2173,1,34.45,7.95,0,0,1,1,0,115,1,1.1,0.9
2174,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2175,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2176,1,32.76,3.43,0,0,1,1,0,115,1,1.1,0.9
2177,1,46.97,10.45,0,0,1,1,0,115,1,1.1,0.9
2178,1,9.37,0.93,0,0,1,1,0,115,1,1.1,0.9
2179,1,41.66,5.27,0,0,1,1,0,115,1,1.1,0.9
2180,1,58.28,14.4,0,0,1,1,0,115,1,1.1,0.9
2181,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2182,1,25.34,2.57,0,24.1553151358,1,1,0,115,1,1.1,0.9
2183,1,28.41,3.26,0,0,1,1,0,115,1,1.1,0.9
2184,1,42.98,3.4,0,0,1,1,0,115,1,1.1,0.9
2185,1,28.41,2.53,0,0,1,1,0,115,1,1.1,0.9
2186,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2187,1,45.78,6.59,0,0,1,1,0,69,1,1.1,0.9
2188,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2189,1,0,0,0,7.6030942639,1,1,0,230,1,1.1,0.9
2190,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2191,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2192,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2193,1,37.75,2.54,0,0,1,1,0,161,1,1.1,0.9
2194,1,39.84,9.28,0,0,1,1,0,115,1,1.1,0.9
2195,1,56.86,6.53,0,0,1,1,0,115,1,1.1,0.9
2196,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2197,1,61.98,4.77,0,0,1,1,0,115,1,1.1,0.9
2198,1,19.88,2.83,0,0,1,1,0,115,1,1.1,0.9
2199,1,0,0,0,142.117173147,1,1,0,230,1,1.1,0.9
2200,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2201,1,0,0,0,-58.0894717166,1,1,0,115,1,1.1,0.9
2202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2203,1,47.18,11.81,0,0,1,1,0,230,1,1.1,0.9
2204,1,64.18,15.27,0,0,1,1,0,115,1,1.1,0.9
2205,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2206,1,109.88,9.05,0,0,1,1,0,115,1,1.1,0.9
2207,1,100.67,15.57,0,0,1,1,0,115,1,1.1,0.9
2208,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2209,1,67.22,12.4,0,0,1,1,0,115,1,1.1,0.9
2210,1,78.8,8.3,0,0,1,1,0,115,1,1.1,0.9
2211,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2212,1,4.07,0.97,0,0,1,1,0,69,1,1.1,0.9
2213,1,8.16,1.35,0,0,1,1,0,115,1,1.1,0.9
2214,1,43.93,11.59,0,0,1,1,0,115,1,1.1,0.9
2215,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2216,1,87.84,10.45,0,0,1,1,0,115,1,1.1,0.9
2217,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2218,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2219,1,43.93,7.34,0,0,1,1,0,115,1,1.1,0.9
2220,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2221,1,0,0,0,-7.19442902339,1,1,0,69,1,1.1,0.9
2222,1,32.53,2.21,0,0,1,1,0,115,1,1.1,0.9
2223,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2224,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2225,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2226,1,51.56,0.77,0,0,1,1,0,115,1,1.1,0.9
2227,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2228,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2229,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2230,1,43.72,15.48,0,0,1,1,0,115,1,1.1,0.9
2231,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2232,1,39.55,4.55,0,0,1,1,0,161,1,1.1,0.9
2233,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2234,1,0,0,0,-3.07840494778,1,1,0,69,1,1.1,0.9
2235,1,34.67,11.73,0,0,1,1,0,115,1,1.1,0.9
2236,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2237,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2238,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2239,1,59.99,6.63,0,0,1,1,0,115,1,1.1,0.9
2240,1,26.03,3.96,0,0,1,1,0,115,1,1.1,0.9
2241,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2242,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2243,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2244,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2245,1,26.02,0.92,0,0,1,1,0,115,1,1.1,0.9
2246,1,22.48,2.98,0,0,1,1,0,115,1,1.1,0.9
2247,1,26.77,0.93,0,0,1,1,0,115,1,1.1,0.9
2248,1,25.7,1.62,0,0,1,1,0,115,1,1.1,0.9
2249,1,29.33,3.97,0,0,1,1,0,115,1,1.1,0.9
2250,1,83.38,25.4,0,0,1,1,0,115,1,1.1,0.9
2251,1,29.33,1.6,0,0,1,1,0,115,1,1.1,0.9
2252,1,23.27,3.64,0,0,1,1,0,115,1,1.1,0.9
2253,1,23.27,4.26,0,0,1,1,0,115,1,1.1,0.9
2254,1,58.31,10.24,0,0,1,1,0,115,1,1.1,0.9
2255,1,25.81,3.4,0,11.7102855787,1,1,0,115,1,1.1,0.9
2256,1,42.66,6,0,0,1,1,0,115,1,1.1,0.9
2257,1,38.17,3.55,0,0,1,1,0,115,1,1.1,0.9
2258,1,40.09,6.24,0,0,1,1,0,115,1,1.1,0.9
2259,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2260,1,120.8,8.35,0,0,1,1,0,115,1,1.1,0.9
2261,1,71.03,9.71,0,0,1,1,0,115,1,1.1,0.9
2262,1,58.15,3.74,0,0,1,1,0,115,1,1.1,0.9
2263,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2264,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2265,1,27.33,5.06,0,0,1,1,0,115,1,1.1,0.9
2266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2267,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2268,1,49.43,8.93,0,0,1,1,0,115,1,1.1,0.9
2269,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2270,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2271,1,32.08,5.59,0,0,1,1,0,115,1,1.1,0.9
2272,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2273,1,22.47,3.51,0,0,1,1,0,115,1,1.1,0.9
2274,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2275,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2276,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2277,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2278,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2279,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2280,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2281,1,8.09,2.15,0,0,1,1,0,115,1,1.1,0.9
2282,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2283,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2284,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2285,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2287,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2288,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2289,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2290,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2291,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2292,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2293,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2294,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2295,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2296,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2297,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2298,1,2.17,0.34,0,0,1,1,0,115,1,1.1,0.9
2299,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2300,1,0,0,0,-293.97940115,1,1,0,500,1,1.1,0.9
2301,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2302,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2303,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2304,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2305,1,7.73,1.54,0,0,1,1,0,500,1,1.1,0.9
2306,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2307,1,0,0,0,-259.619294124,1,1,0,500,1,1.1,0.9
2308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2309,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2310,1,0,0,0,0,1,1,0,18,1,1.1,0.9
2311,1,1.27,0.22,0,0,1,1,0,230,1,1.1,0.9
2312,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2313,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2314,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2315,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2316,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2317,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2318,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2319,1,106.26,3.47,0,0,1,1,0,230,1,1.1,0.9
2320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2321,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2322,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2323,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2324,1,1.55,0.2,0,0,1,1,0,230,1,1.1,0.9
2325,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2326,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2327,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2328,1,5.83,0.47,0,0,1,1,0,115,1,1.1,0.9
2329,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2330,1,0,0,0,108.483592595,1,1,0,230,1,1.1,0.9
2331,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2332,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2333,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2334,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2335,1,61.64,4.58,0,0,1,1,0,230,1,1.1,0.9
2336,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2337,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2338,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2339,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2340,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2341,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2342,1,54.45,5.49,0,0,1,1,0,500,1,1.1,0.9
2343,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2345,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2346,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2347,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2348,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2349,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2350,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2351,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2352,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2353,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2354,1,30.01,4.51,0,0,1,1,0,230,1,1.1,0.9
2355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2357,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2358,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2359,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2360,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2361,1,18.97,1.59,0,0,1,1,0,115,1,1.1,0.9
2362,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2363,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2364,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2365,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2366,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2367,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2368,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2370,1,56.56,2.23,0,0,1,1,0,115,1,1.1,0.9
2371,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2372,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2373,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2375,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2376,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2377,1,135.08,14.23,0,0,1,1,0,115,1,1.1,0.9
2378,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2379,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2380,1,5.19,0.8,0,0,1,1,0,115,1,1.1,0.9
2381,1,10.38,1.89,0,0,1,1,0,115,1,1.1,0.9
2382,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2383,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2384,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2385,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2386,1,15,0.85,0,0,1,1,0,230,1,1.1,0.9
2387,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2388,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2389,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2390,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2391,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2392,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2393,1,90.82,7.86,0,0,1,1,0,230,1,1.1,0.9
2394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2397,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2398,1,12.52,2.48,0,0,1,1,0,230,1,1.1,0.9
2399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2400,1,0,0,0,-12.2399277349,1,1,0,230,1,1.1,0.9
2401,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2402,1,0.96,0.15,0,0,1,1,0,230,1,1.1,0.9
2403,1,0.48,0.14,0,0,1,1,0,230,1,1.1,0.9
2404,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2405,1,0,0,0,-22.2593335753,1,1,0,230,1,1.1,0.9
2406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2407,1,0,0,0,29.2010807492,1,1,0,230,1,1.1,0.9
2408,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2409,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2410,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2411,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2412,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2415,1,42.98,1.91,0,0,1,1,0,115,1,1.1,0.9
2416,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2417,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2418,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2419,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2420,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2421,1,0,0,0,34.0346074304,1,1,0,230,1,1.1,0.9
2422,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2423,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2424,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2425,1,45.53,4.34,0,0,1,1,0,230,1,1.1,0.9
2426,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2428,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2429,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2430,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2431,1,34.49,4.84,0,0,1,1,0,230,1,1.1,0.9
2432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2433,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2434,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2435,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2436,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2437,1,0,0,0,-254.889774359,1,1,0,230,1,1.1,0.9
2438,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2439,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2440,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2441,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2442,2,0,0,0,0,1,1,0,24,1,1.1,0.9
