bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3767,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3768,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3769,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3770,1,0,0,0,-63.6319956104,1,1,0,115,1,1.1,0.9
3771,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3772,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3775,1,0,0,0,-108.808919582,1,1,0,500,1,1.1,0.9
3776,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3777,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3778,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3780,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3781,1,0,0,0,-38.4016353126,1,1,0,230,1,1.1,0.9
3782,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3783,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3784,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3785,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3787,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3788,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3789,1,0,0,0,-118.176858134,1,1,0,230,1,1.1,0.9
3790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3792,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3793,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3794,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3796,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3798,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3799,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3800,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3801,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3802,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3803,1,0,0,0,9.55357893793,1,1,0,500,1,1.1,0.9
3804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3805,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3806,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3807,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3808,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3809,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3810,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3811,1,0,0,0,-114.235599053,1,1,0,230,1,1.1,0.9
3812,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3813,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3814,1,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3815,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3818,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3819,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3823,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3824,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3825,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3826,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3827,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3828,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3829,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3830,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3831,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3832,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3833,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3834,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3836,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3837,1,0,0,0,-143.838874056,1,1,0,500,1,1.1,0.9
3838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3839,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3840,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3841,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3842,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3844,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3845,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3848,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3849,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3850,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3851,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3852,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3853,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3854,1,0,0,0,-16.7322981274,2,1,0,69,1,1.1,0.9
3855,1,14.85,0.82,0,0,2,1,0,161,1,1.1,0.9
3856,1,35.65,2.3,0,0,2,1,0,69,1,1.1,0.9
3857,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3858,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3859,1,0,0,0,-11.3464519738,2,1,0,69,1,1.1,0.9
3860,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3861,1,28.38,3.36,0,0,2,1,0,161,1,1.1,0.9
3862,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3863,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3864,1,0,0,0,-68.066767678,2,1,0,69,1,1.1,0.9
3865,1,37.06,4.17,0,0,2,1,0,161,1,1.1,0.9
3866,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3867,1,52.43,10.19,0,0,2,1,0,69,1,1.1,0.9
3868,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3869,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3870,1,99.67,7.2,0,0,2,1,0,161,1,1.1,0.9
3871,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3872,1,84.57,4.13,0,0,2,1,0,69,1,1.1,0.9
3873,1,73.02,4.11,0,0,2,1,0,69,1,1.1,0.9
3874,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3875,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3876,1,79.28,0.38,0,0,2,1,0,161,1,1.1,0.9
3877,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3878,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3879,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3880,1,96.29,10.39,0,0,2,1,0,161,1,1.1,0.9
3881,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3882,1,39.88,2.75,0,0,2,1,0,69,1,1.1,0.9
3883,1,65.05,5.48,0,0,2,1,0,69,1,1.1,0.9
3884,1,54.26,5.58,0,0,2,1,0,69,1,1.1,0.9
3885,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3886,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3887,1,34.22,3.96,0,0,2,1,0,161,1,1.1,0.9
3888,1,30.83,5.4,0,0,2,1,0,161,1,1.1,0.9
3889,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3890,1,60.51,10.89,0,0,2,1,0,69,1,1.1,0.9
3891,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3892,1,0,0,0,-99.9998407323,2,1,0,500,1,1.1,0.9
3893,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3894,1,64.61,6.52,0,0,2,1,0,69,1,1.1,0.9
3895,1,0,0,0,0,2,1,0,500,1,1.1,0.9
3896,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3897,1,37.8,3.73,0,0,2,1,0,69,1,1.1,0.9
3898,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3899,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3900,1,139.66,10.69,0,0,2,1,0,161,1,1.1,0.9
3901,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3902,1,29.19,1.95,0,0,2,1,0,69,1,1.1,0.9
3903,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3904,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3905,1,75.94,1.93,0,0,2,1,0,161,1,1.1,0.9
3906,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3907,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3908,1,35.67,4.75,0,0,2,1,0,161,1,1.1,0.9
3909,1,18.6,1.27,0,0,2,1,0,69,1,1.1,0.9
3910,1,40.3,3.47,0,0,2,1,0,69,1,1.1,0.9
3911,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3912,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3913,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3914,1,36.2,4.67,0,0,2,1,0,161,1,1.1,0.9
3915,1,26.67,3.35,0,0,2,1,0,69,1,1.1,0.9
3916,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3917,1,0,0,0,-24.0979296414,2,1,0,69,1,1.1,0.9
3918,1,39.19,4.01,0,0,2,1,0,161,1,1.1,0.9
3919,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3920,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3921,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3922,1,34.52,3.13,0,0,2,1,0,161,1,1.1,0.9
3923,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3924,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3925,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3926,1,49,9.16,0,0,2,1,0,161,1,1.1,0.9
3927,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3928,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3929,1,26.34,1.03,0,0,2,1,0,69,1,1.1,0.9
3930,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3931,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3932,1,0,0,0,8.55453583213,2,1,0,69,1,1.1,0.9
3933,1,44.3,3.67,0,0,2,1,0,161,1,1.1,0.9
3934,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3935,1,38.1,0.32,0,0,2,1,0,69,1,1.1,0.9
3936,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3937,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3938,1,27.42,2.63,0,0,2,1,0,69,1,1.1,0.9
3939,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3940,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3941,1,69.55,2.14,0,0,2,1,0,161,1,1.1,0.9
3942,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3943,1,21.09,2.41,0,0,2,1,0,69,1,1.1,0.9
3944,1,25.16,1.18,0,0,2,1,0,69,1,1.1,0.9
3945,1,15.51,0.23,0,0,2,1,0,69,1,1.1,0.9
3946,1,17.78,1.92,0,0,2,1,0,69,1,1.1,0.9
3947,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3948,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3949,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3950,1,24.78,1,0,0,2,1,0,161,1,1.1,0.9
3951,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3952,1,32.95,2.16,0,0,2,1,0,69,1,1.1,0.9
3953,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3954,1,110.24,3.96,0,0,2,1,0,69,1,1.1,0.9
3955,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3956,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3957,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3958,1,16.26,1.07,0,0,2,1,0,69,1,1.1,0.9
3959,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3960,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3961,1,25.66,1.88,0,0,2,1,0,161,1,1.1,0.9
3962,1,24.25,2.27,0,0,2,1,0,69,1,1.1,0.9
3963,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3964,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3965,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3966,1,39.18,3.15,0,0,2,1,0,161,1,1.1,0.9
3967,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3968,1,21.74,2.47,0,0,2,1,0,69,1,1.1,0.9
3969,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3970,1,30.12,2.27,0,0,2,1,0,69,1,1.1,0.9
3971,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3972,1,63.16,3.76,0,0,2,1,0,69,1,1.1,0.9
3973,1,35.48,2.4,0,0,2,1,0,69,1,1.1,0.9
3974,1,45.27,5.52,0,0,2,1,0,69,1,1.1,0.9
3975,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3976,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3977,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3978,1,85.56,1.59,0,0,2,1,0,161,1,1.1,0.9
3979,1,29.48,3.74,0,0,2,1,0,69,1,1.1,0.9
3980,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3981,1,50.53,0.51,0,0,2,1,0,69,1,1.1,0.9
3982,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3983,1,49.73,2.52,0,0,2,1,0,69,1,1.1,0.9
3984,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3985,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3986,1,70.16,11.61,0,0,2,1,0,161,1,1.1,0.9
3987,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3988,1,40.14,3.35,0,0,2,1,0,69,1,1.1,0.9
3989,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3991,1,62.59,8.05,0,0,2,1,0,161,1,1.1,0.9
3992,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3993,1,33.45,1.67,0,0,2,1,0,69,1,1.1,0.9
3994,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3995,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3996,1,55.37,4.86,0,0,2,1,0,161,1,1.1,0.9
3997,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3998,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3999,1,22.37,2.52,0,0,2,1,0,69,1,1.1,0.9
4000,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4001,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4002,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4003,1,48.5,6.23,0,0,2,1,0,161,1,1.1,0.9
4004,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4005,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4006,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4007,1,29.13,2.81,0,0,2,1,0,161,1,1.1,0.9
4008,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4009,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4010,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4011,1,41.43,2.59,0,0,2,1,0,161,1,1.1,0.9
4012,1,42.04,4.98,0,0,2,1,0,69,1,1.1,0.9
4013,1,11.5,0.9,0,0,2,1,0,69,1,1.1,0.9
4014,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4015,1,0,0,0,47.41810765,2,1,0,69,1,1.1,0.9
4016,1,65.55,1.21,0,0,2,1,0,161,1,1.1,0.9
4017,1,31.98,3.26,0,-49.9969602153,2,1,0,69,1,1.1,0.9
4018,1,0,0,0,-49.9871848433,2,1,0,69,1,1.1,0.9
4019,1,34.54,1.05,0,18.6908963124,2,1,0,69,1,1.1,0.9
4020,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4021,1,0,0,0,3.16861363063,2,1,0,69,1,1.1,0.9
4022,1,20.61,2.25,0,0,2,1,0,161,1,1.1,0.9
4023,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4024,1,21.94,0.95,0,0,2,1,0,69,1,1.1,0.9
4025,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4026,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4027,1,31.84,4.11,0,0,2,1,0,161,1,1.1,0.9
4028,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4029,1,24.95,0.86,0,0,2,1,0,69,1,1.1,0.9
4030,1,0,0,0,14.1866484815,2,1,0,161,1,1.1,0.9
4031,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4032,1,33.16,3.21,0,0,2,1,0,161,1,1.1,0.9
4033,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4034,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4035,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4036,1,39.85,4.65,0,0,2,1,0,161,1,1.1,0.9
4037,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4038,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4039,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4040,1,29.4,4.51,0,0,2,1,0,161,1,1.1,0.9
4041,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4042,1,13.14,0.97,0,0,2,1,0,69,1,1.1,0.9
4043,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4044,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4045,1,20.22,1.49,0,0,2,1,0,161,1,1.1,0.9
4046,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4047,1,0,0,0,-62.4099326999,2,1,0,69,1,1.1,0.9
4048,1,52.01,3.33,0,0,2,1,0,161,1,1.1,0.9
4049,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4050,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4051,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4052,1,18.55,0.97,0,0,2,1,0,161,1,1.1,0.9
4053,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4054,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4055,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4056,1,37.08,1.74,0,0,2,1,0,161,1,1.1,0.9
4057,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4058,1,25.57,0.85,0,0,2,1,0,69,1,1.1,0.9
4059,1,42.15,8.1,0,0,2,1,0,69,1,1.1,0.9
4060,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4061,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4062,1,32.6,1.32,0,0,2,1,0,161,1,1.1,0.9
4063,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4064,1,18.6,2.51,0,0,2,1,0,69,1,1.1,0.9
4065,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4066,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4067,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4068,1,32.28,2.34,0,0,2,1,0,161,1,1.1,0.9
4069,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4070,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4071,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4072,1,20.5,0.43,0,0,2,1,0,161,1,1.1,0.9
4073,1,54.16,7.31,0,0,2,1,0,69,1,1.1,0.9
4074,1,29.85,3.39,0,0,2,1,0,69,1,1.1,0.9
4075,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4076,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4077,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4078,1,34.97,1.79,0,0,2,1,0,161,1,1.1,0.9
4079,1,38.08,0.67,0,0,2,1,0,69,1,1.1,0.9
4080,1,23.99,0.96,0,0,2,1,0,69,1,1.1,0.9
4081,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4083,1,31.91,2.67,0,0,2,1,0,161,1,1.1,0.9
4084,1,19.65,2.86,0,0,2,1,0,69,1,1.1,0.9
4085,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4086,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4087,1,22.73,4.19,0,0,2,1,0,161,1,1.1,0.9
4088,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4089,1,33.54,3.72,0,0,2,1,0,69,1,1.1,0.9
4090,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4091,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4092,1,23.31,2.97,0,0,2,1,0,161,1,1.1,0.9
4093,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4094,1,67.68,7.66,0,0,2,1,0,69,1,1.1,0.9
4095,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4096,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4097,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4098,1,61.21,2.96,0,0,2,1,0,161,1,1.1,0.9
4099,1,24.54,0.94,0,0,2,1,0,69,1,1.1,0.9
4100,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4101,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4102,1,35.73,4.09,0,0,2,1,0,161,1,1.1,0.9
4103,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4104,1,28.46,1.6,0,0,2,1,0,69,1,1.1,0.9
4105,1,23.97,3.24,0,0,2,1,0,69,1,1.1,0.9
4106,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4107,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4108,1,72.24,11.36,0,0,2,1,0,161,1,1.1,0.9
4109,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4110,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4111,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4112,1,46.16,1.65,0,0,2,1,0,161,1,1.1,0.9
4113,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4114,1,16.63,0.86,0,0,2,1,0,69,1,1.1,0.9
4115,1,0,0,0,11.0637544385,2,1,0,161,1,1.1,0.9
4116,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4117,1,45.98,7.83,0,0,2,1,0,161,1,1.1,0.9
4118,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4119,1,32.62,2.43,0,0,2,1,0,69,1,1.1,0.9
4120,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4121,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4122,1,53.58,5.22,0,0,2,1,0,161,1,1.1,0.9
4123,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4124,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4125,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4126,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4127,1,39.93,3.59,0,0,2,1,0,161,1,1.1,0.9
4128,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4129,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4130,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4131,1,54.23,4.87,0,0,2,1,0,161,1,1.1,0.9
4132,1,59.05,2.92,0,0,2,1,0,69,1,1.1,0.9
4133,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4134,1,59.05,2.77,0,0,2,1,0,69,1,1.1,0.9
4135,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4136,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4137,1,20.38,2.22,0,0,2,1,0,69,1,1.1,0.9
4138,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4139,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4140,1,65.6,5.71,0,0,2,1,0,161,1,1.1,0.9
4141,1,23.56,2.55,0,0,2,1,0,69,1,1.1,0.9
4142,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4143,1,16.96,1.44,0,0,2,1,0,69,1,1.1,0.9
4144,1,12.28,0.45,0,0,2,1,0,69,1,1.1,0.9
4145,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4146,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4147,1,48.93,0.9,0,0,2,1,0,161,1,1.1,0.9
4148,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4149,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4150,1,0,0,0,-7.83564039191,2,1,0,69,1,1.1,0.9
4151,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4152,1,25.29,1.51,0,0,2,1,0,161,1,1.1,0.9
4153,1,21.97,3.23,0,0,2,1,0,69,1,1.1,0.9
4154,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4155,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4156,1,43.73,3.9,0,0,2,1,0,161,1,1.1,0.9
4157,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4158,1,21.83,0.33,0,-17.429164273,2,1,0,69,1,1.1,0.9
4159,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4160,1,0,0,0,4.45169085571,2,1,0,69,1,1.1,0.9
4161,1,18.89,2.04,0,0,2,1,0,161,1,1.1,0.9
4162,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4163,1,31.47,1.18,0,0,2,1,0,69,1,1.1,0.9
4164,1,56.47,9.61,0,0,2,1,0,69,1,1.1,0.9
4165,1,34.8,0.81,0,0,2,1,0,69,1,1.1,0.9
4166,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4167,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4168,1,103.7,3.5,0,0,2,1,0,161,1,1.1,0.9
4169,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4170,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4171,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4172,1,55.13,5.08,0,0,2,1,0,161,1,1.1,0.9
4173,1,17.86,1.65,0,-0.879178739425,2,1,0,69,1,1.1,0.9
4174,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4175,1,35.44,1.93,0,0,2,1,0,69,1,1.1,0.9
4176,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4177,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4178,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4179,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4180,1,49.04,3.18,0,0,2,1,0,161,1,1.1,0.9
4181,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4182,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4183,1,22.42,2.3,0,-61.9514964035,2,1,0,69,1,1.1,0.9
4184,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4185,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4186,1,11.11,0.16,0,0,2,1,0,69,1,1.1,0.9
4187,1,32.03,5.13,0,0,2,1,0,69,1,1.1,0.9
4188,1,39.54,5.5,0,0,2,1,0,69,1,1.1,0.9
4189,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4190,1,39.77,3.11,0,0,2,1,0,69,1,1.1,0.9
4191,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4192,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4193,1,40.01,3.53,0,0,2,1,0,161,1,1.1,0.9
4194,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4195,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4196,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4197,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4198,1,52.68,1.67,0,0,2,1,0,161,1,1.1,0.9
4199,1,65.67,7.58,0,0,2,1,0,69,1,1.1,0.9
4200,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4201,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4202,1,86.57,5.92,0,0,2,1,0,161,1,1.1,0.9
4203,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4204,1,38.42,3.54,0,0,2,1,0,69,1,1.1,0.9
4205,1,20.77,0.46,0,-31.6782653063,2,1,0,69,1,1.1,0.9
4206,1,33.37,4.83,0,0,2,1,0,69,1,1.1,0.9
4207,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4208,1,0,0,0,-32.7390316529,2,1,0,69,1,1.1,0.9
4209,1,30.96,1.98,0,0,2,1,0,161,1,1.1,0.9
4210,1,30.96,1.68,0,0,2,1,0,161,1,1.1,0.9
4211,1,30.96,5.18,0,0,2,1,0,69,1,1.1,0.9
4212,1,72.96,4.36,0,0,2,1,0,69,1,1.1,0.9
4213,1,41.41,5.74,0,0,2,1,0,69,1,1.1,0.9
4214,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4215,1,33.68,1.34,0,0,2,1,0,69,1,1.1,0.9
4216,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4217,1,30.42,2.74,0,0,2,1,0,69,1,1.1,0.9
4218,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4219,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4220,1,92.73,14.16,0,0,2,1,0,161,1,1.1,0.9
4221,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4222,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4223,1,42.34,3.76,0,0,2,1,0,161,1,1.1,0.9
4224,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4225,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4226,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4227,1,71.3,0.94,0,0,2,1,0,161,1,1.1,0.9
4228,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4229,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4230,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4231,1,76.9,10.78,0,0,2,1,0,161,1,1.1,0.9
4232,1,60.06,3.07,0,0,2,1,0,69,1,1.1,0.9
4233,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4234,1,48.14,3.27,0,0,2,1,0,69,1,1.1,0.9
4235,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4236,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4237,1,39.63,3.8,0,0,2,1,0,161,1,1.1,0.9
4238,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4239,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4240,1,122.88,30.67,0,0,2,1,0,161,1,1.1,0.9
4241,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4242,1,18.19,1.03,0,0,2,1,0,69,1,1.1,0.9
4243,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4244,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4245,1,94.92,7.73,0,0,2,1,0,161,1,1.1,0.9
4246,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4247,1,46.89,8.01,0,0,2,1,0,69,1,1.1,0.9
4248,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4249,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4250,1,51.85,2.2,0,0,2,1,0,161,1,1.1,0.9
4251,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4252,1,28.55,0.49,0,0,2,1,0,69,1,1.1,0.9
4253,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4254,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4255,1,29.69,2,0,0,2,1,0,69,1,1.1,0.9
4256,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4257,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4258,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4259,1,56.64,2.4,0,0,2,1,0,161,1,1.1,0.9
4260,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4261,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4262,1,24.81,0.52,0,0,2,1,0,69,1,1.1,0.9
4263,1,24.81,2.44,0,0,2,1,0,161,1,1.1,0.9
4264,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4265,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4266,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4267,1,36.96,3.18,0,0,2,1,0,161,1,1.1,0.9
4268,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4269,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4270,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4271,1,42.61,2.27,0,0,2,1,0,161,1,1.1,0.9
4272,1,46.17,8.53,0,0,2,1,0,69,1,1.1,0.9
4273,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4274,1,42.94,4.08,0,0,2,1,0,69,1,1.1,0.9
4275,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4276,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4277,1,42.61,4.69,0,0,2,1,0,161,1,1.1,0.9
4278,1,19.15,2.36,0,0,2,1,0,161,1,1.1,0.9
4279,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4280,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4281,1,23.72,2.21,0,0,2,1,0,161,1,1.1,0.9
4282,1,17.96,1.28,0,0,2,1,0,69,1,1.1,0.9
4283,1,22.87,0.7,0,18.7443048061,2,1,0,69,1,1.1,0.9
4284,1,22.87,4.94,0,0,2,1,0,69,1,1.1,0.9
4285,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4286,1,22.87,0.32,0,0,2,1,0,69,1,1.1,0.9
4287,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4288,1,22.87,2.43,0,0,2,1,0,161,1,1.1,0.9
4289,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4290,1,29.26,2.1,0,0,2,1,0,69,1,1.1,0.9
4291,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4292,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4293,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4294,1,18.2,1.25,0,0,2,1,0,69,1,1.1,0.9
4295,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4296,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4297,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4298,1,38.83,2.42,0,0,2,1,0,161,1,1.1,0.9
4299,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4300,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4301,1,51.2,1.5,0,0,2,1,0,161,1,1.1,0.9
4302,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4303,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4304,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4305,1,63.67,3.94,0,0,2,1,0,161,1,1.1,0.9
4306,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4307,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4308,1,16.11,0.89,0,0,2,1,0,161,1,1.1,0.9
4309,1,19.4,1.41,0,-29.6875229467,2,1,0,69,1,1.1,0.9
4310,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4311,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4312,1,39.53,3.57,0,0,2,1,0,161,1,1.1,0.9
4313,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4314,1,13.6,2.28,0,0,2,1,0,69,1,1.1,0.9
4315,1,47.36,2.63,0,0,2,1,0,69,1,1.1,0.9
4316,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4317,1,25.55,2.91,0,0,2,1,0,69,1,1.1,0.9
4318,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4319,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4320,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4321,1,46.7,3.99,0,0,2,1,0,161,1,1.1,0.9
4322,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4323,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4324,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4325,1,25.3,2.56,0,0,2,1,0,161,1,1.1,0.9
4326,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4327,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4328,1,54.14,0.8,0,0,2,1,0,69,1,1.1,0.9
4329,1,20.08,1.04,0,0,2,1,0,69,1,1.1,0.9
4330,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4331,1,12.63,0.23,0,0,2,1,0,69,1,1.1,0.9
4332,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4333,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4334,1,21.71,0.77,0,0,2,1,0,161,1,1.1,0.9
4335,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4336,1,0,0,0,-64.704967078,2,1,0,69,1,1.1,0.9
4337,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4338,1,30.44,1.32,0,0,2,1,0,161,1,1.1,0.9
4339,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4340,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4341,1,16.92,1.62,0,0,2,1,0,161,1,1.1,0.9
4342,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4343,1,20.91,2.4,0,0,2,1,0,69,1,1.1,0.9
4344,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4345,1,14.42,1.03,0,0,2,1,0,69,1,1.1,0.9
4346,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4347,1,29.07,1.17,0,0,2,1,0,69,1,1.1,0.9
4348,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4349,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4350,1,47.75,5.9,0,0,2,1,0,161,1,1.1,0.9
4351,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4352,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4353,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4354,1,45.66,3.01,0,0,2,1,0,161,1,1.1,0.9
4355,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4356,1,9.26,0.24,0,0,2,1,0,69,1,1.1,0.9
4357,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4358,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4359,1,61.62,8.76,0,0,2,1,0,161,1,1.1,0.9
4360,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4361,1,26.08,1.58,0,0,2,1,0,69,1,1.1,0.9
4362,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4363,1,0,0,0,10.5512235093,2,1,0,69,1,1.1,0.9
4364,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4365,1,23.26,1,0,0,2,1,0,161,1,1.1,0.9
4366,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4367,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4368,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4369,1,75.63,4.47,0,0,2,1,0,161,1,1.1,0.9
4370,1,43.29,2.54,0,0,2,1,0,69,1,1.1,0.9
4371,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4372,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4373,1,19.24,1.57,0,0,2,1,0,69,1,1.1,0.9
4374,1,33.67,4.85,0,0,2,1,0,69,1,1.1,0.9
4375,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4376,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4377,1,34.88,3.01,0,0,2,1,0,161,1,1.1,0.9
4378,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4379,1,15.73,1.03,0,12.3285448272,2,1,0,69,1,1.1,0.9
4380,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4381,1,39.92,1.57,0,0,2,1,0,69,1,1.1,0.9
4382,1,32.16,5.08,0,0,2,1,0,69,1,1.1,0.9
4383,1,36.33,6.18,0,0,2,1,0,69,1,1.1,0.9
4384,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4385,1,57.52,4.53,0,0,2,1,0,69,1,1.1,0.9
4386,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4387,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4388,1,22.12,1.62,0,0,2,1,0,69,1,1.1,0.9
4389,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4390,1,45.74,1.08,0,0,2,1,0,69,1,1.1,0.9
4391,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4392,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4393,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4394,1,72.37,4.82,0,0,2,1,0,161,1,1.1,0.9
4395,1,51.37,7.74,0,0,2,1,0,69,1,1.1,0.9
4396,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4397,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4398,1,72.36,3.74,0,0,2,1,0,161,1,1.1,0.9
4399,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4400,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4401,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4402,1,80.23,5.39,0,0,2,1,0,161,1,1.1,0.9
4403,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4404,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4405,1,25.49,2.04,0,0,2,1,0,69,1,1.1,0.9
4406,1,25.6,0.85,0,0,2,1,0,69,1,1.1,0.9
4407,1,0,0,0,-90.700191201,2,1,0,500,1,1.1,0.9
4408,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4409,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4410,1,54.97,1.59,0,0,2,1,0,500,1,1.1,0.9
4411,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4412,1,16.39,1.34,0,-49.9996475966,2,1,0,69,1,1.1,0.9
4413,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4414,1,45.54,5.38,0,0,2,1,0,69,1,1.1,0.9
4415,1,36.83,1.71,0,0,2,1,0,69,1,1.1,0.9
4416,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4417,1,46.74,2.92,0,0,2,1,0,69,1,1.1,0.9
4418,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4419,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4420,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4421,1,32.32,3.19,0,0,2,1,0,161,1,1.1,0.9
4422,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4423,1,46.85,4.21,0,0,2,1,0,69,1,1.1,0.9
4424,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4425,1,75.36,2.31,0,0,2,1,0,69,1,1.1,0.9
4426,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4427,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4428,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4429,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4430,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4431,1,86.51,0.4,0,0,2,1,0,161,1,1.1,0.9
4432,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4433,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4434,1,91.89,3.82,0,0,2,1,0,161,1,1.1,0.9
4435,1,25.5,2.2,0,0,2,1,0,69,1,1.1,0.9
4436,1,21.34,1.04,0,0,2,1,0,69,1,1.1,0.9
4437,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4438,1,142.32,8.75,0,0,2,1,0,69,1,1.1,0.9
4439,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4440,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4441,1,14.84,1.07,0,0,2,1,0,69,1,1.1,0.9
4442,1,44.84,2.04,0,0,2,1,0,69,1,1.1,0.9
4443,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4444,1,55.88,5.02,0,0,2,1,0,69,1,1.1,0.9
4445,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4446,1,0,0,0,54.5747653781,2,1,0,161,1,1.1,0.9
4447,1,24.03,5.16,0,-14.4195522463,2,1,0,69,1,1.1,0.9
4448,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4449,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4450,1,27.92,1.72,0,0,2,1,0,69,1,1.1,0.9
4451,1,50.45,6.67,0,0,2,1,0,69,1,1.1,0.9
4452,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4453,1,63.11,4.32,0,0,2,1,0,69,1,1.1,0.9
4454,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4455,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4456,1,36.32,3.7,0,0,2,1,0,69,1,1.1,0.9
4457,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4458,1,0,0,0,-15.5968364067,2,1,0,69,1,1.1,0.9
4459,1,44.97,6.56,0,0,2,1,0,161,1,1.1,0.9
4460,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4461,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4462,1,0,0,0,22.3152743831,2,1,0,69,1,1.1,0.9
4463,1,73.62,2.61,0,0,2,1,0,161,1,1.1,0.9
4464,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4465,1,44.39,2.2,0,0,2,1,0,69,1,1.1,0.9
4466,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4467,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4468,1,29.23,2.5,0,0,2,1,0,69,1,1.1,0.9
4469,1,21.81,1.62,0,0,2,1,0,69,1,1.1,0.9
4470,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4471,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4472,1,30.31,3.07,0,0,2,1,0,161,1,1.1,0.9
4473,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4474,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4475,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4476,1,58.43,5.66,0,0,2,1,0,161,1,1.1,0.9
4477,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4478,1,51.25,3.47,0,0,2,1,0,69,1,1.1,0.9
4479,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4480,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4481,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4482,1,51.12,1.59,0,0,2,1,0,161,1,1.1,0.9
4483,1,18.36,0.64,0,0,2,1,0,69,1,1.1,0.9
4484,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4485,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4486,1,39.64,1.63,0,0,2,1,0,161,1,1.1,0.9
4487,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4488,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4489,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4490,1,113.59,7.28,0,0,2,1,0,161,1,1.1,0.9
4491,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4492,1,91.77,5.45,0,0,2,1,0,69,1,1.1,0.9
4493,1,10.85,1.16,0,-15.3099960944,2,1,0,69,1,1.1,0.9
4494,1,14.48,1.31,0,0,2,1,0,69,1,1.1,0.9
4495,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4496,1,9.79,1.05,0,0,2,1,0,69,1,1.1,0.9
4497,1,35.84,1.7,0,0,2,1,0,69,1,1.1,0.9
4498,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4499,1,25.7,1.91,0,0,2,1,0,69,1,1.1,0.9
4500,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4501,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4502,1,80.9,8.02,0,0,2,1,0,161,1,1.1,0.9
4503,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4504,1,36.73,2.41,0,0,2,1,0,69,1,1.1,0.9
4505,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4506,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4507,1,59.15,2.93,0,0,2,1,0,161,1,1.1,0.9
4508,1,32.71,3.86,0,0,2,1,0,69,1,1.1,0.9
4509,1,18.99,0.33,0,0,2,1,0,69,1,1.1,0.9
4510,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4511,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4512,1,41.09,3.53,0,0,2,1,0,161,1,1.1,0.9
4513,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4514,1,10.97,0.84,0,0,2,1,0,69,1,1.1,0.9
4515,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4516,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4517,1,54.34,3.72,0,0,2,1,0,161,1,1.1,0.9
4518,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4519,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4520,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4521,1,37,4.89,0,0,2,1,0,161,1,1.1,0.9
4522,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4523,1,38.94,3.78,0,0,2,1,0,69,1,1.1,0.9
4524,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4525,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4526,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4527,1,29.51,1.25,0,0,2,1,0,161,1,1.1,0.9
4528,1,0,0,0,-1.95370774484,2,1,0,69,1,1.1,0.9
4529,1,15.89,1.37,0,0,2,1,0,69,1,1.1,0.9
4530,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4531,1,24.79,2.99,0,0,2,1,0,69,1,1.1,0.9
4532,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4533,1,16.33,1.54,0,0,2,1,0,69,1,1.1,0.9
4534,1,16.64,2.85,0,0,2,1,0,69,1,1.1,0.9
4535,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4536,1,29.16,1.7,0,0,2,1,0,69,1,1.1,0.9
4537,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4538,1,0,0,0,3.57214762034,2,1,0,69,1,1.1,0.9
4539,1,18.79,0.76,0,0,2,1,0,69,1,1.1,0.9
4540,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4541,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4542,1,44.1,4.4,0,0,2,1,0,161,1,1.1,0.9
4543,1,58.4,0.78,0,0,2,1,0,69,1,1.1,0.9
4544,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4545,1,55.56,5.43,0,0,2,1,0,69,1,1.1,0.9
4546,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4547,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4548,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4549,1,79.56,6.18,0,0,2,1,0,161,1,1.1,0.9
4550,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4551,1,40.23,5.59,0,0,2,1,0,69,1,1.1,0.9
4552,1,59.21,15.17,0,0,2,1,0,69,1,1.1,0.9
4553,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4554,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4555,1,49.87,4.54,0,0,2,1,0,161,1,1.1,0.9
4556,1,33.06,2.71,0,0,2,1,0,69,1,1.1,0.9
4557,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4558,1,30.83,5.81,0,0,2,1,0,69,1,1.1,0.9
4559,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4560,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4561,1,54.08,6.7,0,0,2,1,0,161,1,1.1,0.9
4562,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4563,1,19.48,1.47,0,0,2,1,0,69,1,1.1,0.9
4564,1,15.09,1.62,0,0,2,1,0,69,1,1.1,0.9
4565,1,0,0,0,-45.8055994278,2,1,0,161,1,1.1,0.9
4566,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4567,1,54.3,3.66,0,0,2,1,0,161,1,1.1,0.9
4568,1,25.35,1.45,0,0,2,1,0,69,1,1.1,0.9
4569,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4570,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4571,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4572,1,50.05,3.51,0,0,2,1,0,161,1,1.1,0.9
4573,1,61.83,3.83,0,0,2,1,0,69,1,1.1,0.9
4574,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4575,1,61.83,7.35,0,0,2,1,0,69,1,1.1,0.9
4576,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4577,1,100.86,13.06,0,0,2,1,0,69,1,1.1,0.9
4578,1,18.22,1.21,0,0,2,1,0,69,1,1.1,0.9
4579,1,43.59,3.29,0,0,2,1,0,69,1,1.1,0.9
4580,1,16.83,0.56,0,0,2,1,0,69,1,1.1,0.9
4581,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4582,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4583,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4584,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4585,1,192.03,7.53,0,0,2,1,0,161,1,1.1,0.9
4586,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4587,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4588,1,103.85,8.96,0,0,2,1,0,161,1,1.1,0.9
4589,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4590,1,24.91,2.54,0,0,2,1,0,69,1,1.1,0.9
4591,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4592,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4593,1,96.58,4.33,0,0,2,1,0,161,1,1.1,0.9
4594,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4595,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4596,1,74.94,9.69,0,0,2,1,0,69,1,1.1,0.9
4597,1,97.87,12.16,0,0,2,1,0,69,1,1.1,0.9
4598,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4599,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4600,1,153.8,25.78,0,0,2,1,0,161,1,1.1,0.9
4601,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4602,1,63.18,7.34,0,0.000148059793954,2,1,0,69,1,1.1,0.9
4603,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4604,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4605,1,57.85,10.49,0,0,2,1,0,161,1,1.1,0.9
4606,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4607,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4608,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4609,1,96.62,11.75,0,0,2,1,0,161,1,1.1,0.9
4610,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4611,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4612,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4613,1,40.08,3.41,0,0,2,1,0,161,1,1.1,0.9
4614,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4615,1,106.17,0.57,0,0,2,1,0,69,1,1.1,0.9
4616,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4617,1,183.09,28.78,0,0,2,1,0,69,1,1.1,0.9
4618,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4619,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4620,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4621,1,102.72,9.8,0,0,2,1,0,161,1,1.1,0.9
4622,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4623,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4624,1,220.7,14.67,0,0,2,1,0,161,1,1.1,0.9
4625,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4626,1,112.74,3.71,0,0,2,1,0,69,1,1.1,0.9
4627,1,81.78,7.19,0,0,2,1,0,69,1,1.1,0.9
4628,1,18.8,1.29,0,0,2,1,0,69,1,1.1,0.9
4629,1,0,0,0,57.0695699754,2,1,0,161,1,1.1,0.9
4630,1,64.2,5.51,0,0,2,1,0,69,1,1.1,0.9
4631,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4632,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4633,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4634,1,30.41,2.85,0,0,2,1,0,161,1,1.1,0.9
4635,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4636,1,40.78,6.71,0,2.04767089521e-05,2,1,0,69,1,1.1,0.9
4637,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4638,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4639,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4640,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4641,1,96.23,3.28,0,0,2,1,0,161,1,1.1,0.9
4642,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4643,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4644,1,153.35,42.15,0,0,2,1,0,69,1,1.1,0.9
4645,1,99.62,1.93,0,0,2,1,0,69,1,1.1,0.9
4646,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4647,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4648,1,146.48,10.07,0,0,2,1,0,161,1,1.1,0.9
4649,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4650,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4651,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4652,1,134.66,20.3,0,0,2,1,0,161,1,1.1,0.9
4653,1,68.6,5.42,0,0,2,1,0,69,1,1.1,0.9
4654,1,84.1,13.21,0,0,2,1,0,69,1,1.1,0.9
4655,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4656,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4657,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4658,1,174.83,8.86,0,0,2,1,0,161,1,1.1,0.9
4659,1,20.05,0.97,0,0,2,1,0,69,1,1.1,0.9
4660,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4661,1,25.2,2.54,0,0,2,1,0,69,1,1.1,0.9
4662,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4663,1,14.66,1.35,0,0,2,1,0,69,1,1.1,0.9
4664,1,25.2,2.06,0,0,2,1,0,161,1,1.1,0.9
4665,1,81.92,8.93,0,0,2,1,0,69,1,1.1,0.9
4666,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4667,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4668,1,144.04,14.05,0,0,2,1,0,161,1,1.1,0.9
4669,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4670,1,36.97,2.75,0,0,2,1,0,69,1,1.1,0.9
4671,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4672,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4673,1,93.01,8.71,0,0,2,1,0,161,1,1.1,0.9
4674,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4675,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4676,1,108.78,8.65,0,0,2,1,0,161,1,1.1,0.9
4677,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4678,1,23.05,3.93,0,0,2,1,0,69,1,1.1,0.9
4679,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4680,1,58.67,4.63,0,0,2,1,0,69,1,1.1,0.9
4681,1,42.95,2.4,0,0,2,1,0,69,1,1.1,0.9
4682,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4683,1,41.35,3.84,0,0,2,1,0,69,1,1.1,0.9
4684,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4685,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4686,1,38.17,4.14,0,0,2,1,0,69,1,1.1,0.9
4687,1,22.07,0.82,0,0,2,1,0,69,1,1.1,0.9
4688,1,0,0,0,-1.10998585311,2,1,0,161,1,1.1,0.9
4689,1,36.61,1.49,0,0,2,1,0,69,1,1.1,0.9
4690,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4691,1,0,0,0,1.80888457469e-05,2,1,0,161,1,1.1,0.9
4692,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4693,1,38.69,4.4,0,0,2,1,0,161,1,1.1,0.9
4694,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4695,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4696,1,11.47,0.87,0,0,2,1,0,69,1,1.1,0.9
4697,1,43.63,0.85,0,0,2,1,0,69,1,1.1,0.9
4698,1,0,0,0,72.7088837444,2,1,0,500,1,1.1,0.9
4699,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4700,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4701,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4702,1,84.67,2.28,0,0,2,1,0,500,1,1.1,0.9
4703,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4704,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4705,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4706,1,36.54,1.61,0,0,2,1,0,161,1,1.1,0.9
4707,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4708,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4709,1,72.13,11.97,0,0,2,1,0,161,1,1.1,0.9
4710,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4711,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4712,1,22.43,1.92,0,0,2,1,0,69,1,1.1,0.9
4713,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4714,1,50.72,1.96,0,0,2,1,0,161,1,1.1,0.9
4715,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4716,1,46.1,3.25,0,0,2,1,0,69,1,1.1,0.9
4717,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4718,1,28.29,4.92,0,0,2,1,0,161,1,1.1,0.9
4719,1,6.29,0.15,0,0,2,1,0,69,1,1.1,0.9
4720,1,12.58,0.64,0,0,2,1,0,69,1,1.1,0.9
4721,1,22.43,1.44,0,0,2,1,0,69,1,1.1,0.9
4722,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4723,1,0,0,0,0,2,1,0,115,1,1.1,0.9
4724,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4725,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4726,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4727,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4728,1,10.63,0.09,0,0,2,1,0,115,1,1.1,0.9
4729,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4730,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4731,2,85.27,12.45,0,0,2,1,0,69,1,1.1,0.9
4732,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4733,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4734,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4735,1,2.22,0.17,0,0,2,1,0,69,1,1.1,0.9
4736,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4737,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4738,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4739,1,0.91,0.04,0,0,2,1,0,161,1,1.1,0.9
4740,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4741,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4742,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4743,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4744,1,86.08,6.07,0,0,2,1,0,161,1,1.1,0.9
4745,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4746,1,0,0,0,-536.309578776,2,1,0,500,1,1.1,0.9
4747,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4748,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4749,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4750,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4751,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4752,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4753,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4754,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4755,1,0.36,0.02,0,0,2,1,0,161,1,1.1,0.9
4756,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4757,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4758,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4759,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4760,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4761,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4762,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4763,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4764,1,22.07,2.15,0,0,2,1,0,161,1,1.1,0.9
4765,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4766,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4767,2,31.88,4.27,0,0,2,1,0,69,1,1.1,0.9
4768,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4769,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4770,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4771,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4772,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4773,1,22.38,2.21,0,0,2,1,0,161,1,1.1,0.9
4774,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4775,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4776,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4777,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4778,1,19.55,2.54,0,0,2,1,0,161,1,1.1,0.9
4779,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4780,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4781,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4782,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4783,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4784,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4785,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4786,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4787,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4788,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4789,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4790,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4791,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4792,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4793,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4794,1,33.05,3.71,0,0,2,1,0,161,1,1.1,0.9
4795,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4796,2,0,0,0,0,2,1,0,500,1,1.1,0.9
4797,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4798,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4799,1,0,0,0,145.778245764,2,1,0,500,1,1.1,0.9
4800,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4801,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4802,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4803,1,42.62,3.5,0,0,2,1,0,161,1,1.1,0.9
4804,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4805,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4806,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4807,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4808,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4809,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4810,1,13.47,1.65,0,0,2,1,0,161,1,1.1,0.9
4811,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4812,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4813,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4814,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4815,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4816,1,3.66,0.2,0,0,2,1,0,69,1,1.1,0.9
4817,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4818,2,2.67,0.15,0,0,2,1,0,69,1,1.1,0.9
4819,1,0.31,0.01,0,0,2,1,0,69,1,1.1,0.9
4820,1,8.25,0.15,0,0,2,1,0,69,1,1.1,0.9
4821,2,0,0,0,0,2,1,0,500,1,1.1,0.9
4822,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4823,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4824,1,1.51,0.33,0,0,2,1,0,161,1,1.1,0.9
4825,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4826,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4827,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4828,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4829,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4830,1,6.2,0.21,0,0,2,1,0,161,1,1.1,0.9
4831,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4832,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4833,2,2.99,0.35,0,0,2,1,0,69,1,1.1,0.9
4834,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4835,1,4.24,0.33,0,0,2,1,0,161,1,1.1,0.9
4836,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4837,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4838,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4839,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4840,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4841,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4842,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4843,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4844,1,17.3,0.17,0,0,2,1,0,161,1,1.1,0.9
4845,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4846,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4847,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4848,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4849,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4850,1,13.23,1.63,0,0,2,1,0,161,1,1.1,0.9
4851,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4852,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4853,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4854,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4855,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4856,1,5.18,0.28,0,0,2,1,0,161,1,1.1,0.9
4857,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4858,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4859,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4860,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4861,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4862,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4863,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4864,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4865,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4866,1,12.21,0.54,0,0,2,1,0,69,1,1.1,0.9
4867,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4868,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4869,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4870,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4871,1,0,0,0,-222.923940512,2,1,0,500,1,1.1,0.9
4872,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4873,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4874,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4875,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4876,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4877,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4878,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4879,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4880,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4881,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4882,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4883,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4884,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4885,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4886,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4887,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4888,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4889,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4890,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4891,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4892,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4893,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4894,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4895,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4896,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4897,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4898,1,0,0,0,-115.377758746,2,1,0,500,1,1.1,0.9
4899,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4900,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4901,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4902,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4903,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4904,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4905,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4906,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4907,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4908,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4909,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4910,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4911,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4912,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4913,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4914,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4915,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4916,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4917,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4918,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4919,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4920,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4921,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4922,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4923,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4924,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4925,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4926,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4927,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4928,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4929,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4930,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4931,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4932,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4933,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4934,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4935,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4936,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4937,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4938,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4939,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4940,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4941,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4942,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4943,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4944,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4945,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4946,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4947,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4948,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4949,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4950,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4951,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4952,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4953,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4954,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4955,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4956,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4957,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4958,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4959,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4960,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4961,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4962,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4963,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4964,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4965,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4966,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4967,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4968,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4969,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4970,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4971,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4972,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4973,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4974,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4975,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4976,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4977,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4978,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4979,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4980,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4981,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4982,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4983,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4984,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4985,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4986,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4987,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4988,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4989,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4991,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4992,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4993,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4994,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4995,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4996,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4997,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4998,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4999,1,0,0,0,-71.1427914835,2,1,0,69,1,1.1,0.9
5000,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5001,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5002,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5003,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5004,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5005,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5006,1,0,0,0,-569.49290074,2,1,0,500,1,1.1,0.9
5007,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5008,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5009,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5010,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5011,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5012,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5013,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5014,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5015,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5016,1,0,0,0,-530.469579609,2,1,0,500,1,1.1,0.9
5017,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5018,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5019,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5020,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5021,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5022,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5023,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5024,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5025,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5026,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5027,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5028,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5029,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5030,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5031,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5032,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5033,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5034,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5035,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5036,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5037,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5038,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5039,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5040,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5041,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5042,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5043,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5044,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5045,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5046,1,0,0,0,-142.269465944,2,1,0,500,1,1.1,0.9
5047,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5048,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5049,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5050,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5051,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5052,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5053,1,0,0,0,0,2,1,0,500,1,1.1,0.9
