bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5054,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5055,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5056,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5057,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5058,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5059,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5060,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5061,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5062,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5063,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5064,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5065,1,0,0,0,-133.161846858,2,1,0,500,1,1.1,0.9
5066,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5067,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5068,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5069,1,0,0,0,0,2,1,0,20,1,1.1,0.9
5070,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5071,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5072,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5073,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5074,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5075,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5076,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5077,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5078,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5079,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5080,1,0,0,0,-44.3195715553,2,1,0,500,1,1.1,0.9
5081,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5083,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5084,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5085,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5086,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5087,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5088,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5089,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5090,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5091,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5092,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5093,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5094,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5095,1,0,0,0,-404.819508303,2,1,0,500,1,1.1,0.9
5096,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5097,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5098,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5099,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5100,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5101,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5102,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5103,2,0,0,0,0,2,1,0,161,1,1.1,0.9
5104,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5105,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5106,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5107,1,0,0,0,-49.3274850128,2,1,0,500,1,1.1,0.9
5108,2,0,0,0,0,2,1,0,161,1,1.1,0.9
5109,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5110,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5111,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5112,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5113,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5114,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5115,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5116,1,23.92,1.17,0,0,3,1,0,69,1,1.1,0.9
5117,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5118,1,20.49,4.24,0,0,3,1,0,69,1,1.1,0.9
5119,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5120,1,28.74,0.95,0,0,3,1,0,69,1,1.1,0.9
5121,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5122,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5123,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5124,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5125,1,38.2,1.7,0,0,3,1,0,161,1,1.1,0.9
5126,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5127,1,18.26,1.77,0,0,3,1,0,69,1,1.1,0.9
5128,1,12.74,1.55,0,0,3,1,0,69,1,1.1,0.9
5129,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5130,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5131,1,36.32,1.35,0,0,3,1,0,161,1,1.1,0.9
5132,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5133,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5134,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5135,1,43.99,4.37,0,0,3,1,0,161,1,1.1,0.9
5136,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5137,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5138,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5139,1,17.95,2.53,0,0,3,1,0,161,1,1.1,0.9
5140,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5141,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5142,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5143,1,19.09,2.51,0,0,3,1,0,161,1,1.1,0.9
5144,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5145,1,17.37,2.73,0,0,3,1,0,69,1,1.1,0.9
5146,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5147,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5148,1,44.44,2.11,0,0,3,1,0,69,1,1.1,0.9
5149,1,46.86,4.17,0,0,3,1,0,69,1,1.1,0.9
5150,1,23.44,1.89,0,0.000280084058445,3,1,0,69,1,1.1,0.9
5151,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5152,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5153,1,66.16,7.5,0,0,3,1,0,161,1,1.1,0.9
5154,1,38.16,4.04,0,0,3,1,0,69,1,1.1,0.9
5155,1,27.99,3.22,0,0,3,1,0,69,1,1.1,0.9
5156,1,51.09,3.5,0,0,3,1,0,69,1,1.1,0.9
5157,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5158,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5159,1,20.64,1.98,0,0,3,1,0,161,1,1.1,0.9
5160,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5161,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5162,1,41.03,4.2,0,0,3,1,0,161,1,1.1,0.9
5163,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5164,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5165,1,41.44,3.97,0,0,3,1,0,69,1,1.1,0.9
5166,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5167,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5168,1,115.14,9.45,0,0,3,1,0,69,1,1.1,0.9
5169,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5170,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5171,1,0,0,0,0,3,1,0,500,1,1.1,0.9
5172,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5173,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5174,1,47.1,6.01,0,0,3,1,0,161,1,1.1,0.9
5175,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5176,1,24.63,2.53,0,0,3,1,0,69,1,1.1,0.9
5177,1,16.03,0.23,0,0,3,1,0,69,1,1.1,0.9
5178,1,27.1,2.83,0,0,3,1,0,69,1,1.1,0.9
5179,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5180,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5181,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5182,1,20.32,2.5,0,0,3,1,0,161,1,1.1,0.9
5183,1,28.35,2.21,0,0,3,1,0,69,1,1.1,0.9
5184,1,28.35,3.53,0,0,3,1,0,69,1,1.1,0.9
5185,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5186,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5187,1,19.23,0.83,0,0,3,1,0,161,1,1.1,0.9
5188,1,19.23,1.27,0,0,3,1,0,161,1,1.1,0.9
5189,1,23.83,1.55,0,15.8703404737,3,1,0,69,1,1.1,0.9
5190,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5191,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5192,1,64.17,7.11,0,0,3,1,0,161,1,1.1,0.9
5193,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5194,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5195,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5196,1,50.73,2.31,0,0,3,1,0,161,1,1.1,0.9
5197,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5198,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5199,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5200,1,52.54,1.48,0,0,3,1,0,161,1,1.1,0.9
5201,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5202,1,38.44,4.9,0,0,3,1,0,69,1,1.1,0.9
5203,1,31.86,1.33,0,16.0498256885,3,1,0,69,1,1.1,0.9
5204,1,37.65,3.67,0,7.76868773608e-05,3,1,0,69,1,1.1,0.9
5205,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5206,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5207,1,31.86,2.4,0,0,3,1,0,161,1,1.1,0.9
5208,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5209,1,33.58,2.06,0,0,3,1,0,69,1,1.1,0.9
5210,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5211,1,21.99,1.21,0,0,3,1,0,69,1,1.1,0.9
5212,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5213,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5214,1,16.88,1.53,0,0,3,1,0,69,1,1.1,0.9
5215,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5216,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5217,1,47.8,1.97,0,0,3,1,0,161,1,1.1,0.9
5218,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5219,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5220,1,41.99,3.09,0,0,3,1,0,161,1,1.1,0.9
5221,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5222,1,13.3,1.16,0,0,3,1,0,69,1,1.1,0.9
5223,1,0,0,0,2.37826591179e-05,3,1,0,161,1,1.1,0.9
5224,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5225,1,26.89,2.07,0,0,3,1,0,161,1,1.1,0.9
5226,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5227,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5228,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5229,1,36.4,3.27,0,0,3,1,0,161,1,1.1,0.9
5230,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5231,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5232,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5233,1,36.25,0.7,0,0,3,1,0,161,1,1.1,0.9
5234,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5235,1,0,0,0,-4.66995180946,3,1,0,69,1,1.1,0.9
5236,1,20.94,0.55,0,0,3,1,0,69,1,1.1,0.9
5237,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5238,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5239,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5240,1,26.29,1.38,0,0,3,1,0,161,1,1.1,0.9
5241,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5242,1,14.06,0.67,0,0,3,1,0,69,1,1.1,0.9
5243,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5244,1,34.97,5.95,0,0,3,1,0,69,1,1.1,0.9
5245,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5246,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5247,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5248,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5249,1,44.81,4.35,0,0,3,1,0,161,1,1.1,0.9
5250,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5251,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5252,1,35.68,6.99,0,0,3,1,0,161,1,1.1,0.9
5253,1,30.16,1.75,0,0,3,1,0,69,1,1.1,0.9
5254,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5255,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5256,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5257,1,40.92,6.71,0,0,3,1,0,161,1,1.1,0.9
5258,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5259,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5260,1,16.23,1.35,0,0,3,1,0,161,1,1.1,0.9
5261,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5262,1,7.72,1.13,0,0,3,1,0,69,1,1.1,0.9
5263,1,1.77,0.13,0,0,3,1,0,69,1,1.1,0.9
5264,1,13.66,0.72,0,0,3,1,0,69,1,1.1,0.9
5265,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5266,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5267,1,35.86,1.11,0,0,3,1,0,161,1,1.1,0.9
5268,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5269,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5270,1,35.86,3.07,0,0,3,1,0,69,1,1.1,0.9
5271,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5272,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5273,1,84.75,6.11,0,0,3,1,0,161,1,1.1,0.9
5274,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5275,1,50.96,6.5,0,0,3,1,0,69,1,1.1,0.9
5276,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5277,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5278,1,39.12,2.16,0,0,3,1,0,69,1,1.1,0.9
5279,1,58.95,1.69,0,0,3,1,0,69,1,1.1,0.9
5280,1,0,0,0,0.000279968494636,3,1,0,69,1,1.1,0.9
5281,1,36.22,1.08,0,0,3,1,0,69,1,1.1,0.9
5282,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5283,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5284,1,87.15,7.12,0,0,3,1,0,161,1,1.1,0.9
5285,1,25.47,1.4,0,2.7580692772,3,1,0,69,1,1.1,0.9
5286,1,39.14,3.7,0,5.8526812578e-05,3,1,0,69,1,1.1,0.9
5287,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5288,1,11.9,0.9,0,0,3,1,0,69,1,1.1,0.9
5289,1,10.62,0.78,0,0,3,1,0,69,1,1.1,0.9
5290,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5291,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5292,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5293,1,21.79,1.96,0,0,3,1,0,161,1,1.1,0.9
5294,1,35.57,4.26,0,0,3,1,0,69,1,1.1,0.9
5295,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5296,1,71.13,10.56,0,0,3,1,0,69,1,1.1,0.9
5297,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5298,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5299,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5300,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5301,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5302,1,47.2,6.69,0,0,3,1,0,161,1,1.1,0.9
5303,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5304,1,11.44,0.18,0,0,3,1,0,69,1,1.1,0.9
5305,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5306,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5307,1,31.31,0.48,0,0,3,1,0,69,1,1.1,0.9
5308,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5309,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5310,1,10.01,0.34,0,0,3,1,0,69,1,1.1,0.9
5311,1,7.76,0.56,0,0,3,1,0,69,1,1.1,0.9
5312,1,36.08,1.38,0,-22.9471396334,3,1,0,69,1,1.1,0.9
5313,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5314,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5315,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5316,1,41.26,4.29,0,0,3,1,0,115,1,1.1,0.9
5317,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5318,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5319,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5320,1,0,0,0,-32.2528912922,3,1,0,69,1,1.1,0.9
5321,1,34.63,1.56,0,0,3,1,0,115,1,1.1,0.9
5322,1,0.46,0.04,0,0,3,1,0,115,1,1.1,0.9
5323,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5324,1,34.63,3.62,0,0,3,1,0,69,1,1.1,0.9
5325,1,13.31,0.37,0,0,3,1,0,69,1,1.1,0.9
5326,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5327,1,30.51,1.82,0,0,3,1,0,69,1,1.1,0.9
5328,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5329,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5330,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5331,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5332,1,23.23,1.28,0,0,3,1,0,161,1,1.1,0.9
5333,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5334,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5335,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5336,1,24.75,0.91,0,0,3,1,0,161,1,1.1,0.9
5337,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5338,1,13.38,1.28,0,0,3,1,0,69,1,1.1,0.9
5339,1,14.25,2.74,0,0,3,1,0,69,1,1.1,0.9
5340,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5341,1,15.46,0.85,0,0,3,1,0,69,1,1.1,0.9
5342,1,5,0.61,0,0,3,1,0,69,1,1.1,0.9
5343,1,18.09,0.42,0,0,3,1,0,69,1,1.1,0.9
5344,1,5.62,0.44,0,0,3,1,0,69,1,1.1,0.9
5345,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5346,1,0,0,0,-30.0309543237,3,1,0,69,1,1.1,0.9
5347,1,28.71,2.74,0,0,3,1,0,161,1,1.1,0.9
5348,1,15.26,1.17,0,0,3,1,0,69,1,1.1,0.9
5349,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5350,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5351,1,34.3,1.24,0,0,3,1,0,161,1,1.1,0.9
5352,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5353,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5354,1,7.87,0.64,0,0,3,1,0,69,1,1.1,0.9
5355,1,11.06,0.69,0,-4.79993365383,3,1,0,69,1,1.1,0.9
5356,1,14.45,0.85,0,0,3,1,0,69,1,1.1,0.9
5357,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5358,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5359,1,15.04,1.67,0,0,3,1,0,161,1,1.1,0.9
5360,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5361,1,20.79,2.25,0,0,3,1,0,69,1,1.1,0.9
5362,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5363,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5364,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5365,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5366,1,36.19,2.51,0,0,3,1,0,161,1,1.1,0.9
5367,1,17.55,2.19,0,0,3,1,0,69,1,1.1,0.9
5368,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5369,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5370,1,14.61,1.64,0,0,3,1,0,161,1,1.1,0.9
5371,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5372,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5373,1,17.88,1.25,0,0,3,1,0,161,1,1.1,0.9
5374,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5375,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5376,1,22.42,2.75,0,0,3,1,0,161,1,1.1,0.9
5377,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5378,1,14.43,1.52,0,0,3,1,0,69,1,1.1,0.9
5379,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5380,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5381,1,13.38,0.89,0,0,3,1,0,161,1,1.1,0.9
5382,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5383,1,24.08,1.49,0,0,3,1,0,69,1,1.1,0.9
5384,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5385,1,39.4,4.41,0,0,3,1,0,69,1,1.1,0.9
5386,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5387,1,8.58,0.36,0,0,3,1,0,69,1,1.1,0.9
5388,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5389,1,13.12,1.21,0,0,3,1,0,69,1,1.1,0.9
5390,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5391,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5392,1,29.52,6.17,0,0,3,1,0,161,1,1.1,0.9
5393,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5394,1,14.61,1.64,0,0,3,1,0,69,1,1.1,0.9
5395,1,11.3,2,0,1.9467422615e-05,3,1,0,69,1,1.1,0.9
5396,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5397,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5398,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5399,1,14.45,2.32,0,0,3,1,0,161,1,1.1,0.9
5400,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5401,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5402,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5403,1,20.82,2.02,0,0,3,1,0,161,1,1.1,0.9
5404,1,10.25,0.47,0,-5.38996687552,3,1,0,69,1,1.1,0.9
5405,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5406,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5407,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5408,1,19.22,1.88,0,0,3,1,0,161,1,1.1,0.9
5409,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5410,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5411,1,7.61,0.11,0,0,3,1,0,161,1,1.1,0.9
5412,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5413,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5414,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5415,1,18.45,1.03,0,0,3,1,0,161,1,1.1,0.9
5416,1,18.4,1.77,0,0,3,1,0,69,1,1.1,0.9
5417,1,14.52,0.55,0,0,3,1,0,69,1,1.1,0.9
5418,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5419,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5420,1,19.6,2.36,0,0,3,1,0,161,1,1.1,0.9
5421,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5422,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5423,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5424,1,18.66,1.35,0,0,3,1,0,161,1,1.1,0.9
5425,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5426,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5427,1,18.93,0.36,0,0,3,1,0,161,1,1.1,0.9
5428,1,17.46,0.59,0,0,3,1,0,69,1,1.1,0.9
5429,1,23.39,1.43,0,0,3,1,0,69,1,1.1,0.9
5430,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5431,1,24.66,3.23,0,0,3,1,0,69,1,1.1,0.9
5432,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5433,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5434,1,21.08,1.47,0,0,3,1,0,69,1,1.1,0.9
5435,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5436,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5437,1,39.58,3.65,0,0,3,1,0,161,1,1.1,0.9
5438,1,8.26,0.71,0,0,3,1,0,69,1,1.1,0.9
5439,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5440,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5441,1,24.03,2.47,0,0,3,1,0,69,1,1.1,0.9
5442,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5443,1,51.97,1.95,0,0,3,1,0,69,1,1.1,0.9
5444,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5445,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5446,1,19.38,0.62,0,0,3,1,0,69,1,1.1,0.9
5447,1,19.38,1.54,0,0,3,1,0,69,1,1.1,0.9
5448,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5449,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5450,1,32.55,3.35,0,0,3,1,0,161,1,1.1,0.9
5451,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5452,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5453,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5454,1,13.7,2.66,0,0,3,1,0,161,1,1.1,0.9
5455,1,10.53,0.03,0,0,3,1,0,69,1,1.1,0.9
5456,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5457,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5458,1,17.22,2.2,0,0,3,1,0,161,1,1.1,0.9
5459,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5460,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5461,1,45.05,5.51,0,0,3,1,0,69,1,1.1,0.9
5462,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5463,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5464,1,45.05,5.18,0,0,3,1,0,161,1,1.1,0.9
5465,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5466,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5467,1,30.58,0.86,0,0,3,1,0,69,1,1.1,0.9
5468,1,45.05,4.85,0,0,3,1,0,161,1,1.1,0.9
5469,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5470,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5471,1,50.47,5.98,0,0,3,1,0,161,1,1.1,0.9
5472,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5473,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5474,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5475,1,31.67,3.43,0,0,3,1,0,161,1,1.1,0.9
5476,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5477,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5478,1,34.15,1.2,0,0,3,1,0,161,1,1.1,0.9
5479,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5480,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5481,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5482,1,30.62,0.31,0,0,3,1,0,161,1,1.1,0.9
5483,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5484,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5485,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5486,1,35.41,2.43,0,0,3,1,0,161,1,1.1,0.9
5487,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5488,1,31.1,1.89,0,0,3,1,0,69,1,1.1,0.9
5489,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5490,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5491,1,21.76,1.61,0,0,3,1,0,161,1,1.1,0.9
5492,1,21.76,2.05,0,0,3,1,0,161,1,1.1,0.9
5493,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5494,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5495,1,20.03,2.35,0,0,3,1,0,161,1,1.1,0.9
5496,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5497,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5498,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5499,1,48.47,2.46,0,0,3,1,0,161,1,1.1,0.9
5500,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5501,1,10.61,0.91,0,0,3,1,0,69,1,1.1,0.9
5502,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5503,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5504,1,21.43,2.04,0,0,3,1,0,161,1,1.1,0.9
5505,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5506,1,16.07,0.69,0,0,3,1,0,69,1,1.1,0.9
5507,1,21.43,1.12,0,0,3,1,0,69,1,1.1,0.9
5508,1,16.07,2.25,0,0,3,1,0,69,1,1.1,0.9
5509,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5510,1,13.93,1.66,0,0,3,1,0,69,1,1.1,0.9
5511,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5512,1,30.58,2.12,0,0,3,1,0,69,1,1.1,0.9
5513,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5514,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5515,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5516,1,29.95,1.6,0,0,3,1,0,161,1,1.1,0.9
5517,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5518,1,30.58,2.44,0,0,3,1,0,69,1,1.1,0.9
5519,1,6.61,0.29,0,0,3,1,0,69,1,1.1,0.9
5520,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5521,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5522,1,17.88,1.28,0,0,3,1,0,161,1,1.1,0.9
5523,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5524,1,26.6,3,0,0,3,1,0,69,1,1.1,0.9
5525,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5526,1,18.46,0.5,0,0,3,1,0,69,1,1.1,0.9
5527,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5528,1,30.02,4.06,0,0,3,1,0,69,1,1.1,0.9
5529,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5530,1,27.71,2.62,0,0,3,1,0,69,1,1.1,0.9
5531,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5532,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5533,1,30.96,1.14,0,0,3,1,0,69,1,1.1,0.9
5534,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5535,1,24.21,2.1,0,0,3,1,0,69,1,1.1,0.9
5536,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5537,1,20.45,1.74,0,0,3,1,0,69,1,1.1,0.9
5538,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5539,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5540,1,47.22,5.3,0,0,3,1,0,161,1,1.1,0.9
5541,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5542,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5543,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5544,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5545,1,20.74,1.98,0,0,3,1,0,161,1,1.1,0.9
5546,1,10.77,0.2,0,0,3,1,0,69,1,1.1,0.9
5547,1,7.47,0.71,0,0,3,1,0,69,1,1.1,0.9
5548,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5549,1,15.9,1.91,0,0,3,1,0,69,1,1.1,0.9
5550,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5551,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5552,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5553,1,20.98,2.89,0,0,3,1,0,161,1,1.1,0.9
5554,1,20.9,0.8,0,0,3,1,0,69,1,1.1,0.9
5555,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5556,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5557,1,29.75,2.92,0,0,3,1,0,161,1,1.1,0.9
5558,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5559,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5560,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5561,1,27.28,1.16,0,0,3,1,0,161,1,1.1,0.9
5562,1,24.21,3.62,0,0,3,1,0,69,1,1.1,0.9
5563,1,29.62,5.04,0,0,3,1,0,69,1,1.1,0.9
5564,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5565,1,22.33,0.82,0,0,3,1,0,69,1,1.1,0.9
5566,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5567,1,22.33,1.34,0,0,3,1,0,161,1,1.1,0.9
5568,1,7.75,0.65,0,0,3,1,0,69,1,1.1,0.9
5569,1,33.41,2.45,0,0,3,1,0,69,1,1.1,0.9
5570,1,37.09,4.51,0,0,3,1,0,69,1,1.1,0.9
5571,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5572,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5573,1,33.41,2.83,0,0,3,1,0,161,1,1.1,0.9
5574,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5575,1,43.77,6.79,0,0,3,1,0,69,1,1.1,0.9
5576,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5577,1,18.99,1.69,0,0,3,1,0,69,1,1.1,0.9
5578,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5579,1,23.39,1.45,0,0,3,1,0,69,1,1.1,0.9
5580,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5581,1,26.11,0.12,0,0,3,1,0,69,1,1.1,0.9
5582,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5583,1,34.2,2.61,0,0,3,1,0,69,1,1.1,0.9
5584,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5585,1,28.31,1.1,0,0,3,1,0,69,1,1.1,0.9
5586,1,14.22,0.79,0,0,3,1,0,69,1,1.1,0.9
5587,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5588,1,10.21,0.84,0,0,3,1,0,69,1,1.1,0.9
5589,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5590,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5591,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5592,1,14.94,0.36,0,0,3,1,0,161,1,1.1,0.9
5593,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5594,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5595,1,19.55,1.23,0,0,3,1,0,161,1,1.1,0.9
5596,1,19.55,1.33,0,0,3,1,0,161,1,1.1,0.9
5597,1,19.55,0.95,0,0,3,1,0,69,1,1.1,0.9
5598,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5599,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5600,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5601,1,33.62,3.22,0,0,3,1,0,161,1,1.1,0.9
5602,1,10.7,1.57,0,0,3,1,0,69,1,1.1,0.9
5603,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5604,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5605,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5606,1,23.83,1.89,0,0,3,1,0,161,1,1.1,0.9
5607,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5608,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5609,1,60.96,6.06,0,0,3,1,0,161,1,1.1,0.9
5610,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5611,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5612,1,21,1.96,0,0,3,1,0,69,1,1.1,0.9
5613,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5614,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5615,1,57.54,6.6,0,0,3,1,0,161,1,1.1,0.9
5616,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5617,1,31.57,1.88,0,0,3,1,0,69,1,1.1,0.9
5618,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5619,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5620,1,60.49,4.83,0,0,3,1,0,161,1,1.1,0.9
5621,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5622,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5623,1,46.37,2.64,0,0,3,1,0,69,1,1.1,0.9
5624,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5625,1,46.91,1.8,0,0,3,1,0,69,1,1.1,0.9
5626,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5627,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5628,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5629,1,47.87,2.93,0,0,3,1,0,161,1,1.1,0.9
5630,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5631,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5632,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5633,1,16.46,1,0,0,3,1,0,161,1,1.1,0.9
5634,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5635,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5636,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5637,1,19.17,2.16,0,0,3,1,0,161,1,1.1,0.9
5638,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5639,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5640,1,15.25,1.08,0,0,3,1,0,69,1,1.1,0.9
5641,1,53.94,4.18,0,0,3,1,0,69,1,1.1,0.9
5642,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5643,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5644,1,66.04,3.89,0,0,3,1,0,161,1,1.1,0.9
5645,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5646,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5647,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5648,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5649,1,64.75,1.58,0,0,3,1,0,161,1,1.1,0.9
5650,1,22.06,2.01,0,0,3,1,0,69,1,1.1,0.9
5651,1,13.63,1.9,0,0,3,1,0,69,1,1.1,0.9
5652,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5653,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5654,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5655,1,18.86,2.46,0,0,3,1,0,161,1,1.1,0.9
5656,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5657,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5658,1,20.78,1.06,0,0,3,1,0,69,1,1.1,0.9
5659,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5660,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5661,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5662,1,35.83,2.37,0,0,3,1,0,161,1,1.1,0.9
5663,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5664,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5665,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5666,1,36.49,3.74,0,0,3,1,0,161,1,1.1,0.9
5667,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5668,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5669,1,35.93,3.48,0,0,3,1,0,161,1,1.1,0.9
5670,1,24.76,0.92,0,0,3,1,0,69,1,1.1,0.9
5671,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5672,1,27.51,1.43,0,0,3,1,0,69,1,1.1,0.9
5673,1,32.91,3.21,0,0,3,1,0,69,1,1.1,0.9
5674,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5675,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5676,1,49.84,2.62,0,0,3,1,0,161,1,1.1,0.9
5677,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5678,1,32.6,2.18,0,0,3,1,0,69,1,1.1,0.9
5679,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5680,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5681,1,32.6,3.68,0,0,3,1,0,161,1,1.1,0.9
5682,1,12.56,0.41,0,0,3,1,0,161,1,1.1,0.9
5683,1,32.6,4.57,0,0,3,1,0,69,1,1.1,0.9
5684,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5685,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5686,1,32.6,4.41,0,0,3,1,0,161,1,1.1,0.9
5687,1,33.7,1.26,0,0,3,1,0,69,1,1.1,0.9
5688,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5689,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5690,1,68.69,6.4,0,0,3,1,0,161,1,1.1,0.9
5691,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5692,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5693,1,33.7,4.33,0,0,3,1,0,69,1,1.1,0.9
5694,1,55.78,5.44,0,0,3,1,0,69,1,1.1,0.9
5695,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5696,1,58.3,2.74,0,0,3,1,0,69,1,1.1,0.9
5697,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5698,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5699,1,125.51,7.54,0,0,3,1,0,69,1,1.1,0.9
5700,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5701,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5702,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5703,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5704,1,60.38,0.98,0,0,3,1,0,161,1,1.1,0.9
5705,1,27.74,1.26,0,0,3,1,0,69,1,1.1,0.9
5706,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5707,1,33.57,3.88,0,0,3,1,0,69,1,1.1,0.9
5708,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5709,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5710,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5711,1,14.12,1.1,0,0,3,1,0,161,1,1.1,0.9
5712,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5713,1,51.02,5.82,0,0,3,1,0,69,1,1.1,0.9
5714,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5715,1,23.44,1.47,0,0,3,1,0,69,1,1.1,0.9
5716,1,0,0,0,227.274993789,3,1,0,500,1,1.1,0.9
5717,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5718,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5719,1,91.14,7.09,0,0,3,1,0,161,1,1.1,0.9
5720,1,0,0,0,0,3,1,0,500,1,1.1,0.9
5721,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5722,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5723,1,57.27,5.63,0,0,3,1,0,161,1,1.1,0.9
5724,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5725,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5726,1,78.8,13.21,0,0,3,1,0,69,1,1.1,0.9
5727,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5728,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5729,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5730,1,67.26,6.94,0,0,3,1,0,69,1,1.1,0.9
5731,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5732,1,27.08,1.73,0,0,3,1,0,69,1,1.1,0.9
5733,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5734,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5735,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5736,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5737,1,27.08,3.67,0,0,3,1,0,161,1,1.1,0.9
5738,1,27.99,2.71,0,0,3,1,0,69,1,1.1,0.9
5739,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5740,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5741,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5742,1,36.42,1.92,0,0,3,1,0,161,1,1.1,0.9
5743,1,31.44,1.1,0,0,3,1,0,69,1,1.1,0.9
5744,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5745,1,48.31,5.51,0,0,3,1,0,69,1,1.1,0.9
5746,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5747,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5748,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5749,1,32.89,2.75,0,0,3,1,0,69,1,1.1,0.9
5750,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5751,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5752,1,11.2,1.23,0,0,3,1,0,69,1,1.1,0.9
5753,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5754,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5755,1,13.5,1.25,0,0,3,1,0,161,1,1.1,0.9
5756,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5757,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5758,1,14.4,0.43,0,0,3,1,0,69,1,1.1,0.9
5759,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5760,1,23.99,3.84,0,0,3,1,0,69,1,1.1,0.9
5761,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5762,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5763,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5764,1,21.42,1.28,0,0,3,1,0,161,1,1.1,0.9
5765,1,15.3,1.25,0,0,3,1,0,69,1,1.1,0.9
5766,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5767,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5768,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5769,1,18.95,0.54,0,0,3,1,0,161,1,1.1,0.9
5770,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5771,1,18.64,1.56,0,0,3,1,0,69,1,1.1,0.9
5772,1,20.2,1.16,0,0,3,1,0,69,1,1.1,0.9
5773,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5774,1,56.93,2.59,0,0,3,1,0,69,1,1.1,0.9
5775,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5776,1,32.54,1.52,0,0,3,1,0,69,1,1.1,0.9
5777,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5778,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5779,1,65.08,5.02,0,0,3,1,0,161,1,1.1,0.9
5780,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5781,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5782,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5783,1,21.93,0.57,0,0,3,1,0,161,1,1.1,0.9
5784,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5785,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5786,1,19.09,0.73,0,0,3,1,0,161,1,1.1,0.9
5787,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5788,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5789,1,14.1,0.85,0,0,3,1,0,161,1,1.1,0.9
5790,1,12.55,0.86,0,0,3,1,0,69,1,1.1,0.9
5791,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5792,1,17.61,1.36,0,0,3,1,0,69,1,1.1,0.9
5793,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5794,1,12.11,1.22,0,0,3,1,0,69,1,1.1,0.9
5795,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5796,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5797,1,18.12,0.58,0,0,3,1,0,161,1,1.1,0.9
5798,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5799,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5800,1,35.62,1.06,0,0,3,1,0,161,1,1.1,0.9
5801,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5802,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5803,1,35.62,0.99,0,0,3,1,0,69,1,1.1,0.9
5804,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5805,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5806,1,29.24,1.61,0,0,3,1,0,161,1,1.1,0.9
5807,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5808,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5809,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5810,1,35.62,3.78,0,0,3,1,0,161,1,1.1,0.9
5811,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5812,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5813,1,36.32,3.43,0,0,3,1,0,69,1,1.1,0.9
5814,1,73.5,7.65,0,0,3,1,0,69,1,1.1,0.9
5815,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5816,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5817,1,30.01,3.45,0,0,3,1,0,161,1,1.1,0.9
5818,1,10.8,1.26,0,0,3,1,0,69,1,1.1,0.9
5819,1,17.08,0.86,0,0,3,1,0,69,1,1.1,0.9
5820,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5821,1,17.08,1.61,0,0,3,1,0,69,1,1.1,0.9
5822,1,0,0,0,2.04216215476e-05,3,1,0,161,1,1.1,0.9
5823,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5824,1,17.08,3.33,0,0,3,1,0,161,1,1.1,0.9
5825,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5826,1,7.7,0.69,0,0,3,1,0,69,1,1.1,0.9
5827,1,15.6,1.39,0,0,3,1,0,69,1,1.1,0.9
5828,1,17.24,0.92,0,0,3,1,0,69,1,1.1,0.9
5829,1,14.83,0.94,0,0,3,1,0,69,1,1.1,0.9
5830,1,25.62,1,0,0,3,1,0,69,1,1.1,0.9
5831,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5832,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5833,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5834,1,16.83,1.48,0,0,3,1,0,161,1,1.1,0.9
5835,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5836,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5837,1,28.6,3.56,0,0,3,1,0,161,1,1.1,0.9
5838,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5839,1,14.6,0.3,0,0,3,1,0,69,1,1.1,0.9
5840,1,1.6,0.01,0,0,3,1,0,69,1,1.1,0.9
5841,1,16.58,1.87,0,0,3,1,0,69,1,1.1,0.9
5842,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5843,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5844,1,37.12,2.44,0,0,3,1,0,161,1,1.1,0.9
5845,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5846,1,14.83,0.72,0,9.03917738387,3,1,0,69,1,1.1,0.9
5847,1,14.83,1.03,0,0,3,1,0,69,1,1.1,0.9
5848,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5849,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5850,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5851,1,14.83,0.66,0,0,3,1,0,161,1,1.1,0.9
5852,1,21.61,2.13,0,0,3,1,0,69,1,1.1,0.9
5853,1,39.99,1.93,0,0,3,1,0,69,1,1.1,0.9
5854,1,14.75,0.86,0,0,3,1,0,69,1,1.1,0.9
5855,1,8.57,0.06,0,0,3,1,0,69,1,1.1,0.9
5856,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5857,1,11,0.35,0,0,3,1,0,69,1,1.1,0.9
5858,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5859,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5860,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5861,1,18.76,2.27,0,0,3,1,0,161,1,1.1,0.9
5862,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5863,1,9.38,0.41,0,0,3,1,0,69,1,1.1,0.9
5864,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5865,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5866,1,13.95,0.88,0,0,3,1,0,69,1,1.1,0.9
5867,1,13.95,0.39,0,0,3,1,0,161,1,1.1,0.9
5868,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5869,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5870,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5871,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5872,1,32.91,7.76,0,0,3,1,0,161,1,1.1,0.9
5873,1,15.17,1.48,0,0,3,1,0,69,1,1.1,0.9
5874,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5875,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5876,1,26.19,0.77,0,0,3,1,0,161,1,1.1,0.9
5877,1,21.21,0.63,0,0,3,1,0,69,1,1.1,0.9
5878,1,15.67,1.11,0,0,3,1,0,69,1,1.1,0.9
5879,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5880,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5881,1,47.99,3.5,0,0,3,1,0,161,1,1.1,0.9
5882,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5883,1,36.48,4.64,0,0,3,1,0,69,1,1.1,0.9
5884,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5885,1,41.24,3.28,0,0,3,1,0,69,1,1.1,0.9
5886,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5887,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5888,1,39.14,6.18,0,0,3,1,0,161,1,1.1,0.9
5889,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5890,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5891,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5892,1,17.04,0.37,0,0,3,1,0,161,1,1.1,0.9
5893,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5894,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5895,1,29.92,1.82,0,0,3,1,0,69,1,1.1,0.9
5896,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5897,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5898,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5899,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5900,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5901,1,30.65,2.43,0,0,3,1,0,161,1,1.1,0.9
5902,1,14.57,0.44,0,2.39438074641e-05,3,1,0,69,1,1.1,0.9
5903,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5904,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5905,1,16.02,1.14,0,0,3,1,0,161,1,1.1,0.9
5906,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5907,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5908,1,62.22,5.48,0,0,3,1,0,69,1,1.1,0.9
5909,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5910,1,29.31,3.81,0,0,3,1,0,69,1,1.1,0.9
5911,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5912,1,6.65,0.54,0,0,3,1,0,69,1,1.1,0.9
5913,1,26.03,4.53,0,0,3,1,0,161,1,1.1,0.9
5914,1,1.78,0.08,0,0,3,1,0,161,1,1.1,0.9
5915,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5916,1,10.07,0.1,0,0,3,1,0,69,1,1.1,0.9
5917,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5918,1,17.54,0.96,0,0,3,1,0,69,1,1.1,0.9
5919,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5920,1,20.74,2.15,0,0,3,1,0,69,1,1.1,0.9
5921,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5922,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5923,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5924,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5925,1,16.8,1,0,0,3,1,0,161,1,1.1,0.9
5926,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5927,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5928,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5929,1,22.68,1.52,0,0,3,1,0,161,1,1.1,0.9
5930,1,15.38,1.03,0,0,3,1,0,69,1,1.1,0.9
5931,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5932,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5933,1,0,0,0,-40.6347751209,3,1,0,69,1,1.1,0.9
5934,1,13.74,1.21,0,0,3,1,0,161,1,1.1,0.9
5935,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5936,1,16.36,0.98,0,0,3,1,0,69,1,1.1,0.9
5937,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5938,1,15.91,2.23,0,0,3,1,0,69,1,1.1,0.9
5939,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5940,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5941,1,18.09,1.93,0,0,3,1,0,161,1,1.1,0.9
5942,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5943,1,8.26,0.19,0,0,3,1,0,69,1,1.1,0.9
5944,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5945,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5946,1,22.95,1.26,0,0,3,1,0,161,1,1.1,0.9
5947,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5948,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5949,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5950,1,38.4,3.47,0,0,3,1,0,161,1,1.1,0.9
5951,1,12.43,2.5,0,0,3,1,0,69,1,1.1,0.9
5952,1,8.47,0.29,0,0,3,1,0,69,1,1.1,0.9
5953,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5954,1,6.46,0.84,0,0,3,1,0,69,1,1.1,0.9
5955,1,6.46,0.35,0,0,3,1,0,161,1,1.1,0.9
5956,1,5.25,0.3,0,0,3,1,0,161,1,1.1,0.9
5957,1,8.38,0.45,0,0,3,1,0,69,1,1.1,0.9
5958,1,12.14,0.95,0,0,3,1,0,69,1,1.1,0.9
5959,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5960,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5961,1,17.27,2.83,0,0,3,1,0,161,1,1.1,0.9
5962,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5963,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5964,1,16.91,1.59,0,0,3,1,0,161,1,1.1,0.9
5965,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5966,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5967,1,23.39,0.64,0,0,3,1,0,161,1,1.1,0.9
5968,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5969,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5970,1,17.7,0.26,0,0,3,1,0,69,1,1.1,0.9
5971,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5972,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5973,1,23.82,0.54,0,0,3,1,0,69,1,1.1,0.9
5974,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5975,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5976,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5977,1,36.32,4.26,0,0,3,1,0,69,1,1.1,0.9
5978,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5979,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5980,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5981,1,21.74,1.49,0,0,3,1,0,69,1,1.1,0.9
5982,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5983,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5984,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5985,1,15.72,2.43,0,0,3,1,0,161,1,1.1,0.9
5986,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5987,1,13.32,0.87,0,0,3,1,0,69,1,1.1,0.9
5988,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5989,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5990,1,18.85,1.65,0,0,3,1,0,161,1,1.1,0.9
5991,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5992,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5993,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5994,1,15.35,2.27,0,0,3,1,0,161,1,1.1,0.9
5995,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5996,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5997,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5998,1,23.62,2.43,0,0,3,1,0,161,1,1.1,0.9
5999,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6000,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6001,1,31.72,2.73,0,0,3,1,0,69,1,1.1,0.9
6002,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6003,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6004,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6005,1,11.71,1.52,0,0,3,1,0,161,1,1.1,0.9
6006,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6007,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6008,1,18.12,2,0,0,3,1,0,161,1,1.1,0.9
6009,1,13.06,1.3,0,0,3,1,0,69,1,1.1,0.9
6010,1,10.49,0.52,0,0,3,1,0,69,1,1.1,0.9
6011,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6012,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6013,1,24.15,1.49,0,0,3,1,0,161,1,1.1,0.9
6014,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6015,1,8.66,0.8,0,0,3,1,0,69,1,1.1,0.9
6016,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6017,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6018,1,27.2,2.13,0,0,3,1,0,161,1,1.1,0.9
6019,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6020,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6021,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6022,1,18.42,1.65,0,0,3,1,0,161,1,1.1,0.9
6023,1,3.04,0.34,0,0,3,1,0,161,1,1.1,0.9
6024,1,18.42,0.77,0,0,3,1,0,69,1,1.1,0.9
6025,1,9.57,1.68,0,0,3,1,0,69,1,1.1,0.9
6026,1,17.89,3.72,0,-29.9999141186,3,1,0,69,1,1.1,0.9
6027,1,24.36,1.04,0,0,3,1,0,69,1,1.1,0.9
6028,1,26.13,1.09,0,0,3,1,0,69,1,1.1,0.9
6029,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6030,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6031,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6032,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6033,1,48.69,6.43,0,0,3,1,0,161,1,1.1,0.9
6034,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6035,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6036,1,30.08,2.22,0,0,3,1,0,161,1,1.1,0.9
6037,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6038,1,25.6,1.75,0,0,3,1,0,69,1,1.1,0.9
6039,1,0,0,0,48.2360144281,3,1,0,161,1,1.1,0.9
6040,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6041,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6042,1,51.82,7.67,0,0,3,1,0,161,1,1.1,0.9
6043,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6044,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6045,1,26.67,2.88,0,0,3,1,0,161,1,1.1,0.9
6046,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6047,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6048,1,0,0,0,-8.89654035181,3,1,0,69,1,1.1,0.9
6049,1,38.17,5.61,0,0,3,1,0,161,1,1.1,0.9
6050,1,13.8,0.94,0,0,3,1,0,69,1,1.1,0.9
6051,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6052,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6053,1,15.14,0.52,0,0,3,1,0,161,1,1.1,0.9
6054,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6055,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6056,1,51.83,1.43,0,0,3,1,0,161,1,1.1,0.9
6057,1,45.45,1.59,0,0,3,1,0,69,1,1.1,0.9
6058,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6059,1,0,0,0,-84.9196671329,3,1,0,500,1,1.1,0.9
6060,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6061,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6062,1,127.38,14.39,0,0,3,1,0,500,1,1.1,0.9
6063,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6064,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6065,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6066,1,15.28,0.83,0,0,3,1,0,161,1,1.1,0.9
6067,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6068,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6069,1,24.8,1.97,0,0,3,1,0,69,1,1.1,0.9
6070,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6071,1,18.42,0.67,0,0,3,1,0,69,1,1.1,0.9
6072,1,11.66,0.52,0,0,3,1,0,69,1,1.1,0.9
6073,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6074,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6075,1,13.25,1.39,0,0,3,1,0,161,1,1.1,0.9
6076,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6077,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6078,1,35.82,1.98,0,0,3,1,0,69,1,1.1,0.9
6079,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6080,1,48.68,7.11,0,0,3,1,0,69,1,1.1,0.9
6081,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6082,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6083,1,74.73,9.47,0,0,3,1,0,161,1,1.1,0.9
6084,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6085,1,10.88,0.37,0,0,3,1,0,69,1,1.1,0.9
6086,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6087,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6088,1,15.06,0.87,0,0,3,1,0,161,1,1.1,0.9
6089,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6090,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6091,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6092,1,18.72,0.54,0,0,3,1,0,161,1,1.1,0.9
6093,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6094,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6095,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6096,1,18.82,0.13,0,0,3,1,0,161,1,1.1,0.9
6097,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6098,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6099,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6100,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6101,1,13.79,0.18,0,0,3,1,0,161,1,1.1,0.9
6102,1,12.22,1.84,0,0.750870140447,3,1,0,69,1,1.1,0.9
6103,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6104,1,15.92,2.23,0,0,3,1,0,69,1,1.1,0.9
6105,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6106,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6107,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6108,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6109,1,27.69,1.96,0,0,3,1,0,161,1,1.1,0.9
6110,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6111,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6112,1,29.76,2.65,0,0,3,1,0,69,1,1.1,0.9
6113,1,26.39,2.52,0,0,3,1,0,69,1,1.1,0.9
6114,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6115,1,0,0,0,15.8744597636,3,1,0,69,1,1.1,0.9
6116,1,32.93,4.78,0,0,3,1,0,161,1,1.1,0.9
6117,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6118,1,0,0,0,-49.1187951412,3,1,0,69,1,1.1,0.9
6119,1,27.04,1.71,0,0,3,1,0,69,1,1.1,0.9
6120,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6121,1,23.39,3.69,0,0,3,1,0,69,1,1.1,0.9
6122,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6123,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6124,1,50.41,2.46,0,0,3,1,0,161,1,1.1,0.9
6125,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6126,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6127,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6128,1,19.99,0.82,0,0,3,1,0,161,1,1.1,0.9
6129,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6130,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6131,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6132,1,27.2,2.76,0,0,3,1,0,161,1,1.1,0.9
6133,1,17.03,2.83,0,0,3,1,0,69,1,1.1,0.9
6134,1,32.55,1.78,0,0,3,1,0,69,1,1.1,0.9
6135,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6136,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6137,1,49.97,6.68,0,0,3,1,0,161,1,1.1,0.9
6138,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6139,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6140,1,25.07,1.14,0,0,3,1,0,69,1,1.1,0.9
6141,1,0,0,0,-257.469802317,3,1,0,500,1,1.1,0.9
6142,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6143,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6144,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6145,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6146,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6147,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6148,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6149,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6150,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6151,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6152,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6153,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6154,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6155,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6156,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6157,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6158,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6159,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6160,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6161,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6162,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6163,1,0,0,0,-279.689657767,3,1,0,500,1,1.1,0.9
6164,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6165,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6166,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6167,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6168,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6169,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6170,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6171,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6172,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6173,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6174,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6175,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6176,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6177,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6178,1,0,0,0,-376.749521774,3,1,0,500,1,1.1,0.9
6179,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6180,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6181,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6182,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6183,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6184,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6185,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6186,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6187,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6188,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6189,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6190,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6191,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6192,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6193,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6194,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6195,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6196,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6197,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6198,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6199,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6200,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6201,1,0,0,0,-496.009649552,3,1,0,500,1,1.1,0.9
6202,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6203,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6204,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6205,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6206,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6207,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6208,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6209,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6210,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6211,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6212,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6213,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6214,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6215,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6216,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6217,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6218,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6219,1,0,0,0,-97.2297805142,3,1,0,500,1,1.1,0.9
6220,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6221,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6222,1,0,0,0,0,3,1,0,22,1,1.1,0.9
6223,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6224,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6225,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6226,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6227,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6228,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6229,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6230,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6231,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6232,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6233,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6234,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6235,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6236,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6237,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6238,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6239,1,0,0,0,-45.5299211038,3,1,0,500,1,1.1,0.9
6240,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6241,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6242,1,0,0,0,0,3,1,0,24,1,1.1,0.9
6243,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6244,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6245,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6246,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6247,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6248,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6249,1,0,0,0,61.9871621965,3,1,0,500,1,1.1,0.9
6250,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6251,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6252,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6253,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6254,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6255,1,0,0,0,-472.28981467,3,1,0,500,1,1.1,0.9
6256,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6257,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6258,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6259,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6260,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6261,1,0,0,0,-233.329663852,3,1,0,500,1,1.1,0.9
6262,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6263,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6264,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6265,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6266,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6267,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6268,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6269,1,0,0,0,-588.299862444,3,1,0,500,1,1.1,0.9
6270,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6271,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6272,1,0,0,0,0,3,1,0,22,1,1.1,0.9
6273,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6274,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6275,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6276,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6277,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6278,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6279,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6280,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6281,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6282,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6283,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6284,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6285,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6286,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6287,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6288,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6289,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6290,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6291,1,0,0,0,-387.019691838,3,1,0,500,1,1.1,0.9
6292,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6293,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6294,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6295,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6296,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6297,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6298,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6299,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6300,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6301,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6302,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6303,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6304,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6305,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6306,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6307,1,0,0,0,-24.9998355724,3,1,0,161,1,1.1,0.9
6308,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6309,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6310,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6311,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6312,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6313,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6314,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6315,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6316,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6317,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6318,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6319,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6320,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6321,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6322,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6323,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6324,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6325,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6326,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6327,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6328,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6329,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6330,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6331,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6332,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6333,1,0,0,0,-243.888810362,3,1,0,500,1,1.1,0.9
6334,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6335,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6336,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6337,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6338,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6339,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6340,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6341,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6342,1,0,0,0,0,3,1,0,69,1,1.1,0.9
