bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6343,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6344,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6345,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6346,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6347,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6348,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6349,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6350,1,8.19,0.18,0,-26.8407433557,4,1,0,161,1,1.1,0.9
6351,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6352,1,7.23,0.56,0,0,4,1,0,161,1,1.1,0.9
6353,1,9.4,0.32,0,0,4,1,0,161,1,1.1,0.9
6354,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6355,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6356,1,18.48,0.7,0,0,4,1,0,161,1,1.1,0.9
6357,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6358,1,36.94,3.43,0,0,4,1,0,161,1,1.1,0.9
6359,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6360,1,9.87,0.23,0,0,4,1,0,161,1,1.1,0.9
6361,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6362,1,19.31,0.71,0,0,4,1,0,161,1,1.1,0.9
6363,1,10.04,0.55,0,0,4,1,0,161,1,1.1,0.9
6364,1,9.8,0.28,0,0,4,1,0,161,1,1.1,0.9
6365,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6366,1,11.23,0.99,0,0,4,1,0,161,1,1.1,0.9
6367,1,12.08,0.58,0,0,4,1,0,161,1,1.1,0.9
6368,1,6.49,0.12,0,0,4,1,0,161,1,1.1,0.9
6369,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6370,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6371,1,23.04,1.65,0,0,4,1,0,161,1,1.1,0.9
6372,1,17.19,1.64,0,0,4,1,0,161,1,1.1,0.9
6373,1,0,0,0,-5.31997049858,4,1,0,161,1,1.1,0.9
6374,1,8.35,0.58,0,0,4,1,0,161,1,1.1,0.9
6375,1,14.46,0.77,0,0,4,1,0,161,1,1.1,0.9
6376,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6377,1,53.52,5.78,0,0,4,1,0,161,1,1.1,0.9
6378,1,26.05,1.08,0,0,4,1,0,161,1,1.1,0.9
6379,1,19.63,1.42,0,0,4,1,0,161,1,1.1,0.9
6380,1,17.24,1.69,0,0,4,1,0,161,1,1.1,0.9
6381,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6382,1,9.29,1.03,0,0,4,1,0,161,1,1.1,0.9
6383,1,11.59,0.25,0,0,4,1,0,161,1,1.1,0.9
6384,1,16.86,1.66,0,0,4,1,0,161,1,1.1,0.9
6385,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6386,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6387,1,21.27,1.2,0,0,4,1,0,500,1,1.1,0.9
6388,1,18.21,1.59,0,0,4,1,0,161,1,1.1,0.9
6389,1,19.99,1.53,0,0,4,1,0,161,1,1.1,0.9
6390,1,7.72,0.69,0,0,4,1,0,161,1,1.1,0.9
6391,1,16.87,2.7,0,0,4,1,0,161,1,1.1,0.9
6392,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6393,1,7.89,1.18,0,0,4,1,0,161,1,1.1,0.9
6394,1,10.07,0.77,0,0,4,1,0,161,1,1.1,0.9
6395,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6396,1,11.75,0.52,0,0,4,1,0,161,1,1.1,0.9
6397,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6398,1,14.29,1.2,0,0,4,1,0,161,1,1.1,0.9
6399,1,13.82,1.33,0,0,4,1,0,161,1,1.1,0.9
6400,1,21.64,2.36,0,0,4,1,0,161,1,1.1,0.9
6401,1,20.52,0.59,0,0,4,1,0,161,1,1.1,0.9
6402,1,12.34,0.5,0,0,4,1,0,161,1,1.1,0.9
6403,1,9.29,0.65,0,8.08912756262e-05,4,1,0,161,1,1.1,0.9
6404,1,7.07,0.28,0,0,4,1,0,161,1,1.1,0.9
6405,1,6.88,0.38,0,0,4,1,0,161,1,1.1,0.9
6406,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6407,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6408,1,29.82,0.58,0,0,4,1,0,161,1,1.1,0.9
6409,1,22.94,0.93,0,0,4,1,0,161,1,1.1,0.9
6410,1,34.95,2.56,0,0,4,1,0,161,1,1.1,0.9
6411,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6412,1,6.59,0.4,0,0,4,1,0,161,1,1.1,0.9
6413,1,6.74,0.25,0,0,4,1,0,161,1,1.1,0.9
6414,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6415,1,10.25,0.23,0,0,4,1,0,161,1,1.1,0.9
6416,1,21.7,1.16,0,10.7383536577,4,1,0,161,1,1.1,0.9
6417,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6418,1,27.82,3.13,0,0,4,1,0,161,1,1.1,0.9
6419,1,41.75,1.38,0,0,4,1,0,161,1,1.1,0.9
6420,1,18.09,1,0,0,4,1,0,161,1,1.1,0.9
6421,1,7.83,0.36,0,0,4,1,0,161,1,1.1,0.9
6422,1,14.43,1.12,0,0,4,1,0,161,1,1.1,0.9
6423,1,13.4,0.79,0,0,4,1,0,161,1,1.1,0.9
6424,1,46.59,3.19,0,0,4,1,0,161,1,1.1,0.9
6425,1,59.82,1.71,0,0,4,1,0,161,1,1.1,0.9
6426,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6427,1,55.53,4.84,0,0,4,1,0,161,1,1.1,0.9
6428,1,0.5,0.01,0,0,4,1,0,161,1,1.1,0.9
6429,1,34.42,2.83,0,0,4,1,0,161,1,1.1,0.9
6430,1,42.56,2.46,0,0,4,1,0,161,1,1.1,0.9
6431,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6432,1,28.07,1.36,0,0,4,1,0,161,1,1.1,0.9
6433,1,6.4,0.01,0,0,4,1,0,161,1,1.1,0.9
6434,1,8.22,1.01,0,0,4,1,0,161,1,1.1,0.9
6435,1,12.7,0.97,0,0,4,1,0,161,1,1.1,0.9
6436,1,14.06,1.67,0,0,4,1,0,161,1,1.1,0.9
6437,1,17.36,0.57,0,0,4,1,0,161,1,1.1,0.9
6438,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6439,1,6.9,0.02,0,0,4,1,0,161,1,1.1,0.9
6440,1,19.88,1.23,0,0,4,1,0,161,1,1.1,0.9
6441,1,45.69,1.65,0,0,4,1,0,161,1,1.1,0.9
6442,1,15.29,0.61,0,0,4,1,0,161,1,1.1,0.9
6443,1,20.58,1.5,0,0,4,1,0,161,1,1.1,0.9
6444,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6445,1,7.14,0.64,0,0,4,1,0,161,1,1.1,0.9
6446,1,34.8,0.26,0,0,4,1,0,161,1,1.1,0.9
6447,1,7.4,0.8,0,0,4,1,0,161,1,1.1,0.9
6448,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6449,1,28,1.86,0,0,4,1,0,161,1,1.1,0.9
6450,1,26.77,1.69,0,0,4,1,0,161,1,1.1,0.9
6451,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6452,1,26.81,3.66,0,0,4,1,0,161,1,1.1,0.9
6453,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6454,1,26.29,0.75,0,0,4,1,0,161,1,1.1,0.9
6455,1,52.8,3.87,0,0,4,1,0,161,1,1.1,0.9
6456,1,19.75,0.88,0,0,4,1,0,161,1,1.1,0.9
6457,1,23.74,0.78,0,0,4,1,0,161,1,1.1,0.9
6458,1,14.07,0.82,0,-28.7437328861,4,1,0,161,1,1.1,0.9
6459,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6460,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6461,1,18.99,0.66,0,0,4,1,0,161,1,1.1,0.9
6462,1,15.43,0.95,0,0,4,1,0,161,1,1.1,0.9
6463,1,18.63,0.18,0,0,4,1,0,161,1,1.1,0.9
6464,1,40.47,2.35,0,0,4,1,0,161,1,1.1,0.9
6465,1,17.63,2.65,0,0,4,1,0,161,1,1.1,0.9
6466,1,39.23,1.85,0,0,4,1,0,161,1,1.1,0.9
6467,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6468,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6469,1,12.59,0.19,0,0,4,1,0,161,1,1.1,0.9
6470,1,0,0,0,-0.959308821256,4,1,0,500,1,1.1,0.9
6471,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6472,1,56.72,3.58,0,0,4,1,0,500,1,1.1,0.9
6473,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6474,1,55.46,1.17,0,0,4,1,0,161,1,1.1,0.9
6475,1,15.07,1.68,0,0,4,1,0,161,1,1.1,0.9
6476,1,32.83,1.55,0,0,4,1,0,161,1,1.1,0.9
6477,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6478,1,21.16,1.46,0,0,4,1,0,161,1,1.1,0.9
6479,1,29.91,1.49,0,0,4,1,0,161,1,1.1,0.9
6480,1,28.32,3.66,0,0,4,1,0,161,1,1.1,0.9
6481,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6482,1,41.4,2.97,0,0,4,1,0,161,1,1.1,0.9
6483,1,41.4,1.22,0,0,4,1,0,161,1,1.1,0.9
6484,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6485,1,41.11,3.18,0,0,4,1,0,161,1,1.1,0.9
6486,1,68.11,8.36,0,0,4,1,0,161,1,1.1,0.9
6487,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6488,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6489,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6490,1,41.4,1.76,0,0,4,1,0,500,1,1.1,0.9
6491,1,14.51,0.95,0,0,4,1,0,161,1,1.1,0.9
6492,1,1.38,0.05,0,0,4,1,0,161,1,1.1,0.9
6493,1,17.8,1.02,0,0,4,1,0,161,1,1.1,0.9
6494,1,19.31,0.58,0,0,4,1,0,161,1,1.1,0.9
6495,1,45.34,1.45,0,0,4,1,0,161,1,1.1,0.9
6496,1,57.16,3.15,0,15.3986782158,4,1,0,161,1,1.1,0.9
6497,1,12.09,0.4,0,0,4,1,0,161,1,1.1,0.9
6498,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6499,1,33.39,1.17,0,0,4,1,0,161,1,1.1,0.9
6500,1,32.1,2.55,0,0,4,1,0,161,1,1.1,0.9
6501,1,17.82,1.7,0,0,4,1,0,161,1,1.1,0.9
6502,1,12.87,0.94,0,0,4,1,0,161,1,1.1,0.9
6503,1,61.11,4.6,0,0,4,1,0,161,1,1.1,0.9
6504,1,55.66,3.51,0,0,4,1,0,161,1,1.1,0.9
6505,1,64.57,4.3,0,0,4,1,0,161,1,1.1,0.9
6506,1,60.94,4.61,0,0,4,1,0,161,1,1.1,0.9
6507,1,12.86,0.56,0,0,4,1,0,161,1,1.1,0.9
6508,1,83.77,3.72,0,0,4,1,0,161,1,1.1,0.9
6509,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6510,1,23.27,0.87,0,0,4,1,0,161,1,1.1,0.9
6511,1,23.27,2.65,0,0,4,1,0,500,1,1.1,0.9
6512,1,12.31,0.14,0,5.01246801478e-05,4,1,0,161,1,1.1,0.9
6513,1,22.1,1.81,0,0,4,1,0,161,1,1.1,0.9
6514,1,27.54,1.57,0,0,4,1,0,161,1,1.1,0.9
6515,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6516,1,62.03,1.27,0,0,4,1,0,161,1,1.1,0.9
6517,1,46.13,3.48,0,0,4,1,0,161,1,1.1,0.9
6518,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6519,1,81.88,8,0,0,4,1,0,161,1,1.1,0.9
6520,1,68.04,4.89,0,0,4,1,0,161,1,1.1,0.9
6521,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6522,1,48.7,4.18,0,0,4,1,0,161,1,1.1,0.9
6523,1,79.61,3.34,0,0,4,1,0,161,1,1.1,0.9
6524,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6525,1,101.51,8.21,0,0,4,1,0,161,1,1.1,0.9
6526,1,62.91,3.29,0,0,4,1,0,161,1,1.1,0.9
6527,1,49.17,1.27,0,0,4,1,0,161,1,1.1,0.9
6528,1,60.31,2.16,0,0,4,1,0,161,1,1.1,0.9
6529,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6530,1,66.49,3.65,0,0,4,1,0,161,1,1.1,0.9
6531,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6532,1,28.21,1.53,0,0,4,1,0,161,1,1.1,0.9
6533,1,53.44,3.93,0,0,4,1,0,161,1,1.1,0.9
6534,1,132.16,3.08,0,0,4,1,0,161,1,1.1,0.9
6535,1,74.85,11.51,0,53.9964331196,4,1,0,161,1,1.1,0.9
6536,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6537,1,64.71,9.56,0,0,4,1,0,161,1,1.1,0.9
6538,1,40.27,1.83,0,0,4,1,0,161,1,1.1,0.9
6539,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6540,1,55.25,4.07,0,0,4,1,0,161,1,1.1,0.9
6541,1,41.87,2.93,0,0,4,1,0,161,1,1.1,0.9
6542,1,71.39,5.29,0,0,4,1,0,161,1,1.1,0.9
6543,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6544,1,0,0,0,0.000353680173703,4,1,0,500,1,1.1,0.9
6545,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6546,1,47.07,1.22,0,0,4,1,0,500,1,1.1,0.9
6547,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6548,1,42.28,2.36,0,0,4,1,0,161,1,1.1,0.9
6549,1,38.52,1.79,0,0,4,1,0,161,1,1.1,0.9
6550,1,24.51,1.72,0,0,4,1,0,161,1,1.1,0.9
6551,1,39.41,1.22,0,0,4,1,0,161,1,1.1,0.9
6552,1,94.98,5.15,0,0,4,1,0,161,1,1.1,0.9
6553,1,47.36,3.61,0,0,4,1,0,161,1,1.1,0.9
6554,1,57.54,8.69,0,0,4,1,0,161,1,1.1,0.9
6555,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6556,1,60.73,1.67,0,0,4,1,0,161,1,1.1,0.9
6557,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6558,1,69.68,4.28,0,0,4,1,0,161,1,1.1,0.9
6559,1,13.93,0.75,0,0,4,1,0,161,1,1.1,0.9
6560,1,25.78,0.62,0,0,4,1,0,161,1,1.1,0.9
6561,1,43.65,4.3,0,69.2279082786,4,1,0,161,1,1.1,0.9
6562,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6563,1,46.5,4.37,0,0,4,1,0,161,1,1.1,0.9
6564,1,77.23,5.38,0,0,4,1,0,161,1,1.1,0.9
6565,1,75.69,9.3,0,0.435760786169,4,1,0,161,1,1.1,0.9
6566,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6567,1,60.18,3.81,0,0,4,1,0,161,1,1.1,0.9
6568,1,38.5,1.67,0,0,4,1,0,161,1,1.1,0.9
6569,1,73,5.09,0,0,4,1,0,161,1,1.1,0.9
6570,1,36.28,2.23,0,0,4,1,0,161,1,1.1,0.9
6571,1,45.6,3.45,0,0,4,1,0,161,1,1.1,0.9
6572,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6573,1,29.61,0.62,0,0,4,1,0,161,1,1.1,0.9
6574,1,18.21,1.53,0,0.00292278409186,4,1,0,161,1,1.1,0.9
6575,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6576,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6577,1,23.06,0.92,0,0,4,1,0,161,1,1.1,0.9
6578,1,18.21,0.57,0,0,4,1,0,161,1,1.1,0.9
6579,1,20.24,2.25,0,0,4,1,0,161,1,1.1,0.9
6580,1,33.05,3.78,0,0,4,1,0,161,1,1.1,0.9
6581,1,54.57,3.37,0,0,4,1,0,161,1,1.1,0.9
6582,1,51.53,3.97,0,0,4,1,0,161,1,1.1,0.9
6583,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6584,1,40.01,3,0,0,4,1,0,161,1,1.1,0.9
6585,1,13.31,1.19,0,0,4,1,0,161,1,1.1,0.9
6586,1,91.42,3.86,0,0,4,1,0,161,1,1.1,0.9
6587,1,58.02,4.32,0,0,4,1,0,161,1,1.1,0.9
6588,1,64.75,3.58,0,0,4,1,0,161,1,1.1,0.9
6589,1,7.48,0.68,0,0,4,1,0,161,1,1.1,0.9
6590,1,16.85,2.57,0,0,4,1,0,161,1,1.1,0.9
6591,1,56.81,1.63,0,0,4,1,0,161,1,1.1,0.9
6592,1,15.01,0.55,0,0,4,1,0,161,1,1.1,0.9
6593,1,28.01,0.91,0,0,4,1,0,161,1,1.1,0.9
6594,1,17.14,0.79,0,0,4,1,0,161,1,1.1,0.9
6595,1,31.66,2.99,0,0,4,1,0,161,1,1.1,0.9
6596,1,13.25,0.94,0,0,4,1,0,161,1,1.1,0.9
6597,1,15.66,2.17,0,0,4,1,0,161,1,1.1,0.9
6598,1,9.41,0.66,0,0,4,1,0,161,1,1.1,0.9
6599,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6600,1,34.73,2.96,0,0,4,1,0,161,1,1.1,0.9
6601,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6602,1,64.11,5.25,0,0,4,1,0,161,1,1.1,0.9
6603,1,54.96,3.04,0,0,4,1,0,161,1,1.1,0.9
6604,1,21.58,1.32,0,0,4,1,0,161,1,1.1,0.9
6605,1,9.25,0.9,0,0.524739117266,4,1,0,161,1,1.1,0.9
6606,1,40.84,1.3,0,0,4,1,0,161,1,1.1,0.9
6607,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6608,1,33.44,2.43,0,0,4,1,0,161,1,1.1,0.9
6609,1,9.02,0.76,0,0,4,1,0,161,1,1.1,0.9
6610,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6611,1,20.86,0.31,0,0,4,1,0,161,1,1.1,0.9
6612,1,21.36,0.64,0,0,4,1,0,161,1,1.1,0.9
6613,1,33.46,3.16,0,0,4,1,0,161,1,1.1,0.9
6614,1,22.02,1.44,0,0,4,1,0,161,1,1.1,0.9
6615,1,30.27,4.34,0,0,4,1,0,161,1,1.1,0.9
6616,1,31.44,2.77,0,0,4,1,0,161,1,1.1,0.9
6617,1,30.27,2.18,0,0,4,1,0,161,1,1.1,0.9
6618,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6619,1,31.44,1.23,0,0,4,1,0,161,1,1.1,0.9
6620,1,24.05,1.14,0,0,4,1,0,161,1,1.1,0.9
6621,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6622,1,62.54,3.45,0,0,4,1,0,161,1,1.1,0.9
6623,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6624,1,26.73,0.77,0,0,4,1,0,161,1,1.1,0.9
6625,1,11.77,0.38,0,0,4,1,0,161,1,1.1,0.9
6626,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6627,1,29.1,0.95,0,0,4,1,0,161,1,1.1,0.9
6628,1,16.24,1.85,0,0,4,1,0,161,1,1.1,0.9
6629,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6630,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6631,1,54.42,3.88,0,0,4,1,0,161,1,1.1,0.9
6632,1,31.99,0.54,0,0,4,1,0,161,1,1.1,0.9
6633,1,43.55,5.82,0,0,4,1,0,161,1,1.1,0.9
6634,1,9.62,0.98,0,0,4,1,0,161,1,1.1,0.9
6635,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6636,1,16.88,1.29,0,0,4,1,0,161,1,1.1,0.9
6637,1,18.2,0.53,0,0,4,1,0,161,1,1.1,0.9
6638,1,27.09,2.96,0,0,4,1,0,161,1,1.1,0.9
6639,1,19.49,0.71,0,0,4,1,0,161,1,1.1,0.9
6640,1,0,0,0,-107.045812854,4,1,0,500,1,1.1,0.9
6641,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6642,1,72.66,2.7,0,0,4,1,0,500,1,1.1,0.9
6643,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6644,1,34.21,1.43,0,0,4,1,0,161,1,1.1,0.9
6645,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6646,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6647,1,14.89,1.92,0,0,4,1,0,161,1,1.1,0.9
6648,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6649,1,20.03,1.23,0,0,4,1,0,161,1,1.1,0.9
6650,1,23.24,2.38,0,0,4,1,0,161,1,1.1,0.9
6651,1,53.01,2.72,0,0,4,1,0,161,1,1.1,0.9
6652,1,31.31,2.61,0,0,4,1,0,161,1,1.1,0.9
6653,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6654,1,6.52,0.83,0,0,4,1,0,161,1,1.1,0.9
6655,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6656,1,9.65,0.6,0,0,4,1,0,161,1,1.1,0.9
6657,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6658,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6659,1,17.85,1.16,0,0,4,1,0,161,1,1.1,0.9
6660,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6661,1,10.53,0.56,0,0,4,1,0,161,1,1.1,0.9
6662,1,15.85,1.19,0,0,4,1,0,161,1,1.1,0.9
6663,1,45.28,5.2,0,0,4,1,0,161,1,1.1,0.9
6664,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6665,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6666,1,19.18,1.54,0,0,4,1,0,161,1,1.1,0.9
6667,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6668,1,27.16,0.72,0,0,4,1,0,161,1,1.1,0.9
6669,1,25.91,1.38,0,0,4,1,0,161,1,1.1,0.9
6670,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6671,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6672,1,25.91,0.85,0,0,4,1,0,161,1,1.1,0.9
6673,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6674,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6675,1,26.45,1.01,0,0,4,1,0,161,1,1.1,0.9
6676,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6677,1,26.27,1.37,0,0,4,1,0,161,1,1.1,0.9
6678,1,10.38,0.49,0,0,4,1,0,161,1,1.1,0.9
6679,1,12.72,1.09,0,0,4,1,0,161,1,1.1,0.9
6680,1,12.85,0.29,0,0,4,1,0,161,1,1.1,0.9
6681,1,9.68,0.49,0,0,4,1,0,161,1,1.1,0.9
6682,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6683,1,17.64,0.97,0,0,4,1,0,161,1,1.1,0.9
6684,1,15.8,1.96,0,0,4,1,0,161,1,1.1,0.9
6685,1,15.8,1.34,0,0,4,1,0,161,1,1.1,0.9
6686,1,18.11,1.29,0,0,4,1,0,161,1,1.1,0.9
6687,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6688,1,12.28,0.79,0,0,4,1,0,161,1,1.1,0.9
6689,1,18.29,2.74,0,0,4,1,0,161,1,1.1,0.9
6690,1,14.05,1.23,0,0,4,1,0,161,1,1.1,0.9
6691,1,0,0,0,1.98754839745e-05,4,1,0,161,1,1.1,0.9
6692,1,19.55,1.39,0,0,4,1,0,161,1,1.1,0.9
6693,1,9.74,0.49,0,0,4,1,0,161,1,1.1,0.9
6694,1,0.38,0.06,0,0,4,1,0,161,1,1.1,0.9
6695,1,7.23,0.45,0,0,4,1,0,161,1,1.1,0.9
6696,1,10.33,1.08,0,0,4,1,0,161,1,1.1,0.9
6697,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6698,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6699,1,9.76,0.61,0,0,4,1,0,161,1,1.1,0.9
6700,1,14.84,1.06,0,0,4,1,0,161,1,1.1,0.9
6701,1,11.82,0.42,0,0,4,1,0,161,1,1.1,0.9
6702,1,11.29,1.28,0,0,4,1,0,161,1,1.1,0.9
6703,1,22.89,1.92,0,0,4,1,0,161,1,1.1,0.9
6704,1,16.48,1.65,0,0,4,1,0,161,1,1.1,0.9
6705,1,20.66,2.59,0,0,4,1,0,161,1,1.1,0.9
6706,1,0,0,0,-211.279918563,4,1,0,500,1,1.1,0.9
6707,1,25.92,1.22,0,0,4,1,0,161,1,1.1,0.9
6708,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6709,1,27.25,3.3,0,0,4,1,0,161,1,1.1,0.9
6710,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6711,1,8.92,0.7,0,0,4,1,0,161,1,1.1,0.9
6712,1,16.55,0.51,0,0,4,1,0,161,1,1.1,0.9
6713,1,18.68,2.2,0,0,4,1,0,161,1,1.1,0.9
6714,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6715,1,12.18,0.32,0,0,4,1,0,161,1,1.1,0.9
6716,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6717,1,14.05,0.15,0,0,4,1,0,161,1,1.1,0.9
6718,1,6.66,0.47,0,5.47833487125,4,1,0,161,1,1.1,0.9
6719,1,24.34,1.64,0,0,4,1,0,161,1,1.1,0.9
6720,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6721,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6722,1,16.68,0.91,0,0,4,1,0,161,1,1.1,0.9
6723,1,10.36,0.55,0,0,4,1,0,161,1,1.1,0.9
6724,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6725,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6726,1,11.64,0.61,0,0,4,1,0,161,1,1.1,0.9
6727,1,27.23,0.88,0,0,4,1,0,161,1,1.1,0.9
6728,1,54.46,3.12,0,0,4,1,0,161,1,1.1,0.9
6729,1,27.23,1.11,0,0,4,1,0,161,1,1.1,0.9
6730,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6731,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6732,1,12.02,0.98,0,0,4,1,0,161,1,1.1,0.9
6733,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6734,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6735,1,41.76,1.43,0,0,4,1,0,161,1,1.1,0.9
6736,1,81.57,5.44,0,0,4,1,0,161,1,1.1,0.9
6737,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6738,1,24.44,1.9,0,0,4,1,0,161,1,1.1,0.9
6739,1,27.96,0.69,0,0,4,1,0,161,1,1.1,0.9
6740,1,14.19,0.69,0,0,4,1,0,161,1,1.1,0.9
6741,1,10.05,0.68,0,0,4,1,0,161,1,1.1,0.9
6742,1,7.24,0.54,0,0,4,1,0,161,1,1.1,0.9
6743,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6744,1,33.22,2.78,0,0,4,1,0,161,1,1.1,0.9
6745,1,29.83,1.45,0,0,4,1,0,161,1,1.1,0.9
6746,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6747,1,18.24,1.17,0,0,4,1,0,161,1,1.1,0.9
6748,1,11.72,0.83,0,0,4,1,0,161,1,1.1,0.9
6749,1,0,0,0,3.08343864351,4,1,0,161,1,1.1,0.9
6750,1,11.23,1.36,0,0,4,1,0,161,1,1.1,0.9
6751,1,11.23,1.12,0,7.13235256884,4,1,0,161,1,1.1,0.9
6752,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6753,1,106.77,5.86,0,0,4,1,0,161,1,1.1,0.9
6754,1,17.77,1.68,0,0,4,1,0,161,1,1.1,0.9
6755,1,47.21,2.97,0,0,4,1,0,161,1,1.1,0.9
6756,1,78.31,2.56,0,0,4,1,0,161,1,1.1,0.9
6757,1,22.05,1.92,0,0,4,1,0,161,1,1.1,0.9
6758,1,24.39,2.04,0,0,4,1,0,161,1,1.1,0.9
6759,1,34.06,1.03,0,2.30222031158e-05,4,1,0,161,1,1.1,0.9
6760,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6761,1,10.15,1.14,0,0,4,1,0,161,1,1.1,0.9
6762,1,15.9,1.13,0,0,4,1,0,161,1,1.1,0.9
6763,1,24.26,1.29,0,0,4,1,0,161,1,1.1,0.9
6764,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6765,1,66.07,3.62,0,0,4,1,0,161,1,1.1,0.9
6766,1,39.36,1.79,0,0,4,1,0,161,1,1.1,0.9
6767,1,56.24,0.88,0,0,4,1,0,161,1,1.1,0.9
6768,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6769,1,57.18,6.77,0,0,4,1,0,161,1,1.1,0.9
6770,1,98.7,6.61,0,0,4,1,0,161,1,1.1,0.9
6771,1,8.91,0.33,0,0,4,1,0,161,1,1.1,0.9
6772,1,28.93,1.65,0,0,4,1,0,161,1,1.1,0.9
6773,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6774,1,40.85,1.8,0,0,4,1,0,161,1,1.1,0.9
6775,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6776,1,48.93,4.42,0,0,4,1,0,161,1,1.1,0.9
6777,1,53.31,8.07,0,0,4,1,0,161,1,1.1,0.9
6778,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6779,1,102.36,4.51,0,0,4,1,0,161,1,1.1,0.9
6780,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6781,1,132.01,10.31,0,0,4,1,0,161,1,1.1,0.9
6782,1,0,0,0,47.8874617008,4,1,0,500,1,1.1,0.9
6783,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6784,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6785,1,52.76,6.15,0,0,4,1,0,500,1,1.1,0.9
6786,1,28.37,1.77,0,0,4,1,0,161,1,1.1,0.9
6787,1,16.73,0.31,0,0,4,1,0,161,1,1.1,0.9
6788,1,24.79,1.22,0,0,4,1,0,161,1,1.1,0.9
6789,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6790,1,47.05,3.85,0,0,4,1,0,161,1,1.1,0.9
6791,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6792,1,45.12,1.28,0,0,4,1,0,161,1,1.1,0.9
6793,1,17.1,0.93,0,0,4,1,0,161,1,1.1,0.9
6794,1,62.24,2.6,0,0,4,1,0,161,1,1.1,0.9
6795,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6796,1,62.91,3.6,0,0,4,1,0,161,1,1.1,0.9
6797,1,63.18,1.97,0,0,4,1,0,161,1,1.1,0.9
6798,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6799,1,101.29,12.33,0,0,4,1,0,161,1,1.1,0.9
6800,1,20.21,1.34,0,0,4,1,0,161,1,1.1,0.9
6801,1,20.21,0.81,0,0,4,1,0,161,1,1.1,0.9
6802,1,35.2,1.04,0,2.6460311888e-05,4,1,0,161,1,1.1,0.9
6803,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6804,1,59.06,2.73,0,0,4,1,0,161,1,1.1,0.9
6805,1,11.71,0.61,0,0,4,1,0,161,1,1.1,0.9
6806,1,26.28,0.34,0,0,4,1,0,161,1,1.1,0.9
6807,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6808,1,11.03,0.93,0,0,4,1,0,161,1,1.1,0.9
6809,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6810,1,46.88,4.44,0,0,4,1,0,161,1,1.1,0.9
6811,1,0,0,0,0.00112202796836,4,1,0,161,1,1.1,0.9
6812,1,70.68,6.51,0,0,4,1,0,161,1,1.1,0.9
6813,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6814,1,35.34,2.37,0,0,4,1,0,161,1,1.1,0.9
6815,1,43.77,2.23,0,0,4,1,0,161,1,1.1,0.9
6816,1,56.17,0.76,0,0,4,1,0,161,1,1.1,0.9
6817,1,42.05,1.63,0,0,4,1,0,161,1,1.1,0.9
6818,1,26.67,2.01,0,0,4,1,0,161,1,1.1,0.9
6819,1,75.74,2.6,0,33.4028235376,4,1,0,161,1,1.1,0.9
6820,1,82.66,7.92,0,0,4,1,0,161,1,1.1,0.9
6821,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6822,1,39.73,1.73,0,0,4,1,0,161,1,1.1,0.9
6823,1,39,2.39,0,0,4,1,0,161,1,1.1,0.9
6824,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6825,1,19.3,1.86,0,0,4,1,0,161,1,1.1,0.9
6826,1,19.5,1.6,0,0,4,1,0,161,1,1.1,0.9
6827,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6828,1,13.48,0.27,0,0,4,1,0,161,1,1.1,0.9
6829,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6830,1,9.55,0.72,0,0,4,1,0,161,1,1.1,0.9
6831,1,51.24,5.31,0,0,4,1,0,161,1,1.1,0.9
6832,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6833,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6834,1,31.6,2.3,0,0,4,1,0,161,1,1.1,0.9
6835,1,36.4,1.18,0,0,4,1,0,161,1,1.1,0.9
6836,1,31.6,2.73,0,0,4,1,0,161,1,1.1,0.9
6837,1,21.4,1.9,0,0,4,1,0,161,1,1.1,0.9
6838,1,8.4,0.35,0,0,4,1,0,161,1,1.1,0.9
6839,1,25.4,3.28,0,0,4,1,0,161,1,1.1,0.9
6840,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6841,1,22.55,0.75,0,0,4,1,0,161,1,1.1,0.9
6842,1,23.66,0.88,0,0,4,1,0,161,1,1.1,0.9
6843,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6844,1,24.7,1.95,0,0,4,1,0,161,1,1.1,0.9
6845,1,24.33,1.36,0,0,4,1,0,161,1,1.1,0.9
6846,1,32.25,1.56,0,0,4,1,0,161,1,1.1,0.9
6847,1,25.64,0.76,0,0,4,1,0,161,1,1.1,0.9
6848,1,19.98,2.25,0,-19.0999034879,4,1,0,161,1,1.1,0.9
6849,1,17.21,2,0,0,4,1,0,161,1,1.1,0.9
6850,1,25.64,1.85,0,0,4,1,0,161,1,1.1,0.9
6851,1,6.76,0.84,0,0,4,1,0,161,1,1.1,0.9
6852,1,23.75,1.38,0,0,4,1,0,161,1,1.1,0.9
6853,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6854,1,10.65,1.2,0,0,4,1,0,161,1,1.1,0.9
6855,1,5.31,0.5,0,0,4,1,0,161,1,1.1,0.9
6856,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6857,1,13,0.91,0,0,4,1,0,161,1,1.1,0.9
6858,1,19.2,1.3,0,0,4,1,0,161,1,1.1,0.9
6859,1,52.07,2.54,0,0,4,1,0,161,1,1.1,0.9
6860,1,22.47,0.97,0,0,4,1,0,161,1,1.1,0.9
6861,1,8.24,0.33,0,0,4,1,0,161,1,1.1,0.9
6862,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6863,1,2.36,0.23,0,0,4,1,0,161,1,1.1,0.9
6864,1,4.91,0.17,0,0,4,1,0,161,1,1.1,0.9
6865,1,9.82,0.51,0,0,4,1,0,161,1,1.1,0.9
6866,1,5.12,0.52,0,0,4,1,0,161,1,1.1,0.9
6867,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6868,1,11.59,0.62,0,0,4,1,0,161,1,1.1,0.9
6869,1,16.5,1.53,0,0,4,1,0,161,1,1.1,0.9
6870,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6871,1,11.59,0.34,0,0,4,1,0,161,1,1.1,0.9
6872,1,13.57,0.54,0,1.66109957518e-05,4,1,0,161,1,1.1,0.9
6873,1,9.36,0.93,0,0,4,1,0,161,1,1.1,0.9
6874,1,20.62,1.43,0,0,4,1,0,161,1,1.1,0.9
6875,1,20.26,0.86,0,0,4,1,0,161,1,1.1,0.9
6876,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6877,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6878,1,28.31,1.14,0,0,4,1,0,161,1,1.1,0.9
6879,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6880,1,28.69,2.08,0,0,4,1,0,161,1,1.1,0.9
6881,1,24,2.04,0,0,4,1,0,161,1,1.1,0.9
6882,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6883,1,20.12,0.96,0,0,4,1,0,161,1,1.1,0.9
6884,1,36.94,2.05,0,0,4,1,0,161,1,1.1,0.9
6885,1,6.81,0.49,0,0,4,1,0,161,1,1.1,0.9
6886,1,12,0.84,0,0,4,1,0,161,1,1.1,0.9
6887,1,20.98,1.34,0,0,4,1,0,161,1,1.1,0.9
6888,1,12.22,1.54,0,0,4,1,0,161,1,1.1,0.9
6889,1,10.99,0.43,0,0,4,1,0,161,1,1.1,0.9
6890,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6891,1,7.01,0.53,0,0,4,1,0,161,1,1.1,0.9
6892,1,6.42,0.4,0,0.000103900510363,4,1,0,161,1,1.1,0.9
6893,1,11.51,0.55,0,0,4,1,0,161,1,1.1,0.9
6894,1,15.09,1.71,0,0,4,1,0,161,1,1.1,0.9
6895,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6896,1,18.23,1.98,0,0,4,1,0,161,1,1.1,0.9
6897,1,8.29,0.47,0,0,4,1,0,161,1,1.1,0.9
6898,1,14.89,1.26,0,0,4,1,0,161,1,1.1,0.9
6899,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6900,1,15.67,0.6,0,0,4,1,0,161,1,1.1,0.9
6901,1,0,0,0,116.359108804,4,1,0,500,1,1.1,0.9
6902,1,36.28,1.11,0,0,4,1,0,161,1,1.1,0.9
6903,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6904,1,40.71,2.53,0,0,4,1,0,161,1,1.1,0.9
6905,1,12.81,0.85,0,0,4,1,0,161,1,1.1,0.9
6906,1,9.3,0.18,0,0,4,1,0,161,1,1.1,0.9
6907,1,11.13,1.3,0,0,4,1,0,161,1,1.1,0.9
6908,1,30.3,1.92,0,0,4,1,0,161,1,1.1,0.9
6909,1,17.61,0.43,0,0,4,1,0,161,1,1.1,0.9
6910,1,20.61,2.73,0,0,4,1,0,161,1,1.1,0.9
6911,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6912,1,19.98,1.83,0,0,4,1,0,161,1,1.1,0.9
6913,1,6.73,0.51,0,0,4,1,0,161,1,1.1,0.9
6914,1,6.73,0.64,0,0,4,1,0,161,1,1.1,0.9
6915,1,18.05,0.36,0,0,4,1,0,161,1,1.1,0.9
6916,1,14.62,0.33,0,0,4,1,0,161,1,1.1,0.9
6917,1,5.07,0.49,0,0,4,1,0,161,1,1.1,0.9
6918,1,27.02,1.9,0,0,4,1,0,161,1,1.1,0.9
6919,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6920,1,10.14,0.5,0,0,4,1,0,161,1,1.1,0.9
6921,1,16.91,2.06,0,0,4,1,0,161,1,1.1,0.9
6922,1,24.58,1.08,0,0,4,1,0,161,1,1.1,0.9
6923,1,14.14,0.64,0,0,4,1,0,161,1,1.1,0.9
6924,1,12.86,0.62,0,0,4,1,0,161,1,1.1,0.9
6925,1,6.44,0.39,0,0,4,1,0,161,1,1.1,0.9
6926,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6927,1,26.96,2.31,0,0,4,1,0,161,1,1.1,0.9
6928,1,10.71,0.65,0,0,4,1,0,161,1,1.1,0.9
6929,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6930,1,17.56,1.63,0,0,4,1,0,161,1,1.1,0.9
6931,1,35.11,1.52,0,0,4,1,0,161,1,1.1,0.9
6932,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6933,1,23.13,4.83,0,0,4,1,0,161,1,1.1,0.9
6934,1,7.1,0.5,0,0,4,1,0,161,1,1.1,0.9
6935,1,12.92,0.94,0,0,4,1,0,161,1,1.1,0.9
6936,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6937,1,4.16,0.07,0,0,4,1,0,161,1,1.1,0.9
6938,1,12.26,0.65,0,0,4,1,0,161,1,1.1,0.9
6939,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6940,1,27.04,3.72,0,0,4,1,0,161,1,1.1,0.9
6941,1,22.11,0.51,0,0,4,1,0,161,1,1.1,0.9
6942,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6943,1,22.97,3.67,0,0,4,1,0,161,1,1.1,0.9
6944,1,13.86,0.2,0,0,4,1,0,161,1,1.1,0.9
6945,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6946,1,0,0,0,5.67782862175e-05,4,1,0,161,1,1.1,0.9
6947,1,20.11,1.35,0,0,4,1,0,161,1,1.1,0.9
6948,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6949,1,14.24,0.94,0,0,4,1,0,161,1,1.1,0.9
6950,1,7.02,0.24,0,-4.51997360746,4,1,0,161,1,1.1,0.9
6951,1,11.48,1.46,0,0,4,1,0,161,1,1.1,0.9
6952,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6953,1,8.86,0.88,0,0,4,1,0,161,1,1.1,0.9
6954,1,21.72,0.75,0,0,4,1,0,161,1,1.1,0.9
6955,1,9.85,0.62,0,0,4,1,0,161,1,1.1,0.9
6956,1,13.38,0.59,0,0,4,1,0,161,1,1.1,0.9
6957,1,17.29,1.65,0,0,4,1,0,161,1,1.1,0.9
6958,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6959,1,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6960,1,0,0,0,0,4,1,0,18,1,1.1,0.9
6961,1,5.69,0.19,0,0,4,1,0,161,1,1.1,0.9
6962,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6963,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6964,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6965,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6966,1,5.62,0.61,0,0,4,1,0,161,1,1.1,0.9
6967,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6968,1,1.75,0.14,0,0,4,1,0,161,1,1.1,0.9
6969,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6970,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6971,1,6.63,0.28,0,0,4,1,0,161,1,1.1,0.9
6972,1,2.34,0.12,0,0,4,1,0,161,1,1.1,0.9
6973,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6974,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6975,1,3.26,0.2,0,0,4,1,0,161,1,1.1,0.9
6976,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6977,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6978,2,0,0,0,0,4,1,0,18,1,1.1,0.9
6979,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6980,2,0,0,0,0,4,1,0,24,1,1.1,0.9
6981,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6982,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6983,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6984,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6985,1,24.91,0.91,0,0,4,1,0,161,1,1.1,0.9
6986,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6987,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6988,1,13.89,2.22,0,0,4,1,0,161,1,1.1,0.9
6989,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6990,2,0,0,0,0,4,1,0,500,1,1.1,0.9
6991,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6992,1,4.18,0.43,0,-297.3611841,4,1,0,500,1,1.1,0.9
6993,1,2.86,0.22,0,0,4,1,0,500,1,1.1,0.9
6994,1,0,0,0,-58.6396598263,4,1,0,500,1,1.1,0.9
6995,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6996,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6997,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6998,1,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6999,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7000,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7001,1,0,0,0,-62.7599230574,4,1,0,500,1,1.1,0.9
7002,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7003,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7004,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7005,1,3.33,0.18,0,0,4,1,0,500,1,1.1,0.9
7006,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7007,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7008,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7009,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7010,1,2.36,0.09,0,0,4,1,0,500,1,1.1,0.9
7011,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7012,1,0,0,0,-741.019744359,4,1,0,500,1,1.1,0.9
7013,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7014,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7015,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7016,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7017,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7018,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7019,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7020,1,9.3,1.27,0,0,4,1,0,500,1,1.1,0.9
7021,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7022,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7023,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7024,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7025,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7026,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7027,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7028,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7029,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7030,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7031,1,5.35,0.37,0,0,4,1,0,500,1,1.1,0.9
7032,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7033,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7034,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7035,1,2.83,0.2,0,0,4,1,0,500,1,1.1,0.9
7036,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7037,1,2.97,0.16,0,0,4,1,0,161,1,1.1,0.9
7038,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7039,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7040,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7041,1,0,0,0,-467.440272901,4,1,0,500,1,1.1,0.9
7042,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7043,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7044,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7045,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7046,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7047,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7048,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7049,1,10.06,0.65,0,0,4,1,0,500,1,1.1,0.9
7050,1,5.03,0.53,0,0,4,1,0,500,1,1.1,0.9
7051,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7052,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7053,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7054,1,5.95,0.46,0,0,4,1,0,161,1,1.1,0.9
7055,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7056,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7057,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7058,1,13.55,0.59,0,0,4,1,0,161,1,1.1,0.9
7059,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7060,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7061,1,22.67,0.98,0,0,4,1,0,161,1,1.1,0.9
7062,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7063,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7064,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7065,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7066,2,21.67,2.32,0,0,4,1,0,161,1,1.1,0.9
7067,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7068,1,18.04,0.8,0,0,4,1,0,161,1,1.1,0.9
7069,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7070,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7071,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7072,1,25.65,0.71,0,0,4,1,0,161,1,1.1,0.9
7073,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7074,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7075,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7076,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7077,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7078,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7079,1,0,0,0,0,4,1,0,115,1,1.1,0.9
7080,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7081,1,0.55,0.03,0,0,4,1,0,500,1,1.1,0.9
7082,1,0.55,0.06,0,0,4,1,0,500,1,1.1,0.9
7083,2,13.85,0.65,0,0,4,1,0,161,1,1.1,0.9
7084,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7085,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7086,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7087,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7088,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7089,1,5.73,0.23,0,0,4,1,0,161,1,1.1,0.9
7090,1,0,0,0,-127.67887988,4,1,0,500,1,1.1,0.9
7091,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7092,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7093,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7094,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7095,1,0,0,0,-89.1402826647,4,1,0,500,1,1.1,0.9
7096,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7097,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7098,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7099,1,0,0,0,-142.134755992,4,1,0,500,1,1.1,0.9
7100,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7101,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7102,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7103,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7104,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7105,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7106,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7107,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7108,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7109,1,0,0,0,-418.03907195,4,1,0,500,1,1.1,0.9
7110,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7111,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7112,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7113,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7114,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7115,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7116,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7117,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7118,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7119,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7120,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7121,1,0,0,0,0,4,1,0,115,1,1.1,0.9
7122,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7123,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7124,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7125,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7126,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7127,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7128,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7129,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7130,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7131,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7132,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7133,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7134,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7135,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7136,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7137,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7138,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7139,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7140,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7141,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7142,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7143,1,0,0,0,16.7124960469,4,1,0,500,1,1.1,0.9
7144,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7145,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7146,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7147,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7148,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7149,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7150,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7151,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7152,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7153,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7154,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7155,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7156,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7157,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7158,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7159,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7160,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7161,1,0,0,0,-131.155602662,4,1,0,500,1,1.1,0.9
7162,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7163,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7164,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7165,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7166,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7167,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7168,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7169,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7170,1,0,0,0,-450.8581252,4,1,0,500,1,1.1,0.9
7171,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7172,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7173,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7174,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7175,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7176,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7177,1,0,0,0,-447.266867743,4,1,0,500,1,1.1,0.9
7178,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7179,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7180,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7181,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7182,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7183,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7184,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7185,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7186,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7187,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7188,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7189,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7190,2,0,0,0,13.5948977596,4,1,0,161,1,1.1,0.9
7191,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7192,1,0,0,0,-15.5023889142,4,1,0,161,1,1.1,0.9
7193,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7194,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7195,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7196,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7197,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7198,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7199,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7200,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7201,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7202,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7203,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7204,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7205,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7206,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7207,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7208,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7209,1,0,0,0,-137.088803778,4,1,0,500,1,1.1,0.9
7210,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7211,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7212,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7213,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7214,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7215,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7216,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7217,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7218,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7219,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7220,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7221,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7222,1,0,0,0,-104.44806022,4,1,0,500,1,1.1,0.9
7223,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7224,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7225,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7226,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7227,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7228,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7229,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7230,1,0,0,0,-121.307297163,4,1,0,500,1,1.1,0.9
7231,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7232,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7233,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7234,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7235,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7236,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7237,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7238,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7239,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7240,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7241,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7242,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7243,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7244,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7245,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7246,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7247,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7248,1,0,0,0,-382.878687959,4,1,0,500,1,1.1,0.9
7249,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7250,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7251,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7252,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7253,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7254,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7255,1,0,0,0,-194.69444018,4,1,0,500,1,1.1,0.9
7256,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7257,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7258,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7259,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7260,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7261,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7262,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7263,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7264,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7265,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7266,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7267,1,0,0,0,-198.009725856,4,1,0,500,1,1.1,0.9
7268,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7269,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7270,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7271,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7272,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7273,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7274,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7275,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7276,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7277,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7278,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7279,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7280,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7281,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7282,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7283,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7284,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7285,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7286,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7287,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7288,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7289,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7290,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7291,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7292,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7293,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7294,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7295,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7296,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7297,2,0,0,0,0,4,1,0,500,1,1.1,0.9
7298,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7299,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7300,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7301,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7302,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7303,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7304,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7305,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7306,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7307,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7308,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7309,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7310,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7311,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7312,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7313,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7314,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7315,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7316,1,0,0,0,-183.150946179,4,1,0,500,1,1.1,0.9
7317,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7318,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7319,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7320,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7321,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7322,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7323,1,0,0,0,-90.6399186365,4,1,0,500,1,1.1,0.9
7324,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7325,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7326,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7327,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7328,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7329,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7330,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7331,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7332,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7333,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7334,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7335,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7336,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7337,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7338,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7339,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7340,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7341,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7342,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7343,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7344,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7345,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7346,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7347,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7348,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7349,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7350,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7351,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7352,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7353,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7354,1,5.7,0.11,0,0,5,1,0,161,1,1.1,0.9
7355,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7356,1,12.3,1.23,0,0,5,1,0,161,1,1.1,0.9
7357,1,12.68,1.99,0,0,5,1,0,161,1,1.1,0.9
7358,1,7.25,1.1,0,0,5,1,0,161,1,1.1,0.9
7359,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7360,1,10.66,0.91,0,0,5,1,0,161,1,1.1,0.9
7361,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7362,1,14.4,0.84,0,0,5,1,0,161,1,1.1,0.9
7363,1,19.16,1.18,0,0,5,1,0,161,1,1.1,0.9
7364,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7365,1,21.19,1.46,0,0,5,1,0,161,1,1.1,0.9
7366,1,35.86,4.1,0,0,5,1,0,161,1,1.1,0.9
7367,1,34.99,2.04,0,0,5,1,0,161,1,1.1,0.9
7368,1,18,2.17,0,0,5,1,0,161,1,1.1,0.9
7369,1,41.88,3.24,0,0,5,1,0,161,1,1.1,0.9
7370,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7371,1,18.44,0.91,0,0,5,1,0,161,1,1.1,0.9
7372,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7373,1,8.31,0.72,0,0,5,1,0,161,1,1.1,0.9
7374,1,60.36,2.87,0,0,5,1,0,161,1,1.1,0.9
7375,1,62.33,2.7,0,0,5,1,0,161,1,1.1,0.9
7376,1,29.65,1.64,0,0,5,1,0,161,1,1.1,0.9
7377,1,0,0,0,-39.4236877807,5,1,0,161,1,1.1,0.9
7378,1,24.11,2.2,0,0,5,1,0,161,1,1.1,0.9
7379,1,31.17,4.55,0,0,5,1,0,161,1,1.1,0.9
7380,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7381,1,40.97,1,0,0,5,1,0,161,1,1.1,0.9
7382,1,25.84,3.49,0,0,5,1,0,161,1,1.1,0.9
7383,1,26.55,4.03,0,0,5,1,0,161,1,1.1,0.9
7384,1,26.68,0.61,0,0,5,1,0,161,1,1.1,0.9
7385,1,53.16,7.17,0,0,5,1,0,161,1,1.1,0.9
7386,1,26.69,4.22,0,0,5,1,0,161,1,1.1,0.9
7387,1,7.29,0.95,0,0,5,1,0,161,1,1.1,0.9
7388,1,24.63,2.67,0,0,5,1,0,161,1,1.1,0.9
7389,1,24.63,2.6,0,0,5,1,0,161,1,1.1,0.9
7390,1,30.45,1.87,0,0,5,1,0,161,1,1.1,0.9
7391,1,21.92,0.77,0,0,5,1,0,161,1,1.1,0.9
7392,1,65.27,8.58,0,0,5,1,0,161,1,1.1,0.9
7393,1,60.51,1.39,0,0,5,1,0,161,1,1.1,0.9
7394,1,29.75,4.36,0,0,5,1,0,161,1,1.1,0.9
7395,1,27.71,3.24,0,0,5,1,0,161,1,1.1,0.9
7396,1,56.09,4.63,0,0,5,1,0,161,1,1.1,0.9
7397,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7398,1,100.99,18.05,0,0,5,1,0,161,1,1.1,0.9
7399,1,31.61,5.36,0,0,5,1,0,161,1,1.1,0.9
7400,1,0,0,0,-64.3390933443,5,1,0,500,1,1.1,0.9
7401,1,35.32,2.67,0,0,5,1,0,161,1,1.1,0.9
7402,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7403,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7404,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7405,1,22.34,2.59,0,0,5,1,0,161,1,1.1,0.9
7406,1,79.1,9.43,0,0.000249053369814,5,1,0,161,1,1.1,0.9
7407,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7408,1,18.44,0.84,0,0,5,1,0,161,1,1.1,0.9
7409,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7410,1,116.84,12.65,0,0,5,1,0,161,1,1.1,0.9
7411,1,80.72,5.05,0,0,5,1,0,161,1,1.1,0.9
7412,1,41.16,0.83,0,0,5,1,0,161,1,1.1,0.9
7413,1,60.07,5.32,0,0,5,1,0,161,1,1.1,0.9
7414,1,41,8.16,0,0,5,1,0,161,1,1.1,0.9
7415,1,32.06,2.26,0,0,5,1,0,161,1,1.1,0.9
7416,1,18.64,0.37,0,0,5,1,0,161,1,1.1,0.9
7417,1,13.07,0.67,0,0,5,1,0,161,1,1.1,0.9
7418,1,61.76,4.73,0,0,5,1,0,161,1,1.1,0.9
7419,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7420,1,28.33,2.21,0,0,5,1,0,161,1,1.1,0.9
7421,1,33.58,1.86,0,0,5,1,0,161,1,1.1,0.9
7422,1,70.01,7,0,0,5,1,0,161,1,1.1,0.9
7423,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7424,1,22.36,3.97,0,0,5,1,0,161,1,1.1,0.9
7425,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7426,1,59.39,5.46,0,0,5,1,0,161,1,1.1,0.9
7427,1,5.11,0.59,0,0,5,1,0,161,1,1.1,0.9
7428,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7429,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7430,1,79.49,11.66,0,0,5,1,0,161,1,1.1,0.9
7431,1,67.33,8.74,0,0,5,1,0,161,1,1.1,0.9
7432,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7433,1,45.56,5.92,0,0,5,1,0,161,1,1.1,0.9
7434,1,31.43,4.41,0,0,5,1,0,161,1,1.1,0.9
7435,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7436,1,21.66,2.21,0,0,5,1,0,161,1,1.1,0.9
7437,1,92.87,11.13,0,0,5,1,0,161,1,1.1,0.9
7438,1,50.37,7.91,0,0,5,1,0,161,1,1.1,0.9
7439,1,14.33,2.06,0,0,5,1,0,161,1,1.1,0.9
7440,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7441,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7442,1,105.65,11.2,0,0,5,1,0,161,1,1.1,0.9
7443,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7444,1,101.53,8.95,0,0,5,1,0,161,1,1.1,0.9
7445,1,28.74,2.38,0,0,5,1,0,161,1,1.1,0.9
7446,1,37.28,1.99,0,0,5,1,0,161,1,1.1,0.9
7447,1,37.57,2.12,0,0,5,1,0,161,1,1.1,0.9
7448,1,44.98,3.04,0,0,5,1,0,161,1,1.1,0.9
7449,1,71.39,7.56,0,0,5,1,0,161,1,1.1,0.9
7450,1,10.23,1.19,0,0,5,1,0,161,1,1.1,0.9
7451,1,62,2.88,0,0,5,1,0,161,1,1.1,0.9
7452,1,34.84,1.83,0,0,5,1,0,161,1,1.1,0.9
7453,1,34.33,1.26,0,0,5,1,0,161,1,1.1,0.9
7454,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7455,1,79.28,9.3,0,0,5,1,0,161,1,1.1,0.9
7456,1,13.29,1.91,0,0,5,1,0,161,1,1.1,0.9
7457,1,23.85,1.43,0,0.000190279395314,5,1,0,161,1,1.1,0.9
7458,1,68.51,11.44,0,0,5,1,0,161,1,1.1,0.9
7459,1,0,0,0,36.8650204682,5,1,0,500,1,1.1,0.9
7460,1,56.42,4.44,0,0,5,1,0,161,1,1.1,0.9
7461,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7462,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7463,1,80.48,15.38,0,0,5,1,0,161,1,1.1,0.9
7464,1,8.22,0.15,0,0,5,1,0,161,1,1.1,0.9
7465,1,23.94,1.46,0,0,5,1,0,161,1,1.1,0.9
7466,1,24.47,0.41,0,0,5,1,0,161,1,1.1,0.9
7467,1,27.44,3.36,0,0,5,1,0,161,1,1.1,0.9
7468,1,11.69,1.61,0,0,5,1,0,161,1,1.1,0.9
7469,1,14.41,0.54,0,0,5,1,0,161,1,1.1,0.9
7470,1,61.41,6.9,0,0,5,1,0,161,1,1.1,0.9
7471,1,150.06,2.63,0,0,5,1,0,161,1,1.1,0.9
7472,1,11.91,1.06,0,0,5,1,0,161,1,1.1,0.9
7473,1,31.11,2.55,0,0,5,1,0,161,1,1.1,0.9
7474,1,50.98,2.9,0,0,5,1,0,161,1,1.1,0.9
7475,1,21.61,2.54,0,0,5,1,0,161,1,1.1,0.9
7476,1,35.54,2.1,0,0,5,1,0,161,1,1.1,0.9
7477,1,18.24,2.37,0,0,5,1,0,161,1,1.1,0.9
7478,1,40.01,3.24,0,0,5,1,0,161,1,1.1,0.9
7479,1,21.94,0.59,0,0,5,1,0,161,1,1.1,0.9
7480,1,27.67,1.27,0,0,5,1,0,161,1,1.1,0.9
7481,1,0,0,0,0.00175332551696,5,1,0,500,1,1.1,0.9
7482,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7483,1,23.52,0.97,0,0,5,1,0,500,1,1.1,0.9
7484,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7485,1,19.93,1.92,0,0,5,1,0,161,1,1.1,0.9
7486,1,26.91,3.28,0,0,5,1,0,161,1,1.1,0.9
7487,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7488,1,66.24,2.44,0,0,5,1,0,161,1,1.1,0.9
7489,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7490,1,41.78,2.97,0,0,5,1,0,161,1,1.1,0.9
7491,1,34.54,3.27,0,0,5,1,0,161,1,1.1,0.9
7492,1,10.93,1.33,0,0,5,1,0,161,1,1.1,0.9
7493,1,13.15,1.15,0,0,5,1,0,161,1,1.1,0.9
7494,1,37.33,3.72,0,0,5,1,0,161,1,1.1,0.9
7495,1,56.53,1.19,0,0,5,1,0,161,1,1.1,0.9
7496,1,46.07,1.88,0,0,5,1,0,161,1,1.1,0.9
7497,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7498,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7499,1,63.06,7.97,0,0,5,1,0,161,1,1.1,0.9
7500,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7501,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7502,1,10.12,0.48,0,0,5,1,0,161,1,1.1,0.9
7503,1,52.39,4.08,0,0,5,1,0,161,1,1.1,0.9
7504,1,17.74,0.67,0,0,5,1,0,161,1,1.1,0.9
7505,1,28.89,3.21,0,0,5,1,0,161,1,1.1,0.9
7506,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7507,1,62.05,6.88,0,0,5,1,0,161,1,1.1,0.9
7508,1,17.06,0.49,0,0,5,1,0,161,1,1.1,0.9
7509,1,22.68,1.7,0,0,5,1,0,161,1,1.1,0.9
7510,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7511,1,26.49,0.67,0,0,5,1,0,161,1,1.1,0.9
7512,1,37.05,3.73,0,0,5,1,0,161,1,1.1,0.9
7513,1,32.96,5.11,0,0,5,1,0,161,1,1.1,0.9
7514,1,12.37,1.62,0,0,5,1,0,161,1,1.1,0.9
7515,1,20.52,1.6,0,0,5,1,0,161,1,1.1,0.9
7516,1,16.91,1.49,0,0,5,1,0,161,1,1.1,0.9
7517,1,25.2,1.73,0,0,5,1,0,161,1,1.1,0.9
7518,1,19.23,0.62,0,0,5,1,0,161,1,1.1,0.9
7519,1,36.14,3.72,0,0,5,1,0,161,1,1.1,0.9
7520,1,57.15,5.04,0,33.0229718876,5,1,0,161,1,1.1,0.9
7521,1,57.15,4.49,0,0,5,1,0,161,1,1.1,0.9
7522,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7523,1,29.55,6.8,0,0,5,1,0,161,1,1.1,0.9
7524,1,9.61,1.59,0,0,5,1,0,161,1,1.1,0.9
7525,1,67.63,8.71,0,0,5,1,0,161,1,1.1,0.9
7526,1,8.95,0.79,0,0,5,1,0,161,1,1.1,0.9
7527,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7528,1,28.25,0.74,0,0,5,1,0,161,1,1.1,0.9
7529,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7530,1,17.98,1.25,0,0,5,1,0,161,1,1.1,0.9
7531,1,0.9,0.1,0,0,5,1,0,161,1,1.1,0.9
7532,1,25.29,1.32,0,0,5,1,0,161,1,1.1,0.9
7533,1,0,0,0,-219.231379725,5,1,0,500,1,1.1,0.9
7534,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7535,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7536,1,54.55,2.56,0,0,5,1,0,500,1,1.1,0.9
7537,1,34.9,3.96,0,0,5,1,0,161,1,1.1,0.9
7538,1,36.11,3.59,0,0,5,1,0,161,1,1.1,0.9
7539,1,14.39,1.93,0,0,5,1,0,161,1,1.1,0.9
7540,1,20.57,1.32,0,0,5,1,0,161,1,1.1,0.9
7541,1,17,3.54,0,0,5,1,0,161,1,1.1,0.9
7542,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7543,1,26.38,2.96,0,0,5,1,0,161,1,1.1,0.9
7544,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7545,1,48.62,3.79,0,0,5,1,0,161,1,1.1,0.9
7546,1,44.23,1.76,0,0,5,1,0,161,1,1.1,0.9
7547,1,20.42,1.53,0,0,5,1,0,161,1,1.1,0.9
7548,1,16.56,1.46,0,0,5,1,0,161,1,1.1,0.9
7549,1,16.56,1.57,0,0,5,1,0,161,1,1.1,0.9
7550,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7551,1,19.79,0.79,0,0,5,1,0,161,1,1.1,0.9
7552,1,1.17,0.11,0,0,5,1,0,161,1,1.1,0.9
7553,1,17.9,1.92,0,0,5,1,0,161,1,1.1,0.9
7554,1,22.33,4.01,0,0,5,1,0,161,1,1.1,0.9
7555,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7556,1,19.15,2.33,0,0,5,1,0,161,1,1.1,0.9
7557,1,33.83,5.31,0,0,5,1,0,161,1,1.1,0.9
7558,1,29.07,2.15,0,0,5,1,0,161,1,1.1,0.9
7559,1,10.45,1.18,0,0,5,1,0,161,1,1.1,0.9
7560,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7561,1,32.12,2.98,0,0,5,1,0,161,1,1.1,0.9
7562,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7563,1,23,1.37,0,0,5,1,0,161,1,1.1,0.9
7564,1,15.49,3.83,0,0,5,1,0,161,1,1.1,0.9
7565,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7566,1,9.14,1.34,0,0,5,1,0,161,1,1.1,0.9
7567,1,20.92,2.05,0,0,5,1,0,161,1,1.1,0.9
7568,1,21.55,0.62,0,0,5,1,0,161,1,1.1,0.9
7569,1,17.43,1.63,0,0,5,1,0,161,1,1.1,0.9
