bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7570,1,13.16,0.61,0,0,5,1,0,161,1,1.1,0.9
7571,1,8.41,0.65,0,0,5,1,0,161,1,1.1,0.9
7572,1,9.72,1.47,0,0,5,1,0,161,1,1.1,0.9
7573,1,11.01,0.83,0,0,5,1,0,161,1,1.1,0.9
7574,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7575,1,35.21,2.06,0,0,5,1,0,161,1,1.1,0.9
7576,1,16.37,3.29,0,0,5,1,0,161,1,1.1,0.9
7577,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7578,1,14.57,1.77,0,0,5,1,0,161,1,1.1,0.9
7579,1,17.99,1.06,0,0,5,1,0,161,1,1.1,0.9
7580,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7581,1,28.14,7.58,0,0,5,1,0,161,1,1.1,0.9
7582,1,26.69,2.31,0,0,5,1,0,161,1,1.1,0.9
7583,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7584,1,16.55,0.91,0,0,5,1,0,161,1,1.1,0.9
7585,1,25.45,0.76,0,0,5,1,0,161,1,1.1,0.9
7586,1,17.82,1.57,0,0,5,1,0,161,1,1.1,0.9
7587,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7588,1,15.15,1.03,0,0,5,1,0,161,1,1.1,0.9
7589,1,22.77,0.46,0,0,5,1,0,161,1,1.1,0.9
7590,1,15.15,1.51,0,-0.159543098558,5,1,0,161,1,1.1,0.9
7591,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7592,1,18.75,1.88,0,0,5,1,0,161,1,1.1,0.9
7593,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7594,1,22.55,2.19,0,0,5,1,0,161,1,1.1,0.9
7595,1,17.07,1.53,0,0,5,1,0,161,1,1.1,0.9
7596,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7597,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7598,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7599,1,36.56,2.81,0,0,5,1,0,500,1,1.1,0.9
7600,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7601,1,9.99,1.09,0,0,5,1,0,161,1,1.1,0.9
7602,1,11.7,0.62,0,0,5,1,0,161,1,1.1,0.9
7603,1,18.69,2.5,0,0,5,1,0,161,1,1.1,0.9
7604,1,18.01,1.59,0,0,5,1,0,161,1,1.1,0.9
7605,1,3.71,0.36,0,0,5,1,0,161,1,1.1,0.9
7606,1,10.2,1.16,0,0,5,1,0,161,1,1.1,0.9
7607,1,10.34,0.43,0,0,5,1,0,161,1,1.1,0.9
7608,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7609,1,35.28,1.44,0,0,5,1,0,161,1,1.1,0.9
7610,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7611,1,16.71,1.65,0,0,5,1,0,161,1,1.1,0.9
7612,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7613,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7614,1,15.31,1.23,0,0,5,1,0,161,1,1.1,0.9
7615,1,26.14,2.16,0,0,5,1,0,161,1,1.1,0.9
7616,1,33.68,2.94,0,0,5,1,0,161,1,1.1,0.9
7617,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7618,1,26.14,1.1,0,0,5,1,0,161,1,1.1,0.9
7619,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7620,1,26.14,0.52,0,0,5,1,0,161,1,1.1,0.9
7621,1,13.04,0.92,0,0,5,1,0,161,1,1.1,0.9
7622,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7623,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7624,1,18.27,1.86,0,0,5,1,0,161,1,1.1,0.9
7625,1,25.9,4.34,0,0,5,1,0,161,1,1.1,0.9
7626,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7627,1,24.33,1,0,0,5,1,0,161,1,1.1,0.9
7628,1,14.57,0.79,0,0,5,1,0,161,1,1.1,0.9
7629,1,19.54,3.63,0,0,5,1,0,161,1,1.1,0.9
7630,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7631,1,19.7,1.4,0,0,5,1,0,161,1,1.1,0.9
7632,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7633,1,12.24,1.19,0,0,5,1,0,161,1,1.1,0.9
7634,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7635,1,11.78,0.71,0,0,5,1,0,161,1,1.1,0.9
7636,1,18.77,1.95,0,0,5,1,0,161,1,1.1,0.9
7637,1,17.75,1.84,0,0,5,1,0,161,1,1.1,0.9
7638,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7639,1,20.19,1.15,0,0,5,1,0,161,1,1.1,0.9
7640,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7641,1,34.54,0.91,0,0,5,1,0,161,1,1.1,0.9
7642,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7643,1,21.93,0.95,0,0,5,1,0,161,1,1.1,0.9
7644,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7645,1,21.94,2.39,0,0,5,1,0,161,1,1.1,0.9
7646,1,18.88,1.69,0,0,5,1,0,161,1,1.1,0.9
7647,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7648,1,20.85,3.12,0,0,5,1,0,161,1,1.1,0.9
7649,1,27.07,3.26,0,0,5,1,0,161,1,1.1,0.9
7650,1,10.92,1.03,0,0,5,1,0,161,1,1.1,0.9
7651,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7652,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7653,1,13.23,0.65,0,0,5,1,0,161,1,1.1,0.9
7654,1,0,0,0,138.803004543,5,1,0,500,1,1.1,0.9
7655,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7656,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7657,1,21.92,2.85,0,0,5,1,0,500,1,1.1,0.9
7658,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7659,1,17.43,0.82,0,0,5,1,0,161,1,1.1,0.9
7660,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7661,1,22.31,0.49,0,0,5,1,0,161,1,1.1,0.9
7662,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7663,1,25.96,1.62,0,0,5,1,0,161,1,1.1,0.9
7664,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7665,1,13.73,0.47,0,0,5,1,0,161,1,1.1,0.9
7666,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7667,1,8.36,0.39,0,0,5,1,0,161,1,1.1,0.9
7668,1,14.2,0.69,0,0,5,1,0,161,1,1.1,0.9
7669,1,17.73,1.15,0,0,5,1,0,161,1,1.1,0.9
7670,1,37.54,3.36,0,0,5,1,0,161,1,1.1,0.9
7671,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7672,1,15.67,2.98,0,0,5,1,0,161,1,1.1,0.9
7673,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7674,1,0,0,0,39.4248025184,5,1,0,500,1,1.1,0.9
7675,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7676,1,32.38,2.88,0,0,5,1,0,500,1,1.1,0.9
7677,1,20.89,2.15,0,0,5,1,0,161,1,1.1,0.9
7678,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7679,1,18.3,2.06,0,0,5,1,0,161,1,1.1,0.9
7680,1,8.19,0.69,0,0,5,1,0,161,1,1.1,0.9
7681,1,17.09,0.88,0,0,5,1,0,161,1,1.1,0.9
7682,1,17.09,1.29,0,0,5,1,0,161,1,1.1,0.9
7683,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7684,1,13.66,0.59,0,0,5,1,0,161,1,1.1,0.9
7685,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7686,1,22.58,2.9,0,0,5,1,0,161,1,1.1,0.9
7687,1,39.85,2.63,0,0,5,1,0,161,1,1.1,0.9
7688,1,79.44,5.39,0,0,5,1,0,161,1,1.1,0.9
7689,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7690,1,39.85,2.33,0,0,5,1,0,161,1,1.1,0.9
7691,1,39.85,2.29,0,0,5,1,0,161,1,1.1,0.9
7692,1,64.25,2.97,0,0,5,1,0,161,1,1.1,0.9
7693,1,137.64,13.36,0,0,5,1,0,161,1,1.1,0.9
7694,1,0,0,0,-395.635862813,5,1,0,500,1,1.1,0.9
7695,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7696,1,79.4,4.6,0,0,5,1,0,500,1,1.1,0.9
7697,1,26.85,1.8,0,22.1005281159,5,1,0,161,1,1.1,0.9
7698,1,40.69,8.14,0,0,5,1,0,161,1,1.1,0.9
7699,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7700,1,32.41,2.98,0,0,5,1,0,161,1,1.1,0.9
7701,1,40.47,3.39,0,0,5,1,0,161,1,1.1,0.9
7702,1,9.18,0.6,0,0,5,1,0,161,1,1.1,0.9
7703,1,16.28,0.57,0,0,5,1,0,161,1,1.1,0.9
7704,1,49.54,4.81,0,0,5,1,0,161,1,1.1,0.9
7705,1,0,0,0,-180.958685552,5,1,0,500,1,1.1,0.9
7706,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7707,1,57.9,3.72,0,0,5,1,0,500,1,1.1,0.9
7708,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7709,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7710,1,47.08,4.53,0,0,5,1,0,161,1,1.1,0.9
7711,1,36.83,1.28,0,0,5,1,0,161,1,1.1,0.9
7712,1,17.78,1.75,0,0,5,1,0,161,1,1.1,0.9
7713,1,52.03,4.67,0,0,5,1,0,161,1,1.1,0.9
7714,1,73.81,3.9,0,0,5,1,0,161,1,1.1,0.9
7715,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7716,1,40.76,2.97,0,0,5,1,0,161,1,1.1,0.9
7717,1,34.33,3.51,0,0,5,1,0,161,1,1.1,0.9
7718,1,36.69,0.19,0,0,5,1,0,161,1,1.1,0.9
7719,1,47.5,4.25,0,0,5,1,0,161,1,1.1,0.9
7720,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7721,1,32.44,4.68,0,0,5,1,0,161,1,1.1,0.9
7722,1,35.98,4.52,0,0,5,1,0,161,1,1.1,0.9
7723,1,33.41,1.87,0,0,5,1,0,161,1,1.1,0.9
7724,1,0,0,0,-130.729724682,5,1,0,500,1,1.1,0.9
7725,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7726,1,40.59,10.37,0,0,5,1,0,500,1,1.1,0.9
7727,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7728,1,16.64,2.38,0,0,5,1,0,161,1,1.1,0.9
7729,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7730,1,0.8,0.04,0,0,5,1,0,161,1,1.1,0.9
7731,1,25.7,1.28,0,0,5,1,0,161,1,1.1,0.9
7732,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7733,1,36.49,2.15,0,0,5,1,0,161,1,1.1,0.9
7734,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7735,1,30.58,3.59,0,0,5,1,0,161,1,1.1,0.9
7736,1,11.85,1.48,0,0,5,1,0,161,1,1.1,0.9
7737,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7738,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7739,1,27.87,3.44,0,0,5,1,0,161,1,1.1,0.9
7740,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7741,1,36.98,0.41,0,0,5,1,0,161,1,1.1,0.9
7742,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7743,1,19.83,1.98,0,0,5,1,0,161,1,1.1,0.9
7744,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7745,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7746,1,19.33,2.45,0,0,5,1,0,161,1,1.1,0.9
7747,1,10.05,0.88,0,0,5,1,0,161,1,1.1,0.9
7748,1,12.91,1.34,0,0,5,1,0,161,1,1.1,0.9
7749,1,20.56,2.31,0,0,5,1,0,161,1,1.1,0.9
7750,1,13.72,1.61,0,0,5,1,0,161,1,1.1,0.9
7751,1,10.07,1.23,0,0,5,1,0,161,1,1.1,0.9
7752,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7753,1,14.64,1.53,0,0,5,1,0,161,1,1.1,0.9
7754,1,16.42,1.33,0,0,5,1,0,161,1,1.1,0.9
7755,1,19.87,1.8,0,0,5,1,0,161,1,1.1,0.9
7756,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7757,1,16.76,1.31,0,0,5,1,0,161,1,1.1,0.9
7758,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7759,1,12.46,2.22,0,0,5,1,0,161,1,1.1,0.9
7760,1,31.44,2.62,0,0,5,1,0,161,1,1.1,0.9
7761,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7762,1,11.32,1.44,0,0,5,1,0,161,1,1.1,0.9
7763,1,18.05,1.64,0,0,5,1,0,161,1,1.1,0.9
7764,1,22.31,4.45,0,0,5,1,0,161,1,1.1,0.9
7765,1,17.37,2.85,0,0,5,1,0,161,1,1.1,0.9
7766,1,18.67,0.96,0,0,5,1,0,161,1,1.1,0.9
7767,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7768,1,13.69,1.63,0,0,5,1,0,161,1,1.1,0.9
7769,1,11.98,2.34,0,0,5,1,0,161,1,1.1,0.9
7770,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7771,1,18.45,0.53,0,0,5,1,0,161,1,1.1,0.9
7772,1,8.35,1.18,0,-7.33895631757,5,1,0,161,1,1.1,0.9
7773,1,11.94,1.14,0,0,5,1,0,161,1,1.1,0.9
7774,1,29.6,3.8,0,0,5,1,0,161,1,1.1,0.9
7775,1,19.97,1.5,0,0,5,1,0,161,1,1.1,0.9
7776,1,19.97,1.79,0,0,5,1,0,161,1,1.1,0.9
7777,1,29.58,4.25,0,0,5,1,0,161,1,1.1,0.9
7778,1,36.17,1.92,0,0,5,1,0,161,1,1.1,0.9
7779,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7780,1,20.11,1.86,0,3.3970733751,5,1,0,161,1,1.1,0.9
7781,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7782,1,18.09,1.3,0,0,5,1,0,161,1,1.1,0.9
7783,1,24.94,0.67,0,0,5,1,0,161,1,1.1,0.9
7784,1,25.32,2.81,0,0,5,1,0,161,1,1.1,0.9
7785,1,22.34,1.47,0,0,5,1,0,161,1,1.1,0.9
7786,1,27.72,3.53,0,0,5,1,0,161,1,1.1,0.9
7787,1,27.94,0.99,0,0,5,1,0,161,1,1.1,0.9
7788,1,10.91,0.72,0,0,5,1,0,161,1,1.1,0.9
7789,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7790,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7791,1,12.16,0.84,0,0,5,1,0,161,1,1.1,0.9
7792,1,11.38,0.57,0,0,5,1,0,161,1,1.1,0.9
7793,1,11.59,1.07,0,0,5,1,0,161,1,1.1,0.9
7794,1,20.8,1.61,0,0,5,1,0,161,1,1.1,0.9
7795,1,22.2,2.17,0,0,5,1,0,161,1,1.1,0.9
7796,1,18.25,2.1,0,0,5,1,0,161,1,1.1,0.9
7797,1,15.5,1.46,0,0,5,1,0,161,1,1.1,0.9
7798,1,12.06,1.14,0,3.60089700037e-05,5,1,0,161,1,1.1,0.9
7799,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7800,1,10.88,1,0,0,5,1,0,161,1,1.1,0.9
7801,1,10.03,1.2,0,0,5,1,0,161,1,1.1,0.9
7802,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7803,1,17.2,0.71,0,0,5,1,0,161,1,1.1,0.9
7804,1,16.95,0.75,0,0,5,1,0,161,1,1.1,0.9
7805,1,20.41,1.82,0,0,5,1,0,161,1,1.1,0.9
7806,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7807,1,16.1,2.48,0,0,5,1,0,161,1,1.1,0.9
7808,1,27.36,1.09,0,0,5,1,0,161,1,1.1,0.9
7809,1,29.37,3.81,0,0,5,1,0,161,1,1.1,0.9
7810,1,0,0,0,31.2635321634,5,1,0,500,1,1.1,0.9
7811,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7812,1,25.03,0.38,0,0,5,1,0,500,1,1.1,0.9
7813,1,25.03,4.14,0,0,5,1,0,500,1,1.1,0.9
7814,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7815,1,25.25,4.78,0,0,5,1,0,161,1,1.1,0.9
7816,1,24.3,1.46,0,0,5,1,0,161,1,1.1,0.9
7817,1,30.05,0.62,0,0,5,1,0,161,1,1.1,0.9
7818,1,27.93,3.12,0,0,5,1,0,161,1,1.1,0.9
7819,1,0,0,0,-120.949910949,5,1,0,500,1,1.1,0.9
7820,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7821,1,15.68,1.36,0,0,5,1,0,500,1,1.1,0.9
7822,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7823,1,26.84,0.36,0,0,5,1,0,161,1,1.1,0.9
7824,1,35.66,3.03,0,0,5,1,0,161,1,1.1,0.9
7825,1,16.35,0.4,0,0,5,1,0,161,1,1.1,0.9
7826,1,28,3.09,0,0,5,1,0,161,1,1.1,0.9
7827,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7828,1,9.97,1.81,0,0,5,1,0,161,1,1.1,0.9
7829,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7830,1,12.93,1.81,0,0,5,1,0,161,1,1.1,0.9
7831,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7832,1,9.48,0.52,0,0,5,1,0,161,1,1.1,0.9
7833,1,23.96,3.37,0,0,5,1,0,161,1,1.1,0.9
7834,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7835,1,16.8,0.61,0,0,5,1,0,161,1,1.1,0.9
7836,1,8.69,0.41,0,0,5,1,0,161,1,1.1,0.9
7837,1,34.58,2.05,0,0,5,1,0,161,1,1.1,0.9
7838,1,6.95,0.02,0,0,5,1,0,161,1,1.1,0.9
7839,1,47.54,4.5,0,0,5,1,0,161,1,1.1,0.9
7840,1,46.86,4.03,0,0,5,1,0,161,1,1.1,0.9
7841,1,43.51,2.75,0,0,5,1,0,161,1,1.1,0.9
7842,1,46.67,4.85,0,0,5,1,0,161,1,1.1,0.9
7843,1,43.51,7.13,0,0,5,1,0,161,1,1.1,0.9
7844,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7845,1,22.07,1.71,0,0,5,1,0,161,1,1.1,0.9
7846,1,32.5,2.75,0,0,5,1,0,161,1,1.1,0.9
7847,1,18.04,2.47,0,0,5,1,0,161,1,1.1,0.9
7848,1,20.67,4.18,0,0,5,1,0,161,1,1.1,0.9
7849,1,17.88,1.26,0,0,5,1,0,161,1,1.1,0.9
7850,1,24.89,1.17,0,0,5,1,0,161,1,1.1,0.9
7851,1,9.38,0.89,0,0,5,1,0,161,1,1.1,0.9
7852,1,40.43,1.73,0,0,5,1,0,161,1,1.1,0.9
7853,1,0,0,0,18.7236475073,5,1,0,161,1,1.1,0.9
7854,1,56.61,4.73,0,0,5,1,0,161,1,1.1,0.9
7855,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7856,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7857,1,38.27,10.36,0,0,5,1,0,161,1,1.1,0.9
7858,1,48.15,7.04,0,0,5,1,0,161,1,1.1,0.9
7859,1,33.02,2.52,0,0,5,1,0,161,1,1.1,0.9
7860,1,41.91,2.38,0,0,5,1,0,161,1,1.1,0.9
7861,1,36.67,2.26,0,0,5,1,0,161,1,1.1,0.9
7862,1,36.97,2.61,0,0,5,1,0,161,1,1.1,0.9
7863,1,17.1,1.15,0,0,5,1,0,161,1,1.1,0.9
7864,1,14.44,2.82,0,0,5,1,0,161,1,1.1,0.9
7865,1,11.68,1.61,0,0,5,1,0,161,1,1.1,0.9
7866,1,13.29,1.8,0,0,5,1,0,161,1,1.1,0.9
7867,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7868,1,15.41,1.49,0,0,5,1,0,161,1,1.1,0.9
7869,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7870,1,24.93,0.73,0,0,5,1,0,161,1,1.1,0.9
7871,1,40.22,2.73,0,0,5,1,0,161,1,1.1,0.9
7872,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7873,1,78.76,1.47,0,0,5,1,0,161,1,1.1,0.9
7874,1,40.22,2.13,0,0,5,1,0,161,1,1.1,0.9
7875,1,34.18,0.73,0,0,5,1,0,161,1,1.1,0.9
7876,1,19.78,0.8,0,0,5,1,0,161,1,1.1,0.9
7877,1,9.99,0.9,0,0,5,1,0,161,1,1.1,0.9
7878,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7879,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7880,1,5.81,0.66,0,0,5,1,0,161,1,1.1,0.9
7881,1,19.2,0.68,0,-11.829971269,5,1,0,161,1,1.1,0.9
7882,1,33.76,1.11,0,0,5,1,0,161,1,1.1,0.9
7883,1,13.3,1.71,0,0,5,1,0,161,1,1.1,0.9
7884,1,13.06,0.69,0,0,5,1,0,161,1,1.1,0.9
7885,1,14.44,0.72,0,0,5,1,0,161,1,1.1,0.9
7886,1,33.08,1.49,0,0,5,1,0,161,1,1.1,0.9
7887,1,27.47,3.66,0,0,5,1,0,161,1,1.1,0.9
7888,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7889,1,28.16,0.87,0,0,5,1,0,161,1,1.1,0.9
7890,1,0,0,0,-51.2599650026,5,1,0,500,1,1.1,0.9
7891,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7892,1,34.57,2.9,0,0,5,1,0,500,1,1.1,0.9
7893,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7894,1,9.22,0.73,0,0,5,1,0,161,1,1.1,0.9
7895,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7896,1,9.84,2.69,0,0,5,1,0,161,1,1.1,0.9
7897,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7898,1,25.04,4.58,0,0,5,1,0,161,1,1.1,0.9
7899,1,21.4,1.64,0,0,5,1,0,161,1,1.1,0.9
7900,1,19.36,2.97,0,0,5,1,0,161,1,1.1,0.9
7901,1,11.81,0.43,0,0,5,1,0,161,1,1.1,0.9
7902,1,8.56,0.26,0,0,5,1,0,161,1,1.1,0.9
7903,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7904,1,8.48,0.4,0,0,5,1,0,161,1,1.1,0.9
7905,1,19.46,1.2,0,0,5,1,0,161,1,1.1,0.9
7906,1,22.76,1.55,0,0,5,1,0,161,1,1.1,0.9
7907,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7908,1,19.46,1.18,0,0,5,1,0,161,1,1.1,0.9
7909,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7910,1,21.1,1.92,0,0,5,1,0,161,1,1.1,0.9
7911,1,14.65,0.73,0,0,5,1,0,161,1,1.1,0.9
7912,1,7.89,0.84,0,1.42308995303e-05,5,1,0,161,1,1.1,0.9
7913,1,11.56,1.31,0,0,5,1,0,161,1,1.1,0.9
7914,1,7.81,0.92,0,0,5,1,0,161,1,1.1,0.9
7915,1,13.52,1.61,0,0,5,1,0,161,1,1.1,0.9
7916,1,9.03,0.86,0,0,5,1,0,161,1,1.1,0.9
7917,1,14.33,1.42,0,0,5,1,0,161,1,1.1,0.9
7918,1,18.1,1.31,0,0,5,1,0,161,1,1.1,0.9
7919,1,13.94,1.24,0,0,5,1,0,161,1,1.1,0.9
7920,1,14.15,1.91,0,0,5,1,0,161,1,1.1,0.9
7921,1,16.04,0.83,0,0,5,1,0,161,1,1.1,0.9
7922,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7923,1,30.03,2.1,0,0,5,1,0,161,1,1.1,0.9
7924,1,21.59,1.26,0,0,5,1,0,161,1,1.1,0.9
7925,1,22.45,0.93,0,0,5,1,0,161,1,1.1,0.9
7926,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7927,1,21.97,0.37,0,0,5,1,0,161,1,1.1,0.9
7928,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7929,1,17.03,2.86,0,0,5,1,0,161,1,1.1,0.9
7930,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7931,1,28.08,3.26,0,0,5,1,0,161,1,1.1,0.9
7932,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7933,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7934,1,56.41,2.33,0,0,5,1,0,500,1,1.1,0.9
7935,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7936,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7937,1,32.65,3.79,0,0,5,1,0,161,1,1.1,0.9
7938,1,4.84,0.1,0,0,5,1,0,161,1,1.1,0.9
7939,1,11.02,0.84,0,0,5,1,0,161,1,1.1,0.9
7940,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7941,1,18.97,1.03,0,0,5,1,0,161,1,1.1,0.9
7942,1,15.75,1.97,0,0,5,1,0,161,1,1.1,0.9
7943,1,22.84,1.59,0,0,5,1,0,161,1,1.1,0.9
7944,1,19.69,1.78,0,0,5,1,0,161,1,1.1,0.9
7945,1,20.48,1.22,0,0,5,1,0,161,1,1.1,0.9
7946,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7947,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7948,1,8.42,0.81,0,0,5,1,0,161,1,1.1,0.9
7949,1,10.85,0.58,0,0,5,1,0,161,1,1.1,0.9
7950,1,22.51,2.73,0,0,5,1,0,161,1,1.1,0.9
7951,1,14.94,1.01,0,0,5,1,0,161,1,1.1,0.9
7952,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7953,1,15.69,0.57,0,0,5,1,0,161,1,1.1,0.9
7954,1,25.04,1.3,0,0,5,1,0,161,1,1.1,0.9
7955,1,22.33,1.17,0,0,5,1,0,161,1,1.1,0.9
7956,1,16.68,0.59,0,0,5,1,0,161,1,1.1,0.9
7957,1,16.64,1.36,0,0,5,1,0,161,1,1.1,0.9
7958,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7959,1,16.64,1.5,0,0,5,1,0,161,1,1.1,0.9
7960,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7961,1,10.34,0.53,0,0,5,1,0,161,1,1.1,0.9
7962,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7963,1,21.2,0.8,0,2.02363312773e-05,5,1,0,161,1,1.1,0.9
7964,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7965,1,9.92,0.64,0,0,5,1,0,161,1,1.1,0.9
7966,1,20.56,2.67,0,0,5,1,0,161,1,1.1,0.9
7967,1,22.02,3.3,0,0,5,1,0,161,1,1.1,0.9
7968,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7969,1,10.35,1.14,0,0,5,1,0,161,1,1.1,0.9
7970,1,22.17,3.83,0,0,5,1,0,161,1,1.1,0.9
7971,1,19.21,2.63,0,0,5,1,0,161,1,1.1,0.9
7972,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7973,1,25.27,1.7,0,0,5,1,0,161,1,1.1,0.9
7974,1,53.02,6.09,0,0,5,1,0,161,1,1.1,0.9
7975,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7976,1,13.9,0.74,0,0,5,1,0,161,1,1.1,0.9
7977,1,0,0,0,-265.709073302,5,1,0,500,1,1.1,0.9
7978,1,19.77,0.98,0,0,5,1,0,161,1,1.1,0.9
7979,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7980,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7981,1,9.88,0.34,0,0,5,1,0,161,1,1.1,0.9
7982,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7983,1,13.57,0.9,0,0,5,1,0,161,1,1.1,0.9
7984,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7985,1,4.6,1.04,0,0,5,1,0,161,1,1.1,0.9
7986,1,5.67,0.68,0,0,5,1,0,161,1,1.1,0.9
7987,1,8.96,1.09,0,-15.2599522522,5,1,0,161,1,1.1,0.9
7988,1,9.3,0.6,0,0,5,1,0,161,1,1.1,0.9
7989,1,13.18,0.06,0,0,5,1,0,161,1,1.1,0.9
7990,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7991,1,7.48,0.23,0,0,5,1,0,161,1,1.1,0.9
7992,1,15.6,1.85,0,5.67429057894e-05,5,1,0,161,1,1.1,0.9
7993,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7994,1,16.64,1.04,0,0,5,1,0,161,1,1.1,0.9
7995,1,6.4,0.48,0,0,5,1,0,161,1,1.1,0.9
7996,1,15.91,0.9,0,0,5,1,0,161,1,1.1,0.9
7997,1,14.57,0.45,0,0,5,1,0,161,1,1.1,0.9
7998,1,16.37,0.63,0,0,5,1,0,161,1,1.1,0.9
7999,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8000,1,13.67,1.32,0,0,5,1,0,161,1,1.1,0.9
8001,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8002,1,23.77,1.38,0,0,5,1,0,161,1,1.1,0.9
8003,1,19.62,3.89,0,0,5,1,0,161,1,1.1,0.9
8004,1,6.54,0.68,0,0,5,1,0,161,1,1.1,0.9
8005,1,16.25,2.61,0,0,5,1,0,161,1,1.1,0.9
8006,1,30.1,2.03,0,0,5,1,0,161,1,1.1,0.9
8007,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8008,1,17.18,0.95,0,0,5,1,0,161,1,1.1,0.9
8009,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8010,1,17.32,0.73,0,0,5,1,0,161,1,1.1,0.9
8011,1,19.83,2.67,0,0,5,1,0,161,1,1.1,0.9
8012,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8013,1,19.83,0.98,0,0,5,1,0,161,1,1.1,0.9
8014,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8015,1,36.6,2.5,0,0,5,1,0,161,1,1.1,0.9
8016,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8017,1,25.06,1.8,0,0,5,1,0,161,1,1.1,0.9
8018,1,13.52,1.77,0,0,5,1,0,161,1,1.1,0.9
8019,1,31.42,1.56,0,0,5,1,0,161,1,1.1,0.9
8020,1,10.86,0.55,0,0,5,1,0,161,1,1.1,0.9
8021,1,16.05,0.73,0,0,5,1,0,161,1,1.1,0.9
8022,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8023,1,35.02,1.7,0,0,5,1,0,161,1,1.1,0.9
8024,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8025,1,21.56,0.79,0,0,5,1,0,161,1,1.1,0.9
8026,1,23.37,1.15,0,0,5,1,0,161,1,1.1,0.9
8027,1,11.47,1.05,0,0,5,1,0,161,1,1.1,0.9
8028,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8029,1,6.51,1.37,0,0,5,1,0,161,1,1.1,0.9
8030,1,21.51,0.77,0,0,5,1,0,161,1,1.1,0.9
8031,1,22.17,1.69,0,0,5,1,0,161,1,1.1,0.9
8032,1,0,0,0,49.5052714867,5,1,0,500,1,1.1,0.9
8033,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8034,1,31.18,4.9,0,0,5,1,0,500,1,1.1,0.9
8035,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8036,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8037,1,21.51,0.09,0,0,5,1,0,161,1,1.1,0.9
8038,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8039,1,17.21,1.84,0,0,5,1,0,161,1,1.1,0.9
8040,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8041,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8042,1,21.07,0.79,0,0,5,1,0,161,1,1.1,0.9
8043,1,21.91,1.92,0,0,5,1,0,161,1,1.1,0.9
8044,1,14.73,1.63,0,0,5,1,0,161,1,1.1,0.9
8045,1,13.28,1.32,0,0,5,1,0,161,1,1.1,0.9
8046,1,13.61,2.48,0,0,5,1,0,161,1,1.1,0.9
8047,1,40.17,1.34,0,0,5,1,0,161,1,1.1,0.9
8048,1,15.52,1.57,0,0,5,1,0,161,1,1.1,0.9
8049,1,23.4,1.58,0,0,5,1,0,161,1,1.1,0.9
8050,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8051,1,7.28,0.39,0,0,5,1,0,161,1,1.1,0.9
8052,1,77.78,10.15,0,0,5,1,0,161,1,1.1,0.9
8053,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8054,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8055,1,32.94,0.89,0,0,5,1,0,161,1,1.1,0.9
8056,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8057,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8058,1,58.3,7.58,0,0,5,1,0,500,1,1.1,0.9
8059,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8060,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8061,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8062,1,25.34,2.53,0,0,5,1,0,161,1,1.1,0.9
8063,1,15.79,1.86,0,0,5,1,0,161,1,1.1,0.9
8064,1,13.68,0.85,0,0,5,1,0,161,1,1.1,0.9
8065,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8066,1,26.89,0.41,0,0,5,1,0,161,1,1.1,0.9
8067,1,21.63,1.43,0,0,5,1,0,161,1,1.1,0.9
8068,1,0,0,0,-22.0073271784,5,1,0,161,1,1.1,0.9
8069,1,48.68,3.58,0,0,5,1,0,161,1,1.1,0.9
8070,1,30,2.92,0,0,5,1,0,161,1,1.1,0.9
8071,1,65.11,3.51,0,0,5,1,0,161,1,1.1,0.9
8072,1,0,0,0,12.4823824488,5,1,0,161,1,1.1,0.9
8073,1,44.97,3.09,0,0,5,1,0,161,1,1.1,0.9
8074,1,44.97,3.43,0,0,5,1,0,161,1,1.1,0.9
8075,1,44.97,2.66,0,0,5,1,0,161,1,1.1,0.9
8076,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8077,1,38.3,2.35,0,0,5,1,0,161,1,1.1,0.9
8078,1,38.3,5.04,0,0.000313384335493,5,1,0,161,1,1.1,0.9
8079,1,38.3,3.12,0,0,5,1,0,161,1,1.1,0.9
8080,1,38.3,2.72,0,0,5,1,0,161,1,1.1,0.9
8081,1,38.3,1.82,0,7.81329775174,5,1,0,161,1,1.1,0.9
8082,1,11.59,0.75,0,0,5,1,0,161,1,1.1,0.9
8083,1,28.86,2.55,0,0,5,1,0,161,1,1.1,0.9
8084,1,41.84,2.29,0,0,5,1,0,161,1,1.1,0.9
8085,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8086,1,41.84,4.72,0,0,5,1,0,161,1,1.1,0.9
8087,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8088,1,77.79,8.98,0,0,5,1,0,161,1,1.1,0.9
8089,1,13.25,1.89,0,0,5,1,0,161,1,1.1,0.9
8090,1,60.36,4.12,0,0,5,1,0,161,1,1.1,0.9
8091,1,7.86,0.36,0,0,5,1,0,161,1,1.1,0.9
8092,1,22.5,1.41,0,0,5,1,0,161,1,1.1,0.9
8093,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8094,1,16.62,1.19,0,0,5,1,0,161,1,1.1,0.9
8095,1,21.42,1.01,0,0,5,1,0,161,1,1.1,0.9
8096,1,98.5,2.21,0,0,5,1,0,161,1,1.1,0.9
8097,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8098,1,33.22,1.63,0,0,5,1,0,161,1,1.1,0.9
8099,1,58.77,9.21,0,0,5,1,0,161,1,1.1,0.9
8100,1,58.77,10.68,0,0,5,1,0,161,1,1.1,0.9
8101,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8102,1,58.77,4.79,0,0,5,1,0,161,1,1.1,0.9
8103,1,52.21,5.13,0,0,5,1,0,161,1,1.1,0.9
8104,1,0,0,0,-67.3269996529,5,1,0,500,1,1.1,0.9
8105,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8106,1,58.77,5.2,0,0,5,1,0,500,1,1.1,0.9
8107,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8108,1,16.3,0.21,0,0,5,1,0,161,1,1.1,0.9
8109,1,23.66,1.94,0,0,5,1,0,161,1,1.1,0.9
8110,1,16.3,1.55,0,0,5,1,0,161,1,1.1,0.9
8111,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8112,1,24.49,3.39,0,0,5,1,0,161,1,1.1,0.9
8113,1,33.91,3.22,0,0,5,1,0,161,1,1.1,0.9
8114,1,20.05,0.17,0,0,5,1,0,161,1,1.1,0.9
8115,1,38.18,1.68,0,0,5,1,0,161,1,1.1,0.9
8116,1,23.27,1.95,0,4.73284311322,5,1,0,161,1,1.1,0.9
8117,1,24.9,1.04,0,0,5,1,0,161,1,1.1,0.9
8118,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8119,1,0,0,0,-149.728839871,5,1,0,500,1,1.1,0.9
8120,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8121,1,81.13,6.43,0,0,5,1,0,500,1,1.1,0.9
8122,1,33.49,1.75,0,0,5,1,0,161,1,1.1,0.9
8123,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8124,1,44.97,7.88,0,0,5,1,0,161,1,1.1,0.9
8125,1,41.31,5.62,0,0,5,1,0,161,1,1.1,0.9
8126,1,46.68,3.75,0,0,5,1,0,161,1,1.1,0.9
8127,1,84.36,7.89,0,0,5,1,0,161,1,1.1,0.9
8128,1,46.68,3.08,0,0,5,1,0,161,1,1.1,0.9
8129,1,51.63,4.93,0,0,5,1,0,161,1,1.1,0.9
8130,1,65.08,9.04,0,0,5,1,0,161,1,1.1,0.9
8131,1,38.03,1.34,0,0,5,1,0,161,1,1.1,0.9
8132,1,33.79,1.45,0,0,5,1,0,161,1,1.1,0.9
8133,1,121.45,7.49,0,0,5,1,0,161,1,1.1,0.9
8134,1,67.57,5.78,0,0,5,1,0,161,1,1.1,0.9
8135,1,58.83,4.22,0,0,5,1,0,161,1,1.1,0.9
8136,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8137,1,43,2.6,0,0,5,1,0,161,1,1.1,0.9
8138,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8139,1,38.2,4.44,0,0,5,1,0,161,1,1.1,0.9
8140,1,26.9,2.12,0,0,5,1,0,161,1,1.1,0.9
8141,1,15.7,1.4,0,0,5,1,0,161,1,1.1,0.9
8142,1,16.23,0.88,0,0,5,1,0,161,1,1.1,0.9
8143,1,18.31,2.28,0,0,5,1,0,161,1,1.1,0.9
8144,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8145,1,16.23,1.7,0,0,5,1,0,161,1,1.1,0.9
8146,1,30.34,3.25,0,0,5,1,0,161,1,1.1,0.9
8147,1,149,10.22,0,0,5,1,0,161,1,1.1,0.9
8148,1,89.36,9.54,0,0,5,1,0,161,1,1.1,0.9
8149,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8150,1,35.77,2.89,0,0,5,1,0,161,1,1.1,0.9
8151,1,38.65,3.29,0,0,5,1,0,161,1,1.1,0.9
8152,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8153,1,91.91,2.53,0,0,5,1,0,161,1,1.1,0.9
8154,1,35.77,6.41,0,0,5,1,0,161,1,1.1,0.9
8155,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8156,1,40.66,5.83,0,0,5,1,0,161,1,1.1,0.9
8157,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8158,1,54.58,2.21,0,0,5,1,0,161,1,1.1,0.9
8159,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8160,1,87.38,6.31,0,0,5,1,0,161,1,1.1,0.9
8161,1,36.67,5.59,0,0,5,1,0,161,1,1.1,0.9
8162,1,38.3,3.39,0,0,5,1,0,161,1,1.1,0.9
8163,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8164,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8165,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8166,1,65.42,3.6,0,0,5,1,0,500,1,1.1,0.9
8167,1,35.25,2.26,0,0,5,1,0,161,1,1.1,0.9
8168,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8169,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8170,1,75.6,5.38,0,0,5,1,0,161,1,1.1,0.9
8171,1,27.05,1.62,0,0,5,1,0,161,1,1.1,0.9
8172,1,0,0,0,-50.9930199057,5,1,0,500,1,1.1,0.9
8173,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8174,1,168.56,16.25,0,0,5,1,0,500,1,1.1,0.9
8175,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8176,1,35.46,3.47,0,0,5,1,0,161,1,1.1,0.9
8177,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8178,1,102.05,2.95,0,0,5,1,0,161,1,1.1,0.9
8179,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8180,1,101.92,9.31,0,0,5,1,0,161,1,1.1,0.9
8181,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8182,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8183,1,26.59,1.66,0,0,5,1,0,161,1,1.1,0.9
8184,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8185,1,57.75,1.05,0,0,5,1,0,161,1,1.1,0.9
8186,1,0,0,0,-34.4189882637,5,1,0,500,1,1.1,0.9
8187,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8188,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8189,1,39.02,4.1,0,0,5,1,0,500,1,1.1,0.9
8190,1,38.72,3.27,0,0,5,1,0,161,1,1.1,0.9
8191,1,81.43,3.55,0,0,5,1,0,161,1,1.1,0.9
8192,1,26.96,1.49,0,0,5,1,0,161,1,1.1,0.9
8193,1,27.05,2.27,0,0,5,1,0,161,1,1.1,0.9
8194,1,54.09,7.4,0,0,5,1,0,161,1,1.1,0.9
8195,1,24.26,0.64,0,0,5,1,0,161,1,1.1,0.9
8196,1,0,0,0,-116.389678752,5,1,0,500,1,1.1,0.9
8197,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8198,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8199,1,24.26,2.16,0,0,5,1,0,500,1,1.1,0.9
8200,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8201,1,24.26,1.47,0,0,5,1,0,161,1,1.1,0.9
8202,1,24.26,3.24,0,0,5,1,0,161,1,1.1,0.9
8203,1,64.52,1.61,0,0,5,1,0,161,1,1.1,0.9
8204,1,70.51,6.91,0,0,5,1,0,161,1,1.1,0.9
8205,1,102.71,5.05,0,0,5,1,0,161,1,1.1,0.9
8206,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8207,1,19.29,0.22,0,0,5,1,0,161,1,1.1,0.9
8208,1,0,0,0,63.4579763918,5,1,0,500,1,1.1,0.9
8209,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8210,1,87.19,4.68,0,0,5,1,0,500,1,1.1,0.9
8211,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8212,1,35.54,4.64,0,0,5,1,0,161,1,1.1,0.9
8213,1,0.36,0.02,0,0,5,1,0,161,1,1.1,0.9
8214,1,35.54,3.59,0,0,5,1,0,161,1,1.1,0.9
8215,1,0,0,0,95.2039681347,5,1,0,161,1,1.1,0.9
8216,1,78.18,5.35,0,0,5,1,0,161,1,1.1,0.9
8217,1,103.35,4.58,0,0,5,1,0,161,1,1.1,0.9
8218,1,96.41,9.08,0,0,5,1,0,161,1,1.1,0.9
8219,1,0,0,0,71.842775799,5,1,0,161,1,1.1,0.9
8220,1,80.89,10.95,0,0,5,1,0,161,1,1.1,0.9
8221,1,46.91,1,0,0,5,1,0,161,1,1.1,0.9
8222,1,14.77,0.37,0,0,5,1,0,161,1,1.1,0.9
8223,1,28.07,3.97,0,0,5,1,0,161,1,1.1,0.9
8224,1,86.17,13.11,0,0,5,1,0,161,1,1.1,0.9
8225,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8226,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8227,1,84.72,5.25,0,0,5,1,0,161,1,1.1,0.9
8228,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8229,1,60.75,6.52,0,0,5,1,0,161,1,1.1,0.9
8230,1,98.99,9.04,0,0,5,1,0,161,1,1.1,0.9
8231,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8232,1,39.01,2.13,0,0,5,1,0,161,1,1.1,0.9
8233,1,0,0,0,29.0548151884,5,1,0,500,1,1.1,0.9
8234,1,71.52,8.44,0,0,5,1,0,161,1,1.1,0.9
8235,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8236,1,75.2,7.4,0,0,5,1,0,161,1,1.1,0.9
8237,1,44.93,4.62,0,0,5,1,0,161,1,1.1,0.9
8238,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8239,1,38.86,2.72,0,0,5,1,0,161,1,1.1,0.9
8240,1,93.69,8.49,0,0,5,1,0,161,1,1.1,0.9
8241,1,68.59,8.68,0,0,5,1,0,161,1,1.1,0.9
8242,1,48.39,2.69,0,0,5,1,0,161,1,1.1,0.9
8243,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8244,1,85.3,9.97,0,0,5,1,0,161,1,1.1,0.9
8245,1,79.9,4.68,0,0,5,1,0,161,1,1.1,0.9
8246,1,63.96,12.16,0,0,5,1,0,161,1,1.1,0.9
8247,1,77.24,9.46,0,0,5,1,0,161,1,1.1,0.9
8248,1,0,0,0,35.1117040822,5,1,0,500,1,1.1,0.9
8249,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8250,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8251,1,74.04,1.38,0,0,5,1,0,500,1,1.1,0.9
8252,1,39.62,3.07,0,0,5,1,0,161,1,1.1,0.9
8253,1,30.36,5.2,0,0,5,1,0,161,1,1.1,0.9
8254,1,64.63,3.68,0,0,5,1,0,161,1,1.1,0.9
8255,1,69.78,4.29,0,0,5,1,0,161,1,1.1,0.9
8256,1,106.67,7.03,0,0,5,1,0,161,1,1.1,0.9
8257,1,91.99,0.99,0,0,5,1,0,161,1,1.1,0.9
8258,1,79.33,5.25,0,0,5,1,0,161,1,1.1,0.9
8259,1,111.96,3.01,0,47.2910997268,5,1,0,161,1,1.1,0.9
8260,1,52.16,6.59,0,0,5,1,0,161,1,1.1,0.9
8261,1,62.57,6.29,0,0,5,1,0,161,1,1.1,0.9
8262,1,7.21,0.49,0,0,5,1,0,161,1,1.1,0.9
8263,1,51.18,3.99,0,0,5,1,0,161,1,1.1,0.9
8264,1,0,0,0,25.705598134,5,1,0,161,1,1.1,0.9
8265,1,110.26,3.02,0,0,5,1,0,161,1,1.1,0.9
8266,1,22.36,1.44,0,0,5,1,0,161,1,1.1,0.9
8267,1,19.15,0.91,0,0,5,1,0,161,1,1.1,0.9
8268,1,51.84,3.51,0,0,5,1,0,161,1,1.1,0.9
8269,1,41.79,2.53,0,0,5,1,0,161,1,1.1,0.9
8270,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8271,1,43.32,4.17,0,0,5,1,0,161,1,1.1,0.9
8272,1,40.56,1.34,0,0,5,1,0,161,1,1.1,0.9
8273,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8274,1,106.42,8.13,0,0,5,1,0,161,1,1.1,0.9
8275,1,54.21,0.86,0,0,5,1,0,161,1,1.1,0.9
8276,1,0,0,0,0.000161344657641,5,1,0,161,1,1.1,0.9
8277,1,13.88,0.8,0,0,5,1,0,161,1,1.1,0.9
8278,1,27.75,1.86,0,0,5,1,0,161,1,1.1,0.9
8279,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8280,1,15.35,3.67,0,0,5,1,0,161,1,1.1,0.9
8281,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8282,1,10.13,0.17,0,0,5,1,0,161,1,1.1,0.9
8283,1,20.45,1.34,0,0,5,1,0,161,1,1.1,0.9
8284,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8285,1,13.78,1.67,0,0,5,1,0,161,1,1.1,0.9
8286,1,48.37,6.42,0,0,5,1,0,161,1,1.1,0.9
8287,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8288,1,11.83,0.65,0,0,5,1,0,161,1,1.1,0.9
8289,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8290,1,21.88,1.03,0,0,5,1,0,161,1,1.1,0.9
8291,1,21.27,0.96,0,0,5,1,0,161,1,1.1,0.9
8292,1,36.7,4.38,0,0,5,1,0,161,1,1.1,0.9
8293,1,20.23,2.02,0,0,5,1,0,161,1,1.1,0.9
8294,1,15.27,0.31,0,0,5,1,0,161,1,1.1,0.9
8295,1,18.21,2.32,0,0,5,1,0,161,1,1.1,0.9
8296,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8297,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8298,1,16.72,0.58,0,0,5,1,0,161,1,1.1,0.9
8299,1,14.5,1.04,0,0,5,1,0,161,1,1.1,0.9
8300,1,23.15,2.71,0,0,5,1,0,161,1,1.1,0.9
8301,1,18.41,0.86,0,0,5,1,0,161,1,1.1,0.9
8302,1,15.4,1.58,0,0,5,1,0,161,1,1.1,0.9
8303,1,19.99,1.54,0,0,5,1,0,161,1,1.1,0.9
8304,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8305,1,15.37,2.75,0,0,5,1,0,161,1,1.1,0.9
8306,1,13.64,0.35,0,0,5,1,0,161,1,1.1,0.9
8307,1,9.35,0.65,0,0,5,1,0,161,1,1.1,0.9
8308,1,19.98,1.47,0,0,5,1,0,161,1,1.1,0.9
8309,1,15.66,2.05,0,0,5,1,0,161,1,1.1,0.9
8310,1,14.76,1.08,0,0,5,1,0,161,1,1.1,0.9
8311,1,21.52,1.36,0,0,5,1,0,161,1,1.1,0.9
8312,1,22.11,1.01,0,0,5,1,0,161,1,1.1,0.9
8313,1,27.89,0.46,0,0,5,1,0,161,1,1.1,0.9
8314,1,32.05,5.15,0,0,5,1,0,161,1,1.1,0.9
8315,1,34.02,1.81,0,0,5,1,0,161,1,1.1,0.9
8316,1,44.34,1.97,0,0,5,1,0,161,1,1.1,0.9
8317,1,33.92,4.16,0,0,5,1,0,161,1,1.1,0.9
8318,1,44.05,2.2,0,0,5,1,0,161,1,1.1,0.9
8319,1,0,0,0,-22.6899036189,5,1,0,500,1,1.1,0.9
8320,1,56.04,2.8,0,0,5,1,0,161,1,1.1,0.9
8321,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8322,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8323,1,58.77,0.92,0,0,5,1,0,161,1,1.1,0.9
8324,1,20.68,0.74,0,0,5,1,0,161,1,1.1,0.9
8325,1,19.12,2.01,0,0,5,1,0,161,1,1.1,0.9
8326,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8327,1,20.87,0.16,0,0,5,1,0,161,1,1.1,0.9
8328,1,14.44,1,0,0,5,1,0,161,1,1.1,0.9
8329,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8330,1,11.79,0.59,0,0,5,1,0,161,1,1.1,0.9
8331,1,17.63,3.41,0,0,5,1,0,161,1,1.1,0.9
8332,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8333,1,8.76,0.93,0,0,5,1,0,161,1,1.1,0.9
8334,1,19.68,0.61,0,0,5,1,0,161,1,1.1,0.9
8335,1,0,0,0,-172.457239098,5,1,0,500,1,1.1,0.9
8336,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8337,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8338,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8339,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8340,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8341,1,0.07,0,0,0,5,1,0,500,1,1.1,0.9
8342,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8343,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8344,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8345,1,9.09,0.56,0,0,5,1,0,161,1,1.1,0.9
8346,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8347,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8348,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8349,1,5.42,0.82,0,0,5,1,0,161,1,1.1,0.9
8350,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8351,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8352,1,4.21,0.27,0,0,5,1,0,161,1,1.1,0.9
8353,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8354,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8355,1,8.38,0.41,0,0,5,1,0,161,1,1.1,0.9
8356,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8357,1,0,0,0,-196.694287854,5,1,0,500,1,1.1,0.9
8358,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8359,1,0,0,0,0,5,1,0,20,1,1.1,0.9
8360,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8361,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8362,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8363,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8364,1,10.66,1.26,0,0,5,1,0,161,1,1.1,0.9
8365,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8366,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8367,1,20.09,0.45,0,0,5,1,0,161,1,1.1,0.9
8368,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8369,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8370,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8371,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8372,1,19.55,3.22,0,0,5,1,0,161,1,1.1,0.9
8373,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8374,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8375,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8376,1,16.91,1.86,0,0,5,1,0,161,1,1.1,0.9
8377,1,0,0,0,-170.039892751,5,1,0,500,1,1.1,0.9
8378,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8379,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8380,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8381,1,5.94,0.37,0,0,5,1,0,500,1,1.1,0.9
8382,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8383,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8384,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8385,1,26.23,1.2,0,0,5,1,0,500,1,1.1,0.9
8386,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8387,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8388,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8389,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8390,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8391,1,5.95,0.4,0,0,5,1,0,161,1,1.1,0.9
8392,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8393,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8394,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8395,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8396,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8397,1,11.85,0.73,0,0,5,1,0,161,1,1.1,0.9
8398,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8399,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8400,1,53.49,2.86,0,0,5,1,0,161,1,1.1,0.9
8401,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8402,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8403,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8404,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8405,1,33.13,3.63,0,0,5,1,0,161,1,1.1,0.9
8406,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8407,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8408,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8409,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8410,1,16.36,1.13,0,0,5,1,0,500,1,1.1,0.9
8411,1,0.66,0.09,0,0,5,1,0,500,1,1.1,0.9
8412,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8413,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8414,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8415,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8416,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8417,1,18.48,2.1,0,0,5,1,0,161,1,1.1,0.9
8418,1,0,0,0,-107.28961313,5,1,0,500,1,1.1,0.9
8419,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8420,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8421,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8422,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8423,1,16.6,1.16,0,0,5,1,0,500,1,1.1,0.9
8424,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8425,2,99.69,6.32,0,0,5,1,0,161,1,1.1,0.9
8426,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8427,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8428,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8429,1,0,0,0,-53.6657233249,5,1,0,161,1,1.1,0.9
8430,1,12.42,0.61,0,0,5,1,0,161,1,1.1,0.9
8431,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8432,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8433,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8434,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8435,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8436,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8437,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8438,1,2.05,0.1,0,0,5,1,0,161,1,1.1,0.9
8439,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8440,1,1.63,0.16,0,0,5,1,0,161,1,1.1,0.9
8441,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8442,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8443,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8444,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8445,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8446,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8447,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8448,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8449,1,26.71,2.72,0,0,5,1,0,161,1,1.1,0.9
8450,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8451,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8452,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8453,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8454,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8455,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8456,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8457,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8458,1,52.23,6.74,0,0,5,1,0,161,1,1.1,0.9
8459,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8460,1,0,0,0,-1.40958766863,5,1,0,161,1,1.1,0.9
8461,1,32.94,4.82,0,0,5,1,0,161,1,1.1,0.9
8462,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8463,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8464,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8465,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8466,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8467,1,7.67,1.03,0,0,5,1,0,161,1,1.1,0.9
8468,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8469,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8470,1,9.76,0.62,0,0,5,1,0,161,1,1.1,0.9
8471,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8472,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8473,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8474,1,33.13,0.08,0,0,5,1,0,161,1,1.1,0.9
8475,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8476,1,15.17,1.4,0,0,5,1,0,161,1,1.1,0.9
8477,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8478,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8479,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8480,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8481,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8482,1,3.45,0.52,0,0,5,1,0,161,1,1.1,0.9
8483,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8484,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8485,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8486,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8487,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8488,1,7.23,0.52,0,0,5,1,0,161,1,1.1,0.9
8489,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8490,1,0,0,0,-30.4097154362,5,1,0,500,1,1.1,0.9
8491,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8492,1,21.63,1.6,0,0,5,1,0,500,1,1.1,0.9
8493,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8494,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8495,1,52.83,2.88,0,0,5,1,0,161,1,1.1,0.9
8496,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8497,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8498,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8499,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8500,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8501,1,0,0,0,-433.059777678,5,1,0,500,1,1.1,0.9
8502,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8503,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8504,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8505,1,5.49,0.78,0,0,5,1,0,500,1,1.1,0.9
8506,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8507,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8508,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8509,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8510,1,170.87,12.15,0,0,5,1,0,161,1,1.1,0.9
8511,1,0,0,0,-144.909725823,5,1,0,500,1,1.1,0.9
8512,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8513,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8514,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8515,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8516,1,27.87,2.33,0,0,5,1,0,500,1,1.1,0.9
8517,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8518,2,46.89,4.07,0,0,5,1,0,161,1,1.1,0.9
8519,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8520,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8521,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8522,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8523,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8524,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8525,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8526,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8527,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8528,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8529,1,0,0,0,-132.438040883,5,1,0,500,1,1.1,0.9
8530,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8531,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8532,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8533,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8534,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8535,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8536,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8537,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8538,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8539,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8540,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8541,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8542,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8543,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8544,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8545,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8546,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8547,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8548,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8549,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8550,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8551,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8552,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8553,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8554,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8555,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8556,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8557,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8558,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8559,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8560,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8561,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8562,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8563,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8564,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8565,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8566,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8567,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8568,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8569,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8570,1,0,0,0,-466.106543384,5,1,0,500,1,1.1,0.9
8571,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8572,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8573,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8574,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8575,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8576,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8577,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8578,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8579,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8580,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8581,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8582,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8583,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8584,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8585,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8586,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8587,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8588,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8589,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8590,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8591,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8592,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8593,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8594,1,0,0,0,-0.000488708840068,5,1,0,161,1,1.1,0.9
8595,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8596,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8597,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8598,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8599,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8600,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8601,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8602,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8603,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8604,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8605,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8606,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8607,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8608,1,0,0,0,0.000388243060702,5,1,0,500,1,1.1,0.9
8609,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8610,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8611,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8612,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8613,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8614,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8615,1,0,0,0,7.08070707774,5,1,0,161,1,1.1,0.9
8616,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8617,1,0,0,0,-92.2599067939,5,1,0,500,1,1.1,0.9
8618,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8619,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8620,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8621,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8622,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8623,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8624,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8625,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8626,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8627,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8628,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8629,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8630,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8631,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8632,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8633,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8634,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8635,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8636,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8637,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8638,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8639,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8640,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8641,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8642,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8643,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8644,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8645,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8646,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8647,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8648,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8649,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8650,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8651,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8652,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8653,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8654,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8655,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8656,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8657,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8658,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8659,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8660,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8661,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8662,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8663,1,0,0,0,-392.769124439,5,1,0,500,1,1.1,0.9
8664,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8665,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8666,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8667,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8668,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8669,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8670,1,0,0,0,-274.859895077,5,1,0,500,1,1.1,0.9
8671,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8672,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8673,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8674,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8675,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8676,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8677,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8678,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8679,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8680,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8681,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8682,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8683,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8684,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8685,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8686,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8687,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8688,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8689,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8690,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8691,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8692,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8693,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8694,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8695,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8696,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8697,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8698,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8699,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8700,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8701,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8702,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8703,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8704,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8705,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8706,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8707,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8708,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8709,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8710,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8711,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8712,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8713,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8714,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8715,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8716,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8717,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8718,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8719,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8720,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8721,1,0,0,0,-144.999955385,5,1,0,500,1,1.1,0.9
8722,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8723,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8724,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8725,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8726,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8727,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8728,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8729,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8730,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8731,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8732,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8733,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8734,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8735,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8736,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8737,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8738,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8739,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8740,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8741,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8742,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8743,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8744,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8745,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8746,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8747,2,0,0,0,-11.9188007504,5,1,0,500,1,1.1,0.9
8748,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8749,1,0,0,0,-137.054333541,5,1,0,500,1,1.1,0.9
8750,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8751,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8752,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8753,1,0,0,0,-133.715635609,5,1,0,500,1,1.1,0.9
8754,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8755,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8756,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8757,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8758,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8759,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8760,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8761,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8762,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8763,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8764,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8765,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8766,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8767,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8768,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8769,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8770,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8771,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8772,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8773,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8774,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8775,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8776,1,0,0,0,-63.1299232443,5,1,0,500,1,1.1,0.9
8777,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8778,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8779,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8780,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8781,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8782,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8783,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8784,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8785,1,0,0,0,-288.529584882,5,1,0,500,1,1.1,0.9
8786,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8787,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8788,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8789,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8790,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8791,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8792,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8793,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8794,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8795,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8796,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8797,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8798,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8799,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8800,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8801,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8802,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8803,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8804,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8805,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8806,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8807,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8808,1,0,0,0,0,5,1,0,161,1,1.1,0.9
