bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8809,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8810,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8811,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8812,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8813,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8814,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8815,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8816,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8817,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8818,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8819,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8820,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8821,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8822,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8823,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8824,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8825,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8826,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8827,1,0,0,0,-6.06632388461,5,1,0,500,1,1.1,0.9
8828,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8829,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8830,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8831,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8832,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8833,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8834,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8835,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8836,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8837,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8838,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8839,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8840,1,0,0,0,-27.3118119333,5,1,0,500,1,1.1,0.9
8841,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8842,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8843,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8844,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8845,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8846,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8847,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8848,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8849,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8850,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8851,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8852,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8853,1,0,0,0,0,5,1,0,24,1,1.1,0.9
8854,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8855,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8856,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8857,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8858,1,0,0,0,-196.806550853,5,1,0,500,1,1.1,0.9
8859,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8860,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8861,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8862,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8863,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8864,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8865,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8866,1,8.02,0.95,0,0,6,1,0,161,1,1.1,0.9
8867,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8868,1,3.7,0.24,0,0,6,1,0,161,1,1.1,0.9
8869,1,10.46,1.68,0,0,6,1,0,161,1,1.1,0.9
8870,1,4.93,0.12,0,-10.9924371798,6,1,0,161,1,1.1,0.9
8871,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8872,1,23.66,1.63,0,2.25994489861,6,1,0,161,1,1.1,0.9
8873,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8874,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8875,1,7.02,0.49,0,0,6,1,0,161,1,1.1,0.9
8876,1,7.77,0.39,0,0,6,1,0,161,1,1.1,0.9
8877,1,25.51,3.04,0,0,6,1,0,161,1,1.1,0.9
8878,1,11.4,0.32,0,0,6,1,0,161,1,1.1,0.9
8879,1,22.79,1.9,0,0,6,1,0,161,1,1.1,0.9
8880,1,11.85,1.07,0,0,6,1,0,161,1,1.1,0.9
8881,1,7.34,0.3,0,0,6,1,0,161,1,1.1,0.9
8882,1,11.29,0.32,0,60.009401599,6,1,0,161,1,1.1,0.9
8883,1,21.19,1.99,0,0,6,1,0,161,1,1.1,0.9
8884,1,10.99,0.29,0,0,6,1,0,161,1,1.1,0.9
8885,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8886,1,7.16,0.24,0,0,6,1,0,161,1,1.1,0.9
8887,1,23.94,4.15,0,0,6,1,0,161,1,1.1,0.9
8888,1,23.94,2.23,0,0,6,1,0,161,1,1.1,0.9
8889,1,23.94,2.13,0,-31.4439569737,6,1,0,161,1,1.1,0.9
8890,1,23.94,0.79,0,0,6,1,0,161,1,1.1,0.9
8891,1,17.52,0.97,0,0,6,1,0,161,1,1.1,0.9
8892,1,12.32,0.9,0,0,6,1,0,161,1,1.1,0.9
8893,1,12.39,0.61,0,0,6,1,0,161,1,1.1,0.9
8894,1,36.91,3.13,0,0,6,1,0,161,1,1.1,0.9
8895,1,33.36,3.3,0,0,6,1,0,161,1,1.1,0.9
8896,1,33.36,3.43,0,0,6,1,0,161,1,1.1,0.9
8897,1,33.82,1.76,0,0.000516697382549,6,1,0,161,1,1.1,0.9
8898,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8899,1,3.64,0.35,0,0,6,1,0,161,1,1.1,0.9
8900,1,5.39,0.23,0,0,6,1,0,161,1,1.1,0.9
8901,1,7.54,0.62,0,0,6,1,0,161,1,1.1,0.9
8902,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8903,1,5.68,0.34,0,0,6,1,0,161,1,1.1,0.9
8904,1,9.82,0.71,0,0,6,1,0,161,1,1.1,0.9
8905,1,13.01,0.73,0,0,6,1,0,161,1,1.1,0.9
8906,1,5.64,0.57,0,0,6,1,0,161,1,1.1,0.9
8907,1,8.49,0.29,0,0,6,1,0,161,1,1.1,0.9
8908,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8909,1,30.66,3.11,0,0,6,1,0,161,1,1.1,0.9
8910,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8911,1,30.66,2.42,0,0,6,1,0,161,1,1.1,0.9
8912,1,30.66,2.13,0,0,6,1,0,161,1,1.1,0.9
8913,1,31.57,0.92,0,0,6,1,0,161,1,1.1,0.9
8914,1,5.65,0.2,0,0,6,1,0,161,1,1.1,0.9
8915,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8916,1,8.56,0.24,0,0,6,1,0,161,1,1.1,0.9
8917,1,7.8,0.7,0,-17.8561246311,6,1,0,161,1,1.1,0.9
8918,1,6.38,0.15,0,0,6,1,0,161,1,1.1,0.9
8919,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8920,1,6.98,0.38,0,0,6,1,0,161,1,1.1,0.9
8921,1,8.39,0.99,0,0,6,1,0,161,1,1.1,0.9
8922,1,3.13,0.26,0,0,6,1,0,161,1,1.1,0.9
8923,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8924,1,5.58,0.35,0,0,6,1,0,161,1,1.1,0.9
8925,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8926,1,12.17,0.99,0,0,6,1,0,161,1,1.1,0.9
8927,1,4.89,0.4,0,0,6,1,0,161,1,1.1,0.9
8928,1,4.77,0.3,0,0,6,1,0,161,1,1.1,0.9
8929,1,8.46,0.29,0,0,6,1,0,161,1,1.1,0.9
8930,1,10.63,0.38,0,0,6,1,0,161,1,1.1,0.9
8931,1,24.98,3.2,0,0,6,1,0,161,1,1.1,0.9
8932,1,19.37,2.31,0,0,6,1,0,161,1,1.1,0.9
8933,1,25.86,0.93,0,0,6,1,0,161,1,1.1,0.9
8934,1,6.15,0.1,0,0,6,1,0,161,1,1.1,0.9
8935,1,14.42,0.44,0,0,6,1,0,161,1,1.1,0.9
8936,1,8.38,0.32,0,0,6,1,0,161,1,1.1,0.9
8937,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8938,1,4.57,0.2,0,0,6,1,0,161,1,1.1,0.9
8939,1,9.82,0.33,0,-7.31287714717,6,1,0,161,1,1.1,0.9
8940,1,18.04,0.51,0,0,6,1,0,161,1,1.1,0.9
8941,1,9.74,0.63,0,0,6,1,0,161,1,1.1,0.9
8942,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8943,1,4.86,0.28,0,0,6,1,0,161,1,1.1,0.9
8944,1,8.48,0.62,0,0,6,1,0,161,1,1.1,0.9
8945,1,21.42,1.82,0,0,6,1,0,161,1,1.1,0.9
8946,1,20.68,3,0,0,6,1,0,161,1,1.1,0.9
8947,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8948,1,20.68,1.43,0,0,6,1,0,161,1,1.1,0.9
8949,1,20.68,3.11,0,0,6,1,0,161,1,1.1,0.9
8950,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8951,1,7.8,0.96,0,0,6,1,0,161,1,1.1,0.9
8952,1,12.51,1.61,0,0,6,1,0,161,1,1.1,0.9
8953,1,14.44,1.3,0,0,6,1,0,161,1,1.1,0.9
8954,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8955,1,18.2,1.91,0,0,6,1,0,161,1,1.1,0.9
8956,1,8.19,0.41,0,-14.0777577624,6,1,0,161,1,1.1,0.9
8957,1,13.41,1.37,0,0,6,1,0,161,1,1.1,0.9
8958,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8959,1,3.8,0.06,0,0,6,1,0,161,1,1.1,0.9
8960,1,7.26,0.24,0,-19.2334111472,6,1,0,161,1,1.1,0.9
8961,1,5.51,0.47,0,0,6,1,0,161,1,1.1,0.9
8962,1,8.89,0.66,0,0,6,1,0,161,1,1.1,0.9
8963,1,5.86,0.09,0,0,6,1,0,161,1,1.1,0.9
8964,1,6.8,0.55,0,0,6,1,0,161,1,1.1,0.9
8965,1,4.41,0.22,0,0,6,1,0,161,1,1.1,0.9
8966,1,7.89,0.59,0,0,6,1,0,161,1,1.1,0.9
8967,1,9.35,0.16,0,0,6,1,0,161,1,1.1,0.9
8968,1,6.42,0.26,0,0,6,1,0,161,1,1.1,0.9
8969,1,4.93,0.25,0,0,6,1,0,161,1,1.1,0.9
8970,1,8.28,0.45,0,0,6,1,0,161,1,1.1,0.9
8971,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8972,1,10.31,1.27,0,0,6,1,0,161,1,1.1,0.9
8973,1,18.29,2.17,0,-3.82382301025,6,1,0,161,1,1.1,0.9
8974,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8975,1,9.51,0.84,0,0,6,1,0,161,1,1.1,0.9
8976,1,10.8,0.68,0,0,6,1,0,161,1,1.1,0.9
8977,1,5.23,0.12,0,0,6,1,0,161,1,1.1,0.9
8978,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8979,1,5.97,0.44,0,0,6,1,0,161,1,1.1,0.9
8980,1,21.09,1.35,0,0,6,1,0,161,1,1.1,0.9
8981,1,21.09,1.41,0,0,6,1,0,161,1,1.1,0.9
8982,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8983,1,25.07,1.64,0,0,6,1,0,161,1,1.1,0.9
8984,1,24.01,1.26,0,0,6,1,0,161,1,1.1,0.9
8985,1,26.69,0.88,0,0,6,1,0,161,1,1.1,0.9
8986,1,27.09,3.01,0,0,6,1,0,161,1,1.1,0.9
8987,1,29.61,1.95,0,0,6,1,0,161,1,1.1,0.9
8988,1,27.46,3.02,0,0,6,1,0,161,1,1.1,0.9
8989,1,14.08,1.78,0,0,6,1,0,161,1,1.1,0.9
8990,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8991,1,19.53,0.96,0,0,6,1,0,161,1,1.1,0.9
8992,1,17.01,1.63,0,0,6,1,0,161,1,1.1,0.9
8993,1,27.89,5.39,0,0,6,1,0,161,1,1.1,0.9
8994,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8995,1,13.48,0.43,0,0,6,1,0,161,1,1.1,0.9
8996,1,4.75,0.3,0,0,6,1,0,161,1,1.1,0.9
8997,1,7.89,0.42,0,0,6,1,0,161,1,1.1,0.9
8998,1,13.94,0.6,0,0,6,1,0,161,1,1.1,0.9
8999,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9000,1,10.14,0.76,0,0,6,1,0,161,1,1.1,0.9
9001,1,25.68,2.57,0,0,6,1,0,161,1,1.1,0.9
9002,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9003,1,36.6,1.92,0,0,6,1,0,161,1,1.1,0.9
9004,1,27.16,1.94,0,0,6,1,0,161,1,1.1,0.9
9005,1,39.59,2.83,0,0,6,1,0,161,1,1.1,0.9
9006,1,25.68,3.81,0,0,6,1,0,161,1,1.1,0.9
9007,1,12.68,0.49,0,0,6,1,0,161,1,1.1,0.9
9008,1,17.68,1,0,0,6,1,0,161,1,1.1,0.9
9009,1,8.49,0.55,0,0,6,1,0,161,1,1.1,0.9
9010,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9011,1,4.28,0.19,0,0,6,1,0,161,1,1.1,0.9
9012,1,7.12,0.61,0,0,6,1,0,161,1,1.1,0.9
9013,1,6.86,0.38,0,0,6,1,0,161,1,1.1,0.9
9014,1,9.59,0.64,0,0,6,1,0,161,1,1.1,0.9
9015,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9016,1,11.39,0.23,0,0,6,1,0,161,1,1.1,0.9
9017,1,11.51,0.68,0,0,6,1,0,161,1,1.1,0.9
9018,1,9.39,1.13,0,-2.19992942669,6,1,0,161,1,1.1,0.9
9019,1,19.07,1.06,0,0,6,1,0,161,1,1.1,0.9
9020,1,10.86,1.39,0,0,6,1,0,161,1,1.1,0.9
9021,1,5.53,0.27,0,0,6,1,0,161,1,1.1,0.9
9022,1,12.89,0.64,0,0,6,1,0,161,1,1.1,0.9
9023,1,58.18,4.18,0,0,6,1,0,161,1,1.1,0.9
9024,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9025,1,100.01,2.06,0,0,6,1,0,161,1,1.1,0.9
9026,1,74.26,5.26,0,7.31838805293e-05,6,1,0,161,1,1.1,0.9
9027,1,58.44,8.62,0,0,6,1,0,161,1,1.1,0.9
9028,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9029,1,9.03,0.55,0,0,6,1,0,161,1,1.1,0.9
9030,1,10.16,0.45,0,0,6,1,0,161,1,1.1,0.9
9031,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9032,1,8.45,0.91,0,0,6,1,0,161,1,1.1,0.9
9033,1,62.11,2.79,0,0,6,1,0,161,1,1.1,0.9
9034,1,16.62,0.93,0,0,6,1,0,161,1,1.1,0.9
9035,1,15.97,1.09,0,0,6,1,0,161,1,1.1,0.9
9036,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9037,1,5.93,0.34,0,0,6,1,0,161,1,1.1,0.9
9038,1,4.25,0.19,0,0,6,1,0,161,1,1.1,0.9
9039,1,11.12,0.85,0,0,6,1,0,161,1,1.1,0.9
9040,1,11.12,0.33,0,0,6,1,0,161,1,1.1,0.9
9041,1,12.83,1.06,0,0,6,1,0,161,1,1.1,0.9
9042,1,5.01,0.55,0,0,6,1,0,161,1,1.1,0.9
9043,1,6.39,0.63,0,0,6,1,0,161,1,1.1,0.9
9044,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9045,1,13.1,1.73,0,0,6,1,0,161,1,1.1,0.9
9046,1,29.72,1.24,0,0,6,1,0,161,1,1.1,0.9
9047,1,29.72,2.17,0,0,6,1,0,161,1,1.1,0.9
9048,1,29.72,1.76,0,0,6,1,0,161,1,1.1,0.9
9049,1,98.3,4.09,0,0,6,1,0,161,1,1.1,0.9
9050,1,0,0,0,-64.6594656679,6,1,0,500,1,1.1,0.9
9051,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9052,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9053,1,95.32,12.48,0,0,6,1,0,500,1,1.1,0.9
9054,1,28.67,3.33,0,0,6,1,0,161,1,1.1,0.9
9055,1,68.59,2.91,0,0,6,1,0,161,1,1.1,0.9
9056,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9057,1,69.21,5.97,0,0,6,1,0,161,1,1.1,0.9
9058,1,20.14,0.99,0,0,6,1,0,161,1,1.1,0.9
9059,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9060,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9061,1,36.12,0.67,0,0,6,1,0,500,1,1.1,0.9
9062,1,9.71,0.5,0,0,6,1,0,161,1,1.1,0.9
9063,1,19.61,1.37,0,0,6,1,0,161,1,1.1,0.9
9064,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9065,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9066,1,60.99,4.3,0,0,6,1,0,161,1,1.1,0.9
9067,1,14.5,1.93,0,0,6,1,0,161,1,1.1,0.9
9068,1,12.55,1.21,0,0,6,1,0,161,1,1.1,0.9
9069,1,32.85,1.6,0,0,6,1,0,161,1,1.1,0.9
9070,1,45.67,2.09,0,0,6,1,0,161,1,1.1,0.9
9071,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9072,1,14.67,1.85,0,0,6,1,0,161,1,1.1,0.9
9073,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9074,1,46,2.25,0,0,6,1,0,161,1,1.1,0.9
9075,1,15.33,0.83,0,0.00111651643985,6,1,0,161,1,1.1,0.9
9076,1,21.63,0.94,0,0,6,1,0,161,1,1.1,0.9
9077,1,62.72,5.01,0,0,6,1,0,161,1,1.1,0.9
9078,1,18.01,0.79,0,0,6,1,0,161,1,1.1,0.9
9079,1,4.19,0.11,0,0,6,1,0,161,1,1.1,0.9
9080,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9081,1,4.36,0.19,0,0,6,1,0,161,1,1.1,0.9
9082,1,12.19,1.39,0,0,6,1,0,161,1,1.1,0.9
9083,1,47.25,1.91,0,0,6,1,0,161,1,1.1,0.9
9084,1,38.23,3.8,0,0,6,1,0,161,1,1.1,0.9
9085,1,39.93,0.53,0,0,6,1,0,161,1,1.1,0.9
9086,1,1.59,0.09,0,0,6,1,0,161,1,1.1,0.9
9087,1,8.92,0.8,0,0,6,1,0,161,1,1.1,0.9
9088,1,17.18,0.49,0,0,6,1,0,161,1,1.1,0.9
9089,1,74.43,8.17,0,0,6,1,0,161,1,1.1,0.9
9090,1,24.68,0.88,0,0,6,1,0,161,1,1.1,0.9
9091,1,15.32,1.83,0,0,6,1,0,161,1,1.1,0.9
9092,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9093,1,25.59,3.97,0,0,6,1,0,161,1,1.1,0.9
9094,1,25.25,2.86,0,-20.7583475408,6,1,0,161,1,1.1,0.9
9095,1,25.25,0.86,0,0,6,1,0,161,1,1.1,0.9
9096,1,99.71,9.22,0,0,6,1,0,161,1,1.1,0.9
9097,1,46.68,4.51,0,0,6,1,0,161,1,1.1,0.9
9098,1,104.82,1.87,0,0,6,1,0,161,1,1.1,0.9
9099,1,12.21,0.44,0,0,6,1,0,161,1,1.1,0.9
9100,1,5.55,0.7,0,0,6,1,0,161,1,1.1,0.9
9101,1,10.21,1.33,0,0,6,1,0,161,1,1.1,0.9
9102,1,5.07,0.27,0,0,6,1,0,161,1,1.1,0.9
9103,1,20,1.1,0,0,6,1,0,161,1,1.1,0.9
9104,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9105,1,17.43,0.28,0,0,6,1,0,161,1,1.1,0.9
9106,1,6.43,1.11,0,0,6,1,0,161,1,1.1,0.9
9107,1,5.02,0.6,0,0,6,1,0,161,1,1.1,0.9
9108,1,15.21,0.33,0,0,6,1,0,161,1,1.1,0.9
9109,1,7.84,0.41,0,0,6,1,0,161,1,1.1,0.9
9110,1,16.47,0.48,0,0,6,1,0,161,1,1.1,0.9
9111,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9112,1,20.68,1.36,0,0,6,1,0,161,1,1.1,0.9
9113,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9114,1,31.42,1.39,0,0,6,1,0,161,1,1.1,0.9
9115,1,29.97,2.12,0,0,6,1,0,161,1,1.1,0.9
9116,1,17.59,1.46,0,0,6,1,0,161,1,1.1,0.9
9117,1,13.96,1.48,0,0,6,1,0,161,1,1.1,0.9
9118,1,5.99,0.29,0,0,6,1,0,161,1,1.1,0.9
9119,1,16.03,1.47,0,0,6,1,0,161,1,1.1,0.9
9120,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9121,1,18.61,0.64,0,0,6,1,0,161,1,1.1,0.9
9122,1,14.38,2.09,0,0,6,1,0,161,1,1.1,0.9
9123,1,7.69,0.7,0,0,6,1,0,161,1,1.1,0.9
9124,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9125,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9126,1,8.75,1.64,0,0,6,1,0,161,1,1.1,0.9
9127,1,5.23,0.15,0,0,6,1,0,161,1,1.1,0.9
9128,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9129,1,4.86,0.16,0,0,6,1,0,161,1,1.1,0.9
9130,1,71.28,6.01,0,0,6,1,0,161,1,1.1,0.9
9131,1,29.99,0.18,0,0,6,1,0,161,1,1.1,0.9
9132,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9133,1,16.93,0.91,0,0,6,1,0,161,1,1.1,0.9
9134,1,38.79,2.33,0,0,6,1,0,161,1,1.1,0.9
9135,1,0.52,0.03,0,0,6,1,0,161,1,1.1,0.9
9136,1,17.08,1.96,0,0,6,1,0,161,1,1.1,0.9
9137,1,21.05,1.38,0,0,6,1,0,161,1,1.1,0.9
9138,1,17.08,2.09,0,0,6,1,0,161,1,1.1,0.9
9139,1,17.08,0.98,0,0,6,1,0,161,1,1.1,0.9
9140,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9141,1,4.95,1.16,0,0,6,1,0,161,1,1.1,0.9
9142,1,15.9,1.12,0,0,6,1,0,161,1,1.1,0.9
9143,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9144,1,12.87,0.89,0,0,6,1,0,161,1,1.1,0.9
9145,1,12.11,0.46,0,0,6,1,0,161,1,1.1,0.9
9146,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9147,1,4.09,0.24,0,0,6,1,0,161,1,1.1,0.9
9148,1,9.36,0.67,0,0,6,1,0,161,1,1.1,0.9
9149,1,8.01,0.77,0,0,6,1,0,161,1,1.1,0.9
9150,1,8.35,0.86,0,0,6,1,0,161,1,1.1,0.9
9151,1,38.95,2.56,0,0,6,1,0,161,1,1.1,0.9
9152,1,38.95,0.62,0,0,6,1,0,161,1,1.1,0.9
9153,1,45.71,1.58,0,0,6,1,0,161,1,1.1,0.9
9154,1,27.9,2.39,0,0,6,1,0,161,1,1.1,0.9
9155,1,5.32,0.28,0,0,6,1,0,161,1,1.1,0.9
9156,1,3.52,0.17,0,0,6,1,0,161,1,1.1,0.9
9157,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9158,1,9.43,0.2,0,0,6,1,0,161,1,1.1,0.9
9159,1,3.21,0.14,0,0,6,1,0,161,1,1.1,0.9
9160,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9161,1,4.84,0.27,0,0,6,1,0,161,1,1.1,0.9
9162,1,7.23,0.51,0,0,6,1,0,161,1,1.1,0.9
9163,1,13.58,1,0,0,6,1,0,161,1,1.1,0.9
9164,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9165,1,8.75,0.71,0,0,6,1,0,161,1,1.1,0.9
9166,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9167,1,6.47,0.77,0,0,6,1,0,161,1,1.1,0.9
9168,1,6.47,0.79,0,0,6,1,0,161,1,1.1,0.9
9169,1,15.11,0.31,0,0,6,1,0,161,1,1.1,0.9
9170,1,3.85,0.33,0,0,6,1,0,161,1,1.1,0.9
9171,1,6.46,0.67,0,0,6,1,0,161,1,1.1,0.9
9172,1,19.57,1.35,0,0,6,1,0,161,1,1.1,0.9
9173,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9174,1,19.28,3.6,0,0,6,1,0,161,1,1.1,0.9
9175,1,19.15,1.71,0,0,6,1,0,161,1,1.1,0.9
9176,1,31.4,1.36,0,0,6,1,0,161,1,1.1,0.9
9177,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9178,1,7.34,0.54,0,0,6,1,0,161,1,1.1,0.9
9179,1,8.85,0.85,0,0,6,1,0,161,1,1.1,0.9
9180,1,10.25,0.67,0,0,6,1,0,161,1,1.1,0.9
9181,1,5.08,0.95,0,0,6,1,0,161,1,1.1,0.9
9182,1,16.66,0.26,0,0,6,1,0,161,1,1.1,0.9
9183,1,3.7,0.23,0,0,6,1,0,161,1,1.1,0.9
9184,1,4.6,0.46,0,-6.47871615338,6,1,0,161,1,1.1,0.9
9185,1,9.11,0.24,0,0,6,1,0,161,1,1.1,0.9
9186,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9187,1,15.24,0.2,0,0,6,1,0,161,1,1.1,0.9
9188,1,22.02,1.1,0,0,6,1,0,161,1,1.1,0.9
9189,1,26.29,2.1,0,0,6,1,0,161,1,1.1,0.9
9190,1,28.27,2.29,0,0,6,1,0,161,1,1.1,0.9
9191,1,27.95,0.56,0,0,6,1,0,161,1,1.1,0.9
9192,1,10.5,0.99,0,0,6,1,0,161,1,1.1,0.9
9193,1,16.04,1.72,0,0,6,1,0,161,1,1.1,0.9
9194,1,4.87,0.49,0,0,6,1,0,161,1,1.1,0.9
9195,1,9.43,0.55,0,0,6,1,0,161,1,1.1,0.9
9196,1,4.79,0.31,0,0,6,1,0,161,1,1.1,0.9
9197,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9198,1,6.28,0.41,0,0,6,1,0,161,1,1.1,0.9
9199,1,4.79,0.67,0,0,6,1,0,161,1,1.1,0.9
9200,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9201,1,5.23,0.44,0,0,6,1,0,161,1,1.1,0.9
9202,1,14.88,0.92,0,0,6,1,0,161,1,1.1,0.9
9203,1,4.51,0.41,0,0,6,1,0,161,1,1.1,0.9
9204,1,17.37,1.64,0,0,6,1,0,161,1,1.1,0.9
9205,1,17.17,1.62,0,0,6,1,0,161,1,1.1,0.9
9206,1,21.93,1.14,0,0,6,1,0,161,1,1.1,0.9
9207,1,14.08,0.89,0,0,6,1,0,161,1,1.1,0.9
9208,1,7,0.34,0,0,6,1,0,161,1,1.1,0.9
9209,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9210,1,11.84,0.41,0,0,6,1,0,161,1,1.1,0.9
9211,1,18.48,1.34,0,0,6,1,0,161,1,1.1,0.9
9212,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9213,1,52.71,5.96,0,0,6,1,0,161,1,1.1,0.9
9214,1,57.34,2.23,0,0,6,1,0,161,1,1.1,0.9
9215,1,0,0,0,-15.730402586,6,1,0,500,1,1.1,0.9
9216,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9217,1,40.71,3.63,0,0,6,1,0,500,1,1.1,0.9
9218,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9219,1,60.76,5.83,0,0,6,1,0,161,1,1.1,0.9
9220,1,12.38,0.38,0,0,6,1,0,161,1,1.1,0.9
9221,1,17.48,2.06,0,0,6,1,0,161,1,1.1,0.9
9222,1,17.98,0.62,0,0,6,1,0,161,1,1.1,0.9
9223,1,8.1,0.04,0,0,6,1,0,161,1,1.1,0.9
9224,1,33.41,0.59,0,0,6,1,0,161,1,1.1,0.9
9225,1,19.4,1.5,0,0,6,1,0,161,1,1.1,0.9
9226,1,51.89,0.88,0,0,6,1,0,161,1,1.1,0.9
9227,1,0,0,0,8.84275346915,6,1,0,161,1,1.1,0.9
9228,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9229,1,35.92,0.82,0,0,6,1,0,161,1,1.1,0.9
9230,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9231,1,10.29,0.15,0,0,6,1,0,161,1,1.1,0.9
9232,1,24.68,2.71,0,2.77968692636,6,1,0,161,1,1.1,0.9
9233,1,13.13,1.34,0,0,6,1,0,161,1,1.1,0.9
9234,1,11.87,0.88,0,0,6,1,0,161,1,1.1,0.9
9235,1,11.29,0.79,0,0,6,1,0,161,1,1.1,0.9
9236,1,7.09,0.73,0,0,6,1,0,161,1,1.1,0.9
9237,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9238,1,4.86,0.41,0,0,6,1,0,161,1,1.1,0.9
9239,1,12.44,0.73,0,0,6,1,0,161,1,1.1,0.9
9240,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9241,1,7.03,0.39,0,0,6,1,0,161,1,1.1,0.9
9242,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9243,1,6.49,0.13,0,0,6,1,0,161,1,1.1,0.9
9244,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9245,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9246,1,9.09,0.65,0,0,6,1,0,161,1,1.1,0.9
9247,1,10.91,0.93,0,0,6,1,0,161,1,1.1,0.9
9248,1,8.42,0.69,0,0,6,1,0,161,1,1.1,0.9
9249,1,14.19,1.27,0,0,6,1,0,161,1,1.1,0.9
9250,1,13.39,1.34,0,0,6,1,0,161,1,1.1,0.9
9251,1,0.57,0.01,0,0,6,1,0,161,1,1.1,0.9
9252,1,13.39,1.15,0,0,6,1,0,161,1,1.1,0.9
9253,1,6.51,0.6,0,0,6,1,0,161,1,1.1,0.9
9254,1,11.98,0.62,0,0,6,1,0,161,1,1.1,0.9
9255,1,6.24,0.54,0,0,6,1,0,161,1,1.1,0.9
9256,1,4.02,0.16,0,0,6,1,0,161,1,1.1,0.9
9257,1,7.98,0.55,0,0,6,1,0,161,1,1.1,0.9
9258,1,11.91,0.67,0,0,6,1,0,161,1,1.1,0.9
9259,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9260,1,13.74,0.92,0,0,6,1,0,161,1,1.1,0.9
9261,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9262,1,5.79,0.56,0,0,6,1,0,161,1,1.1,0.9
9263,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9264,1,10.95,0.89,0,0,6,1,0,161,1,1.1,0.9
9265,1,10.95,0.55,0,0,6,1,0,161,1,1.1,0.9
9266,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9267,1,10.95,0.62,0,0,6,1,0,161,1,1.1,0.9
9268,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9269,1,14.93,1.27,0,0,6,1,0,161,1,1.1,0.9
9270,1,69.18,4.42,0,0,6,1,0,161,1,1.1,0.9
9271,1,13.72,1.67,0,0,6,1,0,161,1,1.1,0.9
9272,1,6.45,0.46,0,0,6,1,0,161,1,1.1,0.9
9273,1,9.53,0.47,0,0,6,1,0,161,1,1.1,0.9
9274,1,10.61,1.02,0,0,6,1,0,161,1,1.1,0.9
9275,1,19.52,4.14,0,0,6,1,0,161,1,1.1,0.9
9276,1,20.33,1.93,0,0,6,1,0,161,1,1.1,0.9
9277,1,14.86,0.97,0,0,6,1,0,161,1,1.1,0.9
9278,1,22.14,1.45,0,0,6,1,0,161,1,1.1,0.9
9279,1,15.97,0.31,0,0,6,1,0,161,1,1.1,0.9
9280,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9281,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9282,1,8.07,0.61,0,0,6,1,0,161,1,1.1,0.9
9283,1,8.84,0.27,0,0,6,1,0,161,1,1.1,0.9
9284,1,26.12,1.76,0,0,6,1,0,161,1,1.1,0.9
9285,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9286,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9287,1,19.68,1.1,0,0,6,1,0,161,1,1.1,0.9
9288,1,15.14,0.47,0,0,6,1,0,161,1,1.1,0.9
9289,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9290,1,25.25,3.27,0,0,6,1,0,161,1,1.1,0.9
9291,1,30.06,2.96,0,0,6,1,0,161,1,1.1,0.9
9292,1,0,0,0,-223.609725544,6,1,0,500,1,1.1,0.9
9293,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9294,1,30.03,1.67,0,0,6,1,0,500,1,1.1,0.9
9295,1,48.31,5.06,0,0,6,1,0,161,1,1.1,0.9
9296,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9297,1,6.24,0.57,0,0,6,1,0,161,1,1.1,0.9
9298,1,4.95,0.38,0,0,6,1,0,161,1,1.1,0.9
9299,1,5.87,0.23,0,0,6,1,0,161,1,1.1,0.9
9300,1,23.09,1.55,0,0,6,1,0,161,1,1.1,0.9
9301,1,32.95,2.28,0,0,6,1,0,161,1,1.1,0.9
9302,1,6.21,0.03,0,0,6,1,0,161,1,1.1,0.9
9303,1,13.52,1.12,0,0,6,1,0,161,1,1.1,0.9
9304,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9305,1,9.13,0.51,0,0,6,1,0,161,1,1.1,0.9
9306,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9307,1,20.95,2.17,0,0,6,1,0,161,1,1.1,0.9
9308,1,18.34,1.49,0,0,6,1,0,161,1,1.1,0.9
9309,1,11.56,1.18,0,0,6,1,0,161,1,1.1,0.9
9310,1,6.86,0.09,0,0,6,1,0,161,1,1.1,0.9
9311,1,31.51,1.67,0,0,6,1,0,161,1,1.1,0.9
9312,1,0,0,0,-10.2038677476,6,1,0,500,1,1.1,0.9
9313,1,70.45,1.77,0,0,6,1,0,161,1,1.1,0.9
9314,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9315,1,20.28,1.61,0,0,6,1,0,161,1,1.1,0.9
9316,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9317,1,21.03,1.43,0,0,6,1,0,161,1,1.1,0.9
9318,1,14.67,0.44,0,0,6,1,0,161,1,1.1,0.9
9319,1,22.8,1.83,0,0,6,1,0,161,1,1.1,0.9
9320,1,16.32,2.15,0,0,6,1,0,161,1,1.1,0.9
9321,1,0,0,0,-10.1576331298,6,1,0,500,1,1.1,0.9
9322,1,32.63,1.94,0,0,6,1,0,161,1,1.1,0.9
9323,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9324,1,20.11,1.27,0,0,6,1,0,161,1,1.1,0.9
9325,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9326,1,33.21,4.26,0,0,6,1,0,161,1,1.1,0.9
9327,1,20.41,2.01,0,0,6,1,0,161,1,1.1,0.9
9328,1,18.91,1.13,0,0,6,1,0,161,1,1.1,0.9
9329,1,18.45,1.36,0,0,6,1,0,161,1,1.1,0.9
9330,1,25.55,1.16,0,0,6,1,0,161,1,1.1,0.9
9331,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9332,1,34.75,2.73,0,0,6,1,0,161,1,1.1,0.9
9333,1,58.88,3.54,0,0,6,1,0,161,1,1.1,0.9
9334,1,35.86,4.02,0,0,6,1,0,161,1,1.1,0.9
9335,1,34.75,1.29,0,0,6,1,0,161,1,1.1,0.9
9336,1,34.75,0.78,0,0,6,1,0,161,1,1.1,0.9
9337,1,12.37,1.67,0,0,6,1,0,161,1,1.1,0.9
9338,1,12.83,0.6,0,0,6,1,0,161,1,1.1,0.9
9339,1,12.37,0.07,0,0,6,1,0,161,1,1.1,0.9
9340,1,45.82,2.65,0,0,6,1,0,161,1,1.1,0.9
9341,1,36.27,1.67,0,0,6,1,0,161,1,1.1,0.9
9342,1,8.37,0.69,0,0,6,1,0,161,1,1.1,0.9
9343,1,9.25,0.34,0,0,6,1,0,161,1,1.1,0.9
9344,1,20.72,3.09,0,0,6,1,0,161,1,1.1,0.9
9345,1,19.05,1.23,0,0,6,1,0,161,1,1.1,0.9
9346,1,0,0,0,-82.6169197704,6,1,0,500,1,1.1,0.9
9347,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9348,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9349,1,18.2,1.59,0,0,6,1,0,500,1,1.1,0.9
9350,1,19.05,1.29,0,0,6,1,0,161,1,1.1,0.9
9351,1,30.97,3.85,0,0,6,1,0,161,1,1.1,0.9
9352,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9353,1,10.54,0.48,0,0,6,1,0,161,1,1.1,0.9
9354,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9355,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9356,1,13.38,0.99,0,0,6,1,0,161,1,1.1,0.9
9357,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9358,1,6.46,0.71,0,0,6,1,0,161,1,1.1,0.9
9359,1,46.34,3.56,0,0,6,1,0,161,1,1.1,0.9
9360,1,103.56,3.71,0,0,6,1,0,161,1,1.1,0.9
9361,1,78.11,4.39,0,0,6,1,0,161,1,1.1,0.9
9362,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9363,1,52.69,3.56,0,0,6,1,0,161,1,1.1,0.9
9364,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9365,1,18.28,1.59,0,0,6,1,0,161,1,1.1,0.9
9366,1,33.29,1.79,0,0,6,1,0,161,1,1.1,0.9
9367,1,17.5,0.93,0,-4.52995605161,6,1,0,161,1,1.1,0.9
9368,1,17.13,1.19,0,0,6,1,0,161,1,1.1,0.9
9369,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9370,1,18.44,1.51,0,0,6,1,0,161,1,1.1,0.9
9371,1,13.15,1.07,0,0,6,1,0,161,1,1.1,0.9
9372,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9373,1,66.99,8.77,0,0,6,1,0,161,1,1.1,0.9
9374,1,0,0,0,-189.117007348,6,1,0,500,1,1.1,0.9
9375,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9376,1,49.6,4.37,0,0,6,1,0,500,1,1.1,0.9
9377,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9378,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9379,1,31.64,2.34,0,0,6,1,0,161,1,1.1,0.9
9380,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9381,1,51.94,4.99,0,0,6,1,0,161,1,1.1,0.9
9382,1,21.65,2.25,0,0,6,1,0,161,1,1.1,0.9
9383,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9384,1,18.97,0.39,0,0,6,1,0,161,1,1.1,0.9
9385,1,18.97,2.42,0,0,6,1,0,161,1,1.1,0.9
9386,1,7.39,0.43,0,0,6,1,0,161,1,1.1,0.9
9387,1,32.91,1.52,0,0,6,1,0,161,1,1.1,0.9
9388,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9389,1,23.92,0.35,0,0,6,1,0,161,1,1.1,0.9
9390,1,23.55,1.04,0,0,6,1,0,161,1,1.1,0.9
9391,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9392,1,34.42,1.77,0,0,6,1,0,161,1,1.1,0.9
9393,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9394,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9395,1,23.55,4.21,0,0,6,1,0,161,1,1.1,0.9
9396,1,1.7,0.15,0,0,6,1,0,161,1,1.1,0.9
9397,1,40.88,3.81,0,0,6,1,0,161,1,1.1,0.9
9398,1,33.4,2.82,0,0,6,1,0,161,1,1.1,0.9
9399,1,21.26,0.96,0,41.3492903314,6,1,0,161,1,1.1,0.9
9400,1,36.49,1.46,0,0,6,1,0,161,1,1.1,0.9
9401,1,24.97,2.98,0,0,6,1,0,161,1,1.1,0.9
9402,1,38.14,3.32,0,0,6,1,0,161,1,1.1,0.9
9403,1,21.73,1.1,0,0.00203690670352,6,1,0,161,1,1.1,0.9
9404,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9405,1,47.49,4.49,0,0,6,1,0,161,1,1.1,0.9
9406,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9407,1,11.33,0.52,0,0,6,1,0,161,1,1.1,0.9
9408,1,8.53,0.32,0,0,6,1,0,161,1,1.1,0.9
9409,1,100.72,5.47,0,0,6,1,0,161,1,1.1,0.9
9410,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9411,1,63.79,7.14,0,0,6,1,0,161,1,1.1,0.9
9412,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9413,1,43.12,2.1,0,0,6,1,0,161,1,1.1,0.9
9414,1,27.26,0.99,0,0,6,1,0,161,1,1.1,0.9
9415,1,23.63,0.92,0,0,6,1,0,161,1,1.1,0.9
9416,1,66.7,2.3,0,0,6,1,0,161,1,1.1,0.9
9417,1,24.98,0.65,0,0,6,1,0,161,1,1.1,0.9
9418,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9419,1,94.94,4.1,0,0,6,1,0,161,1,1.1,0.9
9420,1,40.89,0.99,0,0,6,1,0,161,1,1.1,0.9
9421,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9422,1,42.88,1.25,0,0,6,1,0,161,1,1.1,0.9
9423,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9424,1,27.82,2.86,0,0,6,1,0,161,1,1.1,0.9
9425,1,42.88,1.85,0,0,6,1,0,161,1,1.1,0.9
9426,1,7.81,0.53,0,0,6,1,0,161,1,1.1,0.9
9427,1,7.81,0.85,0,0,6,1,0,161,1,1.1,0.9
9428,1,8.53,0.81,0,0,6,1,0,161,1,1.1,0.9
9429,1,11.89,0.85,0,0,6,1,0,161,1,1.1,0.9
9430,1,7.52,0.65,0,0,6,1,0,161,1,1.1,0.9
9431,1,0,0,0,76.8649225258,6,1,0,500,1,1.1,0.9
9432,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9433,1,15.23,1.2,0,0,6,1,0,500,1,1.1,0.9
9434,1,23.55,0.81,0,0,6,1,0,500,1,1.1,0.9
9435,1,70.1,3.49,0,31.1320489209,6,1,0,161,1,1.1,0.9
9436,1,13.71,1.66,0,0,6,1,0,161,1,1.1,0.9
9437,1,44.94,3.54,0,0,6,1,0,161,1,1.1,0.9
9438,1,26.87,1.66,0,0,6,1,0,161,1,1.1,0.9
9439,1,24.88,1.56,0,0,6,1,0,161,1,1.1,0.9
9440,1,43.36,3.4,0,0,6,1,0,161,1,1.1,0.9
9441,1,0,0,0,0.000308305475374,6,1,0,500,1,1.1,0.9
9442,1,0.5,0.02,0,0,6,1,0,161,1,1.1,0.9
9443,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9444,1,1.55,0.12,0,0,6,1,0,500,1,1.1,0.9
9445,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9446,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9447,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9448,1,7.77,0.22,0,0,6,1,0,161,1,1.1,0.9
9449,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9450,1,0,0,0,-70.8787580712,6,1,0,161,1,1.1,0.9
9451,1,1.66,0.01,0,0,6,1,0,161,1,1.1,0.9
9452,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9453,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9454,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9455,1,0.75,0.06,0,0,6,1,0,161,1,1.1,0.9
9456,1,3.44,0.15,0,0,6,1,0,161,1,1.1,0.9
9457,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9458,1,2.2,0.14,0,0,6,1,0,161,1,1.1,0.9
9459,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9460,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9461,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9462,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9463,1,1.88,0.15,0,0,6,1,0,161,1,1.1,0.9
9464,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9465,1,0,0,0,-250.659413157,6,1,0,500,1,1.1,0.9
9466,1,3.42,0.21,0,0,6,1,0,161,1,1.1,0.9
9467,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9468,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9469,1,3.42,0.15,0,0,6,1,0,500,1,1.1,0.9
9470,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9471,2,10.91,0.7,0,0,6,1,0,161,1,1.1,0.9
9472,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9473,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9474,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9475,1,6.4,0.18,0,0,6,1,0,161,1,1.1,0.9
9476,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9477,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9478,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9479,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9480,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9481,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9482,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9483,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9484,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9485,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9486,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9487,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9488,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9489,1,0.58,0.09,0,0,6,1,0,161,1,1.1,0.9
9490,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9491,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9492,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9493,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9494,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9495,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9496,1,2.55,0.2,0,0,6,1,0,500,1,1.1,0.9
9497,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9498,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9499,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9500,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9501,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9502,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9503,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9504,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9505,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9506,1,6.44,0.51,0,0,6,1,0,161,1,1.1,0.9
9507,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9508,1,0,0,0,-132.679538799,6,1,0,500,1,1.1,0.9
9509,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9510,1,1.16,0.06,0,0,6,1,0,500,1,1.1,0.9
9511,1,14.67,0.17,0,0,6,1,0,500,1,1.1,0.9
9512,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9513,1,3.09,0.2,0,0,6,1,0,161,1,1.1,0.9
9514,1,0.22,0.01,0,0,6,1,0,161,1,1.1,0.9
9515,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9516,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9517,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9518,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9519,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9520,1,3.69,0.28,0,0,6,1,0,161,1,1.1,0.9
9521,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9522,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9523,1,2.85,0.15,0,0,6,1,0,161,1,1.1,0.9
9524,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9525,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9526,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9527,1,2.43,0.16,0,0,6,1,0,161,1,1.1,0.9
9528,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9529,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9530,1,15.04,1.3,0,0,6,1,0,161,1,1.1,0.9
9531,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9532,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9533,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9534,1,3.56,0.1,0,0,6,1,0,500,1,1.1,0.9
9535,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9536,2,8.29,1.28,0,0,6,1,0,161,1,1.1,0.9
9537,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9538,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9539,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9540,1,2.09,0.19,0,-6.86619599608,6,1,0,161,1,1.1,0.9
9541,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9542,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9543,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9544,1,8.01,0.13,0,0,6,1,0,161,1,1.1,0.9
9545,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9546,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9547,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9548,2,0,0,0,-31.0245159868,6,1,0,161,1,1.1,0.9
9549,1,9.62,1.2,0,14.995113844,6,1,0,161,1,1.1,0.9
9550,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9551,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9552,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9553,1,3.19,0.21,0,0,6,1,0,500,1,1.1,0.9
9554,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9555,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9556,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9557,1,16.04,0.95,0,0,6,1,0,161,1,1.1,0.9
9558,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9559,1,2.06,0.26,0,0,6,1,0,161,1,1.1,0.9
9560,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9561,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9562,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9563,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9564,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9565,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9566,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9567,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9568,1,32.8,3.91,0,0,6,1,0,161,1,1.1,0.9
9569,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9570,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9571,1,8.27,0.46,0,0,6,1,0,161,1,1.1,0.9
9572,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9573,1,5.25,0.38,0,0,6,1,0,161,1,1.1,0.9
9574,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9575,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9576,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9577,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9578,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9579,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9580,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9581,2,0,0,0,0,6,1,0,22,1,1.1,0.9
9582,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9583,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9584,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9585,1,1.45,0.11,0,0,6,1,0,161,1,1.1,0.9
9586,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9587,2,2.98,0.18,0,0,6,1,0,161,1,1.1,0.9
9588,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9589,1,2.98,0.12,0,0,6,1,0,161,1,1.1,0.9
9590,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9591,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9592,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9593,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9594,1,19.37,1.4,0,0,6,1,0,161,1,1.1,0.9
9595,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9596,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9597,1,1.06,0.05,0,0,6,1,0,161,1,1.1,0.9
9598,1,1.06,0.07,0,0,6,1,0,161,1,1.1,0.9
9599,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9600,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9601,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9602,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9603,1,6.84,0.61,0,0,6,1,0,161,1,1.1,0.9
9604,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9605,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9606,2,0,0,0,0,6,1,0,22,1,1.1,0.9
9607,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9608,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9609,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9610,1,13.89,0.77,0,0,6,1,0,161,1,1.1,0.9
9611,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9612,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9613,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9614,1,14.73,2.23,0,-5.66027958371,6,1,0,500,1,1.1,0.9
9615,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9616,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9617,1,6.25,0.14,0,-3.12992436855,6,1,0,161,1,1.1,0.9
9618,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9619,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9620,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9621,1,12.34,0.26,0,0,6,1,0,161,1,1.1,0.9
9622,1,0,0,0,-279.555355131,6,1,0,500,1,1.1,0.9
9623,1,2.71,0.08,0,0,6,1,0,161,1,1.1,0.9
9624,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9625,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9626,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9627,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9628,1,17.28,1.06,0,0,6,1,0,161,1,1.1,0.9
9629,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9630,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9631,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9632,1,8.78,0.26,0,0,6,1,0,161,1,1.1,0.9
9633,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9634,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9635,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9636,1,7.47,0.2,0,0,6,1,0,161,1,1.1,0.9
9637,1,7.41,0.41,0,0,6,1,0,161,1,1.1,0.9
9638,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9639,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9640,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9641,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9642,1,30.87,2.74,0,0,6,1,0,161,1,1.1,0.9
9643,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9644,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9645,1,3.86,0.26,0,0,6,1,0,161,1,1.1,0.9
9646,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9647,2,2.04,0.16,0,0,6,1,0,161,1,1.1,0.9
9648,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9649,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9650,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9651,1,14.33,0.88,0,0,6,1,0,161,1,1.1,0.9
9652,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9653,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9654,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9655,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9656,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9657,1,2.52,0.21,0,0,6,1,0,161,1,1.1,0.9
9658,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9659,2,0,0,0,-42.6496806271,6,1,0,161,1,1.1,0.9
9660,1,3.44,0.24,0,33.1520853564,6,1,0,161,1,1.1,0.9
9661,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9662,1,0,0,0,0.145361770327,6,1,0,161,1,1.1,0.9
9663,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9664,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9665,1,6.52,0.2,0,2.04748982129,6,1,0,161,1,1.1,0.9
9666,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9667,1,0,0,0,-15.5031719137,6,1,0,161,1,1.1,0.9
9668,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9669,1,7.44,0.26,0,0,6,1,0,161,1,1.1,0.9
9670,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9671,1,0,0,0,-300.257811492,6,1,0,500,1,1.1,0.9
9672,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9673,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9674,1,1.67,0.11,0,0,6,1,0,500,1,1.1,0.9
9675,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9676,1,0,0,0,-229.52951016,6,1,0,500,1,1.1,0.9
9677,2,13.52,0.41,0,0,6,1,0,161,1,1.1,0.9
9678,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9679,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9680,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9681,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9682,1,4.55,0.33,0,0,6,1,0,161,1,1.1,0.9
9683,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9684,1,0.42,0.01,0,0,6,1,0,161,1,1.1,0.9
9685,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9686,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9687,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9688,1,0.42,0.01,0,0,6,1,0,161,1,1.1,0.9
9689,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9690,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9691,1,4.98,0.24,0,0,6,1,0,161,1,1.1,0.9
9692,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9693,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9694,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9695,1,0,0,0,-206.939341779,6,1,0,500,1,1.1,0.9
9696,1,0.59,0.04,0,0,6,1,0,500,1,1.1,0.9
9697,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9698,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9699,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9700,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9701,1,3.45,0.24,0,0,6,1,0,161,1,1.1,0.9
9702,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9703,1,3.62,0.24,0,0,6,1,0,161,1,1.1,0.9
9704,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9705,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9706,1,4.8,0.35,0,0,6,1,0,161,1,1.1,0.9
9707,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9708,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9709,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9710,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9711,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
9712,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9713,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9714,1,8.13,1.18,0,0,6,1,0,500,1,1.1,0.9
9715,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9716,1,0,0,0,-56.2704813417,6,1,0,500,1,1.1,0.9
9717,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9718,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9719,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9720,1,1.83,0.01,0,0,6,1,0,500,1,1.1,0.9
9721,1,0,0,0,-4.68862049063,6,1,0,161,1,1.1,0.9
9722,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9723,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9724,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9725,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9726,1,7.78,0.19,0,0,6,1,0,161,1,1.1,0.9
9727,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9728,1,0,0,0,20.8597227192,6,1,0,500,1,1.1,0.9
9729,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9730,1,0,0,0,0,6,1,0,18,1,1.1,0.9
9731,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9732,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9733,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9734,1,1.15,0.04,0,0,6,1,0,500,1,1.1,0.9
9735,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9736,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9737,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9738,1,0.01,0,0,0,6,1,0,161,1,1.1,0.9
9739,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9740,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9741,1,9.46,0.48,0,0,6,1,0,161,1,1.1,0.9
9742,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9743,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9744,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9745,1,0,0,0,49.999551252,6,1,0,161,1,1.1,0.9
9746,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9747,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9748,1,23.17,1.32,0,49.9994977429,6,1,0,161,1,1.1,0.9
9749,1,0,0,0,-0.000612135684418,6,1,0,161,1,1.1,0.9
9750,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9751,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9752,1,1.93,0.17,0,0,6,1,0,161,1,1.1,0.9
9753,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9754,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9755,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9756,1,3.61,0.31,0,0,6,1,0,161,1,1.1,0.9
9757,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9758,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9759,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9760,1,11.86,1.48,0,0,6,1,0,161,1,1.1,0.9
9761,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9762,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9763,1,0,0,0,-243.10838058,6,1,0,500,1,1.1,0.9
9764,1,0.45,0.04,0,0,6,1,0,500,1,1.1,0.9
9765,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9766,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9767,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9768,1,0,0,0,-105.528544595,6,1,0,500,1,1.1,0.9
9769,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9770,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9771,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9772,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9773,1,3.96,0.14,0,0,6,1,0,500,1,1.1,0.9
9774,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9775,1,2.23,0.06,0,0,6,1,0,161,1,1.1,0.9
9776,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9777,2,0,0,0,-2.15806301522,6,1,0,161,1,1.1,0.9
9778,1,0,0,0,-38.0072153676,6,1,0,161,1,1.1,0.9
9779,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9780,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9781,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9782,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9783,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9784,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9785,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9786,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9787,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9788,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9789,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9790,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9791,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9792,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9793,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9794,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9795,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9796,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9797,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9798,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9799,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9800,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9801,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9802,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9803,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9804,2,0,0,0,-21.2781528888,6,1,0,13.2,1,1.1,0.9
9805,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9806,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9807,1,0,0,0,-123.218879467,6,1,0,500,1,1.1,0.9
9808,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9809,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9810,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9811,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9812,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9813,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9814,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9815,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9816,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9817,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9818,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9819,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9820,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9821,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9822,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9823,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9824,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9825,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9826,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9827,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9828,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9829,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9830,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9831,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9832,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9833,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9834,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9835,1,0,0,0,-290.049738175,6,1,0,500,1,1.1,0.9
9836,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9837,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9838,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9839,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9840,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9841,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9842,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9843,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9844,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9845,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9846,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9847,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
9848,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9849,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9850,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9851,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9852,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9853,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9854,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9855,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9856,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9857,2,0,0,0,-13.969688856,6,1,0,161,1,1.1,0.9
9858,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9859,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9860,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9861,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9862,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9863,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9864,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9865,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9866,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9867,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9868,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9869,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9870,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9871,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9872,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9873,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9874,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9875,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9876,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9877,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9878,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9879,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9880,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9881,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9882,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9883,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9884,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9885,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9886,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9887,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9888,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9889,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9890,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9891,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9892,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9893,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9894,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9895,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9896,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9897,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9898,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9899,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9900,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9901,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9902,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9903,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9904,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9905,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9906,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9907,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9908,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9909,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9910,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9911,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9912,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9913,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9914,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9915,2,0,0,0,3.85257410725,6,1,0,161,1,1.1,0.9
9916,1,0,0,0,-59.3018634985,6,1,0,161,1,1.1,0.9
9917,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9918,2,0,0,0,-42.9195728199,6,1,0,161,1,1.1,0.9
9919,1,0,0,0,49.9907040865,6,1,0,161,1,1.1,0.9
9920,1,0,0,0,-49.9802864461,6,1,0,161,1,1.1,0.9
9921,1,0,0,0,-116.199248162,6,1,0,500,1,1.1,0.9
9922,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9923,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9924,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9925,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9926,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9927,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9928,1,0,0,0,14.7726882614,6,1,0,161,1,1.1,0.9
9929,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9930,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9931,1,0,0,0,-135.827810757,6,1,0,500,1,1.1,0.9
9932,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9933,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9934,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9935,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9936,1,0,0,0,-47.8568954349,6,1,0,500,1,1.1,0.9
9937,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9938,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9939,1,0,0,0,0,6,1,0,18,1,1.1,0.9
9940,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9941,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9942,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9943,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9944,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9945,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9946,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9947,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9948,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9949,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9950,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9951,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9952,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9953,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9954,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9955,2,0,0,0,-49.9908946692,6,1,0,161,1,1.1,0.9
9956,1,0,0,0,48.1271266993,6,1,0,161,1,1.1,0.9
9957,1,0,0,0,-49.9936928774,6,1,0,161,1,1.1,0.9
9958,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9959,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9960,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9961,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9962,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9963,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9964,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9965,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9966,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9967,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9968,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9969,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9970,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9971,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9972,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9973,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9974,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9975,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9976,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9977,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9978,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9979,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9980,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9981,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9982,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9983,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9984,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9985,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9986,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9987,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9988,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9989,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9990,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9991,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9992,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9993,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9994,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9995,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9996,1,0,0,0,-58.8158245126,6,1,0,500,1,1.1,0.9
9997,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9998,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9999,1,0,0,0,0,6,1,0,500,1,1.1,0.9
10000,1,0,0,0,0,6,1,0,500,1,1.1,0.9
