bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
50134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50135,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50136,1,41.36,6,0,0,1,1,0,345,1,1.1,0.9
50137,1,165.43,30.77,0,0,1,1,0,345,1,1.1,0.9
50138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50140,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50141,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50142,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50143,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50144,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50145,2,0,0,0,-26.9442282942,1,1,0,138,2138,1.1,0.9
50146,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50147,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50148,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50149,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50150,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50151,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50152,2,0,20.81,0,0,1,1,0,138,2138,1.1,0.9
50153,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50154,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50155,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50156,2,0,0,0,100.017332721,1,1,0,345,2,1.1,0.9
50157,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50159,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50160,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50162,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50163,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50164,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50165,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50166,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50167,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50168,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50169,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50170,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50171,2,0,-13.28,0,0,1,1,0,69,269,1.1,0.9
50172,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50173,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50175,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50176,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50178,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50181,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50182,1,0,0,0,-78.8646398791,1,1,0,345,1,1.1,0.9
50183,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50185,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50186,2,0,21.63,0,0,1,1,0,345,2,1.1,0.9
50187,2,0,0,0,-202.46579278,1,1,0,345,2,1.1,0.9
50188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50189,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50190,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50191,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50192,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50193,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50194,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50195,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50196,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50197,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50200,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50201,1,275.71,300,0,97.9996893142,1,1,0,345,1,1.1,0.9
50202,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50203,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50205,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50206,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50207,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50208,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50209,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50211,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50212,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50213,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50214,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50215,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50216,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50217,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50218,1,0,20.31,0,0,1,1,0,138,138,1.1,0.9
50219,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50220,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50221,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50222,2,137.85,75,0,0,1,1,0,345,2,1.1,0.9
50223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50224,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50225,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50226,2,0,-20,0,0,1,1,0,69,269,1.1,0.9
50227,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50228,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50230,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50232,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50233,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50234,2,0,-5,0,0,1,1,0,69,269,1.1,0.9
50235,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50236,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50237,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50238,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50239,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50240,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50241,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50242,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50243,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50244,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50245,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50246,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50248,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50249,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50250,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50251,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50252,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50253,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50254,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50256,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50257,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50258,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50259,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50260,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50261,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50262,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50264,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50265,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50266,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50267,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50269,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50271,1,137.85,91.45,0,0,1,1,0,345,1,1.1,0.9
50272,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50273,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50274,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50277,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50278,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50279,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50280,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50281,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50282,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50283,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50284,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50286,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50287,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50288,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50289,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50290,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50291,2,68.93,150,0,-252.950670921,1,1,0,345,2,1.1,0.9
50292,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50293,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50294,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50295,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50296,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50297,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50298,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50299,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50300,2,137.85,21.63,0,0,1,1,0,345,2,1.1,0.9
50301,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50302,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50303,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50304,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50305,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50306,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50307,1,0,0,0,-255.977905721,1,1,0,345,1,1.1,0.9
50308,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50309,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50310,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50311,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50312,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50313,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50314,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50316,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50317,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50318,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50319,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50320,3,0,0,0,0,1,1,0,345,2,1.1,0.9
50321,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50323,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50324,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50326,2,206.78,33,0,0,1,1,0,345,1,1.1,0.9
50327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50329,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50330,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50331,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50332,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50333,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50334,2,0,0,0,-180.249216316,1,1,0,345,2,1.1,0.9
50335,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50336,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50337,1,165.43,40,0,0,1,1,0,345,1,1.1,0.9
50338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50339,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50341,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50342,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50343,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50344,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50345,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50347,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50348,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50349,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50350,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50351,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50353,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50354,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50355,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50356,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50357,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50358,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50359,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50360,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50361,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50362,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50363,1,0,0,0,0,1,1,0,230,2,1.1,0.9
50364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50365,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50366,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50367,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50368,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50369,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50370,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50371,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50372,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50374,1,344.64,100,0,0,1,1,0,345,1,1.1,0.9
50375,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50376,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50378,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50379,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50380,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50381,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50382,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50383,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50384,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50385,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50386,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50387,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50388,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50389,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50390,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50391,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50392,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50393,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50394,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50395,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50396,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50397,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50398,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50400,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50403,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50404,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50405,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50406,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50408,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50409,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50410,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50411,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50413,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50415,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50416,1,172.32,91.96,0,0,1,1,0,345,1,1.1,0.9
50417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50419,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50420,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50421,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50422,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50423,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50424,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50425,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50426,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50427,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50428,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50429,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50430,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50432,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50433,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50434,1,0,0,0,0,1,1,0,230,2,1.1,0.9
50435,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50436,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50437,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50438,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50439,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50440,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50441,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50442,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50443,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50444,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50445,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50446,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50447,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50449,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50450,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50451,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50453,2,110.28,20.89,0,-0.363586168959,1,1,0,345,1,1.1,0.9
50454,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50457,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50458,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50459,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50462,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50463,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50464,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50465,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50466,2,0,0,0,38.9356743119,1,1,0,138,2138,1.1,0.9
50468,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50469,1,34.46,25.43,0,0,1,1,0,345,1,1.1,0.9
50470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50471,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50472,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50473,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50474,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50475,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50476,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50477,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50478,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50479,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50480,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50481,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50482,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50483,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50484,1,0,0,0,255.999924174,1,1,0,138,138,1.1,0.9
50485,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50486,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50487,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50488,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50489,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50491,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50493,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50494,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50495,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50496,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50497,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50499,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50500,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50501,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50503,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50505,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50506,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50510,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50512,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50513,2,0,0,0,-88.4535299047,1,1,0,345,2,1.1,0.9
50514,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50515,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50516,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50517,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50518,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50519,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50521,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50523,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50524,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50526,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50529,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50530,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50531,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50533,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50534,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50536,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50539,2,10,0,0,0,1,1,0,138,2138,1.1,0.9
50540,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50541,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50544,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50548,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50549,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50550,1,6.51,1.21,0,0,1,1,0,69,69,1.1,0.9
50551,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50552,1,20.75,3.87,0,0,1,1,0,69,69,1.1,0.9
50553,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50554,1,26.45,5.2,0,0,1,1,0,138,138,1.1,0.9
50555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50556,1,19.7,3.73,0,0,1,1,0,69,69,1.1,0.9
50557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50558,1,21.28,5.06,0,0,1,1,0,69,69,1.1,0.9
50559,1,36.5,9.01,0,0,1,1,0,345,1,1.1,0.9
50560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50561,1,21.26,3.97,0,0,1,1,0,69,69,1.1,0.9
50562,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50564,1,16.49,3.04,0,0,1,1,0,69,69,1.1,0.9
50565,1,10.11,2.21,0,0,1,1,0,69,69,1.1,0.9
50567,1,14.33,2.67,0,0,1,1,0,69,69,1.1,0.9
50570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50571,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50572,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50573,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50574,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50576,1,22.06,4.15,0,0,1,1,0,69,69,1.1,0.9
50577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50578,1,11.75,2.77,0,0,1,1,0,69,69,1.1,0.9
50579,1,11.04,-3.28,0,0,1,1,0,69,69,1.1,0.9
50580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50581,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50585,1,11.11,-27.37,0,0,1,1,0,69,69,1.1,0.9
50586,1,14.37,-6.38,0,0,1,1,0,69,69,1.1,0.9
50587,1,7.18,1.37,0,0,1,1,0,138,138,1.1,0.9
50588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50589,1,6.89,1.31,0,0,1,1,0,69,69,1.1,0.9
50591,1,7.11,1.35,0,0,1,1,0,69,69,1.1,0.9
50592,1,8.34,1.57,0,0,1,1,0,138,138,1.1,0.9
50593,1,9.11,1.69,0,0,1,1,0,69,69,1.1,0.9
50594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50596,1,16.21,3.87,0,0,1,1,0,69,69,1.1,0.9
50597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50598,1,13.68,2.96,0,0,1,1,0,69,69,1.1,0.9
50599,1,16.94,3.57,0,0,1,1,0,69,69,1.1,0.9
50600,1,5.23,0.93,0,12.7126098505,1,1,0,69,69,1.1,0.9
50601,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50603,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50604,1,20.87,3.87,0,0,1,1,0,69,69,1.1,0.9
50605,1,10.44,1.96,0,0,1,1,0,69,69,1.1,0.9
50606,1,12.72,2.38,0,0,1,1,0,69,69,1.1,0.9
50608,1,110.28,20.66,0,0,1,1,0,230,1,1.1,0.9
50609,1,9.68,1.83,0,0,1,1,0,69,69,1.1,0.9
50610,1,8.13,1.53,0,0,1,1,0,138,138,1.1,0.9
50611,1,13.85,2.57,0,0,1,1,0,69,69,1.1,0.9
50613,1,15.5,2.91,0,0,1,1,0,69,69,1.1,0.9
50614,1,24.42,5.24,0,0,1,1,0,138,138,1.1,0.9
50615,1,7.76,1.48,0,0,1,1,0,69,69,1.1,0.9
50616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50618,1,5.54,1.03,0,0,1,1,0,69,69,1.1,0.9
50619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50621,1,10.54,2.15,0,0,1,1,0,69,69,1.1,0.9
50622,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50625,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50627,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50628,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50631,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50634,1,4.66,0.88,0,6.40874213334,1,1,0,69,69,1.1,0.9
50635,1,4.51,0.84,0,4.36017937832,1,1,0,69,69,1.1,0.9
50636,1,17.48,3.26,0,0,1,1,0,69,69,1.1,0.9
50637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50638,1,17.86,3.71,0,0,1,1,0,69,69,1.1,0.9
50639,1,21.62,5.25,0,0,1,1,0,69,69,1.1,0.9
50640,1,19.2,3.58,0,0,1,1,0,69,69,1.1,0.9
50642,1,10.2,1.92,0,0,1,1,0,69,69,1.1,0.9
50643,1,6.66,1.26,0,0,1,1,0,69,69,1.1,0.9
50644,1,43.6,9.87,0,0,1,1,0,69,69,1.1,0.9
50645,1,23.63,4.53,0,0,1,1,0,138,138,1.1,0.9
50646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50647,1,10.4,1.94,0,0,1,1,0,69,69,1.1,0.9
50648,1,8.06,1.54,0,0,1,1,0,138,138,1.1,0.9
50649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50650,1,10.28,1.93,0,0,1,1,0,138,138,1.1,0.9
50652,1,7.42,1.39,0,0,1,1,0,69,69,1.1,0.9
50653,1,11.83,2.27,0,0,1,1,0,69,69,1.1,0.9
50655,1,7.65,1.42,0,0,1,1,0,69,69,1.1,0.9
50656,1,11.54,2.19,0,0,1,1,0,69,69,1.1,0.9
50657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50658,1,4.2,0.81,0,0,1,1,0,69,69,1.1,0.9
50659,1,13.55,2.52,0,0,1,1,0,138,138,1.1,0.9
50660,1,11.93,2.73,0,0,1,1,0,69,69,1.1,0.9
50662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50663,1,12.6,2.41,0,0,1,1,0,69,69,1.1,0.9
50664,1,7.3,1.37,0,0,1,1,0,69,69,1.1,0.9
50665,1,11.83,2.6,0,0,1,1,0,69,69,1.1,0.9
50666,1,12.92,2.44,0,0,1,1,0,69,69,1.1,0.9
50667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50668,1,10.02,1.85,0,0,1,1,0,69,69,1.1,0.9
50669,1,5.63,1.07,0,0,1,1,0,69,69,1.1,0.9
50670,1,9.78,0.83,0,0,1,1,0,69,69,1.1,0.9
50671,1,4.17,-9.04,0,0,1,1,0,69,69,1.1,0.9
50672,1,8.13,-4.78,0,0,1,1,0,69,69,1.1,0.9
50673,1,400,0,0,-255.997769366,1,1,0,345,1,1.1,0.9
50674,1,0,0,0,5.40510370075e-06,1,1,0,69,69,1.1,0.9
50675,1,5.74,1.08,0,0,1,1,0,69,69,1.1,0.9
50676,1,19.99,3.7,0,0,1,1,0,138,138,1.1,0.9
50677,1,19.47,4.49,0,0,1,1,0,69,69,1.1,0.9
50678,1,23.25,-9.52,0,0,1,1,0,138,138,1.1,0.9
50679,1,7.65,1.42,0,0,1,1,0,138,138,1.1,0.9
50680,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50683,1,2.76,0.53,0,0,1,1,0,138,138,1.1,0.9
50684,1,10.99,2.04,0,0,1,1,0,69,69,1.1,0.9
50688,1,2.47,0.47,0,0,1,1,0,69,69,1.1,0.9
50689,1,17.34,3.71,0,0,1,1,0,138,138,1.1,0.9
50690,1,22.52,4.22,0,0,1,1,0,138,138,1.1,0.9
50691,1,13.31,-5.13,0,0,1,1,0,69,69,1.1,0.9
50692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50694,1,13.33,2.52,0,0,1,1,0,138,138,1.1,0.9
50695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50697,1,12.69,2.39,0,0,1,1,0,69,69,1.1,0.9
50698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50701,1,16.23,-2.32,0,0,1,1,0,138,138,1.1,0.9
50702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50704,1,11.41,2.75,0,0,1,1,0,69,69,1.1,0.9
50705,1,9.59,1.83,0,0,1,1,0,69,69,1.1,0.9
50706,1,5.72,1.1,0,0,1,1,0,69,69,1.1,0.9
50708,1,9,1.98,0,0,1,1,0,69,69,1.1,0.9
50710,1,4.4,-5.58,0,0,1,1,0,69,69,1.1,0.9
50711,1,0,-12.01,0,-44.7363329351,1,1,0,138,138,1.1,0.9
50712,1,4.55,-6.36,0,0,1,1,0,69,69,1.1,0.9
50713,1,2.2,-1.27,0,0,1,1,0,69,69,1.1,0.9
50714,1,100,-25,0,0,1,1,0,345,1,1.1,0.9
50715,1,9.81,1.5,0,9.73399168345,1,1,0,69,69,1.1,0.9
50716,1,6.98,1.33,0,0,1,1,0,138,138,1.1,0.9
50717,1,12.45,-3.94,0,0,1,1,0,138,138,1.1,0.9
50718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50719,1,6.22,1.18,0,0,1,1,0,69,69,1.1,0.9
50720,1,7.41,1.37,0,0,1,1,0,69,69,1.1,0.9
50721,1,6.71,1.3,0,0,1,1,0,69,69,1.1,0.9
50722,1,0,0,0,-13.1940784596,1,1,0,138,138,1.1,0.9
50723,1,21.78,4.65,0,0,1,1,0,69,69,1.1,0.9
50724,1,15.65,2.9,0,0,1,1,0,69,69,1.1,0.9
50725,1,11.3,2.09,0,0,1,1,0,69,69,1.1,0.9
50726,1,14.04,2.6,0,0,1,1,0,138,138,1.1,0.9
50727,1,8.83,1.69,0,0,1,1,0,69,69,1.1,0.9
50728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50729,1,18.01,3.35,0,0,1,1,0,138,138,1.1,0.9
50730,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50731,1,35.92,7.9,0,0,1,1,0,345,1,1.1,0.9
50732,1,41.56,8.26,0,13.8795111857,1,1,0,138,138,1.1,0.9
50733,1,10.07,-14.8,0,0,1,1,0,138,138,1.1,0.9
50734,1,12.89,2.41,0,0,1,1,0,138,138,1.1,0.9
50735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50736,1,8.46,1.63,0,0,1,1,0,69,69,1.1,0.9
50737,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50738,1,9.01,2.05,0,0,1,1,0,69,69,1.1,0.9
50739,1,9.86,1.88,0,0,1,1,0,69,69,1.1,0.9
50740,1,17.09,4.05,0,0,1,1,0,69,69,1.1,0.9
50741,1,9.11,1.69,0,0,1,1,0,138,138,1.1,0.9
50742,1,16.54,3.05,0,0,1,1,0,138,138,1.1,0.9
50743,1,9.11,1.75,0,0,1,1,0,69,69,1.1,0.9
50744,1,8.21,1.53,0,0,1,1,0,69,69,1.1,0.9
50745,1,6.26,1.18,0,0,1,1,0,69,69,1.1,0.9
50746,1,8.21,1.53,0,0,1,1,0,69,69,1.1,0.9
50747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50748,1,9.08,1.69,0,0,1,1,0,69,69,1.1,0.9
50749,1,5.2,1,0,0,1,1,0,69,69,1.1,0.9
50750,1,6.06,1.15,0,0,1,1,0,69,69,1.1,0.9
50753,1,6.28,1.19,0,0,1,1,0,69,69,1.1,0.9
50754,1,5.26,0.98,0,0,1,1,0,69,69,1.1,0.9
50757,1,8.1,1.51,0,0,1,1,0,69,69,1.1,0.9
50758,1,4.68,0.9,0,0,1,1,0,69,69,1.1,0.9
50759,1,7.21,1.35,0,0,1,1,0,69,69,1.1,0.9
50760,1,7.88,1.48,0,0,1,1,0,69,69,1.1,0.9
50761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50762,1,5.4,1.04,0,0,1,1,0,69,69,1.1,0.9
50763,1,10.7,2.04,0,0,1,1,0,69,69,1.1,0.9
50764,1,7.06,1.34,0,0,1,1,0,69,69,1.1,0.9
50765,1,9.44,1.81,0,0,1,1,0,69,69,1.1,0.9
50766,1,9.4,1.76,0,0,1,1,0,69,69,1.1,0.9
50767,1,7.39,1.41,0,0,1,1,0,69,69,1.1,0.9
50768,1,6.85,1.28,0,0,1,1,0,69,69,1.1,0.9
50770,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50771,1,13.89,2.65,0,0,1,1,0,69,69,1.1,0.9
50772,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50774,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50775,1,14.47,2.74,0,0,1,1,0,69,69,1.1,0.9
50776,1,12.23,2.27,0,0,1,1,0,69,69,1.1,0.9
50777,1,5.6,1.31,0,0,1,1,0,69,69,1.1,0.9
50778,1,9.78,1.85,0,0,1,1,0,69,69,1.1,0.9
50779,1,11.39,2.58,0,0,1,1,0,69,69,1.1,0.9
50781,1,4.88,0.91,0,0,1,1,0,69,69,1.1,0.9
50782,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50783,1,17.05,4.13,0,0,1,1,0,69,69,1.1,0.9
50784,1,6.11,1.15,0,0,1,1,0,69,69,1.1,0.9
50786,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50787,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50789,1,6,1.14,0,0,1,1,0,69,69,1.1,0.9
50790,1,4.19,0.81,0,0,1,1,0,69,69,1.1,0.9
50791,1,7.62,1.47,0,0,1,1,0,69,69,1.1,0.9
50792,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50793,1,9.15,1.74,0,0,1,1,0,69,69,1.1,0.9
50794,1,8.18,1.55,0,0,1,1,0,69,69,1.1,0.9
50795,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50796,1,24.42,4.66,0,0,1,1,0,69,69,1.1,0.9
50797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50798,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50799,1,29.86,6.21,0,0,1,1,0,69,69,1.1,0.9
50800,1,12.14,2.82,0,0,1,1,0,69,69,1.1,0.9
50801,1,2.78,0.53,0,0,1,1,0,69,69,1.1,0.9
50802,1,2.49,0.47,0,0,1,1,0,69,69,1.1,0.9
50803,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50804,1,19.32,3.64,0,0,1,1,0,69,69,1.1,0.9
50805,1,11.15,2.09,0,0,1,1,0,69,69,1.1,0.9
50807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50808,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50809,1,8.01,1.51,0,0,1,1,0,138,138,1.1,0.9
50810,1,8.91,1.71,0,0,1,1,0,69,69,1.1,0.9
50811,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50812,1,14.32,2.69,0,0,1,1,0,69,69,1.1,0.9
50813,1,7.34,1.41,0,0,1,1,0,69,69,1.1,0.9
50814,1,6.93,1.32,0,0,1,1,0,69,69,1.1,0.9
50815,1,10.07,1.86,0,0,1,1,0,69,69,1.1,0.9
50816,1,6.28,1.18,0,0,1,1,0,69,69,1.1,0.9
50817,1,6.51,1.24,0,0,1,1,0,69,69,1.1,0.9
50818,1,6.28,1.2,0,0,1,1,0,69,69,1.1,0.9
50819,1,6.14,1.17,0,0,1,1,0,69,69,1.1,0.9
50821,1,6.22,1.15,0,0,1,1,0,69,69,1.1,0.9
50822,1,5.54,1.07,0,0,1,1,0,69,69,1.1,0.9
50823,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50824,1,5.22,0.98,0,0,1,1,0,69,69,1.1,0.9
50825,1,5.68,1.08,0,0,1,1,0,69,69,1.1,0.9
50826,1,4.65,0.87,0,0,1,1,0,69,69,1.1,0.9
50827,1,6.02,1.15,0,0,1,1,0,69,69,1.1,0.9
50828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50829,1,7.15,1.33,0,0,1,1,0,69,69,1.1,0.9
50830,1,12.62,2.43,0,0,1,1,0,69,69,1.1,0.9
50831,1,8.17,1.54,0,0,1,1,0,138,138,1.1,0.9
50832,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50833,1,13.17,3.23,0,0,1,1,0,69,69,1.1,0.9
50834,1,17.36,3.29,0,0,1,1,0,69,69,1.1,0.9
50835,1,7.26,1.38,0,0,1,1,0,138,138,1.1,0.9
50836,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50837,1,10.1,1.9,0,0,1,1,0,69,69,1.1,0.9
50838,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50839,1,4.44,0.83,0,0,1,1,0,69,69,1.1,0.9
50840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50843,1,2.25,0.43,0,0,1,1,0,69,69,1.1,0.9
50844,1,5.15,0.98,0,0,1,1,0,69,69,1.1,0.9
50845,1,3.34,0.63,0,0,1,1,0,69,69,1.1,0.9
50846,1,7.57,1.44,0,0,1,1,0,69,69,1.1,0.9
50847,1,5.15,1,0,0,1,1,0,69,69,1.1,0.9
50848,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50849,1,11.07,2.13,0,0,1,1,0,138,138,1.1,0.9
50850,1,6.36,1.19,0,0,1,1,0,69,69,1.1,0.9
50851,1,7.58,1.45,0,0,1,1,0,69,69,1.1,0.9
50852,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50853,1,15.65,2.94,0,0,1,1,0,138,138,1.1,0.9
50856,1,4.84,0.91,0,0,1,1,0,69,69,1.1,0.9
50857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50859,1,50.61,11.72,0,0,1,1,0,138,138,1.1,0.9
50860,1,6.66,1.25,0,0,1,1,0,69,69,1.1,0.9
50861,1,3.82,0.72,0,0,1,1,0,138,138,1.1,0.9
50862,1,5.35,1,0,0,1,1,0,69,69,1.1,0.9
50863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50864,1,11.94,2.27,0,0,1,1,0,138,138,1.1,0.9
50865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50867,1,20.85,3.88,0,0,1,1,0,138,138,1.1,0.9
50868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50869,1,3.34,0.62,0,0,1,1,0,69,69,1.1,0.9
50870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50871,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50873,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50874,1,11.71,-6.32,0,0,1,1,0,69,69,1.1,0.9
50875,1,10.66,2.03,0,0,1,1,0,69,69,1.1,0.9
50876,1,22.81,4.28,0,0,1,1,0,69,69,1.1,0.9
50877,1,31.75,6.26,0,40.3153468518,1,1,0,69,69,1.1,0.9
50878,1,16.39,3.04,0,0,1,1,0,69,69,1.1,0.9
50879,1,15.77,2.94,0,0,1,1,0,69,69,1.1,0.9
50880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50882,1,0,-5.99,0,0,1,1,0,138,138,1.1,0.9
50883,1,4.69,0.89,0,0,1,1,0,69,69,1.1,0.9
50884,1,10.76,2.02,0,0,1,1,0,69,69,1.1,0.9
50886,1,0,-6.81,0,0,1,1,0,138,138,1.1,0.9
50887,1,7.38,1.4,0,0,1,1,0,69,69,1.1,0.9
50888,1,5.11,0.99,0,0,1,1,0,69,69,1.1,0.9
50889,1,8.45,1.57,0,0,1,1,0,69,69,1.1,0.9
50890,1,5.72,1.07,0,0,1,1,0,69,69,1.1,0.9
50891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50892,1,6.63,1.29,0,0,1,1,0,69,69,1.1,0.9
50893,1,3.92,0.74,0,0,1,1,0,345,1,1.1,0.9
50894,1,5.83,1.08,0,0,1,1,0,138,138,1.1,0.9
50895,1,13.64,2.55,0,0,1,1,0,138,138,1.1,0.9
50896,1,29.97,5.68,0,0,1,1,0,138,138,1.1,0.9
50897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50898,1,9.36,1.79,0,0,1,1,0,69,69,1.1,0.9
50900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50902,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50903,1,22.49,4.23,0,0,1,1,0,230,1,1.1,0.9
50904,1,16.14,3.38,0,0,1,1,0,138,138,1.1,0.9
50905,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50906,1,9.18,-1.15,0,0,1,1,0,69,69,1.1,0.9
50907,1,17.42,4.28,0,0,1,1,0,138,138,1.1,0.9
50908,1,15.61,2.9,0,0,1,1,0,230,1,1.1,0.9
50909,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50910,1,4.79,0.92,0,0,1,1,0,69,69,1.1,0.9
50911,1,26.06,5.1,0,0,1,1,0,138,138,1.1,0.9
50912,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50913,1,8.93,1.66,0,0,1,1,0,230,1,1.1,0.9
50914,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50915,1,10.71,2.04,0,0,1,1,0,230,1,1.1,0.9
50916,1,7.58,1.44,0,0,1,1,0,138,138,1.1,0.9
50917,1,25.85,5.85,0,0,1,1,0,69,69,1.1,0.9
50918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50919,1,20.69,3.85,0,0,1,1,0,138,138,1.1,0.9
50920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50922,1,10.46,2.42,0,0,1,1,0,69,69,1.1,0.9
50923,1,20.9,4.28,0,0,1,1,0,69,69,1.1,0.9
50924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50926,1,12.03,2.27,0,0,1,1,0,69,69,1.1,0.9
50927,1,14.16,2.67,0,0,1,1,0,138,138,1.1,0.9
50928,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50929,1,15.95,2.99,0,0,1,1,0,230,1,1.1,0.9
50930,1,0,-6.63,0,0,1,1,0,138,138,1.1,0.9
50931,1,1.44,-0.38,0,0,1,1,0,138,138,1.1,0.9
50932,1,7.27,1.38,0,0,1,1,0,138,138,1.1,0.9
50933,1,11.03,2.07,0,0,1,1,0,138,138,1.1,0.9
50934,1,5.55,1.06,0,0,1,1,0,345,1,1.1,0.9
50935,1,13.63,2.52,0,0,1,1,0,345,1,1.1,0.9
50936,1,21.38,3.96,0,0,1,1,0,138,138,1.1,0.9
50937,1,21.98,4.07,0,0,1,1,0,138,138,1.1,0.9
50939,1,10.68,2.05,0,0,1,1,0,138,138,1.1,0.9
50940,1,18.48,3.53,0,0,1,1,0,69,69,1.1,0.9
50941,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50942,1,9.57,1.82,0,0,1,1,0,138,138,1.1,0.9
50943,1,13.71,3.02,0,0,1,1,0,69,69,1.1,0.9
50944,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50946,1,14.82,2.75,0,0,1,1,0,69,69,1.1,0.9
50947,1,6.86,1.29,0,0,1,1,0,69,69,1.1,0.9
50948,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50950,1,47.83,8.88,0,0,1,1,0,69,69,1.1,0.9
50951,1,6.08,1.14,0,0,1,1,0,69,69,1.1,0.9
50952,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50953,1,17.44,3.22,0,0,1,1,0,69,69,1.1,0.9
50954,1,10.79,2.01,0,0,1,1,0,69,69,1.1,0.9
50955,1,15.95,2.98,0,0,1,1,0,69,69,1.1,0.9
50956,1,6.3,1.19,0,0,1,1,0,69,69,1.1,0.9
50957,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50958,1,10.68,2.4,0,0,1,1,0,69,69,1.1,0.9
50959,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50960,1,12.97,2.47,0,0,1,1,0,69,69,1.1,0.9
50961,1,19.46,3.67,0,0,1,1,0,69,69,1.1,0.9
50962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50963,1,9.01,1.71,0,0,1,1,0,69,69,1.1,0.9
50964,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50965,1,8.99,1.69,0,0,1,1,0,345,1,1.1,0.9
50966,1,0,-10.71,0,0,1,1,0,138,138,1.1,0.9
50967,1,0,-0.24,0,0,1,1,0,138,138,1.1,0.9
50968,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50969,1,7.62,0.4,0,0,1,1,0,69,69,1.1,0.9
50970,1,7.73,1.44,0,0,1,1,0,138,138,1.1,0.9
50972,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50973,1,7.46,1.42,0,0,1,1,0,69,69,1.1,0.9
50974,1,0,-9.34,0,0,1,1,0,138,138,1.1,0.9
50975,1,11.3,2.15,0,0,1,1,0,69,69,1.1,0.9
50976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50977,1,19.63,3.71,0,0,1,1,0,69,69,1.1,0.9
50978,1,14.39,-2.91,0,0,1,1,0,69,69,1.1,0.9
50979,1,9,1.68,0,21.6053746487,1,1,0,69,69,1.1,0.9
50980,1,11.04,2.52,0,5.10640085303,1,1,0,69,69,1.1,0.9
50981,1,10.43,1.93,0,-4.54723228112,1,1,0,69,69,1.1,0.9
50982,1,25.34,4.8,0,0,1,1,0,138,138,1.1,0.9
50983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50984,1,21.9,5.36,0,0,1,1,0,69,69,1.1,0.9
50985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50986,1,39.51,8.07,0,8.74049155454,1,1,0,69,69,1.1,0.9
50987,1,10.87,2.03,0,38.0582485725,1,1,0,69,69,1.1,0.9
50988,1,13.32,2.47,0,-20.1185250171,1,1,0,69,69,1.1,0.9
50989,1,11.99,2.23,0,0,1,1,0,69,69,1.1,0.9
50990,1,76.35,11.37,0,0,1,1,0,138,138,1.1,0.9
50991,1,64.26,11.71,0,0,1,1,0,138,138,1.1,0.9
50992,1,70,-20.84,0,0,1,1,0,138,138,1.1,0.9
50994,1,9.72,1.84,0,0,1,1,0,69,69,1.1,0.9
50995,1,18.51,3.42,0,0,1,1,0,69,69,1.1,0.9
50996,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50997,1,33.99,5.46,0,0,1,1,0,69,69,1.1,0.9
50998,1,16.3,3.52,0,0,1,1,0,138,138,1.1,0.9
50999,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51000,1,15.9,2.94,0,0,1,1,0,138,138,1.1,0.9
51001,1,41.19,9.16,0,0,1,1,0,69,69,1.1,0.9
51002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51003,1,14.15,2.91,0,0,1,1,0,69,69,1.1,0.9
51004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51005,1,12.61,2.33,0,0,1,1,0,69,69,1.1,0.9
51006,1,5.36,1.02,0,0,1,1,0,69,69,1.1,0.9
51007,1,8.5,1.57,0,0,1,1,0,230,1,1.1,0.9
51008,1,22.99,4.3,0,0,1,1,0,230,1,1.1,0.9
51009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51010,1,28.01,5.49,0,0,1,1,0,138,138,1.1,0.9
51011,1,21.4,5.02,0,0,1,1,0,138,138,1.1,0.9
51012,1,0,-9.41,0,0,1,1,0,138,138,1.1,0.9
51014,1,5.16,1,0,0,1,1,0,69,69,1.1,0.9
51015,1,7.94,1.53,0,0,1,1,0,69,69,1.1,0.9
51017,1,12.53,2.41,0,0,1,1,0,69,69,1.1,0.9
51018,1,8.13,1.55,0,0,1,1,0,69,69,1.1,0.9
51021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51025,1,10.91,2.09,0,0,1,1,0,69,69,1.1,0.9
51026,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51027,1,6,1.14,0,0,1,1,0,69,69,1.1,0.9
51028,1,8.42,1.61,0,0,1,1,0,69,69,1.1,0.9
51029,1,0,-5,0,0,1,1,0,138,138,1.1,0.9
51030,1,11.48,-4.19,0,0,1,1,0,69,69,1.1,0.9
51031,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51032,1,27.9,6.22,0,0,1,1,0,69,69,1.1,0.9
51033,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51038,1,27.75,5.33,0,0,1,1,0,69,69,1.1,0.9
51041,1,11.93,2.25,0,0,1,1,0,69,69,1.1,0.9
51042,1,7.57,1.42,0,0,1,1,0,69,69,1.1,0.9
51043,1,30.44,5.65,0,0,1,1,0,69,69,1.1,0.9
51044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51045,1,18.78,3.48,0,0,1,1,0,69,69,1.1,0.9
51046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51047,1,4.24,0.83,0,0,1,1,0,69,69,1.1,0.9
51048,1,13.04,2.43,0,0,1,1,0,69,69,1.1,0.9
51049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51051,1,5.59,1.06,0,0,1,1,0,69,69,1.1,0.9
51053,1,6.02,1.14,0,0,1,1,0,69,69,1.1,0.9
51055,1,8.88,2.15,0,0,1,1,0,69,69,1.1,0.9
51057,1,7.81,1.61,0,0,1,1,0,69,69,1.1,0.9
51058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51059,1,3.44,0.64,0,0,1,1,0,69,69,1.1,0.9
51060,1,3.34,0.63,0,0,1,1,0,69,69,1.1,0.9
51061,1,10.12,1.88,0,0,1,1,0,69,69,1.1,0.9
51062,1,2.74,0.53,0,0,1,1,0,69,69,1.1,0.9
51063,1,3.94,0.76,0,0,1,1,0,69,69,1.1,0.9
51064,1,8.71,1.64,0,0,1,1,0,69,69,1.1,0.9
51065,1,8.36,1.69,0,0,1,1,0,69,69,1.1,0.9
51066,1,4.95,0.94,0,0,1,1,0,69,69,1.1,0.9
51067,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51068,1,4.33,0.82,0,0,1,1,0,138,138,1.1,0.9
51069,1,5.16,0.96,0,0,1,1,0,69,69,1.1,0.9
51070,1,10.52,1.94,0,0,1,1,0,69,69,1.1,0.9
51072,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51074,1,7.86,1.49,0,0,1,1,0,69,69,1.1,0.9
51075,1,2.51,0.47,0,0,1,1,0,69,69,1.1,0.9
51076,1,4.77,0.91,0,0,1,1,0,69,69,1.1,0.9
51077,1,12.06,2.27,0,0,1,1,0,69,69,1.1,0.9
51078,1,7.61,1.46,0,0,1,1,0,69,69,1.1,0.9
51079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51080,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51081,1,6.55,1.26,0,0,1,1,0,69,69,1.1,0.9
51083,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51086,1,7.81,1.46,0,0,1,1,0,69,69,1.1,0.9
51087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51089,1,14.32,2.71,0,0,1,1,0,69,69,1.1,0.9
51091,1,9.32,2,0,0,1,1,0,69,69,1.1,0.9
51092,1,4.59,0.84,0,0,1,1,0,69,69,1.1,0.9
51093,1,9.87,1.86,0,0,1,1,0,69,69,1.1,0.9
51094,1,2.55,0.48,0,0,1,1,0,69,69,1.1,0.9
51095,1,6.34,1.18,0,0,1,1,0,69,69,1.1,0.9
51096,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51097,1,3.57,0.67,0,0,1,1,0,69,69,1.1,0.9
51098,1,6.5,1.24,0,0,1,1,0,69,69,1.1,0.9
51102,1,7.85,1.49,0,0,1,1,0,69,69,1.1,0.9
51103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51104,1,9.59,1.84,0,0,1,1,0,69,69,1.1,0.9
51105,1,15.43,2.94,0,0,1,1,0,69,69,1.1,0.9
51107,1,8.09,1.52,0,0,1,1,0,69,69,1.1,0.9
51109,1,4.12,0.8,0,0,1,1,0,69,69,1.1,0.9
51110,1,8.67,1.62,0,0,1,1,0,69,69,1.1,0.9
51111,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51112,1,4.41,0.84,0,0,1,1,0,69,69,1.1,0.9
51114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51116,1,8.44,1.57,0,0,1,1,0,69,69,1.1,0.9
51117,1,6.78,1.27,0,0,1,1,0,69,69,1.1,0.9
51119,1,5.44,1.01,0,0,1,1,0,69,69,1.1,0.9
51121,1,7.26,1.39,0,0,1,1,0,69,69,1.1,0.9
51122,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51123,1,26.72,4.8,0,0,1,1,0,138,138,1.1,0.9
51124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51125,1,50.88,12.21,0,0,1,1,0,69,69,1.1,0.9
51126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51127,1,10.48,2.02,0,0,1,1,0,69,69,1.1,0.9
51128,1,11.5,2.14,0,0,1,1,0,69,69,1.1,0.9
51129,1,3.32,0.63,0,0,1,1,0,69,69,1.1,0.9
51130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51134,1,8.72,1.68,0,0,1,1,0,138,138,1.1,0.9
51135,1,10.75,2.53,0,0,1,1,0,69,69,1.1,0.9
51136,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51137,1,6.54,1.22,0,0,1,1,0,69,69,1.1,0.9
51138,1,19.66,4.73,0,0,1,1,0,69,69,1.1,0.9
51139,1,6.03,1.16,0,0,1,1,0,69,69,1.1,0.9
51141,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51142,1,6.9,1.28,0,0,1,1,0,138,138,1.1,0.9
51143,1,85.48,13.49,0,0,1,1,0,138,138,1.1,0.9
51145,1,11.9,2.26,0,0,1,1,0,69,69,1.1,0.9
51146,1,12.06,2.27,0,0,1,1,0,69,69,1.1,0.9
51147,1,14.38,2.75,0,0,1,1,0,69,69,1.1,0.9
51148,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51149,1,4.72,0.91,0,0,1,1,0,69,69,1.1,0.9
51150,1,5.72,1.07,0,0,1,1,0,69,69,1.1,0.9
51152,1,6.27,1.19,0,0,1,1,0,69,69,1.1,0.9
51153,1,12.86,3.1,0,0,1,1,0,69,69,1.1,0.9
51154,1,4.8,0.92,0,0,1,1,0,69,69,1.1,0.9
51156,1,3.52,0.65,0,0,1,1,0,69,69,1.1,0.9
51157,1,2.3,0.44,0,0,1,1,0,69,69,1.1,0.9
51158,1,9.52,1.77,0,0,1,1,0,69,69,1.1,0.9
51159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51161,1,8.84,1.65,0,0,1,1,0,69,69,1.1,0.9
51162,1,31.7,7.42,0,0,1,1,0,138,138,1.1,0.9
51163,1,32.92,6.51,0,0,1,1,0,138,138,1.1,0.9
51164,1,7.29,1.38,0,0,1,1,0,69,69,1.1,0.9
51165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51168,1,7.81,1.47,0,0,1,1,0,69,69,1.1,0.9
51169,1,11.33,2.11,0,0,1,1,0,69,69,1.1,0.9
51170,1,48.81,8.82,0,24.5232088045,1,1,0,69,69,1.1,0.9
51171,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51172,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51174,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51175,1,7.11,1.32,0,0,1,1,0,69,69,1.1,0.9
51176,1,4.27,0.8,0,0,1,1,0,69,69,1.1,0.9
51177,1,7.18,1.35,0,0,1,1,0,69,69,1.1,0.9
51178,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51179,1,13.39,3.26,0,0,1,1,0,69,69,1.1,0.9
51180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51181,1,6.5,1.24,0,0,1,1,0,69,69,1.1,0.9
51182,1,4.87,0.92,0,0,1,1,0,69,69,1.1,0.9
51183,1,3.16,0.61,0,0,1,1,0,69,69,1.1,0.9
51184,1,5.71,1.09,0,0,1,1,0,69,69,1.1,0.9
51185,1,11.38,2.14,0,0,1,1,0,69,69,1.1,0.9
51186,1,6.98,1.34,0,0,1,1,0,69,69,1.1,0.9
51187,1,4.71,0.89,0,0,1,1,0,69,69,1.1,0.9
51188,1,4.24,-0.73,0,0,1,1,0,69,69,1.1,0.9
51189,1,10.55,2.04,0,0,1,1,0,69,69,1.1,0.9
51190,1,4.15,0.77,0,0,1,1,0,69,69,1.1,0.9
51191,1,8.22,1.53,0,0,1,1,0,69,69,1.1,0.9
51192,1,3.53,0.65,0,0,1,1,0,69,69,1.1,0.9
51193,1,13.32,2.55,0,0,1,1,0,69,69,1.1,0.9
51194,1,5.59,1.07,0,0,1,1,0,69,69,1.1,0.9
51195,1,8.58,1.59,0,0,1,1,0,69,69,1.1,0.9
51196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51197,1,11.18,2.09,0,0,1,1,0,69,69,1.1,0.9
51198,1,5.83,1.12,0,0,1,1,0,69,69,1.1,0.9
51199,1,9.4,0.63,0,0,1,1,0,69,69,1.1,0.9
51200,1,8.45,0.28,0,0,1,1,0,69,69,1.1,0.9
51201,1,4.88,0.94,0,0,1,1,0,69,69,1.1,0.9
51203,1,17.28,3.22,0,0,1,1,0,69,69,1.1,0.9
51204,1,7.53,1.41,0,0,1,1,0,69,69,1.1,0.9
51205,1,5.39,1.01,0,0,1,1,0,69,69,1.1,0.9
51206,1,15.16,-3.89,0,0,1,1,0,69,69,1.1,0.9
51207,1,32.21,6.19,0,0,1,1,0,230,1,1.1,0.9
51208,1,6.57,1.26,0,0,1,1,0,69,69,1.1,0.9
51212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51214,1,17.28,3.2,0,0,1,1,0,69,69,1.1,0.9
51215,1,11.74,2.17,0,0,1,1,0,69,69,1.1,0.9
51216,1,37.12,6.86,0,0,1,1,0,69,69,1.1,0.9
51217,1,12.18,2.27,0,0,1,1,0,69,69,1.1,0.9
51218,1,4.55,-0.12,0,0,1,1,0,69,69,1.1,0.9
51219,1,2.09,-4.47,0,0,1,1,0,69,69,1.1,0.9
51220,1,6.26,1.18,0,0,1,1,0,69,69,1.1,0.9
51221,1,0,0,0,3.6048420671,1,1,0,138,138,1.1,0.9
51222,1,14.5,2.71,0,0,1,1,0,69,69,1.1,0.9
51223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51225,1,12.32,2.33,0,0,1,1,0,69,69,1.1,0.9
51226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51232,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51233,1,14.82,2.81,0,0,1,1,0,69,69,1.1,0.9
51234,1,10.81,2.04,0,0,1,1,0,138,138,1.1,0.9
51235,1,0,0,0,8.71403309837,1,1,0,138,138,1.1,0.9
51237,1,0,-10.02,0,0,1,1,0,138,138,1.1,0.9
51238,1,12.89,2.43,0,0,1,1,0,69,69,1.1,0.9
51239,1,5.31,1,0,0,1,1,0,69,69,1.1,0.9
51240,1,9.63,2.36,0,0,1,1,0,138,138,1.1,0.9
51241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51243,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51248,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51251,1,13.04,1.86,0,0,1,1,0,69,69,1.1,0.9
51252,1,1.83,0.35,0,0,1,1,0,138,138,1.1,0.9
51253,1,2.27,0.44,0,0,1,1,0,138,138,1.1,0.9
51254,1,2.54,0.48,0,0,1,1,0,138,138,1.1,0.9
51255,1,3.32,0.63,0,0,1,1,0,138,138,1.1,0.9
51256,1,3.64,0.68,0,0,1,1,0,138,138,1.1,0.9
51257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51260,1,3.62,0.79,0,0,1,1,0,138,138,1.1,0.9
51261,1,4.96,1.09,0,0,1,1,0,138,138,1.1,0.9
51262,1,2.78,0.53,0,0,1,1,0,138,138,1.1,0.9
51263,1,6.79,1.3,0,0,1,1,0,138,138,1.1,0.9
51264,1,4.19,0.79,0,0,1,1,0,69,69,1.1,0.9
51265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51269,1,2.51,0.48,0,0,1,1,0,138,138,1.1,0.9
51270,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51273,1,5.37,1,0,0,1,1,0,69,69,1.1,0.9
51274,1,3.92,0.74,0,0,1,1,0,69,69,1.1,0.9
51275,1,39,6.34,0,0,1,1,0,69,69,1.1,0.9
51276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51278,1,5.15,0.98,0,0,1,1,0,69,69,1.1,0.9
51279,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51280,1,11.58,2.15,0,0,1,1,0,69,69,1.1,0.9
51281,1,8.08,1.5,0,0,1,1,0,69,69,1.1,0.9
51282,1,6.36,1.44,0,0,1,1,0,69,69,1.1,0.9
51284,1,12.05,2.27,0,0,1,1,0,69,69,1.1,0.9
51286,1,12.18,2.89,0,0,1,1,0,69,69,1.1,0.9
51287,1,4.97,0.93,0,0,1,1,0,69,69,1.1,0.9
51288,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51289,1,4.45,0.83,0,0,1,1,0,69,69,1.1,0.9
51290,1,5.58,1.03,0,0,1,1,0,69,69,1.1,0.9
51291,1,16.38,3.07,0,0,1,1,0,69,69,1.1,0.9
51294,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51296,1,10.52,1.94,0,0,1,1,0,69,69,1.1,0.9
51297,1,7.74,1.49,0,0,1,1,0,69,69,1.1,0.9
51298,1,5.37,1.01,0,0,1,1,0,69,69,1.1,0.9
51299,1,7.15,1.37,0,0,1,1,0,69,69,1.1,0.9
51300,1,4.72,0.88,0,0,1,1,0,69,69,1.1,0.9
51301,1,3.85,0.71,0,0,1,1,0,69,69,1.1,0.9
51304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51305,1,3.02,0.59,0,0,1,1,0,138,138,1.1,0.9
51307,1,13.28,3.2,0,0,1,1,0,69,69,1.1,0.9
51308,1,4.29,0.83,0,0,1,1,0,69,69,1.1,0.9
51309,1,2.67,0.51,0,0,1,1,0,69,69,1.1,0.9
51310,1,8.87,1.69,0,0,1,1,0,69,69,1.1,0.9
51311,1,11.08,2.62,0,0,1,1,0,69,69,1.1,0.9
51312,1,8.34,1.72,0,0,1,1,0,69,69,1.1,0.9
51313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51314,1,9,1.71,0,0,1,1,0,69,69,1.1,0.9
51315,1,12.54,3.05,0,0,1,1,0,69,69,1.1,0.9
51317,1,20.58,3.92,0,0,1,1,0,69,69,1.1,0.9
51318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51319,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51321,1,10.55,1.96,0,0,1,1,0,69,69,1.1,0.9
51322,1,32.99,6.01,0,0,1,1,0,69,69,1.1,0.9
51323,1,10.43,1.96,0,0,1,1,0,138,138,1.1,0.9
51324,1,68.42,11.8,0,0,1,1,0,138,138,1.1,0.9
51325,1,32.19,6.23,0,0,1,1,0,69,69,1.1,0.9
51326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51327,1,19.32,3.67,0,8.35388406538,1,1,0,69,69,1.1,0.9
51328,1,8.3,1.55,0,3.54378234165,1,1,0,69,69,1.1,0.9
51329,1,12.52,2.02,0,5.51406716143,1,1,0,69,69,1.1,0.9
51330,1,2.23,0.42,0,0,1,1,0,69,69,1.1,0.9
51331,1,4.97,-6.18,0,0,1,1,0,69,69,1.1,0.9
51332,1,1.51,0.29,0,-1.02876659252,1,1,0,69,69,1.1,0.9
51333,1,0,0,0,41.282487355,1,1,0,138,138,1.1,0.9
51334,1,31.61,7.01,0,-3.68953369365,1,1,0,69,69,1.1,0.9
51335,1,10.58,1.95,0,0,1,1,0,69,69,1.1,0.9
51336,1,0,0,0,40.6245099838,1,1,0,138,138,1.1,0.9
51337,1,19.24,3.59,0,0,1,1,0,69,69,1.1,0.9
51338,1,10.47,2.23,0,-15.2310266312,1,1,0,69,69,1.1,0.9
51340,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51341,1,32.01,5.97,0,0,1,1,0,69,69,1.1,0.9
51342,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51343,1,7.15,1.35,0,0,1,1,0,69,69,1.1,0.9
51344,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51346,1,26.04,5.04,0,0,1,1,0,138,138,1.1,0.9
51347,1,10.47,1.96,0,0,1,1,0,69,69,1.1,0.9
51348,1,11.7,2.23,0,0,1,1,0,69,69,1.1,0.9
51349,1,20.54,3.89,0,0,1,1,0,69,69,1.1,0.9
51350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51351,1,22.41,4.24,0,0,1,1,0,69,69,1.1,0.9
51352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51353,1,0,0,0,-73.4675822339,1,1,0,138,138,1.1,0.9
51354,1,22.26,4.14,0,0,1,1,0,69,69,1.1,0.9
51355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51356,1,14.36,2.65,0,0,1,1,0,138,138,1.1,0.9
51357,1,14.82,2.79,0,0,1,1,0,69,69,1.1,0.9
51358,1,29.89,5.38,0,0,1,1,0,138,138,1.1,0.9
51359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51360,1,31.34,5.88,0,0,1,1,0,138,138,1.1,0.9
51361,1,21.01,3.91,0,0,1,1,0,345,1,1.1,0.9
51362,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51364,1,24.79,-4.89,0,0,1,1,0,69,69,1.1,0.9
51365,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51366,1,0,0,0,-175.709370541,1,1,0,345,1,1.1,0.9
51367,1,3.4,0.63,0,0,1,1,0,69,69,1.1,0.9
51368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51370,1,30.8,5.19,0,0,1,1,0,69,69,1.1,0.9
51371,1,37.91,7.05,0,0,1,1,0,69,69,1.1,0.9
51372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51373,1,25.53,4.96,0,0,1,1,0,69,69,1.1,0.9
51374,1,11.06,2.1,0,0,1,1,0,69,69,1.1,0.9
51375,1,33.99,-8.89,0,0,1,1,0,69,69,1.1,0.9
51376,1,16.83,3.13,0,0,1,1,0,69,69,1.1,0.9
51377,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51378,1,17.82,3.38,0,0,1,1,0,69,69,1.1,0.9
51379,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51380,1,21.64,-8.82,0,0,1,1,0,69,69,1.1,0.9
51381,1,29.38,5.57,0,0,1,1,0,69,69,1.1,0.9
51382,1,8.62,2.01,0,0,1,1,0,69,69,1.1,0.9
51383,1,19.76,3.74,0,21.3660495458,1,1,0,138,138,1.1,0.9
51384,1,27.75,5.14,0,-67.0591036246,1,1,0,138,138,1.1,0.9
51385,1,0,0,0,86.9001693422,1,1,0,138,138,1.1,0.9
51386,1,0,0,0,53.1007759679,1,1,0,138,138,1.1,0.9
51387,1,0,0,0,1.07433475107,1,1,0,138,138,1.1,0.9
51388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51389,1,28.31,5.15,0,0,1,1,0,69,69,1.1,0.9
51390,1,13.3,3.03,0,0,1,1,0,138,138,1.1,0.9
51391,1,36.96,7.14,0,0,1,1,0,138,138,1.1,0.9
51392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51393,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51394,1,15.75,2.94,0,0,1,1,0,69,69,1.1,0.9
51395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51396,1,21.24,3.95,0,0,1,1,0,69,69,1.1,0.9
51397,1,10.38,1.98,0,0,1,1,0,69,69,1.1,0.9
51398,1,14.77,-7.67,0,0,1,1,0,69,69,1.1,0.9
51399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51400,1,17.52,3.32,0,0,1,1,0,69,69,1.1,0.9
51401,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51402,1,13.81,2.59,0,0,1,1,0,138,138,1.1,0.9
51403,1,7.76,1.49,0,0,1,1,0,69,69,1.1,0.9
51404,1,9.45,1.76,0,0,1,1,0,138,138,1.1,0.9
51405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51406,1,23.23,5.38,0,0,1,1,0,69,69,1.1,0.9
51407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51409,1,4.25,0.8,0,0,1,1,0,69,69,1.1,0.9
51410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51412,1,3.86,0.72,0,0,1,1,0,69,69,1.1,0.9
51413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51415,1,5.44,1.03,0,0,1,1,0,69,69,1.1,0.9
51416,1,18.44,4.03,0,0,1,1,0,69,69,1.1,0.9
51417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51418,1,0,20.29,0,0,1,1,0,138,138,1.1,0.9
51419,1,4.83,0.89,0,0,1,1,0,69,69,1.1,0.9
51420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51423,1,8.5,1.61,0,0,1,1,0,69,69,1.1,0.9
51424,1,7.38,1.39,0,0,1,1,0,138,138,1.1,0.9
51425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51426,1,6.4,21.25,0,0,1,1,0,69,69,1.1,0.9
51427,1,9.15,1.73,0,0,1,1,0,69,69,1.1,0.9
51428,1,7.39,1.42,0,0,1,1,0,69,69,1.1,0.9
51429,1,20.7,3.9,0,0,1,1,0,69,69,1.1,0.9
51430,1,13.29,2.56,0,0,1,1,0,69,69,1.1,0.9
51431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51432,1,24.55,4.86,0,0,1,1,0,69,69,1.1,0.9
51433,1,12.6,22.32,0,0,1,1,0,69,69,1.1,0.9
51434,1,7.11,1.34,0,0,1,1,0,69,69,1.1,0.9
51435,1,5.87,1.09,0,0,1,1,0,69,69,1.1,0.9
51436,1,12.42,2.34,0,0,1,1,0,69,69,1.1,0.9
51437,1,9.51,1.76,0,0,1,1,0,69,69,1.1,0.9
51438,1,4.4,0.83,0,0,1,1,0,69,69,1.1,0.9
51439,1,15.98,2.97,0,0,1,1,0,69,69,1.1,0.9
51440,1,9.47,21.88,0,0,1,1,0,69,69,1.1,0.9
51441,1,11.77,2.24,0,0,1,1,0,69,69,1.1,0.9
51442,1,3.66,0.7,0,0,1,1,0,69,69,1.1,0.9
51443,1,8.22,1.55,0,0,1,1,0,69,69,1.1,0.9
51444,1,15.28,3.06,0,0,1,1,0,69,69,1.1,0.9
51446,1,5.29,1.01,0,0,1,1,0,69,69,1.1,0.9
51447,1,8.26,1.59,0,0,1,1,0,69,69,1.1,0.9
51448,1,9.4,1.75,0,0,1,1,0,69,69,1.1,0.9
51449,1,15.58,2.98,0,0,1,1,0,69,69,1.1,0.9
51450,1,12.36,2.38,0,0,1,1,0,69,69,1.1,0.9
51452,1,2.85,0.55,0,0,1,1,0,69,69,1.1,0.9
51453,1,5.56,1.06,0,0,1,1,0,69,69,1.1,0.9
51454,1,5.8,1.09,0,0,1,1,0,69,69,1.1,0.9
51455,1,9.61,1.8,0,0,1,1,0,69,69,1.1,0.9
51456,1,9.27,1.76,0,0,1,1,0,69,69,1.1,0.9
51457,1,8.24,1.57,0,0,1,1,0,69,69,1.1,0.9
51458,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51459,1,4.15,0.79,0,0,1,1,0,138,138,1.1,0.9
51460,1,9.27,1.72,0,0,1,1,0,69,69,1.1,0.9
