bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
51461,1,7.86,1.52,0,0,1,1,0,138,138,1.1,0.9
51462,1,4.37,0.83,0,0,1,1,0,138,138,1.1,0.9
51463,1,8.04,1.55,0,0,1,1,0,138,138,1.1,0.9
51464,1,9.9,1.84,0,0,1,1,0,138,138,1.1,0.9
51465,1,4.36,0.83,0,0,1,1,0,138,138,1.1,0.9
51466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51467,1,5.18,0.98,0,0,1,1,0,69,69,1.1,0.9
51468,1,9.67,1.82,0,0,1,1,0,69,69,1.1,0.9
51469,1,10.26,1.96,0,0,1,1,0,69,69,1.1,0.9
51470,1,11.58,2.58,0,0,1,1,0,69,69,1.1,0.9
51471,1,6.98,1.3,0,0,1,1,0,138,138,1.1,0.9
51472,1,6.82,1.32,0,0,1,1,0,69,69,1.1,0.9
51473,1,13.21,2.46,0,0,1,1,0,69,69,1.1,0.9
51474,1,12.03,2.25,0,0,1,1,0,69,69,1.1,0.9
51475,1,9.8,1.87,0,0,1,1,0,69,69,1.1,0.9
51476,1,21.3,3.97,0,0,1,1,0,69,69,1.1,0.9
51477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51478,1,4.15,0.79,0,0,1,1,0,69,69,1.1,0.9
51479,1,3.72,0.69,0,0,1,1,0,69,69,1.1,0.9
51480,1,2.77,0.52,0,0,1,1,0,69,69,1.1,0.9
51481,1,7.39,1.37,0,0,1,1,0,69,69,1.1,0.9
51482,1,8.29,1.55,0,0,1,1,0,69,69,1.1,0.9
51483,1,4.6,0.85,0,0,1,1,0,69,69,1.1,0.9
51484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51485,1,3.22,0.62,0,0,1,1,0,69,69,1.1,0.9
51486,1,7.23,1.4,0,0,1,1,0,69,69,1.1,0.9
51487,1,15.58,3.61,0,0,1,1,0,69,69,1.1,0.9
51488,1,6.14,1.16,0,0,1,1,0,69,69,1.1,0.9
51489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51490,1,7.69,1.48,0,0,1,1,0,138,138,1.1,0.9
51491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51492,1,6.35,1.18,0,0,1,1,0,69,69,1.1,0.9
51493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51494,1,7.62,1.42,0,0,1,1,0,69,69,1.1,0.9
51495,1,5.08,0.95,0,0,1,1,0,69,69,1.1,0.9
51496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51499,1,5.52,1.03,0,0,1,1,0,69,69,1.1,0.9
51500,1,7.11,1.37,0,0,1,1,0,69,69,1.1,0.9
51501,1,5.04,0.96,0,0,1,1,0,69,69,1.1,0.9
51502,1,21.41,4.04,0,0,1,1,0,69,69,1.1,0.9
51503,1,9.15,1.71,0,0,1,1,0,69,69,1.1,0.9
51504,1,4.61,0.87,0,0,1,1,0,69,69,1.1,0.9
51505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51506,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51507,1,8.09,1.54,0,0,1,1,0,138,138,1.1,0.9
51508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51509,1,6.1,1.18,0,0,1,1,0,69,69,1.1,0.9
51510,1,6.55,1.21,0,0,1,1,0,69,69,1.1,0.9
51511,1,9.04,1.73,0,0,1,1,0,69,69,1.1,0.9
51512,1,6.57,1.24,0,0,1,1,0,69,69,1.1,0.9
51513,1,8.95,1.72,0,0,1,1,0,69,69,1.1,0.9
51514,1,6.27,1.21,0,0,1,1,0,69,69,1.1,0.9
51515,1,6.93,1.31,0,0,1,1,0,69,69,1.1,0.9
51516,1,8.4,1.57,0,0,1,1,0,69,69,1.1,0.9
51517,1,3.62,0.7,0,0,1,1,0,69,69,1.1,0.9
51518,1,9.55,1.78,0,0,1,1,0,69,69,1.1,0.9
51519,1,3.24,0.6,0,0,1,1,0,69,69,1.1,0.9
51521,1,9.48,1.77,0,0,1,1,0,69,69,1.1,0.9
51522,1,7.22,1.37,0,0,1,1,0,69,69,1.1,0.9
51523,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51524,1,9.12,1.72,0,0,1,1,0,69,69,1.1,0.9
51525,1,7.21,1.35,0,0,1,1,0,69,69,1.1,0.9
51526,1,5.12,0.98,0,0,1,1,0,69,69,1.1,0.9
51527,1,6.73,1.27,0,0,1,1,0,69,69,1.1,0.9
51528,1,7.14,1.32,0,0,1,1,0,69,69,1.1,0.9
51529,1,6.3,1.22,0,0,1,1,0,69,69,1.1,0.9
51530,1,10.12,1.94,0,0,1,1,0,69,69,1.1,0.9
51531,1,9.6,1.8,0,0,1,1,0,69,69,1.1,0.9
51532,1,6.22,1.19,0,0,1,1,0,69,69,1.1,0.9
51533,1,8.2,1.55,0,0,1,1,0,69,69,1.1,0.9
51534,1,8.79,1.65,0,0,1,1,0,69,69,1.1,0.9
51535,1,5.37,1,0,0,1,1,0,69,69,1.1,0.9
51536,1,7.22,1.35,0,0,1,1,0,69,69,1.1,0.9
51537,1,6.23,1.16,0,0,1,1,0,69,69,1.1,0.9
51538,1,9.88,2.14,0,0,1,1,0,69,69,1.1,0.9
51539,1,7.13,1.35,0,0,1,1,0,69,69,1.1,0.9
51540,1,11.71,2.26,0,0,1,1,0,69,69,1.1,0.9
51541,1,8.58,1.6,0,0,1,1,0,69,69,1.1,0.9
51542,1,10,1.92,0,0,1,1,0,69,69,1.1,0.9
51543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51544,1,8.85,1.65,0,0,1,1,0,138,138,1.1,0.9
51545,1,11.81,2.24,0,0,1,1,0,69,69,1.1,0.9
51546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51547,1,6.87,1.31,0,0,1,1,0,69,69,1.1,0.9
51548,1,6.4,1.23,0,0,1,1,0,69,69,1.1,0.9
51549,1,10.7,2.07,0,0,1,1,0,69,69,1.1,0.9
51551,1,8.84,1.69,0,0,1,1,0,69,69,1.1,0.9
51552,1,34.24,5.6,0,0,1,1,0,69,69,1.1,0.9
51553,1,16.57,3.07,0,0,1,1,0,69,69,1.1,0.9
51556,1,23.43,5.64,0,0,1,1,0,69,69,1.1,0.9
51557,1,9.43,1.81,0,0,1,1,0,69,69,1.1,0.9
51558,1,22.38,4.22,0,0,1,1,0,69,69,1.1,0.9
51559,1,8.88,1.7,0,0,1,1,0,69,69,1.1,0.9
51560,1,6.53,1.27,0,0,1,1,0,69,69,1.1,0.9
51561,1,7.18,1.33,0,0,1,1,0,69,69,1.1,0.9
51562,1,5.5,1.02,0,0,1,1,0,69,69,1.1,0.9
51563,1,7.82,1.5,0,0,1,1,0,69,69,1.1,0.9
51564,1,6.89,1.29,0,0,1,1,0,69,69,1.1,0.9
51565,1,22.75,4.27,0,0,1,1,0,69,69,1.1,0.9
51566,1,40.31,10.58,0,0,1,1,0,69,69,1.1,0.9
51567,1,11.3,2.65,0,0,1,1,0,69,69,1.1,0.9
51568,1,8.04,1.51,0,0,1,1,0,69,69,1.1,0.9
51569,1,29.01,5.26,0,0,1,1,0,138,138,1.1,0.9
51570,1,0,0,0,-511.999973086,1,1,0,345,1,1.1,0.9
51571,1,19.86,3.71,0,0,1,1,0,138,138,1.1,0.9
51572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51573,1,46.65,8.8,0,0,1,1,0,69,69,1.1,0.9
51574,1,16.34,3.05,0,0,1,1,0,138,138,1.1,0.9
51575,1,17.29,3.23,0,0,1,1,0,138,138,1.1,0.9
51576,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51577,1,26.13,4.89,0,0,1,1,0,230,1,1.1,0.9
51579,1,10.38,1.82,0,2.5425335217,1,1,0,69,69,1.1,0.9
51580,1,8.53,1.61,0,0,1,1,0,69,69,1.1,0.9
51581,1,1.86,0.35,0,0,1,1,0,69,69,1.1,0.9
51582,1,8.76,1.19,0,2.4620389203,1,1,0,69,69,1.1,0.9
51583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51584,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51585,1,18.32,3.48,0,0,1,1,0,69,69,1.1,0.9
51586,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51587,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51588,1,50.54,8.77,0,0,1,1,0,69,69,1.1,0.9
51590,1,37.22,7.2,0,0,1,1,0,69,69,1.1,0.9
51591,1,38.85,7.07,0,0,1,1,0,69,69,1.1,0.9
51593,1,11.17,2.12,0,0,1,1,0,69,69,1.1,0.9
51594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51595,1,45.49,10.14,0,0,1,1,0,69,69,1.1,0.9
51596,1,20.58,4.21,0,0,1,1,0,69,69,1.1,0.9
51598,1,32.48,7.05,0,0,1,1,0,69,69,1.1,0.9
51599,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51600,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51601,1,5.11,0.97,0,0,1,1,0,69,69,1.1,0.9
51602,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51603,1,14.28,2.66,0,8.95711541132,1,1,0,69,69,1.1,0.9
51604,1,7.88,1.3,0,5.82861597933,1,1,0,69,69,1.1,0.9
51605,1,45.07,10.17,0,8.43456833156,1,1,0,69,69,1.1,0.9
51607,1,2.93,0.62,0,0,1,1,0,69,69,1.1,0.9
51610,1,32.69,6.38,0,12.6434501294,1,1,0,69,69,1.1,0.9
51611,1,29.86,6.58,0,20.22814385,1,1,0,69,69,1.1,0.9
51612,1,11.9,2.36,0,-1.72640917435,1,1,0,69,69,1.1,0.9
51613,1,20.42,3.9,0,0,1,1,0,138,138,1.1,0.9
51614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51615,1,39.5,7.47,0,0,1,1,0,230,1,1.1,0.9
51616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51617,1,16.05,3.55,0,0,1,1,0,69,69,1.1,0.9
51618,1,28.61,4.89,0,0,1,1,0,69,69,1.1,0.9
51619,1,19.22,3.68,0,0,1,1,0,69,69,1.1,0.9
51620,1,2.13,0.4,0,0,1,1,0,69,69,1.1,0.9
51621,1,22.95,-3.63,0,0,1,1,0,69,69,1.1,0.9
51622,1,0,0,0,-15.348587587,1,1,0,138,138,1.1,0.9
51623,1,14.4,-2.54,0,0,1,1,0,69,69,1.1,0.9
51624,1,11.35,2.17,0,0,1,1,0,69,69,1.1,0.9
51625,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51627,1,10.38,1.95,0,0,1,1,0,138,138,1.1,0.9
51628,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51630,1,13.61,2.66,0,0,1,1,0,138,138,1.1,0.9
51631,1,13.25,2.55,0,0,1,1,0,138,138,1.1,0.9
51632,1,9.36,2.18,0,0,1,1,0,69,69,1.1,0.9
51634,1,9.7,1.8,0,0,1,1,0,138,138,1.1,0.9
51635,1,5.4,1.02,0,0,1,1,0,69,69,1.1,0.9
51636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51639,1,6.32,1.21,0,0,1,1,0,69,69,1.1,0.9
51640,1,11.85,2.27,0,0,1,1,0,69,69,1.1,0.9
51641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51642,1,5.23,0.99,0,0,1,1,0,138,138,1.1,0.9
51643,1,12.76,2.37,0,0,1,1,0,69,69,1.1,0.9
51644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51645,1,10.83,2.06,0,0,1,1,0,69,69,1.1,0.9
51646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51647,1,7.82,1.85,0,0,1,1,0,69,69,1.1,0.9
51648,1,7.96,1.53,0,0,1,1,0,138,138,1.1,0.9
51649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51650,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51651,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51653,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51654,1,5.78,1.07,0,0,1,1,0,138,138,1.1,0.9
51655,1,10.32,1.96,0,0,1,1,0,138,138,1.1,0.9
51656,1,8.04,1.5,0,0,1,1,0,69,69,1.1,0.9
51657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51658,1,10.85,2.07,0,0,1,1,0,138,138,1.1,0.9
51659,1,99.59,14.54,0,0,1,1,0,138,138,1.1,0.9
51660,1,13.57,2.54,0,0,1,1,0,138,138,1.1,0.9
51661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51662,1,17.54,3.25,0,0,1,1,0,138,138,1.1,0.9
51663,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51664,1,4.41,0.83,0,0,1,1,0,69,69,1.1,0.9
51665,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51672,1,3.7,0.69,0,0,1,1,0,69,69,1.1,0.9
51674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51676,1,2.09,0.4,0,0,1,1,0,69,69,1.1,0.9
51677,1,5.39,1.04,0,0,1,1,0,69,69,1.1,0.9
51678,1,10.43,1.94,0,0,1,1,0,69,69,1.1,0.9
51679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51680,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51681,1,7.72,1.48,0,0,1,1,0,69,69,1.1,0.9
51682,1,10.43,1.95,0,0,1,1,0,138,138,1.1,0.9
51683,1,4.32,0.81,0,0,1,1,0,69,69,1.1,0.9
51684,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51685,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51687,1,9.12,2.16,0,0,1,1,0,69,69,1.1,0.9
51689,1,8.92,1.65,0,0,1,1,0,138,138,1.1,0.9
51691,1,8.45,1.58,0,0,1,1,0,69,69,1.1,0.9
51692,1,6.79,1.29,0,0,1,1,0,69,69,1.1,0.9
51693,1,40.43,10.28,0,0,1,1,0,69,69,1.1,0.9
51695,1,15,2.79,0,0,1,1,0,69,69,1.1,0.9
51696,1,20.38,3.77,0,0,1,1,0,138,138,1.1,0.9
51697,1,20.93,4.03,0,0,1,1,0,138,138,1.1,0.9
51699,1,11.97,2.27,0,0,1,1,0,138,138,1.1,0.9
51700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51703,1,10.11,1.91,0,0,1,1,0,69,69,1.1,0.9
51704,1,10.06,1.94,0,0,1,1,0,69,69,1.1,0.9
51705,1,23.84,4.41,0,0,1,1,0,69,69,1.1,0.9
51706,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51708,1,1.7,0.32,0,1.07093925118,1,1,0,69,69,1.1,0.9
51709,1,1.07,0.2,0,0,1,1,0,69,69,1.1,0.9
51710,1,45.74,8.16,0,0,1,1,0,138,138,1.1,0.9
51711,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51712,1,9.95,1.91,0,0,1,1,0,69,69,1.1,0.9
51714,1,10.99,2.05,0,0,1,1,0,69,69,1.1,0.9
51715,1,17.01,3.19,0,0,1,1,0,69,69,1.1,0.9
51716,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51717,1,17.66,4.3,0,0,1,1,0,69,69,1.1,0.9
51718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51719,1,26.48,5.27,0,21.5914647874,1,1,0,69,69,1.1,0.9
51720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51721,1,24.67,6.13,0,0,1,1,0,69,69,1.1,0.9
51722,1,42.66,19.07,0,-130.107402582,1,1,0,345,1,1.1,0.9
51723,1,9.75,1.48,0,5.34264399377,1,1,0,69,69,1.1,0.9
51724,1,26.69,4.97,0,0,1,1,0,69,69,1.1,0.9
51725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51726,1,19.67,3.76,0,0,1,1,0,230,1,1.1,0.9
51727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51728,1,12.62,2.36,0,0,1,1,0,69,69,1.1,0.9
51729,1,23.69,5.75,0,0,1,1,0,345,1,1.1,0.9
51730,1,24.82,4.74,0,0,1,1,0,230,1,1.1,0.9
51731,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51732,1,17.76,3.81,0,0,1,1,0,345,1,1.1,0.9
51733,1,24.42,4.56,0,0,1,1,0,69,69,1.1,0.9
51734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51735,1,26.57,5.65,0,0,1,1,0,138,138,1.1,0.9
51736,1,0,0,0,42.3911127503,1,1,0,138,138,1.1,0.9
51737,1,25.58,5.89,0,0,1,1,0,69,69,1.1,0.9
51739,1,28.22,6.09,0,0,1,1,0,69,69,1.1,0.9
51740,1,39.01,7.07,0,0,1,1,0,69,69,1.1,0.9
51741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51746,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51747,1,14.46,2.69,0,30.2514644871,1,1,0,69,69,1.1,0.9
51748,1,23.28,4.43,0,-5.47974112984,1,1,0,69,69,1.1,0.9
51749,1,9.9,2.21,0,0,1,1,0,69,69,1.1,0.9
51750,1,10.38,1.96,0,0,1,1,0,69,69,1.1,0.9
51751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51752,1,14.31,2.72,0,0,1,1,0,69,69,1.1,0.9
51753,1,10.64,1.96,0,0,1,1,0,69,69,1.1,0.9
51754,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51755,1,7.64,1.45,0,0,1,1,0,69,69,1.1,0.9
51756,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51757,1,11.93,2.27,0,0,1,1,0,69,69,1.1,0.9
51758,1,13.32,2.47,0,0,1,1,0,138,138,1.1,0.9
51759,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51760,1,9.72,1.81,0,0,1,1,0,69,69,1.1,0.9
51761,1,4.93,0.92,0,0,1,1,0,69,69,1.1,0.9
51762,1,6.24,1.19,0,0,1,1,0,138,138,1.1,0.9
51763,1,9.63,1.85,0,0,1,1,0,138,138,1.1,0.9
51765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51767,1,11.53,2.64,0,0,1,1,0,138,138,1.1,0.9
51769,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51770,1,5.75,1.11,0,0,1,1,0,69,69,1.1,0.9
51771,1,20.5,3.5,0,0,1,1,0,138,138,1.1,0.9
51772,1,11.97,2.27,0,0,1,1,0,69,69,1.1,0.9
51773,1,3.2,0.61,0,0,1,1,0,69,69,1.1,0.9
51774,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51775,1,7.47,1.4,0,0,1,1,0,138,138,1.1,0.9
51776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51778,1,8.29,1.58,0,0,1,1,0,69,69,1.1,0.9
51779,1,6.14,1.15,0,0,1,1,0,69,69,1.1,0.9
51780,1,10.46,1.96,0,0,1,1,0,69,69,1.1,0.9
51781,1,3.73,0.7,0,0,1,1,0,69,69,1.1,0.9
51782,1,16.53,3.96,0,0,1,1,0,138,138,1.1,0.9
51783,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51784,1,11.71,2.19,0,0,1,1,0,69,69,1.1,0.9
51785,1,12.11,2.27,0,0,1,1,0,138,138,1.1,0.9
51786,1,8.45,1.63,0,0,1,1,0,138,138,1.1,0.9
51787,1,12.09,2.3,0,0,1,1,0,138,138,1.1,0.9
51788,1,7.86,1.47,0,0,1,1,0,138,138,1.1,0.9
51789,1,9.7,1.82,0,0,1,1,0,138,138,1.1,0.9
51790,1,11.25,2.17,0,0,1,1,0,138,138,1.1,0.9
51791,1,15.22,2.9,0,0,1,1,0,69,69,1.1,0.9
51792,1,9.17,1.76,0,0,1,1,0,69,69,1.1,0.9
51793,1,7.47,1.4,0,0,1,1,0,69,69,1.1,0.9
51794,1,13.92,2.58,0,0,1,1,0,69,69,1.1,0.9
51795,1,30.9,5.97,0,0,1,1,0,69,69,1.1,0.9
51796,1,4.44,0.83,0,0,1,1,0,69,69,1.1,0.9
51797,1,16.38,3.14,0,0,1,1,0,69,69,1.1,0.9
51798,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51799,1,17.38,3.23,0,0,1,1,0,69,69,1.1,0.9
51801,1,14.59,2.78,0,0,1,1,0,138,138,1.1,0.9
51802,1,12.02,2.26,0,0,1,1,0,138,138,1.1,0.9
51803,1,17.52,3.27,0,0,1,1,0,69,69,1.1,0.9
51804,1,20.71,-25.63,0,0,1,1,0,69,69,1.1,0.9
51805,1,31.86,5.88,0,0,1,1,0,69,69,1.1,0.9
51806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51809,1,12.14,-6.3,0,0,1,1,0,69,69,1.1,0.9
51810,1,21.69,-13.75,0,0,1,1,0,69,69,1.1,0.9
51811,1,6.26,1.54,0,0,1,1,0,69,69,1.1,0.9
51812,1,20.61,5.05,0,0,1,1,0,69,69,1.1,0.9
51814,1,6.87,1.15,0,0,1,1,0,69,69,1.1,0.9
51816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51818,1,13.16,2.25,0,0,1,1,0,69,69,1.1,0.9
51819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51820,1,28.61,5.94,0,0,1,1,0,69,69,1.1,0.9
51822,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51823,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51824,1,0,0,0,2.62739730652,1,1,0,138,138,1.1,0.9
51826,1,3.12,0.56,0,0,1,1,0,69,69,1.1,0.9
51827,1,16.15,3.71,0,0,1,1,0,69,69,1.1,0.9
51828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51829,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51830,1,22.64,5.1,0,0,1,1,0,69,69,1.1,0.9
51831,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51832,1,0,0,0,70.4489428081,1,1,0,138,138,1.1,0.9
51833,1,13.37,2.51,0,-38.8810745957,1,1,0,138,138,1.1,0.9
51834,1,18.27,3.34,0,7.0889180183,1,1,0,69,69,1.1,0.9
51835,1,8.67,1.24,0,0.592984647053,1,1,0,69,69,1.1,0.9
51837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51838,1,9.95,1.85,0,0,1,1,0,69,69,1.1,0.9
51839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51840,1,23.82,5.76,0,0,1,1,0,138,138,1.1,0.9
51841,1,19.14,3.54,0,0,1,1,0,69,69,1.1,0.9
51842,1,26.02,4.93,0,0,1,1,0,69,69,1.1,0.9
51843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51844,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51845,1,3.34,0.52,0,0.706237181202,1,1,0,69,69,1.1,0.9
51846,1,35.86,7.63,0,14.3730819915,1,1,0,69,69,1.1,0.9
51847,1,37.6,7.83,0,0.184423215458,1,1,0,69,69,1.1,0.9
51848,1,21.96,4.07,0,-17.1999824783,1,1,0,69,69,1.1,0.9
51849,1,0,0,0,-24.2130510199,1,1,0,138,138,1.1,0.9
51850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51851,1,5.16,0.97,0,0,1,1,0,138,138,1.1,0.9
51852,1,18.64,3.56,0,0,1,1,0,138,138,1.1,0.9
51853,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51854,1,13.37,2.52,0,0,1,1,0,138,138,1.1,0.9
51855,1,6.41,-0.67,0,0,1,1,0,69,69,1.1,0.9
51856,1,2.86,0,0,0,1,1,0,69,69,1.1,0.9
51857,1,1.6,0.3,0,0,1,1,0,69,69,1.1,0.9
51858,1,2.88,0.54,0,0,1,1,0,69,69,1.1,0.9
51860,1,4.31,0,0,6.1180616051,1,1,0,69,69,1.1,0.9
51862,1,13.65,2.52,0,0,1,1,0,69,69,1.1,0.9
51863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51867,1,15.94,3.02,0,0,1,1,0,138,138,1.1,0.9
51868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51869,1,9.33,1.73,0,0,1,1,0,69,69,1.1,0.9
51870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51872,1,11.54,2.18,0,0,1,1,0,69,69,1.1,0.9
51873,1,30.49,6.23,0,0,1,1,0,69,69,1.1,0.9
51874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51875,1,38.31,6.96,0,0,1,1,0,138,138,1.1,0.9
51876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51877,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51879,1,6.46,1.23,0,0,1,1,0,138,138,1.1,0.9
51880,1,8.22,1.55,0,0,1,1,0,138,138,1.1,0.9
51882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51883,1,5.56,1.03,0,0,1,1,0,69,69,1.1,0.9
51892,1,0,0,0,-102.469080278,1,1,0,345,1,1.1,0.9
51893,1,17.89,0,0,0,1,1,0,69,69,1.1,0.9
51894,1,5.16,0,0,0,1,1,0,69,69,1.1,0.9
51895,1,0,0,0,28.7992250545,1,1,0,138,138,1.1,0.9
51896,1,9.09,0,0,0,1,1,0,69,69,1.1,0.9
51897,1,4.88,0,0,0,1,1,0,69,69,1.1,0.9
51898,1,0,0,0,-37.1395316977,1,1,0,138,138,1.1,0.9
51899,1,0,0,0,54.364279017,1,1,0,138,138,1.1,0.9
51900,1,4.03,0,0,0,1,1,0,69,69,1.1,0.9
51901,1,0,0,0,-12.8624694761,1,1,0,138,138,1.1,0.9
51903,1,8.95,0,0,-5.09548395874,1,1,0,138,138,1.1,0.9
51905,1,26.82,0,0,3.92364883312,1,1,0,138,138,1.1,0.9
51906,1,0,0,0,6.78115969102,1,1,0,138,138,1.1,0.9
51908,1,0,0,0,19.1014544399,1,1,0,138,138,1.1,0.9
51909,1,7.26,0,0,-2.90751309141,1,1,0,138,138,1.1,0.9
51910,1,5.52,0,0,-41.9677645673,1,1,0,138,138,1.1,0.9
51911,1,3.41,0,0,0,1,1,0,69,69,1.1,0.9
51912,1,5.92,1.1,0,0,1,1,0,138,138,1.1,0.9
51913,1,5.18,0,0,0,1,1,0,69,69,1.1,0.9
51914,1,0,0,0,44.4294115087,1,1,0,138,138,1.1,0.9
51915,1,37.34,0,0,-6.61939390113,1,1,0,138,138,1.1,0.9
51916,1,40.16,0,0,-8.24008908263,1,1,0,138,138,1.1,0.9
51917,1,0,0,0,13.7615789533,1,1,0,138,138,1.1,0.9
51918,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51920,1,13.71,3.23,0,0,1,1,0,69,69,1.1,0.9
51921,1,3.31,0,0,0,1,1,0,69,69,1.1,0.9
51922,1,3,0,0,0,1,1,0,69,69,1.1,0.9
51924,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51925,1,4.48,0.86,0,0,1,1,0,69,69,1.1,0.9
51926,1,10.45,0,0,0,1,1,0,69,69,1.1,0.9
51927,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51935,1,0,0,0,-255.999864777,1,1,0,138,138,1.1,0.9
51936,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51941,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51943,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51944,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51946,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51947,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51950,1,3.93,0.75,0,0,1,1,0,69,69,1.1,0.9
51952,1,7.81,1.5,0,0,1,1,0,69,69,1.1,0.9
51953,1,12.56,2.41,0,0,1,1,0,69,69,1.1,0.9
51954,1,6.54,1.24,0,0,1,1,0,69,69,1.1,0.9
51955,1,11.29,2.09,0,0,1,1,0,69,69,1.1,0.9
51956,1,137.85,100,0,0,1,1,0,345,1,1.1,0.9
51957,1,17.6,3.34,0,0,1,1,0,69,69,1.1,0.9
51959,1,14.32,2.7,0,0,1,1,0,69,69,1.1,0.9
51960,1,8.96,1.71,0,0,1,1,0,69,69,1.1,0.9
51962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51963,1,29.75,5.64,0,0,1,1,0,138,138,1.1,0.9
51964,1,6.91,1.31,0,0,1,1,0,138,138,1.1,0.9
51965,1,8.57,1.6,0,0,1,1,0,138,138,1.1,0.9
51966,1,66.9,12.46,0,0,1,1,0,345,1,1.1,0.9
51967,1,20.27,4.89,0,0,1,1,0,138,138,1.1,0.9
51968,1,108.87,20.91,0,0,1,1,0,345,1,1.1,0.9
51969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51971,1,32.02,5.91,0,0,1,1,0,345,1,1.1,0.9
51972,1,6.63,1.24,0,0,1,1,0,69,69,1.1,0.9
51973,1,12.11,2.25,0,0,1,1,0,69,69,1.1,0.9
51974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51975,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51976,1,4.41,0.83,0,0,1,1,0,138,138,1.1,0.9
51978,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51981,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51982,1,7.27,1.64,0,0,1,1,0,69,69,1.1,0.9
51983,1,4.91,0.92,0,0,1,1,0,69,69,1.1,0.9
51984,1,8.46,1.25,0,0,1,1,0,69,69,1.1,0.9
51985,1,4.34,0,0,0,1,1,0,69,69,1.1,0.9
51986,1,0,0,0,12.0164325909,1,1,0,138,138,1.1,0.9
51987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51989,1,4.65,0,0,0,1,1,0,69,69,1.1,0.9
51991,1,4.64,0,0,0,1,1,0,138,138,1.1,0.9
51992,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51995,1,4.58,0,0,0,1,1,0,69,69,1.1,0.9
51996,1,3.92,0.78,0,0,1,1,0,69,69,1.1,0.9
51997,1,10.54,1.98,0,0,1,1,0,69,69,1.1,0.9
51999,1,6.97,1.62,0,3.07134232615,1,1,0,69,69,1.1,0.9
52000,1,2.52,0.47,0,0,1,1,0,69,69,1.1,0.9
52001,1,0,0,0,-351.409849548,1,1,0,345,1,1.1,0.9
52002,1,5.35,0,0,0,1,1,0,69,69,1.1,0.9
52003,1,4.57,0.87,0,0,1,1,0,69,69,1.1,0.9
52004,1,9.05,1.68,0,0,1,1,0,69,69,1.1,0.9
52005,1,3.12,0,0,4.27770795664,1,1,0,69,69,1.1,0.9
52007,1,137.85,100,0,0,1,1,0,345,1,1.1,0.9
52009,1,11.89,2.27,0,0,1,1,0,69,69,1.1,0.9
52010,1,12.57,2.39,0,0,1,1,0,69,69,1.1,0.9
52012,1,16.13,2.99,0,0,1,1,0,69,69,1.1,0.9
52013,1,0,0,0,2.89115646441,1,1,0,138,138,1.1,0.9
52014,1,0,0,0,2.08824036971,1,1,0,138,138,1.1,0.9
52015,1,5.87,0,0,0,1,1,0,69,69,1.1,0.9
52016,1,4.29,0.72,0,0,1,1,0,69,69,1.1,0.9
52017,1,0,21.43,0,0,1,1,0,345,1,1.1,0.9
52018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52019,1,11.14,2.1,0,0,1,1,0,138,138,1.1,0.9
52020,1,13.21,2.48,0,0,1,1,0,138,138,1.1,0.9
52021,1,28.19,5.18,0,0,1,1,0,69,69,1.1,0.9
52023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52033,1,13.57,2.53,0,0,1,1,0,138,138,1.1,0.9
52034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52035,1,7.77,1.44,0,0,1,1,0,69,69,1.1,0.9
52036,1,8.64,1.67,0,0,1,1,0,69,69,1.1,0.9
52037,1,15.2,2.85,0,0,1,1,0,69,69,1.1,0.9
52038,1,16.69,3.09,0,0,1,1,0,69,69,1.1,0.9
52040,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52041,1,9.47,1.77,0,0,1,1,0,69,69,1.1,0.9
52042,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52044,1,26.19,6.11,0,0,1,1,0,138,138,1.1,0.9
52046,1,5.19,0.97,0,0,1,1,0,69,69,1.1,0.9
52047,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52051,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52052,1,7.9,1.47,0,0,1,1,0,69,69,1.1,0.9
52053,1,9.86,1.9,0,0,1,1,0,69,69,1.1,0.9
52054,1,0,0,0,-122.059719683,1,1,0,345,1,1.1,0.9
52055,1,8.12,1.57,0,15.794202562,1,1,0,69,69,1.1,0.9
52056,1,39.35,8.42,0,48.6720876693,1,1,0,69,69,1.1,0.9
52057,1,14.83,2.8,0,0,1,1,0,69,69,1.1,0.9
52058,1,41.32,7.8,0,0,1,1,0,69,69,1.1,0.9
52059,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52060,1,38.79,7.7,0,56.6454703501,1,1,0,69,69,1.1,0.9
52061,1,3.82,0.72,0,0,1,1,0,69,69,1.1,0.9
52062,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52063,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52064,1,15.66,2.92,0,0,1,1,0,230,1,1.1,0.9
52065,1,11.77,2.27,0,0,1,1,0,230,1,1.1,0.9
52066,1,13.93,2.65,0,0,1,1,0,69,69,1.1,0.9
52067,1,0,0,0,-12.0182086057,1,1,0,138,138,1.1,0.9
52068,1,0,0,0,1.33516744818,1,1,0,69,69,1.1,0.9
52070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52071,1,24.9,4.66,0,0,1,1,0,138,138,1.1,0.9
52072,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52073,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52074,1,32.51,5.9,0,36.164696279,1,1,0,69,69,1.1,0.9
52075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52076,1,22.62,4.41,0,0,1,1,0,138,138,1.1,0.9
52077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52078,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52080,1,10.18,1.95,0,0,1,1,0,230,1,1.1,0.9
52082,1,56.41,11.73,0,0,1,1,0,138,138,1.1,0.9
52083,1,20.85,3.9,0,0,1,1,0,345,1,1.1,0.9
52084,1,37.94,6.9,0,0,1,1,0,138,138,1.1,0.9
52085,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52086,1,8.88,1.69,0,0,1,1,0,69,69,1.1,0.9
52087,1,8.18,1.55,0,0,1,1,0,69,69,1.1,0.9
52088,1,18.97,3.57,0,0,1,1,0,230,1,1.1,0.9
52089,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52090,1,47.62,8.67,0,0,1,1,0,69,69,1.1,0.9
52091,1,20.04,4.83,0,0,1,1,0,69,69,1.1,0.9
52092,1,21.51,4.01,0,0,1,1,0,138,138,1.1,0.9
52093,1,4.85,0.93,0,0,1,1,0,138,138,1.1,0.9
52095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52096,1,9.2,1.73,0,0,1,1,0,69,69,1.1,0.9
52097,1,28.44,5.26,0,0,1,1,0,69,69,1.1,0.9
52098,1,24.07,4.48,0,0,1,1,0,138,138,1.1,0.9
52099,1,16.57,3.11,0,0,1,1,0,69,69,1.1,0.9
52100,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52102,1,15.24,2.82,0,0,1,1,0,69,69,1.1,0.9
52103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52104,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52105,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52106,1,36.98,6.48,0,0,1,1,0,69,69,1.1,0.9
52107,1,7.17,1.38,0,0,1,1,0,69,69,1.1,0.9
52108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52110,1,10.4,1.97,0,0,1,1,0,69,69,1.1,0.9
52111,1,19.15,3.55,0,0,1,1,0,69,69,1.1,0.9
52112,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52114,1,35.01,6.87,0,0,1,1,0,69,69,1.1,0.9
52115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52116,1,16.96,3.28,0,0,1,1,0,69,69,1.1,0.9
52117,1,7.9,1.52,0,0,1,1,0,69,69,1.1,0.9
52118,1,16.98,3.28,0,0,1,1,0,69,69,1.1,0.9
52119,1,17.54,3.33,0,0,1,1,0,69,69,1.1,0.9
52120,1,9.19,1.77,0,0,1,1,0,69,69,1.1,0.9
52121,1,17.34,3.3,0,0,1,1,0,138,138,1.1,0.9
52122,1,19.99,3.8,0,0,1,1,0,138,138,1.1,0.9
52123,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52124,1,8.49,1.6,0,0,1,1,0,69,69,1.1,0.9
52126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52127,1,0,0,0,24.8127762828,1,1,0,138,138,1.1,0.9
52128,1,0,0,0,32.7538853322,1,1,0,138,138,1.1,0.9
52129,1,0,0,0,-34.5652973553,1,1,0,138,138,1.1,0.9
52130,1,0,0,0,110.728058732,1,1,0,138,138,1.1,0.9
52131,1,78.65,16.76,0,-44.3447984237,1,1,0,138,138,1.1,0.9
52132,1,0,0,0,123.999771823,1,1,0,230,1,1.1,0.9
52133,1,0,0,0,102.289221448,1,1,0,138,138,1.1,0.9
52134,1,36.28,8.37,0,0,1,1,0,69,69,1.1,0.9
52135,1,0,0,0,100.437870268,1,1,0,138,138,1.1,0.9
52136,1,51.1,9.77,0,0,1,1,0,69,69,1.1,0.9
52137,1,14.42,2.68,0,-122.218681872,1,1,0,138,138,1.1,0.9
52138,1,16.69,3.09,0,0,1,1,0,69,69,1.1,0.9
52140,1,23.72,4.57,0,0,1,1,0,69,69,1.1,0.9
52141,1,23.51,4.41,0,0,1,1,0,69,69,1.1,0.9
52142,1,18.32,3.49,0,0,1,1,0,69,69,1.1,0.9
52143,1,24.47,4.67,0,0,1,1,0,69,69,1.1,0.9
52145,1,11.3,2.12,0,0,1,1,0,69,69,1.1,0.9
52146,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52147,1,7.69,1.46,0,0,1,1,0,69,69,1.1,0.9
52149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52150,1,175.15,18.91,0,0,1,1,0,230,1,1.1,0.9
52152,1,0,0,0,-14.7558851381,1,1,0,138,138,1.1,0.9
52153,1,0,0,0,10.7845159661,1,1,0,138,138,1.1,0.9
52154,1,10.68,1.98,0,0,1,1,0,69,69,1.1,0.9
52155,1,9.11,1.75,0,0,1,1,0,69,69,1.1,0.9
52156,1,13.32,2.5,0,0,1,1,0,138,138,1.1,0.9
52157,1,14.51,2.74,0,0,1,1,0,138,138,1.1,0.9
52158,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52160,1,13.85,2.6,0,0,1,1,0,69,69,1.1,0.9
52161,1,0.78,0.14,0,0,1,1,0,69,69,1.1,0.9
52162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52163,1,18.35,3.39,0,0,1,1,0,69,69,1.1,0.9
52164,1,16.49,3.19,0,0,1,1,0,69,69,1.1,0.9
52165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52166,1,13.96,2.67,0,0,1,1,0,69,69,1.1,0.9
52167,1,6.04,1.16,0,0,1,1,0,69,69,1.1,0.9
52168,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52169,1,25.83,5.09,0,0,1,1,0,69,69,1.1,0.9
52170,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52171,1,16.34,3.12,0,0,1,1,0,69,69,1.1,0.9
52172,1,13.05,2.41,0,0,1,1,0,69,69,1.1,0.9
52173,1,16.34,3.08,0,0,1,1,0,69,69,1.1,0.9
52174,1,21.77,4.03,0,0,1,1,0,69,69,1.1,0.9
52175,1,20.04,3.76,0,0,1,1,0,69,69,1.1,0.9
52176,1,10.64,2.02,0,0,1,1,0,69,69,1.1,0.9
52177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52178,1,27.72,5.29,0,0,1,1,0,69,69,1.1,0.9
52180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52182,1,14.79,2.77,0,0,1,1,0,69,69,1.1,0.9
52183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52184,1,10.59,2.03,0,0,1,1,0,138,138,1.1,0.9
52185,1,6.31,1.19,0,0,1,1,0,69,69,1.1,0.9
52186,1,14.48,2.73,0,0,1,1,0,69,69,1.1,0.9
52188,1,11.82,2.25,0,0,1,1,0,138,138,1.1,0.9
52189,1,15.82,3.05,0,0,1,1,0,69,69,1.1,0.9
52190,1,19.1,3.56,0,0,1,1,0,69,69,1.1,0.9
52191,1,8.36,1.57,0,0,1,1,0,138,138,1.1,0.9
52192,1,16.13,3,0,0,1,1,0,69,69,1.1,0.9
52193,1,12.11,2.33,0,0,1,1,0,69,69,1.1,0.9
52194,1,10.23,1.97,0,0,1,1,0,69,69,1.1,0.9
52195,1,17.62,3.35,0,0,1,1,0,69,69,1.1,0.9
52196,1,16.15,3.03,0,0,1,1,0,69,69,1.1,0.9
52197,1,12.3,2.35,0,0,1,1,0,69,69,1.1,0.9
52198,1,11.93,2.22,0,0,1,1,0,69,69,1.1,0.9
52199,1,17.1,3.27,0,0,1,1,0,69,69,1.1,0.9
52200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52201,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52202,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52203,1,6.47,1.24,0,0,1,1,0,69,69,1.1,0.9
52204,1,23.16,5.07,0,0,1,1,0,230,1,1.1,0.9
52205,1,16.46,3.07,0,0,1,1,0,69,69,1.1,0.9
52206,1,25.58,4.89,0,0,1,1,0,69,69,1.1,0.9
52207,1,18.07,3.47,0,0,1,1,0,69,69,1.1,0.9
52208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52210,1,22.73,4.28,0,0,1,1,0,69,69,1.1,0.9
52211,1,15,2.83,0,0,1,1,0,69,69,1.1,0.9
52212,1,13.55,2.52,0,0,1,1,0,69,69,1.1,0.9
52213,1,22,4.11,0,0,1,1,0,69,69,1.1,0.9
52214,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52215,1,7.61,1.43,0,0,1,1,0,69,69,1.1,0.9
52216,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52217,1,42.48,10.29,0,0,1,1,0,69,69,1.1,0.9
52218,1,21.55,4.12,0,0,1,1,0,69,69,1.1,0.9
52220,1,17.64,3.32,0,0,1,1,0,69,69,1.1,0.9
52221,1,25.42,4.83,0,0,1,1,0,69,69,1.1,0.9
52222,1,12.46,2.41,0,0,1,1,0,69,69,1.1,0.9
52223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52225,1,22.87,4.34,0,0,1,1,0,69,69,1.1,0.9
52226,1,10.16,1.91,0,0,1,1,0,69,69,1.1,0.9
52227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52228,1,6.93,1.32,0,0,1,1,0,69,69,1.1,0.9
52229,1,5.78,1.09,0,0,1,1,0,69,69,1.1,0.9
52230,1,9.92,1.9,0,0,1,1,0,69,69,1.1,0.9
52232,1,5.37,1.02,0,0,1,1,0,69,69,1.1,0.9
52233,1,11.3,2.13,0,0,1,1,0,69,69,1.1,0.9
52234,1,5.84,1.08,0,0,1,1,0,69,69,1.1,0.9
52235,1,8.25,1.55,0,0,1,1,0,69,69,1.1,0.9
52237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52238,1,15.38,2.88,0,0,1,1,0,69,69,1.1,0.9
52239,1,8.97,1.72,0,0,1,1,0,138,138,1.1,0.9
52240,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52243,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52244,1,25.53,4.83,0,0,1,1,0,69,69,1.1,0.9
52245,1,13.99,2.64,0,0,1,1,0,138,138,1.1,0.9
52246,1,0.39,0.08,0,0,1,1,0,230,1,1.1,0.9
52247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52249,1,14.16,2.73,0,0,1,1,0,69,69,1.1,0.9
52250,1,16.83,3.23,0,0,1,1,0,69,69,1.1,0.9
52251,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52252,1,11.74,2.26,0,0,1,1,0,69,69,1.1,0.9
52253,1,15.32,3.42,0,0,1,1,0,69,69,1.1,0.9
52254,1,27.29,4.67,0,0,1,1,0,69,69,1.1,0.9
52256,1,7.7,1.45,0,0,1,1,0,69,69,1.1,0.9
52257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52258,1,15.95,3.6,0,0,1,1,0,69,69,1.1,0.9
52259,1,31.3,7.5,0,0,1,1,0,69,69,1.1,0.9
52260,1,19.19,3.65,0,0,1,1,0,138,138,1.1,0.9
52262,1,10.67,2.05,0,0,1,1,0,69,69,1.1,0.9
52263,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52264,1,8.34,1.61,0,0,1,1,0,138,138,1.1,0.9
52265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52266,1,5.95,1.12,0,0,1,1,0,69,69,1.1,0.9
52267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52268,1,11.1,2.1,0,0,1,1,0,69,69,1.1,0.9
52269,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52270,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52271,1,11.45,2.14,0,0,1,1,0,138,138,1.1,0.9
52272,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52273,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52275,1,31.52,5.78,0,0,1,1,0,69,69,1.1,0.9
52276,1,16.89,3.17,0,0,1,1,0,138,138,1.1,0.9
52278,1,26.65,6.08,0,0,1,1,0,69,69,1.1,0.9
52279,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52282,1,58.31,10.54,0,0,1,1,0,138,138,1.1,0.9
52283,1,10.43,1.93,0,0,1,1,0,69,69,1.1,0.9
52284,1,8.96,1.71,0,0,1,1,0,69,69,1.1,0.9
52285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52287,1,11.71,2.23,0,0,1,1,0,69,69,1.1,0.9
52288,1,16.83,3.2,0,0,1,1,0,69,69,1.1,0.9
52289,1,24.07,4.6,0,0,1,1,0,69,69,1.1,0.9
52291,1,16.51,3.12,0,0,1,1,0,69,69,1.1,0.9
52292,1,48.89,11.7,0,0,1,1,0,138,138,1.1,0.9
52293,1,17.14,3.2,0,0,1,1,0,138,138,1.1,0.9
52294,1,19.74,3.77,0,0,1,1,0,138,138,1.1,0.9
52295,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52296,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52298,1,67.98,16.26,0,0,1,1,0,138,138,1.1,0.9
52299,1,18.49,3.57,0,0,1,1,0,69,69,1.1,0.9
52300,1,22.72,4.3,0,0,1,1,0,69,69,1.1,0.9
52301,1,32.52,-3.5,0,0,1,1,0,69,69,1.1,0.9
52302,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52303,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52308,1,96.55,18.38,0,0,1,1,0,138,138,1.1,0.9
52309,1,10.22,1.97,0,0,1,1,0,138,138,1.1,0.9
52310,1,10.36,1.96,0,0,1,1,0,69,69,1.1,0.9
52311,1,14.79,2.8,0,0,1,1,0,69,69,1.1,0.9
52313,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52314,1,25.46,4.79,0,0,1,1,0,69,69,1.1,0.9
52315,1,8.32,1.58,0,0,1,1,0,69,69,1.1,0.9
52316,1,19.42,3.65,0,0,1,1,0,69,69,1.1,0.9
52317,1,23.79,4.41,0,0,1,1,0,69,69,1.1,0.9
52318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52319,1,9.35,1.8,0,0,1,1,0,69,69,1.1,0.9
52320,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52321,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52323,1,48.2,9.31,0,0,1,1,0,138,138,1.1,0.9
52325,1,30.03,5.74,0,0,1,1,0,345,1,1.1,0.9
52326,1,25.59,4.89,0,0,1,1,0,138,138,1.1,0.9
52327,1,33.04,6.62,0,0,1,1,0,69,69,1.1,0.9
52328,1,8.22,1.55,0,0,1,1,0,69,69,1.1,0.9
52329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52330,1,8.5,1.59,0,0,1,1,0,69,69,1.1,0.9
52331,1,21.34,3.96,0,0,1,1,0,69,69,1.1,0.9
52332,1,11.34,2.1,0,15.0941468372,1,1,0,69,69,1.1,0.9
52333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52334,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52336,1,15.24,2.9,0,0,1,1,0,69,69,1.1,0.9
52337,1,19.53,3.64,0,0,1,1,0,69,69,1.1,0.9
52338,1,7.39,1.02,0,0,1,1,0,69,69,1.1,0.9
52339,1,7.98,1.53,0,0,1,1,0,230,1,1.1,0.9
52340,1,14.59,2.77,0,0,1,1,0,69,69,1.1,0.9
52341,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52342,1,10.44,1.95,0,0,1,1,0,69,69,1.1,0.9
52343,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52344,1,7.98,1.51,0,0,1,1,0,138,138,1.1,0.9
52346,1,32.66,6.25,0,0,1,1,0,138,138,1.1,0.9
52347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52348,1,275.71,155.53,0,0,1,1,0,345,1,1.1,0.9
52349,1,18.33,3.4,0,0,1,1,0,69,69,1.1,0.9
52351,1,12.66,2.39,0,0,1,1,0,69,69,1.1,0.9
52352,1,6.57,1.23,0,-18.6283685984,1,1,0,138,138,1.1,0.9
52353,1,0,0,0,26.8815064638,1,1,0,138,138,1.1,0.9
52354,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52356,1,19.78,3.72,0,0,1,1,0,69,69,1.1,0.9
52357,1,8.71,1.66,0,0,1,1,0,69,69,1.1,0.9
52358,1,115.73,22.75,0,0,1,1,0,345,1,1.1,0.9
52360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52361,1,14.28,2.75,0,0,1,1,0,69,69,1.1,0.9
52363,1,12.29,2.33,0,0,1,1,0,69,69,1.1,0.9
52364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52365,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52366,1,21.93,4.15,0,0,1,1,0,69,69,1.1,0.9
52367,1,55.1,10.36,0,0,1,1,0,69,69,1.1,0.9
52368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52369,1,15.51,-5.78,0,0,1,1,0,69,69,1.1,0.9
52370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52371,1,18.28,-15.1,0,0,1,1,0,138,138,1.1,0.9
52372,1,43.95,8.04,0,0,1,1,0,138,138,1.1,0.9
52373,1,20.63,3.93,0,0,1,1,0,138,138,1.1,0.9
52374,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52375,1,21.34,4.83,0,0,1,1,0,138,138,1.1,0.9
52376,1,12.85,1.97,0,0,1,1,0,69,69,1.1,0.9
52377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52381,1,12.82,2.38,0,0,1,1,0,138,138,1.1,0.9
52382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52384,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52386,1,0,21.42,0,0,1,1,0,345,1,1.1,0.9
52387,1,19.72,3.7,0,0,1,1,0,138,138,1.1,0.9
52388,1,36.77,7.1,0,0,1,1,0,69,69,1.1,0.9
52389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52390,1,9.08,1.73,0,0,1,1,0,230,1,1.1,0.9
52391,1,75.06,14.82,0,0,1,1,0,230,1,1.1,0.9
52392,1,16.82,3.2,0,0,1,1,0,69,69,1.1,0.9
52393,1,17.33,3.25,0,0,1,1,0,230,1,1.1,0.9
52395,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52396,1,10.62,1.98,0,0,1,1,0,69,69,1.1,0.9
52397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52400,1,15.54,2.95,0,0,1,1,0,138,138,1.1,0.9
52401,1,25.06,5.11,0,0,1,1,0,138,138,1.1,0.9
52402,1,41.97,7.8,0,0,1,1,0,138,138,1.1,0.9
52403,1,14.38,2.73,0,0,1,1,0,69,69,1.1,0.9
52404,1,51.97,10.3,0,0,1,1,0,138,138,1.1,0.9
52405,1,43.16,7.58,0,0,1,1,0,138,138,1.1,0.9
52406,1,14.82,2.78,0,0,1,1,0,69,69,1.1,0.9
52407,1,22.26,4.17,0,0,1,1,0,69,69,1.1,0.9
52408,1,6.47,1.2,0,0,1,1,0,69,69,1.1,0.9
52409,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52410,1,29.75,5.62,0,0,1,1,0,138,138,1.1,0.9
52411,1,13.49,2.58,0,0,1,1,0,69,69,1.1,0.9
52412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52413,1,22.77,4.36,0,0,1,1,0,69,69,1.1,0.9
52414,1,3.84,0.74,0,0,1,1,0,69,69,1.1,0.9
52415,1,7.7,1.47,0,0,1,1,0,230,1,1.1,0.9
52416,1,24.55,4.32,0,0,1,1,0,69,69,1.1,0.9
52417,1,110.75,22.4,0,0,1,1,0,138,138,1.1,0.9
52418,1,67.62,15.62,0,0,1,1,0,345,1,1.1,0.9
52419,1,37.53,8.96,0,0,1,1,0,138,138,1.1,0.9
52420,1,43.58,9.67,0,0,1,1,0,138,138,1.1,0.9
52421,1,23.23,4.37,0,0,1,1,0,138,138,1.1,0.9
52422,1,7.78,1.5,0,0,1,1,0,138,138,1.1,0.9
52424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52426,1,9.4,1.82,0,0,1,1,0,69,69,1.1,0.9
52427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52428,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52429,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52430,1,0,0,0,6.12751158114,1,1,0,138,138,1.1,0.9
52431,1,22.32,5.07,0,0,1,1,0,69,69,1.1,0.9
52432,1,40.1,6.83,0,0,1,1,0,69,69,1.1,0.9
52433,1,0,0,0,40.6656073342,1,1,0,230,1,1.1,0.9
52434,1,0,0,0,-0.313252954427,1,1,0,230,1,1.1,0.9
52435,1,14.16,2.65,0,0,1,1,0,230,1,1.1,0.9
52436,1,15.73,2.99,0,0,1,1,0,138,138,1.1,0.9
52437,1,14.51,2.75,0,0,1,1,0,138,138,1.1,0.9
52438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52439,1,224.39,43.52,0,0,1,1,0,345,1,1.1,0.9
52441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52442,1,13.05,2.45,0,0,1,1,0,138,138,1.1,0.9
52443,1,12.19,2.36,0,0,1,1,0,138,138,1.1,0.9
52445,1,5.82,1.08,0,17.2560841615,1,1,0,69,69,1.1,0.9
52446,1,22.8,4.21,0,0,1,1,0,69,69,1.1,0.9
52447,1,32.35,6.01,0,-3.3322093343,1,1,0,69,69,1.1,0.9
52448,1,21.49,5.22,0,0,1,1,0,138,138,1.1,0.9
52449,1,6.32,1.21,0,0,1,1,0,69,69,1.1,0.9
52450,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52452,1,94.59,18.04,0,0,1,1,0,345,1,1.1,0.9
52453,1,20.58,3.82,0,0,1,1,0,138,138,1.1,0.9
52454,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52455,1,34.63,6.31,0,0,1,1,0,138,138,1.1,0.9
52456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52458,1,25.1,4.77,0,0,1,1,0,138,138,1.1,0.9
52459,1,17.14,3.18,0,0,1,1,0,138,138,1.1,0.9
52460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52462,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52463,1,17.14,3.29,0,0,1,1,0,138,138,1.1,0.9
52464,1,29.29,7.52,0,0,1,1,0,345,1,1.1,0.9
52465,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52466,1,22.24,5.41,0,0,1,1,0,69,69,1.1,0.9
52468,1,16.07,3.5,0,0,1,1,0,69,69,1.1,0.9
52469,1,6.81,1.28,0,0,1,1,0,69,69,1.1,0.9
52470,1,6.04,1.13,0,0,1,1,0,69,69,1.1,0.9
52471,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52472,1,11.95,2.29,0,0,1,1,0,69,69,1.1,0.9
52473,1,37.17,6.86,0,0,1,1,0,138,138,1.1,0.9
52474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52478,1,7.55,1.42,0,0,1,1,0,138,138,1.1,0.9
52480,1,13.32,2.52,0,0,1,1,0,69,69,1.1,0.9
52481,1,2.09,0.39,0,0,1,1,0,69,69,1.1,0.9
52482,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52486,1,3.4,0.63,0,0,1,1,0,138,138,1.1,0.9
52487,1,4.41,0.84,0,0,1,1,0,69,69,1.1,0.9
52488,1,10.26,1.94,0,0,1,1,0,69,69,1.1,0.9
52489,1,3.04,0.58,0,0,1,1,0,69,69,1.1,0.9
52490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52492,1,3.41,0.63,0,0,1,1,0,69,69,1.1,0.9
52493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52494,1,8.97,1.7,0,0,1,1,0,138,138,1.1,0.9
52499,1,9.67,1.84,0,0,1,1,0,138,138,1.1,0.9
52500,1,20.58,5.05,0,0,1,1,0,69,69,1.1,0.9
52502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52505,1,16.05,3.05,0,0,1,1,0,69,69,1.1,0.9
52507,1,10.27,1.99,0,0,1,1,0,138,138,1.1,0.9
52508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52509,1,8.24,1.8,0,0,1,1,0,69,69,1.1,0.9
52510,1,20.75,5.03,0,0,1,1,0,69,69,1.1,0.9
52511,1,9.27,1.74,0,0,1,1,0,69,69,1.1,0.9
52512,1,8.01,1.54,0,0,1,1,0,69,69,1.1,0.9
52513,1,18.92,3.5,0,0,1,1,0,69,69,1.1,0.9
52514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52517,1,11.34,2.14,0,0,1,1,0,69,69,1.1,0.9
52518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52519,1,15.66,3,0,0,1,1,0,69,69,1.1,0.9
52520,1,14.39,2.75,0,0,1,1,0,69,69,1.1,0.9
52521,1,5.62,1.07,0,0,1,1,0,69,69,1.1,0.9
52522,1,17.65,2.71,0,0,1,1,0,69,69,1.1,0.9
52523,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52525,1,11.08,2.09,0,0,1,1,0,69,69,1.1,0.9
52526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52529,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52530,1,9.45,1.76,0,0,1,1,0,69,69,1.1,0.9
52531,1,9.75,1.85,0,0,1,1,0,69,69,1.1,0.9
52532,1,14.79,2.78,0,0,1,1,0,69,69,1.1,0.9
52533,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52535,1,24.22,5.36,0,0,1,1,0,69,69,1.1,0.9
52536,1,23.03,4.26,0,0,1,1,0,69,69,1.1,0.9
52537,1,10.04,1.91,0,0,1,1,0,69,69,1.1,0.9
52538,1,10.03,1.88,0,0,1,1,0,69,69,1.1,0.9
52539,1,15.02,2.78,0,0,1,1,0,69,69,1.1,0.9
52542,1,28.21,5.35,0,0,1,1,0,230,1,1.1,0.9
52543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52544,1,21.28,4.02,0,0,1,1,0,138,138,1.1,0.9
52545,1,9.91,1.9,0,0,1,1,0,138,138,1.1,0.9
52546,1,8.18,1.85,0,0,1,1,0,138,138,1.1,0.9
52547,1,5.79,1.11,0,0,1,1,0,69,69,1.1,0.9
52548,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52551,1,8.06,1.51,0,0,1,1,0,69,69,1.1,0.9
52552,1,18.6,3.5,0,0,1,1,0,69,69,1.1,0.9
52553,1,11.3,2.14,0,0,1,1,0,69,69,1.1,0.9
52554,1,10.6,1.98,0,0,1,1,0,69,69,1.1,0.9
52555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52556,1,9.53,1.78,0,0,1,1,0,69,69,1.1,0.9
52557,1,13.48,2.58,0,0,1,1,0,69,69,1.1,0.9
52558,1,7.54,1.43,0,0,1,1,0,69,69,1.1,0.9
52559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52560,1,12.8,2.39,0,0,1,1,0,69,69,1.1,0.9
52561,1,8.41,1.61,0,0,1,1,0,69,69,1.1,0.9
52562,1,11.99,2.29,0,0,1,1,0,69,69,1.1,0.9
52563,1,11.08,2.1,0,0,1,1,0,69,69,1.1,0.9
52564,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52565,1,40.48,8.07,0,0,1,1,0,69,69,1.1,0.9
52566,1,5.54,1.06,0,0,1,1,0,69,69,1.1,0.9
52567,1,5.37,1.01,0,0,1,1,0,69,69,1.1,0.9
52568,1,10.74,1.99,0,0,1,1,0,69,69,1.1,0.9
52569,1,18.68,3.6,0,0,1,1,0,69,69,1.1,0.9
52570,1,15.75,2.98,0,0,1,1,0,69,69,1.1,0.9
52571,1,20.57,3.95,0,0,1,1,0,69,69,1.1,0.9
52572,1,7.81,1.47,0,0,1,1,0,69,69,1.1,0.9
52573,1,6.18,1.18,0,0,1,1,0,69,69,1.1,0.9
52575,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52576,1,9.01,1.71,0,0,1,1,0,138,138,1.1,0.9
52577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52579,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52580,1,30.76,5.94,0,0,1,1,0,69,69,1.1,0.9
52581,1,43.83,10.67,0,0,1,1,0,69,69,1.1,0.9
52582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52583,1,111.3,20.73,0,0,1,1,0,138,138,1.1,0.9
52584,1,5.46,1.06,0,0,1,1,0,69,69,1.1,0.9
52585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52586,1,20.18,3.73,0,0,1,1,0,69,69,1.1,0.9
52587,1,10.64,2.04,0,0,1,1,0,69,69,1.1,0.9
52588,1,18.77,3.5,0,0,1,1,0,69,69,1.1,0.9
52589,1,3.04,0.58,0,0,1,1,0,69,69,1.1,0.9
52590,1,6.04,1.17,0,0,1,1,0,69,69,1.1,0.9
52591,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52592,1,17.84,3.43,0,0,1,1,0,138,138,1.1,0.9
52594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52595,1,14.25,2.69,0,0,1,1,0,69,69,1.1,0.9
52596,1,5.46,1.06,0,0,1,1,0,69,69,1.1,0.9
52597,1,13.55,2.61,0,0,1,1,0,69,69,1.1,0.9
52598,1,15.71,3,0,0,1,1,0,69,69,1.1,0.9
52599,1,11.11,2.1,0,0,1,1,0,69,69,1.1,0.9
52600,1,12.85,2.38,0,0,1,1,0,69,69,1.1,0.9
52603,1,12.18,2.34,0,0,1,1,0,69,69,1.1,0.9
52604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52605,1,30.97,7.6,0,0,1,1,0,69,69,1.1,0.9
52606,1,45.99,7.99,0,0,1,1,0,138,138,1.1,0.9
52607,1,58.41,13.81,0,0,1,1,0,230,1,1.1,0.9
52608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52609,1,18.32,3.45,0,0,1,1,0,69,69,1.1,0.9
52610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52611,1,167.57,30.37,0,0,1,1,0,230,1,1.1,0.9
52612,1,9.59,1.79,0,0,1,1,0,69,69,1.1,0.9
52613,1,8.18,1.57,0,0,1,1,0,69,69,1.1,0.9
52614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52616,1,9.59,1.84,0,0,1,1,0,69,69,1.1,0.9
52617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52618,1,8.62,1.59,0,0,1,1,0,69,69,1.1,0.9
52619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52620,1,9.05,1.74,0,0,1,1,0,69,69,1.1,0.9
52621,1,8.65,1.64,0,0,1,1,0,138,138,1.1,0.9
52623,1,17.93,3.33,0,0,1,1,0,69,69,1.1,0.9
52624,1,14.38,2.73,0,0,1,1,0,138,138,1.1,0.9
52625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52626,1,8.97,1.73,0,0,1,1,0,69,69,1.1,0.9
52627,1,6.24,1.18,0,0,1,1,0,69,69,1.1,0.9
52629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52630,1,34.07,6.62,0,0,1,1,0,69,69,1.1,0.9
52631,1,24.2,4.49,0,0,1,1,0,138,138,1.1,0.9
52632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52633,1,15.51,2.88,0,0,1,1,0,69,69,1.1,0.9
52634,1,23.76,4.4,0,0,1,1,0,69,69,1.1,0.9
52635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52637,1,10.74,2.06,0,0,1,1,0,138,138,1.1,0.9
52638,1,13.01,2.51,0,0,1,1,0,138,138,1.1,0.9
52639,1,19,3.56,0,0,1,1,0,138,138,1.1,0.9
52640,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52641,1,7.97,1.53,0,0,1,1,0,69,69,1.1,0.9
52642,1,20.1,3.73,0,0,1,1,0,345,1,1.1,0.9
52643,1,14.36,2.74,0,0,1,1,0,138,138,1.1,0.9
52644,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52645,1,13,2.44,0,0,1,1,0,69,69,1.1,0.9
52646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52647,1,11.37,2.65,0,0,1,1,0,138,138,1.1,0.9
52649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52650,1,11.5,2.15,0,0,1,1,0,138,138,1.1,0.9
52652,1,27.89,5.26,0,0,1,1,0,69,69,1.1,0.9
52653,1,13.52,2.54,0,0,1,1,0,138,138,1.1,0.9
52655,1,12.26,2.3,0,0,1,1,0,69,69,1.1,0.9
52656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52657,1,12.52,2.38,0,0,1,1,0,138,138,1.1,0.9
52658,1,14.75,2.78,0,0,1,1,0,138,138,1.1,0.9
52659,1,28.45,5.16,0,0,1,1,0,69,69,1.1,0.9
52660,1,12.46,2.33,0,0,1,1,0,230,1,1.1,0.9
52661,1,26.56,4.88,0,0,1,1,0,345,1,1.1,0.9
52662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52663,1,14.92,2.88,0,0,1,1,0,69,69,1.1,0.9
52664,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52665,1,6.74,1.27,0,0,1,1,0,138,138,1.1,0.9
52666,1,7.35,1.4,0,0,1,1,0,138,138,1.1,0.9
52667,1,19.35,3.71,0,0,1,1,0,138,138,1.1,0.9
52668,1,11.42,2.11,0,0,1,1,0,138,138,1.1,0.9
52669,1,21.3,4,0,0,1,1,0,138,138,1.1,0.9
52670,1,17.1,3.29,0,0,1,1,0,138,138,1.1,0.9
52671,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52672,1,34.49,6.48,0,0,1,1,0,138,138,1.1,0.9
52673,1,7.8,1.5,0,0,1,1,0,69,69,1.1,0.9
52674,1,5.71,1.07,0,0,1,1,0,69,69,1.1,0.9
52675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52676,1,19.12,3.59,0,0,1,1,0,138,138,1.1,0.9
52677,1,9.2,1.78,0,0,1,1,0,69,69,1.1,0.9
52678,1,3.29,0.62,0,0,1,1,0,69,69,1.1,0.9
52679,1,5.71,1.07,0,0,1,1,0,69,69,1.1,0.9
52680,1,33.42,5.9,0,0,1,1,0,138,138,1.1,0.9
52681,1,21.33,4,0,0,1,1,0,138,138,1.1,0.9
52682,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52683,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52684,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52685,1,10.46,2.03,0,0,1,1,0,138,138,1.1,0.9
52686,1,11.37,2.15,0,0,1,1,0,138,138,1.1,0.9
52687,1,9.09,1.74,0,0,1,1,0,69,69,1.1,0.9
52688,1,15.34,2.91,0,0,1,1,0,69,69,1.1,0.9
52689,1,9.24,1.74,0,0,1,1,0,69,69,1.1,0.9
52690,1,6.02,1.16,0,0,1,1,0,138,138,1.1,0.9
52691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52694,1,7.98,1.52,0,0,1,1,0,138,138,1.1,0.9
52695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52696,1,246.69,43.6,0,0,1,1,0,138,138,1.1,0.9
52697,1,55.75,12.62,0,0,1,1,0,138,138,1.1,0.9
52698,1,142.85,25.78,0,0,1,1,0,138,138,1.1,0.9
52700,1,15.24,2.92,0,0,1,1,0,69,69,1.1,0.9
52701,1,18.03,3.37,0,0,1,1,0,69,69,1.1,0.9
52702,1,7.82,1.49,0,0,1,1,0,69,69,1.1,0.9
52703,1,18.35,3.42,0,0,1,1,0,69,69,1.1,0.9
52704,1,10.4,1.95,0,0,1,1,0,69,69,1.1,0.9
52705,1,11.71,2.24,0,0,1,1,0,69,69,1.1,0.9
52706,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52708,1,3.1,0.59,0,0,1,1,0,69,69,1.1,0.9
52709,1,7.54,1.41,0,0,1,1,0,69,69,1.1,0.9
52710,1,10.43,2.02,0,0,1,1,0,69,69,1.1,0.9
52711,1,5.92,1.1,0,0,1,1,0,345,1,1.1,0.9
52712,1,16.5,3.11,0,0,1,1,0,69,69,1.1,0.9
52713,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52714,1,10.27,1.92,0,0,1,1,0,69,69,1.1,0.9
52715,1,48.4,9.98,0,0,1,1,0,345,1,1.1,0.9
52716,1,10.28,1.9,0,0,1,1,0,345,1,1.1,0.9
52717,1,10.11,1.95,0,0,1,1,0,138,138,1.1,0.9
52718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52719,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52722,1,57.74,10.05,0,0,1,1,0,138,138,1.1,0.9
52723,1,11.07,2.1,0,0,1,1,0,138,138,1.1,0.9
52725,1,25.18,5.91,0,0,1,1,0,230,1,1.1,0.9
52726,1,11.58,2.17,0,0,1,1,0,230,1,1.1,0.9
52727,1,23.86,-6.2,0,0,1,1,0,69,69,1.1,0.9
52728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52730,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52732,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52733,1,79.71,15.68,0,0,1,1,0,138,138,1.1,0.9
52734,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52737,1,14.09,2.66,0,22.3706130235,1,1,0,69,69,1.1,0.9
52738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52739,1,32.98,6.05,0,0,1,1,0,69,69,1.1,0.9
52740,1,18.13,3.39,0,0,1,1,0,69,69,1.1,0.9
52741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52742,1,9.54,-10.85,0,0,1,1,0,69,69,1.1,0.9
52743,1,20.31,4.75,0,0,1,1,0,69,69,1.1,0.9
52744,1,10.91,-3.5,0,0,1,1,0,69,69,1.1,0.9
52745,1,19.18,3.58,0,0,1,1,0,69,69,1.1,0.9
52746,1,6.74,-1.68,0,0,1,1,0,69,69,1.1,0.9
52747,1,16.26,3.05,0,0,1,1,0,69,69,1.1,0.9
52749,1,29.43,5.46,0,0,1,1,0,69,69,1.1,0.9
52750,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52751,1,11.06,2.11,0,0,1,1,0,230,1,1.1,0.9
52752,1,0,0,0,-8.483279769,1,1,0,138,138,1.1,0.9
52753,1,14.54,2.81,0,0,1,1,0,345,1,1.1,0.9
52755,1,9.71,1.86,0,0,1,1,0,69,69,1.1,0.9
52756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52759,1,9.19,1.72,0,0,1,1,0,69,69,1.1,0.9
52760,1,20.33,3.91,0,0,1,1,0,69,69,1.1,0.9
52761,1,29.36,5.38,0,0,1,1,0,138,138,1.1,0.9
52762,1,18.37,3.47,0,0,1,1,0,138,138,1.1,0.9
52763,1,23.33,4.36,0,40.835498635,1,1,0,69,69,1.1,0.9
52764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52765,1,6.99,1.31,0,0,1,1,0,138,138,1.1,0.9
52766,1,57.7,10.62,0,0,1,1,0,138,138,1.1,0.9
52767,1,61.6,12.22,0,0,1,1,0,138,138,1.1,0.9
52768,1,32.77,6.38,0,0,1,1,0,138,138,1.1,0.9
52769,1,9.48,1.81,0,0,1,1,0,230,1,1.1,0.9
52770,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52771,1,18.58,3.47,0,0,1,1,0,69,69,1.1,0.9
52772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52773,1,28.66,5.36,0,0,1,1,0,138,138,1.1,0.9
52774,1,0,0,0,0,1,1,0,138,138,1.1,0.9
