bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
52775,1,12.73,2.44,0,0,1,1,0,69,69,1.1,0.9
52776,1,10.96,2.03,0,0,1,1,0,69,69,1.1,0.9
52777,1,108,-111.31,0,0,1,1,0,230,1,1.1,0.9
52779,1,201.67,36.86,0,0,1,1,0,345,1,1.1,0.9
52780,1,21.53,4.1,0,0,1,1,0,69,69,1.1,0.9
52782,1,85.83,15.63,0,0,1,1,0,138,138,1.1,0.9
52784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52785,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52787,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52788,1,5.71,1.07,0,0,1,1,0,69,69,1.1,0.9
52790,1,14.88,2.77,0,0,1,1,0,138,138,1.1,0.9
52792,1,22.85,4.25,0,0,1,1,0,138,138,1.1,0.9
52793,1,13.2,2.53,0,0,1,1,0,69,69,1.1,0.9
52794,1,8.09,1.54,0,0,1,1,0,69,69,1.1,0.9
52796,1,30.32,5.44,0,0,1,1,0,345,1,1.1,0.9
52797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52798,1,15.12,2.86,0,0,1,1,0,69,69,1.1,0.9
52799,1,13.12,2.5,0,0,1,1,0,138,138,1.1,0.9
52800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52802,1,14.25,2.66,0,0,1,1,0,69,69,1.1,0.9
52803,1,30.44,6.11,0,0,1,1,0,69,69,1.1,0.9
52804,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52805,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52806,1,6.66,1.28,0,0,1,1,0,345,1,1.1,0.9
52807,1,8.26,1.58,0,0,1,1,0,69,69,1.1,0.9
52808,1,8.67,1.61,0,0,1,1,0,230,1,1.1,0.9
52809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52810,1,65.14,12.42,0,0,1,1,0,230,1,1.1,0.9
52811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52812,1,30.67,5.71,0,0,1,1,0,138,138,1.1,0.9
52813,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52814,1,6.12,1.15,0,0,1,1,0,138,138,1.1,0.9
52816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52817,1,8.36,1.59,0,0,1,1,0,69,69,1.1,0.9
52818,1,4.65,0.87,0,0,1,1,0,69,69,1.1,0.9
52819,1,11.45,2.17,0,0,1,1,0,69,69,1.1,0.9
52820,1,7.77,1.5,0,0,1,1,0,69,69,1.1,0.9
52821,1,22.3,4.12,0,0,1,1,0,69,69,1.1,0.9
52823,1,15.83,3,0,0,1,1,0,138,138,1.1,0.9
52824,1,18.73,3.49,0,0,1,1,0,138,138,1.1,0.9
52825,1,10.48,1.97,0,0,1,1,0,138,138,1.1,0.9
52826,1,16.11,3.01,0,0,1,1,0,138,138,1.1,0.9
52827,1,300.83,60.97,0,0,1,1,0,345,1,1.1,0.9
52828,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52829,1,27.18,4.96,0,0,1,1,0,69,69,1.1,0.9
52830,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52832,1,23.96,4.37,0,0,1,1,0,345,1,1.1,0.9
52833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52834,1,8.5,1.59,0,0,1,1,0,345,1,1.1,0.9
52835,1,12.84,2.38,0,0,1,1,0,138,138,1.1,0.9
52836,1,6.18,1.18,0,0,1,1,0,69,69,1.1,0.9
52837,1,20.23,3.79,0,0,1,1,0,69,69,1.1,0.9
52838,1,16.57,3.17,0,0,1,1,0,138,138,1.1,0.9
52839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52840,1,34.37,6.92,0,0,1,1,0,138,138,1.1,0.9
52841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52842,1,14.99,2.79,0,0,1,1,0,69,69,1.1,0.9
52843,1,16.82,3.11,0,0,1,1,0,69,69,1.1,0.9
52844,1,15.93,2.99,0,0,1,1,0,69,69,1.1,0.9
52845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52846,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52847,1,8.14,1.53,0,0,1,1,0,138,138,1.1,0.9
52848,1,26.52,5.15,0,0,1,1,0,138,138,1.1,0.9
52850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52851,1,26.62,4.91,0,0,1,1,0,138,138,1.1,0.9
52852,1,35.36,5.23,0,0,1,1,0,69,69,1.1,0.9
52853,1,26.14,5.17,0,0,1,1,0,69,69,1.1,0.9
52854,1,13.49,3.21,0,0,1,1,0,69,69,1.1,0.9
52855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52858,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52862,1,17.28,3.29,0,0,1,1,0,69,69,1.1,0.9
52863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52864,1,40.14,7.33,0,0,1,1,0,138,138,1.1,0.9
52866,1,0,0,0,49.7243739658,1,1,0,138,138,1.1,0.9
52867,1,20.99,4.01,0,-7.15302858015,1,1,0,138,138,1.1,0.9
52868,1,18.8,3.52,0,0,1,1,0,69,69,1.1,0.9
52869,1,46.43,19.07,0,0,1,1,0,345,1,1.1,0.9
52870,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52871,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52874,1,12.49,2.32,0,0,1,1,0,138,138,1.1,0.9
52875,1,9.27,1.78,0,0,1,1,0,138,138,1.1,0.9
52876,1,6.82,1.28,0,0,1,1,0,138,138,1.1,0.9
52877,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52878,1,18.27,3.44,0,0,1,1,0,69,69,1.1,0.9
52879,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52880,1,24.82,5.34,0,0,1,1,0,230,1,1.1,0.9
52881,1,15.35,2.91,0,0,1,1,0,69,69,1.1,0.9
52882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52883,1,6.66,1.25,0,0,1,1,0,138,138,1.1,0.9
52884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52885,1,5.83,1.11,0,0,1,1,0,138,138,1.1,0.9
52886,1,4,0.77,0,0,1,1,0,138,138,1.1,0.9
52887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52888,1,4.05,0.77,0,0,1,1,0,69,69,1.1,0.9
52889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52890,1,17.86,3.81,0,0,1,1,0,138,138,1.1,0.9
52891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52892,1,20.94,3.92,0,0,1,1,0,69,69,1.1,0.9
52893,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52894,1,22.4,4.19,0,0,1,1,0,69,69,1.1,0.9
52895,1,5.42,1.02,0,0,1,1,0,69,69,1.1,0.9
52896,1,6.03,1.13,0,0,1,1,0,69,69,1.1,0.9
52897,1,5.23,1,0,0,1,1,0,69,69,1.1,0.9
52898,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52899,1,47.16,7.16,0,0,1,1,0,138,138,1.1,0.9
52900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52902,1,9.37,1.77,0,0,1,1,0,69,69,1.1,0.9
52903,1,23.39,5.65,0,0,1,1,0,69,69,1.1,0.9
52904,1,11.08,2.09,0,0,1,1,0,69,69,1.1,0.9
52905,1,20.34,3.76,0,0,1,1,0,69,69,1.1,0.9
52906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52907,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52909,1,6.43,1.23,0,0,1,1,0,138,138,1.1,0.9
52910,1,12.65,2.4,0,0,1,1,0,69,69,1.1,0.9
52911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52912,1,21.62,4.04,0,0,1,1,0,69,69,1.1,0.9
52913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52914,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52915,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52916,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52917,1,29.14,5.47,0,0,1,1,0,138,138,1.1,0.9
52918,1,22.76,4.24,0,0,1,1,0,138,138,1.1,0.9
52919,1,6.98,1.35,0,0,1,1,0,230,1,1.1,0.9
52920,1,35.48,7.1,0,0,1,1,0,69,69,1.1,0.9
52921,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52922,1,18.56,3.56,0,0,1,1,0,69,69,1.1,0.9
52923,1,230.63,49.08,0,0,1,1,0,138,138,1.1,0.9
52924,1,11.89,2.22,0,0,1,1,0,138,138,1.1,0.9
52925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52926,1,9.17,1.72,0,0,1,1,0,230,1,1.1,0.9
52927,1,23.31,4.37,0,0,1,1,0,230,1,1.1,0.9
52928,1,18.05,3.47,0,0,1,1,0,138,138,1.1,0.9
52930,1,0,0,0,9.76006400173,1,1,0,138,138,1.1,0.9
52931,1,15.42,2.85,0,0,1,1,0,138,138,1.1,0.9
52932,1,7.14,1.36,0,0,1,1,0,69,69,1.1,0.9
52933,1,7.61,1.47,0,0,1,1,0,138,138,1.1,0.9
52935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52936,1,22.84,4.39,0,0,1,1,0,138,138,1.1,0.9
52937,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52938,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52939,1,229.12,43.42,0,0,1,1,0,345,1,1.1,0.9
52940,1,24.28,4.56,0,0,1,1,0,69,69,1.1,0.9
52941,1,12.26,2.29,0,0,1,1,0,138,138,1.1,0.9
52942,1,6.5,1.23,0,0,1,1,0,69,69,1.1,0.9
52943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52944,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52946,1,36.83,7.85,0,0,1,1,0,138,138,1.1,0.9
52947,1,21.05,3.95,0,0,1,1,0,230,1,1.1,0.9
52948,1,143.16,34.34,0,0,1,1,0,345,1,1.1,0.9
52949,1,25.98,5.91,0,0,1,1,0,138,138,1.1,0.9
52950,1,8.34,1.55,0,0,1,1,0,69,69,1.1,0.9
52951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52952,1,9.99,1.9,0,0,1,1,0,69,69,1.1,0.9
52953,1,15.78,3.02,0,0,1,1,0,138,138,1.1,0.9
52954,1,14.55,2.75,0,0,1,1,0,69,69,1.1,0.9
52955,1,10.34,2,0,0,1,1,0,69,69,1.1,0.9
52956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52957,1,31.52,6.15,0,0,1,1,0,69,69,1.1,0.9
52958,1,12.46,2.3,0,0,1,1,0,69,69,1.1,0.9
52959,1,10.5,2.03,0,0,1,1,0,138,138,1.1,0.9
52960,1,45.09,9.03,0,0,1,1,0,69,69,1.1,0.9
52961,1,7.84,1.49,0,0,1,1,0,69,69,1.1,0.9
52962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52963,1,11.87,2.25,0,0,1,1,0,69,69,1.1,0.9
52965,1,23.27,4.36,0,0,1,1,0,69,69,1.1,0.9
52967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52968,1,10.48,2.01,0,0,1,1,0,69,69,1.1,0.9
52969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52970,1,13.67,2.55,0,0,1,1,0,69,69,1.1,0.9
52971,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52972,1,16.02,3.01,0,0,1,1,0,69,69,1.1,0.9
52973,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52977,1,11.33,2.15,0,0,1,1,0,69,69,1.1,0.9
52978,1,12.38,2.38,0,0,1,1,0,69,69,1.1,0.9
52979,1,40.33,8.29,0,0,1,1,0,138,138,1.1,0.9
52980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52981,1,18.32,4.19,0,0,1,1,0,138,138,1.1,0.9
52982,1,23.45,4.43,0,0,1,1,0,138,138,1.1,0.9
52983,1,9.78,1.89,0,0,1,1,0,138,138,1.1,0.9
52984,1,25.31,4.73,0,0,1,1,0,69,69,1.1,0.9
52985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52986,1,7.96,1.54,0,0,1,1,0,69,69,1.1,0.9
52987,1,12.41,2.32,0,0,1,1,0,138,138,1.1,0.9
52988,1,13.37,2.58,0,0,1,1,0,138,138,1.1,0.9
52989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52990,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52991,1,9.95,1.88,0,0,1,1,0,138,138,1.1,0.9
52992,1,8.38,1.57,0,0,1,1,0,138,138,1.1,0.9
52993,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52994,1,7.19,1.35,0,0,1,1,0,69,69,1.1,0.9
52995,1,11.21,2.08,0,0,1,1,0,69,69,1.1,0.9
52996,1,17.82,3.42,0,0,1,1,0,69,69,1.1,0.9
52998,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52999,1,9.9,1.85,0,0,1,1,0,138,138,1.1,0.9
53000,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53001,1,9.59,1.81,0,0,1,1,0,138,138,1.1,0.9
53002,1,6.93,1.3,0,0,1,1,0,138,138,1.1,0.9
53003,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53004,1,22.65,4.31,0,0,1,1,0,69,69,1.1,0.9
53005,1,14.47,2.75,0,0,1,1,0,69,69,1.1,0.9
53006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53007,1,20.02,3.73,0,0,1,1,0,69,69,1.1,0.9
53008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53009,1,12.53,2.4,0,0,1,1,0,138,138,1.1,0.9
53010,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53011,1,22.93,4.41,0,0,1,1,0,69,69,1.1,0.9
53012,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53014,1,9.07,1.7,0,0,1,1,0,138,138,1.1,0.9
53015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53016,1,10.56,2.04,0,0,1,1,0,69,69,1.1,0.9
53017,1,16.85,3.17,0,0,1,1,0,138,138,1.1,0.9
53018,1,14.67,2.74,0,0,1,1,0,138,138,1.1,0.9
53019,1,14.67,2.83,0,0,1,1,0,138,138,1.1,0.9
53020,1,11.21,2.16,0,0,1,1,0,69,69,1.1,0.9
53021,1,22.76,4.33,0,0,1,1,0,69,69,1.1,0.9
53022,1,12.9,2.4,0,0,1,1,0,69,69,1.1,0.9
53024,1,61.28,12.21,0,0,1,1,0,138,138,1.1,0.9
53025,1,30.44,6.25,0,0,1,1,0,138,138,1.1,0.9
53027,1,41.18,7.47,0,0,1,1,0,69,69,1.1,0.9
53028,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53029,1,6.5,1.2,0,0,1,1,0,138,138,1.1,0.9
53030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53031,1,12.65,3.03,0,0,1,1,0,69,69,1.1,0.9
53032,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53033,1,11.03,2.06,0,0,1,1,0,138,138,1.1,0.9
53034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53036,1,14.31,2.72,0,0,1,1,0,138,138,1.1,0.9
53037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53038,1,15.24,2.87,0,0,1,1,0,69,69,1.1,0.9
53039,1,10.03,1.92,0,0,1,1,0,138,138,1.1,0.9
53040,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53041,1,17.36,3.36,0,0,1,1,0,138,138,1.1,0.9
53042,1,22.4,4.31,0,0,1,1,0,69,69,1.1,0.9
53043,1,25.11,4.65,0,0,1,1,0,69,69,1.1,0.9
53044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53045,1,18.36,3.41,0,0,1,1,0,69,69,1.1,0.9
53046,1,7.65,1.44,0,0,1,1,0,138,138,1.1,0.9
53047,1,6.7,1.28,0,0,1,1,0,138,138,1.1,0.9
53048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53049,1,31.01,5.9,0,0,1,1,0,69,69,1.1,0.9
53050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53051,1,17,3.2,0,0,1,1,0,69,69,1.1,0.9
53052,1,17.17,3.18,0,0,1,1,0,138,138,1.1,0.9
53053,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53054,1,26.69,6.44,0,0,1,1,0,138,138,1.1,0.9
53055,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53056,1,9.08,1.74,0,0,1,1,0,138,138,1.1,0.9
53057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53058,1,5.11,0.99,0,0,1,1,0,138,138,1.1,0.9
53059,1,12.18,2.32,0,0,1,1,0,69,69,1.1,0.9
53060,1,6.5,1.22,0,0,1,1,0,69,69,1.1,0.9
53061,1,15.24,2.92,0,0,1,1,0,69,69,1.1,0.9
53062,1,14.23,2.74,0,0,1,1,0,69,69,1.1,0.9
53063,1,43.67,7.14,0,0,1,1,0,230,1,1.1,0.9
53064,1,4.89,0.91,0,0,1,1,0,69,69,1.1,0.9
53065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53066,1,18.65,3.56,0,0,1,1,0,69,69,1.1,0.9
53068,1,10.39,2.01,0,0,1,1,0,69,69,1.1,0.9
53070,1,9.39,1.74,0,0,1,1,0,69,69,1.1,0.9
53071,1,15.81,2.92,0,0,1,1,0,138,138,1.1,0.9
53072,1,16.11,3.07,0,0,1,1,0,138,138,1.1,0.9
53073,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53074,1,26.25,4.77,0,0,1,1,0,345,1,1.1,0.9
53075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53078,1,23.03,4.29,0,0,1,1,0,138,138,1.1,0.9
53079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53083,1,9.88,1.88,0,0,1,1,0,69,69,1.1,0.9
53084,1,7.09,1.35,0,0,1,1,0,69,69,1.1,0.9
53085,1,22.21,4.11,0,0,1,1,0,69,69,1.1,0.9
53086,1,29.1,5.83,0,0,1,1,0,69,69,1.1,0.9
53087,1,12.97,2.46,0,0,1,1,0,69,69,1.1,0.9
53088,1,28.41,5.03,0,0,1,1,0,230,1,1.1,0.9
53089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53091,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53092,1,19.11,3.63,0,0,1,1,0,69,69,1.1,0.9
53093,1,0,0,0,41.3182467546,1,1,0,138,138,1.1,0.9
53094,1,26.62,5.17,0,2.35582059459,1,1,0,69,69,1.1,0.9
53095,1,37.71,7.57,0,0,1,1,0,345,1,1.1,0.9
53096,1,33.69,5.72,0,0,1,1,0,138,138,1.1,0.9
53097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53098,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53100,1,17.45,3.27,0,0,1,1,0,69,69,1.1,0.9
53101,1,4.03,0.76,0,0,1,1,0,69,69,1.1,0.9
53102,1,5.33,1,0,0,1,1,0,69,69,1.1,0.9
53103,1,8.88,2.15,0,0,1,1,0,69,69,1.1,0.9
53105,1,6.54,1.59,0,0,1,1,0,69,69,1.1,0.9
53106,1,13.45,2.49,0,0,1,1,0,69,69,1.1,0.9
53107,1,6.81,1.3,0,0,1,1,0,69,69,1.1,0.9
53108,1,2.63,0.5,0,0,1,1,0,69,69,1.1,0.9
53109,1,13.4,2.48,0,0,1,1,0,69,69,1.1,0.9
53110,1,21.9,4.61,0,7.70205810807,1,1,0,69,69,1.1,0.9
53111,1,9.78,1.83,0,0,1,1,0,69,69,1.1,0.9
53112,1,36.75,6.46,0,0,1,1,0,69,69,1.1,0.9
53113,1,22.96,5.57,0,0,1,1,0,69,69,1.1,0.9
53114,1,21.66,4.13,0,0,1,1,0,69,69,1.1,0.9
53115,1,5.6,1.07,0,0,1,1,0,138,138,1.1,0.9
53116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53117,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53118,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53119,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53120,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53121,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53122,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53123,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53125,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53126,1,4.51,0.86,0,0,1,1,0,345,1,1.1,0.9
53127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53128,1,4.67,0.87,0,0,1,1,0,138,138,1.1,0.9
53129,1,0,0,0,19.0730960103,1,1,0,138,138,1.1,0.9
53132,1,137.85,51.2,0,0,1,1,0,345,1,1.1,0.9
53133,1,4.81,0.89,0,0,1,1,0,69,69,1.1,0.9
53134,1,7.86,1.48,0,0,1,1,0,345,1,1.1,0.9
53135,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53136,1,11.3,2.17,0,0,1,1,0,69,69,1.1,0.9
53137,1,7.33,1.37,0,0,1,1,0,69,69,1.1,0.9
53138,1,20.63,3.85,0,0,1,1,0,69,69,1.1,0.9
53139,1,6.48,1.2,0,0,1,1,0,69,69,1.1,0.9
53140,1,9.84,1.87,0,0,1,1,0,69,69,1.1,0.9
53141,1,8.72,1.61,0,0,1,1,0,69,69,1.1,0.9
53142,1,20.06,3.8,0,0,1,1,0,69,69,1.1,0.9
53143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53144,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53145,1,7.55,1.42,0,0,1,1,0,69,69,1.1,0.9
53146,1,8.29,2.04,0,0.657627679572,1,1,0,69,69,1.1,0.9
53147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53148,1,15.39,2.84,0,-2.73872566506,1,1,0,69,69,1.1,0.9
53149,1,9.55,2.32,0,5.04204235153,1,1,0,69,69,1.1,0.9
53150,1,17.81,3.4,0,0,1,1,0,69,69,1.1,0.9
53151,1,13.1,2.48,0,0,1,1,0,69,69,1.1,0.9
53152,1,16.33,3.01,0,0,1,1,0,69,69,1.1,0.9
53153,1,137.85,121.43,0,0,1,1,0,345,1,1.1,0.9
53154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53155,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53156,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53160,1,4.72,0,0,1.66176447412,1,1,0,69,69,1.1,0.9
53161,1,5.8,1.07,0,0,1,1,0,69,69,1.1,0.9
53162,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53163,1,3.37,0,0,0,1,1,0,69,69,1.1,0.9
53166,1,8.23,0,0,0,1,1,0,69,69,1.1,0.9
53167,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53168,1,6.73,1.27,0,0,1,1,0,69,69,1.1,0.9
53169,1,6.55,1.21,0,0,1,1,0,69,69,1.1,0.9
53170,1,5.59,1.06,0,8.67543761505,1,1,0,69,69,1.1,0.9
53171,1,3.6,0.67,0,0,1,1,0,69,69,1.1,0.9
53172,1,7.39,1.39,0,0,1,1,0,69,69,1.1,0.9
53173,1,16.23,3.01,0,0,1,1,0,69,69,1.1,0.9
53175,1,4.05,0.77,0,0,1,1,0,69,69,1.1,0.9
53177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53178,1,11.41,2.13,0,0,1,1,0,138,138,1.1,0.9
53179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53181,1,999.45,200.7,0,0,1,1,0,345,1,1.1,0.9
53182,1,9.95,2.36,0,0,1,1,0,69,69,1.1,0.9
53183,1,4.47,0.84,0,0,1,1,0,69,69,1.1,0.9
53184,1,3.04,0.71,0,0,1,1,0,69,69,1.1,0.9
53185,1,2.38,0.44,0,0,1,1,0,69,69,1.1,0.9
53186,1,11.18,2.12,0,0,1,1,0,69,69,1.1,0.9
53187,1,0,0,0,5.66653774105,1,1,0,138,138,1.1,0.9
53188,1,7.29,1.69,0,0,1,1,0,138,138,1.1,0.9
53189,1,5.16,0.97,0,0,1,1,0,69,69,1.1,0.9
53190,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53191,1,5.28,0.99,0,0,1,1,0,69,69,1.1,0.9
53192,1,6.31,1.19,0,0,1,1,0,138,138,1.1,0.9
53193,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53194,1,14.78,3.51,0,0,1,1,0,138,138,1.1,0.9
53195,1,14.17,2.7,0,6.68378649331,1,1,0,69,69,1.1,0.9
53199,1,11.73,2.27,0,8.91737377634,1,1,0,69,69,1.1,0.9
53200,1,13.45,2.52,0,0,1,1,0,69,69,1.1,0.9
53203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53204,1,0.86,0.16,0,0,1,1,0,69,69,1.1,0.9
53206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53208,1,12.18,2.29,0,0,1,1,0,138,138,1.1,0.9
53209,1,7.25,1.37,0,10.6006282592,1,1,0,69,69,1.1,0.9
53210,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53212,1,4.57,0.88,0,0,1,1,0,69,69,1.1,0.9
53213,1,6.57,1.61,0,0,1,1,0,69,69,1.1,0.9
53214,1,4.73,0.9,0,8.46496128432,1,1,0,69,69,1.1,0.9
53216,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53217,1,17.19,-4.4,0,0,1,1,0,69,69,1.1,0.9
53218,1,15.11,2.83,0,0,1,1,0,69,69,1.1,0.9
53219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53221,1,0,0,0,-148.636398285,1,1,0,345,1,1.1,0.9
53222,1,4.28,0.83,0,0,1,1,0,69,69,1.1,0.9
53223,1,4.32,0.82,0,0,1,1,0,69,69,1.1,0.9
53224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53225,1,12.81,2.41,0,0,1,1,0,69,69,1.1,0.9
53226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53228,1,4.32,0.82,0,0,1,1,0,69,69,1.1,0.9
53229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53232,1,20.74,4.22,0,0,1,1,0,138,138,1.1,0.9
53233,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53234,1,8.48,1.6,0,0,1,1,0,69,69,1.1,0.9
53235,1,15.31,2.86,0,0,1,1,0,69,69,1.1,0.9
53236,1,6.22,1.18,0,0,1,1,0,69,69,1.1,0.9
53237,1,23.86,4.45,0,0,1,1,0,69,69,1.1,0.9
53238,1,8.14,1.55,0,0,1,1,0,69,69,1.1,0.9
53239,1,14.64,2.75,0,0,1,1,0,69,69,1.1,0.9
53240,1,8.89,1.67,0,0,1,1,0,69,69,1.1,0.9
53241,1,13.56,2.55,0,0,1,1,0,69,69,1.1,0.9
53242,1,4.49,0.86,0,0,1,1,0,69,69,1.1,0.9
53243,1,6.26,1.19,0,0,1,1,0,69,69,1.1,0.9
53244,1,15.78,3.02,0,0,1,1,0,69,69,1.1,0.9
53245,1,14.32,2.58,0,0,1,1,0,69,69,1.1,0.9
53246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53247,1,3.34,0.63,0,0,1,1,0,69,69,1.1,0.9
53248,1,10.52,1.96,0,0,1,1,0,69,69,1.1,0.9
53249,1,8.44,1.57,0,0,1,1,0,69,69,1.1,0.9
53251,1,3.99,0.77,0,0,1,1,0,138,138,1.1,0.9
53252,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53253,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53254,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53255,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53256,1,22.12,4.12,0,0,1,1,0,69,69,1.1,0.9
53257,1,2.19,0.41,0,0,1,1,0,69,69,1.1,0.9
53258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53259,1,2.01,0.38,0,0,1,1,0,138,138,1.1,0.9
53260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53261,1,9.43,1.76,0,0,1,1,0,69,69,1.1,0.9
53263,1,10.94,2.05,0,0,1,1,0,69,69,1.1,0.9
53264,1,5.87,1.09,0,0,1,1,0,69,69,1.1,0.9
53265,1,21.22,4.06,0,0,1,1,0,69,69,1.1,0.9
53266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53267,1,9.33,1.79,0,0,1,1,0,69,69,1.1,0.9
53268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53269,1,4.33,0.82,0,0,1,1,0,138,138,1.1,0.9
53271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53274,1,14.51,1.44,0,0,1,1,0,69,69,1.1,0.9
53275,1,9.99,1.91,0,0,1,1,0,69,69,1.1,0.9
53278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53280,1,5.54,1.07,0,0,1,1,0,69,69,1.1,0.9
53285,1,0,0,0,37.4802396326,1,1,0,345,1,1.1,0.9
53286,1,19.01,3.55,0,0,1,1,0,69,69,1.1,0.9
53287,1,90.3,17.82,0,0,1,1,0,138,138,1.1,0.9
53288,1,0.96,0.18,0,0,1,1,0,69,69,1.1,0.9
53289,1,344.64,50,0,0,1,1,0,345,1,1.1,0.9
53290,1,7.29,1.37,0,2.49385196888,1,1,0,69,69,1.1,0.9
53291,1,0,0,0,-28.8761609873,1,1,0,138,138,1.1,0.9
53292,1,5.95,1.4,0,2.63409810019,1,1,0,69,69,1.1,0.9
53293,1,0,0,0,-1.39814709135,1,1,0,69,69,1.1,0.9
53294,1,7.01,0,0,7.9364339044,1,1,0,69,69,1.1,0.9
53295,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53296,1,2.91,0,0,0,1,1,0,69,69,1.1,0.9
53297,1,4.15,0.78,0,0,1,1,0,69,69,1.1,0.9
53298,1,7.33,1.37,0,0,1,1,0,69,69,1.1,0.9
53299,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53300,1,28.47,5.24,0,0,1,1,0,69,69,1.1,0.9
53301,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53302,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53304,1,4.35,0.83,0,0,1,1,0,69,69,1.1,0.9
53305,1,7.03,1.31,0,0,1,1,0,69,69,1.1,0.9
53306,1,8.46,1.62,0,0,1,1,0,69,69,1.1,0.9
53307,1,8.26,1.55,0,0,1,1,0,69,69,1.1,0.9
53308,1,4.01,0.75,0,0,1,1,0,69,69,1.1,0.9
53309,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53310,1,8.93,1.46,0,11.0749037961,1,1,0,69,69,1.1,0.9
53311,1,3.79,0.71,0,5.02466288968,1,1,0,69,69,1.1,0.9
53312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53314,1,15,2.85,0,0,1,1,0,138,138,1.1,0.9
53315,1,3.96,0,0,8.05231276054,1,1,0,69,69,1.1,0.9
53316,1,6.13,0,0,-2.65138692756,1,1,0,69,69,1.1,0.9
53317,1,9.92,1.83,0,0,1,1,0,69,69,1.1,0.9
53318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53319,1,6.82,1.28,0,0,1,1,0,69,69,1.1,0.9
53320,1,28.55,5.56,0,0,1,1,0,69,69,1.1,0.9
53321,1,5.98,1.11,0,7.02855378868,1,1,0,69,69,1.1,0.9
53322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53323,1,14.6,2.74,0,0,1,1,0,69,69,1.1,0.9
53324,1,9.8,1.9,0,0,1,1,0,69,69,1.1,0.9
53325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53327,1,23.98,4.83,0,0,1,1,0,69,69,1.1,0.9
53328,1,5.33,1.02,0,0,1,1,0,69,69,1.1,0.9
53329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53330,1,24.68,4.63,0,0,1,1,0,69,69,1.1,0.9
53331,1,14.08,3.31,0,0,1,1,0,138,138,1.1,0.9
53332,1,28.37,5.66,0,0,1,1,0,69,69,1.1,0.9
53333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53334,1,92.44,17.9,0,0,1,1,0,345,1,1.1,0.9
53335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53336,1,13.11,2.43,0,0,1,1,0,69,69,1.1,0.9
53337,1,8.78,1.67,0,0,1,1,0,69,69,1.1,0.9
53338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53340,1,44.42,7.51,0,0,1,1,0,138,138,1.1,0.9
53341,1,9.36,1.8,0,0,1,1,0,138,138,1.1,0.9
53342,1,17.76,3.34,0,0,1,1,0,69,69,1.1,0.9
53343,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53344,1,56.63,13.33,0,0,1,1,0,69,69,1.1,0.9
53345,1,84.26,14.7,0,0,1,1,0,138,138,1.1,0.9
53346,1,30.33,5.26,0,0,1,1,0,69,69,1.1,0.9
53347,1,22.32,4.23,0,0,1,1,0,69,69,1.1,0.9
53349,1,10.63,2.04,0,0,1,1,0,69,69,1.1,0.9
53350,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53353,1,5.33,-1.09,0,0,1,1,0,69,69,1.1,0.9
53354,1,10.76,2.04,0,0,1,1,0,69,69,1.1,0.9
53355,1,95.37,12.42,0,0,1,1,0,138,138,1.1,0.9
53357,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53359,1,19.86,4.61,0,0,1,1,0,138,138,1.1,0.9
53360,1,9.16,1.74,0,0,1,1,0,69,69,1.1,0.9
53361,1,12.62,3.1,0,0,1,1,0,69,69,1.1,0.9
53362,1,15.61,2.97,0,0,1,1,0,69,69,1.1,0.9
53363,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53364,1,19.31,3.65,0,0,1,1,0,138,138,1.1,0.9
53365,1,11.67,2.17,0,0,1,1,0,69,69,1.1,0.9
53366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53367,1,7.92,1.47,0,0,1,1,0,138,138,1.1,0.9
53368,1,3.69,0.71,0,0,1,1,0,138,138,1.1,0.9
53369,1,22.83,4.29,0,0,1,1,0,138,138,1.1,0.9
53370,1,4.78,0.91,0,0,1,1,0,69,69,1.1,0.9
53371,1,10.62,1.98,0,0,1,1,0,69,69,1.1,0.9
53372,1,6.58,1.23,0,0,1,1,0,138,138,1.1,0.9
53373,1,99.33,21.16,0,0,1,1,0,345,1,1.1,0.9
53374,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53375,1,7.74,1.49,0,0,1,1,0,138,138,1.1,0.9
53376,1,10.24,1.98,0,0,1,1,0,230,1,1.1,0.9
53377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53378,1,40.94,7.05,0,0,1,1,0,69,69,1.1,0.9
53379,1,10.78,2.05,0,14.9553283936,1,1,0,69,69,1.1,0.9
53380,1,13.87,2.57,0,10.0572040689,1,1,0,69,69,1.1,0.9
53381,1,8.96,1.66,0,0,1,1,0,69,69,1.1,0.9
53382,1,11.34,2.15,0,0.114248573836,1,1,0,69,69,1.1,0.9
53383,1,4.01,0.74,0,-3.99609199449,1,1,0,69,69,1.1,0.9
53384,1,33.94,6.68,0,0,1,1,0,138,138,1.1,0.9
53385,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53387,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53388,1,24.94,4.67,0,0,1,1,0,69,69,1.1,0.9
53389,1,12.49,2.33,0,0,1,1,0,138,138,1.1,0.9
53390,1,10.52,1.97,0,0,1,1,0,138,138,1.1,0.9
53391,1,9.95,1.84,0,0,1,1,0,138,138,1.1,0.9
53392,1,11.58,2.23,0,0,1,1,0,69,69,1.1,0.9
53393,1,11.91,2.29,0,0,1,1,0,69,69,1.1,0.9
53394,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53395,1,4.96,0.93,0,0,1,1,0,69,69,1.1,0.9
53396,1,23.19,4.38,0,13.0676624135,1,1,0,69,69,1.1,0.9
53397,1,15.67,2.92,0,-4.59741633071,1,1,0,69,69,1.1,0.9
53398,1,8.34,1.61,0,7.30233772499,1,1,0,69,69,1.1,0.9
53400,1,10.23,1.97,0,5.69577084144,1,1,0,69,69,1.1,0.9
53402,1,23.56,5.54,0,0,1,1,0,69,69,1.1,0.9
53403,1,10.23,1.97,0,0,1,1,0,69,69,1.1,0.9
53404,1,13.81,2.6,0,0,1,1,0,138,138,1.1,0.9
53405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53406,1,121.39,22.61,0,64.6682080509,1,1,0,138,138,1.1,0.9
53409,1,0,0,0,123.999541678,1,1,0,138,138,1.1,0.9
53411,1,0,0,0,47.4286175319,1,1,0,138,138,1.1,0.9
53412,1,16.81,3.22,0,0,1,1,0,69,69,1.1,0.9
53413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53414,1,18.31,3.39,0,0,1,1,0,69,69,1.1,0.9
53415,1,13.59,2.57,0,0,1,1,0,69,69,1.1,0.9
53416,1,8.13,1.51,0,0,1,1,0,138,138,1.1,0.9
53417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53418,1,21.05,3.9,0,0,1,1,0,69,69,1.1,0.9
53419,1,8.26,1.55,0,0,1,1,0,69,69,1.1,0.9
53420,1,4.61,0.86,0,0,1,1,0,69,69,1.1,0.9
53421,1,0,0,0,-13.3913252281,1,1,0,138,138,1.1,0.9
53422,1,7.53,1.43,0,0,1,1,0,138,138,1.1,0.9
53423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53424,1,13.88,2.64,0,0,1,1,0,69,69,1.1,0.9
53426,1,19.22,3.56,0,0,1,1,0,69,69,1.1,0.9
53427,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53429,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53432,1,9.03,1.74,0,0,1,1,0,69,69,1.1,0.9
53433,1,8.88,1.71,0,0,1,1,0,69,69,1.1,0.9
53436,1,15.67,2.98,0,0,1,1,0,69,69,1.1,0.9
53437,1,9.98,1.87,0,0,1,1,0,69,69,1.1,0.9
53438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53439,1,7.09,1.35,0,0,1,1,0,69,69,1.1,0.9
53440,1,9.45,1.8,0,0,1,1,0,230,1,1.1,0.9
53441,1,13,2.43,0,0,1,1,0,230,1,1.1,0.9
53442,1,4.45,0.83,0,0,1,1,0,138,138,1.1,0.9
53443,1,6.06,1.15,0,0,1,1,0,138,138,1.1,0.9
53444,1,22.96,4.26,0,0,1,1,0,138,138,1.1,0.9
53445,1,6.9,1.34,0,0,1,1,0,69,69,1.1,0.9
53447,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53448,1,17.29,3.32,0,0,1,1,0,69,69,1.1,0.9
53449,1,9.91,1.9,0,0,1,1,0,69,69,1.1,0.9
53450,1,6.28,1.18,0,0,1,1,0,69,69,1.1,0.9
53451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53452,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53454,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53455,1,4.32,0.81,0,0,1,1,0,69,69,1.1,0.9
53456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53457,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53459,1,12.81,2.42,0,0,1,1,0,345,1,1.1,0.9
53460,1,11.03,2.11,0,0,1,1,0,138,138,1.1,0.9
53461,1,11.97,2.24,0,0,1,1,0,138,138,1.1,0.9
53462,1,5.96,1.11,0,0,1,1,0,138,138,1.1,0.9
53463,1,13.26,2.46,0,0,1,1,0,69,69,1.1,0.9
53467,1,23.35,4.36,0,0,1,1,0,138,138,1.1,0.9
53469,1,8.26,1.94,0,0,1,1,0,69,69,1.1,0.9
53470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53471,1,9.71,1.8,0,0,1,1,0,69,69,1.1,0.9
53472,1,5.86,1.41,0,0,1,1,0,69,69,1.1,0.9
53473,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53480,1,10.96,2.05,0,0,1,1,0,69,69,1.1,0.9
53481,1,13.03,2.43,0,0,1,1,0,69,69,1.1,0.9
53482,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53483,1,9.16,1.72,0,0,1,1,0,69,69,1.1,0.9
53484,1,3.38,0.65,0,0,1,1,0,69,69,1.1,0.9
53485,1,7.81,1.45,0,0,1,1,0,69,69,1.1,0.9
53486,1,22.46,3.89,0,0,1,1,0,69,69,1.1,0.9
53487,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53488,1,6.84,1.3,0,0,1,1,0,69,69,1.1,0.9
53489,1,12.02,2.23,0,0,1,1,0,69,69,1.1,0.9
53490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53491,1,6.74,1.27,0,0,1,1,0,69,69,1.1,0.9
53492,1,11.22,2.12,0,0,1,1,0,69,69,1.1,0.9
53493,1,5.6,1.07,0,0,1,1,0,69,69,1.1,0.9
53494,1,7.63,1.42,0,0,1,1,0,69,69,1.1,0.9
53495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53496,1,16.71,3.16,0,0,1,1,0,138,138,1.1,0.9
53497,1,4.39,0.84,0,0,1,1,0,69,69,1.1,0.9
53498,1,7.01,1.31,0,0,1,1,0,69,69,1.1,0.9
53499,1,27.23,5.23,0,0,1,1,0,138,138,1.1,0.9
53500,1,14.1,2.68,0,0,1,1,0,69,69,1.1,0.9
53501,1,7.53,1.42,0,0,1,1,0,69,69,1.1,0.9
53502,1,11.28,2.1,0,0,1,1,0,69,69,1.1,0.9
53503,1,18.47,3.5,0,0,1,1,0,230,1,1.1,0.9
53504,1,6.11,1.18,0,0,1,1,0,69,69,1.1,0.9
53505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53506,1,72.08,14.96,0,0,1,1,0,345,1,1.1,0.9
53507,1,15.58,2.93,0,0,1,1,0,230,1,1.1,0.9
53508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53509,1,5.72,1.07,0,0,1,1,0,69,69,1.1,0.9
53510,1,6.28,1.18,0,0,1,1,0,69,69,1.1,0.9
53511,1,6.05,1.13,0,0,1,1,0,69,69,1.1,0.9
53512,1,6.28,1.19,0,0,1,1,0,69,69,1.1,0.9
53513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53515,1,3.59,0.67,0,0,1,1,0,69,69,1.1,0.9
53516,1,6.06,1.17,0,0,1,1,0,69,69,1.1,0.9
53517,1,9.87,1.86,0,0,1,1,0,230,1,1.1,0.9
53518,1,12.06,2.24,0,0,1,1,0,69,69,1.1,0.9
53519,1,25.77,4.89,0,0,1,1,0,69,69,1.1,0.9
53520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53522,1,4.5,0.85,0,0,1,1,0,69,69,1.1,0.9
53523,1,8.04,1.51,0,0,1,1,0,69,69,1.1,0.9
53524,1,5.17,0.98,0,0,1,1,0,69,69,1.1,0.9
53525,1,6.76,1.31,0,0,1,1,0,69,69,1.1,0.9
53529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53530,1,9.27,1.78,0,0,1,1,0,69,69,1.1,0.9
53531,1,9.05,1.7,0,0,1,1,0,69,69,1.1,0.9
53532,1,13.9,2.63,0,0,1,1,0,69,69,1.1,0.9
53533,1,3.45,0.67,0,0,1,1,0,69,69,1.1,0.9
53534,1,5.29,1.01,0,0,1,1,0,69,69,1.1,0.9
53535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53536,1,2.82,0.54,0,0,1,1,0,69,69,1.1,0.9
53537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53538,1,6.87,1.29,0,0,1,1,0,138,138,1.1,0.9
53539,1,6.39,1.2,0,0,1,1,0,138,138,1.1,0.9
53540,1,8.72,1.61,0,0,1,1,0,138,138,1.1,0.9
53541,1,9.56,1.84,0,0,1,1,0,138,138,1.1,0.9
53542,1,19.15,3.6,0,0,1,1,0,138,138,1.1,0.9
53543,1,91.18,19.79,0,0,1,1,0,345,1,1.1,0.9
53544,1,243.64,37.17,0,0,1,1,0,345,1,1.1,0.9
53545,1,11.41,2.17,0,0,1,1,0,345,1,1.1,0.9
53546,1,5,0.94,0,0,1,1,0,138,138,1.1,0.9
53547,1,8.4,1.57,0,0,1,1,0,345,1,1.1,0.9
53548,1,21.38,4.06,0,0,1,1,0,345,1,1.1,0.9
53549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53550,1,6.9,1.32,0,0,1,1,0,69,69,1.1,0.9
53552,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53553,1,4.27,0.81,0,0,1,1,0,69,69,1.1,0.9
53554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53555,1,7.46,1.4,0,0,1,1,0,69,69,1.1,0.9
53558,1,7.38,1.36,0,0,1,1,0,69,69,1.1,0.9
53559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53560,1,6.32,1.19,0,0,1,1,0,69,69,1.1,0.9
53562,1,2.02,0.38,0,0,1,1,0,69,69,1.1,0.9
53563,1,5.77,1.12,0,0,1,1,0,69,69,1.1,0.9
53564,1,4.79,0.92,0,0,1,1,0,69,69,1.1,0.9
53565,1,17.82,3.43,0,0,1,1,0,69,69,1.1,0.9
53566,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53567,1,4.31,0.82,0,0,1,1,0,69,69,1.1,0.9
53568,1,31.41,6,0,0,1,1,0,69,69,1.1,0.9
53569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53571,1,5.95,1.14,0,0,1,1,0,69,69,1.1,0.9
53572,1,6.16,1.18,0,0,1,1,0,69,69,1.1,0.9
53573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53575,1,9.79,1.82,0,0,1,1,0,138,138,1.1,0.9
53576,1,9.44,1.81,0,0,1,1,0,138,138,1.1,0.9
53577,1,3.68,0.68,0,0,1,1,0,230,1,1.1,0.9
53578,1,7.35,1.4,0,0,1,1,0,230,1,1.1,0.9
53579,1,11.5,2.12,0,0,1,1,0,138,138,1.1,0.9
53580,1,7.49,1.4,0,0,1,1,0,230,1,1.1,0.9
53581,1,11.63,2.17,0,0,1,1,0,230,1,1.1,0.9
53582,1,19.34,3.65,0,0,1,1,0,138,138,1.1,0.9
53583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53584,1,5.98,1.14,0,0,1,1,0,138,138,1.1,0.9
53585,1,10.35,1.92,0,0,1,1,0,230,1,1.1,0.9
53587,1,25.82,4.7,0,0,1,1,0,138,138,1.1,0.9
53589,1,54.24,10.02,0,0,1,1,0,230,1,1.1,0.9
53590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53592,1,6.39,1.22,0,0,1,1,0,69,69,1.1,0.9
53593,1,9.76,1.82,0,0,1,1,0,138,138,1.1,0.9
53594,1,6.34,1.21,0,0,1,1,0,138,138,1.1,0.9
53595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53596,1,9.92,1.85,0,0,1,1,0,69,69,1.1,0.9
53597,1,28.78,5.32,0,0,1,1,0,138,138,1.1,0.9
53598,1,13.87,2.56,0,0,1,1,0,69,69,1.1,0.9
53599,1,5.4,1.03,0,0,1,1,0,138,138,1.1,0.9
53600,1,12.25,2.34,0,0,1,1,0,138,138,1.1,0.9
53601,1,23.09,4.31,0,0,1,1,0,69,69,1.1,0.9
53602,1,12.13,2.29,0,0,1,1,0,69,69,1.1,0.9
53603,1,5.07,0.97,0,0,1,1,0,69,69,1.1,0.9
53604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53606,1,12.19,2.27,0,0,1,1,0,138,138,1.1,0.9
53607,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53608,1,29.52,5.75,0,0,1,1,0,138,138,1.1,0.9
53609,1,41.95,7.74,0,0,1,1,0,69,69,1.1,0.9
53610,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53611,1,15.99,3.03,0,0,1,1,0,138,138,1.1,0.9
53612,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53614,1,5.59,1.05,0,0,1,1,0,69,69,1.1,0.9
53615,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53619,1,7.88,1.48,0,0,1,1,0,69,69,1.1,0.9
53620,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53621,1,9.11,1.71,0,0,1,1,0,69,69,1.1,0.9
53622,1,22.62,5.07,0,0,1,1,0,138,138,1.1,0.9
53623,1,12.14,2.27,0,0,1,1,0,138,138,1.1,0.9
53625,1,17.54,3.36,0,0,1,1,0,69,69,1.1,0.9
53626,1,21.18,4.06,0,0,1,1,0,69,69,1.1,0.9
53627,1,9.47,1.8,0,0,1,1,0,69,69,1.1,0.9
53628,1,7.8,1.48,0,0,1,1,0,69,69,1.1,0.9
53630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53631,1,12.86,2.43,0,0,1,1,0,69,69,1.1,0.9
53632,1,6.26,1.17,0,0,1,1,0,69,69,1.1,0.9
53633,1,8.61,1.62,0,0,1,1,0,69,69,1.1,0.9
53634,1,10.14,1.92,0,0,1,1,0,138,138,1.1,0.9
53635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53637,1,2.15,0.41,0,0,1,1,0,69,69,1.1,0.9
53638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53639,1,4.71,0.9,0,0,1,1,0,69,69,1.1,0.9
53640,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53641,1,9.47,1.79,0,0,1,1,0,69,69,1.1,0.9
53642,1,6.73,1.29,0,0,1,1,0,69,69,1.1,0.9
53643,1,6.9,1.34,0,0,1,1,0,69,69,1.1,0.9
53645,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53646,1,10.18,1.93,0,0,1,1,0,69,69,1.1,0.9
53648,1,8.46,1.61,0,0,1,1,0,69,69,1.1,0.9
53649,1,8.53,1.61,0,0,1,1,0,69,69,1.1,0.9
53650,1,7.84,1.51,0,0,1,1,0,69,69,1.1,0.9
53652,1,7.51,1.42,0,0,1,1,0,138,138,1.1,0.9
53653,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53655,1,7.6,1.41,0,0,1,1,0,69,69,1.1,0.9
53656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53658,1,8.46,1.57,0,0,1,1,0,69,69,1.1,0.9
53659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53661,1,8.32,1.57,0,0,1,1,0,138,138,1.1,0.9
53663,1,12.3,2.8,0,0,1,1,0,69,69,1.1,0.9
53664,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53665,1,10.4,1.94,0,0,1,1,0,69,69,1.1,0.9
53666,1,11.29,2.13,0,0,1,1,0,69,69,1.1,0.9
53667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53668,1,13.09,2.51,0,0,1,1,0,69,69,1.1,0.9
53669,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53676,1,9.12,2.14,0,0,1,1,0,69,69,1.1,0.9
53677,1,15.82,2.96,0,0,1,1,0,69,69,1.1,0.9
53678,1,9.7,1.8,0,0,1,1,0,69,69,1.1,0.9
53680,1,17.96,3.36,0,0,1,1,0,69,69,1.1,0.9
53682,1,20.86,3.88,0,0,1,1,0,69,69,1.1,0.9
53683,1,23.32,4.32,0,0,1,1,0,69,69,1.1,0.9
53689,1,9.16,1.73,0,0,1,1,0,69,69,1.1,0.9
53690,1,3.56,0.65,0,0,1,1,0,69,69,1.1,0.9
53691,1,12.98,2.49,0,0,1,1,0,69,69,1.1,0.9
53692,1,9.68,1.82,0,0,1,1,0,69,69,1.1,0.9
53693,1,9.61,1.8,0,0,1,1,0,138,138,1.1,0.9
53694,1,6.9,1.33,0,0,1,1,0,69,69,1.1,0.9
53695,1,8.36,1.57,0,0,1,1,0,69,69,1.1,0.9
53696,1,7.11,1.33,0,0,1,1,0,69,69,1.1,0.9
53697,1,7.22,1.36,0,0,1,1,0,69,69,1.1,0.9
53698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53699,1,3.14,0.6,0,0,1,1,0,69,69,1.1,0.9
53700,1,11.66,2.19,0,0,1,1,0,69,69,1.1,0.9
53702,1,17.66,3.39,0,0,1,1,0,69,69,1.1,0.9
53703,1,8.4,1.6,0,0,1,1,0,138,138,1.1,0.9
53704,1,15.4,2.85,0,0,1,1,0,138,138,1.1,0.9
53705,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53706,1,17.22,3.3,0,0,1,1,0,69,69,1.1,0.9
53707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53708,1,10.72,2.06,0,0,1,1,0,138,138,1.1,0.9
53709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53710,1,22.17,4.22,0,0,1,1,0,69,69,1.1,0.9
53711,1,6,1.14,0,0,1,1,0,69,69,1.1,0.9
53712,1,4.96,0.95,0,0,1,1,0,69,69,1.1,0.9
53713,1,12.32,2.29,0,0,1,1,0,69,69,1.1,0.9
53714,1,19.87,3.68,0,0,1,1,0,69,69,1.1,0.9
53715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53716,1,9.61,1.83,0,0,1,1,0,138,138,1.1,0.9
53717,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53718,1,12.69,2.46,0,0,1,1,0,69,69,1.1,0.9
53719,1,10.96,2.08,0,0,1,1,0,69,69,1.1,0.9
53720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53721,1,9.37,1.77,0,0,1,1,0,138,138,1.1,0.9
53722,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53723,1,27.25,6.63,0,0,1,1,0,138,138,1.1,0.9
53724,1,13.06,2.43,0,0,1,1,0,69,69,1.1,0.9
53725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53726,1,13.29,2.53,0,0,1,1,0,138,138,1.1,0.9
53727,1,13,2.48,0,0,1,1,0,69,69,1.1,0.9
53728,1,6.69,1.25,0,0,1,1,0,138,138,1.1,0.9
53729,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53730,1,10.81,2.05,0,0,1,1,0,69,69,1.1,0.9
53731,1,15.62,3,0,0,1,1,0,69,69,1.1,0.9
53732,1,8.4,1.58,0,0,1,1,0,69,69,1.1,0.9
53733,1,8.75,1.69,0,0,1,1,0,69,69,1.1,0.9
53735,1,8.4,1.59,0,0,1,1,0,69,69,1.1,0.9
53736,1,7.93,1.49,0,0,1,1,0,69,69,1.1,0.9
53737,1,21.21,3.99,0,0,1,1,0,69,69,1.1,0.9
53738,1,13.05,2.49,0,0,1,1,0,138,138,1.1,0.9
53739,1,17.36,3.23,0,0,1,1,0,69,69,1.1,0.9
53740,1,7.27,1.4,0,0,1,1,0,138,138,1.1,0.9
53741,1,16.91,3.15,0,0,1,1,0,69,69,1.1,0.9
53743,1,6.95,1.3,0,0,1,1,0,138,138,1.1,0.9
53744,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53746,1,11.33,2.16,0,0,1,1,0,69,69,1.1,0.9
53747,1,7.03,1.35,0,0,1,1,0,69,69,1.1,0.9
53748,1,18.92,3.49,0,0,1,1,0,69,69,1.1,0.9
53749,1,14.19,2.66,0,0,1,1,0,69,69,1.1,0.9
53750,1,14.66,3.51,0,0,1,1,0,69,69,1.1,0.9
53751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53753,1,9.76,1.83,0,0,1,1,0,69,69,1.1,0.9
53754,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53756,1,5.67,1.07,0,0,1,1,0,69,69,1.1,0.9
53757,1,10.1,1.9,0,0,1,1,0,69,69,1.1,0.9
53759,1,10.32,1.92,0,0,1,1,0,69,69,1.1,0.9
53760,1,5.44,1.01,0,0,1,1,0,69,69,1.1,0.9
53761,1,10.27,1.91,0,0,1,1,0,69,69,1.1,0.9
53762,1,17.77,4.23,0,0,1,1,0,69,69,1.1,0.9
53763,1,14.56,2.79,0,0,1,1,0,69,69,1.1,0.9
53764,1,14.05,2.63,0,0,1,1,0,69,69,1.1,0.9
53767,1,11.71,2.19,0,0,1,1,0,69,69,1.1,0.9
53768,1,12.86,2.45,0,0,1,1,0,69,69,1.1,0.9
53772,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53774,1,11.91,2.25,0,0,1,1,0,69,69,1.1,0.9
53776,1,5.58,1.03,0,0,1,1,0,138,138,1.1,0.9
53777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53779,1,4.99,0.95,0,0,1,1,0,69,69,1.1,0.9
53780,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53781,1,9.2,2.18,0,0,1,1,0,69,69,1.1,0.9
53782,1,3.56,0.67,0,0,1,1,0,69,69,1.1,0.9
53788,1,12.37,2.33,0,0,1,1,0,138,138,1.1,0.9
53793,1,5.17,1.25,0,0,1,1,0,69,69,1.1,0.9
53794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53798,1,11.65,2.21,0,0,1,1,0,69,69,1.1,0.9
53799,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53800,1,5.22,0.98,0,0,1,1,0,69,69,1.1,0.9
53803,1,16.05,3.94,0,0,1,1,0,69,69,1.1,0.9
53805,1,3.01,0.58,0,0,1,1,0,69,69,1.1,0.9
53806,1,5.66,1.06,0,0,1,1,0,69,69,1.1,0.9
53807,1,13.37,2.48,0,0,1,1,0,138,138,1.1,0.9
53808,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53809,1,7.61,1.45,0,0,1,1,0,69,69,1.1,0.9
53812,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53815,1,9.16,1.72,0,0,1,1,0,138,138,1.1,0.9
53816,1,6.55,1.24,0,0,1,1,0,138,138,1.1,0.9
53817,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53819,1,7.65,1.45,0,0,1,1,0,69,69,1.1,0.9
53820,1,6.72,1.28,0,0,1,1,0,69,69,1.1,0.9
53821,1,28.27,5.11,0,0,1,1,0,69,69,1.1,0.9
53822,1,17.25,3.25,0,0,1,1,0,69,69,1.1,0.9
53823,1,18.63,3.46,0,0,1,1,0,138,138,1.1,0.9
53824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53825,1,57.96,13.17,0,0,1,1,0,138,138,1.1,0.9
53826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53828,1,2.18,0.54,0,0,1,1,0,138,138,1.1,0.9
53829,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53832,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53833,1,15.06,2.81,0,0,1,1,0,69,69,1.1,0.9
53834,1,12.42,2.3,0,0,1,1,0,69,69,1.1,0.9
53835,1,1.03,0.2,0,0,1,1,0,138,138,1.1,0.9
53836,1,11.93,2.26,0,0,1,1,0,138,138,1.1,0.9
53837,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53838,1,3.64,0.88,0,0,1,1,0,69,69,1.1,0.9
53839,1,21.74,4.51,0,0,1,1,0,138,138,1.1,0.9
53840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53841,1,3.62,0.68,0,0,1,1,0,69,69,1.1,0.9
53842,1,4.72,0.89,0,0,1,1,0,69,69,1.1,0.9
53844,1,45.55,8.68,0,0,1,1,0,138,138,1.1,0.9
53848,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53851,1,18.91,3.5,0,0,1,1,0,69,69,1.1,0.9
53852,1,40.28,8.63,0,0,1,1,0,138,138,1.1,0.9
53854,1,220.21,38.96,0,0,1,1,0,345,1,1.1,0.9
53855,1,14.96,2.84,0,0,1,1,0,69,69,1.1,0.9
53856,1,3.93,0.74,0,0,1,1,0,69,69,1.1,0.9
53857,1,17.88,3.4,0,0,1,1,0,230,1,1.1,0.9
53858,1,42.57,8.25,0,0,1,1,0,230,1,1.1,0.9
53859,1,10.06,1.92,0,0,1,1,0,230,1,1.1,0.9
53860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53863,1,16.49,3.05,0,0,1,1,0,69,69,1.1,0.9
53864,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53868,1,33.56,6.18,0,0,1,1,0,138,138,1.1,0.9
53870,1,10.33,1.96,0,0,1,1,0,69,69,1.1,0.9
53871,1,9.41,1.78,0,0,1,1,0,69,69,1.1,0.9
53872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53874,1,10.15,1.91,0,0,1,1,0,69,69,1.1,0.9
53875,1,11.96,-16.92,0,0,1,1,0,138,138,1.1,0.9
53876,1,9.38,1.78,0,0,1,1,0,69,69,1.1,0.9
53877,1,0,-15.26,0,0,1,1,0,138,138,1.1,0.9
53878,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53879,1,8.79,1.64,0,0,1,1,0,138,138,1.1,0.9
53880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53881,1,19.74,3.96,0,0,1,1,0,138,138,1.1,0.9
53882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53883,1,10.55,1.97,0,0,1,1,0,138,138,1.1,0.9
53884,1,53.23,10.25,0,0,1,1,0,138,138,1.1,0.9
53885,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53886,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53887,1,20.91,3.96,0,0,1,1,0,138,138,1.1,0.9
53888,1,8.88,1.66,0,0,1,1,0,138,138,1.1,0.9
53889,1,15.19,2.84,0,0,1,1,0,138,138,1.1,0.9
53890,1,6.71,1.29,0,0,1,1,0,138,138,1.1,0.9
53892,1,475.17,114.16,0,0,1,1,0,345,1,1.1,0.9
53893,1,151.14,33.87,0,0,1,1,0,230,1,1.1,0.9
53894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53895,1,152.02,28.15,0,0,1,1,0,230,1,1.1,0.9
53896,1,35.36,6.6,0,0,1,1,0,138,138,1.1,0.9
53897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53898,1,6.46,1.22,0,0,1,1,0,230,1,1.1,0.9
53899,1,20.5,3.79,0,0,1,1,0,230,1,1.1,0.9
53900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53901,1,5.57,1.05,0,0,1,1,0,69,69,1.1,0.9
53902,1,5.45,1.01,0,0,1,1,0,69,69,1.1,0.9
53903,1,8.41,1.58,0,0,1,1,0,69,69,1.1,0.9
53904,1,8,1.53,0,0,1,1,0,138,138,1.1,0.9
53905,1,21.19,4.31,0,0,1,1,0,69,69,1.1,0.9
53907,1,1314.5,193.37,0,0,1,1,0,345,1,1.1,0.9
53908,1,72.67,13.95,0,0,1,1,0,138,138,1.1,0.9
53909,1,145.43,33.95,0,0,1,1,0,138,138,1.1,0.9
53910,1,261.57,45.05,0,0,1,1,0,230,1,1.1,0.9
53911,1,25.49,5.14,0,0,1,1,0,138,138,1.1,0.9
53912,1,10.24,1.94,0,0,1,1,0,230,1,1.1,0.9
53913,1,3.5,0.67,0,0,1,1,0,138,138,1.1,0.9
53914,1,15.57,2.87,0,0,1,1,0,69,69,1.1,0.9
53915,1,67.12,13.44,0,0,1,1,0,230,1,1.1,0.9
53916,1,13.25,2.54,0,0,1,1,0,138,138,1.1,0.9
53917,1,12.25,2.33,0,0,1,1,0,138,138,1.1,0.9
53918,1,11.08,2.11,0,0,1,1,0,138,138,1.1,0.9
53919,1,11.15,2.08,0,0,1,1,0,138,138,1.1,0.9
53920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53921,1,7.62,1.44,0,0,1,1,0,138,138,1.1,0.9
53922,1,16.86,3.23,0,0,1,1,0,138,138,1.1,0.9
53923,1,32.68,7.4,0,0,1,1,0,138,138,1.1,0.9
53924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53925,1,13.84,2.65,0,0,1,1,0,69,69,1.1,0.9
53926,1,7.9,1.51,0,0,1,1,0,138,138,1.1,0.9
53928,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53929,1,6.65,1.28,0,0,1,1,0,138,138,1.1,0.9
53930,1,8.99,1.68,0,0,1,1,0,138,138,1.1,0.9
53931,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53932,1,5.96,1.16,0,0,1,1,0,138,138,1.1,0.9
53934,1,11.15,2.11,0,0,1,1,0,138,138,1.1,0.9
53935,1,5.29,1.01,0,0,1,1,0,69,69,1.1,0.9
53936,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53937,1,10.64,2.01,0,0,1,1,0,69,69,1.1,0.9
53939,1,15.73,2.94,0,0,1,1,0,138,138,1.1,0.9
53940,1,8.38,1.57,0,0,1,1,0,138,138,1.1,0.9
53941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53942,1,4.2,0.79,0,0,1,1,0,69,69,1.1,0.9
53943,1,9.94,1.9,0,0,1,1,0,69,69,1.1,0.9
53945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53946,1,8.44,1.58,0,0,1,1,0,138,138,1.1,0.9
53947,1,6.18,1.18,0,0,1,1,0,138,138,1.1,0.9
53948,1,18.56,3.46,0,0,1,1,0,69,69,1.1,0.9
53949,1,8.4,1.57,0,0,1,1,0,69,69,1.1,0.9
53951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53957,1,14.71,2.8,0,0,1,1,0,138,138,1.1,0.9
53958,1,12.88,2.43,0,0,1,1,0,138,138,1.1,0.9
53959,1,3.25,0.61,0,0,1,1,0,138,138,1.1,0.9
53960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53961,1,5.6,1.05,0,0,1,1,0,138,138,1.1,0.9
53963,1,8.08,1.5,0,0,1,1,0,69,69,1.1,0.9
53964,1,7.1,1.34,0,0,1,1,0,345,1,1.1,0.9
53965,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53966,1,7.76,1.48,0,0,1,1,0,138,138,1.1,0.9
53967,1,285.43,91.81,0,0,1,1,0,345,1,1.1,0.9
53968,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53969,1,9.35,1.8,0,0,1,1,0,345,1,1.1,0.9
53971,1,4.99,0.93,0,0,1,1,0,138,138,1.1,0.9
53972,1,12.94,2.45,0,0,1,1,0,138,138,1.1,0.9
53973,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53974,1,11.74,2.22,0,0,1,1,0,69,69,1.1,0.9
53975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53977,1,6.81,1.26,0,0,1,1,0,138,138,1.1,0.9
53978,1,35.86,6.9,0,0,1,1,0,138,138,1.1,0.9
53979,1,9.63,1.8,0,0,1,1,0,138,138,1.1,0.9
53980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53982,1,36.31,6.39,0,0,1,1,0,138,138,1.1,0.9
53983,1,17.13,3.23,0,0,1,1,0,138,138,1.1,0.9
53984,1,12.86,2.44,0,0,1,1,0,69,69,1.1,0.9
53985,1,6.73,1.29,0,0,1,1,0,69,69,1.1,0.9
53986,1,15.71,2.98,0,0,1,1,0,69,69,1.1,0.9
53987,1,7.81,1.47,0,0,1,1,0,69,69,1.1,0.9
53988,1,7.98,1.49,0,0,1,1,0,69,69,1.1,0.9
53989,1,18.37,3.39,0,0,1,1,0,69,69,1.1,0.9
53990,1,7.86,1.5,0,26.6532172756,1,1,0,69,69,1.1,0.9
53991,1,19.42,3.68,0,0,1,1,0,69,69,1.1,0.9
53992,1,11.12,2.13,0,0,1,1,0,138,138,1.1,0.9
53993,1,24.39,4.58,0,0,1,1,0,230,1,1.1,0.9
53994,1,1505.87,315.28,0,0,1,1,0,345,1,1.1,0.9
53995,1,151.27,27.17,0,0,1,1,0,230,1,1.1,0.9
53997,1,9.27,1.74,0,0,1,1,0,138,138,1.1,0.9
53998,1,10.28,1.95,0,0,1,1,0,138,138,1.1,0.9
53999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54002,1,23.82,4.45,0,0,1,1,0,138,138,1.1,0.9
54003,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54004,1,11.72,2.18,0,0,1,1,0,69,69,1.1,0.9
54005,1,9.31,1.79,0,0,1,1,0,138,138,1.1,0.9
54006,1,7.31,1.37,0,0,1,1,0,69,69,1.1,0.9
54007,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54013,1,5.1,0.96,0,0,1,1,0,69,69,1.1,0.9
54014,1,4.71,0.88,0,0,1,1,0,138,138,1.1,0.9
54015,1,3.21,0.61,0,0,1,1,0,138,138,1.1,0.9
54016,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54017,1,11.87,2.27,0,0,1,1,0,138,138,1.1,0.9
54018,1,8.41,1.62,0,0,1,1,0,69,69,1.1,0.9
54019,1,8.86,1.66,0,0,1,1,0,69,69,1.1,0.9
54020,1,8.39,1.57,0,0,1,1,0,69,69,1.1,0.9
54021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54023,1,7.39,1.37,0,0,1,1,0,138,138,1.1,0.9
54024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54027,1,10.8,2.07,0,0,1,1,0,69,69,1.1,0.9
54028,1,9.78,1.89,0,0,1,1,0,138,138,1.1,0.9
54031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54037,1,21.76,4.07,0,0,1,1,0,69,69,1.1,0.9
54038,1,15.23,2.88,0,0,1,1,0,138,138,1.1,0.9
54039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54040,1,7.36,1.42,0,0,1,1,0,69,69,1.1,0.9
54041,1,3.02,0.57,0,0,1,1,0,69,69,1.1,0.9
54042,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54044,1,10.88,2.02,0,0,1,1,0,69,69,1.1,0.9
54049,1,7.29,1.35,0,0,1,1,0,69,69,1.1,0.9
54050,1,11.6,2.23,0,0,1,1,0,69,69,1.1,0.9
54051,1,5.05,0.95,0,0,1,1,0,69,69,1.1,0.9
54052,1,4.01,0.78,0,0,1,1,0,69,69,1.1,0.9
54053,1,6.99,1.32,0,0,1,1,0,69,69,1.1,0.9
54054,1,6.94,1.29,0,0,1,1,0,69,69,1.1,0.9
54055,1,9.97,1.89,0,0,1,1,0,69,69,1.1,0.9
54056,1,3.19,0.61,0,0,1,1,0,69,69,1.1,0.9
54058,1,4.01,0.76,0,0,1,1,0,69,69,1.1,0.9
54059,1,3.94,0.74,0,0,1,1,0,69,69,1.1,0.9
54060,1,4.8,0.89,0,0,1,1,0,69,69,1.1,0.9
54061,1,5.11,0.97,0,0,1,1,0,69,69,1.1,0.9
54062,1,5.77,1.12,0,0,1,1,0,69,69,1.1,0.9
54063,1,3.19,0.61,0,0,1,1,0,69,69,1.1,0.9
54067,1,13.5,2.51,0,0,1,1,0,69,69,1.1,0.9
54069,1,4.47,0.86,0,0,1,1,0,69,69,1.1,0.9
54070,1,3.62,0.68,0,0,1,1,0,69,69,1.1,0.9
54071,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54072,1,5.07,0.97,0,0,1,1,0,69,69,1.1,0.9
54073,1,5.05,0.93,0,0,1,1,0,69,69,1.1,0.9
54074,1,4.53,0.84,0,0,1,1,0,69,69,1.1,0.9
54075,1,4.91,0.93,0,0,1,1,0,69,69,1.1,0.9
54076,1,5.12,0.97,0,0,1,1,0,69,69,1.1,0.9
54081,1,20.74,4.11,0,0,1,1,0,69,69,1.1,0.9
54082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54083,1,12.5,2.38,0,0,1,1,0,69,69,1.1,0.9
54084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54085,1,4.94,1.18,0,0,1,1,0,69,69,1.1,0.9
54086,1,9.36,1.75,0,0,1,1,0,138,138,1.1,0.9
54087,1,9.27,1.79,0,0,1,1,0,138,138,1.1,0.9
54088,1,24.8,5.96,0,0,1,1,0,230,1,1.1,0.9
54089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54091,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54092,1,5.55,1.05,0,0,1,1,0,69,69,1.1,0.9
54093,1,3.8,0.7,0,0,1,1,0,69,69,1.1,0.9
54094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54095,1,13.79,2.54,0,0,1,1,0,69,69,1.1,0.9
54096,1,16.11,3.01,0,0,1,1,0,138,138,1.1,0.9
54097,1,17.81,3.3,0,0,1,1,0,345,1,1.1,0.9
54099,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54100,1,15.37,2.85,0,0,1,1,0,69,69,1.1,0.9
54101,1,382.09,73.35,0,0,1,1,0,138,138,1.1,0.9
54102,1,349.98,73.1,0,0,1,1,0,345,1,1.1,0.9
54103,1,11.67,2.2,0,0,1,1,0,69,69,1.1,0.9
54104,1,14.99,2.89,0,0,1,1,0,138,138,1.1,0.9
54105,1,34.11,6.45,0,0,1,1,0,138,138,1.1,0.9
54106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54107,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54109,1,21.02,3.95,0,0,1,1,0,69,69,1.1,0.9
54110,1,0,-30.46,0,0,1,1,0,138,138,1.1,0.9
54111,1,12.62,2.41,0,0,1,1,0,69,69,1.1,0.9
54112,1,14.67,2.74,0,0,1,1,0,69,69,1.1,0.9
54113,1,7.64,1.44,0,0,1,1,0,138,138,1.1,0.9
54115,1,8.06,1.51,0,0,1,1,0,138,138,1.1,0.9
54116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54117,1,2.77,0.52,0,0,1,1,0,138,138,1.1,0.9
54118,1,7.19,1.37,0,7.09470139134,1,1,0,69,69,1.1,0.9
54119,1,13.64,2.58,0,8.45257034348,1,1,0,69,69,1.1,0.9
54120,1,10.92,2.04,0,0,1,1,0,69,69,1.1,0.9
54121,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54122,1,19.47,3.71,0,0,1,1,0,69,69,1.1,0.9
54123,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54124,1,3.78,0.71,0,0,1,1,0,69,69,1.1,0.9
54125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54128,1,6.65,1.26,0,0,1,1,0,69,69,1.1,0.9
54129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
