bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
54130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54131,1,3.62,0.67,0,0,1,1,0,138,138,1.1,0.9
54132,1,26.24,5,0,0,1,1,0,138,138,1.1,0.9
54134,1,4.35,0.83,0,0,1,1,0,69,69,1.1,0.9
54135,1,8.56,1.59,0,0,1,1,0,69,69,1.1,0.9
54136,1,9.36,2.1,0,0,1,1,0,69,69,1.1,0.9
54137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54138,1,9.78,1.85,0,0,1,1,0,69,69,1.1,0.9
54139,1,19.96,1.88,0,0,1,1,0,138,138,1.1,0.9
54140,1,10.59,2.03,0,0,1,1,0,69,69,1.1,0.9
54141,1,7.35,1.79,0,0,1,1,0,69,69,1.1,0.9
54142,1,5.95,1.12,0,0,1,1,0,69,69,1.1,0.9
54143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54144,1,9.25,1.76,0,0,1,1,0,69,69,1.1,0.9
54145,1,9.45,1.82,0,0,1,1,0,69,69,1.1,0.9
54146,1,5.42,1.04,0,0,1,1,0,69,69,1.1,0.9
54147,1,2.9,0.55,0,0,1,1,0,69,69,1.1,0.9
54148,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54149,1,3.85,0.72,0,0,1,1,0,69,69,1.1,0.9
54150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54151,1,7.86,1.52,0,0,1,1,0,69,69,1.1,0.9
54152,1,15.19,3.61,0,0,1,1,0,69,69,1.1,0.9
54153,1,12.98,2.49,0,0,1,1,0,69,69,1.1,0.9
54154,1,13.96,2.6,0,0,1,1,0,138,138,1.1,0.9
54155,1,10.2,1.92,0,0,1,1,0,138,138,1.1,0.9
54156,1,8.33,1.6,0,0,1,1,0,138,138,1.1,0.9
54157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54160,1,7.17,1.33,0,0,1,1,0,69,69,1.1,0.9
54161,1,5.14,1,0,0,1,1,0,69,69,1.1,0.9
54162,1,7.27,1.39,0,0,1,1,0,69,69,1.1,0.9
54163,1,14.24,2.73,0,0,1,1,0,69,69,1.1,0.9
54164,1,7.43,1.41,0,0,1,1,0,69,69,1.1,0.9
54165,1,10.52,2.04,0,0,1,1,0,69,69,1.1,0.9
54166,1,16.01,3.05,0,0,1,1,0,69,69,1.1,0.9
54167,1,6.03,1.15,0,0,1,1,0,69,69,1.1,0.9
54168,1,11.93,2.27,0,0,1,1,0,69,69,1.1,0.9
54169,1,5.22,1.01,0,0,1,1,0,69,69,1.1,0.9
54170,1,9.71,1.87,0,0,1,1,0,69,69,1.1,0.9
54171,1,9.12,1.71,0,0,1,1,0,69,69,1.1,0.9
54172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54178,1,7.41,1.41,0,0,1,1,0,138,138,1.1,0.9
54179,1,10.71,2.05,0,0,1,1,0,138,138,1.1,0.9
54180,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54181,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54182,1,9.08,1.74,0,0,1,1,0,69,69,1.1,0.9
54183,1,9.95,1.92,0,0,1,1,0,69,69,1.1,0.9
54184,1,24.9,4.63,0,0,1,1,0,69,69,1.1,0.9
54185,1,7.72,1.46,0,0,1,1,0,345,1,1.1,0.9
54186,1,12.94,2.77,0,0,1,1,0,138,138,1.1,0.9
54187,1,15.61,2.98,0,0,1,1,0,69,69,1.1,0.9
54188,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54190,1,69.44,12.85,0,0,1,1,0,230,1,1.1,0.9
54191,1,11.67,2.26,0,0,1,1,0,138,138,1.1,0.9
54192,1,21.25,4.05,0,0,1,1,0,138,138,1.1,0.9
54195,1,10.85,2.03,0,0,1,1,0,138,138,1.1,0.9
54196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54197,1,28.38,6.04,0,0,1,1,0,69,69,1.1,0.9
54198,1,27.46,5.45,0,0,1,1,0,69,69,1.1,0.9
54199,1,11.07,2.13,0,0,1,1,0,345,1,1.1,0.9
54200,1,6.71,1.25,0,0,1,1,0,230,1,1.1,0.9
54201,1,15.4,2.96,0,0,1,1,0,138,138,1.1,0.9
54202,1,14.21,2.68,0,0,1,1,0,345,1,1.1,0.9
54203,1,8.41,1.61,0,0,1,1,0,138,138,1.1,0.9
54204,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54205,1,19.01,3.57,0,0,1,1,0,138,138,1.1,0.9
54206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54207,1,8.69,1.64,0,0,1,1,0,69,69,1.1,0.9
54208,1,16.13,3.03,0,0,1,1,0,69,69,1.1,0.9
54209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54210,1,12.54,2.32,0,0,1,1,0,69,69,1.1,0.9
54211,1,11.51,2.21,0,0,1,1,0,69,69,1.1,0.9
54212,1,23.09,4.29,0,0,1,1,0,69,69,1.1,0.9
54213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54214,1,7.76,1.45,0,0,1,1,0,69,69,1.1,0.9
54219,1,6.93,1.3,0,0,1,1,0,69,69,1.1,0.9
54220,1,6.19,1.16,0,0,1,1,0,69,69,1.1,0.9
54221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54222,1,8.22,1.58,0,0,1,1,0,138,138,1.1,0.9
54223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54224,1,5.96,1.11,0,0,1,1,0,69,69,1.1,0.9
54225,1,5.32,1.02,0,0,1,1,0,69,69,1.1,0.9
54226,1,9.36,1.76,0,0,1,1,0,69,69,1.1,0.9
54227,1,13.89,2.58,0,0,1,1,0,69,69,1.1,0.9
54228,1,13.36,2.52,0,0,1,1,0,69,69,1.1,0.9
54229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54230,1,9.76,1.88,0,0,1,1,0,138,138,1.1,0.9
54231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54232,1,10.7,2.04,0,0,1,1,0,138,138,1.1,0.9
54233,1,7.46,1.4,0,0,1,1,0,69,69,1.1,0.9
54234,1,10.04,1.88,0,0,1,1,0,69,69,1.1,0.9
54235,1,6.2,1.19,0,0,1,1,0,69,69,1.1,0.9
54236,1,10.11,1.89,0,0,1,1,0,69,69,1.1,0.9
54237,1,5.96,1.13,0,0,1,1,0,69,69,1.1,0.9
54238,1,15.14,2.8,0,0,1,1,0,69,69,1.1,0.9
54239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54240,1,13.88,2.58,0,0,1,1,0,69,69,1.1,0.9
54241,1,17.57,3.25,0,0,1,1,0,69,69,1.1,0.9
54242,1,6.61,1.27,0,0,1,1,0,69,69,1.1,0.9
54243,1,11.33,2.09,0,0,1,1,0,69,69,1.1,0.9
54245,1,2.83,0.53,0,0,1,1,0,69,69,1.1,0.9
54246,1,16.79,3.21,0,0,1,1,0,69,69,1.1,0.9
54247,1,2.98,0.58,0,0,1,1,0,69,69,1.1,0.9
54248,1,6.87,1.3,0,0,1,1,0,69,69,1.1,0.9
54249,1,0,0,0,255.99999222,1,1,0,138,138,1.1,0.9
54250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54251,1,5.9,1.12,0,0,1,1,0,69,69,1.1,0.9
54252,1,6.42,1.22,0,0,1,1,0,69,69,1.1,0.9
54253,1,12.14,2.27,0,0,1,1,0,69,69,1.1,0.9
54254,1,4.77,0.92,0,0,1,1,0,69,69,1.1,0.9
54255,1,11.58,2.22,0,0,1,1,0,69,69,1.1,0.9
54256,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54257,1,7.13,1.33,0,0,1,1,0,69,69,1.1,0.9
54259,1,10.75,2.03,0,0,1,1,0,69,69,1.1,0.9
54265,1,3.34,0.63,0,0,1,1,0,138,138,1.1,0.9
54266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54268,1,13.71,2.6,0,0,1,1,0,69,69,1.1,0.9
54269,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54270,1,3.72,0.71,0,0,1,1,0,69,69,1.1,0.9
54271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54272,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54273,1,13.59,2.55,0,0,1,1,0,69,69,1.1,0.9
54274,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54277,1,13.28,2.5,0,0,1,1,0,138,138,1.1,0.9
54278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54281,1,0,0,0,-7.11849552652,1,1,0,69,69,1.1,0.9
54282,1,12.77,2.4,0,0,1,1,0,69,69,1.1,0.9
54283,1,5.7,1.08,0,0,1,1,0,69,69,1.1,0.9
54284,1,12.26,2.3,0,1.90627129058,1,1,0,69,69,1.1,0.9
54285,1,9.78,1.83,0,0,1,1,0,69,69,1.1,0.9
54286,1,10.45,2.3,0,18.2627475506,1,1,0,69,69,1.1,0.9
54287,1,10.45,1.93,0,0,1,1,0,69,69,1.1,0.9
54288,1,3.82,0.72,0,0,1,1,0,69,69,1.1,0.9
54289,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54291,1,10.49,2.42,0,0,1,1,0,69,69,1.1,0.9
54292,1,9.11,1.74,0,0,1,1,0,69,69,1.1,0.9
54293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54295,1,9.53,1.84,0,0,1,1,0,69,69,1.1,0.9
54296,1,9.8,1.81,0,0,1,1,0,69,69,1.1,0.9
54298,1,11.63,2.17,0,0,1,1,0,69,69,1.1,0.9
54300,1,9.71,1.85,0,0,1,1,0,69,69,1.1,0.9
54302,1,8.04,1.5,0,0,1,1,0,69,69,1.1,0.9
54305,1,18.4,3.48,0,0,1,1,0,69,69,1.1,0.9
54306,1,20.25,3.66,0,0,1,1,0,69,69,1.1,0.9
54307,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54309,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54310,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54311,1,12.28,2.35,0,0,1,1,0,345,1,1.1,0.9
54312,1,10.18,1.89,0,0,1,1,0,138,138,1.1,0.9
54313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54314,1,4.33,0.81,0,0,1,1,0,69,69,1.1,0.9
54315,1,10.64,2,0,-7.32084489399,1,1,0,138,138,1.1,0.9
54316,1,12.74,2.34,0,0,1,1,0,69,69,1.1,0.9
54317,1,14.55,2.59,0,0,1,1,0,69,69,1.1,0.9
54318,1,0,0,0,72.1957734494,1,1,0,138,138,1.1,0.9
54319,1,26.54,4.59,0,0,1,1,0,69,69,1.1,0.9
54320,1,12.66,2.21,0,0,1,1,0,69,69,1.1,0.9
54321,1,12.68,2.23,0,0,1,1,0,69,69,1.1,0.9
54322,1,17.64,3.17,0,0,1,1,0,69,69,1.1,0.9
54323,1,12.34,2.18,0,0,1,1,0,69,69,1.1,0.9
54324,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54325,1,5.82,1.09,0,0,1,1,0,138,138,1.1,0.9
54327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54328,1,14.99,3.36,0,0,1,1,0,230,1,1.1,0.9
54329,1,8.2,1.53,0,0,1,1,0,138,138,1.1,0.9
54332,1,4.75,0.92,0,0,1,1,0,138,138,1.1,0.9
54335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54336,1,7.81,1.46,0,0,1,1,0,138,138,1.1,0.9
54337,1,6.66,1.27,0,0,1,1,0,69,69,1.1,0.9
54338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54339,1,9.74,1.8,0,0,1,1,0,69,69,1.1,0.9
54341,1,13.88,2.65,0,0,1,1,0,69,69,1.1,0.9
54342,1,1.12,0.21,0,0,1,1,0,138,138,1.1,0.9
54343,1,2.97,0.58,0,0,1,1,0,69,69,1.1,0.9
54344,1,24.57,4.57,0,0,1,1,0,230,1,1.1,0.9
54345,1,19.83,4.83,0,0,1,1,0,230,1,1.1,0.9
54346,1,6.86,1.3,0,0,1,1,0,138,138,1.1,0.9
54347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54348,1,2.86,0.54,0,0,1,1,0,138,138,1.1,0.9
54349,1,550.87,100,0,0,1,1,0,345,1,1.1,0.9
54350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54352,1,8.88,1.64,0,0,1,1,0,69,69,1.1,0.9
54353,1,7.34,1.37,0,0,1,1,0,69,69,1.1,0.9
54354,1,7.66,1.45,0,0,1,1,0,69,69,1.1,0.9
54355,1,10.38,1.98,0,0,1,1,0,69,69,1.1,0.9
54356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54358,1,4.91,0.91,0,0,1,1,0,69,69,1.1,0.9
54359,1,104.07,19.37,0,0,1,1,0,345,1,1.1,0.9
54360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54361,1,16.17,3.09,0,0,1,1,0,69,69,1.1,0.9
54362,1,9.37,1.74,0,0,1,1,0,69,69,1.1,0.9
54363,1,6.16,1.18,0,0,1,1,0,69,69,1.1,0.9
54364,1,4.89,0.92,0,0,1,1,0,69,69,1.1,0.9
54365,1,13.04,2.45,0,0,1,1,0,69,69,1.1,0.9
54366,1,13.13,2.52,0,0,1,1,0,69,69,1.1,0.9
54367,1,12.34,2.34,0,0,1,1,0,69,69,1.1,0.9
54368,1,8.18,1.55,0,0,1,1,0,69,69,1.1,0.9
54369,1,3.66,0.7,0,0,1,1,0,69,69,1.1,0.9
54370,1,6.26,1.17,0,0,1,1,0,69,69,1.1,0.9
54371,1,5.95,1.14,0,0,1,1,0,69,69,1.1,0.9
54372,1,5.86,1.11,0,0,1,1,0,69,69,1.1,0.9
54373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54374,1,2.38,0.45,0,0,1,1,0,138,138,1.1,0.9
54375,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54376,1,4.2,0.81,0,0,1,1,0,69,69,1.1,0.9
54377,1,4.55,0.86,0,0,1,1,0,69,69,1.1,0.9
54378,1,10.4,1.99,0,0,1,1,0,69,69,1.1,0.9
54379,1,15.15,2.87,0,0,1,1,0,69,69,1.1,0.9
54380,1,10.43,1.97,0,0,1,1,0,69,69,1.1,0.9
54381,1,6.69,1.29,0,0,1,1,0,69,69,1.1,0.9
54382,1,11.65,2.17,0,0,1,1,0,69,69,1.1,0.9
54384,1,11.07,2.08,0,0,1,1,0,69,69,1.1,0.9
54386,1,6.55,1.21,0,0,1,1,0,69,69,1.1,0.9
54387,1,7.97,1.5,0,0,1,1,0,69,69,1.1,0.9
54388,1,30.74,5.55,0,0,1,1,0,69,69,1.1,0.9
54389,1,7.86,1.49,0,0,1,1,0,69,69,1.1,0.9
54390,1,17.42,3.26,0,0,1,1,0,69,69,1.1,0.9
54391,1,8.18,1.57,0,0,1,1,0,69,69,1.1,0.9
54392,1,28.78,6.31,0,0,1,1,0,69,69,1.1,0.9
54393,1,5.15,0.96,0,0,1,1,0,69,69,1.1,0.9
54395,1,11.06,2.11,0,0,1,1,0,69,69,1.1,0.9
54396,1,39.77,7.01,0,0,1,1,0,138,138,1.1,0.9
54397,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54399,1,2.75,0.53,0,0,1,1,0,69,69,1.1,0.9
54400,1,3,0.58,0,0,1,1,0,138,138,1.1,0.9
54401,1,16.34,3.12,0,0,1,1,0,138,138,1.1,0.9
54402,1,19.74,3.72,0,0,1,1,0,69,69,1.1,0.9
54403,1,10.74,1.99,0,0,1,1,0,69,69,1.1,0.9
54404,1,8.49,1.6,0,0,1,1,0,69,69,1.1,0.9
54405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54406,1,4.99,0.94,0,0,1,1,0,69,69,1.1,0.9
54407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54409,1,10.03,1.92,0,0,1,1,0,69,69,1.1,0.9
54410,1,10.04,1.89,0,0,1,1,0,69,69,1.1,0.9
54412,1,6.94,1.3,0,0,1,1,0,69,69,1.1,0.9
54413,1,4.64,0.88,0,0,1,1,0,69,69,1.1,0.9
54414,1,7.58,1.43,0,0,1,1,0,69,69,1.1,0.9
54415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54416,1,9.61,1.79,0,0,1,1,0,69,69,1.1,0.9
54417,1,7.23,1.35,0,0,1,1,0,69,69,1.1,0.9
54418,1,12.32,2.38,0,0,1,1,0,69,69,1.1,0.9
54419,1,8.18,1.57,0,0,1,1,0,69,69,1.1,0.9
54420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54421,1,6.59,1.26,0,0,1,1,0,138,138,1.1,0.9
54422,1,6.54,1.25,0,0,1,1,0,69,69,1.1,0.9
54423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54424,1,8.49,1.57,0,0,1,1,0,138,138,1.1,0.9
54426,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54427,1,15.32,3.06,0,0,1,1,0,69,69,1.1,0.9
54428,1,4.13,0.8,0,0,1,1,0,69,69,1.1,0.9
54429,1,9.12,1.74,0,0,1,1,0,69,69,1.1,0.9
54430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54433,1,11.27,2.15,0,0,1,1,0,69,69,1.1,0.9
54434,1,6.1,1.14,0,0,1,1,0,69,69,1.1,0.9
54435,1,4.61,0.88,0,0,1,1,0,69,69,1.1,0.9
54436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54437,1,35.56,7.62,0,0,1,1,0,138,138,1.1,0.9
54438,1,15.71,3.01,0,0,1,1,0,138,138,1.1,0.9
54439,1,10.47,2.01,0,0,1,1,0,69,69,1.1,0.9
54440,1,7.76,1.5,0,0,1,1,0,69,69,1.1,0.9
54441,1,5.24,1,0,0,1,1,0,69,69,1.1,0.9
54442,1,5.79,1.08,0,0,1,1,0,69,69,1.1,0.9
54443,1,9.48,1.76,0,0,1,1,0,69,69,1.1,0.9
54444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54445,1,6.07,1.13,0,0,1,1,0,138,138,1.1,0.9
54446,1,17.86,3.32,0,0,1,1,0,69,69,1.1,0.9
54447,1,13.68,2.58,0,0,1,1,0,69,69,1.1,0.9
54448,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54449,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54450,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54451,1,5.19,0.97,0,0,1,1,0,69,69,1.1,0.9
54452,1,8.5,1.64,0,0,1,1,0,69,69,1.1,0.9
54453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54455,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54456,1,7.7,1.48,0,0,1,1,0,138,138,1.1,0.9
54457,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54460,1,9.82,1.85,0,0,1,1,0,69,69,1.1,0.9
54463,1,9.27,1.73,0,0,1,1,0,69,69,1.1,0.9
54464,1,6.14,1.18,0,0,1,1,0,69,69,1.1,0.9
54465,1,4.51,0.83,0,0,1,1,0,69,69,1.1,0.9
54466,1,8.73,1.67,0,0,1,1,0,69,69,1.1,0.9
54467,1,5.16,0.97,0,0,1,1,0,69,69,1.1,0.9
54468,1,5.04,0.97,0,0,1,1,0,69,69,1.1,0.9
54469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54471,1,7.06,1.35,0,0,1,1,0,138,138,1.1,0.9
54472,1,12.13,2.29,0,0,1,1,0,69,69,1.1,0.9
54473,1,11.97,2.29,0,0,1,1,0,69,69,1.1,0.9
54474,1,8.5,1.64,0,0,1,1,0,69,69,1.1,0.9
54475,1,19.1,3.57,0,0,1,1,0,69,69,1.1,0.9
54476,1,11.21,2.11,0,0,1,1,0,69,69,1.1,0.9
54477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54479,1,19.72,3.71,0,0,1,1,0,69,69,1.1,0.9
54480,1,5.26,0.98,0,0,1,1,0,138,138,1.1,0.9
54481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54482,1,2.22,0.42,0,0,1,1,0,138,138,1.1,0.9
54483,1,4.44,0.83,0,0,1,1,0,69,69,1.1,0.9
54484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54485,1,17.16,3.8,0,0,1,1,0,69,69,1.1,0.9
54486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54487,1,12.96,2.48,0,0,1,1,0,138,138,1.1,0.9
54489,1,5.51,1.07,0,0,1,1,0,138,138,1.1,0.9
54490,1,7.27,1.38,0,0,1,1,0,138,138,1.1,0.9
54491,1,13.64,2.62,0,0,1,1,0,69,69,1.1,0.9
54492,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54498,1,3.62,0.67,0,0,1,1,0,69,69,1.1,0.9
54499,1,8,1.52,0,0,1,1,0,69,69,1.1,0.9
54500,1,19.35,3.68,0,0,1,1,0,69,69,1.1,0.9
54502,1,5.58,1.06,0,0,1,1,0,69,69,1.1,0.9
54503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54506,1,7.8,1.47,0,0,1,1,0,69,69,1.1,0.9
54507,1,22.4,4.25,0,0,1,1,0,69,69,1.1,0.9
54509,1,32.93,6.13,0,0,1,1,0,230,1,1.1,0.9
54510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54511,1,45.65,8.61,0,0,1,1,0,230,1,1.1,0.9
54512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54513,1,970.74,197.77,0,0,1,1,0,345,1,1.1,0.9
54514,1,7.86,1.47,0,0,1,1,0,138,138,1.1,0.9
54515,1,7.29,1.35,0,0,1,1,0,138,138,1.1,0.9
54516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54517,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54518,1,34.08,6.17,0,0,1,1,0,138,138,1.1,0.9
54519,1,20.38,4.92,0,0,1,1,0,138,138,1.1,0.9
54520,1,4.91,0.92,0,0,1,1,0,69,69,1.1,0.9
54521,1,9.16,1.76,0,0,1,1,0,138,138,1.1,0.9
54522,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54525,1,22.37,4.92,0,0,1,1,0,138,138,1.1,0.9
54526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54527,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54528,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54530,1,5.71,1.07,0,0,1,1,0,69,69,1.1,0.9
54531,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54535,1,10.66,2,0,0,1,1,0,138,138,1.1,0.9
54536,1,9.82,1.86,0,0,1,1,0,138,138,1.1,0.9
54537,1,9.44,1.8,0,0,1,1,0,138,138,1.1,0.9
54538,1,9.67,1.81,0,0,1,1,0,138,138,1.1,0.9
54539,1,7.69,1.48,0,0,1,1,0,138,138,1.1,0.9
54540,1,15.14,2.91,0,0,1,1,0,69,69,1.1,0.9
54541,1,11.25,2.13,0,0,1,1,0,69,69,1.1,0.9
54542,1,16.69,4.01,0,0,1,1,0,69,69,1.1,0.9
54543,1,16.69,3.2,0,0,1,1,0,138,138,1.1,0.9
54544,1,24.98,4.67,0,0,1,1,0,69,69,1.1,0.9
54545,1,11.55,2.21,0,0,1,1,0,69,69,1.1,0.9
54546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54547,1,10.4,1.98,0,0,1,1,0,138,138,1.1,0.9
54548,1,8.49,1.64,0,0,1,1,0,69,69,1.1,0.9
54549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54550,1,5.55,1.06,0,0,1,1,0,138,138,1.1,0.9
54553,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54554,1,9.21,1.72,0,0,1,1,0,69,69,1.1,0.9
54555,1,13.36,2.5,0,0,1,1,0,69,69,1.1,0.9
54556,1,13.84,2.67,0,0,1,1,0,69,69,1.1,0.9
54557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54558,1,15.49,2.88,0,0,1,1,0,69,69,1.1,0.9
54559,1,3.14,0.59,0,0,1,1,0,69,69,1.1,0.9
54560,1,8.61,1.65,0,0,1,1,0,69,69,1.1,0.9
54561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54565,1,13.57,2.56,0,0,1,1,0,69,69,1.1,0.9
54566,1,9.17,1.75,0,0,1,1,0,69,69,1.1,0.9
54568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54569,1,9.4,1.74,0,0,1,1,0,138,138,1.1,0.9
54570,1,14.13,2.62,0,0,1,1,0,69,69,1.1,0.9
54571,1,9.32,1.73,0,0,1,1,0,69,69,1.1,0.9
54572,1,6.18,1.15,0,0,1,1,0,69,69,1.1,0.9
54573,1,2.67,0.51,0,0,1,1,0,69,69,1.1,0.9
54574,1,3.05,0.57,0,0,1,1,0,69,69,1.1,0.9
54575,1,11.95,2.27,0,0,1,1,0,69,69,1.1,0.9
54576,1,30.14,5.25,0,0,1,1,0,69,69,1.1,0.9
54577,1,3.2,0.61,0,0,1,1,0,69,69,1.1,0.9
54578,1,8.56,1.58,0,0,1,1,0,69,69,1.1,0.9
54579,1,3.96,0.74,0,0,1,1,0,69,69,1.1,0.9
54580,1,11.25,2.11,0,0,1,1,0,69,69,1.1,0.9
54581,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54583,1,5.71,1.06,0,0,1,1,0,138,138,1.1,0.9
54585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54587,1,13.02,2.52,0,0,1,1,0,69,69,1.1,0.9
54588,1,26.95,5.24,0,0,1,1,0,138,138,1.1,0.9
54589,1,10.38,1.97,0,0,1,1,0,69,69,1.1,0.9
54591,1,9.74,1.85,0,0,1,1,0,69,69,1.1,0.9
54592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54594,1,6.65,1.27,0,0,1,1,0,69,69,1.1,0.9
54595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54599,1,4.61,0.86,0,0,1,1,0,138,138,1.1,0.9
54600,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54603,1,4.36,0.83,0,0,1,1,0,69,69,1.1,0.9
54604,1,10.87,2.64,0,0,1,1,0,69,69,1.1,0.9
54605,1,4.43,0.83,0,0,1,1,0,69,69,1.1,0.9
54606,1,8.02,1.55,0,0,1,1,0,69,69,1.1,0.9
54607,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54608,1,14.17,2.66,0,0,1,1,0,69,69,1.1,0.9
54609,1,13,2.43,0,0,1,1,0,69,69,1.1,0.9
54610,1,21.84,5.22,0,0,1,1,0,69,69,1.1,0.9
54611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54613,1,28.79,6.17,0,0,1,1,0,69,69,1.1,0.9
54614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54616,1,5.42,1.02,0,0,1,1,0,69,69,1.1,0.9
54617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54618,1,32.34,6.83,0,0,1,1,0,69,69,1.1,0.9
54619,1,12.7,2.37,0,0,1,1,0,69,69,1.1,0.9
54620,1,19,4.36,0,0,1,1,0,69,69,1.1,0.9
54621,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54625,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54626,1,8.1,1.53,0,0,1,1,0,69,69,1.1,0.9
54627,1,6.67,1.28,0,0,1,1,0,69,69,1.1,0.9
54630,1,15.99,3.02,0,0,1,1,0,69,69,1.1,0.9
54631,1,0,0,0,225.869170727,1,1,0,138,138,1.1,0.9
54632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54633,1,16.65,3.12,0,0,1,1,0,69,69,1.1,0.9
54634,1,7.82,1.45,0,0,1,1,0,69,69,1.1,0.9
54635,1,14.4,2.75,0,0,1,1,0,69,69,1.1,0.9
54636,1,8.76,1.63,0,0,1,1,0,69,69,1.1,0.9
54637,1,8.3,1.6,0,0,1,1,0,69,69,1.1,0.9
54640,1,7.09,1.32,0,0,1,1,0,69,69,1.1,0.9
54641,1,9.88,1.89,0,0,1,1,0,69,69,1.1,0.9
54642,1,10.86,2.04,0,0,1,1,0,69,69,1.1,0.9
54645,1,6.89,1.28,0,0,1,1,0,69,69,1.1,0.9
54646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54647,1,3.4,0.64,0,0,1,1,0,69,69,1.1,0.9
54648,1,7.86,1.51,0,0,1,1,0,69,69,1.1,0.9
54649,1,13.99,2.68,0,0,1,1,0,69,69,1.1,0.9
54650,1,13.68,2.55,0,0,1,1,0,69,69,1.1,0.9
54651,1,8.48,1.58,0,0,1,1,0,69,69,1.1,0.9
54652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54656,1,18.75,3.51,0,0,1,1,0,69,69,1.1,0.9
54657,1,11.31,2.13,0,0,1,1,0,69,69,1.1,0.9
54659,1,14.38,2.75,0,0,1,1,0,69,69,1.1,0.9
54660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54661,1,8.5,1.57,0,0,1,1,0,69,69,1.1,0.9
54662,1,8.37,1.55,0,0,1,1,0,69,69,1.1,0.9
54663,1,8.49,1.62,0,0,1,1,0,69,69,1.1,0.9
54664,1,4.72,0.9,0,0,1,1,0,69,69,1.1,0.9
54665,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54666,1,11.18,2.07,0,0,1,1,0,69,69,1.1,0.9
54667,1,15.67,3.01,0,0,1,1,0,69,69,1.1,0.9
54668,1,6.82,1.32,0,0,1,1,0,69,69,1.1,0.9
54669,1,3.62,0.67,0,0,1,1,0,69,69,1.1,0.9
54670,1,2.77,0.52,0,0,1,1,0,69,69,1.1,0.9
54671,1,9.6,1.8,0,0,1,1,0,69,69,1.1,0.9
54672,1,20.19,3.8,0,0,1,1,0,69,69,1.1,0.9
54673,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54674,1,13.14,2.46,0,0,1,1,0,69,69,1.1,0.9
54675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54676,1,6.57,1.22,0,0,1,1,0,69,69,1.1,0.9
54677,1,7.97,1.5,0,0,1,1,0,69,69,1.1,0.9
54678,1,12.21,2.81,0,0,1,1,0,69,69,1.1,0.9
54679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54680,1,8.54,1.61,0,0,1,1,0,69,69,1.1,0.9
54681,1,10.24,1.91,0,0,1,1,0,69,69,1.1,0.9
54682,1,10.11,1.93,0,0,1,1,0,69,69,1.1,0.9
54684,1,10.63,1.98,0,0,1,1,0,69,69,1.1,0.9
54685,1,14.86,2.75,0,0,1,1,0,69,69,1.1,0.9
54686,1,12.61,2.41,0,0,1,1,0,69,69,1.1,0.9
54687,1,16.79,3.61,0,0,1,1,0,69,69,1.1,0.9
54688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54689,1,53.6,9.68,0,0,1,1,0,69,69,1.1,0.9
54690,1,7.72,1.47,0,0,1,1,0,69,69,1.1,0.9
54692,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54693,1,7.07,1.32,0,0,1,1,0,69,69,1.1,0.9
54694,1,13.4,2.52,0,0,1,1,0,69,69,1.1,0.9
54697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54698,1,8.37,1.59,0,0,1,1,0,69,69,1.1,0.9
54699,1,10.79,2.07,0,0,1,1,0,69,69,1.1,0.9
54700,1,19.62,3.7,0,0,1,1,0,69,69,1.1,0.9
54701,1,5.98,1.16,0,0,1,1,0,69,69,1.1,0.9
54703,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54704,1,10.83,2.05,0,0,1,1,0,69,69,1.1,0.9
54705,1,12.6,2.43,0,0,1,1,0,69,69,1.1,0.9
54706,1,21.41,4.04,0,0,1,1,0,69,69,1.1,0.9
54707,1,8.96,1.72,0,0,1,1,0,69,69,1.1,0.9
54708,1,19.94,3.79,0,0,1,1,0,69,69,1.1,0.9
54709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54711,1,11.97,2.29,0,0,1,1,0,138,138,1.1,0.9
54712,1,11.04,2.12,0,0,1,1,0,69,69,1.1,0.9
54713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54714,1,8.99,1.71,0,0,1,1,0,69,69,1.1,0.9
54715,1,5.82,1.08,0,0,1,1,0,69,69,1.1,0.9
54716,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54717,1,11,2.09,0,0,1,1,0,69,69,1.1,0.9
54718,1,7.65,1.44,0,0,1,1,0,69,69,1.1,0.9
54719,1,20.95,-6.19,0,0,1,1,0,69,69,1.1,0.9
54720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54721,1,16.34,3.04,0,0,1,1,0,138,138,1.1,0.9
54723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54724,1,15.57,2.94,0,0,1,1,0,138,138,1.1,0.9
54725,1,28.93,5.68,0,0,1,1,0,69,69,1.1,0.9
54727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54728,1,7.64,1.48,0,0,1,1,0,138,138,1.1,0.9
54729,1,9.45,1.79,0,0,1,1,0,138,138,1.1,0.9
54730,1,7.15,1.34,0,0,1,1,0,69,69,1.1,0.9
54731,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54732,1,9.79,1.84,0,0,1,1,0,138,138,1.1,0.9
54733,1,6.26,1.19,0,0,1,1,0,138,138,1.1,0.9
54734,1,9.79,1.83,0,0,1,1,0,69,69,1.1,0.9
54736,1,18.57,3.55,0,0,1,1,0,69,69,1.1,0.9
54737,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54738,1,10.87,2.05,0,0,1,1,0,138,138,1.1,0.9
54739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54740,1,6.65,1.28,0,0,1,1,0,69,69,1.1,0.9
54741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54744,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54745,1,58.79,9.99,0,0,1,1,0,138,138,1.1,0.9
54746,1,110.51,18.74,0,0,1,1,0,138,138,1.1,0.9
54747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54752,1,17.09,3.19,0,0,1,1,0,138,138,1.1,0.9
54753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54754,1,10.44,2.01,0,0,1,1,0,138,138,1.1,0.9
54755,1,20.54,3.94,0,0,1,1,0,138,138,1.1,0.9
54756,1,16.1,3.09,0,0,1,1,0,138,138,1.1,0.9
54757,1,15.97,3,0,0,1,1,0,138,138,1.1,0.9
54758,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54759,1,13.45,2.58,0,0,1,1,0,138,138,1.1,0.9
54760,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54762,1,5.36,1.01,0,0,1,1,0,69,69,1.1,0.9
54763,1,5.71,1.1,0,0,1,1,0,69,69,1.1,0.9
54764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54767,1,18.88,4.28,0,0,1,1,0,138,138,1.1,0.9
54768,1,17.78,3.34,0,0,1,1,0,138,138,1.1,0.9
54769,1,28.84,5.04,0,0,1,1,0,138,138,1.1,0.9
54770,1,13.01,2.49,0,0,1,1,0,138,138,1.1,0.9
54771,1,11.38,2.14,0,0,1,1,0,138,138,1.1,0.9
54772,1,15.02,2.83,0,0,1,1,0,138,138,1.1,0.9
54773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54774,1,7.69,1.47,0,0,1,1,0,69,69,1.1,0.9
54775,1,15.78,2.92,0,0,1,1,0,138,138,1.1,0.9
54776,1,13.96,2.65,0,0,1,1,0,138,138,1.1,0.9
54777,1,13.28,2.5,0,0,1,1,0,138,138,1.1,0.9
54778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54779,1,7.42,1.37,0,0,1,1,0,138,138,1.1,0.9
54780,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54781,1,107.43,18.68,0,0,1,1,0,345,1,1.1,0.9
54783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54784,1,47.62,8.84,0,0,1,1,0,345,1,1.1,0.9
54785,1,20.03,3.85,0,0,1,1,0,69,69,1.1,0.9
54786,1,9.08,1.7,0,0,1,1,0,138,138,1.1,0.9
54787,1,33.11,5.8,0,0,1,1,0,138,138,1.1,0.9
54788,1,18.56,3.48,0,0,1,1,0,69,69,1.1,0.9
54789,1,28.77,6.12,0,0,1,1,0,138,138,1.1,0.9
54790,1,10.52,2.03,0,0,1,1,0,69,69,1.1,0.9
54791,1,6.22,1.17,0,0,1,1,0,69,69,1.1,0.9
54792,1,8.97,1.68,0,0,1,1,0,69,69,1.1,0.9
54793,1,9.47,1.8,0,0,1,1,0,69,69,1.1,0.9
54794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54798,1,5.56,1.07,0,0,1,1,0,69,69,1.1,0.9
54799,1,13.04,2.49,0,0,1,1,0,69,69,1.1,0.9
54800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54801,1,7.64,1.42,0,0,1,1,0,69,69,1.1,0.9
54802,1,16.31,3.14,0,0,1,1,0,69,69,1.1,0.9
54803,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54804,1,10.51,1.99,0,0,1,1,0,138,138,1.1,0.9
54806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54807,1,12.93,2.4,0,0,1,1,0,69,69,1.1,0.9
54808,1,7.34,1.37,0,0,1,1,0,69,69,1.1,0.9
54809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54810,1,40.56,7.75,0,0,1,1,0,345,1,1.1,0.9
54811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54813,1,6.91,1.33,0,0,1,1,0,69,69,1.1,0.9
54814,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54815,1,9.41,1.78,0,0,1,1,0,69,69,1.1,0.9
54817,1,356.88,46.85,0,0,1,1,0,345,1,1.1,0.9
54818,1,26.23,5.53,0,0,1,1,0,138,138,1.1,0.9
54819,1,13.18,2.52,0,0,1,1,0,138,138,1.1,0.9
54820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54821,1,8.38,1.59,0,0,1,1,0,138,138,1.1,0.9
54822,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54823,1,10.64,2.01,0,0,1,1,0,69,69,1.1,0.9
54824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54825,1,15.86,3.66,0,0,1,1,0,69,69,1.1,0.9
54827,1,9.15,1.74,0,0,1,1,0,69,69,1.1,0.9
54828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54830,1,14.07,2.63,0,0,1,1,0,69,69,1.1,0.9
54831,1,12.07,2.29,0,0,1,1,0,69,69,1.1,0.9
54834,1,14.68,2.8,0,0,1,1,0,69,69,1.1,0.9
54835,1,15.38,2.92,0,0,1,1,0,69,69,1.1,0.9
54836,1,8.12,1.54,0,0,1,1,0,69,69,1.1,0.9
54837,1,9.76,1.83,0,0,1,1,0,69,69,1.1,0.9
54838,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54839,1,6.73,1.31,0,0,1,1,0,69,69,1.1,0.9
54840,1,8.44,1.6,0,0,1,1,0,69,69,1.1,0.9
54841,1,8.57,1.61,0,0,1,1,0,69,69,1.1,0.9
54842,1,7.35,1.37,0,0,1,1,0,69,69,1.1,0.9
54843,1,9.39,1.76,0,0,1,1,0,138,138,1.1,0.9
54844,1,12.68,2.44,0,0,1,1,0,69,69,1.1,0.9
54845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54846,1,53.77,11.05,0,0,1,1,0,69,69,1.1,0.9
54847,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54848,1,4.68,0.88,0,0,1,1,0,69,69,1.1,0.9
54849,1,9.47,1.82,0,0,1,1,0,69,69,1.1,0.9
54851,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54852,1,11.02,2.12,0,0,1,1,0,138,138,1.1,0.9
54853,1,8.01,1.54,0,0,1,1,0,138,138,1.1,0.9
54854,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54856,1,9.32,1.8,0,0,1,1,0,138,138,1.1,0.9
54857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54858,1,9.08,1.73,0,0,1,1,0,69,69,1.1,0.9
54859,1,23.23,4.43,0,0,1,1,0,69,69,1.1,0.9
54860,1,5.95,1.15,0,0,1,1,0,138,138,1.1,0.9
54861,1,7.94,1.53,0,0,1,1,0,138,138,1.1,0.9
54862,1,4.72,0.89,0,0,1,1,0,69,69,1.1,0.9
54863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54864,1,9.65,1.8,0,0,1,1,0,69,69,1.1,0.9
54865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54866,1,12.42,2.32,0,0,1,1,0,69,69,1.1,0.9
54867,1,3.64,0.68,0,0,1,1,0,69,69,1.1,0.9
54868,1,3.3,0.62,0,0,1,1,0,69,69,1.1,0.9
54869,1,10.64,1.98,0,0,1,1,0,69,69,1.1,0.9
54871,1,16.55,3.1,0,0,1,1,0,69,69,1.1,0.9
54872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54873,1,25.22,5.18,0,0,1,1,0,138,138,1.1,0.9
54874,1,16.05,3.86,0,0,1,1,0,69,69,1.1,0.9
54875,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54876,1,48.87,8.91,0,0,1,1,0,69,69,1.1,0.9
54877,1,3.97,0.75,0,0,1,1,0,69,69,1.1,0.9
54878,1,0,0,0,255.999997227,1,1,0,138,138,1.1,0.9
54880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54881,1,15.9,3.52,0,0,1,1,0,69,69,1.1,0.9
54882,1,8.68,1.62,0,0,1,1,0,69,69,1.1,0.9
54883,1,9.37,1.79,0,0,1,1,0,69,69,1.1,0.9
54885,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54887,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54888,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54889,1,5.84,1.08,0,0,1,1,0,69,69,1.1,0.9
54890,1,4.19,0.8,0,0,1,1,0,69,69,1.1,0.9
54891,1,20.73,3.79,0,0,1,1,0,69,69,1.1,0.9
54892,1,7.03,1.31,0,0,1,1,0,69,69,1.1,0.9
54893,1,10.35,2,0,0,1,1,0,69,69,1.1,0.9
54894,1,10.52,1.98,0,0,1,1,0,69,69,1.1,0.9
54895,1,8.52,1.59,0,0,1,1,0,69,69,1.1,0.9
54896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54898,1,8.93,1.69,0,0,1,1,0,69,69,1.1,0.9
54899,1,6.99,1.33,0,0,1,1,0,69,69,1.1,0.9
54901,1,15.47,2.99,0,0,1,1,0,69,69,1.1,0.9
54902,1,14.43,2.71,0,0,1,1,0,69,69,1.1,0.9
54903,1,9.41,1.74,0,0,1,1,0,69,69,1.1,0.9
54904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54906,1,13.52,2.52,0,0,1,1,0,69,69,1.1,0.9
54908,1,20.08,3.71,0,0,1,1,0,69,69,1.1,0.9
54909,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54910,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54914,1,6.04,1.15,0,0,1,1,0,138,138,1.1,0.9
54915,1,25.5,4.71,0,0,1,1,0,69,69,1.1,0.9
54916,1,15.71,3,0,0,1,1,0,69,69,1.1,0.9
54917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54920,1,12.05,2.26,0,0,1,1,0,69,69,1.1,0.9
54921,1,0,0,0,123.999897793,1,1,0,230,1,1.1,0.9
54922,1,11.71,2.23,0,0,1,1,0,69,69,1.1,0.9
54923,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54924,1,9.6,1.8,0,0,1,1,0,138,138,1.1,0.9
54925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54926,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54927,1,17.08,3.25,0,0,1,1,0,138,138,1.1,0.9
54929,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54932,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54933,1,27.28,4.64,0,0,1,1,0,69,69,1.1,0.9
54935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54936,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54937,1,25.41,4.83,0,0,1,1,0,138,138,1.1,0.9
54938,1,12.33,2.32,0,0,1,1,0,69,69,1.1,0.9
54939,1,10.86,2.05,0,0,1,1,0,69,69,1.1,0.9
54940,1,12.03,2.29,0,0,1,1,0,69,69,1.1,0.9
54941,1,12.69,2.44,0,0,1,1,0,69,69,1.1,0.9
54942,1,28.82,5.82,0,0,1,1,0,69,69,1.1,0.9
54943,1,14.5,2.67,0,0,1,1,0,69,69,1.1,0.9
54944,1,7.43,1.41,0,0,1,1,0,69,69,1.1,0.9
54945,1,7.88,1.47,0,0,1,1,0,69,69,1.1,0.9
54946,1,6.77,1.3,0,0,1,1,0,69,69,1.1,0.9
54947,1,12.84,2.38,0,0,1,1,0,69,69,1.1,0.9
54950,1,12.03,2.23,0,0,1,1,0,69,69,1.1,0.9
54951,1,21.24,4.03,0,0,1,1,0,69,69,1.1,0.9
54955,1,7.97,1.5,0,0,1,1,0,69,69,1.1,0.9
54957,1,14,2.67,0,0,1,1,0,69,69,1.1,0.9
54958,1,12.97,2.4,0,0,1,1,0,69,69,1.1,0.9
54959,1,10.83,2.04,0,0,1,1,0,69,69,1.1,0.9
54960,1,6.98,1.34,0,0,1,1,0,69,69,1.1,0.9
54961,1,6.55,1.23,0,0,1,1,0,69,69,1.1,0.9
54962,1,8.62,1.67,0,0,1,1,0,69,69,1.1,0.9
54963,1,11.07,2.1,0,0,1,1,0,69,69,1.1,0.9
54965,1,9.32,1.8,0,0,1,1,0,69,69,1.1,0.9
54966,1,19.91,3.74,0,0,1,1,0,69,69,1.1,0.9
54967,1,34.54,7.71,0,0,1,1,0,69,69,1.1,0.9
54969,1,13.48,3.19,0,0,1,1,0,69,69,1.1,0.9
54971,1,9.94,1.85,0,0,1,1,0,69,69,1.1,0.9
54972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54973,1,12.09,2.27,0,0,1,1,0,69,69,1.1,0.9
54975,1,10.22,1.93,0,0,1,1,0,69,69,1.1,0.9
54976,1,11.46,2.13,0,0,1,1,0,69,69,1.1,0.9
54977,1,11.43,2.2,0,0,1,1,0,69,69,1.1,0.9
54978,1,7.78,1.51,0,0,1,1,0,69,69,1.1,0.9
54979,1,9,1.7,0,0,1,1,0,69,69,1.1,0.9
54981,1,8.06,1.5,0,0,1,1,0,69,69,1.1,0.9
54982,1,7.73,1.45,0,0,1,1,0,69,69,1.1,0.9
54983,1,7.81,1.49,0,0,1,1,0,69,69,1.1,0.9
54984,1,10.47,1.94,0,0,1,1,0,69,69,1.1,0.9
54985,1,9.37,1.79,0,0,1,1,0,69,69,1.1,0.9
54986,1,9.67,1.84,0,0,1,1,0,69,69,1.1,0.9
54987,1,7.5,1.44,0,0,1,1,0,69,69,1.1,0.9
54988,1,16.42,3.04,0,0,1,1,0,69,69,1.1,0.9
54989,1,10.19,1.88,0,0,1,1,0,69,69,1.1,0.9
54990,1,12.7,2.4,0,0,1,1,0,69,69,1.1,0.9
54991,1,13.14,2.49,0,0,1,1,0,69,69,1.1,0.9
54992,1,6.87,1.28,0,0,1,1,0,69,69,1.1,0.9
54993,1,8.1,1.52,0,0,1,1,0,69,69,1.1,0.9
54994,1,7.06,1.33,0,0,1,1,0,69,69,1.1,0.9
54995,1,2.14,0.41,0,0,1,1,0,69,69,1.1,0.9
54996,1,7.06,1.34,0,0,1,1,0,69,69,1.1,0.9
54998,1,10.96,2.09,0,0,1,1,0,69,69,1.1,0.9
54999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55000,1,5.1,0.95,0,0,1,1,0,69,69,1.1,0.9
55001,1,5.75,1.07,0,0,1,1,0,69,69,1.1,0.9
55002,1,6.39,1.19,0,0,1,1,0,69,69,1.1,0.9
55003,1,6.06,1.12,0,0,1,1,0,69,69,1.1,0.9
55004,1,3.99,0.74,0,0,1,1,0,69,69,1.1,0.9
55005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55006,1,4.47,0.85,0,0,1,1,0,69,69,1.1,0.9
55007,1,8.45,1.58,0,0,1,1,0,69,69,1.1,0.9
55008,1,3.8,0.72,0,0,1,1,0,69,69,1.1,0.9
55009,1,6.9,1.31,0,0,1,1,0,69,69,1.1,0.9
55010,1,8.67,1.6,0,0,1,1,0,69,69,1.1,0.9
55011,1,10.38,1.93,0,0,1,1,0,69,69,1.1,0.9
55012,1,8.21,1.55,0,0,1,1,0,69,69,1.1,0.9
55014,1,11.65,2.23,0,0,1,1,0,69,69,1.1,0.9
55018,1,7.41,1.39,0,0,1,1,0,69,69,1.1,0.9
55019,1,14.25,2.63,0,0,1,1,0,69,69,1.1,0.9
55021,1,5.31,1,0,0,1,1,0,69,69,1.1,0.9
55022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55026,1,7.64,1.45,0,0,1,1,0,69,69,1.1,0.9
55027,1,7.97,1.55,0,0,1,1,0,69,69,1.1,0.9
55029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55033,1,7.21,1.37,0,0,1,1,0,69,69,1.1,0.9
55034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55035,1,8.57,1.61,0,0,1,1,0,69,69,1.1,0.9
55036,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55037,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55038,1,6.19,1.16,0,0,1,1,0,69,69,1.1,0.9
55039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55040,1,24.68,4.67,0,0,1,1,0,138,138,1.1,0.9
55041,1,12.5,2.34,0,0,1,1,0,138,138,1.1,0.9
55042,1,21.64,3.99,0,0,1,1,0,138,138,1.1,0.9
55043,1,24.46,4.64,0,0,1,1,0,138,138,1.1,0.9
55044,1,3.92,0.75,0,0,1,1,0,138,138,1.1,0.9
55045,1,7.9,1.48,0,0,1,1,0,138,138,1.1,0.9
55046,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55047,1,23.43,4.39,0,0,1,1,0,138,138,1.1,0.9
55048,1,7.89,1.53,0,0,1,1,0,138,138,1.1,0.9
55049,1,10.56,1.99,0,0,1,1,0,138,138,1.1,0.9
55050,1,11.09,2.14,0,0,1,1,0,138,138,1.1,0.9
55051,1,15.05,2.8,0,0,1,1,0,345,1,1.1,0.9
55052,1,44.73,8.99,0,0,1,1,0,345,1,1.1,0.9
55054,1,18.16,3.46,0,0,1,1,0,138,138,1.1,0.9
55055,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55056,1,15.4,2.96,0,0,1,1,0,69,69,1.1,0.9
55057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55058,1,24.31,4.56,0,0,1,1,0,138,138,1.1,0.9
55059,1,16.8,3.18,0,0,1,1,0,138,138,1.1,0.9
55060,1,14.25,2.67,0,0,1,1,0,138,138,1.1,0.9
55061,1,30.42,5.66,0,0,1,1,0,138,138,1.1,0.9
55062,1,86.15,18.41,0,0,1,1,0,345,1,1.1,0.9
55063,1,39.82,8.46,0,0,1,1,0,138,138,1.1,0.9
55064,1,15.9,2.97,0,0,1,1,0,138,138,1.1,0.9
55066,1,11.57,2.18,0,0,1,1,0,138,138,1.1,0.9
55067,1,18.92,3.55,0,0,1,1,0,138,138,1.1,0.9
55068,1,40.44,7.24,0,0,1,1,0,345,1,1.1,0.9
55069,1,11.46,2.17,0,0,1,1,0,230,1,1.1,0.9
55070,1,28.68,6.98,0,0,1,1,0,230,1,1.1,0.9
55071,1,7.81,1.5,0,0,1,1,0,138,138,1.1,0.9
55072,1,344.4,64.2,0,0,1,1,0,138,138,1.1,0.9
55073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55074,1,10.54,2,0,0,1,1,0,69,69,1.1,0.9
55075,1,20.69,3.88,0,0,1,1,0,138,138,1.1,0.9
55076,1,17.08,3.28,0,0,1,1,0,138,138,1.1,0.9
55077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55078,1,15.28,2.92,0,0,1,1,0,138,138,1.1,0.9
55079,1,11.23,2.09,0,0,1,1,0,138,138,1.1,0.9
55080,1,6.74,1.3,0,0,1,1,0,69,69,1.1,0.9
55081,1,9.47,1.79,0,0,1,1,0,69,69,1.1,0.9
55082,1,2.41,0.46,0,0,1,1,0,69,69,1.1,0.9
55083,1,7.72,1.46,0,0,1,1,0,69,69,1.1,0.9
55084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55085,1,69.43,16.11,0,0,1,1,0,138,138,1.1,0.9
55086,1,12.97,2.48,0,0,1,1,0,69,69,1.1,0.9
55087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55088,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55089,1,13.39,2.49,0,0,1,1,0,69,69,1.1,0.9
55090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55092,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55094,1,11.21,2.15,0,0,1,1,0,69,69,1.1,0.9
55095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55096,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55098,1,13.41,2.55,0,0,1,1,0,138,138,1.1,0.9
55099,1,18.24,3.49,0,0,1,1,0,138,138,1.1,0.9
55100,1,45.48,8.7,0,0,1,1,0,138,138,1.1,0.9
55102,1,58.25,10.86,0,0,1,1,0,345,1,1.1,0.9
55103,1,50.06,9.83,0,0,1,1,0,69,69,1.1,0.9
55104,1,115.95,15.38,0,0,1,1,0,138,138,1.1,0.9
55105,1,38.65,8.83,0,0,1,1,0,138,138,1.1,0.9
55106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55107,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55108,1,11.22,2.08,0,0,1,1,0,69,69,1.1,0.9
55110,1,7.48,1.44,0,0,1,1,0,69,69,1.1,0.9
55111,1,16.03,3.09,0,0,1,1,0,69,69,1.1,0.9
55112,1,6.96,1.3,0,0,1,1,0,69,69,1.1,0.9
55113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55114,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55116,1,12.52,2.4,0,0,1,1,0,138,138,1.1,0.9
55119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55120,1,15.1,2.88,0,0,1,1,0,138,138,1.1,0.9
55121,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55122,1,7.83,1.45,0,0,1,1,0,138,138,1.1,0.9
55123,1,10.3,1.91,0,0,1,1,0,138,138,1.1,0.9
55124,1,12.71,2.36,0,0,1,1,0,69,69,1.1,0.9
55125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55127,1,6.88,1.34,0,0,1,1,0,69,69,1.1,0.9
55128,1,7.43,1.43,0,0,1,1,0,69,69,1.1,0.9
55129,1,24.44,4.67,0,0,1,1,0,69,69,1.1,0.9
55130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55131,1,9.77,1.83,0,0,1,1,0,138,138,1.1,0.9
55132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55133,1,10.59,2.03,0,0,1,1,0,69,69,1.1,0.9
55135,1,20.78,4,0,0,1,1,0,69,69,1.1,0.9
55138,1,14.19,2.65,0,0,1,1,0,69,69,1.1,0.9
55139,1,10.01,1.9,0,0,1,1,0,69,69,1.1,0.9
55141,1,8.23,1.58,0,0,1,1,0,69,69,1.1,0.9
55142,1,20.06,3.79,0,0,1,1,0,69,69,1.1,0.9
55144,1,13.3,2.48,0,0,1,1,0,69,69,1.1,0.9
55145,1,26.89,5.01,0,0,1,1,0,69,69,1.1,0.9
55151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55156,1,16.32,3.02,0,0,1,1,0,69,69,1.1,0.9
55157,1,21.77,4.09,0,0,1,1,0,69,69,1.1,0.9
55158,1,22.48,4.22,0,0,1,1,0,69,69,1.1,0.9
55159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55162,1,20.52,3.8,0,0,1,1,0,69,69,1.1,0.9
55163,1,15.36,2.88,0,0,1,1,0,69,69,1.1,0.9
55164,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55165,1,40.98,7.09,0,0,1,1,0,138,138,1.1,0.9
55166,1,33.43,6.71,0,0,1,1,0,138,138,1.1,0.9
55167,1,0,0,0,199.99980932,1,1,0,345,1,1.1,0.9
55168,1,12.13,2.32,0,0,1,1,0,69,69,1.1,0.9
55169,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55170,1,7.17,1.38,0,0,1,1,0,69,69,1.1,0.9
55171,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55172,1,10.72,1.99,0,0,1,1,0,69,69,1.1,0.9
55173,1,14.78,2.83,0,0,1,1,0,138,138,1.1,0.9
55174,1,9.53,1.79,0,0,1,1,0,138,138,1.1,0.9
55175,1,8.89,1.72,0,0,1,1,0,138,138,1.1,0.9
55176,1,17.43,3.35,0,0,1,1,0,138,138,1.1,0.9
55178,1,18.58,3.46,0,0,1,1,0,138,138,1.1,0.9
55179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55184,1,8.65,1.61,0,0,1,1,0,69,69,1.1,0.9
55185,1,15.4,2.87,0,0,1,1,0,69,69,1.1,0.9
55186,1,2.82,0.54,0,0,1,1,0,69,69,1.1,0.9
55187,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55188,1,7.89,1.86,0,0,1,1,0,138,138,1.1,0.9
55189,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55190,1,16.59,3.12,0,0,1,1,0,69,69,1.1,0.9
55191,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55193,1,9.88,1.85,0,0,1,1,0,69,69,1.1,0.9
55194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55195,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55196,1,18.37,3.41,0,0,1,1,0,230,1,1.1,0.9
55197,1,20.64,3.82,0,0,1,1,0,69,69,1.1,0.9
55198,1,7.87,1.75,0,0,1,1,0,138,138,1.1,0.9
55199,1,20.04,3.84,0,0,1,1,0,69,69,1.1,0.9
55200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55201,1,9.87,1.89,0,0,1,1,0,138,138,1.1,0.9
55202,1,113.63,21.39,0,0,1,1,0,138,138,1.1,0.9
55204,1,4.93,0.96,0,0,1,1,0,138,138,1.1,0.9
55205,1,35.11,6.65,0,0,1,1,0,69,69,1.1,0.9
55206,1,57.39,10.98,0,0,1,1,0,69,69,1.1,0.9
55207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55208,1,6.32,1.22,0,0,1,1,0,69,69,1.1,0.9
55209,1,12.15,2.27,0,0,1,1,0,69,69,1.1,0.9
55210,1,11.09,2.08,0,0,1,1,0,69,69,1.1,0.9
55211,1,15.05,2.86,0,0,1,1,0,69,69,1.1,0.9
55212,1,46.68,9.08,0,0,1,1,0,69,69,1.1,0.9
55214,1,12.97,2.49,0,0,1,1,0,69,69,1.1,0.9
55216,1,33.27,5.97,0,0,1,1,0,69,69,1.1,0.9
55217,1,10.57,2.02,0,0,1,1,0,69,69,1.1,0.9
55218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55219,1,6.16,1.18,0,0,1,1,0,69,69,1.1,0.9
55222,1,13.53,2.57,0,0,1,1,0,138,138,1.1,0.9
55225,1,10.48,1.95,0,0,1,1,0,69,69,1.1,0.9
55227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55228,1,9.48,1.83,0,0,1,1,0,69,69,1.1,0.9
55229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55230,1,16.83,3.21,0,0,1,1,0,138,138,1.1,0.9
55231,1,11.65,2.17,0,0,1,1,0,69,69,1.1,0.9
55232,1,7.53,1.41,0,0,1,1,0,69,69,1.1,0.9
55234,1,10.99,2.08,0,0,1,1,0,69,69,1.1,0.9
55235,1,24.98,4.64,0,0,1,1,0,138,138,1.1,0.9
55236,1,24.07,4.58,0,0,1,1,0,138,138,1.1,0.9
55237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55241,1,13.48,2.52,0,0,1,1,0,138,138,1.1,0.9
55242,1,13.67,2.59,0,0,1,1,0,138,138,1.1,0.9
55243,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55244,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55254,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55255,1,15.36,2.94,0,0,1,1,0,69,69,1.1,0.9
55256,1,9.8,1.83,0,0,1,1,0,69,69,1.1,0.9
55257,1,12.24,2.33,0,0,1,1,0,69,69,1.1,0.9
55258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55265,1,13.17,2.45,0,0,1,1,0,69,69,1.1,0.9
55266,1,70.17,15.62,0,0,1,1,0,138,138,1.1,0.9
55267,1,7.1,1.35,0,0,1,1,0,138,138,1.1,0.9
55268,1,15.5,3.59,0,0,1,1,0,345,1,1.1,0.9
55270,1,13.24,2.51,0,0,1,1,0,345,1,1.1,0.9
55271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55272,1,18.81,3.56,0,0,1,1,0,345,1,1.1,0.9
55273,1,23.19,4.19,0,0,1,1,0,345,1,1.1,0.9
55274,1,5.1,0.94,0,0,1,1,0,138,138,1.1,0.9
55275,1,4.72,0.88,0,0,1,1,0,69,69,1.1,0.9
55277,1,6.35,-1.81,0,0,1,1,0,69,69,1.1,0.9
55278,1,7.97,1.53,0,0,1,1,0,69,69,1.1,0.9
55279,1,6.63,1.24,0,0,1,1,0,69,69,1.1,0.9
55280,1,8.6,1.65,0,0,1,1,0,69,69,1.1,0.9
55281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55282,1,5.54,1.03,0,0,1,1,0,138,138,1.1,0.9
55283,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55284,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55285,1,4.53,0.84,0,0,1,1,0,138,138,1.1,0.9
55286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55287,1,11.51,2.13,0,0,1,1,0,138,138,1.1,0.9
55288,1,8.92,1.66,0,0,1,1,0,138,138,1.1,0.9
55289,1,7.65,1.46,0,0,1,1,0,69,69,1.1,0.9
55291,1,12.13,2.26,0,0,1,1,0,69,69,1.1,0.9
55292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55293,1,5.49,1.02,0,0,1,1,0,69,69,1.1,0.9
55294,1,7.34,1.37,0,0,1,1,0,69,69,1.1,0.9
55295,1,12.89,3.15,0,0,1,1,0,69,69,1.1,0.9
55296,1,3.74,0.71,0,0,1,1,0,138,138,1.1,0.9
55297,1,3.13,0.59,0,0,1,1,0,138,138,1.1,0.9
55298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55299,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55300,1,25.61,4.88,0,0,1,1,0,69,69,1.1,0.9
55301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55305,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55309,1,3.86,0.72,0,0,1,1,0,138,138,1.1,0.9
55310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55311,1,27.45,5.07,0,0,1,1,0,138,138,1.1,0.9
55312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55313,1,8.09,1.52,0,0,1,1,0,138,138,1.1,0.9
55314,1,6.3,1.18,0,0,1,1,0,69,69,1.1,0.9
55315,1,8.56,1.6,0,0,1,1,0,69,69,1.1,0.9
55316,1,24.67,4.7,0,0,1,1,0,138,138,1.1,0.9
55317,1,11.53,2.16,0,0,1,1,0,230,1,1.1,0.9
55318,1,7.74,1.44,0,0,1,1,0,230,1,1.1,0.9
55319,1,20.69,3.93,0,0,1,1,0,138,138,1.1,0.9
55320,1,16.05,3.01,0,0,1,1,0,138,138,1.1,0.9
55322,1,16.65,3.08,0,0,1,1,0,230,1,1.1,0.9
55323,1,7.97,1.49,0,0,1,1,0,138,138,1.1,0.9
55324,1,19.31,3.56,0,0,1,1,0,138,138,1.1,0.9
55325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55326,1,12.67,2.39,0,0,1,1,0,69,69,1.1,0.9
55327,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55328,1,11.58,2.18,0,0,1,1,0,69,69,1.1,0.9
55329,1,13.04,2.47,0,0,1,1,0,230,1,1.1,0.9
55330,1,53.96,11.17,0,0,1,1,0,230,1,1.1,0.9
55331,1,9.07,1.7,0,0,1,1,0,69,69,1.1,0.9
55332,1,11.58,2.21,0,0,1,1,0,69,69,1.1,0.9
55333,1,9.94,1.91,0,0,1,1,0,69,69,1.1,0.9
55334,1,8.17,1.55,0,0,1,1,0,69,69,1.1,0.9
55337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55338,1,14.98,2.85,0,0,1,1,0,138,138,1.1,0.9
55339,1,15.7,3,0,0,1,1,0,138,138,1.1,0.9
55340,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55341,1,12.58,2.33,0,0,1,1,0,69,69,1.1,0.9
55342,1,11.29,2.12,0,0,1,1,0,69,69,1.1,0.9
55343,1,14.51,2.78,0,0,1,1,0,69,69,1.1,0.9
55344,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55345,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55347,1,5.15,0.95,0,0,1,1,0,69,69,1.1,0.9
55348,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55349,1,20.22,3.85,0,0,1,1,0,138,138,1.1,0.9
55350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55352,1,18.04,3.42,0,0,1,1,0,138,138,1.1,0.9
55353,1,20.84,3.95,0,0,1,1,0,138,138,1.1,0.9
55354,1,17.51,3.34,0,0,1,1,0,138,138,1.1,0.9
55355,1,18.52,3.51,0,0,1,1,0,230,1,1.1,0.9
55356,1,15.32,2.89,0,0,1,1,0,138,138,1.1,0.9
55357,1,11.46,2.14,0,0,1,1,0,138,138,1.1,0.9
55358,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55359,1,26.28,4.98,0,0,1,1,0,138,138,1.1,0.9
55361,1,32.18,6.29,0,0,1,1,0,138,138,1.1,0.9
55363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55364,1,9.66,1.81,0,0,1,1,0,69,69,1.1,0.9
55365,1,12.26,2.31,0,0,1,1,0,69,69,1.1,0.9
55366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55367,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55369,1,9.48,1.82,0,0,1,1,0,138,138,1.1,0.9
55370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55371,1,10.14,1.93,0,0,1,1,0,230,1,1.1,0.9
55372,1,14.75,2.83,0,0,1,1,0,230,1,1.1,0.9
55373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55375,1,30.66,6.16,0,0,1,1,0,345,1,1.1,0.9
55376,1,17.49,3.25,0,0,1,1,0,138,138,1.1,0.9
55377,1,29.92,5.77,0,0,1,1,0,138,138,1.1,0.9
55378,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55379,1,5.54,1.07,0,0,1,1,0,69,69,1.1,0.9
55380,1,3.96,0.76,0,0,1,1,0,138,138,1.1,0.9
55381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55382,1,2.53,0.48,0,0,1,1,0,230,1,1.1,0.9
55383,1,7.93,1.51,0,0,1,1,0,230,1,1.1,0.9
55384,1,14.92,2.82,0,0,1,1,0,69,69,1.1,0.9
55385,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55386,1,6.69,1.24,0,0,1,1,0,69,69,1.1,0.9
55387,1,6.08,1.16,0,0,1,1,0,69,69,1.1,0.9
55388,1,16.96,3.17,0,0,1,1,0,69,69,1.1,0.9
55389,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55390,1,14.6,2.74,0,0,1,1,0,69,69,1.1,0.9
55391,1,15.81,3.01,0,0,1,1,0,69,69,1.1,0.9
55392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55393,1,17.78,3.28,0,0,1,1,0,69,69,1.1,0.9
55394,1,7.53,1.42,0,0,1,1,0,69,69,1.1,0.9
55395,1,6.36,1.21,0,0,1,1,0,69,69,1.1,0.9
55396,1,2.85,0.56,0,0,1,1,0,69,69,1.1,0.9
55397,1,9.51,1.78,0,0,1,1,0,69,69,1.1,0.9
55398,1,7.97,1.5,0,0,1,1,0,69,69,1.1,0.9
55399,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55400,1,12.67,2.36,0,0,1,1,0,69,69,1.1,0.9
55401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55404,1,9.68,1.82,0,0,1,1,0,345,1,1.1,0.9
55405,1,13.71,2.63,0,0,1,1,0,230,1,1.1,0.9
55406,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55409,1,6.66,1.26,0,0,1,1,0,138,138,1.1,0.9
55410,1,7.53,1.4,0,0,1,1,0,69,69,1.1,0.9
55411,1,12.93,2.46,0,0,1,1,0,69,69,1.1,0.9
55412,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55413,1,9.75,1.81,0,0,1,1,0,69,69,1.1,0.9
55414,1,15.34,2.86,0,0,1,1,0,69,69,1.1,0.9
55415,1,41.32,10.12,0,0,1,1,0,69,69,1.1,0.9
55416,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55419,1,10.96,2.06,0,0,1,1,0,69,69,1.1,0.9
55420,1,7.1,1.32,0,0,1,1,0,69,69,1.1,0.9
55421,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55422,1,52.83,9.93,0,0,1,1,0,138,138,1.1,0.9
55423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55424,1,7.35,1.38,0,0,1,1,0,138,138,1.1,0.9
55425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55426,1,9.7,1.8,0,0,1,1,0,138,138,1.1,0.9
55428,1,10.31,1.97,0,0,1,1,0,138,138,1.1,0.9
55429,1,11.52,2.17,0,0,1,1,0,69,69,1.1,0.9
55430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55431,1,1.64,0.31,0,0,1,1,0,138,138,1.1,0.9
55432,1,19.8,3.86,0,0,1,1,0,69,69,1.1,0.9
55433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55435,1,14.17,2.68,0,0,1,1,0,345,1,1.1,0.9
55436,1,11.95,2.27,0,0,1,1,0,138,138,1.1,0.9
55437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55438,1,4.71,0.9,0,0,1,1,0,138,138,1.1,0.9
55439,1,8.02,1.53,0,0,1,1,0,138,138,1.1,0.9
55440,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55441,1,5.84,1.12,0,0,1,1,0,69,69,1.1,0.9
55443,1,4.18,0.78,0,0,1,1,0,69,69,1.1,0.9
55444,1,2.09,0.4,0,0,1,1,0,69,69,1.1,0.9
55445,1,1.77,0.34,0,0,1,1,0,69,69,1.1,0.9
55451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55453,1,7.15,1.34,0,0,1,1,0,345,1,1.1,0.9
55454,1,3.57,0.66,0,0,1,1,0,345,1,1.1,0.9
55455,1,8.77,1.68,0,0,1,1,0,345,1,1.1,0.9
55456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55458,1,3.96,0.75,0,0,1,1,0,69,69,1.1,0.9
55459,1,979.36,201.33,0,0,1,1,0,345,1,1.1,0.9
55460,1,17.94,3.33,0,0,1,1,0,138,138,1.1,0.9
55461,1,9.99,2.35,0,0,1,1,0,69,69,1.1,0.9
55463,1,15.24,2.82,0,-85.1593987331,1,1,0,138,138,1.1,0.9
55464,1,0,0,0,122.568972264,1,1,0,138,138,1.1,0.9
55465,1,9.16,1.7,0,0,1,1,0,69,69,1.1,0.9
55466,1,11.22,2.11,0,0,1,1,0,138,138,1.1,0.9
55468,1,5.67,1.06,0,0,1,1,0,69,69,1.1,0.9
55469,1,5.05,0.95,0,0,1,1,0,69,69,1.1,0.9
55470,1,8.18,1.9,0,0,1,1,0,69,69,1.1,0.9
55471,1,11,2.06,0,0,1,1,0,69,69,1.1,0.9
55472,1,4.91,0.93,0,0,1,1,0,69,69,1.1,0.9
55473,1,5.84,1.12,0,0,1,1,0,69,69,1.1,0.9
55474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55478,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55479,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55482,1,57.09,10.95,0,0,1,1,0,138,138,1.1,0.9
55483,1,14.01,2.85,0,0,1,1,0,138,138,1.1,0.9
55484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55486,1,8.29,1.55,0,0,1,1,0,138,138,1.1,0.9
55487,1,0,0,0,40.8699977072,1,1,0,138,138,1.1,0.9
55488,1,19.72,4.32,0,0,1,1,0,69,69,1.1,0.9
55489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55490,1,2.65,0.5,0,0,1,1,0,138,138,1.1,0.9
55491,1,7.29,1.38,0,0,1,1,0,138,138,1.1,0.9
55492,1,11.07,2.68,0,0,1,1,0,138,138,1.1,0.9
55493,1,11.73,2.19,0,0,1,1,0,138,138,1.1,0.9
55494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55496,1,33.58,7.8,0,0,1,1,0,69,69,1.1,0.9
55499,1,10.35,1.94,0,0,1,1,0,69,69,1.1,0.9
55500,1,24.38,4.54,0,0,1,1,0,138,138,1.1,0.9
55501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55505,1,9.53,1.82,0,0,1,1,0,138,138,1.1,0.9
