bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
55507,1,28.79,5.68,0,0,1,1,0,69,69,1.1,0.9
55508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55509,1,13.93,2.65,0,0,1,1,0,138,138,1.1,0.9
55510,1,5.48,1.02,0,0,1,1,0,138,138,1.1,0.9
55511,1,9.99,1.86,0,0,1,1,0,138,138,1.1,0.9
55512,1,8.76,1.64,0,0,1,1,0,138,138,1.1,0.9
55513,1,12.62,2.34,0,0,1,1,0,138,138,1.1,0.9
55514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55517,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55518,1,6.47,1.19,0,0,1,1,0,69,69,1.1,0.9
55519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55520,1,6.5,1.23,0,0,1,1,0,138,138,1.1,0.9
55521,1,14.56,2.77,0,0,1,1,0,69,69,1.1,0.9
55522,1,156.79,36.32,0,0,1,1,0,138,138,1.1,0.9
55523,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55525,1,59.38,12.28,0,0,1,1,0,138,138,1.1,0.9
55527,1,65.19,12.12,0,0,1,1,0,138,138,1.1,0.9
55528,1,62.01,12,0,0,1,1,0,138,138,1.1,0.9
55529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55530,1,24.39,4.57,0,0,1,1,0,138,138,1.1,0.9
55531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55532,1,12.82,2.38,0,0,1,1,0,69,69,1.1,0.9
55533,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55534,1,7.25,1.35,0,0,1,1,0,69,69,1.1,0.9
55535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55536,1,16.03,3.02,0,0,1,1,0,230,1,1.1,0.9
55537,1,5.92,1.11,0,0,1,1,0,345,1,1.1,0.9
55538,1,4.71,0.88,0,0,1,1,0,138,138,1.1,0.9
55539,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55540,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55541,1,13.81,2.56,0,0,1,1,0,69,69,1.1,0.9
55543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55545,1,4.96,0.95,0,0,1,1,0,138,138,1.1,0.9
55546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55548,1,2.16,0.42,0,0,1,1,0,69,69,1.1,0.9
55549,1,13.79,2.65,0,0,1,1,0,138,138,1.1,0.9
55550,1,7.42,1.37,0,0,1,1,0,138,138,1.1,0.9
55551,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55552,1,6.67,1.27,0,0,1,1,0,138,138,1.1,0.9
55553,1,5.09,0.94,0,0,1,1,0,69,69,1.1,0.9
55554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55556,1,7,1.32,0,0,1,1,0,69,69,1.1,0.9
55557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55558,1,4.58,0.85,0,0,1,1,0,69,69,1.1,0.9
55559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55560,1,4.91,0.92,0,0,1,1,0,69,69,1.1,0.9
55561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55562,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55564,1,10.58,2,0,0,1,1,0,69,69,1.1,0.9
55565,1,12.68,2.83,0,0,1,1,0,69,69,1.1,0.9
55566,1,14.27,3.25,0,0,1,1,0,69,69,1.1,0.9
55568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55574,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55576,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55577,1,9.39,1.74,0,8.54602229291,1,1,0,69,69,1.1,0.9
55578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55579,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55580,1,7.43,1.37,0,0,1,1,0,69,69,1.1,0.9
55581,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55582,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55584,1,14.33,2.72,0,0,1,1,0,138,138,1.1,0.9
55585,1,44.25,9.16,0,0,1,1,0,138,138,1.1,0.9
55586,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55589,1,18.33,3.48,0,0,1,1,0,230,1,1.1,0.9
55590,1,5.86,1.09,0,0,1,1,0,138,138,1.1,0.9
55591,1,18.32,3.76,0,0,1,1,0,138,138,1.1,0.9
55592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55598,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55599,1,8.77,1.67,0,0,1,1,0,69,69,1.1,0.9
55600,1,4.51,0.84,0,0,1,1,0,138,138,1.1,0.9
55601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55603,1,3.15,0.58,0,0,1,1,0,69,69,1.1,0.9
55604,1,11.01,2.06,0,0,1,1,0,69,69,1.1,0.9
55605,1,4.56,0.87,0,0,1,1,0,138,138,1.1,0.9
55606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55607,1,12.98,2.42,0,0,1,1,0,69,69,1.1,0.9
55608,1,35.93,6.64,0,0,1,1,0,69,69,1.1,0.9
55609,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55610,1,100.63,18.63,0,0,1,1,0,138,138,1.1,0.9
55611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55612,1,18.59,3.76,0,0,1,1,0,69,69,1.1,0.9
55613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55618,1,10.07,1.87,0,0,1,1,0,69,69,1.1,0.9
55619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55620,1,5.37,1.02,0,0,1,1,0,69,69,1.1,0.9
55621,1,9.54,1.8,0,0,1,1,0,69,69,1.1,0.9
55622,1,7.47,1.83,0,0,1,1,0,69,69,1.1,0.9
55623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55624,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55625,1,4.47,0.86,0,0,1,1,0,69,69,1.1,0.9
55626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55627,1,10.52,1.98,0,0,1,1,0,69,69,1.1,0.9
55628,1,16.14,3.04,0,0,1,1,0,138,138,1.1,0.9
55629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55632,1,14.55,2.88,0,0,1,1,0,69,69,1.1,0.9
55633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55634,1,3.12,0.6,0,0,1,1,0,69,69,1.1,0.9
55635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55636,1,9.32,2.12,0,0,1,1,0,69,69,1.1,0.9
55637,1,9.36,1.75,0,0,1,1,0,138,138,1.1,0.9
55638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55639,1,12.29,2.92,0,0,1,1,0,69,69,1.1,0.9
55640,1,4.25,0.8,0,0,1,1,0,69,69,1.1,0.9
55641,1,13.25,2.52,0,0,1,1,0,69,69,1.1,0.9
55642,1,9.08,1.76,0,0,1,1,0,69,69,1.1,0.9
55643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55647,1,4.3,0.83,0,0,1,1,0,69,69,1.1,0.9
55648,1,4.36,0.82,0,0,1,1,0,69,69,1.1,0.9
55649,1,12.16,2.27,0,0,1,1,0,69,69,1.1,0.9
55650,1,4.83,0.92,0,0,1,1,0,69,69,1.1,0.9
55651,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55652,1,1.97,0.38,0,0,1,1,0,69,69,1.1,0.9
55653,1,4.06,0.78,0,0,1,1,0,69,69,1.1,0.9
55654,1,11.87,2.2,0,0,1,1,0,138,138,1.1,0.9
55655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55657,1,4.51,0.86,0,0,1,1,0,138,138,1.1,0.9
55658,1,10.33,1.98,0,0,1,1,0,69,69,1.1,0.9
55659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55661,1,10.15,1.88,0,0,1,1,0,69,69,1.1,0.9
55662,1,5.03,0.97,0,0,1,1,0,69,69,1.1,0.9
55663,1,2.61,0.49,0,0,1,1,0,69,69,1.1,0.9
55664,1,4.06,0.78,0,0,1,1,0,69,69,1.1,0.9
55665,1,3.46,0.65,0,0,1,1,0,69,69,1.1,0.9
55666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55667,1,7.72,1.44,0,0,1,1,0,138,138,1.1,0.9
55668,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55669,1,5.17,0.98,0,0,1,1,0,69,69,1.1,0.9
55670,1,7.9,1.85,0,0,1,1,0,69,69,1.1,0.9
55671,1,14.08,2.65,0,0,1,1,0,69,69,1.1,0.9
55672,1,16.34,3.04,0,0,1,1,0,69,69,1.1,0.9
55673,1,16.44,3.15,0,0,1,1,0,69,69,1.1,0.9
55674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55676,1,4.56,0.88,0,0,1,1,0,69,69,1.1,0.9
55677,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55678,1,27.65,5.37,0,0,1,1,0,69,69,1.1,0.9
55679,1,9.37,1.75,0,0,1,1,0,69,69,1.1,0.9
55680,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55682,1,12.18,2.34,0,0,1,1,0,69,69,1.1,0.9
55683,1,4.91,0.91,0,0,1,1,0,69,69,1.1,0.9
55684,1,8.5,1.6,0,0,1,1,0,138,138,1.1,0.9
55685,1,3.61,0.69,0,0,1,1,0,138,138,1.1,0.9
55686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55687,1,9.16,1.77,0,0,1,1,0,69,69,1.1,0.9
55688,1,6.39,1.23,0,0,1,1,0,69,69,1.1,0.9
55689,1,13.84,2.58,0,0,1,1,0,138,138,1.1,0.9
55690,1,331.81,68.25,0,0,1,1,0,230,1,1.1,0.9
55691,1,13.08,3,0,0,1,1,0,69,69,1.1,0.9
55692,1,19.74,4.04,0,0,1,1,0,69,69,1.1,0.9
55693,1,7.1,1.32,0,0,1,1,0,69,69,1.1,0.9
55694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55696,1,251.38,49.25,0,0,1,1,0,345,1,1.1,0.9
55697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55698,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55699,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55702,1,16.93,3.27,0,0,1,1,0,69,69,1.1,0.9
55703,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55704,1,6.38,1.22,0,0,1,1,0,69,69,1.1,0.9
55707,1,23.82,4.49,0,0,1,1,0,138,138,1.1,0.9
55708,1,9.1,1.76,0,0,1,1,0,69,69,1.1,0.9
55709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55710,1,13.48,2.52,0,0,1,1,0,69,69,1.1,0.9
55711,1,5.45,1.05,0,0,1,1,0,69,69,1.1,0.9
55712,1,9.8,1.87,0,0,1,1,0,69,69,1.1,0.9
55713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55714,1,9.78,1.86,0,0,1,1,0,69,69,1.1,0.9
55715,1,51.76,9.45,0,0,1,1,0,138,138,1.1,0.9
55716,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55717,1,9.77,1.81,0,0,1,1,0,69,69,1.1,0.9
55718,1,34.7,5.99,0,0,1,1,0,138,138,1.1,0.9
55719,1,16.78,3.21,0,0,1,1,0,138,138,1.1,0.9
55720,1,15.14,2.88,0,0,1,1,0,69,69,1.1,0.9
55721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55722,1,12.31,2.3,0,0,1,1,0,69,69,1.1,0.9
55723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55724,1,11.79,2.19,0,0,1,1,0,69,69,1.1,0.9
55725,1,9.79,1.87,0,0,1,1,0,69,69,1.1,0.9
55726,1,8.89,1.72,0,0,1,1,0,69,69,1.1,0.9
55727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55729,1,17.89,3.14,0,0,1,1,0,69,69,1.1,0.9
55731,1,9.31,1.8,0,0,1,1,0,69,69,1.1,0.9
55732,1,2.67,0.5,0,0,1,1,0,69,69,1.1,0.9
55733,1,8.7,1.68,0,0,1,1,0,69,69,1.1,0.9
55734,1,7.74,1.47,0,0,1,1,0,138,138,1.1,0.9
55735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55738,1,17.88,3.32,0,0,1,1,0,138,138,1.1,0.9
55739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55740,1,16.11,3.02,0,0,1,1,0,138,138,1.1,0.9
55741,1,8.22,1.59,0,0,1,1,0,138,138,1.1,0.9
55742,1,39.41,7.56,0,0,1,1,0,138,138,1.1,0.9
55743,1,70.03,13.73,0,0,1,1,0,138,138,1.1,0.9
55744,1,122.14,29.28,0,0,1,1,0,138,138,1.1,0.9
55745,1,16.43,3.06,0,0,1,1,0,138,138,1.1,0.9
55746,1,46.38,8.74,0,0,1,1,0,138,138,1.1,0.9
55747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55748,1,1274.18,276.02,0,0,1,1,0,345,1,1.1,0.9
55749,1,251.99,40.57,0,0,1,1,0,138,138,1.1,0.9
55750,1,14.19,2.66,0,0,1,1,0,69,69,1.1,0.9
55751,1,11.57,2.19,0,0,1,1,0,69,69,1.1,0.9
55752,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55753,1,7.67,1.44,0,0,1,1,0,69,69,1.1,0.9
55754,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55755,1,70.63,13.93,0,0,1,1,0,138,138,1.1,0.9
55756,1,33.46,6.78,0,0,1,1,0,138,138,1.1,0.9
55757,1,461.67,91.92,0,0,1,1,0,230,1,1.1,0.9
55758,1,28.56,5.35,0,0,1,1,0,138,138,1.1,0.9
55759,1,16.75,3.13,0,0,1,1,0,138,138,1.1,0.9
55760,1,18.76,3.53,0,0,1,1,0,138,138,1.1,0.9
55761,1,18.12,3.49,0,0,1,1,0,138,138,1.1,0.9
55762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55763,1,4.68,0.89,0,0,1,1,0,69,69,1.1,0.9
55764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55765,1,5.35,1.3,0,0,1,1,0,69,69,1.1,0.9
55766,1,13.91,2.6,0,0,1,1,0,345,1,1.1,0.9
55767,1,5.41,1.02,0,0,1,1,0,69,69,1.1,0.9
55768,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55769,1,15.79,3,0,0,1,1,0,345,1,1.1,0.9
55770,1,21.53,3.92,0,0,1,1,0,69,69,1.1,0.9
55771,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55772,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55773,1,13.57,3.34,0,0,1,1,0,69,69,1.1,0.9
55774,1,47.25,9.14,0,0,1,1,0,138,138,1.1,0.9
55775,1,106.68,19.22,0,0,1,1,0,138,138,1.1,0.9
55776,1,11.38,2.1,0,0,1,1,0,69,69,1.1,0.9
55777,1,6.76,1.29,0,0,1,1,0,69,69,1.1,0.9
55778,1,21.31,4.18,0,0,1,1,0,69,69,1.1,0.9
55779,1,9.07,1.72,0,0,1,1,0,69,69,1.1,0.9
55780,1,38.48,9.73,0,0,1,1,0,69,69,1.1,0.9
55781,1,21.84,3.98,0,0,1,1,0,69,69,1.1,0.9
55782,1,8.57,1.58,0,0,1,1,0,69,69,1.1,0.9
55783,1,6.48,1.24,0,0,1,1,0,69,69,1.1,0.9
55784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55785,1,12.94,2.44,0,0,1,1,0,69,69,1.1,0.9
55786,1,6.79,1.27,0,0,1,1,0,69,69,1.1,0.9
55787,1,11.82,2.27,0,0,1,1,0,69,69,1.1,0.9
55788,1,11.14,2.6,0,0,1,1,0,69,69,1.1,0.9
55789,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55791,1,6.57,1.25,0,0,1,1,0,138,138,1.1,0.9
55792,1,4.95,0.94,0,0,1,1,0,138,138,1.1,0.9
55794,1,3.16,0.61,0,0,1,1,0,69,69,1.1,0.9
55795,1,8.46,1.62,0,0,1,1,0,69,69,1.1,0.9
55796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55798,1,3.66,0.68,0,0,1,1,0,69,69,1.1,0.9
55799,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55800,1,2.57,0.49,0,0,1,1,0,69,69,1.1,0.9
55801,1,111.55,27.81,0,0,1,1,0,345,1,1.1,0.9
55804,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55805,1,6.78,1.26,0,0,1,1,0,69,69,1.1,0.9
55806,1,17.47,3.85,0,0,1,1,0,69,69,1.1,0.9
55807,1,12.48,2.38,0,0,1,1,0,69,69,1.1,0.9
55808,1,8.56,1.64,0,0,1,1,0,69,69,1.1,0.9
55809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55810,1,7.72,1.47,0,0,1,1,0,138,138,1.1,0.9
55811,1,18.03,3.38,0,0,1,1,0,69,69,1.1,0.9
55812,1,7.66,1.43,0,0,1,1,0,69,69,1.1,0.9
55813,1,8.18,1.57,0,0,1,1,0,69,69,1.1,0.9
55814,1,3.15,0.59,0,0,1,1,0,69,69,1.1,0.9
55815,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55817,1,2.89,0.55,0,0,1,1,0,69,69,1.1,0.9
55818,1,5.71,1.1,0,0,1,1,0,69,69,1.1,0.9
55819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55820,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55821,1,8.84,1.66,0,0,1,1,0,69,69,1.1,0.9
55822,1,8.96,1.67,0,0,1,1,0,69,69,1.1,0.9
55823,1,18.13,3.56,0,0,1,1,0,69,69,1.1,0.9
55824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55825,1,9.4,1.8,0,0,1,1,0,69,69,1.1,0.9
55826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55827,1,5.52,1.06,0,0,1,1,0,69,69,1.1,0.9
55828,1,5.12,0.97,0,0,1,1,0,69,69,1.1,0.9
55829,1,9.26,1.76,0,0,1,1,0,69,69,1.1,0.9
55830,1,5.51,1.03,0,0,1,1,0,69,69,1.1,0.9
55831,1,4.86,0.91,0,0,1,1,0,69,69,1.1,0.9
55832,1,15.92,2.98,0,0,1,1,0,69,69,1.1,0.9
55833,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55834,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55835,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55836,1,8.83,1.67,0,0,1,1,0,138,138,1.1,0.9
55837,1,31.25,6.5,0,0,1,1,0,345,1,1.1,0.9
55838,1,17.93,3.38,0,0,1,1,0,138,138,1.1,0.9
55839,1,8.91,1.66,0,0,1,1,0,138,138,1.1,0.9
55840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55841,1,6.99,1.3,0,0,1,1,0,138,138,1.1,0.9
55842,1,10.66,1.99,0,0,1,1,0,138,138,1.1,0.9
55843,1,9.47,1.75,0,0,1,1,0,138,138,1.1,0.9
55844,1,9.05,1.68,0,0,1,1,0,69,69,1.1,0.9
55845,1,7.91,1.48,0,0,1,1,0,69,69,1.1,0.9
55846,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55847,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55848,1,4.64,0.89,0,0,1,1,0,69,69,1.1,0.9
55849,1,6.48,1.22,0,0,1,1,0,69,69,1.1,0.9
55850,1,9.37,1.78,0,0,1,1,0,69,69,1.1,0.9
55851,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55852,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55853,1,961.82,197.28,0,0,1,1,0,345,1,1.1,0.9
55854,1,176.85,35.22,0,0,1,1,0,138,138,1.1,0.9
55855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55856,1,12.7,3.01,0,0,1,1,0,138,138,1.1,0.9
55857,1,12.62,2.4,0,0,1,1,0,138,138,1.1,0.9
55862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55863,1,13.05,2.51,0,0,1,1,0,138,138,1.1,0.9
55864,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55866,1,5.95,1.1,0,0,1,1,0,69,69,1.1,0.9
55867,1,4.17,0.78,0,0,1,1,0,69,69,1.1,0.9
55868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55869,1,4.61,0.88,0,0,1,1,0,138,138,1.1,0.9
55870,1,11.32,2.12,0,0,1,1,0,69,69,1.1,0.9
55871,1,7.44,1.42,0,0,1,1,0,69,69,1.1,0.9
55872,1,26.15,4.79,0,0,1,1,0,69,69,1.1,0.9
55873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55875,1,3.67,0.68,0,0,1,1,0,69,69,1.1,0.9
55876,1,7.23,1.38,0,0,1,1,0,69,69,1.1,0.9
55878,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55879,1,5.24,1,0,0,1,1,0,138,138,1.1,0.9
55880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55881,1,4.3,0.81,0,0,1,1,0,69,69,1.1,0.9
55882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55883,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55885,1,9.03,1.68,0,0,1,1,0,69,69,1.1,0.9
55886,1,8.61,1.6,0,0,1,1,0,69,69,1.1,0.9
55887,1,5.12,0.99,0,0,1,1,0,69,69,1.1,0.9
55889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55891,1,11.26,2.11,0,0,1,1,0,69,69,1.1,0.9
55892,1,6.39,1.23,0,0,1,1,0,69,69,1.1,0.9
55893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55895,1,12.68,2.39,0,0,1,1,0,69,69,1.1,0.9
55896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55899,1,7.28,1.37,0,0,1,1,0,69,69,1.1,0.9
55900,1,295.9,64.85,0,0,1,1,0,345,1,1.1,0.9
55902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55903,1,9.15,1.74,0,0,1,1,0,138,138,1.1,0.9
55904,1,9.76,1.87,0,0,1,1,0,138,138,1.1,0.9
55905,1,4.69,0.88,0,0,1,1,0,69,69,1.1,0.9
55906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55907,1,3.28,0.61,0,0,1,1,0,138,138,1.1,0.9
55908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55909,1,3.49,0.65,0,0,1,1,0,69,69,1.1,0.9
55910,1,11.17,2.09,0,0,1,1,0,69,69,1.1,0.9
55911,1,8.13,1.51,0,0,1,1,0,69,69,1.1,0.9
55912,1,9.06,1.68,0,0,1,1,0,69,69,1.1,0.9
55913,1,8.73,1.62,0,0,1,1,0,69,69,1.1,0.9
55914,1,20.57,3.86,0,0,1,1,0,69,69,1.1,0.9
55916,1,11.21,2.15,0,0,1,1,0,69,69,1.1,0.9
55917,1,8.41,1.61,0,0,1,1,0,69,69,1.1,0.9
55918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55920,1,13.64,2.57,0,0,1,1,0,138,138,1.1,0.9
55921,1,8.45,1.6,0,0,1,1,0,138,138,1.1,0.9
55922,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55924,1,2.02,0.38,0,0,1,1,0,69,69,1.1,0.9
55925,1,11.55,2.16,0,0,1,1,0,138,138,1.1,0.9
55928,1,9.23,1.74,0,0,1,1,0,69,69,1.1,0.9
55929,1,9.64,1.8,0,0,1,1,0,69,69,1.1,0.9
55930,1,17.26,3.2,0,0,1,1,0,138,138,1.1,0.9
55931,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55932,1,17.12,3.18,0,0,1,1,0,345,1,1.1,0.9
55933,1,44.27,7.95,0,0,1,1,0,345,1,1.1,0.9
55934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55936,1,6.91,1.31,0,-31.1967919212,1,1,0,69,69,1.1,0.9
55937,1,9.84,1.83,0,0,1,1,0,138,138,1.1,0.9
55938,1,45.35,8.31,0,0,1,1,0,345,1,1.1,0.9
55939,1,12.98,2.44,0,0,1,1,0,138,138,1.1,0.9
55940,1,1377.58,348.37,0,0,1,1,0,345,1,1.1,0.9
55941,1,1278.66,185.72,0,123.997599318,1,1,0,345,1,1.1,0.9
55942,1,20.95,3.99,0,0,1,1,0,69,69,1.1,0.9
55943,1,10.31,1.98,0,0,1,1,0,69,69,1.1,0.9
55944,1,7.2,1.38,0,0,1,1,0,69,69,1.1,0.9
55945,1,7.51,1.43,0,0,1,1,0,69,69,1.1,0.9
55946,1,10.46,1.98,0,0,1,1,0,69,69,1.1,0.9
55947,1,9.66,1.8,0,0,1,1,0,69,69,1.1,0.9
55948,1,9.54,1.8,0,0,1,1,0,69,69,1.1,0.9
55949,1,2.86,0.54,0,0,1,1,0,69,69,1.1,0.9
55950,1,6.79,1.31,0,0,1,1,0,69,69,1.1,0.9
55951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55952,1,9.36,1.78,0,0,1,1,0,138,138,1.1,0.9
55953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55954,1,6.49,1.2,0,0,1,1,0,69,69,1.1,0.9
55955,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55956,1,4.66,0.88,0,0,1,1,0,69,69,1.1,0.9
55957,1,4.98,0.96,0,0,1,1,0,69,69,1.1,0.9
55958,1,8.29,1.59,0,0,1,1,0,69,69,1.1,0.9
55959,1,7.68,1.44,0,0,1,1,0,69,69,1.1,0.9
55960,1,4.52,0.86,0,0,1,1,0,69,69,1.1,0.9
55962,1,5.53,1.05,0,0,1,1,0,69,69,1.1,0.9
55963,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55964,1,4.88,0.91,0,0,1,1,0,69,69,1.1,0.9
55965,1,3.08,0.57,0,0,1,1,0,69,69,1.1,0.9
55966,1,6.09,1.12,0,0,1,1,0,69,69,1.1,0.9
55967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55968,1,19,3.61,0,0,1,1,0,230,1,1.1,0.9
55969,1,13.89,2.59,0,0,1,1,0,138,138,1.1,0.9
55970,1,8.06,1.51,0,0,1,1,0,138,138,1.1,0.9
55972,1,24.22,4.55,0,0,1,1,0,230,1,1.1,0.9
55974,1,14.38,2.73,0,0,1,1,0,138,138,1.1,0.9
55975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55977,1,12.68,2.45,0,0,1,1,0,138,138,1.1,0.9
55978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55979,1,3.73,0.7,0,0,1,1,0,69,69,1.1,0.9
55980,1,7.11,1.33,0,0,1,1,0,138,138,1.1,0.9
55981,1,10.42,1.93,0,0,1,1,0,138,138,1.1,0.9
55982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55983,1,6.1,1.17,0,0,1,1,0,69,69,1.1,0.9
55984,1,7.21,1.35,0,0,1,1,0,230,1,1.1,0.9
55985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55986,1,3.61,0.68,0,0,1,1,0,69,69,1.1,0.9
55987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55988,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55992,1,6.55,1.23,0,0,1,1,0,138,138,1.1,0.9
55993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55994,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55995,1,5.06,0.94,0,0,1,1,0,345,1,1.1,0.9
55996,1,6.23,1.2,0,0,1,1,0,138,138,1.1,0.9
55997,1,11.66,2.23,0,0,1,1,0,230,1,1.1,0.9
55998,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55999,1,13.02,2.45,0,0,1,1,0,138,138,1.1,0.9
56000,1,10.57,1.98,0,0,1,1,0,69,69,1.1,0.9
56001,1,5.57,1.06,0,0,1,1,0,69,69,1.1,0.9
56002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56003,1,17.72,3.29,0,0,1,1,0,230,1,1.1,0.9
56004,1,8.01,1.49,0,0,1,1,0,138,138,1.1,0.9
56007,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56009,1,9.52,1.79,0,0,1,1,0,138,138,1.1,0.9
56010,1,8.6,1.62,0,0,1,1,0,138,138,1.1,0.9
56011,1,5.96,1.13,0,0,1,1,0,345,1,1.1,0.9
56012,1,5.43,1.05,0,0,1,1,0,230,1,1.1,0.9
56013,1,12.33,2.31,0,0,1,1,0,345,1,1.1,0.9
56015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56019,1,14.54,2.77,0,0,1,1,0,345,1,1.1,0.9
56020,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56022,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56023,1,11.71,2.18,0,0,1,1,0,138,138,1.1,0.9
56024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56025,1,5.14,0.98,0,0,1,1,0,69,69,1.1,0.9
56026,1,202.6,42.89,0,0,1,1,0,345,1,1.1,0.9
56027,1,6.85,1.28,0,0,1,1,0,138,138,1.1,0.9
56028,1,15.59,2.92,0,0,1,1,0,345,1,1.1,0.9
56029,1,4.42,0.85,0,0,1,1,0,69,69,1.1,0.9
56030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56032,1,11.11,2.08,0,0,1,1,0,138,138,1.1,0.9
56033,1,3.1,0.58,0,0,1,1,0,138,138,1.1,0.9
56035,1,9.79,1.88,0,0,1,1,0,69,69,1.1,0.9
56036,1,1.51,0.28,0,0,1,1,0,69,69,1.1,0.9
56037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56038,1,4.9,0.94,0,0,1,1,0,69,69,1.1,0.9
56039,1,5.38,1,0,0,1,1,0,69,69,1.1,0.9
56040,1,3.97,0.76,0,0,1,1,0,69,69,1.1,0.9
56041,1,5.81,1.11,0,0,1,1,0,69,69,1.1,0.9
56042,1,11.42,2.13,0,0,1,1,0,69,69,1.1,0.9
56043,1,6.68,1.27,0,0,1,1,0,69,69,1.1,0.9
56044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56045,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56047,1,5.17,0.98,0,0,1,1,0,69,69,1.1,0.9
56048,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56049,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56050,1,9.57,1.82,0,0,1,1,0,138,138,1.1,0.9
56051,1,4.32,0.83,0,0,1,1,0,138,138,1.1,0.9
56052,1,11.14,2.09,0,0,1,1,0,138,138,1.1,0.9
56053,1,11.26,2.47,0,0,1,1,0,69,69,1.1,0.9
56054,1,6.76,1.26,0,0,1,1,0,69,69,1.1,0.9
56055,1,5.15,0.97,0,0,1,1,0,69,69,1.1,0.9
56057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56059,1,8.81,1.68,0,0,1,1,0,138,138,1.1,0.9
56061,1,5.56,1.05,0,0,1,1,0,69,69,1.1,0.9
56062,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56063,1,7.75,1.48,0,0,1,1,0,69,69,1.1,0.9
56064,1,8.62,1.62,0,0,1,1,0,69,69,1.1,0.9
56065,1,9.17,1.69,0,0,1,1,0,69,69,1.1,0.9
56066,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56068,1,9.93,1.89,0,0,1,1,0,69,69,1.1,0.9
56069,1,10.37,2.52,0,0,1,1,0,69,69,1.1,0.9
56071,1,9.85,1.89,0,0,1,1,0,69,69,1.1,0.9
56072,1,6.89,1.28,0,0,1,1,0,69,69,1.1,0.9
56074,1,13.37,3.23,0,0,1,1,0,69,69,1.1,0.9
56075,1,6.79,1.27,0,0,1,1,0,69,69,1.1,0.9
56076,1,6.36,1.2,0,0,1,1,0,69,69,1.1,0.9
56078,1,5.59,1.05,0,0,1,1,0,69,69,1.1,0.9
56079,1,5.86,1.14,0,0,1,1,0,69,69,1.1,0.9
56080,1,7.53,1.42,0,0,1,1,0,69,69,1.1,0.9
56081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56083,1,8.89,1.72,0,0,1,1,0,69,69,1.1,0.9
56084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56086,1,1.92,0.36,0,0,1,1,0,69,69,1.1,0.9
56087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56088,1,9.91,1.91,0,0,1,1,0,69,69,1.1,0.9
56089,1,9.73,1.84,0,0,1,1,0,69,69,1.1,0.9
56090,1,5.96,1.14,0,0,1,1,0,69,69,1.1,0.9
56091,1,7.31,1.39,0,0,1,1,0,69,69,1.1,0.9
56092,1,10.39,1.98,0,0,1,1,0,69,69,1.1,0.9
56093,1,3.49,0.65,0,0,1,1,0,138,138,1.1,0.9
56094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56095,1,4.52,0.87,0,0,1,1,0,69,69,1.1,0.9
56096,1,7.3,1.4,0,0,1,1,0,69,69,1.1,0.9
56097,1,7.81,1.5,0,0,1,1,0,69,69,1.1,0.9
56098,1,7.69,1.48,0,0,1,1,0,69,69,1.1,0.9
56099,1,4.04,0.76,0,0,1,1,0,69,69,1.1,0.9
56100,1,10.49,2.01,0,0,1,1,0,69,69,1.1,0.9
56101,1,3.65,0.69,0,0,1,1,0,69,69,1.1,0.9
56102,1,8.29,1.59,0,0,1,1,0,69,69,1.1,0.9
56103,1,4.57,0.87,0,0,1,1,0,69,69,1.1,0.9
56104,1,10.3,1.94,0,0,1,1,0,69,69,1.1,0.9
56105,1,7.55,1.42,0,0,1,1,0,69,69,1.1,0.9
56106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56107,1,6.68,1.25,0,0,1,1,0,69,69,1.1,0.9
56108,1,5.57,1.05,0,0,1,1,0,69,69,1.1,0.9
56109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56110,1,3.44,0.67,0,0,1,1,0,69,69,1.1,0.9
56111,1,12.61,2.34,0,0,1,1,0,69,69,1.1,0.9
56112,1,16.66,3.11,0,0,1,1,0,69,69,1.1,0.9
56113,1,6.82,1.29,0,0,1,1,0,69,69,1.1,0.9
56114,1,13.6,2.56,0,0,1,1,0,69,69,1.1,0.9
56115,1,6.62,1.22,0,0,1,1,0,69,69,1.1,0.9
56116,1,12.67,2.35,0,0,1,1,0,69,69,1.1,0.9
56117,1,11.27,2.12,0,0,1,1,0,69,69,1.1,0.9
56118,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56119,1,11.75,2.18,0,0,1,1,0,69,69,1.1,0.9
56121,1,8.37,1.59,0,0,1,1,0,69,69,1.1,0.9
56122,1,5.54,1.06,0,0,1,1,0,69,69,1.1,0.9
56123,1,10.45,2,0,0,1,1,0,69,69,1.1,0.9
56125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56126,1,30.9,5.8,0,0,1,1,0,138,138,1.1,0.9
56128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56130,1,8.61,1.61,0,0,1,1,0,69,69,1.1,0.9
56131,1,5.15,0.99,0,0,1,1,0,69,69,1.1,0.9
56132,1,4.15,0.8,0,0,1,1,0,69,69,1.1,0.9
56133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56134,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56135,1,4.03,0.76,0,0,1,1,0,69,69,1.1,0.9
56136,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56137,1,10.63,2,0,0,1,1,0,69,69,1.1,0.9
56138,1,3.81,0.72,0,0,1,1,0,69,69,1.1,0.9
56140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56142,1,9.87,1.83,0,0,1,1,0,69,69,1.1,0.9
56143,1,14.54,3.43,0,0,1,1,0,69,69,1.1,0.9
56144,1,3.16,0.59,0,0,1,1,0,69,69,1.1,0.9
56145,1,7.8,1.45,0,0,1,1,0,69,69,1.1,0.9
56146,1,9.62,1.8,0,0,1,1,0,69,69,1.1,0.9
56147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56148,1,14.78,2.79,0,0,1,1,0,69,69,1.1,0.9
56150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56151,1,5.19,0.98,0,0,1,1,0,138,138,1.1,0.9
56152,1,7.85,1.5,0,0,1,1,0,69,69,1.1,0.9
56153,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56155,1,27.8,5.74,0,0,1,1,0,69,69,1.1,0.9
56156,1,11.22,2.16,0,0,1,1,0,138,138,1.1,0.9
56157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56158,1,4.57,0.85,0,0,1,1,0,69,69,1.1,0.9
56159,1,10.6,2.02,0,0,1,1,0,69,69,1.1,0.9
56160,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56161,1,11.06,2.09,0,0,1,1,0,69,69,1.1,0.9
56162,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56163,1,26.29,4.55,0,0,1,1,0,69,69,1.1,0.9
56164,1,8.06,1.5,0,0,1,1,0,69,69,1.1,0.9
56165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56166,1,5.96,1.13,0,0,1,1,0,69,69,1.1,0.9
56167,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56168,1,4.71,0.9,0,0,1,1,0,69,69,1.1,0.9
56169,1,3.28,0.63,0,0,1,1,0,69,69,1.1,0.9
56170,1,15.29,2.87,0,0,1,1,0,69,69,1.1,0.9
56171,1,9.12,1.68,0,0,1,1,0,69,69,1.1,0.9
56172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56173,1,12.17,2.53,0,0,1,1,0,69,69,1.1,0.9
56174,1,9.33,1.74,0,0,1,1,0,138,138,1.1,0.9
56175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56178,1,8.67,1.65,0,0,1,1,0,69,69,1.1,0.9
56179,1,8.14,1.55,0,0,1,1,0,69,69,1.1,0.9
56180,1,3.05,0.57,0,0,1,1,0,69,69,1.1,0.9
56181,1,2.75,0.52,0,0,1,1,0,69,69,1.1,0.9
56182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56183,1,8.15,1.54,0,0,1,1,0,69,69,1.1,0.9
56184,1,13.75,2.55,0,0,1,1,0,138,138,1.1,0.9
56185,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56186,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56187,1,23.88,4.78,0,0,1,1,0,69,69,1.1,0.9
56188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56189,1,7.53,1.44,0,0,1,1,0,69,69,1.1,0.9
56190,1,12.48,3.05,0,0,1,1,0,138,138,1.1,0.9
56191,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56193,1,4.74,0.89,0,0,1,1,0,69,69,1.1,0.9
56194,1,10.78,2.04,0,0,1,1,0,69,69,1.1,0.9
56195,1,10.97,2.03,0,0,1,1,0,69,69,1.1,0.9
56196,1,12.08,2.28,0,0,1,1,0,69,69,1.1,0.9
56197,1,12.41,2.79,0,0,1,1,0,69,69,1.1,0.9
56198,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56199,1,31.91,6.13,0,0,1,1,0,138,138,1.1,0.9
56200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56201,1,3,0.57,0,0,1,1,0,69,69,1.1,0.9
56202,1,10.99,2.04,0,0,1,1,0,69,69,1.1,0.9
56203,1,6.69,1.27,0,0,1,1,0,69,69,1.1,0.9
56204,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56205,1,13.42,2.55,0,0,1,1,0,69,69,1.1,0.9
56206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56208,1,6.19,1.18,0,0,1,1,0,69,69,1.1,0.9
56209,1,4.97,0.95,0,0,1,1,0,69,69,1.1,0.9
56210,1,3.46,0.67,0,0,1,1,0,69,69,1.1,0.9
56211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56212,1,2.26,0.42,0,0,1,1,0,69,69,1.1,0.9
56213,1,5.47,1.04,0,0,1,1,0,69,69,1.1,0.9
56215,1,7.61,1.42,0,0,1,1,0,69,69,1.1,0.9
56216,1,3.78,0.71,0,0,1,1,0,138,138,1.1,0.9
56217,1,29.42,5.63,0,0,1,1,0,138,138,1.1,0.9
56218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56220,1,7.97,1.5,0,0,1,1,0,69,69,1.1,0.9
56221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56222,1,41.07,7.58,0,0,1,1,0,138,138,1.1,0.9
56223,1,16.38,3.08,0,0,1,1,0,138,138,1.1,0.9
56224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56225,1,13.24,2.5,0,0,1,1,0,138,138,1.1,0.9
56226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56227,1,8.85,1.71,0,0,1,1,0,138,138,1.1,0.9
56228,1,3.25,0.61,0,0,1,1,0,138,138,1.1,0.9
56229,1,6.59,1.24,0,0,1,1,0,69,69,1.1,0.9
56230,1,2.46,0.47,0,0,1,1,0,69,69,1.1,0.9
56231,1,8.54,1.63,0,0,1,1,0,69,69,1.1,0.9
56233,1,10.55,2.04,0,0,1,1,0,138,138,1.1,0.9
56234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56235,1,11.46,2.15,0,0,1,1,0,69,69,1.1,0.9
56236,1,10.07,1.92,0,0,1,1,0,69,69,1.1,0.9
56237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56238,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56239,1,22.29,4.2,0,0,1,1,0,138,138,1.1,0.9
56240,1,11.58,2.23,0,0,1,1,0,138,138,1.1,0.9
56241,1,15.46,2.95,0,0,1,1,0,138,138,1.1,0.9
56242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56243,1,22.02,4.18,0,0,1,1,0,138,138,1.1,0.9
56244,1,67.15,10.59,0,0,1,1,0,138,138,1.1,0.9
56245,1,4.85,0.92,0,0,1,1,0,138,138,1.1,0.9
56246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56247,1,10.87,2.07,0,0,1,1,0,69,69,1.1,0.9
56248,1,13.4,2.52,0,0,1,1,0,69,69,1.1,0.9
56249,1,20.11,4.32,0,0,1,1,0,69,69,1.1,0.9
56250,1,274.28,48.94,0,0,1,1,0,345,1,1.1,0.9
56251,1,10.4,1.96,0,0,1,1,0,69,69,1.1,0.9
56252,1,9.93,1.91,0,0,1,1,0,69,69,1.1,0.9
56255,1,9.12,1.72,0,0,1,1,0,69,69,1.1,0.9
56256,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56258,1,2.74,0.52,0,0,1,1,0,69,69,1.1,0.9
56259,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56261,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56262,1,14.9,2.87,0,0,1,1,0,69,69,1.1,0.9
56263,1,8.27,1.59,0,0,1,1,0,69,69,1.1,0.9
56264,1,11.48,2.17,0,0,1,1,0,69,69,1.1,0.9
56265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56266,1,4.05,0.75,0,0,1,1,0,69,69,1.1,0.9
56267,1,24.18,4.59,0,0,1,1,0,138,138,1.1,0.9
56268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56269,1,9.96,1.87,0,0,1,1,0,138,138,1.1,0.9
56270,1,8.77,1.69,0,0,1,1,0,138,138,1.1,0.9
56271,1,13.35,2.48,0,0,1,1,0,69,69,1.1,0.9
56272,1,55.85,9.76,0,0,1,1,0,138,138,1.1,0.9
56273,1,9.98,1.89,0,0,1,1,0,69,69,1.1,0.9
56274,1,15.06,2.82,0,0,1,1,0,138,138,1.1,0.9
56275,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56278,1,27.8,5.1,0,0,1,1,0,230,1,1.1,0.9
56279,1,27.48,4.96,0,0,1,1,0,138,138,1.1,0.9
56280,1,14.75,2.82,0,0,1,1,0,230,1,1.1,0.9
56281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56282,1,4.22,0.81,0,0,1,1,0,69,69,1.1,0.9
56283,1,13.96,2.64,0,0,1,1,0,138,138,1.1,0.9
56284,1,21.8,5.09,0,0,1,1,0,138,138,1.1,0.9
56285,1,12.03,2.31,0,0,1,1,0,230,1,1.1,0.9
56286,1,20.35,3.88,0,0,1,1,0,230,1,1.1,0.9
56287,1,13.53,2.53,0,0,1,1,0,138,138,1.1,0.9
56288,1,23.52,4.4,0,0,1,1,0,138,138,1.1,0.9
56289,1,18.14,3.56,0,0,1,1,0,69,69,1.1,0.9
56290,1,372.39,39.51,0,0,1,1,0,345,1,1.1,0.9
56291,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56294,1,11.77,2.25,0,0,1,1,0,69,69,1.1,0.9
56295,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56296,1,18.09,3.33,0,0,1,1,0,69,69,1.1,0.9
56297,1,14.04,2.66,0,0,1,1,0,69,69,1.1,0.9
56298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56299,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56303,1,4.54,0.85,0,0,1,1,0,69,69,1.1,0.9
56304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56306,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56307,1,9.97,1.89,0,0,1,1,0,69,69,1.1,0.9
56309,1,14.56,3.48,0,0,1,1,0,69,69,1.1,0.9
56310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56311,1,14.43,2.79,0,0,1,1,0,138,138,1.1,0.9
56312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56313,1,7.57,1.46,0,0,1,1,0,138,138,1.1,0.9
56314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56315,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56316,1,9.39,1.76,0,0,1,1,0,69,69,1.1,0.9
56317,1,14.8,2.8,0,0,1,1,0,69,69,1.1,0.9
56318,1,9.83,2.05,0,0,1,1,0,69,69,1.1,0.9
56319,1,4.26,0.8,0,0,1,1,0,69,69,1.1,0.9
56320,1,7.23,1.36,0,0,1,1,0,69,69,1.1,0.9
56321,1,5.08,0.97,0,0,1,1,0,69,69,1.1,0.9
56322,1,11.54,2.21,0,0,1,1,0,69,69,1.1,0.9
56324,1,10.16,1.96,0,0,1,1,0,138,138,1.1,0.9
56325,1,10.92,2.1,0,0,1,1,0,69,69,1.1,0.9
56326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56327,1,8.8,1.65,0,0,1,1,0,69,69,1.1,0.9
56328,1,7.65,1.42,0,0,1,1,0,69,69,1.1,0.9
56329,1,9.96,1.89,0,0,1,1,0,69,69,1.1,0.9
56330,1,14.47,2.73,0,0,1,1,0,69,69,1.1,0.9
56331,1,11.12,2.14,0,0,1,1,0,69,69,1.1,0.9
56332,1,6.26,1.2,0,0,1,1,0,69,69,1.1,0.9
56333,1,6.1,1.14,0,0,1,1,0,69,69,1.1,0.9
56334,1,7.83,1.47,0,0,1,1,0,69,69,1.1,0.9
56335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56336,1,9.1,1.71,0,0,1,1,0,69,69,1.1,0.9
56337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56338,1,12.18,2.31,0,0,1,1,0,230,1,1.1,0.9
56339,1,20.19,3.86,0,0,1,1,0,230,1,1.1,0.9
56341,1,10.94,2.07,0,0,1,1,0,69,69,1.1,0.9
56342,1,4.7,0.89,0,0,1,1,0,69,69,1.1,0.9
56343,1,2.73,0.51,0,0,1,1,0,69,69,1.1,0.9
56344,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56345,1,11.81,2.26,0,0,1,1,0,69,69,1.1,0.9
56346,1,4.71,0.89,0,0,1,1,0,69,69,1.1,0.9
56347,1,6.19,1.18,0,0,1,1,0,69,69,1.1,0.9
56348,1,1.36,0.26,0,0,1,1,0,69,69,1.1,0.9
56349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56350,1,13.84,2.63,0,0,1,1,0,138,138,1.1,0.9
56351,1,12.74,2.76,0,0,1,1,0,69,69,1.1,0.9
56352,1,7.65,1.47,0,0,1,1,0,138,138,1.1,0.9
56353,1,24.98,4.7,0,0,1,1,0,138,138,1.1,0.9
56354,1,35.11,6.73,0,0,1,1,0,138,138,1.1,0.9
56355,1,14.54,2.77,0,0,1,1,0,138,138,1.1,0.9
56356,1,11.08,2.05,0,0,1,1,0,138,138,1.1,0.9
56357,1,10.72,2,0,0,1,1,0,138,138,1.1,0.9
56358,1,10.14,1.94,0,0,1,1,0,138,138,1.1,0.9
56359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56360,1,19.21,3.39,0,0,1,1,0,69,69,1.1,0.9
56361,1,45.44,8.33,0,0,1,1,0,69,69,1.1,0.9
56362,1,15.66,2.94,0,0,1,1,0,69,69,1.1,0.9
56363,1,18.36,3.39,0,0,1,1,0,138,138,1.1,0.9
56364,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56365,1,17.97,3.4,0,0,1,1,0,230,1,1.1,0.9
56366,1,14.75,2.77,0,0,1,1,0,230,1,1.1,0.9
56367,1,18.53,4.32,0,0,1,1,0,230,1,1.1,0.9
56368,1,2.09,0.4,0,0,1,1,0,138,138,1.1,0.9
56369,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56370,1,8.21,1.55,0,0,1,1,0,69,69,1.1,0.9
56371,1,9.15,2.19,0,0,1,1,0,69,69,1.1,0.9
56372,1,22.58,5.18,0,0,1,1,0,69,69,1.1,0.9
56373,1,15.11,2.82,0,0,1,1,0,230,1,1.1,0.9
56374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56378,1,23.36,4.41,0,0,1,1,0,69,69,1.1,0.9
56379,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56380,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56381,1,122.1,23.08,0,0,1,1,0,345,1,1.1,0.9
56384,1,13.72,2.59,0,0,1,1,0,138,138,1.1,0.9
56385,1,32.64,6.1,0,0,1,1,0,69,69,1.1,0.9
56386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56387,1,24.97,4.66,0,0,1,1,0,138,138,1.1,0.9
56388,1,30.93,5.69,0,0,1,1,0,138,138,1.1,0.9
56389,1,15.53,2.97,0,0,1,1,0,69,69,1.1,0.9
56390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56391,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56392,1,168.97,41.06,0,0,1,1,0,345,1,1.1,0.9
56393,1,10.56,1.98,0,0,1,1,0,138,138,1.1,0.9
56394,1,13.6,2.54,0,0,1,1,0,138,138,1.1,0.9
56395,1,41.36,24.95,0,0,1,1,0,345,1,1.1,0.9
56396,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56397,1,5.28,0.99,0,0,1,1,0,138,138,1.1,0.9
56398,1,7.97,1.51,0,0,1,1,0,138,138,1.1,0.9
56399,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56400,1,12.7,2.42,0,0,1,1,0,138,138,1.1,0.9
56401,1,19.9,4.48,0,0,1,1,0,69,69,1.1,0.9
56402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56403,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56404,1,30.59,7.44,0,0,1,1,0,138,138,1.1,0.9
56405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56406,1,12.73,2.39,0,0,1,1,0,138,138,1.1,0.9
56407,1,5.36,1,0,0,1,1,0,138,138,1.1,0.9
56408,1,8.84,1.71,0,0,1,1,0,69,69,1.1,0.9
56409,1,15.81,3.05,0,0,1,1,0,69,69,1.1,0.9
56410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56412,1,6.43,1.23,0,0,1,1,0,69,69,1.1,0.9
56413,1,12.13,2.26,0,0,1,1,0,69,69,1.1,0.9
56414,1,9.03,1.68,0,0,1,1,0,69,69,1.1,0.9
56415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56416,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56417,1,12.85,2.45,0,0,1,1,0,138,138,1.1,0.9
56418,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56419,1,18.01,3.39,0,0,1,1,0,230,1,1.1,0.9
56420,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56421,1,8.36,1.58,0,0,1,1,0,69,69,1.1,0.9
56422,1,16.58,3.19,0,0,1,1,0,69,69,1.1,0.9
56423,1,0,0,0,-9.66923465351,1,1,0,69,69,1.1,0.9
56424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56425,1,10.08,1.93,0,0,1,1,0,138,138,1.1,0.9
56426,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56427,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56429,1,7.42,1.43,0,0,1,1,0,138,138,1.1,0.9
56430,1,10.75,2,0,0,1,1,0,138,138,1.1,0.9
56431,1,8.95,1.69,0,0,1,1,0,138,138,1.1,0.9
56432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56434,1,4.44,0.83,0,0,1,1,0,138,138,1.1,0.9
56435,1,4.27,0.83,0,0,1,1,0,138,138,1.1,0.9
56436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56437,1,15.85,2.96,0,0,1,1,0,69,69,1.1,0.9
56438,1,14.32,2.73,0,0,1,1,0,138,138,1.1,0.9
56439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56440,1,16.49,3.12,0,0,1,1,0,69,69,1.1,0.9
56441,1,7.29,1.38,0,0,1,1,0,69,69,1.1,0.9
56442,1,17.44,3.32,0,0,1,1,0,138,138,1.1,0.9
56443,1,8.8,1.63,0,0,1,1,0,69,69,1.1,0.9
56444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56445,1,9.68,1.82,0,0,1,1,0,69,69,1.1,0.9
56446,1,6.93,1.33,0,0,1,1,0,69,69,1.1,0.9
56447,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56448,1,12.43,2.35,0,0,1,1,0,69,69,1.1,0.9
56449,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56450,1,5.45,1.05,0,0,1,1,0,69,69,1.1,0.9
56451,1,11.33,2.17,0,0,1,1,0,69,69,1.1,0.9
56452,1,9.81,2.27,0,0,1,1,0,69,69,1.1,0.9
56453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56454,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56455,1,3.14,0.6,0,0,1,1,0,69,69,1.1,0.9
56456,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56457,1,18.11,3.45,0,0,1,1,0,138,138,1.1,0.9
56458,1,10.15,1.93,0,0,1,1,0,69,69,1.1,0.9
56459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56461,1,15.02,2.83,0,0,1,1,0,138,138,1.1,0.9
56462,1,16.86,3.24,0,0,1,1,0,69,69,1.1,0.9
56463,1,9.6,1.82,0,0,1,1,0,138,138,1.1,0.9
56464,1,17.21,3.23,0,0,1,1,0,138,138,1.1,0.9
56465,1,9.3,1.76,0,0,1,1,0,69,69,1.1,0.9
56466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56467,1,7.62,1.46,0,0,1,1,0,69,69,1.1,0.9
56468,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56469,1,5.64,1.05,0,0,1,1,0,69,69,1.1,0.9
56470,1,8.96,2.11,0,0,1,1,0,69,69,1.1,0.9
56471,1,11.08,2.11,0,0,1,1,0,69,69,1.1,0.9
56472,1,19.24,3.25,0,0,1,1,0,69,69,1.1,0.9
56476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56477,1,6.1,1.15,0,0,1,1,0,69,69,1.1,0.9
56478,1,11.36,2.11,0,0,1,1,0,69,69,1.1,0.9
56480,1,5.78,1.1,0,0,1,1,0,69,69,1.1,0.9
56481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56482,1,14.9,2.83,0,0,1,1,0,69,69,1.1,0.9
56483,1,6.92,1.33,0,0,1,1,0,69,69,1.1,0.9
56484,1,5.86,1.13,0,0,1,1,0,69,69,1.1,0.9
56485,1,9.93,1.88,0,0,1,1,0,69,69,1.1,0.9
56486,1,9.77,1.81,0,0,1,1,0,69,69,1.1,0.9
56487,1,11.79,2.23,0,0,1,1,0,69,69,1.1,0.9
56488,1,7.44,1.38,0,0,1,1,0,69,69,1.1,0.9
56490,1,13.03,2.51,0,0,1,1,0,69,69,1.1,0.9
56492,1,9.73,1.81,0,0,1,1,0,69,69,1.1,0.9
56493,1,7.53,1.44,0,0,1,1,0,69,69,1.1,0.9
56494,1,12.89,2.43,0,0,1,1,0,69,69,1.1,0.9
56495,1,4.74,0.89,0,0,1,1,0,69,69,1.1,0.9
56497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56499,1,5.18,0.99,0,0,1,1,0,69,69,1.1,0.9
56500,1,11.73,2.21,0,0,1,1,0,69,69,1.1,0.9
56501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56502,1,6.66,1.26,0,0,1,1,0,69,69,1.1,0.9
56503,1,7.8,1.46,0,0,1,1,0,69,69,1.1,0.9
56504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56505,1,3.38,0.63,0,0,1,1,0,69,69,1.1,0.9
56506,1,7.2,1.38,0,0,1,1,0,69,69,1.1,0.9
56509,1,4.91,0.94,0,0,1,1,0,69,69,1.1,0.9
56510,1,9.08,1.7,0,0,1,1,0,69,69,1.1,0.9
56511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56512,1,7.31,1.39,0,0,1,1,0,69,69,1.1,0.9
56513,1,6.33,1.2,0,0,1,1,0,69,69,1.1,0.9
56514,1,98.22,17.72,0,0,1,1,0,345,1,1.1,0.9
56515,1,9.04,1.7,0,0,1,1,0,69,69,1.1,0.9
56516,1,10.82,2.08,0,0,1,1,0,69,69,1.1,0.9
56517,1,11.48,2.16,0,0,1,1,0,69,69,1.1,0.9
56518,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56522,1,8.9,1.68,0,0,1,1,0,69,69,1.1,0.9
56523,1,12.81,2.44,0,0,1,1,0,69,69,1.1,0.9
56524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56525,1,8.19,1.53,0,0,1,1,0,69,69,1.1,0.9
56526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56528,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56529,1,5.95,1.11,0,0,1,1,0,69,69,1.1,0.9
56530,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56531,1,114.6,21.92,0,0,1,1,0,345,1,1.1,0.9
56532,1,11.15,2.12,0,0,1,1,0,69,69,1.1,0.9
56533,1,12.77,2.4,0,0,1,1,0,69,69,1.1,0.9
56535,1,6.76,1.28,0,0,1,1,0,69,69,1.1,0.9
56536,1,6.82,1.28,0,0,1,1,0,69,69,1.1,0.9
56537,1,11.2,2.15,0,0,1,1,0,69,69,1.1,0.9
56539,1,23.52,4.67,0,0,1,1,0,69,69,1.1,0.9
56540,1,8.6,1.65,0,0,1,1,0,69,69,1.1,0.9
56541,1,9.65,1.82,0,0,1,1,0,69,69,1.1,0.9
56542,1,23.96,4.55,0,0,1,1,0,138,138,1.1,0.9
56545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56546,1,13.44,2.49,0,0,1,1,0,138,138,1.1,0.9
56547,1,2.65,0.5,0,0,1,1,0,138,138,1.1,0.9
56548,1,9.86,1.83,0,0,1,1,0,69,69,1.1,0.9
56549,1,6.94,1.31,0,0,1,1,0,69,69,1.1,0.9
56550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56551,1,14.55,2.74,0,0,1,1,0,230,1,1.1,0.9
56552,1,18.11,4.13,0,0,1,1,0,138,138,1.1,0.9
56553,1,0.37,0.07,0,0,1,1,0,69,69,1.1,0.9
56554,1,30.25,5.5,0,0,1,1,0,138,138,1.1,0.9
56555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56556,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56558,1,2.15,0.41,0,0,1,1,0,69,69,1.1,0.9
56559,1,5.96,1.15,0,0,1,1,0,69,69,1.1,0.9
56561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56562,1,6.9,1.29,0,0,1,1,0,69,69,1.1,0.9
56563,1,15.46,2.93,0,0,1,1,0,138,138,1.1,0.9
56564,1,9.55,1.84,0,0,1,1,0,69,69,1.1,0.9
56565,1,4.2,0.81,0,0,1,1,0,138,138,1.1,0.9
56566,1,26.25,6.2,0,0,1,1,0,138,138,1.1,0.9
56567,1,13.56,2.6,0,0,1,1,0,69,69,1.1,0.9
56568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56570,1,3.82,0.74,0,0,1,1,0,69,69,1.1,0.9
56571,1,17.09,3.18,0,0,1,1,0,69,69,1.1,0.9
56572,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56573,1,8.01,1.5,0,0,1,1,0,69,69,1.1,0.9
56574,1,12.36,2.39,0,0,1,1,0,345,1,1.1,0.9
56575,1,15.16,2.92,0,0,1,1,0,138,138,1.1,0.9
56576,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56577,1,8.71,1.67,0,0,1,1,0,230,1,1.1,0.9
56578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56580,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56581,1,8.32,1.57,0,0,1,1,0,69,69,1.1,0.9
56582,1,6.18,1.17,0,0,1,1,0,69,69,1.1,0.9
56583,1,8.49,1.62,0,0,1,1,0,345,1,1.1,0.9
56584,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56585,1,9.74,1.8,0,0,1,1,0,230,1,1.1,0.9
56586,1,24.64,5.81,0,0,1,1,0,345,1,1.1,0.9
56587,1,14.63,2.74,0,0,1,1,0,345,1,1.1,0.9
56588,1,18,3.35,0,0,1,1,0,345,1,1.1,0.9
56589,1,13.08,2.49,0,0,1,1,0,345,1,1.1,0.9
56590,1,6.24,1.2,0,0,1,1,0,138,138,1.1,0.9
56591,1,18.46,-7.62,0,0,1,1,0,69,69,1.1,0.9
56592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56593,1,7.15,1.34,0,0,1,1,0,69,69,1.1,0.9
56594,1,9.65,1.79,0,0,1,1,0,69,69,1.1,0.9
56595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56596,1,9.65,2.37,0,0,1,1,0,69,69,1.1,0.9
56597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56598,1,80.03,16.62,0,0,1,1,0,138,138,1.1,0.9
56599,1,3.25,0.61,0,0,1,1,0,138,138,1.1,0.9
56601,1,11.37,2.17,0,0,1,1,0,138,138,1.1,0.9
56602,1,8.67,1.64,0,0,1,1,0,138,138,1.1,0.9
56603,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56604,1,5.37,1,0,0,1,1,0,138,138,1.1,0.9
56605,1,9.99,1.86,0,0,1,1,0,138,138,1.1,0.9
56606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56607,1,8.2,1.53,0,0,1,1,0,138,138,1.1,0.9
56608,1,27.39,5.13,0,0,1,1,0,345,1,1.1,0.9
56609,1,8.71,1.65,0,0,1,1,0,138,138,1.1,0.9
56610,1,5.94,1.11,0,0,1,1,0,138,138,1.1,0.9
56611,1,6.53,1.21,0,0,1,1,0,69,69,1.1,0.9
56612,1,23.52,4.43,0,0,1,1,0,69,69,1.1,0.9
56613,1,26.01,6.5,0,0,1,1,0,230,1,1.1,0.9
56614,1,12.69,2.4,0,0,1,1,0,138,138,1.1,0.9
56615,1,24.59,4.6,0,0,1,1,0,345,1,1.1,0.9
56616,1,6.67,1.24,0,0,1,1,0,69,69,1.1,0.9
56617,1,9.88,1.85,0,0,1,1,0,138,138,1.1,0.9
56618,1,9.96,1.86,0,0,1,1,0,138,138,1.1,0.9
56619,1,44.07,11.1,0,0,1,1,0,345,1,1.1,0.9
56620,1,15.89,2.95,0,0,1,1,0,138,138,1.1,0.9
56621,1,52.56,12.4,0,0,1,1,0,345,1,1.1,0.9
56622,1,65.37,13.34,0,0,1,1,0,345,1,1.1,0.9
56623,1,10.99,2.09,0,0,1,1,0,69,69,1.1,0.9
56624,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56625,1,9.98,1.85,0,0,1,1,0,345,1,1.1,0.9
56626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56634,1,227.03,50.61,0,-199.999929279,1,1,0,345,1,1.1,0.9
56635,1,13.35,3.2,0,0,1,1,0,69,69,1.1,0.9
56636,1,7.35,1.37,0,0,1,1,0,69,69,1.1,0.9
56637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56638,1,37.18,7.16,0,0,1,1,0,138,138,1.1,0.9
56639,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56640,1,11.71,2.19,0,0,1,1,0,138,138,1.1,0.9
56641,1,23.8,4.55,0,0,1,1,0,138,138,1.1,0.9
56642,1,22.21,4.21,0,0,1,1,0,138,138,1.1,0.9
56643,1,12.57,2.36,0,0,1,1,0,138,138,1.1,0.9
56644,1,42.15,7.92,0,0,1,1,0,138,138,1.1,0.9
56645,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56646,1,7.55,1.44,0,0,1,1,0,69,69,1.1,0.9
56647,1,8.75,1.65,0,0,1,1,0,69,69,1.1,0.9
56648,1,72.46,10.64,0,0,1,1,0,138,138,1.1,0.9
56649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56651,1,18.59,4.15,0,0,1,1,0,69,69,1.1,0.9
56652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56653,1,5.32,1,0,0,1,1,0,69,69,1.1,0.9
56654,1,9.82,1.86,0,0,1,1,0,138,138,1.1,0.9
56655,1,11.71,2.18,0,0,1,1,0,138,138,1.1,0.9
56656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56657,1,8.89,1.65,0,0,1,1,0,138,138,1.1,0.9
56659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56660,1,4.03,0.76,0,0,1,1,0,138,138,1.1,0.9
56661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56663,1,12.62,2.37,0,0,1,1,0,69,69,1.1,0.9
56664,1,10.63,2.04,0,0,1,1,0,69,69,1.1,0.9
56665,1,6.9,1.31,0,0,1,1,0,138,138,1.1,0.9
56667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56668,1,24.59,5.34,0,0,1,1,0,230,1,1.1,0.9
56669,1,37.49,8.17,0,0,1,1,0,138,138,1.1,0.9
56671,1,24.07,4.57,0,0,1,1,0,138,138,1.1,0.9
56672,1,17.24,3.23,0,0,1,1,0,138,138,1.1,0.9
56673,1,5.33,1.01,0,0,1,1,0,138,138,1.1,0.9
56674,1,3.94,0.74,0,0,1,1,0,138,138,1.1,0.9
56675,1,13.49,2.52,0,0,1,1,0,230,1,1.1,0.9
56676,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56678,1,3.73,0.7,0,0,1,1,0,69,69,1.1,0.9
56679,1,8.22,1.55,0,0,1,1,0,230,1,1.1,0.9
56680,1,17.66,3.31,0,0,1,1,0,345,1,1.1,0.9
56683,1,9.01,1.74,0,0,1,1,0,138,138,1.1,0.9
56684,1,5.83,1.1,0,0,1,1,0,138,138,1.1,0.9
56685,1,3.05,0.58,0,0,1,1,0,230,1,1.1,0.9
56686,1,8.73,2.01,0,0,1,1,0,230,1,1.1,0.9
56687,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56689,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56692,1,3.29,0.61,0,0,1,1,0,138,138,1.1,0.9
56693,1,268.96,52.06,0,0,1,1,0,138,138,1.1,0.9
56694,1,13.69,2.55,0,0,1,1,0,138,138,1.1,0.9
56695,1,24.2,5.89,0,0,1,1,0,138,138,1.1,0.9
56696,1,82.32,19.38,0,0,1,1,0,138,138,1.1,0.9
56699,1,3.24,0.62,0,0,1,1,0,69,69,1.1,0.9
56700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56701,1,6.26,1.2,0,0,1,1,0,138,138,1.1,0.9
56702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56703,1,12.42,3.03,0,0,1,1,0,138,138,1.1,0.9
56704,1,277.1,47.75,0,0,1,1,0,345,1,1.1,0.9
56705,1,144.64,21.28,0,0,1,1,0,345,1,1.1,0.9
56706,1,254.23,57.05,0,0,1,1,0,345,1,1.1,0.9
56707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56708,1,145.93,21.52,0,0,1,1,0,345,1,1.1,0.9
56709,1,8.48,1.6,0,0,1,1,0,138,138,1.1,0.9
56710,1,6.79,1.29,0,0,1,1,0,345,1,1.1,0.9
56711,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56712,1,5.79,1.07,0,0,1,1,0,138,138,1.1,0.9
56713,1,0.82,0.15,0,0,1,1,0,138,138,1.1,0.9
56714,1,25.1,4.67,0,0,1,1,0,138,138,1.1,0.9
56716,1,114.67,17.17,0,0,1,1,0,138,138,1.1,0.9
56717,1,141.24,29.58,0,0,1,1,0,230,1,1.1,0.9
56718,1,4.04,0.76,0,0,1,1,0,69,69,1.1,0.9
56719,1,499.92,105.89,0,0,1,1,0,345,1,1.1,0.9
56720,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56721,1,8.14,1.68,0,0,1,1,0,138,138,1.1,0.9
56723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56724,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56725,1,7.76,-6.88,0,0,1,1,0,69,69,1.1,0.9
56726,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56727,1,10.73,2,0,0,1,1,0,69,69,1.1,0.9
56729,1,10.81,2.04,0,0,1,1,0,69,69,1.1,0.9
56731,1,13.49,2.54,0,0,1,1,0,138,138,1.1,0.9
56732,1,38.76,8.7,0,0,1,1,0,345,1,1.1,0.9
56733,1,15.91,3.02,0,0,1,1,0,69,69,1.1,0.9
56734,1,9.23,1.74,0,0,1,1,0,69,69,1.1,0.9
56735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56736,1,11.89,2.27,0,0,1,1,0,138,138,1.1,0.9
56737,1,9.71,1.84,0,0,1,1,0,138,138,1.1,0.9
56738,1,13.43,2.56,0,0,1,1,0,138,138,1.1,0.9
56739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56740,1,10.24,1.93,0,0,1,1,0,345,1,1.1,0.9
56741,1,12.03,2.29,0,0,1,1,0,345,1,1.1,0.9
56742,1,14.16,2.63,0,0,1,1,0,230,1,1.1,0.9
56743,1,185.9,35.52,0,0,1,1,0,345,1,1.1,0.9
56744,1,7.92,1.47,0,0,1,1,0,138,138,1.1,0.9
56745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56746,1,10.63,1.99,0,0,1,1,0,138,138,1.1,0.9
56747,1,13.35,2.53,0,0,1,1,0,138,138,1.1,0.9
56748,1,30.16,6.79,0,0,1,1,0,138,138,1.1,0.9
56749,1,26.54,6.15,0,0,1,1,0,138,138,1.1,0.9
56750,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56751,1,45.29,10.19,0,0,1,1,0,138,138,1.1,0.9
56752,1,18.4,3.51,0,0,1,1,0,138,138,1.1,0.9
56753,1,15.89,2.98,0,0,1,1,0,138,138,1.1,0.9
56754,1,54.69,11.85,0,0,1,1,0,138,138,1.1,0.9
56755,1,7.62,1.46,0,0,1,1,0,138,138,1.1,0.9
56756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56758,1,7.42,1.44,0,0,1,1,0,138,138,1.1,0.9
56759,1,15.47,2.88,0,0,1,1,0,138,138,1.1,0.9
56760,1,118.92,21.34,0,0,1,1,0,230,1,1.1,0.9
56761,1,11.42,2.18,0,0,1,1,0,230,1,1.1,0.9
56762,1,6.98,1.31,0,0,1,1,0,138,138,1.1,0.9
56763,1,6.26,1.5,0,0,1,1,0,138,138,1.1,0.9
56764,1,9.99,1.86,0,0,1,1,0,138,138,1.1,0.9
56765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56767,1,41.74,9.66,0,19.4687669477,1,1,0,69,69,1.1,0.9
56768,1,24.55,4.45,0,12.1321614069,1,1,0,69,69,1.1,0.9
56769,1,8.83,1.65,0,0,1,1,0,138,138,1.1,0.9
56773,1,11.45,2.2,0,0,1,1,0,69,69,1.1,0.9
56775,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56778,1,23.28,4.39,0,0,1,1,0,138,138,1.1,0.9
56780,1,5.11,0.95,0,0,1,1,0,138,138,1.1,0.9
56781,1,9.49,1.8,0,0,1,1,0,138,138,1.1,0.9
56782,1,16.07,3.08,0,0,1,1,0,230,1,1.1,0.9
56784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56785,1,6.97,1.33,0,0,1,1,0,138,138,1.1,0.9
56786,1,10.2,1.93,0,0,1,1,0,138,138,1.1,0.9
56787,1,23.67,4.47,0,0,1,1,0,138,138,1.1,0.9
