bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
56788,1,24.24,4.63,0,0,1,1,0,69,69,1.1,0.9
56789,1,12.01,2.24,0,27.3175099858,1,1,0,69,69,1.1,0.9
56790,1,11.03,2.63,0,11.2191158295,1,1,0,69,69,1.1,0.9
56791,1,13.89,2.65,0,0,1,1,0,69,69,1.1,0.9
56792,1,12.62,2.35,0,0,1,1,0,69,69,1.1,0.9
56793,1,14.92,2.78,0,0,1,1,0,69,69,1.1,0.9
56794,1,3.93,0.75,0,0,1,1,0,138,138,1.1,0.9
56796,1,0,0,0,33.0314290381,1,1,0,138,138,1.1,0.9
56798,1,0,0,0,24.0806532101,1,1,0,138,138,1.1,0.9
56799,1,0,0,0,-24.2041295787,1,1,0,138,138,1.1,0.9
56801,1,12.4,2.34,0,0,1,1,0,69,69,1.1,0.9
56802,1,12.84,2.38,0,0,1,1,0,69,69,1.1,0.9
56803,1,14.27,2.73,0,0,1,1,0,69,69,1.1,0.9
56804,1,8.88,1.72,0,5.56110165505,1,1,0,69,69,1.1,0.9
56805,1,7.41,1.43,0,0,1,1,0,69,69,1.1,0.9
56806,1,0,0,0,-3.85789829934,1,1,0,138,138,1.1,0.9
56807,1,6.85,1.31,0,0.191049088402,1,1,0,138,138,1.1,0.9
56810,1,179.05,29.65,0,0,1,1,0,345,1,1.1,0.9
56811,1,20.7,3.97,0,0,1,1,0,138,138,1.1,0.9
56812,1,11.71,2.26,0,0,1,1,0,138,138,1.1,0.9
56813,1,13.8,2.58,0,0,1,1,0,138,138,1.1,0.9
56814,1,18.08,3.46,0,0,1,1,0,138,138,1.1,0.9
56815,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56817,1,31.49,5.63,0,0,1,1,0,138,138,1.1,0.9
56818,1,16.42,3.06,0,0,1,1,0,138,138,1.1,0.9
56819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56823,1,8.8,1.67,0,0,1,1,0,69,69,1.1,0.9
56824,1,52.28,8.1,0,0,1,1,0,230,1,1.1,0.9
56825,1,54.94,10.57,0,0,1,1,0,138,138,1.1,0.9
56826,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56828,1,8.81,1.67,0,0,1,1,0,69,69,1.1,0.9
56829,1,29.11,4.74,0,0,1,1,0,138,138,1.1,0.9
56830,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56832,1,11.65,2.17,0,0,1,1,0,69,69,1.1,0.9
56833,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56834,1,6.57,1.26,0,0,1,1,0,138,138,1.1,0.9
56835,1,15.26,2.86,0,0,1,1,0,138,138,1.1,0.9
56836,1,6.26,1.18,0,0,1,1,0,138,138,1.1,0.9
56837,1,12.65,2.33,0,0,1,1,0,138,138,1.1,0.9
56838,1,9.29,1.78,0,0,1,1,0,138,138,1.1,0.9
56839,1,30.9,5.9,0,5.09661905651,1,1,0,69,69,1.1,0.9
56840,1,10.22,1.89,0,0,1,1,0,69,69,1.1,0.9
56841,1,8.94,2.16,0,0,1,1,0,69,69,1.1,0.9
56842,1,3.73,0.69,0,0,1,1,0,69,69,1.1,0.9
56843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56846,1,9.88,1.91,0,0,1,1,0,138,138,1.1,0.9
56847,1,10.94,2.03,0,0,1,1,0,138,138,1.1,0.9
56848,1,27.63,5.48,0,0,1,1,0,138,138,1.1,0.9
56849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56850,1,16.69,3.15,0,0,1,1,0,69,69,1.1,0.9
56851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56852,1,17.05,3.2,0,0,1,1,0,345,1,1.1,0.9
56853,1,15.89,2.96,0,0,1,1,0,138,138,1.1,0.9
56854,1,11.69,2.22,0,0,1,1,0,138,138,1.1,0.9
56855,1,16.94,3.19,0,0,1,1,0,138,138,1.1,0.9
56856,1,13.17,2.48,0,0,1,1,0,69,69,1.1,0.9
56857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56858,1,5.16,0.97,0,0,1,1,0,138,138,1.1,0.9
56859,1,4.59,0.86,0,0,1,1,0,138,138,1.1,0.9
56860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56861,1,15.19,2.88,0,0,1,1,0,138,138,1.1,0.9
56862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56863,1,12.82,2.39,0,0,1,1,0,230,1,1.1,0.9
56864,1,38.6,7.19,0,0,1,1,0,345,1,1.1,0.9
56865,1,20.3,3.75,0,0,1,1,0,138,138,1.1,0.9
56866,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56867,1,6.85,1.44,0,0,1,1,0,69,69,1.1,0.9
56868,1,46,8.76,0,0,1,1,0,69,69,1.1,0.9
56869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56871,1,6.48,1.24,0,0,1,1,0,69,69,1.1,0.9
56872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56874,1,8.16,1.55,0,0,1,1,0,138,138,1.1,0.9
56875,1,0,0,0,-4.62271749838,1,1,0,69,69,1.1,0.9
56876,1,0,0,0,0,1,1,0,69,69,1.1,0.9
56877,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56878,1,4.23,0.81,0,0,1,1,0,69,69,1.1,0.9
56879,1,3.83,0.7,0,0,1,1,0,69,69,1.1,0.9
56881,1,6.74,1.25,0,0,1,1,0,138,138,1.1,0.9
56882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56885,1,14.6,2.8,0,0,1,1,0,138,138,1.1,0.9
56888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56889,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56890,1,7.96,1.5,0,0,1,1,0,69,69,1.1,0.9
56891,1,16.82,3.18,0,0,1,1,0,69,69,1.1,0.9
56892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56893,1,9.27,1.72,0,0,1,1,0,69,69,1.1,0.9
56894,1,10.11,1.88,0,0,1,1,0,69,69,1.1,0.9
56895,1,16.98,3.23,0,0,1,1,0,69,69,1.1,0.9
56896,1,26.46,4.92,0,0,1,1,0,69,69,1.1,0.9
56897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56898,1,6.03,1.16,0,0,1,1,0,69,69,1.1,0.9
56899,1,1.73,0.33,0,0,1,1,0,69,69,1.1,0.9
56900,1,7.45,1.38,0,0,1,1,0,69,69,1.1,0.9
56901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56902,1,26.38,4.87,0,0,1,1,0,69,69,1.1,0.9
56903,1,14.19,2.64,0,0,1,1,0,69,69,1.1,0.9
56904,1,9.98,1.87,0,0,1,1,0,69,69,1.1,0.9
56905,1,14.01,2.66,0,0,1,1,0,69,69,1.1,0.9
56906,1,12.63,2.36,0,0,1,1,0,69,69,1.1,0.9
56908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56910,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56916,1,10.09,1.88,0,0,1,1,0,69,69,1.1,0.9
56917,1,10.53,1.98,0,0,1,1,0,69,69,1.1,0.9
56920,1,18.95,3.54,0,0,1,1,0,69,69,1.1,0.9
56921,1,13.25,2.48,0,0,1,1,0,69,69,1.1,0.9
56922,1,13.17,2.51,0,0,1,1,0,69,69,1.1,0.9
56923,1,11.17,2.1,0,0,1,1,0,69,69,1.1,0.9
56924,1,9.11,1.69,0,0,1,1,0,69,69,1.1,0.9
56925,1,19,3.51,0,0,1,1,0,69,69,1.1,0.9
56926,1,13.06,2.46,0,0,1,1,0,69,69,1.1,0.9
56928,1,8.86,1.65,0,0,1,1,0,69,69,1.1,0.9
56929,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56931,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56932,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56935,1,39.88,8.59,0,0,1,1,0,69,69,1.1,0.9
56936,1,9.03,1.7,0,0,1,1,0,138,138,1.1,0.9
56937,1,9.95,1.85,0,0,1,1,0,138,138,1.1,0.9
56938,1,5.95,1.12,0,0,1,1,0,69,69,1.1,0.9
56939,1,12.1,2.32,0,0,1,1,0,69,69,1.1,0.9
56940,1,7.93,1.53,0,0,1,1,0,69,69,1.1,0.9
56941,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56942,1,16.13,3.04,0,0,1,1,0,69,69,1.1,0.9
56943,1,21.04,3.96,0,0,1,1,0,69,69,1.1,0.9
56945,1,6,1.12,0,0,1,1,0,69,69,1.1,0.9
56946,1,10.65,2.04,0,0,1,1,0,69,69,1.1,0.9
56947,1,9.72,1.83,0,0,1,1,0,69,69,1.1,0.9
56948,1,12.82,2.37,0,0,1,1,0,69,69,1.1,0.9
56949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56951,1,4.08,0.76,0,0,1,1,0,69,69,1.1,0.9
56952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56953,1,16.93,3.15,0,0,1,1,0,69,69,1.1,0.9
56954,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56955,1,1.32,0.24,0,0,1,1,0,69,69,1.1,0.9
56956,1,6.96,1.32,0,0,1,1,0,138,138,1.1,0.9
56957,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56958,1,4.54,0.85,0,0,1,1,0,69,69,1.1,0.9
56959,1,26.64,5.02,0,0,1,1,0,138,138,1.1,0.9
56960,1,7.21,1.35,0,0,1,1,0,138,138,1.1,0.9
56961,1,3.77,0.7,0,0,1,1,0,138,138,1.1,0.9
56962,1,11.58,2.49,0,0,1,1,0,69,69,1.1,0.9
56963,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56964,1,8.42,1.58,0,0,1,1,0,69,69,1.1,0.9
56965,1,14.13,2.63,0,0,1,1,0,69,69,1.1,0.9
56966,1,13.83,2.58,0,0,1,1,0,69,69,1.1,0.9
56967,1,16.13,3.55,0,0,1,1,0,69,69,1.1,0.9
56968,1,4.8,0.9,0,0,1,1,0,69,69,1.1,0.9
56969,1,11.85,2.21,0,0,1,1,0,69,69,1.1,0.9
56970,1,4.72,0.89,0,0,1,1,0,69,69,1.1,0.9
56971,1,12.89,2.47,0,0,1,1,0,69,69,1.1,0.9
56972,1,5.37,1.01,0,0,1,1,0,69,69,1.1,0.9
56973,1,4.2,0.79,0,0,1,1,0,69,69,1.1,0.9
56974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56975,1,9.29,2.1,0,0,1,1,0,69,69,1.1,0.9
56976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56977,1,24.06,5.51,0,0,1,1,0,138,138,1.1,0.9
56978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56979,1,10.34,1.98,0,0,1,1,0,69,69,1.1,0.9
56980,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56981,1,9.71,1.86,0,0,1,1,0,69,69,1.1,0.9
56982,1,40.79,9.71,0,0,1,1,0,69,69,1.1,0.9
56983,1,16.3,3.02,0,0,1,1,0,69,69,1.1,0.9
56985,1,15.3,2.89,0,0,1,1,0,69,69,1.1,0.9
56987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56988,1,8.01,1.5,0,0,1,1,0,69,69,1.1,0.9
56989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56991,1,6.43,1.22,0,0,1,1,0,138,138,1.1,0.9
56992,1,7.81,1.47,0,0,1,1,0,69,69,1.1,0.9
56994,1,15.38,2.92,0,0,1,1,0,69,69,1.1,0.9
56995,1,8.64,1.63,0,0,1,1,0,138,138,1.1,0.9
56996,1,6.2,1.15,0,0,1,1,0,138,138,1.1,0.9
56997,1,4.99,0.92,0,0,1,1,0,138,138,1.1,0.9
56998,1,6.39,1.22,0,0,1,1,0,69,69,1.1,0.9
57001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57002,1,14.24,2.66,0,0,1,1,0,69,69,1.1,0.9
57003,1,13.02,2.5,0,0,1,1,0,69,69,1.1,0.9
57004,1,24.79,4.63,0,0,1,1,0,138,138,1.1,0.9
57005,1,26.54,5.96,0,0,1,1,0,138,138,1.1,0.9
57006,1,11.78,2.2,0,0,1,1,0,69,69,1.1,0.9
57007,1,12.57,2.35,0,0,1,1,0,69,69,1.1,0.9
57008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57009,1,15.54,2.96,0,0,1,1,0,69,69,1.1,0.9
57010,1,7.57,1.45,0,0,1,1,0,69,69,1.1,0.9
57011,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57013,1,4.47,0.85,0,0,1,1,0,69,69,1.1,0.9
57014,1,6.9,1.31,0,0,1,1,0,69,69,1.1,0.9
57015,1,6.51,1.22,0,0,1,1,0,69,69,1.1,0.9
57016,1,5,0.94,0,0,1,1,0,69,69,1.1,0.9
57017,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57019,1,5.29,0.99,0,0,1,1,0,138,138,1.1,0.9
57020,1,5.96,1.12,0,0,1,1,0,230,1,1.1,0.9
57021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57022,1,14.16,2.62,0,0,1,1,0,69,69,1.1,0.9
57023,1,6.62,1.23,0,0,1,1,0,138,138,1.1,0.9
57025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57026,1,5.39,1.03,0,0,1,1,0,345,1,1.1,0.9
57027,1,21.26,4.06,0,0,1,1,0,345,1,1.1,0.9
57028,1,23.51,4.41,0,0,1,1,0,345,1,1.1,0.9
57029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57031,1,2.34,0.44,0,0,1,1,0,69,69,1.1,0.9
57033,1,82.12,18.33,0,0,1,1,0,138,138,1.1,0.9
57034,1,16.17,3.05,0,0,1,1,0,69,69,1.1,0.9
57035,1,50.2,9.32,0,0,1,1,0,138,138,1.1,0.9
57037,1,9.84,1.86,0,0,1,1,0,69,69,1.1,0.9
57038,1,0,0,0,44.271641843,1,1,0,138,138,1.1,0.9
57039,1,13.33,2.57,0,0,1,1,0,69,69,1.1,0.9
57040,1,5.87,1.1,0,0,1,1,0,69,69,1.1,0.9
57041,1,14.01,2.67,0,0,1,1,0,69,69,1.1,0.9
57042,1,5.1,0.98,0,0,1,1,0,69,69,1.1,0.9
57043,1,13.57,2.6,0,0,1,1,0,69,69,1.1,0.9
57044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57045,1,11.85,2.2,0,0,1,1,0,69,69,1.1,0.9
57046,1,23.12,4.28,0,15.2622658645,1,1,0,69,69,1.1,0.9
57047,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57048,1,26.91,5.16,0,23.6991007593,1,1,0,69,69,1.1,0.9
57049,1,9.36,1.8,0,0,1,1,0,69,69,1.1,0.9
57050,1,7.7,1.48,0,0,1,1,0,69,69,1.1,0.9
57051,1,17.22,3.23,0,0,1,1,0,138,138,1.1,0.9
57052,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57053,1,8.5,1.59,0,0.64493632925,1,1,0,138,138,1.1,0.9
57055,1,16.62,3.11,0,0,1,1,0,69,69,1.1,0.9
57056,1,8.87,1.72,0,0,1,1,0,69,69,1.1,0.9
57057,1,6.86,1.32,0,0,1,1,0,69,69,1.1,0.9
57058,1,11.81,2.21,0,0,1,1,0,69,69,1.1,0.9
57059,1,9.05,1.71,0,0,1,1,0,69,69,1.1,0.9
57060,1,6.62,1.28,0,0,1,1,0,69,69,1.1,0.9
57061,1,10.91,2.05,0,0,1,1,0,69,69,1.1,0.9
57062,1,20.11,3.74,0,0,1,1,0,69,69,1.1,0.9
57063,1,7.9,1.49,0,0,1,1,0,69,69,1.1,0.9
57064,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57066,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57067,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57072,1,11.5,2.21,0,0,1,1,0,69,69,1.1,0.9
57073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57075,1,54.33,12.35,0,0,1,1,0,69,69,1.1,0.9
57076,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57077,1,86.84,19.95,0,0,1,1,0,138,138,1.1,0.9
57078,1,118.32,16.38,0,0,1,1,0,138,138,1.1,0.9
57079,1,15.79,2.92,0,0,1,1,0,69,69,1.1,0.9
57080,1,6.11,1.32,0,0,1,1,0,69,69,1.1,0.9
57081,1,5.07,0.95,0,0,1,1,0,69,69,1.1,0.9
57082,1,8.93,1.67,0,0,1,1,0,69,69,1.1,0.9
57083,1,7.19,1.36,0,0,1,1,0,69,69,1.1,0.9
57084,1,8.92,1.65,0,0,1,1,0,69,69,1.1,0.9
57085,1,4.73,0.88,0,0,1,1,0,69,69,1.1,0.9
57086,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57087,1,16.96,3.5,0,0,1,1,0,138,138,1.1,0.9
57088,1,5.47,1.05,0,0,1,1,0,138,138,1.1,0.9
57089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57090,1,15.06,2.85,0,0,1,1,0,138,138,1.1,0.9
57092,1,4.16,0.78,0,0,1,1,0,69,69,1.1,0.9
57093,1,3.94,0.74,0,0,1,1,0,69,69,1.1,0.9
57094,1,6.99,1.29,0,0,1,1,0,69,69,1.1,0.9
57095,1,7.91,-17.22,0,0,1,1,0,69,69,1.1,0.9
57096,1,16.79,3.13,0,0,1,1,0,69,69,1.1,0.9
57097,1,3.76,0.72,0,0,1,1,0,69,69,1.1,0.9
57098,1,16.5,3.13,0,0,1,1,0,69,69,1.1,0.9
57099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57100,1,14.55,2.7,0,0,1,1,0,138,138,1.1,0.9
57102,1,9.09,1.75,0,0,1,1,0,138,138,1.1,0.9
57103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57104,1,12.73,2.4,0,0,1,1,0,138,138,1.1,0.9
57105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57107,1,22.32,4.26,0,0,1,1,0,138,138,1.1,0.9
57108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57110,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57111,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57112,1,12.18,2.27,0,0,1,1,0,138,138,1.1,0.9
57113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57114,1,8.97,1.71,0,0,1,1,0,138,138,1.1,0.9
57115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57117,1,6.18,1.19,0,0,1,1,0,69,69,1.1,0.9
57118,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57120,1,17.45,3.34,0,0,1,1,0,69,69,1.1,0.9
57121,1,23.94,5.24,0,0,1,1,0,138,138,1.1,0.9
57122,1,43.04,7.7,0,0,1,1,0,138,138,1.1,0.9
57123,1,10.14,1.94,0,0,1,1,0,69,69,1.1,0.9
57124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57125,1,28.74,5.43,0,0,1,1,0,69,69,1.1,0.9
57126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57127,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57129,1,8.79,1.68,0,0,1,1,0,69,69,1.1,0.9
57130,1,27.84,5,0,0,1,1,0,69,69,1.1,0.9
57131,1,13.25,2.51,0,0,1,1,0,69,69,1.1,0.9
57132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57133,1,6.03,1.14,0,0,1,1,0,138,138,1.1,0.9
57134,1,13.76,2.57,0,0,1,1,0,138,138,1.1,0.9
57135,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57136,1,12.6,2.34,0,0,1,1,0,69,69,1.1,0.9
57137,1,42.97,8.18,0,0,1,1,0,69,69,1.1,0.9
57139,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57140,1,14.71,2.82,0,0,1,1,0,69,69,1.1,0.9
57141,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57142,1,10.34,1.94,0,0,1,1,0,138,138,1.1,0.9
57143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57144,1,21.02,3.94,0,0,1,1,0,69,69,1.1,0.9
57145,1,85.78,16.06,0,0,1,1,0,138,138,1.1,0.9
57146,1,18.33,3.41,0,0,1,1,0,138,138,1.1,0.9
57147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57149,1,16.01,3.08,0,0,1,1,0,138,138,1.1,0.9
57150,1,18.99,3.59,0,0,1,1,0,138,138,1.1,0.9
57151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57153,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57154,1,14.38,2.73,0,0,1,1,0,138,138,1.1,0.9
57155,1,11.62,2.16,0,0,1,1,0,138,138,1.1,0.9
57156,1,5.82,1.11,0,0,1,1,0,69,69,1.1,0.9
57158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57162,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57164,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57166,1,8.93,1.68,0,0,1,1,0,69,69,1.1,0.9
57167,1,30.56,7.49,0,0,1,1,0,138,138,1.1,0.9
57168,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57169,1,14.35,2.72,0,0,1,1,0,138,138,1.1,0.9
57172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57174,1,20.49,3.83,0,0,1,1,0,69,69,1.1,0.9
57175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57178,1,15.61,2.96,0,0,1,1,0,138,138,1.1,0.9
57179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57181,1,9.78,1.81,0,0,1,1,0,69,69,1.1,0.9
57182,1,6.97,1.32,0,0,1,1,0,138,138,1.1,0.9
57183,1,7.68,1.44,0,0,1,1,0,138,138,1.1,0.9
57184,1,141.92,32.43,0,0,1,1,0,345,1,1.1,0.9
57185,1,19.22,3.68,0,0,1,1,0,138,138,1.1,0.9
57186,1,38.54,7.37,0,0,1,1,0,138,138,1.1,0.9
57187,1,7.84,1.49,0,0,1,1,0,138,138,1.1,0.9
57188,1,3.85,0.71,0,0,1,1,0,69,69,1.1,0.9
57189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57190,1,4.33,0.83,0,0,1,1,0,69,69,1.1,0.9
57191,1,160.81,24.38,0,0,1,1,0,345,1,1.1,0.9
57192,1,68.88,12.84,0,0,1,1,0,138,138,1.1,0.9
57193,1,9.84,1.84,0,0,1,1,0,138,138,1.1,0.9
57194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57195,1,11.19,2.08,0,0,1,1,0,138,138,1.1,0.9
57196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57197,1,2.67,0.51,0,0,1,1,0,138,138,1.1,0.9
57198,1,830.63,189.21,0,0,1,1,0,345,1,1.1,0.9
57199,1,74.11,14.31,0,0,1,1,0,345,1,1.1,0.9
57200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57201,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57202,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57204,1,7.62,1.42,0,0,1,1,0,69,69,1.1,0.9
57205,1,7.74,1.5,0,0,1,1,0,138,138,1.1,0.9
57206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57207,1,9.92,1.85,0,0,1,1,0,69,69,1.1,0.9
57208,1,5.17,0.97,0,0,1,1,0,69,69,1.1,0.9
57209,1,5.14,0.98,0,0,1,1,0,69,69,1.1,0.9
57210,1,8.81,1.68,0,0,1,1,0,69,69,1.1,0.9
57211,1,6.79,1.61,0,0,1,1,0,69,69,1.1,0.9
57212,1,10.21,1.95,0,0,1,1,0,69,69,1.1,0.9
57213,1,7.77,1.44,0,0,1,1,0,69,69,1.1,0.9
57214,1,11.44,2.17,0,0,1,1,0,69,69,1.1,0.9
57215,1,5.45,1.04,0,0,1,1,0,69,69,1.1,0.9
57216,1,6.36,1.22,0,0,1,1,0,69,69,1.1,0.9
57217,1,6.19,1.17,0,0,1,1,0,69,69,1.1,0.9
57218,1,4.39,0.82,0,0,1,1,0,69,69,1.1,0.9
57219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57221,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57222,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57224,1,7.5,1.42,0,0,1,1,0,69,69,1.1,0.9
57225,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57226,1,13.68,2.59,0,0,1,1,0,230,1,1.1,0.9
57227,1,4.29,0.83,0,0,1,1,0,138,138,1.1,0.9
57228,1,3.19,0.61,0,0,1,1,0,69,69,1.1,0.9
57229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57230,1,5.84,1.1,0,0,1,1,0,69,69,1.1,0.9
57231,1,5.92,1.13,0,0,1,1,0,69,69,1.1,0.9
57232,1,6.75,1.29,0,0,1,1,0,69,69,1.1,0.9
57233,1,3.6,0.67,0,0,1,1,0,69,69,1.1,0.9
57234,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57236,1,11.71,2.23,0,0,1,1,0,138,138,1.1,0.9
57237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57238,1,5.68,1.09,0,0,1,1,0,69,69,1.1,0.9
57240,1,7.67,1.48,0,0,1,1,0,69,69,1.1,0.9
57241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57242,1,4.73,0.91,0,0,1,1,0,69,69,1.1,0.9
57243,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57244,1,5.42,1.02,0,0,1,1,0,69,69,1.1,0.9
57245,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57246,1,6.23,1.2,0,0,1,1,0,69,69,1.1,0.9
57247,1,6.82,1.28,0,0,1,1,0,69,69,1.1,0.9
57248,1,48.86,10.73,0,0,1,1,0,69,69,1.1,0.9
57249,1,12.84,2.47,0,0,1,1,0,138,138,1.1,0.9
57250,1,12.32,2.32,0,0,1,1,0,138,138,1.1,0.9
57251,1,6.16,1.19,0,0,1,1,0,138,138,1.1,0.9
57252,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57255,1,84.52,20.81,0,0,1,1,0,138,138,1.1,0.9
57257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57258,1,5.94,1.1,0,0,1,1,0,138,138,1.1,0.9
57259,1,4.05,0.78,0,0,1,1,0,69,69,1.1,0.9
57260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57263,1,2.07,0.39,0,0,1,1,0,69,69,1.1,0.9
57264,1,6.43,1.23,0,0,1,1,0,69,69,1.1,0.9
57266,1,5.18,0.98,0,0,1,1,0,69,69,1.1,0.9
57268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57269,1,11.21,2.14,0,0,1,1,0,138,138,1.1,0.9
57270,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57271,1,176.65,40.2,0,0,1,1,0,138,138,1.1,0.9
57272,1,74.43,13.92,0,0,1,1,0,138,138,1.1,0.9
57273,1,60.41,11.61,0,0,1,1,0,345,1,1.1,0.9
57274,1,54.42,9.66,0,0,1,1,0,230,1,1.1,0.9
57275,1,785.23,173.5,0,0,1,1,0,345,1,1.1,0.9
57276,1,6.64,1.24,0,0,1,1,0,69,69,1.1,0.9
57278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57279,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57280,1,0,0,0,-0.759049537704,1,1,0,69,69,1.1,0.9
57282,1,18.48,3.44,0,0,1,1,0,138,138,1.1,0.9
57283,1,293.26,64.51,0,0,1,1,0,230,1,1.1,0.9
57284,1,27.01,5.11,0,0,1,1,0,138,138,1.1,0.9
57286,1,5.07,0.95,0,0,1,1,0,138,138,1.1,0.9
57287,1,9.74,1.83,0,0,1,1,0,138,138,1.1,0.9
57288,1,20.81,3.89,0,0,1,1,0,138,138,1.1,0.9
57289,1,8.06,1.73,0,0,1,1,0,69,69,1.1,0.9
57290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57291,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57293,1,4.08,0.77,0,0,1,1,0,69,69,1.1,0.9
57294,1,11.82,2.25,0,0,1,1,0,69,69,1.1,0.9
57295,1,8.34,1.57,0,0,1,1,0,138,138,1.1,0.9
57296,1,13.83,2.56,0,0,1,1,0,138,138,1.1,0.9
57297,1,4.73,0.9,0,0,1,1,0,138,138,1.1,0.9
57298,1,21.9,4.13,0,0,1,1,0,138,138,1.1,0.9
57299,1,59.23,11,0,0,1,1,0,138,138,1.1,0.9
57300,1,26.68,4.79,0,0,1,1,0,138,138,1.1,0.9
57302,1,14.43,2.73,0,0,1,1,0,138,138,1.1,0.9
57304,1,7.03,1.72,0,0,1,1,0,345,1,1.1,0.9
57305,1,7.17,1.36,0,0,1,1,0,230,1,1.1,0.9
57306,1,17.66,3.33,0,0,1,1,0,138,138,1.1,0.9
57308,1,11.39,2.5,0,0,1,1,0,138,138,1.1,0.9
57309,1,22.32,4.37,0,0,1,1,0,230,1,1.1,0.9
57310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57311,1,4.99,0.93,0,0,1,1,0,138,138,1.1,0.9
57312,1,14.16,2.7,0,0,1,1,0,69,69,1.1,0.9
57313,1,14.4,2.71,0,0,1,1,0,69,69,1.1,0.9
57314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57318,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57319,1,37.14,7.59,0,0,1,1,0,69,69,1.1,0.9
57320,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57321,1,12.61,2.42,0,0,1,1,0,345,1,1.1,0.9
57322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57323,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57324,1,33.47,8.53,0,0,1,1,0,138,138,1.1,0.9
57325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57327,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57328,1,7.22,1.39,0,0,1,1,0,69,69,1.1,0.9
57329,1,13.93,2.65,0,0,1,1,0,138,138,1.1,0.9
57330,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57331,1,63.56,10.52,0,0,1,1,0,230,1,1.1,0.9
57332,1,27.15,5.04,0,0,1,1,0,138,138,1.1,0.9
57333,1,15.31,2.89,0,0,1,1,0,138,138,1.1,0.9
57334,1,14.79,2.8,0,0,1,1,0,138,138,1.1,0.9
57335,1,18.57,3.54,0,0,1,1,0,345,1,1.1,0.9
57336,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57339,1,76.27,14.83,0,0,1,1,0,345,1,1.1,0.9
57342,1,137.85,100,0,0,1,1,0,345,1,1.1,0.9
57343,1,28.79,5.99,0,0,1,1,0,69,69,1.1,0.9
57344,1,19.22,3.63,0,0,1,1,0,230,1,1.1,0.9
57345,1,11.17,2.13,0,0,1,1,0,138,138,1.1,0.9
57346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57348,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57349,1,6.71,1.29,0,0,1,1,0,69,69,1.1,0.9
57350,1,26.72,4.86,0,0,1,1,0,230,1,1.1,0.9
57351,1,23.55,4.36,0,0,1,1,0,345,1,1.1,0.9
57352,1,26.76,4.76,0,0,1,1,0,138,138,1.1,0.9
57362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57367,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57374,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57375,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57376,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57378,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57379,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57380,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57381,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57383,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57385,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57389,1,14.29,2.74,0,0,1,1,0,345,1,1.1,0.9
57390,1,10.64,1.97,0,0,1,1,0,345,1,1.1,0.9
57391,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57392,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57393,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57397,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57399,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57400,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57401,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57403,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57404,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57408,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57409,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57411,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57412,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57415,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57416,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57418,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57419,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57421,1,10.72,2.06,0,0,1,1,0,69,69,1.1,0.9
57422,1,7.21,1.33,0,0,1,1,0,69,69,1.1,0.9
57423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57424,1,4.44,0.83,0,0,1,1,0,69,69,1.1,0.9
57425,1,4.35,0.83,0,0,1,1,0,69,69,1.1,0.9
57431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57432,1,20.61,3.86,0,0,1,1,0,138,138,1.1,0.9
57434,1,4.33,0.83,0,0,1,1,0,138,138,1.1,0.9
57435,1,3.46,0.64,0,0,1,1,0,69,69,1.1,0.9
57436,1,79.68,12.07,0,0,1,1,0,138,138,1.1,0.9
57438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57439,1,11.15,2.12,0,0,1,1,0,138,138,1.1,0.9
57440,1,13,2.47,0,0,1,1,0,138,138,1.1,0.9
57441,1,15.89,3.51,0,0,1,1,0,138,138,1.1,0.9
57442,1,10.58,1.97,0,0,1,1,0,138,138,1.1,0.9
57443,1,65.27,12.33,0,0,1,1,0,345,1,1.1,0.9
57444,1,20.3,3.8,0,0,1,1,0,345,1,1.1,0.9
57445,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57446,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57447,1,13.26,2.52,0,0,1,1,0,138,138,1.1,0.9
57448,1,19.46,3.63,0,0,1,1,0,69,69,1.1,0.9
57449,1,11.15,2.12,0,0,1,1,0,69,69,1.1,0.9
57450,1,2.75,0.52,0,0,1,1,0,69,69,1.1,0.9
57451,1,10.06,2.1,0,0,1,1,0,69,69,1.1,0.9
57452,1,5.9,1.09,0,0,1,1,0,69,69,1.1,0.9
57453,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57454,1,11.47,2.13,0,0,1,1,0,138,138,1.1,0.9
57455,1,5.55,1.06,0,0,1,1,0,69,69,1.1,0.9
57456,1,46.24,11.55,0,0,1,1,0,69,69,1.1,0.9
57457,1,13.01,2.47,0,0,1,1,0,69,69,1.1,0.9
57458,1,31.57,5.55,0,0,1,1,0,230,1,1.1,0.9
57460,1,3.58,0.68,0,0,1,1,0,345,1,1.1,0.9
57461,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57462,1,8.79,1.69,0,0,1,1,0,230,1,1.1,0.9
57464,1,6.15,1.15,0,0,1,1,0,230,1,1.1,0.9
57465,1,7.78,1.45,0,0,1,1,0,69,69,1.1,0.9
57466,1,4.95,0.95,0,0,1,1,0,138,138,1.1,0.9
57467,1,4.52,0.83,0,0,1,1,0,69,69,1.1,0.9
57468,1,24.19,4.29,0,0,1,1,0,69,69,1.1,0.9
57469,1,11.19,2.1,0,0,1,1,0,69,69,1.1,0.9
57470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57471,1,6.03,1.11,0,0,1,1,0,138,138,1.1,0.9
57472,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57473,1,16.18,3.06,0,0,1,1,0,69,69,1.1,0.9
57474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57475,1,9.15,1.76,0,0,1,1,0,138,138,1.1,0.9
57476,1,8.56,1.62,0,0,1,1,0,69,69,1.1,0.9
57478,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57481,1,33.84,5.84,0,0,1,1,0,138,138,1.1,0.9
57482,1,7.88,1.46,0,0,1,1,0,69,69,1.1,0.9
57483,1,6.97,1.31,0,0,1,1,0,69,69,1.1,0.9
57484,1,5.08,0.96,0,0,1,1,0,138,138,1.1,0.9
57485,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57487,1,17.82,4.27,0,0,1,1,0,138,138,1.1,0.9
57488,1,9.63,1.83,0,0,1,1,0,69,69,1.1,0.9
57489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57490,1,5.4,1,0,0,1,1,0,69,69,1.1,0.9
57492,1,7.08,1.36,0,0,1,1,0,69,69,1.1,0.9
57493,1,7.21,1.34,0,0,1,1,0,69,69,1.1,0.9
57494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57496,1,27.2,5.19,0,0,1,1,0,69,69,1.1,0.9
57497,1,7.02,1.54,0,0,1,1,0,138,138,1.1,0.9
57498,1,15.86,2.96,0,0,1,1,0,138,138,1.1,0.9
57499,1,32.54,6.07,0,0,1,1,0,138,138,1.1,0.9
57500,1,9.11,1.72,0,0,1,1,0,138,138,1.1,0.9
57501,1,23.07,4.38,0,0,1,1,0,138,138,1.1,0.9
57502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57503,1,8.49,1.61,0,0,1,1,0,138,138,1.1,0.9
57504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57505,1,5.48,1.03,0,0,1,1,0,138,138,1.1,0.9
57506,1,5.66,1.07,0,0,1,1,0,69,69,1.1,0.9
57508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57510,1,3.49,0.67,0,0,1,1,0,69,69,1.1,0.9
57511,1,47.98,8.18,0,0,1,1,0,138,138,1.1,0.9
57512,1,14.4,2.7,0,0,1,1,0,69,69,1.1,0.9
57513,1,9.99,1.85,0,0,1,1,0,69,69,1.1,0.9
57514,1,0,0,0,123.999965496,1,1,0,138,138,1.1,0.9
57516,1,13.76,2.59,0,0,1,1,0,69,69,1.1,0.9
57519,1,11.3,2.16,0,0,1,1,0,69,69,1.1,0.9
57520,1,9.84,1.84,0,0,1,1,0,69,69,1.1,0.9
57521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57522,1,6.69,1.27,0,0,1,1,0,69,69,1.1,0.9
57523,1,17.28,3.26,0,9.42565504944,1,1,0,69,69,1.1,0.9
57524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57525,1,10.55,2,0,0,1,1,0,69,69,1.1,0.9
57526,1,44.13,8.55,0,0,1,1,0,138,138,1.1,0.9
57527,1,31.18,6.12,0,0,1,1,0,138,138,1.1,0.9
57528,1,37.54,6.73,0,0,1,1,0,138,138,1.1,0.9
57530,1,55.71,10.18,0,0,1,1,0,138,138,1.1,0.9
57531,1,51.27,9.51,0,0,1,1,0,138,138,1.1,0.9
57532,1,19.76,3.74,0,0,1,1,0,138,138,1.1,0.9
57533,1,18.43,3.48,0,0,1,1,0,69,69,1.1,0.9
57535,1,28.07,5.45,0,0,1,1,0,69,69,1.1,0.9
57536,1,9.15,1.74,0,0,1,1,0,69,69,1.1,0.9
57537,1,10.89,2.04,0,0,1,1,0,69,69,1.1,0.9
57538,1,16.73,3.14,0,0,1,1,0,69,69,1.1,0.9
57539,1,10.89,2.07,0,0,1,1,0,69,69,1.1,0.9
57540,1,12.21,2.34,0,0,1,1,0,69,69,1.1,0.9
57541,1,13.04,2.51,0,0,1,1,0,69,69,1.1,0.9
57542,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57544,1,14.35,2.67,0,0,1,1,0,230,1,1.1,0.9
57545,1,7.81,1.5,0,0,1,1,0,138,138,1.1,0.9
57546,1,9.76,1.81,0,0,1,1,0,230,1,1.1,0.9
57547,1,12.37,2.29,0,0,1,1,0,138,138,1.1,0.9
57549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57551,1,3.97,0.76,0,0,1,1,0,69,69,1.1,0.9
57552,1,5.2,0.99,0,0,1,1,0,69,69,1.1,0.9
57553,1,4.47,0.85,0,0,1,1,0,69,69,1.1,0.9
57555,1,4.43,0.85,0,0,1,1,0,69,69,1.1,0.9
57557,1,3.28,0.62,0,0,1,1,0,69,69,1.1,0.9
57558,1,4.26,0.8,0,0,1,1,0,69,69,1.1,0.9
57559,1,5.82,1.11,0,0,1,1,0,69,69,1.1,0.9
57560,1,7.03,1.31,0,0,1,1,0,69,69,1.1,0.9
57561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57564,1,4.29,0.83,0,0,1,1,0,69,69,1.1,0.9
57565,1,3.77,0.73,0,0,1,1,0,69,69,1.1,0.9
57568,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57569,1,4.56,0.85,0,0,1,1,0,138,138,1.1,0.9
57570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57571,1,0,0,0,-511.999951184,1,1,0,345,1,1.1,0.9
57572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57574,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57575,1,10.55,1.96,0,0,1,1,0,69,69,1.1,0.9
57576,1,8.88,1.72,0,0,1,1,0,69,69,1.1,0.9
57577,1,9.03,1.74,0,0,1,1,0,69,69,1.1,0.9
57578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57579,1,23.19,5.53,0,0,1,1,0,138,138,1.1,0.9
57580,1,12.89,2.45,0,0,1,1,0,69,69,1.1,0.9
57581,1,16.17,3.1,0,0,1,1,0,138,138,1.1,0.9
57582,1,13.69,2.65,0,0,1,1,0,69,69,1.1,0.9
57584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57586,1,20.79,3.9,0,0,1,1,0,138,138,1.1,0.9
57587,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57589,1,52.93,9.25,0,0,1,1,0,69,69,1.1,0.9
57590,1,11.94,2.23,0,0,1,1,0,138,138,1.1,0.9
57591,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57592,1,8.49,1.57,0,0,1,1,0,69,69,1.1,0.9
57594,1,9.98,1.91,0,0,1,1,0,69,69,1.1,0.9
57596,1,13.99,2.54,0,0,1,1,0,69,69,1.1,0.9
57597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57598,1,12.6,2.33,0,0,1,1,0,138,138,1.1,0.9
57599,1,7.55,1.41,0,0,1,1,0,69,69,1.1,0.9
57600,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57603,1,13.28,2.55,0,0,1,1,0,69,69,1.1,0.9
57604,1,7.82,1.46,0,0,1,1,0,69,69,1.1,0.9
57605,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57606,1,5.72,1.08,0,0,1,1,0,69,69,1.1,0.9
57607,1,10.66,2.01,0,0,1,1,0,138,138,1.1,0.9
57608,1,10.68,2.01,0,0,1,1,0,138,138,1.1,0.9
57609,1,24.08,4.46,0,0,1,1,0,69,69,1.1,0.9
57610,1,19.26,3.6,0,0,1,1,0,69,69,1.1,0.9
57611,1,4.51,0.87,0,0,1,1,0,138,138,1.1,0.9
57612,1,4.99,0.95,0,0,1,1,0,138,138,1.1,0.9
57613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57614,1,4.51,0.84,0,0,1,1,0,138,138,1.1,0.9
57615,1,14.16,2.73,0,0,1,1,0,138,138,1.1,0.9
57617,1,9.53,1.82,0,0,1,1,0,69,69,1.1,0.9
57618,1,5.83,1.09,0,0,1,1,0,69,69,1.1,0.9
57619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57620,1,9.86,1.88,0,0,1,1,0,69,69,1.1,0.9
57621,1,34.27,8.21,0,0,1,1,0,69,69,1.1,0.9
57622,1,33.11,7.01,0,0,1,1,0,69,69,1.1,0.9
57623,1,8.89,1.7,0,0,1,1,0,69,69,1.1,0.9
57624,1,13.84,3.2,0,0,1,1,0,69,69,1.1,0.9
57625,1,7.02,1.34,0,0,1,1,0,69,69,1.1,0.9
57626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57627,1,7.17,1.35,0,0,1,1,0,138,138,1.1,0.9
57628,1,4.93,0.93,0,0,1,1,0,138,138,1.1,0.9
57630,1,9,1.68,0,0,1,1,0,69,69,1.1,0.9
57631,1,13.18,2.45,0,0,1,1,0,69,69,1.1,0.9
57632,1,9.09,1.72,0,0,1,1,0,138,138,1.1,0.9
57633,1,12.62,2.33,0,0,1,1,0,69,69,1.1,0.9
57634,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57636,1,89.53,17.62,0,0,1,1,0,138,138,1.1,0.9
57637,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57640,1,12.69,2.45,0,0,1,1,0,138,138,1.1,0.9
57641,1,7.35,1.4,0,0,1,1,0,69,69,1.1,0.9
57642,1,5.06,0.98,0,0,1,1,0,230,1,1.1,0.9
57643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57644,1,14.51,2.77,0,0,1,1,0,69,69,1.1,0.9
57645,1,7.01,1.32,0,0,1,1,0,69,69,1.1,0.9
57646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57647,1,8.64,1.64,0,0,1,1,0,138,138,1.1,0.9
57648,1,14.62,2.73,0,0,1,1,0,138,138,1.1,0.9
57650,1,12.22,2.34,0,0,1,1,0,138,138,1.1,0.9
57651,1,13.91,2.65,0,0,1,1,0,138,138,1.1,0.9
57652,1,15.04,2.89,0,0,1,1,0,138,138,1.1,0.9
57653,1,12.86,2.44,0,0,1,1,0,69,69,1.1,0.9
57656,1,4.65,0.87,0,0,1,1,0,138,138,1.1,0.9
57657,1,12.49,2.31,0,0,1,1,0,138,138,1.1,0.9
57658,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57659,1,5.95,1.14,0,0,1,1,0,138,138,1.1,0.9
57660,1,7.01,1.31,0,0,1,1,0,138,138,1.1,0.9
57661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57662,1,11.3,2.11,0,0,1,1,0,69,69,1.1,0.9
57663,1,8.05,1.53,0,0,1,1,0,69,69,1.1,0.9
57664,1,11.54,2.16,0,0,1,1,0,69,69,1.1,0.9
57666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57668,1,13.75,2.59,0,0,1,1,0,138,138,1.1,0.9
57669,1,13.68,2.53,0,0,1,1,0,138,138,1.1,0.9
57670,1,6.12,1.16,0,0,1,1,0,69,69,1.1,0.9
57671,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57672,1,5.88,1.08,0,0,1,1,0,138,138,1.1,0.9
57673,1,11.69,2.17,0,0,1,1,0,138,138,1.1,0.9
57675,1,8.69,1.63,0,0,1,1,0,138,138,1.1,0.9
57676,1,4.15,0.81,0,0,1,1,0,69,69,1.1,0.9
57677,1,32.82,7.96,0,0,1,1,0,138,138,1.1,0.9
57678,1,14.17,2.67,0,0,1,1,0,138,138,1.1,0.9
57679,1,72.9,12.84,0,0,1,1,0,138,138,1.1,0.9
57680,1,7.13,1.35,0,0,1,1,0,138,138,1.1,0.9
57681,1,20.07,3.73,0,0,1,1,0,138,138,1.1,0.9
57682,1,10.67,2.04,0,0,1,1,0,138,138,1.1,0.9
57683,1,6.16,1.19,0,0,1,1,0,69,69,1.1,0.9
57684,1,15.1,2.8,0,0,1,1,0,69,69,1.1,0.9
57685,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57687,1,5.86,1.1,0,0,1,1,0,69,69,1.1,0.9
57688,1,3.46,0.66,0,0,1,1,0,69,69,1.1,0.9
57689,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57690,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57691,1,6.65,1.23,0,0,1,1,0,138,138,1.1,0.9
57692,1,15.71,2.93,0,0,1,1,0,230,1,1.1,0.9
57693,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57695,1,11.35,2.09,0,0,1,1,0,69,69,1.1,0.9
57696,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57697,1,8.09,1.55,0,0,1,1,0,138,138,1.1,0.9
57699,1,7.23,1.35,0,0,1,1,0,69,69,1.1,0.9
57700,1,13.75,2.62,0,0,1,1,0,69,69,1.1,0.9
57702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57704,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57705,1,16.23,3.09,0,0,1,1,0,69,69,1.1,0.9
57706,1,6.23,1.47,0,0,1,1,0,138,138,1.1,0.9
57707,1,2.97,0.57,0,0,1,1,0,138,138,1.1,0.9
57709,1,4.8,0.88,0,0,1,1,0,138,138,1.1,0.9
57710,1,13.36,2.72,0,0,1,1,0,138,138,1.1,0.9
57711,1,9.21,1.74,0,0,1,1,0,69,69,1.1,0.9
57712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57714,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57716,1,6.22,1.19,0,0,1,1,0,69,69,1.1,0.9
57717,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57719,1,18.56,3.53,0,0,1,1,0,69,69,1.1,0.9
57720,1,7.64,1.47,0,0,1,1,0,138,138,1.1,0.9
57721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57722,1,16.54,3.18,0,0,1,1,0,138,138,1.1,0.9
57723,1,4.12,0.78,0,0,1,1,0,138,138,1.1,0.9
57724,1,15.94,3.01,0,0,1,1,0,138,138,1.1,0.9
57725,1,10.1,1.9,0,0,1,1,0,138,138,1.1,0.9
57726,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57729,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57730,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57731,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57732,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57733,1,17.4,3.23,0,0,1,1,0,69,69,1.1,0.9
57735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57736,1,12.77,2.44,0,0,1,1,0,69,69,1.1,0.9
57737,1,11.49,2.16,0,0,1,1,0,69,69,1.1,0.9
57738,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57740,1,6.7,1.25,0,0,1,1,0,138,138,1.1,0.9
57741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57743,1,34.01,8.21,0,0,1,1,0,138,138,1.1,0.9
57744,1,12.49,2.39,0,0,1,1,0,138,138,1.1,0.9
57745,1,12.8,2.87,0,0,1,1,0,138,138,1.1,0.9
57746,1,10.11,1.92,0,0,1,1,0,69,69,1.1,0.9
57747,1,8.42,1.58,0,0,1,1,0,138,138,1.1,0.9
57749,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57752,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57753,1,17.12,3.2,0,0,1,1,0,69,69,1.1,0.9
57754,1,13.85,2.65,0,0,1,1,0,69,69,1.1,0.9
57755,1,29.42,5.23,0,0,1,1,0,69,69,1.1,0.9
57756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57757,1,14.66,2.73,0,0,1,1,0,69,69,1.1,0.9
57758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57759,1,6.47,1.22,0,0,1,1,0,138,138,1.1,0.9
57760,1,16.09,3,0,0,1,1,0,69,69,1.1,0.9
57761,1,8.87,1.68,0,0,1,1,0,69,69,1.1,0.9
57762,1,18.44,3.44,0,0,1,1,0,69,69,1.1,0.9
57763,1,9.55,1.83,0,0,1,1,0,69,69,1.1,0.9
57764,1,10.16,1.95,0,0,1,1,0,69,69,1.1,0.9
57765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57768,1,17.12,3.31,0,0,1,1,0,138,138,1.1,0.9
57772,1,14.28,2.69,0,0,1,1,0,138,138,1.1,0.9
57773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57774,1,5.28,0.99,0,0,1,1,0,138,138,1.1,0.9
57775,1,14.09,2.71,0,0,1,1,0,69,69,1.1,0.9
57776,1,29.24,5.84,0,0,1,1,0,69,69,1.1,0.9
57777,1,14.01,2.65,0,0,1,1,0,69,69,1.1,0.9
57778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57779,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57781,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57782,1,15.59,2.91,0,0,1,1,0,69,69,1.1,0.9
57783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57784,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57785,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57786,1,8.6,1.65,0,0,1,1,0,69,69,1.1,0.9
57787,1,5.48,1.01,0,0,1,1,0,138,138,1.1,0.9
57788,1,7.09,1.37,0,0,1,1,0,138,138,1.1,0.9
57789,1,7.98,1.53,0,0,1,1,0,69,69,1.1,0.9
57790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57791,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57796,1,7.72,1.43,0,0,1,1,0,69,69,1.1,0.9
57798,1,6.79,1.27,0,0,1,1,0,69,69,1.1,0.9
57799,1,12.45,2.35,0,0,1,1,0,138,138,1.1,0.9
57800,1,9.31,1.74,0,0,1,1,0,69,69,1.1,0.9
57801,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57802,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57803,1,7.72,1.46,0,0,1,1,0,138,138,1.1,0.9
57804,1,10.71,2.04,0,0,1,1,0,230,1,1.1,0.9
57805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57808,1,8.26,1.57,0,0,1,1,0,69,69,1.1,0.9
57809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57810,1,10.31,1.97,0,0,1,1,0,69,69,1.1,0.9
57811,1,12.72,2.35,0,0,1,1,0,138,138,1.1,0.9
57812,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57813,1,14.23,2.74,0,0,1,1,0,138,138,1.1,0.9
57814,1,15.82,2.94,0,0,1,1,0,138,138,1.1,0.9
57815,1,45.42,9.28,0,0,1,1,0,138,138,1.1,0.9
57816,1,11.47,2.15,0,0,1,1,0,69,69,1.1,0.9
57817,1,8.99,1.69,0,0,1,1,0,69,69,1.1,0.9
57818,1,18.75,4.6,0,0,1,1,0,138,138,1.1,0.9
57819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57820,1,8.67,1.68,0,0,1,1,0,69,69,1.1,0.9
57821,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57822,1,7.41,1.42,0,0,1,1,0,69,69,1.1,0.9
57823,1,7.15,1.33,0,0,1,1,0,69,69,1.1,0.9
57824,1,8.46,1.6,0,0,1,1,0,69,69,1.1,0.9
57828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57829,1,8.92,1.68,0,0,1,1,0,138,138,1.1,0.9
57830,1,17.34,3.23,0,0,1,1,0,138,138,1.1,0.9
57831,1,9.74,1.82,0,0,1,1,0,138,138,1.1,0.9
57832,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57833,1,9.6,1.8,0,0,1,1,0,138,138,1.1,0.9
57834,1,11.47,2.16,0,0,1,1,0,69,69,1.1,0.9
57836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57837,1,5.84,1.11,0,0,1,1,0,69,69,1.1,0.9
57838,1,8.21,1.54,0,0,1,1,0,69,69,1.1,0.9
57840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57843,1,11.17,2.14,0,0,1,1,0,69,69,1.1,0.9
57844,1,9.7,1.82,0,0,1,1,0,69,69,1.1,0.9
57846,1,12.61,2.36,0,0,1,1,0,69,69,1.1,0.9
57847,1,37.14,7.16,0,0,1,1,0,138,138,1.1,0.9
57848,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57853,1,10.15,1.92,0,0,1,1,0,69,69,1.1,0.9
57854,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57856,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57857,1,16.11,3.82,0,0,1,1,0,138,138,1.1,0.9
57858,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57859,1,10.15,1.92,0,0,1,1,0,69,69,1.1,0.9
57860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57861,1,9.11,1.76,0,0,1,1,0,69,69,1.1,0.9
57862,1,8.28,1.57,0,0,1,1,0,69,69,1.1,0.9
57863,1,14.47,2.74,0,0,1,1,0,69,69,1.1,0.9
57864,1,21.68,4.01,0,0,1,1,0,69,69,1.1,0.9
57865,1,12.82,2.42,0,0,1,1,0,138,138,1.1,0.9
57866,1,14.19,2.68,0,0,1,1,0,138,138,1.1,0.9
57868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57870,1,8.62,1.62,0,0,1,1,0,138,138,1.1,0.9
57871,1,12.46,2.34,0,0,1,1,0,230,1,1.1,0.9
57872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57873,1,14.55,2.77,0,0,1,1,0,138,138,1.1,0.9
57874,1,10.91,2.04,0,0,1,1,0,138,138,1.1,0.9
57875,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57876,1,37.4,7,0,0,1,1,0,138,138,1.1,0.9
57878,1,7.26,1.4,0,0,1,1,0,69,69,1.1,0.9
57880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57882,1,16.35,3.03,0,0,1,1,0,69,69,1.1,0.9
57883,1,30.34,2.85,0,0,1,1,0,69,69,1.1,0.9
57884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57885,1,14.19,2.7,0,0,1,1,0,69,69,1.1,0.9
57886,1,11.65,2.17,0,0,1,1,0,138,138,1.1,0.9
57887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57889,1,16.83,3.2,0,0,1,1,0,138,138,1.1,0.9
57890,1,90.62,17.25,0,0,1,1,0,230,1,1.1,0.9
57891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57892,1,10.46,2,0,0,1,1,0,138,138,1.1,0.9
57893,1,15.47,2.93,0,0,1,1,0,138,138,1.1,0.9
57894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57895,1,8.83,1.65,0,0,1,1,0,69,69,1.1,0.9
57896,1,19.34,3.62,0,0,1,1,0,69,69,1.1,0.9
57897,1,18.03,4.29,0,0,1,1,0,138,138,1.1,0.9
57898,1,13.59,2.61,0,0,1,1,0,138,138,1.1,0.9
57899,1,6.39,1.19,0,0,1,1,0,138,138,1.1,0.9
57900,1,5.33,1,0,0,1,1,0,138,138,1.1,0.9
57901,1,9.41,1.8,0,0,1,1,0,138,138,1.1,0.9
57902,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57905,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57907,1,8.76,1.68,0,0,1,1,0,138,138,1.1,0.9
57908,1,20.86,3.88,0,0,1,1,0,69,69,1.1,0.9
57909,1,14.87,2.82,0,0,1,1,0,69,69,1.1,0.9
57910,1,11.53,2.2,0,0,1,1,0,69,69,1.1,0.9
57911,1,9.08,1.73,0,0,1,1,0,69,69,1.1,0.9
57912,1,7.03,1.35,0,0,1,1,0,69,69,1.1,0.9
57913,1,11.02,2.11,0,0,1,1,0,69,69,1.1,0.9
57914,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57916,1,14.78,2.82,0,0,1,1,0,69,69,1.1,0.9
57917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57921,1,8.16,1.54,0,0,1,1,0,138,138,1.1,0.9
57922,1,8.02,1.5,0,0,1,1,0,138,138,1.1,0.9
57923,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57925,1,15.78,3.47,0,0,1,1,0,138,138,1.1,0.9
57926,1,51,8.75,0,0,1,1,0,69,69,1.1,0.9
57927,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57928,1,26.64,5.05,0,0,1,1,0,69,69,1.1,0.9
57930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57932,1,14.52,2.7,0,0,1,1,0,230,1,1.1,0.9
57933,1,11.34,2.1,0,0,1,1,0,230,1,1.1,0.9
57934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57936,1,7.54,1.39,0,0,1,1,0,138,138,1.1,0.9
57937,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57938,1,6.97,1.33,0,0,1,1,0,69,69,1.1,0.9
57940,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57942,1,6.1,1.14,0,0,1,1,0,69,69,1.1,0.9
57944,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57945,1,4.67,0.9,0,0,1,1,0,69,69,1.1,0.9
57946,1,10.31,1.92,0,0,1,1,0,138,138,1.1,0.9
57948,1,6.02,1.13,0,0,1,1,0,69,69,1.1,0.9
57949,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57950,1,0.76,0.14,0,0,1,1,0,138,138,1.1,0.9
57951,1,10.11,2.02,0,0,1,1,0,138,138,1.1,0.9
57952,1,9.39,1.79,0,0,1,1,0,138,138,1.1,0.9
57953,1,54.11,10.88,0,0,1,1,0,138,138,1.1,0.9
57954,1,8.05,1.51,0,0,1,1,0,138,138,1.1,0.9
57955,1,8.91,1.65,0,0,1,1,0,138,138,1.1,0.9
57956,1,16.91,3.22,0,0,1,1,0,138,138,1.1,0.9
57957,1,7.72,1.46,0,0,1,1,0,138,138,1.1,0.9
57958,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57959,1,3.62,0.69,0,0,1,1,0,230,1,1.1,0.9
57960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57961,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57963,1,19.04,3.9,0,0,1,1,0,138,138,1.1,0.9
57964,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57966,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57968,1,18.19,4.29,0,0,1,1,0,138,138,1.1,0.9
57969,1,5.98,1.14,0,0,1,1,0,138,138,1.1,0.9
57971,1,14.6,2.75,0,0,1,1,0,69,69,1.1,0.9
57972,1,15.81,3.02,0,0,1,1,0,69,69,1.1,0.9
57973,1,0,0,0,37.6939355291,1,1,0,138,138,1.1,0.9
57974,1,5.29,0.98,0,0,1,1,0,69,69,1.1,0.9
57975,1,3.38,0.63,0,0,1,1,0,69,69,1.1,0.9
57976,1,4.51,0.83,0,0,1,1,0,69,69,1.1,0.9
57977,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57978,1,9.84,1.9,0,0,1,1,0,138,138,1.1,0.9
57979,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57984,1,7.7,1.43,0,0,1,1,0,69,69,1.1,0.9
57985,1,0,0,0,123.999942457,1,1,0,138,138,1.1,0.9
57986,1,16.02,3.05,0,0,1,1,0,138,138,1.1,0.9
57987,1,0,0,0,33.4776219959,1,1,0,138,138,1.1,0.9
57991,1,16.17,3,0,0,1,1,0,138,138,1.1,0.9
57992,1,16.25,3.06,0,0,1,1,0,69,69,1.1,0.9
57993,1,10.89,2.05,0,0,1,1,0,69,69,1.1,0.9
57995,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57996,1,11.71,2.26,0,0,1,1,0,69,69,1.1,0.9
57997,1,11.79,2.26,0,0,1,1,0,69,69,1.1,0.9
58000,1,17.14,3.25,0,-5.07828330302,1,1,0,138,138,1.1,0.9
58001,1,6.7,1.24,0,0,1,1,0,138,138,1.1,0.9
58002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58003,1,9.12,1.71,0,0,1,1,0,69,69,1.1,0.9
58004,1,8.85,1.71,0,0,1,1,0,69,69,1.1,0.9
58005,1,10.49,-6.65,0,0,1,1,0,69,69,1.1,0.9
58006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58007,1,3.95,-1.83,0,0,1,1,0,69,69,1.1,0.9
58008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58010,1,8.48,1.61,0,0,1,1,0,138,138,1.1,0.9
58011,1,9.75,1.81,0,0,1,1,0,138,138,1.1,0.9
58012,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58013,1,7.58,1.44,0,0,1,1,0,69,69,1.1,0.9
58014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58015,1,4.91,0.92,0,0,1,1,0,69,69,1.1,0.9
58016,1,5.74,1.07,0,0,1,1,0,138,138,1.1,0.9
58017,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58019,1,7.38,1.37,0,0,1,1,0,138,138,1.1,0.9
58020,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58021,1,8.89,1.68,0,0,1,1,0,138,138,1.1,0.9
58022,1,19.71,3.68,0,0,1,1,0,138,138,1.1,0.9
58023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58026,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58027,1,6.03,1.15,0,0,1,1,0,69,69,1.1,0.9
58028,1,3.92,0.75,0,0,1,1,0,138,138,1.1,0.9
58029,1,3.69,0.69,0,0,1,1,0,138,138,1.1,0.9
58030,1,3.81,0.71,0,0,1,1,0,138,138,1.1,0.9
58031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58032,1,6.43,1.2,0,0,1,1,0,69,69,1.1,0.9
58033,1,29.88,5.7,0,0,1,1,0,69,69,1.1,0.9
58034,1,16.18,3.02,0,0,1,1,0,69,69,1.1,0.9
58035,1,5.71,1.1,0,0,1,1,0,69,69,1.1,0.9
58037,1,12.09,2.3,0,0,1,1,0,69,69,1.1,0.9
58038,1,5.64,1.08,0,0,1,1,0,69,69,1.1,0.9
58040,1,6.15,1.17,0,0,1,1,0,69,69,1.1,0.9
58041,1,4.57,0.85,0,0,1,1,0,69,69,1.1,0.9
58043,1,10.96,2.1,0,0,1,1,0,69,69,1.1,0.9
58044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58045,1,24.8,4.81,0,0,1,1,0,138,138,1.1,0.9
58046,1,8.42,1.59,0,0,1,1,0,138,138,1.1,0.9
58047,1,12.38,2.29,0,0,1,1,0,69,69,1.1,0.9
58048,1,8.18,1.57,0,0,1,1,0,69,69,1.1,0.9
58049,1,8.58,1.62,0,0,1,1,0,69,69,1.1,0.9
58050,1,8.2,1.54,0,0,1,1,0,69,69,1.1,0.9
58051,1,3.88,0.74,0,0,1,1,0,69,69,1.1,0.9
58053,1,6.97,1.35,0,0,1,1,0,69,69,1.1,0.9
58054,1,15.89,2.94,0,0,1,1,0,69,69,1.1,0.9
58055,1,9.16,1.74,0,0,1,1,0,69,69,1.1,0.9
58056,1,6.42,1.21,0,0,1,1,0,69,69,1.1,0.9
58057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58059,1,12.57,2.37,0,0,1,1,0,69,69,1.1,0.9
58061,1,11.75,2.23,0,0,1,1,0,69,69,1.1,0.9
58062,1,12.28,2.33,0,0,1,1,0,69,69,1.1,0.9
58063,1,9.59,1.8,0,0,1,1,0,69,69,1.1,0.9
58065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58066,1,18.32,3.42,0,0,1,1,0,69,69,1.1,0.9
58067,1,10.43,1.96,0,0,1,1,0,69,69,1.1,0.9
58068,1,8.58,1.6,0,0,1,1,0,69,69,1.1,0.9
58069,1,12.6,2.37,0,0,1,1,0,69,69,1.1,0.9
58070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58071,1,7.93,1.48,0,0,1,1,0,69,69,1.1,0.9
58072,1,10.64,1.99,0,0,1,1,0,69,69,1.1,0.9
58073,1,11.51,2.21,0,0,1,1,0,69,69,1.1,0.9
58074,1,12.9,2.47,0,0,1,1,0,69,69,1.1,0.9
58075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58078,1,12.14,2.3,0,0,1,1,0,69,69,1.1,0.9
58079,1,12.56,2.41,0,0,1,1,0,345,1,1.1,0.9
58080,1,9.28,1.74,0,0,1,1,0,69,69,1.1,0.9
58081,1,7.53,1.41,0,0,1,1,0,69,69,1.1,0.9
58082,1,3.12,0.59,0,0,1,1,0,69,69,1.1,0.9
58083,1,27.76,5.05,0,0,1,1,0,69,69,1.1,0.9
58084,1,11.81,2.25,0,0,1,1,0,69,69,1.1,0.9
58085,1,9.56,1.81,0,0,1,1,0,69,69,1.1,0.9
58087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58088,1,14.38,2.67,0,0,1,1,0,69,69,1.1,0.9
58089,1,9.19,1.74,0,0,1,1,0,138,138,1.1,0.9
58090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58092,1,8.44,2.07,0,0,1,1,0,69,69,1.1,0.9
58093,1,16.29,3.06,0,74.7699886958,1,1,0,69,69,1.1,0.9
58094,1,14.67,2.81,0,0,1,1,0,69,69,1.1,0.9
58095,1,8.54,1.63,0,0,1,1,0,69,69,1.1,0.9
58096,1,6.69,1.25,0,0,1,1,0,69,69,1.1,0.9
58097,1,9.47,1.8,0,0,1,1,0,69,69,1.1,0.9
58099,1,10.28,1.94,0,0,1,1,0,69,69,1.1,0.9
58100,1,11.06,2.09,0,0,1,1,0,69,69,1.1,0.9
58101,1,3.62,0.67,0,0,1,1,0,69,69,1.1,0.9
58102,1,7.98,1.55,0,0,1,1,0,69,69,1.1,0.9
58103,1,9.15,1.74,0,0,1,1,0,69,69,1.1,0.9
58105,1,8.1,1.55,0,0,1,1,0,345,1,1.1,0.9
58106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58107,1,15.14,2.92,0,0,1,1,0,138,138,1.1,0.9
58108,1,11.15,2.11,0,0,1,1,0,138,138,1.1,0.9
58109,1,9.47,1.76,0,0,1,1,0,69,69,1.1,0.9
58110,1,6.79,1.3,0,0,1,1,0,138,138,1.1,0.9
58111,1,14.87,2.79,0,0,1,1,0,138,138,1.1,0.9
58112,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58113,1,18.21,4.2,0,0,1,1,0,69,69,1.1,0.9
58114,1,12.57,2.32,0,0,1,1,0,138,138,1.1,0.9
58115,1,7.41,1.38,0,0,1,1,0,69,69,1.1,0.9
58116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58117,1,12.34,2.35,0,0,1,1,0,69,69,1.1,0.9
58118,1,12.21,2.35,0,0,1,1,0,69,69,1.1,0.9
58119,1,13.95,2.62,0,0,1,1,0,69,69,1.1,0.9
58120,1,2.78,0.54,0,0,1,1,0,69,69,1.1,0.9
58121,1,5.29,1,0,0,1,1,0,69,69,1.1,0.9
58122,1,7.98,1.53,0,0,1,1,0,69,69,1.1,0.9
58123,1,8.83,1.66,0,0,1,1,0,69,69,1.1,0.9
58124,1,5.37,1.01,0,0,1,1,0,69,69,1.1,0.9
58125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58127,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58129,1,17.72,3.29,0,0,1,1,0,69,69,1.1,0.9
58130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58131,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58134,1,7.18,1.35,0,0,1,1,0,69,69,1.1,0.9
58135,1,4.08,0.76,0,0,1,1,0,69,69,1.1,0.9
58136,1,14.13,2.65,0,0,1,1,0,69,69,1.1,0.9
58137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58139,1,9.52,1.82,0,0,1,1,0,69,69,1.1,0.9
58140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58141,1,5.78,1.11,0,0,1,1,0,138,138,1.1,0.9
58142,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58143,1,30.77,5.24,0,0,1,1,0,69,69,1.1,0.9
58144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58145,1,24,5.22,0,0,1,1,0,69,69,1.1,0.9
58146,1,32.95,6.71,0,0,1,1,0,69,69,1.1,0.9
58147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58148,1,6.75,1.27,0,0,1,1,0,69,69,1.1,0.9
58149,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58152,1,44.93,9.02,0,0,1,1,0,69,69,1.1,0.9
58153,1,12.66,2.34,0,0,1,1,0,69,69,1.1,0.9
58154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
