bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
58155,1,12.76,2.36,0,0,1,1,0,69,69,1.1,0.9
58156,1,5.35,1.02,0,0,1,1,0,69,69,1.1,0.9
58157,1,8.88,1.67,0,0,1,1,0,69,69,1.1,0.9
58159,1,9.68,1.8,0,0,1,1,0,69,69,1.1,0.9
58160,1,10.2,1.92,0,0,1,1,0,69,69,1.1,0.9
58161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58162,1,7.57,1.46,0,0,1,1,0,69,69,1.1,0.9
58163,1,4.24,0.82,0,0,1,1,0,69,69,1.1,0.9
58164,1,13.92,2.65,0,0,1,1,0,69,69,1.1,0.9
58165,1,5.16,0.97,0,0,1,1,0,69,69,1.1,0.9
58166,1,7.53,1.43,0,0,1,1,0,69,69,1.1,0.9
58167,1,9.78,1.83,0,0,1,1,0,69,69,1.1,0.9
58168,1,8.17,1.54,0,0,1,1,0,69,69,1.1,0.9
58169,1,5.16,1,0,0,1,1,0,69,69,1.1,0.9
58170,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58171,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58172,1,6.53,1.22,0,0,1,1,0,138,138,1.1,0.9
58173,1,7.78,1.45,0,0,1,1,0,138,138,1.1,0.9
58174,1,7.8,1.49,0,0,1,1,0,69,69,1.1,0.9
58175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58177,1,8.04,1.51,0,0,1,1,0,230,1,1.1,0.9
58178,1,6.28,1.2,0,0,1,1,0,138,138,1.1,0.9
58179,1,12.1,2.25,0,0,1,1,0,138,138,1.1,0.9
58180,1,62.6,12.12,0,0,1,1,0,345,1,1.1,0.9
58181,1,18.25,3.4,0,0,1,1,0,69,69,1.1,0.9
58182,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58183,1,20.23,3.78,0,0,1,1,0,69,69,1.1,0.9
58184,1,6.65,1.61,0,0,1,1,0,69,69,1.1,0.9
58185,1,3.57,0.66,0,0,1,1,0,230,1,1.1,0.9
58187,1,6.67,1.25,0,0,1,1,0,69,69,1.1,0.9
58188,1,9.03,1.7,0,0,1,1,0,69,69,1.1,0.9
58189,1,31.96,6.73,0,0,1,1,0,69,69,1.1,0.9
58190,1,12.77,2.4,0,0,1,1,0,138,138,1.1,0.9
58191,1,14.91,2.84,0,0,1,1,0,69,69,1.1,0.9
58192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58193,1,14.74,2.79,0,0,1,1,0,69,69,1.1,0.9
58194,1,5.29,1.01,0,0,1,1,0,69,69,1.1,0.9
58195,1,8.24,1.54,0,0,1,1,0,69,69,1.1,0.9
58196,1,8.88,1.69,0,0,1,1,0,69,69,1.1,0.9
58197,1,12.02,2.27,0,0,1,1,0,69,69,1.1,0.9
58199,1,16.83,3.22,0,0,1,1,0,69,69,1.1,0.9
58200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58201,1,10.85,2.04,0,0,1,1,0,69,69,1.1,0.9
58202,1,6.22,1.16,0,0,1,1,0,69,69,1.1,0.9
58203,1,6.06,1.17,0,0,1,1,0,69,69,1.1,0.9
58204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58205,1,9.31,1.77,0,0,1,1,0,69,69,1.1,0.9
58206,1,7.17,1.37,0,0,1,1,0,69,69,1.1,0.9
58207,1,7.35,1.38,0,0,1,1,0,69,69,1.1,0.9
58208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58209,1,10.6,2.02,0,0,1,1,0,69,69,1.1,0.9
58210,1,8.67,1.63,0,0,1,1,0,138,138,1.1,0.9
58211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58214,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58215,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58216,1,6.65,1.27,0,0,1,1,0,69,69,1.1,0.9
58217,1,5.51,1.03,0,0,1,1,0,138,138,1.1,0.9
58218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58219,1,17.99,3.32,0,0,1,1,0,138,138,1.1,0.9
58220,1,12.61,2.36,0,0,1,1,0,138,138,1.1,0.9
58221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58222,1,15.43,2.96,0,0,1,1,0,138,138,1.1,0.9
58223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58224,1,16.14,3.08,0,0,1,1,0,69,69,1.1,0.9
58225,1,11.42,2.15,0,0,1,1,0,69,69,1.1,0.9
58227,1,8.22,1.55,0,0,1,1,0,69,69,1.1,0.9
58228,1,4.52,0.84,0,0,1,1,0,69,69,1.1,0.9
58229,1,8.38,1.6,0,0,1,1,0,69,69,1.1,0.9
58230,1,7.43,1.37,0,0,1,1,0,69,69,1.1,0.9
58231,1,4.8,0.92,0,0,1,1,0,69,69,1.1,0.9
58232,1,22.58,4.28,0,0,1,1,0,69,69,1.1,0.9
58233,1,13.56,2.59,0,0,1,1,0,69,69,1.1,0.9
58234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58236,1,16.05,3.05,0,0,1,1,0,138,138,1.1,0.9
58237,1,7.96,1.54,0,0,1,1,0,138,138,1.1,0.9
58238,1,17.66,3.29,0,0,1,1,0,138,138,1.1,0.9
58239,1,24.34,5.24,0,0,1,1,0,138,138,1.1,0.9
58240,1,15.06,2.81,0,0,1,1,0,138,138,1.1,0.9
58241,1,9.43,2.3,0,0,1,1,0,138,138,1.1,0.9
58242,1,8.25,1.57,0,0,1,1,0,138,138,1.1,0.9
58244,1,14.46,2.7,0,0,1,1,0,69,69,1.1,0.9
58245,1,6.89,1.3,0,0,1,1,0,138,138,1.1,0.9
58246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58249,1,12.72,2.41,0,0,1,1,0,69,69,1.1,0.9
58250,1,19.64,3.76,0,0,1,1,0,69,69,1.1,0.9
58251,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58252,1,12.61,2.4,0,0,1,1,0,69,69,1.1,0.9
58253,1,9.76,1.85,0,0,1,1,0,138,138,1.1,0.9
58254,1,275.71,200,0,-110.508483716,1,1,0,345,1,1.1,0.9
58255,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58258,1,19.36,3.58,0,0,1,1,0,138,138,1.1,0.9
58259,1,1.11,0.21,0,0,1,1,0,69,69,1.1,0.9
58260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58261,1,11.41,2.42,0,0,1,1,0,138,138,1.1,0.9
58262,1,8.16,1.55,0,0,1,1,0,138,138,1.1,0.9
58263,1,11.34,2.15,0,0,1,1,0,138,138,1.1,0.9
58264,1,8.87,1.65,0,0,1,1,0,138,138,1.1,0.9
58265,1,16.82,3.15,0,11.5811838666,1,1,0,69,69,1.1,0.9
58267,1,17.53,3.25,0,3.97088584599,1,1,0,69,69,1.1,0.9
58270,1,3.16,0.6,0,0,1,1,0,69,69,1.1,0.9
58271,1,7.28,1.38,0,0,1,1,0,69,69,1.1,0.9
58272,1,10.96,2.08,0,0,1,1,0,69,69,1.1,0.9
58273,1,2.94,0.56,0,0,1,1,0,69,69,1.1,0.9
58274,1,4.81,0.9,0,0,1,1,0,69,69,1.1,0.9
58275,1,3.66,0.69,0,0,1,1,0,69,69,1.1,0.9
58276,1,10.18,1.93,0,0,1,1,0,69,69,1.1,0.9
58277,1,5.25,0.99,0,0,1,1,0,69,69,1.1,0.9
58278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58279,1,9.61,2.32,0,0,1,1,0,138,138,1.1,0.9
58280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58282,1,8.08,1.51,0,0,1,1,0,138,138,1.1,0.9
58283,1,36.95,6.69,0,0,1,1,0,138,138,1.1,0.9
58284,1,4.23,0.8,0,0,1,1,0,69,69,1.1,0.9
58285,1,3.8,0.7,0,0,1,1,0,69,69,1.1,0.9
58286,1,9.18,1.72,0,0,1,1,0,69,69,1.1,0.9
58287,1,7.08,1.36,0,0,1,1,0,69,69,1.1,0.9
58288,1,7.15,1.35,0,0,1,1,0,69,69,1.1,0.9
58289,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58290,1,29.16,5.53,0,0,1,1,0,138,138,1.1,0.9
58291,1,189.53,43.98,0,0,1,1,0,138,138,1.1,0.9
58292,1,0.55,0.1,0,0,1,1,0,138,138,1.1,0.9
58293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58294,1,7.26,1.37,0,0,1,1,0,69,69,1.1,0.9
58295,1,13.21,2.47,0,0,1,1,0,69,69,1.1,0.9
58296,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58297,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58298,1,21.62,4.12,0,0,1,1,0,69,69,1.1,0.9
58299,1,22.04,4.22,0,0,1,1,0,69,69,1.1,0.9
58300,1,13.59,2.62,0,0,1,1,0,69,69,1.1,0.9
58301,1,13.2,2.54,0,0,1,1,0,69,69,1.1,0.9
58302,1,11.74,2.23,0,0,1,1,0,69,69,1.1,0.9
58303,1,37.88,7.59,0,0,1,1,0,138,138,1.1,0.9
58304,1,45.45,9.17,0,0,1,1,0,230,1,1.1,0.9
58305,1,28.14,-16.77,0,0,1,1,0,69,69,1.1,0.9
58306,1,16.55,3.11,0,0,1,1,0,69,69,1.1,0.9
58307,1,26.64,5.01,0,0,1,1,0,69,69,1.1,0.9
58308,1,14.36,2.72,0,0,1,1,0,69,69,1.1,0.9
58309,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58310,1,9.07,1.69,0,0,1,1,0,345,1,1.1,0.9
58311,1,12.81,2.38,0,0,1,1,0,345,1,1.1,0.9
58313,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58314,1,31.84,8.18,0,0,1,1,0,230,1,1.1,0.9
58315,1,28.85,5.74,0,0,1,1,0,345,1,1.1,0.9
58316,1,15.15,2.88,0,0,1,1,0,69,69,1.1,0.9
58317,1,11.07,2.09,0,0,1,1,0,138,138,1.1,0.9
58318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58319,1,3.37,0.62,0,0,1,1,0,69,69,1.1,0.9
58320,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58321,1,3.58,0.69,0,0,1,1,0,69,69,1.1,0.9
58322,1,4.17,0.78,0,0,1,1,0,69,69,1.1,0.9
58324,1,8.82,1.68,0,0,1,1,0,69,69,1.1,0.9
58325,1,3.11,0.6,0,0,1,1,0,69,69,1.1,0.9
58328,1,4.53,0.87,0,0,1,1,0,69,69,1.1,0.9
58329,1,3.66,0.68,0,0,1,1,0,69,69,1.1,0.9
58330,1,5.74,1.08,0,0,1,1,0,69,69,1.1,0.9
58332,1,3.63,0.68,0,0,1,1,0,69,69,1.1,0.9
58333,1,5.96,1.12,0,0,1,1,0,69,69,1.1,0.9
58335,1,3.43,0.66,0,0,1,1,0,69,69,1.1,0.9
58336,1,5.36,1.02,0,0,1,1,0,69,69,1.1,0.9
58338,1,4.19,0.78,0,0,1,1,0,69,69,1.1,0.9
58340,1,3.87,0.74,0,0,1,1,0,69,69,1.1,0.9
58341,1,3.65,0.69,0,0,1,1,0,69,69,1.1,0.9
58342,1,4.63,0.89,0,0,1,1,0,69,69,1.1,0.9
58343,1,7.17,1.32,0,0,1,1,0,69,69,1.1,0.9
58346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58348,1,4.9,0.92,0,0,1,1,0,69,69,1.1,0.9
58349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58351,1,44.46,8.88,0,26.1250253297,1,1,0,69,69,1.1,0.9
58352,1,0,0,0,-458.093276154,1,1,0,345,1,1.1,0.9
58353,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58354,1,21.19,3.99,0,0,1,1,0,69,69,1.1,0.9
58355,1,4.46,0.85,0,0,1,1,0,69,69,1.1,0.9
58356,1,9.69,1.85,0,0,1,1,0,69,69,1.1,0.9
58357,1,7.54,1.45,0,0,1,1,0,69,69,1.1,0.9
58359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58361,1,7.58,1.44,0,0,1,1,0,69,69,1.1,0.9
58363,1,7.72,1.45,0,0,1,1,0,69,69,1.1,0.9
58364,1,6.46,1.22,0,0,1,1,0,69,69,1.1,0.9
58365,1,9.23,1.78,0,0,1,1,0,69,69,1.1,0.9
58366,1,7.79,1.48,0,0,1,1,0,69,69,1.1,0.9
58368,1,6.23,1.18,0,0,1,1,0,69,69,1.1,0.9
58369,1,7.21,1.38,0,0,1,1,0,138,138,1.1,0.9
58370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58371,1,2.31,0.43,0,0,1,1,0,69,69,1.1,0.9
58372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58374,1,8.46,1.62,0,0,1,1,0,69,69,1.1,0.9
58375,1,7.15,1.34,0,0,1,1,0,69,69,1.1,0.9
58376,1,3.96,0.76,0,0,1,1,0,69,69,1.1,0.9
58377,1,6.18,1.16,0,0,1,1,0,69,69,1.1,0.9
58379,1,27.5,5.91,0,0,1,1,0,69,69,1.1,0.9
58380,1,10.64,1.97,0,0,1,1,0,138,138,1.1,0.9
58381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58382,1,13.33,2.5,0,0,1,1,0,138,138,1.1,0.9
58383,1,6.89,1.28,0,0,1,1,0,138,138,1.1,0.9
58385,1,15.91,2.97,0,0,1,1,0,138,138,1.1,0.9
58386,1,7.33,1.41,0,0,1,1,0,230,1,1.1,0.9
58387,1,19.43,3.35,0,0,1,1,0,69,69,1.1,0.9
58388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58389,1,12.18,2.27,0,0,1,1,0,138,138,1.1,0.9
58390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58391,1,0,0,0,0,1,1,0,69,69,1.1,0.9
58392,1,15.42,2.87,0,0,1,1,0,69,69,1.1,0.9
58397,1,5.82,1.08,0,0,1,1,0,69,69,1.1,0.9
58399,1,15.94,3.04,0,0,1,1,0,69,69,1.1,0.9
58400,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58401,1,6.38,1.23,0,0,1,1,0,138,138,1.1,0.9
58402,1,30.29,5.25,0,0,1,1,0,69,69,1.1,0.9
58405,1,12.06,2.26,0,0,1,1,0,69,69,1.1,0.9
58406,1,6.43,1.22,0,0,1,1,0,69,69,1.1,0.9
58408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58409,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58411,1,11.35,2.11,0,0,1,1,0,69,69,1.1,0.9
58413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58415,1,4.93,0.95,0,0,1,1,0,69,69,1.1,0.9
58416,1,32.65,5.77,0,0,1,1,0,138,138,1.1,0.9
58417,1,23.64,4.83,0,0,1,1,0,69,69,1.1,0.9
58419,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58420,1,19.28,3.64,0,0,1,1,0,69,69,1.1,0.9
58422,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58423,1,12.78,2.38,0,0,1,1,0,69,69,1.1,0.9
58424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58425,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58426,1,4.49,0.84,0,0,1,1,0,138,138,1.1,0.9
58427,1,23.05,4.28,0,0,1,1,0,138,138,1.1,0.9
58429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58430,1,48.25,10.64,0,0,1,1,0,69,69,1.1,0.9
58431,1,12.92,2.47,0,0,1,1,0,69,69,1.1,0.9
58432,1,7.14,1.33,0,0,1,1,0,69,69,1.1,0.9
58433,1,9.65,1.8,0,0,1,1,0,230,1,1.1,0.9
58434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58435,1,3.73,0.69,0,0,1,1,0,69,69,1.1,0.9
58436,1,2.79,0.54,0,0,1,1,0,69,69,1.1,0.9
58437,1,7.92,1.51,0,0,1,1,0,138,138,1.1,0.9
58439,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58441,1,13.37,2.52,0,0,1,1,0,138,138,1.1,0.9
58443,1,8.84,1.68,0,0,1,1,0,69,69,1.1,0.9
58444,1,10.58,2,0,0,1,1,0,69,69,1.1,0.9
58445,1,12.97,2.4,0,0,1,1,0,69,69,1.1,0.9
58446,1,13.48,2.52,0,0,1,1,0,138,138,1.1,0.9
58447,1,12.3,2.36,0,0,1,1,0,69,69,1.1,0.9
58448,1,5.24,0.99,0,0,1,1,0,69,69,1.1,0.9
58449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58450,1,10.71,2.04,0,0,1,1,0,69,69,1.1,0.9
58452,1,10.66,1.99,0,0,1,1,0,69,69,1.1,0.9
58453,1,13.35,2.48,0,0,1,1,0,69,69,1.1,0.9
58454,1,10.68,2.52,0,0,1,1,0,69,69,1.1,0.9
58456,1,8.99,1.73,0,0,1,1,0,69,69,1.1,0.9
58457,1,12.13,2.27,0,0,1,1,0,69,69,1.1,0.9
58458,1,17.28,3.22,0,0,1,1,0,69,69,1.1,0.9
58459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58460,1,10.83,2.04,0,0,1,1,0,69,69,1.1,0.9
58461,1,12.28,2.29,0,0,1,1,0,69,69,1.1,0.9
58462,1,12.1,2.27,0,0,1,1,0,69,69,1.1,0.9
58463,1,16.87,3.19,0,0,1,1,0,69,69,1.1,0.9
58465,1,16.13,3.11,0,0,1,1,0,69,69,1.1,0.9
58466,1,3.37,0.63,0,0,1,1,0,69,69,1.1,0.9
58467,1,19.2,3.7,0,0,1,1,0,69,69,1.1,0.9
58468,1,5.12,0.97,0,0,1,1,0,69,69,1.1,0.9
58470,1,7.46,1.39,0,0,1,1,0,69,69,1.1,0.9
58472,1,11.9,2.21,0,0,1,1,0,69,69,1.1,0.9
58473,1,12.6,2.36,0,0,1,1,0,69,69,1.1,0.9
58476,1,22.33,4.19,0,0,1,1,0,69,69,1.1,0.9
58477,1,16.57,3.07,0,0,1,1,0,69,69,1.1,0.9
58478,1,13.32,2.55,0,0,1,1,0,69,69,1.1,0.9
58479,1,9.09,1.74,0,0,1,1,0,69,69,1.1,0.9
58481,1,8.81,1.66,0,0,1,1,0,345,1,1.1,0.9
58482,1,15,2.86,0,0,1,1,0,69,69,1.1,0.9
58483,1,20.53,3.8,0,0,1,1,0,69,69,1.1,0.9
58485,1,15.57,2.98,0,0,1,1,0,69,69,1.1,0.9
58486,1,6.54,1.21,0,0,1,1,0,69,69,1.1,0.9
58487,1,10.76,2.03,0,0,1,1,0,69,69,1.1,0.9
58489,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58490,1,16.51,3.09,0,0,1,1,0,69,69,1.1,0.9
58491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58492,1,13.6,3.13,0,0,1,1,0,69,69,1.1,0.9
58493,1,10.91,2.05,0,0,1,1,0,69,69,1.1,0.9
58494,1,13.87,2.62,0,0,1,1,0,69,69,1.1,0.9
58495,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58496,1,12.7,2.46,0,0,1,1,0,69,69,1.1,0.9
58497,1,6.85,1.31,0,0,1,1,0,69,69,1.1,0.9
58498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58499,1,11.71,2.24,0,0,1,1,0,69,69,1.1,0.9
58500,1,11.37,2.17,0,0,1,1,0,69,69,1.1,0.9
58501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58502,1,26.55,5.23,0,0,1,1,0,69,69,1.1,0.9
58504,1,11.07,2.11,0,0,1,1,0,138,138,1.1,0.9
58505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58506,1,10.02,1.92,0,0,1,1,0,138,138,1.1,0.9
58507,1,18.99,3.58,0,0,1,1,0,138,138,1.1,0.9
58508,1,17.37,3.31,0,0,1,1,0,138,138,1.1,0.9
58509,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58511,1,5.75,1.11,0,0,1,1,0,69,69,1.1,0.9
58514,1,17.12,3.3,0,0,1,1,0,69,69,1.1,0.9
58515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58519,1,14.39,2.75,0,0,1,1,0,69,69,1.1,0.9
58520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58522,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58523,1,16.21,3.04,0,0,1,1,0,69,69,1.1,0.9
58524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58525,1,6.7,1.6,0,0,1,1,0,69,69,1.1,0.9
58526,1,7.72,1.46,0,0,1,1,0,345,1,1.1,0.9
58527,1,4.68,0.89,0,0,1,1,0,69,69,1.1,0.9
58528,1,5.05,0.93,0,0,1,1,0,69,69,1.1,0.9
58529,1,4.91,0.93,0,0,1,1,0,69,69,1.1,0.9
58532,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58533,1,4.85,0.92,0,0,1,1,0,138,138,1.1,0.9
58534,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58535,1,10.11,1.94,0,0,1,1,0,138,138,1.1,0.9
58536,1,30.49,7.01,0,0,1,1,0,69,69,1.1,0.9
58537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58541,1,9.15,1.74,0,0,1,1,0,138,138,1.1,0.9
58542,1,20.04,3.85,0,0,1,1,0,138,138,1.1,0.9
58543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58544,1,5.75,1.07,0,0,1,1,0,69,69,1.1,0.9
58545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58546,1,12.65,2.35,0,0,1,1,0,138,138,1.1,0.9
58547,1,7.68,1.47,0,0,1,1,0,69,69,1.1,0.9
58548,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58549,1,15.24,2.86,0,0,1,1,0,69,69,1.1,0.9
58550,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58551,1,8.09,1.53,0,0,1,1,0,69,69,1.1,0.9
58553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58555,1,16.06,3.09,0,0,1,1,0,345,1,1.1,0.9
58556,1,11.51,2.21,0,0,1,1,0,138,138,1.1,0.9
58557,1,5.96,1.13,0,0,1,1,0,69,69,1.1,0.9
58558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58559,1,11.08,2.11,0,0,1,1,0,230,1,1.1,0.9
58560,1,10.9,2.05,0,0,1,1,0,138,138,1.1,0.9
58561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58564,1,17.58,3.31,0,0,1,1,0,69,69,1.1,0.9
58565,1,15.86,3,0,0,1,1,0,69,69,1.1,0.9
58567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58570,1,9.14,-18.46,0,0,1,1,0,69,69,1.1,0.9
58571,1,4.71,0.9,0,0,1,1,0,138,138,1.1,0.9
58572,1,3.57,0.68,0,0,1,1,0,69,69,1.1,0.9
58573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58574,1,11.73,2.21,0,0,1,1,0,69,69,1.1,0.9
75433,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75436,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75438,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75440,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75441,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75442,1,103.63,19.45,0,0,1,1,0,138,138,1.1,0.9
75443,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75445,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75446,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75447,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75449,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75450,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75451,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75452,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75453,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75454,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75455,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75456,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75457,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75460,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75462,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75463,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75464,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75470,2,11.55,2.74,0,0,1,1,0,69,269,1.1,0.9
75471,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75473,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75476,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75478,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75479,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75480,1,0,0,0,-511.992335433,1,1,0,345,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75483,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75485,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75488,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75493,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75495,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75496,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75498,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75503,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75505,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75506,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75508,1,7.7,1.82,0,0,1,1,0,69,69,1.1,0.9
75509,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75510,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75511,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75512,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75513,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75514,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75515,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75516,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75517,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75519,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75521,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75523,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75528,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75531,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75532,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75533,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75536,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75538,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75541,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75544,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75545,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75546,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75548,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75549,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75550,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75551,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75553,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75555,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75556,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75558,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75560,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75561,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75563,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75564,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75565,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75566,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75567,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75569,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75570,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75571,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75572,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75573,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75574,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75576,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75577,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75578,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75579,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75581,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75582,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75583,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75584,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75586,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75587,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75588,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75589,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75590,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75591,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75592,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75595,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75596,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75598,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75599,2,9.36,2.88,0,0,1,1,0,69,269,1.1,0.9
75600,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75601,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75603,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75605,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75606,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75609,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75612,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75613,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75614,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75615,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75616,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75618,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75620,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75621,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75622,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75623,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75624,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75625,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75627,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75628,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75631,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75632,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75634,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75636,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75637,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75640,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75642,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75644,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75645,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75647,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75649,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75650,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75651,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75653,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75654,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75656,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75658,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75660,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75661,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75663,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75664,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75665,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75666,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75669,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75670,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75671,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75672,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75673,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75674,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75676,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75677,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75678,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75680,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75683,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75689,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75690,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75693,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75696,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75697,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75699,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75701,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75702,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75703,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75705,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75706,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75707,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75708,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75709,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75711,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75714,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75715,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75716,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75717,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75719,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75722,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75726,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75728,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75729,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75730,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75731,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75732,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75733,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75734,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75737,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75738,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75739,1,0,-12.74,0,0,1,1,0,138,138,1.1,0.9
75740,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75741,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75744,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75746,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75747,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75748,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75749,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75751,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75752,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75754,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75756,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75757,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75758,1,11.55,1.82,0,0,1,1,0,69,69,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75760,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75761,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75762,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75763,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75765,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75768,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75771,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75772,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75774,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75775,2,14.12,4.56,0,0,1,1,0,69,269,1.1,0.9
75776,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75777,2,0,21.63,0,0,1,1,0,138,2138,1.1,0.9
75778,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75779,2,0,200,0,0,1,1,0,138,2138,1.1,0.9
75780,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75781,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75782,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75783,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75784,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75785,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75786,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75789,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75791,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75792,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75793,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75794,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75795,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75797,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75799,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75801,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75802,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75803,2,137.85,20.81,0,0,1,1,0,138,2138,1.1,0.9
75805,2,275.71,190.89,0,0,1,1,0,345,2,1.1,0.9
75806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75807,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75808,1,110.28,20.69,0,0,1,1,0,230,1,1.1,0.9
75809,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75810,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75811,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75812,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75813,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75814,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75815,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75816,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75817,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75818,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75819,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75820,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75821,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75822,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75824,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75825,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75827,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75828,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75829,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75831,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75833,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75834,2,7.7,1.46,0,0,1,1,0,69,269,1.1,0.9
75835,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75836,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75837,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75838,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75840,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75841,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75842,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75844,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75845,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75846,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75848,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75850,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75852,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75853,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75854,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75855,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75856,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75857,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75858,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75859,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75861,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75862,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75863,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75866,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75867,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75869,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75871,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75872,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75873,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75875,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75877,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75878,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75879,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75880,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75882,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75883,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75884,1,8.24,1.55,0,0,1,1,0,69,69,1.1,0.9
75885,1,12.37,2.31,0,0,1,1,0,69,69,1.1,0.9
75886,1,29.34,5.68,0,0,1,1,0,69,69,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75888,1,20.61,3.91,0,0,1,1,0,69,69,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75891,1,54.52,9.13,0,0,1,1,0,69,69,1.1,0.9
75892,1,25.18,4.72,0,0,1,1,0,69,69,1.1,0.9
75893,1,53.6,9.34,0,0,1,1,0,69,69,1.1,0.9
75894,1,18.31,4.32,0,0,1,1,0,69,69,1.1,0.9
75895,1,23.33,5.7,0,0,1,1,0,69,69,1.1,0.9
75896,1,68.08,-18.93,0,0,1,1,0,69,69,1.1,0.9
75897,1,25.38,6.08,0,0,1,1,0,69,69,1.1,0.9
75898,1,14.78,2.8,0,0,1,1,0,69,69,1.1,0.9
75899,1,13.26,2.49,0,0,1,1,0,69,69,1.1,0.9
75900,1,12.11,2.27,0,0,1,1,0,69,69,1.1,0.9
75901,1,24.68,5.33,0,0,1,1,0,69,69,1.1,0.9
75902,1,22.76,4.28,0,0,1,1,0,69,69,1.1,0.9
75903,1,19.62,4.62,0,0,1,1,0,69,69,1.1,0.9
75904,1,9.61,8.6,0,0,1,1,0,69,69,1.1,0.9
75905,1,16.57,3.09,0,0,1,1,0,69,69,1.1,0.9
75906,1,15.24,3.23,0,0,1,1,0,69,69,1.1,0.9
75907,1,21.17,4.35,0,0,1,1,0,69,69,1.1,0.9
75908,1,28.69,5.67,0,0,1,1,0,69,69,1.1,0.9
75910,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75911,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75912,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75913,1,9.11,1.71,0,0,1,1,0,69,69,1.1,0.9
75914,1,40.12,6.85,0,0,1,1,0,69,69,1.1,0.9
75915,1,39.97,7.24,0,0,1,1,0,69,69,1.1,0.9
75916,1,17.26,3.3,0,0,1,1,0,69,69,1.1,0.9
75917,1,10.12,1.9,0,0,1,1,0,69,69,1.1,0.9
75918,1,16.53,3.05,0,0,1,1,0,69,69,1.1,0.9
75919,1,23.52,5.36,0,0,1,1,0,69,69,1.1,0.9
75920,1,14.41,3.36,0,0,1,1,0,69,69,1.1,0.9
75921,1,3.56,0.69,0,0,1,1,0,69,69,1.1,0.9
75922,1,45.05,10.52,0,0,1,1,0,69,69,1.1,0.9
75923,1,52.38,10.4,0,0,1,1,0,69,69,1.1,0.9
75924,1,20.6,-25.06,0,0,1,1,0,69,69,1.1,0.9
75925,1,21.66,5.29,0,0,1,1,0,69,69,1.1,0.9
75926,1,6.93,-5.07,0,0,1,1,0,69,69,1.1,0.9
75927,1,29.43,5.03,0,0,1,1,0,69,69,1.1,0.9
75928,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75929,1,5.17,-2.62,0,0,1,1,0,69,69,1.1,0.9
75930,1,23.53,4.38,0,0,1,1,0,69,69,1.1,0.9
75931,1,38.32,8.29,0,0,1,1,0,69,69,1.1,0.9
75932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75934,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75935,1,15.63,2.97,0,0,1,1,0,69,69,1.1,0.9
75936,1,15.67,3.65,0,0,1,1,0,69,69,1.1,0.9
75937,1,18.25,3.97,0,0,1,1,0,69,69,1.1,0.9
75938,1,9.01,1.69,0,0,1,1,0,69,69,1.1,0.9
75939,1,8.72,1.63,0,0,1,1,0,69,69,1.1,0.9
75940,1,11.08,2.08,0,0,1,1,0,69,69,1.1,0.9
75941,1,22.62,4.23,0,0,1,1,0,69,69,1.1,0.9
75942,1,4.89,0.93,0,0,1,1,0,69,69,1.1,0.9
75943,1,12.96,3.09,0,0,1,1,0,69,69,1.1,0.9
75944,1,17.66,3.31,0,0,1,1,0,69,69,1.1,0.9
75945,1,9.25,1.73,0,0,1,1,0,69,69,1.1,0.9
75946,1,15.78,2.98,0,0,1,1,0,69,69,1.1,0.9
75947,1,13.72,2.6,0,0,1,1,0,69,69,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75949,1,16.75,3.23,0,0,1,1,0,69,69,1.1,0.9
75950,1,8.01,1.49,0,0,1,1,0,69,69,1.1,0.9
75951,1,5.36,1.02,0,0,1,1,0,69,69,1.1,0.9
75952,1,7.73,1.43,0,0,1,1,0,69,69,1.1,0.9
75953,1,7.84,1.46,0,0,1,1,0,69,69,1.1,0.9
75954,1,34.17,7.09,0,0,1,1,0,69,69,1.1,0.9
75955,1,14.84,2.77,0,0,1,1,0,69,69,1.1,0.9
75956,1,6.78,1.31,0,0,1,1,0,69,69,1.1,0.9
75957,1,51.5,8.43,0,0,1,1,0,69,69,1.1,0.9
75958,1,5.7,1.07,0,0,1,1,0,69,69,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75960,1,12.56,3.01,0,0,1,1,0,69,69,1.1,0.9
75961,1,72.43,12.62,0,0,1,1,0,69,69,1.1,0.9
75962,1,11.02,2.06,0,0,1,1,0,69,69,1.1,0.9
75963,1,17.94,3.32,0,0,1,1,0,69,69,1.1,0.9
75964,1,34.6,6.66,0,0,1,1,0,69,69,1.1,0.9
75965,1,7.69,-1.08,0,0,1,1,0,69,69,1.1,0.9
75966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75968,1,42.15,9.97,0,0,1,1,0,69,69,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75970,1,5.44,1.05,0,0,1,1,0,69,69,1.1,0.9
75971,1,12.14,2.29,0,0,1,1,0,69,69,1.1,0.9
75972,1,12.73,2.4,0,0,1,1,0,69,69,1.1,0.9
75973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75974,1,32.1,6.72,0,0,1,1,0,69,69,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75976,1,16.03,3,0,0,1,1,0,69,69,1.1,0.9
75977,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75978,1,34.73,7.2,0,0,1,1,0,69,69,1.1,0.9
75979,1,7.46,1.41,0,0,1,1,0,69,69,1.1,0.9
75980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75981,1,14.08,2.62,0,0,1,1,0,69,69,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75983,1,24.46,4.54,0,0,1,1,0,69,69,1.1,0.9
75984,1,51.74,12.5,0,0,1,1,0,69,69,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75986,1,22.18,4.1,0,0,1,1,0,69,69,1.1,0.9
75987,1,11.06,2.05,0,0,1,1,0,69,69,1.1,0.9
75988,1,11.66,2.17,0,0,1,1,0,69,69,1.1,0.9
75989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75990,1,56.05,17.16,0,0,1,1,0,69,69,1.1,0.9
75991,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75992,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75995,1,21.73,5.27,0,0,1,1,0,69,69,1.1,0.9
75996,1,22.2,4.38,0,0,1,1,0,69,69,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75998,1,202.27,37.91,0,0,1,1,0,69,69,1.1,0.9
75999,1,18.61,3.45,0,0,1,1,0,69,69,1.1,0.9
76000,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76001,1,28.79,4.92,0,0,1,1,0,69,69,1.1,0.9
76002,1,33.39,5.14,0,0,1,1,0,69,69,1.1,0.9
76003,1,21.76,4.24,0,0,1,1,0,69,69,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76005,1,19.72,4.77,0,0,1,1,0,69,69,1.1,0.9
76006,1,14.85,-6.85,0,0,1,1,0,69,69,1.1,0.9
76007,1,14.67,2.77,0,0,1,1,0,69,69,1.1,0.9
76008,1,10.76,2.01,0,0,1,1,0,69,69,1.1,0.9
76009,1,22.2,-23.95,0,0,1,1,0,69,69,1.1,0.9
76010,1,26.61,5.02,0,0,1,1,0,69,69,1.1,0.9
76011,1,26.16,4.94,0,0,1,1,0,69,69,1.1,0.9
76012,1,11.9,2.26,0,0,1,1,0,69,69,1.1,0.9
76013,1,12.36,2.29,0,0,1,1,0,69,69,1.1,0.9
76014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76015,1,52.96,12.1,0,0,1,1,0,69,69,1.1,0.9
76016,1,50.51,9.36,0,0,1,1,0,69,69,1.1,0.9
76017,1,7.69,1.45,0,0,1,1,0,69,69,1.1,0.9
76018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76019,1,10.12,1.87,0,0,1,1,0,69,69,1.1,0.9
76020,1,24.02,-14.24,0,0,1,1,0,69,69,1.1,0.9
76021,1,19.22,4.6,0,0,1,1,0,69,69,1.1,0.9
76022,1,17.9,3.32,0,0,1,1,0,69,69,1.1,0.9
76023,1,29.01,5.64,0,0,1,1,0,69,69,1.1,0.9
76024,1,29.93,6.87,0,0,1,1,0,69,69,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76026,1,33.17,6.26,0,0,1,1,0,69,69,1.1,0.9
76027,1,45.54,8.99,0,0,1,1,0,69,69,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76029,1,53.34,11.91,0,0,1,1,0,69,69,1.1,0.9
76030,1,9.47,2.08,0,0,1,1,0,69,69,1.1,0.9
76031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76032,1,50.02,10.31,0,0,1,1,0,69,69,1.1,0.9
76033,1,13.17,2.47,0,0,1,1,0,69,69,1.1,0.9
76034,1,8.83,1.64,0,0,1,1,0,69,69,1.1,0.9
76035,1,5.88,1.13,0,0,1,1,0,69,69,1.1,0.9
76036,1,11.85,2.19,0,0,1,1,0,69,69,1.1,0.9
76037,1,33.82,6.31,0,0,1,1,0,69,69,1.1,0.9
76038,1,19.06,3.56,0,0,1,1,0,69,69,1.1,0.9
76039,1,16.73,3.1,0,0,1,1,0,69,69,1.1,0.9
76040,1,17.58,4.11,0,0,1,1,0,69,69,1.1,0.9
76041,1,37.99,7,0,0,1,1,0,69,69,1.1,0.9
76042,1,17.22,3.23,0,0,1,1,0,69,69,1.1,0.9
76043,1,14.9,2.82,0,0,1,1,0,69,69,1.1,0.9
76044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76046,1,99.12,20.34,0,0,1,1,0,69,69,1.1,0.9
76047,1,11.1,2.11,0,0,1,1,0,69,69,1.1,0.9
76048,1,7.96,1.52,0,0,1,1,0,69,69,1.1,0.9
76049,1,92.99,21.83,0,0,1,1,0,69,69,1.1,0.9
76050,1,9.71,1.87,0,0,1,1,0,69,69,1.1,0.9
76051,1,27.39,5.42,0,0,1,1,0,69,69,1.1,0.9
76052,1,8.8,1.69,0,0,1,1,0,69,69,1.1,0.9
76053,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76054,1,10.43,1.95,0,0,1,1,0,69,69,1.1,0.9
76055,1,5.6,1.06,0,0,1,1,0,69,69,1.1,0.9
76056,1,92.41,20.3,0,0,1,1,0,69,69,1.1,0.9
76057,1,31.55,7.86,0,0,1,1,0,69,69,1.1,0.9
76058,1,31,6.28,0,-0.882200204864,1,1,0,69,69,1.1,0.9
76059,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76060,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76061,1,43.1,7.8,0,0,1,1,0,69,69,1.1,0.9
76062,1,11.37,2.13,0,0,1,1,0,69,69,1.1,0.9
76063,1,16.39,3.05,0,0,1,1,0,69,69,1.1,0.9
76064,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76065,1,10.4,1.94,0,0,1,1,0,69,69,1.1,0.9
76066,1,41.96,8.46,0,0,1,1,0,69,69,1.1,0.9
76067,1,12.8,5.63,0,0,1,1,0,69,69,1.1,0.9
76068,1,23.61,4.46,0,0,1,1,0,69,69,1.1,0.9
76069,1,15.69,2.99,0,0,1,1,0,69,69,1.1,0.9
76070,1,12.98,2.42,0,0,1,1,0,69,69,1.1,0.9
76071,1,0,0,0,-2.70736760292,1,1,0,69,69,1.1,0.9
76072,1,18.64,3.53,0,0,1,1,0,69,69,1.1,0.9
76073,1,18.61,3.44,0,0,1,1,0,69,69,1.1,0.9
76074,1,16.81,3.2,0,0,1,1,0,69,69,1.1,0.9
76075,1,23.27,4.36,0,0,1,1,0,69,69,1.1,0.9
76076,1,7.32,0.92,0,0,1,1,0,69,69,1.1,0.9
76077,1,6.29,-12.95,0,0,1,1,0,69,69,1.1,0.9
76078,1,16.57,3.17,0,0,1,1,0,69,69,1.1,0.9
76079,1,20.7,3.84,0,0,1,1,0,69,69,1.1,0.9
76080,1,12.24,2.29,0,-5.52306144887,1,1,0,69,69,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76082,1,23.72,4.48,0,0,1,1,0,69,69,1.1,0.9
76083,1,53.45,9.5,0,0,1,1,0,69,69,1.1,0.9
76084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76085,1,6.86,1.27,0,0,1,1,0,69,69,1.1,0.9
76086,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76087,1,5.27,1.05,0,0,1,1,0,69,69,1.1,0.9
76088,1,9.37,1.74,0,0,1,1,0,69,69,1.1,0.9
76089,1,6.15,1.48,0,0,1,1,0,69,69,1.1,0.9
76090,1,6.04,1.15,0,0,1,1,0,69,69,1.1,0.9
76091,1,3.05,0.58,0,0,1,1,0,69,69,1.1,0.9
76092,1,6.11,1.17,0,0,1,1,0,69,69,1.1,0.9
76093,1,51.88,8.02,0,0,1,1,0,69,69,1.1,0.9
76094,1,7.06,1.32,0,0,1,1,0,69,69,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76096,1,121.45,28.77,0,0,1,1,0,69,69,1.1,0.9
76097,1,61.62,10.02,0,0,1,1,0,69,69,1.1,0.9
76098,1,5.6,1.06,0,0,1,1,0,69,69,1.1,0.9
76099,1,4.31,0.74,0,0,1,1,0,69,69,1.1,0.9
76100,1,52.74,10.74,0,0,1,1,0,69,69,1.1,0.9
76101,1,28.13,5.1,0,0,1,1,0,69,69,1.1,0.9
76102,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76103,1,82.57,18.37,0,0,1,1,0,69,69,1.1,0.9
76104,1,56.51,1.3,0,0,1,1,0,69,69,1.1,0.9
76105,1,33.95,5.71,0,0,1,1,0,69,69,1.1,0.9
76106,1,23.15,14.13,0,0,1,1,0,69,69,1.1,0.9
76107,1,47.7,8.65,0,0,1,1,0,69,69,1.1,0.9
76108,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76111,1,80.35,14.77,0,0,1,1,0,69,69,1.1,0.9
76112,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76114,1,75.09,11.6,0,0,1,1,0,69,69,1.1,0.9
76115,1,25.09,4.71,0,0,1,1,0,69,69,1.1,0.9
76116,1,20.25,3.79,0,0,1,1,0,69,69,1.1,0.9
76117,1,16.57,3.11,0,79.1042826527,1,1,0,69,69,1.1,0.9
76118,1,27.81,5.53,0,0,1,1,0,69,69,1.1,0.9
76119,1,28.8,6.88,0,0,1,1,0,69,69,1.1,0.9
76120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76121,1,18.57,3.45,0,0,1,1,0,69,69,1.1,0.9
76122,1,37.19,7.55,0,12.5121830309,1,1,0,69,69,1.1,0.9
76123,1,44.04,9.91,0,7.75592637445,1,1,0,69,69,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76125,1,18.59,3.46,0,0,1,1,0,69,69,1.1,0.9
76126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76127,1,45.27,7.63,0,0,1,1,0,69,69,1.1,0.9
76128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76130,1,46.35,11.13,0,0,1,1,0,69,69,1.1,0.9
76131,1,56.58,10.8,0,0,1,1,0,69,69,1.1,0.9
76132,1,32.41,6.5,0,0,1,1,0,69,69,1.1,0.9
76133,1,68.14,15.29,0,0,1,1,0,69,69,1.1,0.9
76134,1,34.61,9.54,0,0,1,1,0,69,69,1.1,0.9
76135,1,13.28,2.5,0,0,1,1,0,69,69,1.1,0.9
76136,1,23.86,4.51,0,0,1,1,0,69,69,1.1,0.9
76137,1,36.19,7.22,0,0,1,1,0,69,69,1.1,0.9
76138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76140,1,51.53,9.89,0,0,1,1,0,69,69,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76142,1,9.03,1.71,0,0,1,1,0,69,69,1.1,0.9
76143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76144,1,56.76,11.87,0,0,1,1,0,69,69,1.1,0.9
76145,1,44.47,9.03,0,0,1,1,0,69,69,1.1,0.9
76146,1,23.16,4.35,0,0,1,1,0,69,69,1.1,0.9
76147,1,75.1,12.78,0,0,1,1,0,69,69,1.1,0.9
76148,1,43.59,9.9,0,0,1,1,0,69,69,1.1,0.9
76149,1,15.2,3,0,0,1,1,0,69,69,1.1,0.9
76150,1,34.16,6.97,0,0,1,1,0,69,69,1.1,0.9
76151,1,24.72,5.87,0,0,1,1,0,69,69,1.1,0.9
76152,1,23.88,5.71,0,0,1,1,0,69,69,1.1,0.9
76153,1,24.87,5.22,0,0,1,1,0,69,69,1.1,0.9
76154,1,71.58,16.52,0,0,1,1,0,69,69,1.1,0.9
76155,1,10.11,1.91,0,0,1,1,0,69,69,1.1,0.9
76156,1,7.69,1.47,0,0,1,1,0,69,69,1.1,0.9
76157,1,6.23,1.16,0,0,1,1,0,69,69,1.1,0.9
76158,1,12.64,2.35,0,0,1,1,0,69,69,1.1,0.9
76159,1,50.55,9.45,0,0,1,1,0,69,69,1.1,0.9
76160,1,17.37,3.22,0,0,1,1,0,69,69,1.1,0.9
76161,1,11.47,2.27,0,0,1,1,0,69,69,1.1,0.9
76162,1,6.79,1.28,0,0,1,1,0,69,69,1.1,0.9
76163,1,23.61,5.05,0,0,1,1,0,69,69,1.1,0.9
76164,1,10.23,1.95,0,0,1,1,0,69,69,1.1,0.9
76165,1,6.48,1.21,0,0,1,1,0,69,69,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76167,1,152.17,28.07,0,0,1,1,0,69,69,1.1,0.9
76168,1,9.23,1.74,0,0,1,1,0,69,69,1.1,0.9
76169,1,18.04,4.16,0,0,1,1,0,69,69,1.1,0.9
76170,1,11.95,2.23,0,0,1,1,0,69,69,1.1,0.9
76171,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76173,1,56.09,10.57,0,0,1,1,0,69,69,1.1,0.9
76174,1,93.04,20.31,0,0,1,1,0,69,69,1.1,0.9
76175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76176,1,51.83,11.87,0,0,1,1,0,69,69,1.1,0.9
76177,1,28.49,6.45,0,0,1,1,0,69,69,1.1,0.9
76178,1,35.49,8.05,0,0,1,1,0,69,69,1.1,0.9
76179,1,12.52,2.39,0,0,1,1,0,69,69,1.1,0.9
76180,1,11.25,2.09,0,0,1,1,0,69,69,1.1,0.9
76181,1,12.72,2.35,0,0,1,1,0,69,69,1.1,0.9
76182,1,55.77,11.07,0,0,1,1,0,69,69,1.1,0.9
76183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76184,1,30.6,7.6,0,0,1,1,0,69,69,1.1,0.9
76185,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76186,1,56.11,13.73,0,0,1,1,0,69,69,1.1,0.9
76187,1,26.95,4.81,0,0,1,1,0,69,69,1.1,0.9
76188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76189,1,24.04,4.49,0,0,1,1,0,69,69,1.1,0.9
76190,1,15.42,6.59,0,0,1,1,0,69,69,1.1,0.9
76191,1,35.3,7.49,0,0,1,1,0,69,69,1.1,0.9
76192,1,9.71,1.82,0,0,1,1,0,69,69,1.1,0.9
76193,1,23.01,5.19,0,0,1,1,0,69,69,1.1,0.9
76194,1,22.76,5.45,0,0,1,1,0,69,69,1.1,0.9
76195,1,3.48,0.67,0,0,1,1,0,69,69,1.1,0.9
76196,1,5.91,1.14,0,0,1,1,0,69,69,1.1,0.9
76197,1,8.79,1.69,0,0,1,1,0,69,69,1.1,0.9
76198,1,9.05,1.7,0,0,1,1,0,69,69,1.1,0.9
76199,1,14.27,2.66,0,0,1,1,0,69,69,1.1,0.9
76200,1,10.32,2,0,0,1,1,0,69,69,1.1,0.9
76201,1,5.31,1.01,0,0,1,1,0,69,69,1.1,0.9
76202,1,6.12,1.13,0,0,1,1,0,69,69,1.1,0.9
76203,1,36.77,9.09,0,0,1,1,0,69,69,1.1,0.9
76204,1,33.79,6.4,0,0,1,1,0,69,69,1.1,0.9
76205,1,12.25,2.29,0,0,1,1,0,69,69,1.1,0.9
76206,1,12.84,2.46,0,0,1,1,0,69,69,1.1,0.9
76207,1,7.43,1.37,0,0,1,1,0,69,69,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76209,1,53.65,10.35,0,0,1,1,0,69,69,1.1,0.9
76210,1,21.64,4.68,0,0,1,1,0,69,69,1.1,0.9
76211,1,21.73,4.02,0,0,1,1,0,69,69,1.1,0.9
76212,1,6.91,1.31,0,0,1,1,0,69,69,1.1,0.9
76213,1,10.75,2.08,0,0,1,1,0,69,69,1.1,0.9
76214,1,16.5,3.05,0,0,1,1,0,69,69,1.1,0.9
76215,1,4.05,0.77,0,0,1,1,0,69,69,1.1,0.9
76216,1,4.51,0.84,0,0,1,1,0,69,69,1.1,0.9
76217,1,9.57,1.81,0,0,1,1,0,69,69,1.1,0.9
76218,1,38.58,7.62,0,0,1,1,0,69,69,1.1,0.9
76219,1,25.57,5.03,0,0,1,1,0,69,69,1.1,0.9
76220,1,15.66,2.94,0,0,1,1,0,69,69,1.1,0.9
76221,1,17.46,3.27,0,0,1,1,0,69,69,1.1,0.9
76222,1,42.64,7.63,0,0,1,1,0,69,69,1.1,0.9
76223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76224,1,72.54,13.51,0,0,1,1,0,69,69,1.1,0.9
76225,1,38.79,8.36,0,0,1,1,0,69,69,1.1,0.9
76226,1,25.54,6.09,0,0,1,1,0,69,69,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76228,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76229,1,38.44,7.34,0,0,1,1,0,69,69,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76232,1,23.91,5.75,0,0,1,1,0,69,69,1.1,0.9
76233,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76236,1,44.76,9.8,0,0,1,1,0,69,69,1.1,0.9
76237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76240,1,52.04,11.91,0,0,1,1,0,69,69,1.1,0.9
76241,1,30.18,7.26,0,0,1,1,0,69,69,1.1,0.9
76242,1,21.93,4.11,0,0,1,1,0,69,69,1.1,0.9
76243,1,29.21,4.98,0,0,1,1,0,69,69,1.1,0.9
76244,1,40.53,7.39,0,0,1,1,0,69,69,1.1,0.9
76245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76247,1,128.25,32.34,0,0,1,1,0,69,69,1.1,0.9
76248,1,28.72,6.99,0,0,1,1,0,69,69,1.1,0.9
76249,1,15.97,2.96,0,0,1,1,0,69,69,1.1,0.9
76250,1,44.24,10.54,0,0,1,1,0,69,69,1.1,0.9
76251,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76252,1,46.35,7.97,0,0,1,1,0,69,69,1.1,0.9
76253,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76254,1,36.27,6.81,0,0,1,1,0,69,69,1.1,0.9
76255,1,46.19,10.29,0,0,1,1,0,69,69,1.1,0.9
76256,1,27.55,5.96,0,0,1,1,0,69,69,1.1,0.9
76257,1,8.88,1.66,0,0,1,1,0,69,69,1.1,0.9
76258,1,9.98,1.89,0,0,1,1,0,69,69,1.1,0.9
76259,1,3.38,0.64,0,0,1,1,0,69,69,1.1,0.9
76260,1,12.03,2.27,0,0,1,1,0,69,69,1.1,0.9
76261,1,32.75,6.83,0,0,1,1,0,69,69,1.1,0.9
76262,1,13.21,2.51,0,0,1,1,0,69,69,1.1,0.9
76263,1,11.35,2.17,0,0,1,1,0,69,69,1.1,0.9
76264,1,41.17,9.83,0,0,1,1,0,69,69,1.1,0.9
76265,1,10.48,2,0,0,1,1,0,69,69,1.1,0.9
76266,1,32.73,3.74,0,0,1,1,0,69,69,1.1,0.9
76267,1,32.67,5.8,0,0,1,1,0,69,69,1.1,0.9
76268,1,25.1,4.67,0,0,1,1,0,69,69,1.1,0.9
76269,1,13.83,11.71,0,0,1,1,0,69,69,1.1,0.9
76270,1,15.02,2.75,0,-4.35545263172,1,1,0,69,69,1.1,0.9
76271,1,33.44,6.19,0,0,1,1,0,69,69,1.1,0.9
76272,1,47.17,10.81,0,0,1,1,0,69,69,1.1,0.9
76273,1,5.11,0.95,0,0,1,1,0,69,69,1.1,0.9
76274,1,37.93,21.36,0,0,1,1,0,69,69,1.1,0.9
76275,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76276,1,77.65,13.51,0,0,1,1,0,69,69,1.1,0.9
76277,1,14.6,3.51,0,0,1,1,0,69,69,1.1,0.9
76278,1,16.53,3.13,0,0,1,1,0,69,69,1.1,0.9
76279,1,16.42,3.06,0,0,1,1,0,69,69,1.1,0.9
76280,1,45.43,8.28,0,109.210258178,1,1,0,69,69,1.1,0.9
76281,1,6.42,1.22,0,0,1,1,0,69,69,1.1,0.9
76282,1,32.01,5.82,0,0,1,1,0,69,69,1.1,0.9
76283,1,8.13,1.55,0,0,1,1,0,69,69,1.1,0.9
76284,1,24.06,4.54,0,0,1,1,0,69,69,1.1,0.9
76285,1,10.31,1.95,0,0,1,1,0,69,69,1.1,0.9
76286,1,10.22,1.92,0,0,1,1,0,69,69,1.1,0.9
76287,1,43.75,8.6,0,0,1,1,0,69,69,1.1,0.9
76288,1,11.26,2.17,0,0,1,1,0,69,69,1.1,0.9
76289,1,12.42,2.34,0,0,1,1,0,69,69,1.1,0.9
76290,1,40.49,8.04,0,0,1,1,0,69,69,1.1,0.9
76291,1,0,0,0,65.4515985913,1,1,0,138,138,1.1,0.9
76292,1,80.71,0,0,0,1,1,0,69,69,1.1,0.9
76293,1,8.55,0,0,0,1,1,0,69,69,1.1,0.9
76294,1,4.95,0,0,0,1,1,0,69,69,1.1,0.9
76295,1,7.62,0,0,0,1,1,0,69,69,1.1,0.9
76296,1,11.07,0,0,0,1,1,0,69,69,1.1,0.9
76297,1,12.06,0,0,0,1,1,0,69,69,1.1,0.9
76298,1,11.88,0,0,0,1,1,0,69,69,1.1,0.9
76299,1,45.23,0,0,0,1,1,0,69,69,1.1,0.9
