bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76300,1,8.61,0,0,0,1,1,0,69,69,1.1,0.9
76301,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76302,1,33.31,7.88,0,50.1092405794,1,1,0,69,69,1.1,0.9
76303,1,15.46,2.92,0,0,1,1,0,69,69,1.1,0.9
76304,1,0,0,0,81.1223337787,1,1,0,69,69,1.1,0.9
76305,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76307,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76308,1,6.61,1.23,0,0,1,1,0,69,69,1.1,0.9
76309,1,13.92,2.63,0,0,1,1,0,69,69,1.1,0.9
76310,1,63.67,14.64,0,0,1,1,0,69,69,1.1,0.9
76311,1,38.84,7.54,0,0,1,1,0,69,69,1.1,0.9
76312,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76315,1,41.33,8.36,0,0,1,1,0,69,69,1.1,0.9
76316,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76317,1,30.16,5.53,0,0,1,1,0,69,69,1.1,0.9
76318,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76320,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76321,1,10.19,1.59,0,0,1,1,0,69,69,1.1,0.9
76322,1,25.5,0,0,0,1,1,0,69,69,1.1,0.9
76323,1,47.06,0,0,0,1,1,0,69,69,1.1,0.9
76324,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76325,1,52.33,0,0,0,1,1,0,69,69,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76327,1,37.46,8.72,0,0,1,1,0,69,69,1.1,0.9
76328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76330,1,48.55,11.65,0,0,1,1,0,69,69,1.1,0.9
76331,1,24.1,5.13,0,0,1,1,0,69,69,1.1,0.9
76332,1,16.96,3.2,0,-1.94386822813,1,1,0,69,69,1.1,0.9
76333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76334,1,20.93,3.95,0,0,1,1,0,69,69,1.1,0.9
76335,1,46.51,8.09,0,0,1,1,0,69,69,1.1,0.9
76336,1,0,0,0,-15.8122234596,1,1,0,69,69,1.1,0.9
76339,1,20.67,3.92,0,0,1,1,0,69,69,1.1,0.9
76340,1,24.95,5.8,0,0,1,1,0,69,69,1.1,0.9
76341,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76342,1,106.73,24.48,0,0,1,1,0,69,69,1.1,0.9
76343,1,10.34,1.97,0,0,1,1,0,69,69,1.1,0.9
76344,1,43.28,7.94,0,0,1,1,0,69,69,1.1,0.9
76345,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76346,1,34.82,7.05,0,0,1,1,0,69,69,1.1,0.9
76347,1,16.57,3.21,0,0,1,1,0,69,69,1.1,0.9
76348,1,49.81,9.16,0,0,1,1,0,69,69,1.1,0.9
76349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76351,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76352,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76353,1,44.19,8.1,0,0,1,1,0,69,69,1.1,0.9
76354,1,55.06,10.86,0,0,1,1,0,69,69,1.1,0.9
76355,1,6.95,1.32,0,0,1,1,0,69,69,1.1,0.9
76356,1,32.26,6.05,0,0,1,1,0,69,69,1.1,0.9
76357,1,16.55,3.07,0,0,1,1,0,69,69,1.1,0.9
76358,1,10.71,2.04,0,0,1,1,0,69,69,1.1,0.9
76359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,23.57,4.39,0,0,1,1,0,69,69,1.1,0.9
76362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76364,1,26.64,4.91,0,0,1,1,0,69,69,1.1,0.9
76365,1,31.16,6.05,0,0,1,1,0,69,69,1.1,0.9
76366,1,45.72,8.84,0,0,1,1,0,69,69,1.1,0.9
76367,1,15.89,2.93,0,0,1,1,0,69,69,1.1,0.9
76368,1,41.97,10.58,0,0,1,1,0,69,69,1.1,0.9
76369,1,60.95,11.87,0,0,1,1,0,69,69,1.1,0.9
76370,1,18.88,3.62,0,0,1,1,0,69,69,1.1,0.9
76371,1,8.12,1.55,0,0,1,1,0,69,69,1.1,0.9
76372,1,140.71,28.12,0,0,1,1,0,69,69,1.1,0.9
76373,1,16.93,3.27,0,0,1,1,0,69,69,1.1,0.9
76374,1,19.1,3.55,0,0,1,1,0,69,69,1.1,0.9
76375,1,14.58,2.75,0,0,1,1,0,69,69,1.1,0.9
76376,1,14.07,2.63,0,0,1,1,0,69,69,1.1,0.9
76377,1,72.59,15.14,0,0,1,1,0,69,69,1.1,0.9
76378,1,48.67,9.25,0,0,1,1,0,69,69,1.1,0.9
76379,1,24.76,8.12,0,0,1,1,0,69,69,1.1,0.9
76380,1,29.11,15.15,0,0,1,1,0,69,69,1.1,0.9
76381,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76382,1,123.55,24.08,0,0,1,1,0,69,69,1.1,0.9
76383,1,40.15,16.76,0,0,1,1,0,69,69,1.1,0.9
76384,1,26.34,13.62,0,0,1,1,0,69,69,1.1,0.9
76385,1,31.23,6.91,0,0,1,1,0,69,69,1.1,0.9
76386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76387,1,21.51,4.02,0,0,1,1,0,69,69,1.1,0.9
76388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76389,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76391,1,15.86,2.94,0,0,1,1,0,69,69,1.1,0.9
76392,1,17.7,3.4,0,0,1,1,0,69,69,1.1,0.9
76393,1,22.76,4.3,0,0,1,1,0,69,69,1.1,0.9
76394,1,16.58,3.14,0,0,1,1,0,69,69,1.1,0.9
76395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76396,1,30.91,5.67,0,0,1,1,0,69,69,1.1,0.9
76397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76399,1,45.08,10.21,0,0,1,1,0,69,69,1.1,0.9
76400,1,43.32,8.44,0,0,1,1,0,69,69,1.1,0.9
76401,1,25.15,5.17,0,0,1,1,0,69,69,1.1,0.9
76402,1,25.51,4.83,0,0,1,1,0,69,69,1.1,0.9
76403,1,15.62,3,0,0,1,1,0,69,69,1.1,0.9
76404,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76405,1,12.68,2.39,0,0,1,1,0,69,69,1.1,0.9
76406,1,16.5,3.17,0,0,1,1,0,69,69,1.1,0.9
76407,1,19.19,3.56,0,0,1,1,0,69,69,1.1,0.9
76408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76409,1,18.45,3.42,0,0,1,1,0,69,69,1.1,0.9
76410,1,17.09,3.25,0,0,1,1,0,69,69,1.1,0.9
76411,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76412,1,43.23,8.1,0,0,1,1,0,69,69,1.1,0.9
76413,1,59.88,11.26,0,0,1,1,0,69,69,1.1,0.9
76414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76416,1,89.82,21,0,0,1,1,0,69,69,1.1,0.9
76417,1,25.58,4.83,0,0,1,1,0,69,69,1.1,0.9
76418,1,44.46,9.1,0,0,1,1,0,69,69,1.1,0.9
76419,1,13.67,2.53,0,0,1,1,0,69,69,1.1,0.9
76420,1,17.48,3.3,0,0,1,1,0,69,69,1.1,0.9
76421,1,43.16,8.63,0,0,1,1,0,69,69,1.1,0.9
76422,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76423,1,21.97,4.18,0,0,1,1,0,69,69,1.1,0.9
76424,1,12.3,2.3,0,0,1,1,0,69,69,1.1,0.9
76425,1,82.01,15.19,0,0,1,1,0,69,69,1.1,0.9
76426,1,27.16,4.67,0,0,1,1,0,69,69,1.1,0.9
76427,1,103.43,21.22,0,0,1,1,0,69,69,1.1,0.9
76428,1,10.48,2.22,0,0,1,1,0,69,69,1.1,0.9
76429,1,19.06,3.62,0,0,1,1,0,69,69,1.1,0.9
76430,1,41.21,7.84,0,0,1,1,0,69,69,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76432,1,26.65,6.07,0,0,1,1,0,69,69,1.1,0.9
76433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76434,1,25.77,5.21,0,0,1,1,0,69,69,1.1,0.9
76435,1,5.48,1.02,0,0,1,1,0,69,69,1.1,0.9
76436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76437,1,65.43,11.37,0,0,1,1,0,69,69,1.1,0.9
76438,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76440,1,84.48,17.8,0,0,1,1,0,69,69,1.1,0.9
76441,1,50.55,9.66,0,0,1,1,0,69,69,1.1,0.9
76442,1,18.89,3.56,0,0,1,1,0,69,69,1.1,0.9
76443,1,80.18,17.26,0,0,1,1,0,69,69,1.1,0.9
76444,1,80.47,15.16,0,0,1,1,0,69,69,1.1,0.9
76445,1,11.98,2.27,0,0,1,1,0,69,69,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76447,1,57.84,11.77,0,0,1,1,0,69,69,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76449,1,21.7,4.04,0,0,1,1,0,69,69,1.1,0.9
76450,1,23.36,4.4,0,0,1,1,0,69,69,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76452,1,130.94,30.1,0,0,1,1,0,69,69,1.1,0.9
76453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76454,1,182.07,35.8,0,123.999928893,1,1,0,69,69,1.1,0.9
76455,1,45.53,11.65,0,0,1,1,0,69,69,1.1,0.9
76456,1,22.28,4.27,0,0,1,1,0,69,69,1.1,0.9
76457,1,45.49,8.69,0,0,1,1,0,69,69,1.1,0.9
76458,1,49.3,9.16,0,0,1,1,0,69,69,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76460,1,54.87,-15.2,0,0,1,1,0,69,69,1.1,0.9
76461,1,11.93,2.27,0,0,1,1,0,69,69,1.1,0.9
76462,1,9.17,1.73,0,0,1,1,0,69,69,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76464,1,19.71,3.71,0,0,1,1,0,69,69,1.1,0.9
76465,1,46.38,8.2,0,0,1,1,0,69,69,1.1,0.9
76466,1,29.49,5.72,0,0,1,1,0,69,69,1.1,0.9
76467,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76468,1,115.13,22.34,0,0,1,1,0,69,69,1.1,0.9
76469,1,4.81,0.9,0,0,1,1,0,69,69,1.1,0.9
76470,1,23.98,4.43,0,0,1,1,0,69,69,1.1,0.9
76471,1,25.01,5.18,0,0,1,1,0,69,69,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76473,1,31.67,7.65,0,0,1,1,0,69,69,1.1,0.9
76474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76475,1,756.9,144.27,0,0,1,1,0,69,69,1.1,0.9
76476,1,62.69,11.54,0,0,1,1,0,69,69,1.1,0.9
76477,1,57.2,10.85,0,0,1,1,0,69,69,1.1,0.9
76478,1,15.86,2.98,0,0,1,1,0,69,69,1.1,0.9
76479,1,40.2,8.77,0,0,1,1,0,69,69,1.1,0.9
76480,1,60.75,11.07,0,0,1,1,0,69,69,1.1,0.9
76481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76482,1,13.21,2.52,0,0,1,1,0,69,69,1.1,0.9
76483,1,44.48,8.93,0,0,1,1,0,69,69,1.1,0.9
76484,1,41.12,7.92,0,0,1,1,0,69,69,1.1,0.9
76485,1,25.18,16.31,0,0,1,1,0,69,69,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76487,1,19.39,3.59,0,0,1,1,0,69,69,1.1,0.9
76488,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76490,1,25.47,4.77,0,0,1,1,0,69,69,1.1,0.9
76491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76492,1,34.5,8.36,0,0,1,1,0,69,69,1.1,0.9
76493,1,13.92,2.67,0,0,1,1,0,69,69,1.1,0.9
76494,1,53.67,9.42,0,0,1,1,0,69,69,1.1,0.9
76495,1,34.93,6.6,0,0,1,1,0,69,69,1.1,0.9
76496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76498,1,23.78,5.59,0,0,1,1,0,69,69,1.1,0.9
76499,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76500,1,28.9,6.95,0,0,1,1,0,69,69,1.1,0.9
76501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76502,1,14.46,2.7,0,0,1,1,0,69,69,1.1,0.9
76503,1,37.05,7.42,0,0,1,1,0,69,69,1.1,0.9
76504,1,88.32,21.71,0,22.0230331125,1,1,0,69,69,1.1,0.9
76505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76506,1,92.28,17.83,0,0,1,1,0,69,69,1.1,0.9
76507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76508,1,10.02,1.94,0,0,1,1,0,69,69,1.1,0.9
76509,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76510,1,80.97,17.55,0,0,1,1,0,69,69,1.1,0.9
76511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76512,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76513,1,23.55,4.46,0,0,1,1,0,69,69,1.1,0.9
76514,1,9.53,1.79,0,0,1,1,0,69,69,1.1,0.9
76515,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76516,1,69.18,13.26,0,0,1,1,0,69,69,1.1,0.9
76517,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76520,1,16.31,3.16,0,0,1,1,0,69,69,1.1,0.9
76521,1,40.35,7.73,0,0,1,1,0,69,69,1.1,0.9
76522,1,94.65,18.82,0,0,1,1,0,69,69,1.1,0.9
76523,1,45.4,8.26,0,0,1,1,0,69,69,1.1,0.9
76524,1,19.11,3.69,0,0,1,1,0,69,69,1.1,0.9
76525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76526,1,28.97,6.45,0,0,1,1,0,69,69,1.1,0.9
76527,1,30.72,5.91,0,0,1,1,0,69,69,1.1,0.9
76528,1,18.44,3.55,0,0,1,1,0,69,69,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76530,1,10.82,2.06,0,0,1,1,0,69,69,1.1,0.9
76531,1,14.23,2.67,0,0,1,1,0,69,69,1.1,0.9
76532,1,23.21,4.46,0,0,1,1,0,69,69,1.1,0.9
76533,1,4.07,0.77,0,0,1,1,0,69,69,1.1,0.9
76534,1,25.5,4.89,0,0,1,1,0,69,69,1.1,0.9
76535,1,31.91,5.82,0,0,1,1,0,69,69,1.1,0.9
76536,1,13.14,2.27,0,0,1,1,0,69,69,1.1,0.9
76537,1,4.04,0.76,0,0,1,1,0,69,69,1.1,0.9
76538,1,9.39,1.79,0,0,1,1,0,69,69,1.1,0.9
76539,1,21.59,4.07,0,0,1,1,0,69,69,1.1,0.9
76540,1,55.28,9.84,0,0,1,1,0,69,69,1.1,0.9
76541,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76542,1,56.53,10.58,0,0,1,1,0,69,69,1.1,0.9
76543,1,28.6,5.42,0,0,1,1,0,69,69,1.1,0.9
76544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76545,1,68.55,16.41,0,0,1,1,0,69,69,1.1,0.9
76546,1,40.13,6.66,0,0,1,1,0,69,69,1.1,0.9
76547,1,13.35,2.52,0,0,1,1,0,69,69,1.1,0.9
76548,1,20.66,3.94,0,0,1,1,0,69,69,1.1,0.9
76549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76550,1,62.69,14.09,0,0,1,1,0,69,69,1.1,0.9
76551,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76553,1,79.73,17.66,0,0,1,1,0,69,69,1.1,0.9
76554,1,43.17,8.11,0,0,1,1,0,69,69,1.1,0.9
76555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76556,1,22.79,4.26,0,0,1,1,0,69,69,1.1,0.9
76557,1,19.07,3.59,0,0,1,1,0,69,69,1.1,0.9
76558,1,8.54,1.63,0,0,1,1,0,69,69,1.1,0.9
76559,1,14.8,2.75,0,0,1,1,0,69,69,1.1,0.9
76560,1,17.08,3.22,0,0,1,1,0,69,69,1.1,0.9
76561,1,20.1,3.74,0,0,1,1,0,69,69,1.1,0.9
76562,1,5.76,1.09,0,0,1,1,0,69,69,1.1,0.9
76563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76564,1,59.55,11.45,0,0,1,1,0,69,69,1.1,0.9
76565,1,55.15,9.8,0,0,1,1,0,69,69,1.1,0.9
76566,1,11.61,2.18,0,0,1,1,0,69,69,1.1,0.9
76567,1,37.15,6.54,0,0,1,1,0,69,69,1.1,0.9
76568,1,9.45,1.79,0,0,1,1,0,69,69,1.1,0.9
76569,1,17.29,3.31,0,0,1,1,0,69,69,1.1,0.9
76570,1,15.93,3.07,0,0,1,1,0,69,69,1.1,0.9
76571,1,47.73,12,0,0,1,1,0,69,69,1.1,0.9
76572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76573,1,67.29,12.57,0,0,1,1,0,69,69,1.1,0.9
76574,1,57.55,15.63,0,0,1,1,0,69,69,1.1,0.9
76575,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76576,1,9.65,1.8,0,0,1,1,0,69,69,1.1,0.9
76577,1,31.57,5.51,0,0,1,1,0,69,69,1.1,0.9
76578,1,13.97,2.62,0,0,1,1,0,69,69,1.1,0.9
76579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76581,1,162.65,41.4,0,0,1,1,0,69,69,1.1,0.9
76582,1,15.89,2.97,0,0,1,1,0,69,69,1.1,0.9
76583,1,32.35,6.04,0,0,1,1,0,69,69,1.1,0.9
76584,1,12.62,2.41,0,0,1,1,0,69,69,1.1,0.9
76585,1,8.52,1.65,0,0,1,1,0,69,69,1.1,0.9
76586,1,13.53,2.55,0,0,1,1,0,69,69,1.1,0.9
76587,1,16.37,3.1,0,0,1,1,0,69,69,1.1,0.9
76588,1,30.02,5.79,0,0,1,1,0,69,69,1.1,0.9
76589,1,13.67,2.59,0,0,1,1,0,69,69,1.1,0.9
76590,1,24.87,4.77,0,0,1,1,0,69,69,1.1,0.9
76591,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76592,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76594,1,38.51,6.83,0,0,1,1,0,69,69,1.1,0.9
76595,1,13.83,2.62,0,0,1,1,0,69,69,1.1,0.9
76596,1,51.51,12.42,0,0,1,1,0,69,69,1.1,0.9
76597,1,13.35,2.5,0,0,1,1,0,69,69,1.1,0.9
76598,1,10.54,2.04,0,0,1,1,0,69,69,1.1,0.9
76599,1,17.29,3.22,0,0,1,1,0,69,69,1.1,0.9
76600,1,18.88,3.58,0,0,1,1,0,69,69,1.1,0.9
76601,1,14.16,2.74,0,0,1,1,0,69,69,1.1,0.9
76602,1,20.51,3.92,0,0,1,1,0,69,69,1.1,0.9
76603,1,18.79,3.59,0,0,1,1,0,69,69,1.1,0.9
76604,1,28.42,5.42,0,0,1,1,0,69,69,1.1,0.9
76605,1,25.69,4.79,0,0,1,1,0,69,69,1.1,0.9
76606,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76608,1,20.7,3.88,0,0,1,1,0,69,69,1.1,0.9
76609,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76610,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76611,1,10.92,2.04,0,0,1,1,0,69,69,1.1,0.9
76612,1,56.72,10.42,0,0,1,1,0,69,69,1.1,0.9
76613,1,31.55,5.87,0,0,1,1,0,69,69,1.1,0.9
76614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76615,1,20.91,4,0,0,1,1,0,69,69,1.1,0.9
76616,1,85.76,19.48,0,0,1,1,0,69,69,1.1,0.9
76617,1,16.86,3.21,0,0,1,1,0,69,69,1.1,0.9
76618,1,67.32,11.46,0,0,1,1,0,69,69,1.1,0.9
76619,1,25.09,4.79,0,0,1,1,0,69,69,1.1,0.9
76620,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76621,1,65.62,9.51,0,0,1,1,0,69,69,1.1,0.9
76622,1,32.17,6.29,0,0,1,1,0,69,69,1.1,0.9
76623,1,17.81,3.3,0,0,1,1,0,69,69,1.1,0.9
76624,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76625,1,132.35,30.84,0,0,1,1,0,69,69,1.1,0.9
76626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76627,1,51.17,9.33,0,0,1,1,0,69,69,1.1,0.9
76628,1,26.85,6.26,0,0,1,1,0,69,69,1.1,0.9
76629,1,29.15,5.78,0,0,1,1,0,69,69,1.1,0.9
76630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76632,1,26.4,4.93,0,0,1,1,0,69,69,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76634,1,49.83,9.27,0,0,1,1,0,69,69,1.1,0.9
76635,1,61.12,11.9,0,0,1,1,0,69,69,1.1,0.9
76636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76637,1,63.95,11.69,0,0,1,1,0,69,69,1.1,0.9
76638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76639,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76640,1,50,10.04,0,0,1,1,0,69,69,1.1,0.9
76641,1,27.41,4.91,0,0,1,1,0,69,69,1.1,0.9
76642,1,51.09,9.61,0,0,1,1,0,69,69,1.1,0.9
76643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76644,1,15.54,2.91,0,0,1,1,0,69,69,1.1,0.9
76645,1,59.5,10.62,0,0,1,1,0,69,69,1.1,0.9
76646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76647,1,76.52,17.8,0,0,1,1,0,69,69,1.1,0.9
76648,1,36.88,7.59,0,0,1,1,0,69,69,1.1,0.9
76649,1,25.26,4.79,0,0,1,1,0,69,69,1.1,0.9
76650,1,24.98,4.63,0,0,1,1,0,69,69,1.1,0.9
76651,1,68.67,13.1,0,0,1,1,0,69,69,1.1,0.9
76652,1,24.07,4.21,0,0,1,1,0,69,69,1.1,0.9
76653,1,65.9,11.95,0,0,1,1,0,69,69,1.1,0.9
76654,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76657,1,378.44,86.53,0,0,1,1,0,69,69,1.1,0.9
76658,1,13.51,2.59,0,0,1,1,0,69,69,1.1,0.9
76659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76661,1,81.8,18.24,0,0,1,1,0,69,69,1.1,0.9
76662,1,9.95,1.91,0,0,1,1,0,69,69,1.1,0.9
76663,1,16.5,3.07,0,0,1,1,0,69,69,1.1,0.9
76664,1,28.44,4.94,0,0,1,1,0,69,69,1.1,0.9
76665,1,15.78,2.95,0,0,1,1,0,69,69,1.1,0.9
76666,1,9.53,1.84,0,0,1,1,0,69,69,1.1,0.9
76667,1,42.64,8.91,0,0,1,1,0,69,69,1.1,0.9
76668,1,40.29,7.91,0,0,1,1,0,69,69,1.1,0.9
76669,1,32.49,5.43,0,0,1,1,0,69,69,1.1,0.9
76670,1,82.85,15.69,0,0,1,1,0,69,69,1.1,0.9
76671,1,55.73,10.55,0,0,1,1,0,69,69,1.1,0.9
76672,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76673,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76676,1,46.19,8.68,0,0,1,1,0,69,69,1.1,0.9
76677,1,47.53,10.56,0,0,1,1,0,69,69,1.1,0.9
76678,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76680,1,43.8,9.94,0,0,1,1,0,69,69,1.1,0.9
76681,1,8.42,1.59,0,0,1,1,0,69,69,1.1,0.9
76682,1,9.96,1.87,0,0,1,1,0,69,69,1.1,0.9
76683,1,80.66,12.19,0,0,1,1,0,69,69,1.1,0.9
76684,1,71.81,17.53,0,0,1,1,0,69,69,1.1,0.9
76685,1,33.19,6.81,0,0,1,1,0,69,69,1.1,0.9
76686,1,23.44,4.67,0,0,1,1,0,69,69,1.1,0.9
76687,1,97.25,18.77,0,0,1,1,0,69,69,1.1,0.9
76688,1,31.81,5.83,0,0,1,1,0,69,69,1.1,0.9
76689,1,15.82,3.03,0,0,1,1,0,69,69,1.1,0.9
76690,1,10.52,1.96,0,0,1,1,0,69,69,1.1,0.9
76691,1,10.71,2.04,0,0,1,1,0,69,69,1.1,0.9
76692,1,44.14,8.8,0,0,1,1,0,69,69,1.1,0.9
76693,1,38.47,7.78,0,0,1,1,0,69,69,1.1,0.9
76694,1,6.65,1.28,0,0,1,1,0,69,69,1.1,0.9
76695,1,19.01,3.61,0,0,1,1,0,69,69,1.1,0.9
76696,1,6.1,1.18,0,0,1,1,0,69,69,1.1,0.9
76697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76698,1,48.11,8.73,0,0,1,1,0,69,69,1.1,0.9
76699,1,17.6,3.36,0,0,1,1,0,69,69,1.1,0.9
76700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76702,1,44.5,7.98,0,0,1,1,0,69,69,1.1,0.9
76703,1,35.96,6.49,0,0,1,1,0,69,69,1.1,0.9
76704,1,41.2,8.13,0,0,1,1,0,69,69,1.1,0.9
76705,1,74.82,11.5,0,0,1,1,0,69,69,1.1,0.9
76706,1,7.47,1.38,0,0,1,1,0,69,69,1.1,0.9
76707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76708,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76709,1,469.01,104.83,0,0,1,1,0,69,69,1.1,0.9
76710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76711,1,47.67,7.45,0,0,1,1,0,69,69,1.1,0.9
76712,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76714,1,19.87,3.71,0,0,1,1,0,69,69,1.1,0.9
76715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76716,1,69.14,10.12,0,0,1,1,0,69,69,1.1,0.9
76717,1,12.15,2.35,0,0,1,1,0,69,69,1.1,0.9
76718,1,21.03,3.1,0,0,1,1,0,69,69,1.1,0.9
76719,1,24.51,4.64,0,0,1,1,0,69,69,1.1,0.9
76720,1,29.53,6.89,0,0,1,1,0,69,69,1.1,0.9
76721,1,14.42,2.74,0,0,1,1,0,69,69,1.1,0.9
76722,1,17.66,4.17,0,0,1,1,0,69,69,1.1,0.9
76723,1,8.37,1.55,0,0,1,1,0,69,69,1.1,0.9
76724,1,15.16,2.89,0,0,1,1,0,69,69,1.1,0.9
76725,1,11.12,2.09,0,0,1,1,0,69,69,1.1,0.9
76726,1,27.45,5.05,0,0,1,1,0,69,69,1.1,0.9
76727,1,12.65,2.44,0,0,1,1,0,69,69,1.1,0.9
76728,1,12.33,2.36,0,0,1,1,0,69,69,1.1,0.9
76729,1,11.08,2.15,0,0,1,1,0,69,69,1.1,0.9
76730,1,19.64,3.75,0,0,1,1,0,69,69,1.1,0.9
76731,1,15.82,2.93,0,0,1,1,0,69,69,1.1,0.9
76732,1,34.78,6.59,0,0,1,1,0,69,69,1.1,0.9
76733,1,17.22,3.32,0,0,1,1,0,69,69,1.1,0.9
76734,1,20.97,3.99,0,0,1,1,0,69,69,1.1,0.9
76735,1,28.77,5.43,0,0,1,1,0,69,69,1.1,0.9
76736,1,27.26,5.63,0,0,1,1,0,69,69,1.1,0.9
76737,1,9.17,1.72,0,0,1,1,0,69,69,1.1,0.9
76738,1,20.45,3.91,0,0,1,1,0,69,69,1.1,0.9
76739,1,14.23,2.65,0,0,1,1,0,69,69,1.1,0.9
76740,1,47.07,8.63,0,0,1,1,0,69,69,1.1,0.9
76741,1,5.18,0.99,0,0,1,1,0,69,69,1.1,0.9
76742,1,11.1,2.1,0,0,1,1,0,69,69,1.1,0.9
76743,1,50.44,9.64,0,0,1,1,0,69,69,1.1,0.9
76744,1,10.43,2,0,0,1,1,0,69,69,1.1,0.9
76745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76746,1,222.41,42.78,0,0,1,1,0,69,69,1.1,0.9
76747,1,32.96,5.83,0,0,1,1,0,69,69,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76749,1,199.42,40.78,0,0,1,1,0,69,69,1.1,0.9
76750,1,30.6,7.34,0,0,1,1,0,69,69,1.1,0.9
76751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76752,1,139.7,29.73,0,0,1,1,0,69,69,1.1,0.9
76753,1,51.34,11.55,0,0,1,1,0,69,69,1.1,0.9
76754,1,9.99,1.9,0,0,1,1,0,69,69,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76756,1,28.17,6.04,0,0,1,1,0,69,69,1.1,0.9
76757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76758,1,22.18,4.11,0,0,1,1,0,69,69,1.1,0.9
76759,1,15.85,2.97,0,0,1,1,0,69,69,1.1,0.9
76760,1,72.11,14.37,0,0,1,1,0,69,69,1.1,0.9
76761,1,30.69,5.87,0,0,1,1,0,69,69,1.1,0.9
76762,1,25.59,5.24,0,0,1,1,0,69,69,1.1,0.9
76763,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76764,1,25.03,4.67,0,0,1,1,0,69,69,1.1,0.9
76765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76766,1,47.54,9.67,0,0,1,1,0,69,69,1.1,0.9
76767,1,53.18,9.57,0,0,1,1,0,69,69,1.1,0.9
76768,1,30.42,5.77,0,0,1,1,0,69,69,1.1,0.9
76769,1,97.71,22,0,8.03997606957,1,1,0,69,69,1.1,0.9
76770,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76771,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76772,1,91.45,15.28,0,0,1,1,0,69,69,1.1,0.9
76773,1,64.52,12.72,0,0,1,1,0,69,69,1.1,0.9
76774,1,18.81,3.51,0,0,1,1,0,69,69,1.1,0.9
76775,1,18.09,3.44,0,0,1,1,0,69,69,1.1,0.9
76776,1,18.28,3.42,0,0,1,1,0,69,69,1.1,0.9
76777,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76780,1,6.65,1.26,0,0,1,1,0,69,69,1.1,0.9
76781,1,8.22,1.57,0,-19.3754243184,1,1,0,69,69,1.1,0.9
76782,1,137.85,51.2,0,0,1,1,0,345,1,1.1,0.9
76783,1,20.08,3.73,0,0,1,1,0,69,69,1.1,0.9
76784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76785,1,33.68,6.39,0,0,1,1,0,69,69,1.1,0.9
76786,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76787,1,43.56,9.23,0,0,1,1,0,69,69,1.1,0.9
76788,1,11.38,0,0,0,1,1,0,69,69,1.1,0.9
76789,1,19.86,4.28,0,0,1,1,0,69,69,1.1,0.9
76790,1,14.23,2.65,0,0,1,1,0,69,69,1.1,0.9
76791,1,29.14,5.75,0,0,1,1,0,69,69,1.1,0.9
76792,1,4.95,1.85,0,0,1,1,0,69,69,1.1,0.9
76793,1,11.26,2.09,0,0,1,1,0,69,69,1.1,0.9
76794,1,26.04,5.28,0,0,1,1,0,69,69,1.1,0.9
76795,1,0,0,0,-91.0600718667,1,1,0,138,138,1.1,0.9
76796,1,7.29,-18.6,0,0,1,1,0,69,69,1.1,0.9
76797,1,5.43,1.04,0,0,1,1,0,69,69,1.1,0.9
76798,1,8.01,1.51,0,0,1,1,0,69,69,1.1,0.9
76799,1,33.72,6.74,0,0,1,1,0,69,69,1.1,0.9
76800,1,13.09,2.47,0,0,1,1,0,69,69,1.1,0.9
76801,1,12.77,2.87,0,0,1,1,0,69,69,1.1,0.9
76802,1,17.53,2.78,0,0,1,1,0,69,69,1.1,0.9
76803,1,16.09,3.02,0,0,1,1,0,69,69,1.1,0.9
76804,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76805,1,42.4,8.56,0,0,1,1,0,69,69,1.1,0.9
76806,1,18.86,3.14,0,0,1,1,0,69,69,1.1,0.9
76807,1,31.84,5.7,0,0,1,1,0,69,69,1.1,0.9
76808,1,12.49,2.33,0,0,1,1,0,69,69,1.1,0.9
76809,1,4.95,0.93,0,0,1,1,0,69,69,1.1,0.9
76810,1,16.21,3.08,0,0,1,1,0,69,69,1.1,0.9
76811,1,5.07,0.97,0,0,1,1,0,69,69,1.1,0.9
76812,1,11.07,2.09,0,0,1,1,0,69,69,1.1,0.9
76813,1,19.59,5.98,0,0,1,1,0,69,69,1.1,0.9
76814,1,7.41,1.41,0,0,1,1,0,69,69,1.1,0.9
76815,1,4.17,0.8,0,0,1,1,0,69,69,1.1,0.9
76816,1,24.11,4.91,0,0,1,1,0,69,69,1.1,0.9
76817,1,13.83,2.57,0,0,1,1,0,69,69,1.1,0.9
76818,1,19.35,4.34,0,0,1,1,0,69,69,1.1,0.9
76819,1,12.34,2.32,0,0,1,1,0,69,69,1.1,0.9
76820,1,12.5,2.36,0,0,1,1,0,69,69,1.1,0.9
76821,1,26.83,5.52,0,0,1,1,0,69,69,1.1,0.9
76823,1,10.46,5.05,0,0,1,1,0,69,69,1.1,0.9
76824,1,14.7,8.29,0,0,1,1,0,69,69,1.1,0.9
76825,1,3.57,0.68,0,-1.59133319492,1,1,0,69,69,1.1,0.9
76826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76827,1,35.37,6.82,0,0,1,1,0,69,69,1.1,0.9
76828,1,9.87,1.88,0,0,1,1,0,69,69,1.1,0.9
76829,1,9.52,1.78,0,0,1,1,0,69,69,1.1,0.9
76830,1,9.6,2.26,0,20.170276128,1,1,0,69,69,1.1,0.9
76831,1,39.61,7.95,0,17.7329560323,1,1,0,69,69,1.1,0.9
76832,1,4.69,0.91,0,0,1,1,0,69,69,1.1,0.9
76833,1,15.1,2.81,0,0,1,1,0,69,69,1.1,0.9
76834,1,15.51,2.97,0,0,1,1,0,69,69,1.1,0.9
76835,1,43.74,8.53,0,0,1,1,0,69,69,1.1,0.9
76836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76837,1,16.69,3.13,0,0,1,1,0,69,69,1.1,0.9
76838,1,20.19,3.81,0,0,1,1,0,69,69,1.1,0.9
76839,1,75.82,15.53,0,0,1,1,0,69,69,1.1,0.9
76840,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76842,1,133.98,26.59,0,0,1,1,0,69,69,1.1,0.9
76843,1,17.45,3.29,0,0,1,1,0,69,69,1.1,0.9
76844,1,11.67,2.22,0,0,1,1,0,69,69,1.1,0.9
76845,1,18.31,3.45,0,0,1,1,0,69,69,1.1,0.9
76846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76847,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76848,1,32.13,5.7,0,0,1,1,0,69,69,1.1,0.9
76849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76850,1,15.71,3.51,0,0,1,1,0,69,69,1.1,0.9
76851,1,15.78,2.93,0,0,1,1,0,69,69,1.1,0.9
76852,1,26.08,4.97,0,0,1,1,0,69,69,1.1,0.9
76853,1,21.55,4.14,0,0,1,1,0,69,69,1.1,0.9
76854,1,12.94,3.16,0,0,1,1,0,69,69,1.1,0.9
76855,1,14.8,2.77,0,0,1,1,0,69,69,1.1,0.9
76856,1,20.49,2.51,0,0,1,1,0,69,69,1.1,0.9
76857,1,24.23,4.72,0,0,1,1,0,69,69,1.1,0.9
76858,1,29.1,4.94,0,0,1,1,0,69,69,1.1,0.9
76859,1,8.21,1.55,0,0,1,1,0,69,69,1.1,0.9
76860,1,26.21,5.88,0,0,1,1,0,69,69,1.1,0.9
76861,1,15.89,3,0,0,1,1,0,69,69,1.1,0.9
76862,1,32.37,6.45,0,0,1,1,0,69,69,1.1,0.9
76863,1,21.76,4.11,0,0,1,1,0,69,69,1.1,0.9
76864,1,17.24,3.28,0,0,1,1,0,69,69,1.1,0.9
76865,1,11.12,2.08,0,0,1,1,0,69,69,1.1,0.9
76866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76868,1,12.98,2.44,0,0,1,1,0,69,69,1.1,0.9
76869,1,17.41,3.25,0,0,1,1,0,69,69,1.1,0.9
76870,1,17.26,3.23,0,0,1,1,0,69,69,1.1,0.9
76871,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76872,1,23.39,4.48,0,0,1,1,0,69,69,1.1,0.9
76873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76874,1,36.02,6.94,0,0,1,1,0,69,69,1.1,0.9
76875,1,4.68,0.88,0,0,1,1,0,69,69,1.1,0.9
76876,1,20.86,3.99,0,0,1,1,0,69,69,1.1,0.9
76877,1,19.88,4.2,0,0,1,1,0,69,69,1.1,0.9
76878,1,22.16,5.41,0,0,1,1,0,69,69,1.1,0.9
76879,1,42.87,10.14,0,0,1,1,0,69,69,1.1,0.9
76880,1,13.98,2.69,0,0,1,1,0,69,69,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76882,1,43.26,8.82,0,0,1,1,0,69,69,1.1,0.9
76883,1,8.95,1.72,0,0,1,1,0,69,69,1.1,0.9
76884,1,12.22,2.31,0,0,1,1,0,69,69,1.1,0.9
76885,1,27.79,4.39,0,0,1,1,0,69,69,1.1,0.9
76886,1,6.97,1.33,0,0,1,1,0,69,69,1.1,0.9
76887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76888,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76889,1,6.9,1.29,0,0,1,1,0,69,69,1.1,0.9
76890,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76892,1,7.96,1.54,0,0,1,1,0,69,69,1.1,0.9
76893,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76894,1,11.48,2.15,0,0,1,1,0,69,69,1.1,0.9
76895,1,8.47,1.61,0,0,1,1,0,69,69,1.1,0.9
76896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76897,1,6.62,1.27,0,0,1,1,0,69,69,1.1,0.9
76898,1,9.17,1.73,0,0,1,1,0,69,69,1.1,0.9
76899,1,9.81,1.86,0,0,1,1,0,69,69,1.1,0.9
76900,1,22.91,4.49,0,0,1,1,0,69,69,1.1,0.9
76901,1,5.31,1.02,0,0,1,1,0,69,69,1.1,0.9
76902,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76903,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76905,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76907,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76909,1,65.2,11.82,0,0,1,1,0,69,69,1.1,0.9
76910,1,38.36,6.8,0,0,1,1,0,69,69,1.1,0.9
76911,1,25.47,5.81,0,0,1,1,0,69,69,1.1,0.9
76912,1,11.1,2.1,0,0,1,1,0,69,69,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76914,1,54.76,11.98,0,0,1,1,0,69,69,1.1,0.9
76915,1,10.43,2.27,0,0,1,1,0,69,69,1.1,0.9
76916,1,6.51,1.23,0,0,1,1,0,69,69,1.1,0.9
76917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76919,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76921,1,4.33,0.81,0,0,1,1,0,69,69,1.1,0.9
76922,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76923,1,42.63,8.09,0,0,1,1,0,69,69,1.1,0.9
76924,1,63.07,11.47,0,0,1,1,0,69,69,1.1,0.9
76925,1,8.88,1.71,0,0,1,1,0,69,69,1.1,0.9
76926,1,15.24,2.83,0,0,1,1,0,69,69,1.1,0.9
76927,1,18.77,3.48,0,0,1,1,0,69,69,1.1,0.9
76928,1,21.85,4.45,0,0,1,1,0,69,69,1.1,0.9
76929,1,17.85,3.75,0,0,1,1,0,69,69,1.1,0.9
76930,1,14.39,2.75,0,0,1,1,0,69,69,1.1,0.9
76931,1,27.4,6.85,0,0,1,1,0,69,69,1.1,0.9
76932,1,20.95,3.91,0,0,1,1,0,69,69,1.1,0.9
76933,1,18.73,3.6,0,0,1,1,0,69,69,1.1,0.9
76934,1,6.47,1.24,0,0,1,1,0,69,69,1.1,0.9
76935,1,80.03,15.27,0,0,1,1,0,69,69,1.1,0.9
76936,1,22.89,4.28,0,0,1,1,0,69,69,1.1,0.9
76937,1,11,2.08,0,0,1,1,0,69,69,1.1,0.9
76938,1,12.32,2.34,0,0,1,1,0,69,69,1.1,0.9
76939,1,8.81,1.65,0,0,1,1,0,69,69,1.1,0.9
76940,1,10.11,1.9,0,0,1,1,0,69,69,1.1,0.9
76941,1,8.62,1.64,0,0,1,1,0,69,69,1.1,0.9
76942,1,9.29,1.73,0,0,1,1,0,69,69,1.1,0.9
76943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76944,1,46.92,8.72,0,0,1,1,0,69,69,1.1,0.9
76945,1,38.76,8.58,0,0,1,1,0,69,69,1.1,0.9
76946,1,23.36,5.01,0,0,1,1,0,69,69,1.1,0.9
76947,1,20.23,3.85,0,0,1,1,0,69,69,1.1,0.9
76948,1,5.08,0.97,0,0,1,1,0,69,69,1.1,0.9
76949,1,23.44,4.36,0,0,1,1,0,69,69,1.1,0.9
76950,1,24.22,4.5,0,0,1,1,0,69,69,1.1,0.9
76951,1,8.29,1.6,0,0,1,1,0,69,69,1.1,0.9
76952,1,30.31,5.83,0,0,1,1,0,69,69,1.1,0.9
76953,1,9.98,1.86,0,0,1,1,0,69,69,1.1,0.9
76954,1,6.98,1.31,0,0,1,1,0,69,69,1.1,0.9
76955,1,41.77,10.17,0,0,1,1,0,69,69,1.1,0.9
76956,1,24.8,4.61,0,0,1,1,0,69,69,1.1,0.9
76957,1,12.84,2.44,0,0,1,1,0,69,69,1.1,0.9
76958,1,11.59,2.18,0,0,1,1,0,69,69,1.1,0.9
76959,1,5.63,1.07,0,0,1,1,0,69,69,1.1,0.9
76960,1,9.25,1.79,0,0,1,1,0,69,69,1.1,0.9
76961,1,23.57,4.42,0,0,1,1,0,69,69,1.1,0.9
76962,1,26.68,4.94,0,0,1,1,0,69,69,1.1,0.9
76963,1,13.84,2.57,0,0,1,1,0,69,69,1.1,0.9
76964,1,16.66,3.86,0,0,1,1,0,69,69,1.1,0.9
76965,1,9.52,2.18,0,0,1,1,0,69,69,1.1,0.9
76966,1,9.32,1.76,0,0,1,1,0,69,69,1.1,0.9
76967,1,11.76,2.19,0,0,1,1,0,69,69,1.1,0.9
76968,1,11.67,2.18,0,0,1,1,0,69,69,1.1,0.9
76969,1,11.18,2.13,0,0,1,1,0,69,69,1.1,0.9
76970,1,14.39,2.74,0,0,1,1,0,69,69,1.1,0.9
76971,1,5.8,1.11,0,0,1,1,0,69,69,1.1,0.9
76972,1,8.86,1.66,0,0,1,1,0,69,69,1.1,0.9
76973,1,36.77,6.26,0,0,1,1,0,69,69,1.1,0.9
76974,1,25.89,4.79,0,0,1,1,0,69,69,1.1,0.9
76975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76976,1,106.97,20.36,0,0,1,1,0,69,69,1.1,0.9
76977,1,2.9,0.56,0,0,1,1,0,69,69,1.1,0.9
76978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76979,1,32.1,5.92,0,0,1,1,0,69,69,1.1,0.9
76980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76981,1,247.48,62.68,0,0,1,1,0,69,69,1.1,0.9
76982,1,4.11,0.8,0,0,1,1,0,69,69,1.1,0.9
76983,1,8.08,1.51,0,0,1,1,0,69,69,1.1,0.9
76984,1,14.51,-3.82,0,0,1,1,0,69,69,1.1,0.9
76985,1,38.81,-4.92,0,0,1,1,0,69,69,1.1,0.9
76986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76988,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76990,1,3.96,0.75,0,0,1,1,0,69,69,1.1,0.9
76991,1,12.63,2.34,0,0,1,1,0,69,69,1.1,0.9
76992,1,24.9,4.74,0,0,1,1,0,69,69,1.1,0.9
76993,1,48.53,9.2,0,0,1,1,0,69,69,1.1,0.9
76994,1,34.42,6.85,0,0,1,1,0,69,69,1.1,0.9
76995,1,29,5.18,0,0,1,1,0,69,69,1.1,0.9
76996,1,12.75,2.42,0,0,1,1,0,69,69,1.1,0.9
76997,1,46.91,7.92,0,0,1,1,0,69,69,1.1,0.9
76998,1,37.3,8.28,0,0,1,1,0,69,69,1.1,0.9
76999,1,8.25,1.59,0,0,1,1,0,69,69,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77001,1,153.63,29.91,0,0,1,1,0,69,69,1.1,0.9
77002,1,19.94,3.61,0,0,1,1,0,69,69,1.1,0.9
77003,1,12.32,2.29,0,0,1,1,0,69,69,1.1,0.9
77004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77006,1,6.4,1.19,0,0,1,1,0,69,69,1.1,0.9
77007,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77008,1,7.67,1.48,0,0,1,1,0,69,69,1.1,0.9
77009,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77010,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77011,1,7.2,1.36,0,0,1,1,0,69,69,1.1,0.9
77012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77016,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77017,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77018,1,15.93,2.98,0,0,1,1,0,69,69,1.1,0.9
77019,1,19.19,3.65,0,0,1,1,0,69,69,1.1,0.9
77020,1,9.36,1.79,0,0,1,1,0,69,69,1.1,0.9
77021,1,11.11,2.09,0,0,1,1,0,69,69,1.1,0.9
77022,1,15.14,2.82,0,0,1,1,0,69,69,1.1,0.9
77023,1,17.29,3.3,0,0,1,1,0,69,69,1.1,0.9
77024,1,21.62,4.15,0,0,1,1,0,69,69,1.1,0.9
77025,1,14.47,2.77,0,0,1,1,0,69,69,1.1,0.9
77027,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77028,1,13.71,2.54,0,0,1,1,0,69,69,1.1,0.9
77029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77031,1,9.96,1.88,0,0,1,1,0,69,69,1.1,0.9
77032,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77033,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77034,1,73.2,15.94,0,0,1,1,0,69,69,1.1,0.9
77035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77036,1,19.74,3.71,0,0,1,1,0,69,69,1.1,0.9
77037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77038,1,31.09,5.69,0,0,1,1,0,69,69,1.1,0.9
77039,1,13.29,2.5,0,0,1,1,0,69,69,1.1,0.9
77040,1,10.91,2.07,0,0,1,1,0,69,69,1.1,0.9
77041,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77042,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77043,1,10,-4,0,0,1,1,0,138,138,1.1,0.9
77044,1,10.63,2.04,0,0,1,1,0,69,69,1.1,0.9
77045,1,9.1,1.75,0,0,1,1,0,69,69,1.1,0.9
77046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77047,1,34.76,6.12,0,0,1,1,0,69,69,1.1,0.9
77048,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77049,1,51.53,9.49,0,0,1,1,0,69,69,1.1,0.9
77050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77051,1,19.35,3.86,0,0,1,1,0,69,69,1.1,0.9
77052,1,2.27,0.43,0,0,1,1,0,69,69,1.1,0.9
77053,1,16.7,3.21,0,0,1,1,0,69,69,1.1,0.9
77054,1,9.47,1.76,0,0,1,1,0,69,69,1.1,0.9
77055,1,9.67,1.86,0,0,1,1,0,69,69,1.1,0.9
77056,1,7.88,1.51,0,0,1,1,0,69,69,1.1,0.9
77057,1,16.28,3.02,0,0,1,1,0,69,69,1.1,0.9
77058,1,8.77,1.67,0,0,1,1,0,69,69,1.1,0.9
77059,1,4.66,0.88,0,0,1,1,0,69,69,1.1,0.9
77060,1,40.44,7.54,0,0,1,1,0,69,69,1.1,0.9
77062,1,5.77,1.08,0,0,1,1,0,69,69,1.1,0.9
77063,1,16.64,3.11,0,0,1,1,0,69,69,1.1,0.9
77064,1,3.26,0.69,0,0,1,1,0,69,69,1.1,0.9
77065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77066,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77067,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77068,1,76.85,17.22,0,0,1,1,0,69,69,1.1,0.9
77069,1,30.23,7.11,0,0,1,1,0,69,69,1.1,0.9
77070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77072,1,22.62,4.35,0,0,1,1,0,69,69,1.1,0.9
77073,1,20.81,3.96,0,0,1,1,0,69,69,1.1,0.9
77074,1,10.08,-5.65,0,0,1,1,0,69,69,1.1,0.9
77075,1,40.26,6.64,0,0,1,1,0,69,69,1.1,0.9
77076,1,17.93,3.96,0,0,1,1,0,69,69,1.1,0.9
77077,1,9.16,1.76,0,0,1,1,0,69,69,1.1,0.9
77078,1,4.28,0.82,0,0,1,1,0,69,69,1.1,0.9
77079,1,20.59,4.72,0,0,1,1,0,69,69,1.1,0.9
77080,1,11.86,2.27,0,0,1,1,0,69,69,1.1,0.9
77081,1,11.1,2.12,0,0,1,1,0,69,69,1.1,0.9
77082,1,20.47,3.78,0,0,1,1,0,69,69,1.1,0.9
77083,1,54.47,10.44,0,0,1,1,0,69,69,1.1,0.9
77084,1,9.86,1.86,0,0,1,1,0,69,69,1.1,0.9
77085,1,5.08,0.96,0,0,1,1,0,69,69,1.1,0.9
77086,1,9.47,1.83,0,0,1,1,0,69,69,1.1,0.9
77087,1,17.41,3.25,0,0,1,1,0,69,69,1.1,0.9
77088,1,32.13,7.29,0,0,1,1,0,69,69,1.1,0.9
77089,1,23.27,5.31,0,0,1,1,0,69,69,1.1,0.9
77090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77091,1,122.42,26.06,0,0,1,1,0,69,69,1.1,0.9
77092,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77093,1,13.88,2.62,0,0,1,1,0,69,69,1.1,0.9
77094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77096,1,40.87,7.72,0,0,1,1,0,69,69,1.1,0.9
77097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77098,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77100,1,15.63,2.93,0,0,1,1,0,69,69,1.1,0.9
77101,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77102,1,41.86,7.75,0,0,1,1,0,69,69,1.1,0.9
77103,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77104,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77105,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77108,1,14.03,2.65,0,0,1,1,0,69,69,1.1,0.9
77109,1,40.49,8.65,0,0,1,1,0,69,69,1.1,0.9
77110,1,13.48,2.52,0,0,1,1,0,69,69,1.1,0.9
77111,1,20.11,3.8,0,0,1,1,0,69,69,1.1,0.9
77112,1,8.76,1.64,0,0,1,1,0,69,69,1.1,0.9
77113,1,9.15,1.73,0,0,1,1,0,69,69,1.1,0.9
77114,1,12.9,2.49,0,0,1,1,0,69,69,1.1,0.9
77115,1,15.1,2.89,0,0,1,1,0,69,69,1.1,0.9
77116,1,28.17,5.36,0,0,1,1,0,69,69,1.1,0.9
77117,1,12.65,2.34,0,0,1,1,0,69,69,1.1,0.9
77118,1,7.41,1.37,0,0,1,1,0,69,69,1.1,0.9
77119,1,13.77,2.65,0,0,1,1,0,69,69,1.1,0.9
77120,1,7.1,1.32,0,0,1,1,0,69,69,1.1,0.9
77121,1,10.3,1.9,0,0,1,1,0,69,69,1.1,0.9
77122,1,24.9,4.65,0,0,1,1,0,69,69,1.1,0.9
77123,1,21.13,3.95,0,0,1,1,0,69,69,1.1,0.9
77124,1,55.87,13.3,0,0,1,1,0,69,69,1.1,0.9
77125,1,12.41,2.33,0,0,1,1,0,69,69,1.1,0.9
77126,1,14.78,3.56,0,0,1,1,0,69,69,1.1,0.9
77127,1,17.41,3.22,0,0,1,1,0,69,69,1.1,0.9
77128,1,15.73,3.02,0,0,1,1,0,69,69,1.1,0.9
77129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77130,1,22.62,4.3,0,0,1,1,0,69,69,1.1,0.9
77131,1,17.05,3.21,0,0,1,1,0,69,69,1.1,0.9
77132,1,11.33,2.27,0,0,1,1,0,69,69,1.1,0.9
77133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77134,1,13.02,2.42,0,0,1,1,0,69,69,1.1,0.9
77135,1,61.46,11.29,0,0,1,1,0,69,69,1.1,0.9
77136,1,11.95,2.21,0,0,1,1,0,69,69,1.1,0.9
77137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77138,1,46.16,8.45,0,0,1,1,0,69,69,1.1,0.9
77139,1,31.61,7.12,0,0,1,1,0,69,69,1.1,0.9
77140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77141,1,12.62,2.35,0,0,1,1,0,69,69,1.1,0.9
77142,1,69.85,12.13,0,0,1,1,0,69,69,1.1,0.9
77143,1,7.43,1.41,0,0,1,1,0,69,69,1.1,0.9
77144,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77145,1,21.8,4.1,0,0,1,1,0,69,69,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77147,1,8.56,1.59,0,0,1,1,0,69,69,1.1,0.9
77148,1,5.29,1,0,0,1,1,0,69,69,1.1,0.9
77149,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77151,1,8.09,1.52,0,0,1,1,0,69,69,1.1,0.9
77152,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77155,1,47.21,8.72,0,0,1,1,0,69,69,1.1,0.9
77156,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77157,1,9.47,1.79,0,0,1,1,0,69,69,1.1,0.9
77158,1,7.22,1.37,0,0,1,1,0,69,69,1.1,0.9
77159,1,4.13,0.8,0,0,1,1,0,69,69,1.1,0.9
77160,1,4.91,0.95,0,0,1,1,0,69,69,1.1,0.9
77161,1,3.69,0.69,0,0,1,1,0,69,69,1.1,0.9
77162,1,35.75,6.2,0,0,1,1,0,69,69,1.1,0.9
77163,1,15.11,2.91,0,0,1,1,0,69,69,1.1,0.9
77164,1,12.19,2.27,0,0,1,1,0,69,69,1.1,0.9
77165,1,12.18,2.32,0,0,1,1,0,69,69,1.1,0.9
77166,1,13.77,2.6,0,0,1,1,0,69,69,1.1,0.9
77167,1,9.47,1.83,0,0,1,1,0,69,69,1.1,0.9
77168,1,10.06,1.91,0,0,1,1,0,69,69,1.1,0.9
77169,1,24.24,5.27,0,0,1,1,0,69,69,1.1,0.9
77170,1,13.13,2.52,0,0,1,1,0,69,69,1.1,0.9
77171,1,25.25,4.7,0,0,1,1,0,69,69,1.1,0.9
77172,1,8.26,1.57,0,0,1,1,0,69,69,1.1,0.9
77173,1,21.05,3.99,0,0,1,1,0,69,69,1.1,0.9
77174,1,14.78,2.84,0,0,1,1,0,69,69,1.1,0.9
77175,1,16.22,3.07,0,0,1,1,0,69,69,1.1,0.9
77176,1,11.86,2.22,0,0,1,1,0,69,69,1.1,0.9
77177,1,10.86,2.06,0,0,1,1,0,69,69,1.1,0.9
77178,1,8.83,1.63,0,0,1,1,0,69,69,1.1,0.9
77179,1,4.32,0.83,0,0,1,1,0,69,69,1.1,0.9
77180,1,9.99,1.87,0,0,1,1,0,69,69,1.1,0.9
77181,1,5.16,0.98,0,0,1,1,0,69,69,1.1,0.9
77182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77183,1,81.31,19,0,0,1,1,0,69,69,1.1,0.9
77184,1,15.26,2.86,0,0,1,1,0,69,69,1.1,0.9
77185,1,8.38,1.55,0,0,1,1,0,69,69,1.1,0.9
77186,1,21.37,3.98,0,0,1,1,0,69,69,1.1,0.9
77187,1,11.39,2.11,0,0,1,1,0,69,69,1.1,0.9
77188,1,11.27,2.12,0,0,1,1,0,69,69,1.1,0.9
77189,1,31.97,6.98,0,0,1,1,0,69,69,1.1,0.9
77190,1,9.72,1.86,0,0,1,1,0,69,69,1.1,0.9
77191,1,10.64,1.99,0,0,1,1,0,69,69,1.1,0.9
77192,1,6.82,1.27,0,0,1,1,0,69,69,1.1,0.9
77193,1,42.88,7.84,0,0,1,1,0,69,69,1.1,0.9
77194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77195,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77196,1,29.34,6.87,0,0,1,1,0,69,69,1.1,0.9
77197,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77198,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77200,1,157.88,31.94,0,0,1,1,0,69,69,1.1,0.9
77201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77204,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77205,1,208.79,39.52,0,0,1,1,0,69,69,1.1,0.9
77206,1,51.04,9.21,0,0,1,1,0,69,69,1.1,0.9
77207,1,16.15,3.08,0,0,1,1,0,69,69,1.1,0.9
77208,1,11.5,2.15,0,0,1,1,0,69,69,1.1,0.9
77209,1,14.35,2.71,0,0,1,1,0,69,69,1.1,0.9
77210,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77211,1,70.3,13.06,0,0,1,1,0,69,69,1.1,0.9
77212,1,29.95,5.63,0,0,1,1,0,69,69,1.1,0.9
77213,1,10.98,2.09,0,0,1,1,0,69,69,1.1,0.9
77214,1,9.15,1.74,0,0,1,1,0,69,69,1.1,0.9
77215,1,41.38,8.73,0,0,1,1,0,69,69,1.1,0.9
77216,1,41.72,7.67,0,0,1,1,0,69,69,1.1,0.9
77217,1,12.06,2.27,0,0,1,1,0,69,69,1.1,0.9
77218,1,18.04,3.35,0,0,1,1,0,69,69,1.1,0.9
77219,1,19.67,3.68,0,0,1,1,0,69,69,1.1,0.9
77220,1,25.07,4.64,0,0,1,1,0,69,69,1.1,0.9
77221,1,6.38,1.19,0,0,1,1,0,69,69,1.1,0.9
77222,1,13.14,2.49,0,0,1,1,0,69,69,1.1,0.9
77223,1,8.61,1.59,0,0,1,1,0,69,69,1.1,0.9
77224,1,8.62,1.64,0,0,1,1,0,69,69,1.1,0.9
77225,1,6.66,1.26,0,0,1,1,0,69,69,1.1,0.9
77226,1,10.1,1.91,0,0,1,1,0,69,69,1.1,0.9
77227,1,3.72,0.7,0,0,1,1,0,69,69,1.1,0.9
77228,1,8.64,1.61,0,0,1,1,0,69,69,1.1,0.9
77229,1,25.23,5.95,0,0,1,1,0,69,69,1.1,0.9
77230,1,44.63,7.35,0,0,1,1,0,69,69,1.1,0.9
77231,1,54.51,11.6,0,0,1,1,0,69,69,1.1,0.9
77232,1,19.87,4.81,0,0,1,1,0,69,69,1.1,0.9
77233,1,70.48,12.04,0,0,1,1,0,69,69,1.1,0.9
77234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77235,1,152.82,24.06,0,0,1,1,0,69,69,1.1,0.9
77236,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77237,1,84.15,12.69,0,0,1,1,0,69,69,1.1,0.9
77238,1,12.74,2.36,0,0,1,1,0,69,69,1.1,0.9
77239,1,33.11,6.42,0,0,1,1,0,69,69,1.1,0.9
77240,1,37.92,8.81,0,0,1,1,0,69,69,1.1,0.9
77241,1,67.15,16.8,0,0,1,1,0,69,69,1.1,0.9
77242,1,16.45,3.05,0,0,1,1,0,69,69,1.1,0.9
77243,1,24.98,6.26,0,0,1,1,0,69,69,1.1,0.9
77244,1,28.47,4.63,0,0,1,1,0,69,69,1.1,0.9
77245,1,11.03,2.13,0,0,1,1,0,69,69,1.1,0.9
77246,1,11.97,2.27,0,0,1,1,0,69,69,1.1,0.9
77247,1,27.51,4.96,0,0,1,1,0,69,69,1.1,0.9
77248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77249,1,72.81,14.84,0,0,1,1,0,69,69,1.1,0.9
77250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77251,1,60.96,10.7,0,0,1,1,0,69,69,1.1,0.9
77252,1,20.98,4.04,0,0,1,1,0,69,69,1.1,0.9
77253,1,14.38,2.74,0,0,1,1,0,69,69,1.1,0.9
77254,1,6.86,1.29,0,0,1,1,0,69,69,1.1,0.9
77255,1,28.67,5.33,0,0,1,1,0,69,69,1.1,0.9
77256,1,21.37,3.96,0,0,1,1,0,69,69,1.1,0.9
77257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77258,1,141.63,26.55,0,0,1,1,0,69,69,1.1,0.9
77259,1,59.49,13.62,0,0,1,1,0,69,69,1.1,0.9
77260,1,10.42,1.94,0,0,1,1,0,69,69,1.1,0.9
77261,1,17.14,3.5,0,0,1,1,0,69,69,1.1,0.9
77262,1,18.49,3.53,0,0,1,1,0,69,69,1.1,0.9
77263,1,12.4,2.36,0,0,1,1,0,69,69,1.1,0.9
77264,1,45.75,8.29,0,0,1,1,0,69,69,1.1,0.9
77265,1,12.48,2.39,0,0,1,1,0,69,69,1.1,0.9
77266,1,12.01,2.27,0,0,1,1,0,69,69,1.1,0.9
77267,1,17.01,3.15,0,0,1,1,0,69,69,1.1,0.9
77268,1,22.85,4.27,0,0,1,1,0,69,69,1.1,0.9
77269,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77270,1,34.86,6.13,0,0,1,1,0,69,69,1.1,0.9
77271,1,34.66,6.53,0,0,1,1,0,69,69,1.1,0.9
77272,1,30.91,5.67,0,0,1,1,0,69,69,1.1,0.9
77273,1,14.47,2.72,0,0,1,1,0,69,69,1.1,0.9
77274,1,8.36,1.57,0,0,1,1,0,69,69,1.1,0.9
77275,1,82.41,14.52,0,0,1,1,0,69,69,1.1,0.9
77276,1,8.42,1.55,0,0,1,1,0,69,69,1.1,0.9
77277,1,21.26,4.09,0,0,1,1,0,69,69,1.1,0.9
77278,1,8.04,1.54,0,0,1,1,0,69,69,1.1,0.9
77279,1,8.76,1.67,0,0,1,1,0,69,69,1.1,0.9
77280,1,11.04,2.12,0,0,1,1,0,69,69,1.1,0.9
77281,1,39.77,7.61,0,0,1,1,0,69,69,1.1,0.9
77282,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77283,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77284,1,12.53,2.33,0,0,1,1,0,69,69,1.1,0.9
77285,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77287,1,14.82,2.75,0,0,1,1,0,69,69,1.1,0.9
77288,1,11.46,2.19,0,0,1,1,0,69,69,1.1,0.9
77289,1,30.78,6.62,0,0,1,1,0,69,69,1.1,0.9
77290,1,9.27,1.74,0,0,1,1,0,69,69,1.1,0.9
77291,1,7.03,1.33,0,0,1,1,0,69,69,1.1,0.9
77292,1,9.76,1.85,0,0,1,1,0,69,69,1.1,0.9
77293,1,23.59,4.46,0,0,1,1,0,69,69,1.1,0.9
77294,1,8.62,1.62,0,0,1,1,0,69,69,1.1,0.9
77295,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77296,1,15.42,2.87,0,0,1,1,0,69,69,1.1,0.9
77297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77299,1,167.98,36.84,0,0,1,1,0,69,69,1.1,0.9
77300,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77303,1,17.56,3.51,0,0,1,1,0,69,69,1.1,0.9
77304,1,30.88,6,0,0,1,1,0,69,69,1.1,0.9
77305,1,30.09,5.69,0,0,1,1,0,69,69,1.1,0.9
77306,1,13.87,2.65,0,0,1,1,0,69,69,1.1,0.9
77307,1,11.06,2.11,0,0,1,1,0,69,69,1.1,0.9
77308,1,39.28,5.86,0,0,1,1,0,69,69,1.1,0.9
77309,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77310,1,110.52,19.75,0,0,1,1,0,69,69,1.1,0.9
77311,1,38.31,9.51,0,0,1,1,0,69,69,1.1,0.9
77312,1,15.95,3.07,0,0,1,1,0,69,69,1.1,0.9
77313,1,13.1,2.46,0,0,1,1,0,69,69,1.1,0.9
77314,1,9.4,1.76,0,0,1,1,0,69,69,1.1,0.9
77315,1,16.29,3.73,0,0,1,1,0,69,69,1.1,0.9
77316,1,13.29,2.52,0,0,1,1,0,69,69,1.1,0.9
77317,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77318,1,99.7,24.06,0,0,1,1,0,69,69,1.1,0.9
77319,1,68.86,12.81,0,0,1,1,0,69,69,1.1,0.9
77320,1,52.85,10.4,0,0,1,1,0,69,69,1.1,0.9
77321,1,90.56,18.28,0,0,1,1,0,69,69,1.1,0.9
77322,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77323,1,14.94,2.81,0,0,1,1,0,69,69,1.1,0.9
77324,1,22.46,4.32,0,0,1,1,0,69,69,1.1,0.9
77325,1,15.31,2.83,0,0,1,1,0,69,69,1.1,0.9
77326,1,30.41,5.79,0,0,1,1,0,69,69,1.1,0.9
77327,1,22.4,4.18,0,0,1,1,0,69,69,1.1,0.9
77328,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77329,1,79.42,14.09,0,0,1,1,0,69,69,1.1,0.9
77330,1,25.59,4.91,0,0,1,1,0,69,69,1.1,0.9
77331,1,14.55,2.74,0,0,1,1,0,69,69,1.1,0.9
77332,1,0,0,0,123.999908479,1,1,0,138,138,1.1,0.9
77333,1,181.2,33.46,0,64.0408097775,1,1,0,69,69,1.1,0.9
77334,1,18.64,3.5,0,0,1,1,0,69,69,1.1,0.9
77335,1,46.86,10.03,0,0,1,1,0,69,69,1.1,0.9
77336,1,10.74,2.02,0,0,1,1,0,69,69,1.1,0.9
77337,1,27.92,5.2,0,0,1,1,0,69,69,1.1,0.9
77338,1,21.92,4.11,0,0,1,1,0,69,69,1.1,0.9
77339,1,14.71,2.81,0,0,1,1,0,69,69,1.1,0.9
77340,1,40.47,7.45,0,0,1,1,0,69,69,1.1,0.9
77341,1,14.87,2.77,0,0,1,1,0,69,69,1.1,0.9
77342,1,57.05,10.54,0,0,1,1,0,69,69,1.1,0.9
77343,1,14.16,2.72,0,0,1,1,0,69,69,1.1,0.9
77344,1,43.26,10.84,0,0,1,1,0,69,69,1.1,0.9
77345,1,10.07,1.86,0,0,1,1,0,69,69,1.1,0.9
77346,1,9.86,1.83,0,0,1,1,0,69,69,1.1,0.9
77347,1,10.88,2.04,0,0,1,1,0,69,69,1.1,0.9
77348,1,5.71,1.08,0,0,1,1,0,69,69,1.1,0.9
77349,1,36.14,6.65,0,0,1,1,0,69,69,1.1,0.9
77350,1,21.28,3.87,0,0,1,1,0,69,69,1.1,0.9
77351,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77353,1,83.28,14.6,0,0,1,1,0,69,69,1.1,0.9
77354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77358,1,13.49,2.5,0,0,1,1,0,69,69,1.1,0.9
77359,1,24.37,4.62,0,0,1,1,0,69,69,1.1,0.9
77360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77361,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77363,1,27.31,5.16,0,0,1,1,0,69,69,1.1,0.9
77364,1,14.38,2.7,0,0,1,1,0,69,69,1.1,0.9
77365,1,100.72,15.04,0,0,1,1,0,69,69,1.1,0.9
77366,1,6.82,1.3,0,0,1,1,0,69,69,1.1,0.9
77367,1,16.51,3.11,0,0,1,1,0,69,69,1.1,0.9
77368,1,27.9,4.84,0,0,1,1,0,69,69,1.1,0.9
77369,1,49.01,9.53,0,0,1,1,0,69,69,1.1,0.9
77370,1,128.48,28.84,0,0,1,1,0,69,69,1.1,0.9
77371,1,9.71,2.15,0,0,1,1,0,69,69,1.1,0.9
77372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77373,1,20.28,3.91,0,0,1,1,0,69,69,1.1,0.9
77374,1,15,2.83,0,0,1,1,0,69,69,1.1,0.9
77375,1,8.87,1.72,0,0,1,1,0,69,69,1.1,0.9
77376,1,37.27,7.97,0,0,1,1,0,69,69,1.1,0.9
77377,1,14.07,2.63,0,0,1,1,0,69,69,1.1,0.9
77378,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77379,1,18.92,3.61,0,0,1,1,0,69,69,1.1,0.9
77380,1,15.34,2.86,0,0,1,1,0,69,69,1.1,0.9
77381,1,16.66,3.18,0,0,1,1,0,69,69,1.1,0.9
77382,1,48.46,12.44,0,0,1,1,0,69,69,1.1,0.9
77383,1,15.55,2.93,0,0,1,1,0,69,69,1.1,0.9
77384,1,10.99,2.12,0,0,1,1,0,69,69,1.1,0.9
77385,1,23.46,4.39,0,0,1,1,0,69,69,1.1,0.9
77386,1,32.51,7.4,0,0,1,1,0,69,69,1.1,0.9
77387,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77389,1,75.26,13.99,0,0,1,1,0,69,69,1.1,0.9
77390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77391,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77392,1,0,0,0,299.999739507,1,1,0,138,138,1.1,0.9
77393,1,12.39,2.34,0,0,1,1,0,69,69,1.1,0.9
77394,1,16,3.02,0,0,1,1,0,69,69,1.1,0.9
77395,1,92.25,18.66,0,0,1,1,0,69,69,1.1,0.9
77396,1,23.64,4.49,0,0,1,1,0,69,69,1.1,0.9
77397,1,46.04,8.38,0,0,1,1,0,69,69,1.1,0.9
77398,1,14.7,2.77,0,0,1,1,0,69,69,1.1,0.9
77399,1,12.36,2.33,0,0,1,1,0,69,69,1.1,0.9
77400,1,14.11,2.68,0,0,1,1,0,69,69,1.1,0.9
77401,1,49.9,9.8,0,0,1,1,0,69,69,1.1,0.9
77402,1,15.69,3,0,0,1,1,0,69,69,1.1,0.9
77403,1,33.39,7.33,0,0,1,1,0,69,69,1.1,0.9
77404,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77405,1,22.91,5.33,0,0,1,1,0,69,69,1.1,0.9
77406,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77407,1,17.54,3.33,0,0,1,1,0,69,69,1.1,0.9
77408,1,12.05,2.32,0,0,1,1,0,69,69,1.1,0.9
77409,1,75.19,13.58,0,0,1,1,0,69,69,1.1,0.9
77410,1,13.91,2.65,0,0,1,1,0,69,69,1.1,0.9
77411,1,17.07,3.24,0,0,1,1,0,69,69,1.1,0.9
77412,1,25.78,4.16,0,0,1,1,0,69,69,1.1,0.9
77413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77415,1,99.19,20.75,0,0,1,1,0,69,69,1.1,0.9
77416,1,39.78,7.5,0,0,1,1,0,69,69,1.1,0.9
77417,1,45.81,9.19,0,0,1,1,0,69,69,1.1,0.9
77418,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77419,1,43.27,7.35,0,0,1,1,0,69,69,1.1,0.9
77420,1,18.65,3.55,0,0,1,1,0,69,69,1.1,0.9
77421,1,26.06,6.08,0,0,1,1,0,69,69,1.1,0.9
77422,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77423,1,33.69,7.08,0,0,1,1,0,69,69,1.1,0.9
77424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77425,1,5.14,0.97,0,0,1,1,0,69,69,1.1,0.9
77426,1,8.34,1.57,0,0,1,1,0,69,69,1.1,0.9
77427,1,29.55,5.83,0,0,1,1,0,69,69,1.1,0.9
77428,1,15.23,3.71,0,0,1,1,0,69,69,1.1,0.9
77429,1,16.67,3.18,0,0,1,1,0,69,69,1.1,0.9
77430,1,9.49,2.07,0,0,1,1,0,69,69,1.1,0.9
77431,1,8.63,1.62,0,0,1,1,0,69,69,1.1,0.9
77432,1,4.32,0.83,0,0,1,1,0,69,69,1.1,0.9
77433,1,24.55,6.21,0,0,1,1,0,69,69,1.1,0.9
77434,1,10.22,1.93,0,0,1,1,0,69,69,1.1,0.9
77435,1,7.21,1.34,0,0,1,1,0,69,69,1.1,0.9
77436,1,10.57,2.04,0,0,1,1,0,69,69,1.1,0.9
77437,1,69.58,13.56,0,0,1,1,0,69,69,1.1,0.9
77438,1,11.91,2.3,0,0,1,1,0,69,69,1.1,0.9
77439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77440,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77441,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77442,1,62.13,12.6,0,0,1,1,0,69,69,1.1,0.9
77443,1,44.25,9.1,0,0,1,1,0,69,69,1.1,0.9
77444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77445,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77446,1,21.65,4.31,0,0,1,1,0,69,69,1.1,0.9
77447,1,36.09,7.22,0,0,1,1,0,69,69,1.1,0.9
77448,1,44.91,7.97,0,0,1,1,0,69,69,1.1,0.9
77449,1,21.28,4.24,0,0,1,1,0,69,69,1.1,0.9
77450,1,8.43,1.62,0,0,1,1,0,69,69,1.1,0.9
77451,1,19.45,3.76,0,0,1,1,0,69,69,1.1,0.9
77452,1,11.82,2.21,0,0,1,1,0,69,69,1.1,0.9
77453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77454,1,16.28,3.06,0,0,1,1,0,69,69,1.1,0.9
77455,1,10.68,2.01,0,0,1,1,0,69,69,1.1,0.9
77456,1,25.85,4.73,0,0,1,1,0,69,69,1.1,0.9
77457,1,14.27,2.7,0,0,1,1,0,69,69,1.1,0.9
77458,1,16.48,3.78,0,0,1,1,0,69,69,1.1,0.9
77459,1,18.6,3.5,0,0,1,1,0,69,69,1.1,0.9
