bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77462,1,35.21,7.65,0,0,1,1,0,69,69,1.1,0.9
77463,1,13.81,2.66,0,0,1,1,0,69,69,1.1,0.9
77464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77465,1,28.6,5.42,0,0,1,1,0,69,69,1.1,0.9
77466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77467,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77468,1,10.66,2.05,0,0,1,1,0,69,69,1.1,0.9
77469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77470,1,14.82,2.8,0,0,1,1,0,69,69,1.1,0.9
77471,1,49.18,8.5,0,0,1,1,0,69,69,1.1,0.9
77472,1,8.37,1.55,0,0,1,1,0,69,69,1.1,0.9
77473,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77474,1,15.33,2.93,0,0,1,1,0,69,69,1.1,0.9
77475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77476,1,20.81,3.69,0,0,1,1,0,69,69,1.1,0.9
77477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77478,1,17.65,3.26,0,0,1,1,0,69,69,1.1,0.9
77479,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77480,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77481,1,12.82,2.49,0,0,1,1,0,69,69,1.1,0.9
77482,1,12.54,2.32,0,0,1,1,0,69,69,1.1,0.9
77483,1,27.17,4.87,0,0,1,1,0,69,69,1.1,0.9
77484,1,9.99,1.88,0,0,1,1,0,69,69,1.1,0.9
77485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77486,1,72.78,12.56,0,0,1,1,0,69,69,1.1,0.9
77487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77488,1,13.92,2.6,0,0,1,1,0,69,69,1.1,0.9
77489,1,7.18,1.35,0,0,1,1,0,69,69,1.1,0.9
77490,1,3.22,0.61,0,0,1,1,0,69,69,1.1,0.9
77491,1,23.09,4.34,0,0,1,1,0,69,69,1.1,0.9
77492,1,12.56,2.34,0,0,1,1,0,69,69,1.1,0.9
77493,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77495,1,69.54,15.5,0,0,1,1,0,69,69,1.1,0.9
77496,1,15.23,2.88,0,0,1,1,0,69,69,1.1,0.9
77497,1,4.66,0.9,0,0,1,1,0,69,69,1.1,0.9
77498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77499,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77500,1,9.03,1.72,0,0,1,1,0,69,69,1.1,0.9
77501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77502,1,22.97,6.18,0,0,1,1,0,69,69,1.1,0.9
77503,1,4.77,0.9,0,0,1,1,0,69,69,1.1,0.9
77504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77506,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77507,1,4.75,0.88,0,0,1,1,0,69,69,1.1,0.9
77508,1,46.91,12,0,0,1,1,0,69,69,1.1,0.9
77509,1,13.49,2.5,0,0,1,1,0,69,69,1.1,0.9
77510,1,9.13,1.74,0,0,1,1,0,69,69,1.1,0.9
77511,1,20.15,4.11,0,0,1,1,0,69,69,1.1,0.9
77512,1,34.99,6.71,0,0,1,1,0,69,69,1.1,0.9
77513,1,14.11,2.66,0,0,1,1,0,69,69,1.1,0.9
77514,1,86.55,15.46,0,0,1,1,0,69,69,1.1,0.9
77515,1,8.77,1.69,0,0,1,1,0,69,69,1.1,0.9
77516,1,15.28,2.88,0,0,1,1,0,69,69,1.1,0.9
77517,1,15.94,2.97,0,0,1,1,0,69,69,1.1,0.9
77518,1,126.83,25.01,0,0,1,1,0,69,69,1.1,0.9
77519,1,40.18,9.32,0,0,1,1,0,69,69,1.1,0.9
77520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77521,1,25.34,4.72,0,0,1,1,0,69,69,1.1,0.9
77522,1,23.92,5.12,0,0,1,1,0,69,69,1.1,0.9
77523,1,22.16,4.18,0,0,1,1,0,69,69,1.1,0.9
77524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77525,1,94.24,16.88,0,0,1,1,0,69,69,1.1,0.9
77526,1,58.13,11.33,0,0,1,1,0,69,69,1.1,0.9
77527,1,19.7,3.75,0,0,1,1,0,69,69,1.1,0.9
77528,1,19.03,3.56,0,0,1,1,0,69,69,1.1,0.9
77529,1,21.21,5.2,0,0,1,1,0,69,69,1.1,0.9
77530,1,70.35,11.98,0,0,1,1,0,69,69,1.1,0.9
77531,1,8.5,1.63,0,0,1,1,0,69,69,1.1,0.9
77532,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77533,1,9,1.72,0,0,1,1,0,69,69,1.1,0.9
77534,1,8.78,1.68,0,0,1,1,0,69,69,1.1,0.9
77535,1,7.35,1.38,0,0,1,1,0,69,69,1.1,0.9
77536,1,15.96,3,0,0,1,1,0,69,69,1.1,0.9
77537,1,4.63,0.88,0,0,1,1,0,69,69,1.1,0.9
77538,1,4.88,0.92,0,0,1,1,0,69,69,1.1,0.9
77539,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77540,1,13.97,3.11,0,0,1,1,0,69,69,1.1,0.9
77542,1,13.05,2.42,0,0,1,1,0,69,69,1.1,0.9
77543,1,21.04,3.91,0,0,1,1,0,69,69,1.1,0.9
77544,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77545,1,8.54,1.58,0,0,1,1,0,69,69,1.1,0.9
77546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77547,1,60.49,14.44,0,0,1,1,0,69,69,1.1,0.9
77548,1,4.8,0.91,0,0,1,1,0,69,69,1.1,0.9
77549,1,8.24,1.55,0,0,1,1,0,69,69,1.1,0.9
77550,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77551,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77552,1,41.36,10.72,0,0,1,1,0,69,69,1.1,0.9
77553,1,25.34,4.86,0,0,1,1,0,69,69,1.1,0.9
77554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77555,1,15.44,2.92,0,0,1,1,0,69,69,1.1,0.9
77556,1,7.9,1.5,0,0,1,1,0,69,69,1.1,0.9
77557,1,35.28,8.53,0,0,1,1,0,69,69,1.1,0.9
77558,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77559,1,68.81,11.36,0,0,1,1,0,69,69,1.1,0.9
77560,1,16.54,3.06,0,0,1,1,0,69,69,1.1,0.9
77561,1,14.45,2.68,0,0,1,1,0,69,69,1.1,0.9
77562,1,60.51,11.49,0,0,1,1,0,69,69,1.1,0.9
77563,1,10.57,2.48,0,0,1,1,0,69,69,1.1,0.9
77564,1,5.52,1.04,0,0,1,1,0,69,69,1.1,0.9
77565,1,13.77,2.55,0,0,1,1,0,69,69,1.1,0.9
77566,1,6.09,1.18,0,0,1,1,0,69,69,1.1,0.9
77567,1,190.99,42.76,0,0,1,1,0,69,69,1.1,0.9
77568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77569,1,151.76,26.64,0,0,1,1,0,69,69,1.1,0.9
77570,1,3.32,0.64,0,0,1,1,0,69,69,1.1,0.9
77571,1,10.15,1.9,0,0,1,1,0,69,69,1.1,0.9
77572,1,16.99,3.71,0,0,1,1,0,69,69,1.1,0.9
77573,1,4.26,0.81,0,0,1,1,0,69,69,1.1,0.9
77574,1,6.56,1.21,0,0,1,1,0,69,69,1.1,0.9
77575,1,7.65,1.46,0,0,1,1,0,69,69,1.1,0.9
77576,1,14.37,2.74,0,0,1,1,0,69,69,1.1,0.9
77577,1,35.12,6.6,0,0,1,1,0,69,69,1.1,0.9
77578,1,15.94,3.02,0,0,1,1,0,69,69,1.1,0.9
77579,1,6.07,1.16,0,0,1,1,0,69,69,1.1,0.9
77580,1,8.37,1.61,0,0,1,1,0,69,69,1.1,0.9
77581,1,18.93,3.45,0,0,1,1,0,69,69,1.1,0.9
77582,1,8.53,1.63,0,0,1,1,0,69,69,1.1,0.9
77583,1,33.94,6.58,0,0,1,1,0,69,69,1.1,0.9
77584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77586,1,45.27,10.04,0,0,1,1,0,69,69,1.1,0.9
77587,1,11.27,2.12,0,0,1,1,0,69,69,1.1,0.9
77588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77589,1,12.67,2.37,0,0,1,1,0,69,69,1.1,0.9
77590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77591,1,3.56,0.66,0,0,1,1,0,69,69,1.1,0.9
77592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77593,1,10.68,2.06,0,0,1,1,0,69,69,1.1,0.9
77594,1,10.54,1.97,0,0,1,1,0,69,69,1.1,0.9
77595,1,71.02,13.98,0,0,1,1,0,69,69,1.1,0.9
77596,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77597,1,16.11,3.37,0,0,1,1,0,69,69,1.1,0.9
77598,1,48.35,9.21,0,0,1,1,0,69,69,1.1,0.9
77599,1,30.5,5.86,0,0,1,1,0,69,69,1.1,0.9
77600,1,25.69,4.87,0,0,1,1,0,69,69,1.1,0.9
77601,1,61.05,11.05,0,0,1,1,0,69,69,1.1,0.9
77602,1,9.58,1.84,0,0,1,1,0,69,69,1.1,0.9
77603,1,8.56,1.6,0,0,1,1,0,69,69,1.1,0.9
77604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77605,1,92.71,17.04,0,0,1,1,0,69,69,1.1,0.9
77606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77607,1,6.62,1.26,0,0,1,1,0,69,69,1.1,0.9
77608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77609,1,9.55,1.81,0,0,1,1,0,69,69,1.1,0.9
77610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77612,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77613,1,55.07,9.88,0,0,1,1,0,69,69,1.1,0.9
77614,1,22.07,5.44,0,0,1,1,0,69,69,1.1,0.9
77615,1,4.02,0.76,0,0,1,1,0,69,69,1.1,0.9
77616,1,17.89,3.53,0,0,1,1,0,69,69,1.1,0.9
77617,1,5.71,1.08,0,0,1,1,0,69,69,1.1,0.9
77618,1,24.56,5.57,0,0,1,1,0,69,69,1.1,0.9
77619,1,29.6,5.77,0,0,1,1,0,69,69,1.1,0.9
77620,1,17.13,3.3,0,0,1,1,0,69,69,1.1,0.9
77621,1,16.51,3.12,0,0,1,1,0,69,69,1.1,0.9
77622,1,10.86,2.03,0,0,1,1,0,69,69,1.1,0.9
77623,1,3.78,0.71,0,0,1,1,0,69,69,1.1,0.9
77624,1,10.31,1.97,0,0,1,1,0,69,69,1.1,0.9
77625,1,2.47,0.47,0,0,1,1,0,69,69,1.1,0.9
77626,1,77.06,12.42,0,0,1,1,0,69,69,1.1,0.9
77627,1,35.04,6.45,0,0,1,1,0,69,69,1.1,0.9
77628,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77629,1,23.3,4.83,0,0,1,1,0,69,69,1.1,0.9
77630,1,50.51,8.64,0,0,1,1,0,69,69,1.1,0.9
77631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77632,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77634,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77635,1,11.59,2.15,0,0,1,1,0,69,69,1.1,0.9
77636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77637,1,7.47,1.42,0,0,1,1,0,69,69,1.1,0.9
77638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77639,1,14.18,2.64,0,0,1,1,0,69,69,1.1,0.9
77640,1,34.02,7.7,0,0,1,1,0,69,69,1.1,0.9
77641,1,14.4,2.7,0,0,1,1,0,69,69,1.1,0.9
77642,1,85.68,18.9,0,0,1,1,0,69,69,1.1,0.9
77643,1,6.04,1.37,0,0,1,1,0,69,69,1.1,0.9
77644,1,6.69,1.24,0,0,1,1,0,69,69,1.1,0.9
77645,1,11.24,2.1,0,0,1,1,0,69,69,1.1,0.9
77646,1,3.62,0.69,0,0,1,1,0,69,69,1.1,0.9
77647,1,5.78,1.08,0,0,1,1,0,69,69,1.1,0.9
77648,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77649,1,25.91,6.8,0,0,1,1,0,69,69,1.1,0.9
77650,1,49.94,9.79,0,0,1,1,0,69,69,1.1,0.9
77651,1,19.24,3.53,0,0,1,1,0,69,69,1.1,0.9
77652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77653,1,71.88,12.39,0,0,1,1,0,69,69,1.1,0.9
77654,1,22.45,4.28,0,0,1,1,0,69,69,1.1,0.9
77655,1,27.48,4.58,0,0,1,1,0,69,69,1.1,0.9
77656,1,21.21,3.71,0,0,1,1,0,69,69,1.1,0.9
77657,1,8.4,1.57,0,0,1,1,0,69,69,1.1,0.9
77658,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77659,1,5.4,1,0,0,1,1,0,69,69,1.1,0.9
77660,1,24.95,5.04,0,0,1,1,0,69,69,1.1,0.9
77661,1,2.21,0.42,0,0,1,1,0,69,69,1.1,0.9
77662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77663,1,7.66,1.45,0,0,1,1,0,69,69,1.1,0.9
77664,1,15.26,2.93,0,0,1,1,0,69,69,1.1,0.9
77665,1,9.73,1.8,0,0,1,1,0,69,69,1.1,0.9
77666,1,28.39,5.44,0,0,1,1,0,69,69,1.1,0.9
77667,1,27.72,4.91,0,0,1,1,0,69,69,1.1,0.9
77668,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77669,1,9.09,1.74,0,0,1,1,0,69,69,1.1,0.9
77670,1,8.84,1.7,0,0,1,1,0,69,69,1.1,0.9
77671,1,60.61,11.83,0,0,1,1,0,69,69,1.1,0.9
77672,1,20.53,3.6,0,0,1,1,0,69,69,1.1,0.9
77673,1,6.56,1.27,0,0,1,1,0,69,69,1.1,0.9
77674,1,9.76,2.31,0,0,1,1,0,69,69,1.1,0.9
77675,1,4.77,0.91,0,0,1,1,0,69,69,1.1,0.9
77676,1,25.5,4.53,0,0,1,1,0,69,69,1.1,0.9
77677,1,5.42,1.01,0,0,1,1,0,69,69,1.1,0.9
77678,1,17.05,3.28,0,0,1,1,0,69,69,1.1,0.9
77679,1,55.61,11.07,0,0,1,1,0,69,69,1.1,0.9
77680,1,9.09,1.73,0,0,1,1,0,69,69,1.1,0.9
77681,1,7.97,1.51,0,0,1,1,0,69,69,1.1,0.9
77682,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77683,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77684,1,63.39,13.31,0,0,1,1,0,69,69,1.1,0.9
77685,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77686,1,80.43,14.71,0,0,1,1,0,69,69,1.1,0.9
77687,1,27.28,4.74,0,0,1,1,0,69,69,1.1,0.9
77688,1,13.43,2.58,0,0,1,1,0,69,69,1.1,0.9
77689,1,10.87,2.03,0,0,1,1,0,69,69,1.1,0.9
77690,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77693,1,49.71,10.13,0,0,1,1,0,69,69,1.1,0.9
77694,1,7.83,1.5,0,0,1,1,0,69,69,1.1,0.9
77695,1,6.97,1.32,0,0,1,1,0,69,69,1.1,0.9
77696,1,71.29,13.68,0,0,1,1,0,69,69,1.1,0.9
77697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77698,1,105.58,17.49,0,0,1,1,0,69,69,1.1,0.9
77699,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77700,1,156.78,30.51,0,0,1,1,0,69,69,1.1,0.9
77701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77702,1,32.88,7.19,0,0,1,1,0,69,69,1.1,0.9
77703,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77704,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77705,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77706,1,8.9,1.72,0,0,1,1,0,69,69,1.1,0.9
77707,1,12.18,2.35,0,0,1,1,0,69,69,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77709,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77710,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77711,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77713,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77714,1,10.71,2.04,0,0,1,1,0,69,69,1.1,0.9
77715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77716,1,12.7,2.71,0,0,1,1,0,69,69,1.1,0.9
77717,1,6.56,1.22,0,0,1,1,0,69,69,1.1,0.9
77718,1,17.89,3.21,0,0,1,1,0,69,69,1.1,0.9
77719,1,9.32,1.72,0,0,1,1,0,69,69,1.1,0.9
77720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77722,1,36.87,7.2,0,0,1,1,0,69,69,1.1,0.9
77723,1,13.63,2.58,0,0,1,1,0,69,69,1.1,0.9
77724,1,7.19,1.35,0,0,1,1,0,69,69,1.1,0.9
77725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77726,1,5.39,1.03,0,0,1,1,0,69,69,1.1,0.9
77727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77729,1,5.23,0.99,0,0,1,1,0,69,69,1.1,0.9
77730,1,4.26,0.81,0,0,1,1,0,69,69,1.1,0.9
77731,1,10.14,1.92,0,0,1,1,0,69,69,1.1,0.9
77732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77733,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77734,1,10.26,1.99,0,0,1,1,0,69,69,1.1,0.9
77735,1,7.8,1.48,0,0,1,1,0,69,69,1.1,0.9
77736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77737,1,7.55,1.44,0,0,1,1,0,69,69,1.1,0.9
77738,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77739,1,3.93,0.76,0,0,1,1,0,69,69,1.1,0.9
77740,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77741,1,12.72,2.42,0,0,1,1,0,69,69,1.1,0.9
77742,1,7.87,1.52,0,0,1,1,0,69,69,1.1,0.9
77743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77744,1,18.8,3.39,0,0,1,1,0,69,69,1.1,0.9
77745,1,14.1,2.62,0,0,1,1,0,69,69,1.1,0.9
77746,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77748,1,9.99,1.92,0,0,1,1,0,69,69,1.1,0.9
77749,1,6.65,1.25,0,0,1,1,0,69,69,1.1,0.9
77750,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77752,1,7.72,1.47,0,0,1,1,0,69,69,1.1,0.9
77753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77754,1,4.04,0.77,0,0,1,1,0,69,69,1.1,0.9
77755,1,6.62,1.25,0,0,1,1,0,69,69,1.1,0.9
77756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77758,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77760,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77762,1,8.52,1.64,0,0,1,1,0,69,69,1.1,0.9
77763,1,7.86,1.46,0,0,1,1,0,69,69,1.1,0.9
77764,1,4.78,0.89,0,0,1,1,0,69,69,1.1,0.9
77765,1,7.53,1.42,0,0,1,1,0,69,69,1.1,0.9
77766,1,6.57,1.24,0,0,1,1,0,69,69,1.1,0.9
77767,1,7.35,1.36,0,0,1,1,0,69,69,1.1,0.9
77768,1,10.95,2.02,0,0,1,1,0,69,69,1.1,0.9
77769,1,16.58,3.17,0,0,1,1,0,69,69,1.1,0.9
77770,1,8.42,1.59,0,0,1,1,0,69,69,1.1,0.9
77771,1,11.35,2.17,0,0,1,1,0,69,69,1.1,0.9
77772,1,11.42,2.17,0,0,1,1,0,69,69,1.1,0.9
77773,1,15.47,2.9,0,0,1,1,0,69,69,1.1,0.9
77774,1,9.03,1.69,0,0,1,1,0,69,69,1.1,0.9
77775,1,15.99,3.03,0,0,1,1,0,69,69,1.1,0.9
77776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77777,1,25.23,6.03,0,0,1,1,0,69,69,1.1,0.9
77778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77779,1,10.88,2.01,0,0,1,1,0,69,69,1.1,0.9
77780,1,7.47,1.42,0,0,1,1,0,69,69,1.1,0.9
77781,1,9.42,1.74,0,0,1,1,0,69,69,1.1,0.9
77782,1,8.85,1.71,0,0,1,1,0,69,69,1.1,0.9
77783,1,11.13,2.1,0,0,1,1,0,69,69,1.1,0.9
77784,1,11.44,2.17,0,0,1,1,0,69,69,1.1,0.9
77785,1,13.17,2.49,0,0,1,1,0,69,69,1.1,0.9
77786,1,11.17,2.15,0,0,1,1,0,69,69,1.1,0.9
77787,1,9.71,1.83,0,0,1,1,0,69,69,1.1,0.9
77788,1,14.08,2.66,0,0,1,1,0,69,69,1.1,0.9
77789,1,48.83,10.49,0,0,1,1,0,69,69,1.1,0.9
77790,1,12.45,2.3,0,0,1,1,0,69,69,1.1,0.9
77791,1,9.93,1.9,0,0,1,1,0,69,69,1.1,0.9
77792,1,6.56,1.25,0,0,1,1,0,69,69,1.1,0.9
77793,1,7.76,1.48,0,0,1,1,0,69,69,1.1,0.9
77794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77795,1,11.46,2.12,0,0,1,1,0,69,69,1.1,0.9
77796,1,55.82,9.72,0,0,1,1,0,69,69,1.1,0.9
77797,1,6.06,1.14,0,0,1,1,0,69,69,1.1,0.9
77798,1,8.96,1.68,0,0,1,1,0,69,69,1.1,0.9
77799,1,17.88,3.58,0,0,1,1,0,69,69,1.1,0.9
77800,1,15.29,3.76,0,0,1,1,0,69,69,1.1,0.9
77801,1,37.82,6.99,0,0,1,1,0,69,69,1.1,0.9
77802,1,24.4,4.72,0,0,1,1,0,69,69,1.1,0.9
77803,1,9.32,1.74,0,0,1,1,0,69,69,1.1,0.9
77804,1,8.11,1.55,0,0,1,1,0,69,69,1.1,0.9
77805,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77806,1,63.54,12.47,0,0,1,1,0,69,69,1.1,0.9
77807,1,26.81,4.89,0,0,1,1,0,69,69,1.1,0.9
77808,1,9.61,1.8,0,0,1,1,0,69,69,1.1,0.9
77809,1,5.27,1.26,0,0,1,1,0,69,69,1.1,0.9
77810,1,8.75,1.63,0,0,1,1,0,69,69,1.1,0.9
77811,1,6.95,1.32,0,0,1,1,0,69,69,1.1,0.9
77812,1,13.02,2.98,0,0,1,1,0,69,69,1.1,0.9
77813,1,8.62,1.63,0,0,1,1,0,69,69,1.1,0.9
77814,1,7.69,1.46,0,0,1,1,0,69,69,1.1,0.9
77815,1,10.02,1.9,0,0,1,1,0,69,69,1.1,0.9
77816,1,29.78,6.27,0,0,1,1,0,69,69,1.1,0.9
77817,1,20.41,3.85,0,0,1,1,0,69,69,1.1,0.9
77818,1,15.8,2.94,0,0,1,1,0,69,69,1.1,0.9
77819,1,9.93,1.92,0,0,1,1,0,69,69,1.1,0.9
77820,1,11.67,2.22,0,0,1,1,0,69,69,1.1,0.9
77821,1,14.07,2.68,0,0,1,1,0,69,69,1.1,0.9
77822,1,4.2,0.79,0,0,1,1,0,69,69,1.1,0.9
77823,1,7.99,1.51,0,0,1,1,0,69,69,1.1,0.9
77824,1,59.07,11.53,0,0,1,1,0,69,69,1.1,0.9
77825,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77827,1,24.02,4.52,0,0,1,1,0,69,69,1.1,0.9
77828,1,87.39,16.41,0,0,1,1,0,69,69,1.1,0.9
77829,1,14.43,3.52,0,0,1,1,0,69,69,1.1,0.9
77830,1,25.59,6.21,0,0,1,1,0,69,69,1.1,0.9
77831,1,48.6,11.54,0,0,1,1,0,69,69,1.1,0.9
77832,1,11.29,2.14,0,0,1,1,0,69,69,1.1,0.9
77833,1,17.8,3.28,0,0,1,1,0,69,69,1.1,0.9
77834,1,20.11,3.86,0,0,1,1,0,69,69,1.1,0.9
77835,1,20.46,4.21,0,0,1,1,0,69,69,1.1,0.9
77836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77837,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77838,1,17.28,3.19,0,0,1,1,0,69,69,1.1,0.9
77839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77841,1,413.56,100,0,199.999979691,1,1,0,138,138,1.1,0.9
77842,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77844,1,41.06,7.31,0,0,1,1,0,69,69,1.1,0.9
77845,1,22.25,4.3,0,0,1,1,0,69,69,1.1,0.9
77846,1,6.67,1.26,0,0,1,1,0,69,69,1.1,0.9
77847,1,12.94,2.44,0,0,1,1,0,69,69,1.1,0.9
77848,1,13.69,3.17,0,0,1,1,0,69,69,1.1,0.9
77849,1,7.37,1.39,0,0,1,1,0,69,69,1.1,0.9
77850,1,8.75,1.66,0,0,1,1,0,69,69,1.1,0.9
77851,1,12.21,2.28,0,0,1,1,0,69,69,1.1,0.9
77852,1,18.63,3.69,0,0,1,1,0,69,69,1.1,0.9
77853,1,19.05,3.68,0,0,1,1,0,69,69,1.1,0.9
77854,1,17.11,3.45,0,0,1,1,0,69,69,1.1,0.9
77855,1,14.55,2.7,0,0,1,1,0,69,69,1.1,0.9
77856,1,9.52,1.81,0,0,1,1,0,69,69,1.1,0.9
77857,1,11.46,2.17,0,0,1,1,0,69,69,1.1,0.9
77858,1,19.28,3.56,0,0,1,1,0,69,69,1.1,0.9
77859,1,9.6,1.83,0,0,1,1,0,69,69,1.1,0.9
77860,1,4.91,0.93,0,0,1,1,0,69,69,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77863,1,15.16,2.81,0,0,1,1,0,69,69,1.1,0.9
77864,1,13.99,2.62,0,0,1,1,0,69,69,1.1,0.9
77865,1,13.48,2.55,0,0,1,1,0,69,69,1.1,0.9
77866,1,15.15,2.89,0,0,1,1,0,69,69,1.1,0.9
77867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77868,1,15.91,2.97,0,0,1,1,0,69,69,1.1,0.9
77869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77871,1,31.16,6.33,0,0,1,1,0,69,69,1.1,0.9
77872,1,10.99,2.09,0,0,1,1,0,69,69,1.1,0.9
77873,1,27.27,5.09,0,0,1,1,0,69,69,1.1,0.9
77874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77875,1,42.69,9.27,0,0,1,1,0,69,69,1.1,0.9
77876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77877,1,34.37,6.48,0,0,1,1,0,69,69,1.1,0.9
77878,1,17.77,3.37,0,0,1,1,0,69,69,1.1,0.9
77879,1,14.4,2.68,0,0,1,1,0,69,69,1.1,0.9
77880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77882,1,165.43,96,0,0,1,1,0,138,138,1.1,0.9
77883,1,25.48,30.84,0,0,1,1,0,69,69,1.1,0.9
77884,1,10.2,1.9,0,0,1,1,0,69,69,1.1,0.9
77885,1,30.34,5.79,0,0,1,1,0,69,69,1.1,0.9
77886,1,12.38,2.35,0,0,1,1,0,69,69,1.1,0.9
77887,1,26.21,5.12,0,0,1,1,0,69,69,1.1,0.9
77888,1,18.44,3.48,0,0,1,1,0,69,69,1.1,0.9
77889,1,11.97,2.25,0,0,1,1,0,69,69,1.1,0.9
77890,1,15.47,2.98,0,0,1,1,0,69,69,1.1,0.9
77891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77892,1,65.32,13.2,0,0,1,1,0,69,69,1.1,0.9
77893,1,20.73,3.85,0,0,1,1,0,69,69,1.1,0.9
77894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77895,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77896,1,20.63,3.87,0,0,1,1,0,69,69,1.1,0.9
77897,1,12.33,2.34,0,0,1,1,0,69,69,1.1,0.9
77898,1,18.41,3.43,0,0,1,1,0,69,69,1.1,0.9
77899,1,13.89,3.15,0,0,1,1,0,69,69,1.1,0.9
77900,1,9.84,1.89,0,0,1,1,0,69,69,1.1,0.9
77901,1,9,1.71,0,0,1,1,0,69,69,1.1,0.9
77902,1,19.91,3.7,0,0,1,1,0,69,69,1.1,0.9
77903,1,29.12,6.11,0,0,1,1,0,69,69,1.1,0.9
77904,1,9.35,1.78,0,0,1,1,0,69,69,1.1,0.9
77905,1,13.88,2.62,0,0,1,1,0,69,69,1.1,0.9
77906,1,10.23,1.91,0,0,1,1,0,69,69,1.1,0.9
77907,1,48.55,9.53,0,0,1,1,0,69,69,1.1,0.9
77908,1,16.21,3.06,0,0,1,1,0,69,69,1.1,0.9
77909,1,13.09,2.46,0,0,1,1,0,69,69,1.1,0.9
77910,1,5.4,1,0,0,1,1,0,69,69,1.1,0.9
77911,1,28.82,5.71,0,0,1,1,0,69,69,1.1,0.9
77912,1,12.86,2.45,0,0,1,1,0,69,69,1.1,0.9
77913,1,9.93,1.91,0,0,1,1,0,69,69,1.1,0.9
77914,1,17.25,3.24,0,0,1,1,0,69,69,1.1,0.9
77915,1,20.47,3.71,0,0,1,1,0,69,69,1.1,0.9
77916,1,13.3,2.47,0,0,1,1,0,69,69,1.1,0.9
77917,1,11.57,2.21,0,0,1,1,0,69,69,1.1,0.9
77918,1,10.8,2,0,0,1,1,0,69,69,1.1,0.9
77919,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77921,1,14.73,2.84,0,0,1,1,0,69,69,1.1,0.9
77922,1,15.88,3.06,0,0,1,1,0,69,69,1.1,0.9
77923,1,9.25,1.79,0,0,1,1,0,69,69,1.1,0.9
77924,1,15.74,2.95,0,0,1,1,0,69,69,1.1,0.9
77925,1,12.92,2.43,0,0,1,1,0,69,69,1.1,0.9
77926,1,13.01,2.46,0,0,1,1,0,69,69,1.1,0.9
77927,1,22.24,3.92,0,0,1,1,0,69,69,1.1,0.9
77928,1,11.89,2.21,0,0,1,1,0,69,69,1.1,0.9
77929,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77931,1,8.58,1.66,0,0,1,1,0,69,69,1.1,0.9
77932,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77933,1,5.17,0.97,0,0,1,1,0,69,69,1.1,0.9
77934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77935,1,8.8,1.65,0,0,1,1,0,69,69,1.1,0.9
77936,1,3.74,0.69,0,0,1,1,0,69,69,1.1,0.9
77937,1,14.08,2.63,0,0,1,1,0,69,69,1.1,0.9
77938,1,19.08,3.53,0,0,1,1,0,69,69,1.1,0.9
77939,1,29.43,5.58,0,0,1,1,0,69,69,1.1,0.9
77940,1,19.7,3.72,0,0,1,1,0,69,69,1.1,0.9
77941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77942,1,15.71,2.98,0,0,1,1,0,69,69,1.1,0.9
77943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77944,1,11.87,2.25,0,0,1,1,0,69,69,1.1,0.9
77945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77946,1,21.64,4.17,0,0,1,1,0,69,69,1.1,0.9
77947,1,16.34,3.11,0,0,1,1,0,69,69,1.1,0.9
77948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77949,1,11.95,2.91,0,0,1,1,0,69,69,1.1,0.9
77950,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77951,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77953,1,3.37,0.63,0,0,1,1,0,69,69,1.1,0.9
77954,1,30.55,6.15,0,0,1,1,0,69,69,1.1,0.9
77955,1,25.37,5.98,0,0,1,1,0,69,69,1.1,0.9
77956,1,10.04,1.88,0,0,1,1,0,69,69,1.1,0.9
77957,1,26.95,5.06,0,0,1,1,0,69,69,1.1,0.9
77958,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77959,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77961,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77963,1,10.19,1.95,0,0,1,1,0,69,69,1.1,0.9
77964,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77965,1,10.31,1.92,0,0,1,1,0,69,69,1.1,0.9
77966,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77967,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77968,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77969,1,10.81,2.04,0,0,1,1,0,69,69,1.1,0.9
77970,1,18.97,3.69,0,0,1,1,0,69,69,1.1,0.9
77971,1,17.22,3.61,0,0,1,1,0,69,69,1.1,0.9
77972,1,6.99,1.31,0,0,1,1,0,69,69,1.1,0.9
77973,1,11.99,2.23,0,0,1,1,0,69,69,1.1,0.9
77974,1,8.24,1.56,0,0,1,1,0,69,69,1.1,0.9
77975,1,17.86,3.42,0,0,1,1,0,69,69,1.1,0.9
77976,1,7.07,1.32,0,0,1,1,0,69,69,1.1,0.9
77977,1,16.85,4.1,0,0,1,1,0,69,69,1.1,0.9
77978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77979,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77981,1,23.77,4.24,0,0,1,1,0,69,69,1.1,0.9
77982,1,7.8,1.44,0,0,1,1,0,69,69,1.1,0.9
77983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77986,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77988,1,27.02,4.77,0,0,1,1,0,69,69,1.1,0.9
77989,1,9.07,1.74,0,0,1,1,0,69,69,1.1,0.9
77990,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77991,1,353.87,79.47,0,0,1,1,0,69,69,1.1,0.9
77992,1,8.4,1.55,0,0,1,1,0,69,69,1.1,0.9
77993,1,3.27,0.62,0,0,1,1,0,69,69,1.1,0.9
77994,1,14.36,2.68,0,0,1,1,0,69,69,1.1,0.9
77995,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77996,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77997,1,9.03,1.72,0,0,1,1,0,69,69,1.1,0.9
77998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78000,1,408.38,79.49,0,0,1,1,0,230,1,1.1,0.9
78001,1,421.06,77.38,0,0,1,1,0,138,138,1.1,0.9
78002,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78003,1,55.53,2.86,0,0,1,1,0,69,69,1.1,0.9
78004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78007,1,27.76,6.81,0,0,1,1,0,69,69,1.1,0.9
78008,1,2.85,0.54,0,0,1,1,0,69,69,1.1,0.9
78009,1,11.83,2.23,0,0,1,1,0,69,69,1.1,0.9
78010,1,19.23,3.73,0,0,1,1,0,69,69,1.1,0.9
78011,1,19.4,3.63,0,0,1,1,0,69,69,1.1,0.9
78012,1,7.58,1.41,0,0,1,1,0,69,69,1.1,0.9
78013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78016,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78019,1,22.36,4.95,0,0,1,1,0,69,69,1.1,0.9
78020,1,26.8,5.13,0,0,1,1,0,69,69,1.1,0.9
78021,1,18.63,3.53,0,0,1,1,0,69,69,1.1,0.9
78022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78023,1,11.67,2.2,0,0,1,1,0,69,69,1.1,0.9
78024,1,3.51,0.65,0,0,1,1,0,69,69,1.1,0.9
78026,1,13.32,2.51,0,0,1,1,0,69,69,1.1,0.9
78027,1,11.75,2.21,0,0,1,1,0,69,69,1.1,0.9
78028,1,123.69,18.75,0,0,1,1,0,69,69,1.1,0.9
78029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78030,1,17.88,4.04,0,0,1,1,0,69,69,1.1,0.9
78031,1,33.78,5.96,0,0,1,1,0,69,69,1.1,0.9
78032,1,9.55,1.81,0,0,1,1,0,69,69,1.1,0.9
78033,1,17.57,3.37,0,0,1,1,0,69,69,1.1,0.9
78034,1,17.52,3.28,0,8.24855822965,1,1,0,69,69,1.1,0.9
78035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78036,1,8.13,1.54,0,0,1,1,0,69,69,1.1,0.9
78037,1,6.26,1.53,0,0,1,1,0,69,69,1.1,0.9
78038,1,19.31,3.65,0,0,1,1,0,69,69,1.1,0.9
78039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78040,1,22.02,4.12,0,0,1,1,0,69,69,1.1,0.9
78041,1,15.67,2.93,0,0,1,1,0,69,69,1.1,0.9
78042,1,15.6,2.96,0,0,1,1,0,69,69,1.1,0.9
78043,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78044,1,4.3,0.81,0,0,1,1,0,69,69,1.1,0.9
78045,1,12.76,2.42,0,0,1,1,0,69,69,1.1,0.9
78046,1,23.01,3.73,0,0,1,1,0,69,69,1.1,0.9
78047,1,8.7,1.62,0,0,1,1,0,69,69,1.1,0.9
78048,1,19.72,3.72,0,0,1,1,0,69,69,1.1,0.9
78049,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78050,1,61.81,12.7,0,0,1,1,0,69,69,1.1,0.9
78051,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78052,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78053,1,34.98,6.39,0,0,1,1,0,69,69,1.1,0.9
78054,1,15.64,2.94,0,0,1,1,0,69,69,1.1,0.9
78055,1,48.32,8.93,0,0,1,1,0,69,69,1.1,0.9
78056,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78057,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78060,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78061,1,18.83,4.45,0,0,1,1,0,69,69,1.1,0.9
78062,1,5.66,1.07,0,0,1,1,0,69,69,1.1,0.9
78063,1,4.32,0.82,0,0,1,1,0,69,69,1.1,0.9
78064,1,15.47,2.92,0,0,1,1,0,69,69,1.1,0.9
78065,1,6.16,1.14,0,0,1,1,0,69,69,1.1,0.9
78066,1,66.06,14.06,0,0,1,1,0,69,69,1.1,0.9
78067,1,9.15,1.73,0,0,1,1,0,69,69,1.1,0.9
78068,1,12.66,2.34,0,0,1,1,0,69,69,1.1,0.9
78069,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78070,1,49.4,8.17,0,0,1,1,0,69,69,1.1,0.9
78071,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78072,1,37.96,7.71,0,0,1,1,0,69,69,1.1,0.9
78073,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78074,1,34.42,9,0,0,1,1,0,69,69,1.1,0.9
78075,1,14.14,2.66,0,0,1,1,0,69,69,1.1,0.9
78076,1,6.19,1.15,0,0,1,1,0,69,69,1.1,0.9
78077,1,21.71,4.15,0,0,1,1,0,69,69,1.1,0.9
78078,1,19.83,3.67,0,0,1,1,0,69,69,1.1,0.9
78079,1,20.59,3.81,0,0,1,1,0,69,69,1.1,0.9
78080,1,12.85,2.45,0,0,1,1,0,69,69,1.1,0.9
78081,1,12.76,2.42,0,0,1,1,0,69,69,1.1,0.9
78082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78083,1,25.42,4.72,0,0,1,1,0,69,69,1.1,0.9
78084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78085,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78086,1,92.72,18.21,0,0,1,1,0,69,69,1.1,0.9
78087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78088,1,44.08,8.52,0,0,1,1,0,69,69,1.1,0.9
78089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78090,1,29.43,5.6,0,0,1,1,0,69,69,1.1,0.9
78091,1,7.49,1.43,0,0,1,1,0,69,69,1.1,0.9
78092,1,14.73,2.79,0,0,1,1,0,69,69,1.1,0.9
78093,1,7.75,1.45,0,0,1,1,0,69,69,1.1,0.9
78094,1,21.78,4.11,0,0,1,1,0,69,69,1.1,0.9
78095,1,45.16,8.17,0,0,1,1,0,69,69,1.1,0.9
78096,1,30.89,5.54,0,0,1,1,0,69,69,1.1,0.9
78097,1,63.29,12.62,0,0,1,1,0,69,69,1.1,0.9
78098,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78099,1,10.82,2.06,0,0,1,1,0,69,69,1.1,0.9
78100,1,12.9,2.47,0,0,1,1,0,69,69,1.1,0.9
78101,1,10.99,2.04,0,0,1,1,0,69,69,1.1,0.9
78102,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78103,1,226.75,45.33,0,0,1,1,0,69,69,1.1,0.9
78104,1,25.19,4.66,0,0,1,1,0,69,69,1.1,0.9
78105,1,48.16,8.73,0,0,1,1,0,69,69,1.1,0.9
78106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78107,1,10.66,2.03,0,0,1,1,0,69,69,1.1,0.9
78108,1,4.79,0.9,0,0,1,1,0,69,69,1.1,0.9
78109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78110,1,13.64,3.08,0,0,1,1,0,69,69,1.1,0.9
78111,1,6.26,1.16,0,0,1,1,0,69,69,1.1,0.9
78112,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78113,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78115,1,8.13,1.5,0,0,1,1,0,69,69,1.1,0.9
78116,1,16.73,3.19,0,0,1,1,0,69,69,1.1,0.9
78117,1,18.96,3.66,0,0,1,1,0,69,69,1.1,0.9
78118,1,2.83,0.55,0,0,1,1,0,69,69,1.1,0.9
78119,1,17.94,3.36,0,0,1,1,0,69,69,1.1,0.9
78120,1,13.4,2.55,0,0,1,1,0,69,69,1.1,0.9
78121,1,11.1,2.07,0,0,1,1,0,69,69,1.1,0.9
78122,1,14.21,2.75,0,0,1,1,0,69,69,1.1,0.9
78123,1,16.54,3.1,0,0,1,1,0,69,69,1.1,0.9
78124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78125,1,13.4,2.52,0,0,1,1,0,69,69,1.1,0.9
78126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78127,1,7.05,1.36,0,0,1,1,0,69,69,1.1,0.9
78128,1,27.77,4.96,0,0,1,1,0,69,69,1.1,0.9
78129,1,101.44,6.7,0,0,1,1,0,69,69,1.1,0.9
78130,1,16.58,3.16,0,0,1,1,0,69,69,1.1,0.9
78131,1,8.4,1.55,0,0,1,1,0,69,69,1.1,0.9
78132,1,25.86,5.05,0,0,1,1,0,69,69,1.1,0.9
78133,1,34.41,6.15,0,0,1,1,0,69,69,1.1,0.9
78134,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78135,1,34.42,6.86,0,0,1,1,0,69,69,1.1,0.9
78136,1,33.88,6.69,0,0,1,1,0,69,69,1.1,0.9
78137,1,17.66,3.32,0,0,1,1,0,69,69,1.1,0.9
78138,1,7.18,1.37,0,0,1,1,0,69,69,1.1,0.9
78139,1,8.6,1.64,0,0,1,1,0,69,69,1.1,0.9
78140,1,6.71,1.3,0,0,1,1,0,69,69,1.1,0.9
78141,1,7.22,1.36,0,0,1,1,0,69,69,1.1,0.9
78142,1,15,2.82,0,0,1,1,0,69,69,1.1,0.9
78143,1,9.33,1.74,0,0,1,1,0,69,69,1.1,0.9
78144,1,14.03,2.6,0,0,1,1,0,69,69,1.1,0.9
78145,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78146,1,32.57,6.38,0,0,1,1,0,69,69,1.1,0.9
78147,1,35.12,6.79,0,0,1,1,0,69,69,1.1,0.9
78148,1,30.63,5.44,0,0,1,1,0,69,69,1.1,0.9
78149,1,19.06,3.58,0,0,1,1,0,69,69,1.1,0.9
78150,1,19.07,3.56,0,0,1,1,0,69,69,1.1,0.9
78151,1,19.36,3.7,0,0,1,1,0,69,69,1.1,0.9
78152,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78153,1,191.44,42.05,0,0,1,1,0,69,69,1.1,0.9
78154,1,28.14,4.98,0,0,1,1,0,69,69,1.1,0.9
78155,1,26.02,4.67,0,0,1,1,0,69,69,1.1,0.9
78156,1,15.35,2.96,0,0,1,1,0,69,69,1.1,0.9
78157,1,48.98,8.08,0,0,1,1,0,69,69,1.1,0.9
78158,1,22.24,4.16,0,0,1,1,0,69,69,1.1,0.9
78159,1,18.07,3.42,0,0,1,1,0,69,69,1.1,0.9
78160,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78162,1,13.48,2.55,0,0,1,1,0,69,69,1.1,0.9
78163,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78164,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78165,1,93.05,17.09,0,0,1,1,0,69,69,1.1,0.9
78166,1,4.12,0.79,0,0,1,1,0,69,69,1.1,0.9
78167,1,12.11,2.26,0,0,1,1,0,69,69,1.1,0.9
78168,1,21.97,4.11,0,0,1,1,0,69,69,1.1,0.9
78169,1,14.31,2.7,0,0,1,1,0,69,69,1.1,0.9
78170,1,45.07,8.43,0,0,1,1,0,69,69,1.1,0.9
78171,1,37.78,6.22,0,0,1,1,0,69,69,1.1,0.9
78172,1,23.94,4.48,0,0,1,1,0,69,69,1.1,0.9
78173,1,14.6,2.71,0,0,1,1,0,69,69,1.1,0.9
78174,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78175,1,36.68,6.37,0,0,1,1,0,69,69,1.1,0.9
78176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78177,1,14.01,2.59,0,0,1,1,0,69,69,1.1,0.9
78178,1,36.39,8.05,0,0,1,1,0,69,69,1.1,0.9
78179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78182,1,78.67,13.42,0,0,1,1,0,69,69,1.1,0.9
78183,1,9.9,1.83,0,0,1,1,0,69,69,1.1,0.9
78184,1,6.91,1.31,0,0,1,1,0,69,69,1.1,0.9
78185,1,4.55,0.84,0,0,1,1,0,69,69,1.1,0.9
78186,1,10.25,1.95,0,0,1,1,0,69,69,1.1,0.9
78187,1,6.19,1.2,0,0,1,1,0,69,69,1.1,0.9
78188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78189,1,7.38,1.39,0,0,1,1,0,69,69,1.1,0.9
78190,1,5.56,1.07,0,0,1,1,0,69,69,1.1,0.9
78191,1,6.22,1.2,0,0,1,1,0,69,69,1.1,0.9
78192,1,15.19,2.83,0,0,1,1,0,69,69,1.1,0.9
78193,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78194,1,8.58,1.63,0,0,1,1,0,69,69,1.1,0.9
78195,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78196,1,89.03,18.06,0,0,1,1,0,69,69,1.1,0.9
78197,1,6.99,1.32,0,0,1,1,0,69,69,1.1,0.9
78198,1,8.42,1.62,0,0,1,1,0,69,69,1.1,0.9
78199,1,7.36,1.4,0,0,1,1,0,69,69,1.1,0.9
78200,1,7.54,1.42,0,0,1,1,0,69,69,1.1,0.9
78201,1,8.14,1.51,0,0,1,1,0,69,69,1.1,0.9
78202,1,6.16,1.18,0,0,1,1,0,69,69,1.1,0.9
78203,1,5.74,1.1,0,0,1,1,0,69,69,1.1,0.9
78204,1,12.9,3.02,0,0,1,1,0,69,69,1.1,0.9
78205,1,79.13,16.53,0,0,1,1,0,69,69,1.1,0.9
78206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78208,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78210,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78213,1,39.97,7.15,0,0,1,1,0,69,69,1.1,0.9
78214,1,40.69,8.65,0,0,1,1,0,69,69,1.1,0.9
78215,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78216,1,18.65,3.46,0,0,1,1,0,69,69,1.1,0.9
78217,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78220,1,8.1,1.54,0,0,1,1,0,69,69,1.1,0.9
78221,1,38.76,7.22,0,0,1,1,0,69,69,1.1,0.9
78222,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78223,1,104.46,25.14,0,0,1,1,0,69,69,1.1,0.9
78224,1,23.59,4.38,0,0,1,1,0,69,69,1.1,0.9
78225,1,23.27,4.42,0,0,1,1,0,69,69,1.1,0.9
78226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78227,1,24.12,4.57,0,0,1,1,0,69,69,1.1,0.9
78228,1,14.88,2.82,0,0,1,1,0,69,69,1.1,0.9
78229,1,8.5,1.61,0,0,1,1,0,69,69,1.1,0.9
78230,1,6.34,1.19,0,0,1,1,0,69,69,1.1,0.9
78231,1,5.52,1.07,0,0,1,1,0,69,69,1.1,0.9
78232,1,19.82,3.72,0,0,1,1,0,69,69,1.1,0.9
78233,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78234,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78235,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78236,1,25.5,4.77,0,0,1,1,0,69,69,1.1,0.9
78238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78240,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78241,1,89.64,30.88,0,0,1,1,0,69,69,1.1,0.9
78242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78243,1,32.83,8.15,0,0,1,1,0,69,69,1.1,0.9
78244,1,5.08,0.96,0,0,1,1,0,69,69,1.1,0.9
78245,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78246,1,6.46,1.24,0,0,1,1,0,69,69,1.1,0.9
78247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78259,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78260,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78261,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78262,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78263,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78266,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78267,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78268,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78269,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78270,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78272,1,32.32,5.92,0,0,1,1,0,69,69,1.1,0.9
78273,1,18.19,3.99,0,0,1,1,0,69,69,1.1,0.9
78274,1,16.79,3.2,0,0,1,1,0,69,69,1.1,0.9
78275,1,147.1,29.02,0,0,1,1,0,69,69,1.1,0.9
78276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78277,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78278,1,20.45,3.77,0,0,1,1,0,69,69,1.1,0.9
78279,1,18.65,3.49,0,0,1,1,0,69,69,1.1,0.9
78280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78281,1,15.04,2.8,0,0,1,1,0,69,69,1.1,0.9
78282,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78283,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78284,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78286,1,67.36,9.84,0,0,1,1,0,69,69,1.1,0.9
78287,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78288,1,7.7,1.48,0,0,1,1,0,69,69,1.1,0.9
78289,1,6.16,1.16,0,0,1,1,0,69,69,1.1,0.9
78290,1,20.02,3.8,0,0,1,1,0,69,69,1.1,0.9
78291,1,10.45,1.97,0,0,1,1,0,69,69,1.1,0.9
78292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78293,1,58.22,11.01,0,0,1,1,0,69,69,1.1,0.9
78294,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78295,1,3.24,0.62,0,0,1,1,0,69,69,1.1,0.9
78296,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78297,1,99.54,15.94,0,0,1,1,0,69,69,1.1,0.9
78298,1,13.09,2.43,0,0,1,1,0,69,69,1.1,0.9
78299,1,8.89,1.69,0,0,1,1,0,69,69,1.1,0.9
78300,1,19.43,3.71,0,0,1,1,0,69,69,1.1,0.9
78301,1,85.33,16.23,0,0,1,1,0,69,69,1.1,0.9
78302,1,16.91,3.17,0,66.1900395478,1,1,0,69,69,1.1,0.9
78303,1,65.15,11.31,0,0,1,1,0,69,69,1.1,0.9
78304,1,12.18,2.34,0,0,1,1,0,69,69,1.1,0.9
78305,1,17.49,1.9,0,28.7884434463,1,1,0,69,69,1.1,0.9
78306,1,35.97,6.44,0,0,1,1,0,69,69,1.1,0.9
78307,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78309,1,18.4,3.41,0,0,1,1,0,69,69,1.1,0.9
78310,1,8.26,1.54,0,0,1,1,0,69,69,1.1,0.9
78311,1,7.23,1.34,0,0,1,1,0,69,69,1.1,0.9
78312,1,8.06,1.54,0,0,1,1,0,69,69,1.1,0.9
78313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78314,1,19.19,3.67,0,0,1,1,0,69,69,1.1,0.9
78315,1,4.03,0.76,0,0,1,1,0,69,69,1.1,0.9
78316,1,32.12,7.79,0,0,1,1,0,69,69,1.1,0.9
78317,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78318,1,103.69,24.44,0,0,1,1,0,69,69,1.1,0.9
78319,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78320,1,163.92,30.35,0,0,1,1,0,69,69,1.1,0.9
78321,1,15.82,2.97,0,0,1,1,0,69,69,1.1,0.9
78322,1,38.4,9.08,0,0,1,1,0,69,69,1.1,0.9
78323,1,130.27,24.46,0,0,1,1,0,69,69,1.1,0.9
78324,1,15.83,3.87,0,0,1,1,0,69,69,1.1,0.9
78325,1,55.27,11.81,0,0,1,1,0,69,69,1.1,0.9
78326,1,7.5,1.38,0,0,1,1,0,69,69,1.1,0.9
78327,1,10.82,2.04,0,0,1,1,0,69,69,1.1,0.9
78328,1,6.26,1.2,0,0,1,1,0,69,69,1.1,0.9
78329,1,7.54,1.43,0,0,1,1,0,69,69,1.1,0.9
78330,1,30.05,6.03,0,0,1,1,0,69,69,1.1,0.9
78331,1,7.64,1.43,0,0,1,1,0,69,69,1.1,0.9
78332,1,39.74,7.22,0,0,1,1,0,69,69,1.1,0.9
78333,1,18.91,3.55,0,0,1,1,0,69,69,1.1,0.9
78334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78336,1,188.59,41.33,0,0,1,1,0,69,69,1.1,0.9
78337,1,28.16,5.12,0,0,1,1,0,69,69,1.1,0.9
78338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78339,1,11.06,2.11,0,0,1,1,0,69,69,1.1,0.9
78340,1,13.95,2.58,0,0,1,1,0,69,69,1.1,0.9
78341,1,8.13,1.53,0,0,1,1,0,69,69,1.1,0.9
78342,1,18.43,3.43,0,0,1,1,0,69,69,1.1,0.9
78343,1,0,0,0,199.999990212,1,1,0,138,138,1.1,0.9
78344,1,94.31,22.72,0,0,1,1,0,69,69,1.1,0.9
78345,1,10.34,1.99,0,0,1,1,0,69,69,1.1,0.9
78346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78347,1,155.34,26.79,0,0,1,1,0,69,69,1.1,0.9
78348,1,35.67,6.87,0,0,1,1,0,69,69,1.1,0.9
78349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78350,1,17.4,3.29,0,0,1,1,0,69,69,1.1,0.9
78351,1,7.88,1.53,0,0,1,1,0,69,69,1.1,0.9
78352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78353,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78354,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78355,1,51.2,11.83,0,0,1,1,0,69,69,1.1,0.9
78356,1,83.92,18.19,0,0,1,1,0,69,69,1.1,0.9
78357,1,16.19,3.03,0,0,1,1,0,69,69,1.1,0.9
78358,1,17.72,4.26,0,0,1,1,0,69,69,1.1,0.9
78359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78360,1,12.46,2.36,0,0,1,1,0,69,69,1.1,0.9
78361,1,7.37,1.38,0,0,1,1,0,69,69,1.1,0.9
78362,1,5.36,1.02,0,0,1,1,0,69,69,1.1,0.9
78363,1,28.05,5.08,0,0,1,1,0,69,69,1.1,0.9
78364,1,40.6,8.91,0,0,1,1,0,69,69,1.1,0.9
78365,1,30.1,6.14,0,0,1,1,0,69,69,1.1,0.9
78366,1,16.37,3.1,0,0,1,1,0,69,69,1.1,0.9
78367,1,16.1,2.99,0,0,1,1,0,69,69,1.1,0.9
78368,1,19.71,3.67,0,0,1,1,0,69,69,1.1,0.9
78369,1,11.75,2.24,0,0,1,1,0,69,69,1.1,0.9
78370,1,13.49,3.26,0,0,1,1,0,69,69,1.1,0.9
78371,1,36.38,7.45,0,0,1,1,0,69,69,1.1,0.9
78372,1,14.38,2.77,0,0,1,1,0,69,69,1.1,0.9
78373,1,41.72,7.73,0,0,1,1,0,69,69,1.1,0.9
78374,1,20.87,3.91,0,0,1,1,0,69,69,1.1,0.9
78375,1,28.9,5.17,0,0,1,1,0,69,69,1.1,0.9
78376,1,11.02,2.07,0,0,1,1,0,69,69,1.1,0.9
78377,1,10.64,1.98,0,0,1,1,0,69,69,1.1,0.9
78378,1,20.9,3.9,0,0,1,1,0,69,69,1.1,0.9
78379,1,25.3,6.1,0,0,1,1,0,69,69,1.1,0.9
78380,1,42.82,7.28,0,0,1,1,0,69,69,1.1,0.9
78381,1,25.49,4.78,0,0,1,1,0,69,69,1.1,0.9
78382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78383,1,10.1,1.93,0,0,1,1,0,69,69,1.1,0.9
78384,1,34.24,6.72,0,0,1,1,0,69,69,1.1,0.9
78385,1,14.88,2.85,0,0,1,1,0,69,69,1.1,0.9
78386,1,13.93,2.64,0,0,1,1,0,69,69,1.1,0.9
78387,1,10.86,2.05,0,0,1,1,0,69,69,1.1,0.9
78388,1,42.79,8.68,0,0,1,1,0,69,69,1.1,0.9
78389,1,14.78,2.74,0,0,1,1,0,69,69,1.1,0.9
78390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78391,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78393,1,225.02,38.76,0,0,1,1,0,69,69,1.1,0.9
78394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78395,1,168.16,34.12,0,0,1,1,0,69,69,1.1,0.9
78396,1,21.5,3.98,0,0,1,1,0,69,69,1.1,0.9
78397,1,12.18,2.26,0,0,1,1,0,69,69,1.1,0.9
78398,1,10.03,1.92,0,0,1,1,0,69,69,1.1,0.9
78399,1,9.82,1.87,0,0,1,1,0,69,69,1.1,0.9
78400,1,10.15,1.95,0,0,1,1,0,69,69,1.1,0.9
78401,1,8.76,1.68,0,0,1,1,0,69,69,1.1,0.9
78402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78403,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78404,1,10.51,1.95,0,0,1,1,0,69,69,1.1,0.9
78405,1,8.2,1.55,0,0,1,1,0,69,69,1.1,0.9
78406,1,14.44,2.71,0,0,1,1,0,69,69,1.1,0.9
78407,1,12.69,2.45,0,0,1,1,0,69,69,1.1,0.9
78408,1,13.09,2.43,0,0,1,1,0,69,69,1.1,0.9
78409,1,12.41,2.32,0,0,1,1,0,69,69,1.1,0.9
78410,1,15.69,2.94,0,0,1,1,0,69,69,1.1,0.9
78411,1,24.97,4.72,0,0,1,1,0,69,69,1.1,0.9
78412,1,12.28,2.36,0,0,1,1,0,69,69,1.1,0.9
78413,1,12.74,2.41,0,0,1,1,0,69,69,1.1,0.9
78414,1,20.82,3.92,0,0,1,1,0,69,69,1.1,0.9
78415,1,11.78,2.24,0,0,1,1,0,69,69,1.1,0.9
78416,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78417,1,100.94,20.73,0,0,1,1,0,69,69,1.1,0.9
78418,1,16.75,3.13,0,0,1,1,0,69,69,1.1,0.9
78419,1,8.89,1.69,0,0,1,1,0,69,69,1.1,0.9
78420,1,15.55,2.89,0,0,1,1,0,69,69,1.1,0.9
78421,1,11.25,2.09,0,0,1,1,0,69,69,1.1,0.9
78422,1,9.64,1.82,0,0,1,1,0,69,69,1.1,0.9
78423,1,18.81,3.6,0,0,1,1,0,69,69,1.1,0.9
78424,1,10.83,2.04,0,0,1,1,0,69,69,1.1,0.9
78425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78426,1,10.19,1.9,0,0,1,1,0,69,69,1.1,0.9
78427,1,34.03,6.81,0,0,1,1,0,69,69,1.1,0.9
78428,1,57.73,10.58,0,0,1,1,0,69,69,1.1,0.9
78429,1,99.28,23.46,0,0,1,1,0,69,69,1.1,0.9
78430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78431,1,26.09,5.13,0,0,1,1,0,69,69,1.1,0.9
78432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78433,1,47.69,9.32,0,0,1,1,0,69,69,1.1,0.9
78434,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78435,1,55.94,10.99,0,0,1,1,0,69,69,1.1,0.9
78436,1,9.03,1.7,0,0,1,1,0,69,69,1.1,0.9
78437,1,12.18,2.26,0,0,1,1,0,69,69,1.1,0.9
78438,1,11.18,2.14,0,0,1,1,0,69,69,1.1,0.9
78439,1,36.72,6.56,0,0,1,1,0,69,69,1.1,0.9
78440,1,14.55,2.79,0,0,1,1,0,69,69,1.1,0.9
78441,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78442,1,61.88,9.39,0,0,1,1,0,69,69,1.1,0.9
78443,1,21.24,3.98,0,0,1,1,0,69,69,1.1,0.9
78444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78445,1,8.61,1.65,0,0,1,1,0,69,69,1.1,0.9
78446,1,9.86,1.83,0,0,1,1,0,69,69,1.1,0.9
78447,1,14.21,2.71,0,0,1,1,0,69,69,1.1,0.9
78448,1,11.57,2.14,0,0,1,1,0,69,69,1.1,0.9
78449,1,18.17,3.37,0,0,1,1,0,69,69,1.1,0.9
78450,1,46.53,8.62,0,0,1,1,0,69,69,1.1,0.9
78451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78452,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78453,1,4.28,0.8,0,0,1,1,0,69,69,1.1,0.9
78454,1,7.57,1.46,0,0,1,1,0,69,69,1.1,0.9
78455,1,29.67,5.61,0,0,1,1,0,69,69,1.1,0.9
78456,1,17.68,3.33,0,0,1,1,0,69,69,1.1,0.9
78457,1,11.47,2.21,0,0,1,1,0,69,69,1.1,0.9
78458,1,15.97,3,0,0,1,1,0,69,69,1.1,0.9
78459,1,12.84,2.37,0,0,1,1,0,69,69,1.1,0.9
78460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78462,1,113.69,23.21,0,0,1,1,0,69,69,1.1,0.9
78463,1,47.39,11.58,0,0,1,1,0,69,69,1.1,0.9
78464,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78465,1,7.64,1.45,0,0,1,1,0,69,69,1.1,0.9
78466,1,39.92,7.08,0,0,1,1,0,69,69,1.1,0.9
78467,1,21.05,3.89,0,0,1,1,0,69,69,1.1,0.9
78468,1,49.99,9.29,0,0,1,1,0,69,69,1.1,0.9
78469,1,23.76,5.8,0,0,1,1,0,69,69,1.1,0.9
78470,1,13.28,3.08,0,0,1,1,0,69,69,1.1,0.9
78471,1,60.23,12.31,0,0,1,1,0,69,69,1.1,0.9
78472,1,35.51,7.42,0,0,1,1,0,69,69,1.1,0.9
78473,1,25.82,5.15,0,0,1,1,0,69,69,1.1,0.9
78474,1,36.71,6.35,0,0,1,1,0,69,69,1.1,0.9
78475,1,31.17,66.64,0,0,1,1,0,69,69,1.1,0.9
78476,1,9.32,1.77,0,0,1,1,0,69,69,1.1,0.9
78477,1,9.27,1.74,0,0,1,1,0,69,69,1.1,0.9
78478,1,8.49,1.57,0,0,1,1,0,69,69,1.1,0.9
78479,1,10.04,1.86,0,0,1,1,0,69,69,1.1,0.9
78480,1,11.27,2.09,0,0,1,1,0,69,69,1.1,0.9
78481,1,12.54,2.42,0,0,1,1,0,69,69,1.1,0.9
78482,1,13.17,2.52,0,0,1,1,0,69,69,1.1,0.9
78483,1,5.14,0.99,0,0,1,1,0,69,69,1.1,0.9
78484,1,30.42,5.67,0,0,1,1,0,69,69,1.1,0.9
78485,1,18.61,4.36,0,0,1,1,0,69,69,1.1,0.9
78486,1,39.62,7.83,0,0,1,1,0,69,69,1.1,0.9
78487,1,19.42,3.61,0,0,1,1,0,69,69,1.1,0.9
78488,1,12.01,2.24,0,0,1,1,0,69,69,1.1,0.9
78489,1,25.3,6.02,0,0,1,1,0,69,69,1.1,0.9
78490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78491,1,13.05,2.43,0,0,1,1,0,69,69,1.1,0.9
78492,1,20.55,3.91,0,0,1,1,0,69,69,1.1,0.9
78493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78494,1,22.33,5.02,0,0,1,1,0,69,69,1.1,0.9
78495,1,29.05,5,0,0,1,1,0,69,69,1.1,0.9
78496,1,22.77,4.23,0,0,1,1,0,69,69,1.1,0.9
78497,1,22.33,4.84,0,0,1,1,0,69,69,1.1,0.9
78498,1,59.1,11.07,0,0,1,1,0,69,69,1.1,0.9
78499,1,8.05,1.54,0,0,1,1,0,69,69,1.1,0.9
78500,1,14.63,2.77,0,0,1,1,0,69,69,1.1,0.9
78501,1,32.1,6.29,0,0,1,1,0,69,69,1.1,0.9
78502,1,46.07,10.44,0,0,1,1,0,69,69,1.1,0.9
78503,1,4.41,0.83,0,0,1,1,0,69,69,1.1,0.9
78504,1,6.46,1.2,0,0,1,1,0,69,69,1.1,0.9
78505,1,13.25,2.54,0,0,1,1,0,69,69,1.1,0.9
78506,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78508,1,59.24,10.7,0,0,1,1,0,69,69,1.1,0.9
78509,1,51.36,9.58,0,0,1,1,0,69,69,1.1,0.9
78510,1,9,1.71,0,0,1,1,0,69,69,1.1,0.9
78511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78512,1,60.55,14.05,0,0,1,1,0,69,69,1.1,0.9
78513,1,2.17,0.41,0,0,1,1,0,69,69,1.1,0.9
78514,1,7.33,1.38,0,0,1,1,0,69,69,1.1,0.9
78515,1,10.82,2.09,0,0,1,1,0,69,69,1.1,0.9
78516,1,19.12,3.54,0,0,1,1,0,69,69,1.1,0.9
78517,1,20.81,3.9,0,0,1,1,0,69,69,1.1,0.9
78518,1,16.01,3.04,0,0,1,1,0,69,69,1.1,0.9
78519,1,13.83,2.55,0,0,1,1,0,69,69,1.1,0.9
78520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78521,1,7.58,1.45,0,0,1,1,0,69,69,1.1,0.9
78522,1,11.39,2.11,0,0,1,1,0,69,69,1.1,0.9
78523,1,28.81,5.73,0,0,1,1,0,69,69,1.1,0.9
78524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78528,1,43.38,7.98,0,0,1,1,0,69,69,1.1,0.9
78529,1,33.72,6.81,0,0,1,1,0,69,69,1.1,0.9
78530,1,20.11,3.97,0,0,1,1,0,69,69,1.1,0.9
78531,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78532,1,37.91,7.13,0,0,1,1,0,69,69,1.1,0.9
78533,1,24.48,4.58,0,0,1,1,0,69,69,1.1,0.9
78534,1,5.44,1.04,0,0,1,1,0,69,69,1.1,0.9
78535,1,4.75,0.91,0,0,1,1,0,69,69,1.1,0.9
78536,1,13.88,2.63,0,0,1,1,0,69,69,1.1,0.9
78537,1,16.38,3.04,0,0,1,1,0,69,69,1.1,0.9
78538,1,9.57,1.82,0,0,1,1,0,69,69,1.1,0.9
78539,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78540,1,42.48,8.62,0,0,1,1,0,69,69,1.1,0.9
78541,1,4.4,0.84,0,0,1,1,0,69,69,1.1,0.9
78542,1,25.41,4.76,0,0,1,1,0,69,69,1.1,0.9
78543,1,8.62,1.6,0,0,1,1,0,69,69,1.1,0.9
78544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78545,1,5.37,1,0,0,1,1,0,69,69,1.1,0.9
78546,1,30.44,7.29,0,0,1,1,0,69,69,1.1,0.9
78547,1,20.87,3.9,0,0,1,1,0,69,69,1.1,0.9
78548,1,0,0,0,1.62634437525,1,1,0,138,138,1.1,0.9
78550,1,6.59,1.23,0,0,1,1,0,69,69,1.1,0.9
78551,1,11.97,2.25,0,0,1,1,0,69,69,1.1,0.9
78552,1,7.68,1.46,0,0,1,1,0,69,69,1.1,0.9
78553,1,29.31,5.2,0,0,1,1,0,69,69,1.1,0.9
78554,1,5.34,1.02,0,0,1,1,0,69,69,1.1,0.9
78555,1,13.47,2.6,0,0,1,1,0,69,69,1.1,0.9
78556,1,46.74,10.55,0,0,1,1,0,69,69,1.1,0.9
78557,1,22.97,4.43,0,0,1,1,0,69,69,1.1,0.9
78558,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78559,1,30.14,5.66,0,0,1,1,0,69,69,1.1,0.9
78560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78564,1,30.36,7.12,0,0,1,1,0,69,69,1.1,0.9
78565,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78566,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78567,1,11.16,2.12,0,0,1,1,0,69,69,1.1,0.9
78568,1,4.67,0.9,0,0,1,1,0,69,69,1.1,0.9
78569,1,6.07,1.16,0,0,1,1,0,69,69,1.1,0.9
78570,1,6.64,1.28,0,0,1,1,0,69,69,1.1,0.9
78571,1,8.56,1.65,0,0,1,1,0,69,69,1.1,0.9
78572,1,9.26,1.74,0,0,1,1,0,69,69,1.1,0.9
78573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78574,1,26.71,6.9,0,0,1,1,0,69,69,1.1,0.9
78575,1,10.56,1.97,0,0,1,1,0,69,69,1.1,0.9
78576,1,5.14,0.97,0,0,1,1,0,69,69,1.1,0.9
78577,1,3.89,0.75,0,0,1,1,0,69,69,1.1,0.9
78578,1,9.56,1.8,0,0,1,1,0,69,69,1.1,0.9
78579,1,22.61,4.05,0,0,1,1,0,69,69,1.1,0.9
78580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78581,1,2.74,0.52,0,0,1,1,0,69,69,1.1,0.9
78582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78583,1,10.87,2.02,0,0,1,1,0,69,69,1.1,0.9
78584,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78585,1,65.55,12.59,0,0,1,1,0,69,69,1.1,0.9
78586,1,7.19,1.34,0,0,1,1,0,69,69,1.1,0.9
78587,1,15.38,2.86,0,0,1,1,0,69,69,1.1,0.9
78588,1,52.67,11.24,0,0,1,1,0,69,69,1.1,0.9
78589,1,14.98,2.8,0,0,1,1,0,69,69,1.1,0.9
78590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78591,1,69.09,12.32,0,0,1,1,0,69,69,1.1,0.9
78592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78593,1,71.32,13.13,0,0,1,1,0,69,69,1.1,0.9
78594,1,31.21,6.47,0,0,1,1,0,69,69,1.1,0.9
78595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78596,1,38.5,7.72,0,0,1,1,0,69,69,1.1,0.9
78597,1,8.67,2.1,0,0,1,1,0,69,69,1.1,0.9
78598,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78599,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78600,1,12.77,2.41,0,0,1,1,0,69,69,1.1,0.9
78601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78602,1,8.95,1.74,0,0,1,1,0,69,69,1.1,0.9
78603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78604,1,5.26,1,0,0,1,1,0,69,69,1.1,0.9
78605,1,15.03,2.85,0,0,1,1,0,69,69,1.1,0.9
78606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78607,1,19.19,3.7,0,0,1,1,0,69,69,1.1,0.9
78608,1,18.19,3.37,0,0,1,1,0,69,69,1.1,0.9
78609,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78610,1,34.15,6.69,0,0,1,1,0,69,69,1.1,0.9
78611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78612,1,7.25,1.35,0,0,1,1,0,69,69,1.1,0.9
78613,1,18.93,3.51,0,0,1,1,0,69,69,1.1,0.9
78614,1,7.94,1.47,0,0,1,1,0,69,69,1.1,0.9
78615,1,11.07,2.05,0,0,1,1,0,69,69,1.1,0.9
78616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78617,1,24.66,4.61,0,0,1,1,0,69,69,1.1,0.9
78618,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78619,1,25.13,4.67,0,0,1,1,0,69,69,1.1,0.9
78620,1,18.52,3.48,0,0,1,1,0,69,69,1.1,0.9
78621,1,16.39,3.07,0,0,1,1,0,69,69,1.1,0.9
78622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78624,1,66.12,15.28,0,0,1,1,0,69,69,1.1,0.9
78625,1,6.35,1.18,0,0,1,1,0,69,69,1.1,0.9
78626,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78627,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78628,1,7.24,1.39,0,0,1,1,0,69,69,1.1,0.9
78629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78630,1,7.56,1.46,0,0,1,1,0,69,69,1.1,0.9
78631,1,9.3,1.73,0,0,1,1,0,69,69,1.1,0.9
78632,1,96.38,17.8,0,0,1,1,0,69,69,1.1,0.9
78633,1,24.23,4.5,0,0,1,1,0,69,69,1.1,0.9
78634,1,23.3,-14.98,0,0,1,1,0,69,69,1.1,0.9
78635,1,23.52,4.45,0,0,1,1,0,69,69,1.1,0.9
78636,1,26.94,5.31,0,0,1,1,0,69,69,1.1,0.9
78637,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78639,1,25.01,4.88,0,0,1,1,0,69,69,1.1,0.9
78640,1,8.83,1.62,0,0,1,1,0,69,69,1.1,0.9
78641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78642,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78643,1,27.21,5.26,0,0,1,1,0,69,69,1.1,0.9
78644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78645,1,18.33,3.41,0,0,1,1,0,69,69,1.1,0.9
78646,1,89.91,15.55,0,0,1,1,0,69,69,1.1,0.9
78647,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78648,1,23.04,4.9,0,0,1,1,0,69,69,1.1,0.9
78649,1,13.64,2.55,0,0,1,1,0,69,69,1.1,0.9
