bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,2,85.44,27,0,0,1,1,0,138,1,1.06,0.94
2,1,33.51,9,0,0,1,1,0,138,1,1.06,0.94
3,1,65.34,10,0,0,1,1,0,138,1,1.06,0.94
4,2,65.34,12,0,0,1,1,0,138,1,1.06,0.94
5,1,0,0,0,-40,1,1,0,138,1,1.06,0.94
6,2,87.12,22,0,0,1,1,0,138,1,1.06,0.94
7,1,31.83,2,0,0,1,1,0,138,1,1.06,0.94
8,2,28,0,0,0,1,1,0,345,1,1.06,0.94
9,1,0,0,0,0,1,1,0,345,1,1.06,0.94
10,2,0,0,0,0,1,1,0,345,1,1.06,0.94
11,1,117.28,23,0,0,1,1,0,138,1,1.06,0.94
12,2,78.74,10,0,0,1,1,0,138,1,1.06,0.94
13,1,56.96,16,0,0,1,1,0,138,1,1.06,0.94
14,1,23.46,1,0,0,1,1,0,138,1,1.06,0.94
15,2,150.78,30,0,0,1,1,0,138,1,1.06,0.94
16,1,41.88,10,0,0,1,1,0,138,1,1.06,0.94
17,1,18.43,3,0,0,1,1,0,138,1,1.06,0.94
18,2,100.52,34,0,0,1,1,0,138,1,1.06,0.94
19,2,75.39,25,0,0,1,1,0,138,1,1.06,0.94
20,1,30.16,3,0,0,1,1,0,138,1,1.06,0.94
21,1,23.46,8,0,0,1,1,0,138,1,1.06,0.94
22,1,16.75,5,0,0,1,1,0,138,1,1.06,0.94
23,1,11.73,3,0,0,1,1,0,138,1,1.06,0.94
24,2,13,0,0,0,1,1,0,138,1,1.06,0.94
25,2,0,0,0,0,1,1,0,138,1,1.06,0.94
26,2,0,0,0,0,1,1,0,345,1,1.06,0.94
27,2,118.95,13,0,0,1,1,0,138,1,1.06,0.94
28,1,28.48,7,0,0,1,1,0,138,1,1.06,0.94
29,1,40.21,4,0,0,1,1,0,138,1,1.06,0.94
30,1,0,0,0,0,1,1,0,345,1,1.06,0.94
31,2,72.04,27,0,0,1,1,0,138,1,1.06,0.94
32,2,98.85,23,0,0,1,1,0,138,1,1.06,0.94
33,1,38.53,9,0,0,1,1,0,138,1,1.06,0.94
34,2,98.85,26,0,14,1,1,0,138,1,1.06,0.94
35,1,55.29,9,0,0,1,1,0,138,1,1.06,0.94
36,2,51.94,17,0,0,1,1,0,138,1,1.06,0.94
37,1,0,0,0,-25,1,1,0,138,1,1.06,0.94
38,1,0,0,0,0,1,1,0,345,1,1.06,0.94
39,1,45.23,11,0,0,1,1,0,138,1,1.06,0.94
40,2,110.57,23,0,0,1,1,0,138,1,1.06,0.94
41,1,61.99,10,0,0,1,1,0,138,1,1.06,0.94
42,2,160.83,23,0,0,1,1,0,138,1,1.06,0.94
43,1,30.16,7,0,0,1,1,0,138,1,1.06,0.94
44,1,26.81,8,0,10,1,1,0,138,1,1.06,0.94
45,1,88.79,22,0,10,1,1,0,138,1,1.06,0.94
46,2,46.91,10,0,10,1,1,0,138,1,1.06,0.94
47,1,34,0,0,0,1,1,0,138,1,1.06,0.94
48,1,33.51,11,0,15,1,1,0,138,1,1.06,0.94
49,2,145.76,30,0,0,1,1,0,138,1,1.06,0.94
50,1,28.48,4,0,0,1,1,0,138,1,1.06,0.94
51,1,28.48,8,0,0,1,1,0,138,1,1.06,0.94
52,1,30.16,5,0,0,1,1,0,138,1,1.06,0.94
53,1,38.53,11,0,0,1,1,0,138,1,1.06,0.94
54,2,189.32,32,0,0,1,1,0,138,1,1.06,0.94
55,2,105.55,22,0,0,1,1,0,138,1,1.06,0.94
56,2,140.73,18,0,0,1,1,0,138,1,1.06,0.94
57,1,20.1,3,0,0,1,1,0,138,1,1.06,0.94
58,1,20.1,3,0,0,1,1,0,138,1,1.06,0.94
59,2,464.08,113,0,0,1,1,0,138,1,1.06,0.94
60,1,130.68,3,0,0,1,1,0,138,1,1.06,0.94
61,2,0,0,0,0,1,1,0,138,1,1.06,0.94
62,2,129,14,0,0,1,1,0,138,1,1.06,0.94
63,1,0,0,0,0,1,1,0,345,1,1.06,0.94
64,1,0,0,0,0,1,1,0,345,1,1.06,0.94
65,2,0,0,0,0,1,1,0,345,1,1.06,0.94
66,2,65.34,18,0,0,1,1,0,138,1,1.06,0.94
67,1,46.91,7,0,0,1,1,0,138,1,1.06,0.94
68,1,0,0,0,0,1,1,0,345,1,1.06,0.94
69,3,0,0,0,0,1,1,0,138,1,1.06,0.94
70,2,110.57,20,0,0,1,1,0,138,1,1.06,0.94
71,1,0,0,0,0,1,1,0,138,1,1.06,0.94
72,2,12,0,0,0,1,1,0,138,1,1.06,0.94
73,2,6,0,0,0,1,1,0,138,1,1.06,0.94
74,2,113.92,27,0,12,1,1,0,138,1,1.06,0.94
75,1,78.74,11,0,0,1,1,0,138,1,1.06,0.94
76,2,113.92,36,0,0,1,1,0,138,1,1.06,0.94
77,2,102.2,28,0,0,1,1,0,138,1,1.06,0.94
78,1,118.95,26,0,0,1,1,0,138,1,1.06,0.94
79,1,65.34,32,0,20,1,1,0,138,1,1.06,0.94
80,2,217.8,26,0,0,1,1,0,138,1,1.06,0.94
81,1,0,0,0,0,1,1,0,345,1,1.06,0.94
82,1,90.47,27,0,20,1,1,0,138,1,1.06,0.94
83,1,33.51,10,0,10,1,1,0,138,1,1.06,0.94
84,1,18.43,7,0,0,1,1,0,138,1,1.06,0.94
85,2,40.21,15,0,0,1,1,0,138,1,1.06,0.94
86,1,35.18,10,0,0,1,1,0,138,1,1.06,0.94
87,2,0,0,0,0,1,1,0,161,1,1.06,0.94
88,1,80.42,10,0,0,1,1,0,138,1,1.06,0.94
89,2,0,0,0,0,1,1,0,138,1,1.06,0.94
90,2,273.08,42,0,0,1,1,0,138,1,1.06,0.94
91,2,10,0,0,0,1,1,0,138,1,1.06,0.94
92,2,108.9,10,0,0,1,1,0,138,1,1.06,0.94
93,1,20.1,7,0,0,1,1,0,138,1,1.06,0.94
94,1,50.26,16,0,0,1,1,0,138,1,1.06,0.94
95,1,70.37,31,0,0,1,1,0,138,1,1.06,0.94
96,1,63.66,15,0,0,1,1,0,138,1,1.06,0.94
97,1,25.13,9,0,0,1,1,0,138,1,1.06,0.94
98,1,56.96,8,0,0,1,1,0,138,1,1.06,0.94
99,2,42,0,0,0,1,1,0,138,1,1.06,0.94
100,2,61.99,18,0,0,1,1,0,138,1,1.06,0.94
101,1,36.86,15,0,0,1,1,0,138,1,1.06,0.94
102,1,8.38,3,0,0,1,1,0,138,1,1.06,0.94
103,2,38.53,16,0,0,1,1,0,138,1,1.06,0.94
104,2,63.66,25,0,0,1,1,0,138,1,1.06,0.94
105,2,51.94,26,0,20,1,1,0,138,1,1.06,0.94
106,1,72.04,16,0,0,1,1,0,138,1,1.06,0.94
107,2,83.77,12,0,6,1,1,0,138,1,1.06,0.94
108,1,3.35,1,0,0,1,1,0,138,1,1.06,0.94
109,1,13.4,3,0,0,1,1,0,138,1,1.06,0.94
110,2,65.34,30,0,6,1,1,0,138,1,1.06,0.94
111,2,0,0,0,0,1,1,0,138,1,1.06,0.94
112,2,113.92,13,0,0,1,1,0,138,1,1.06,0.94
113,2,6,0,0,0,1,1,0,138,1,1.06,0.94
114,1,13.4,3,0,0,1,1,0,138,1,1.06,0.94
115,1,36.86,7,0,0,1,1,0,138,1,1.06,0.94
116,2,184,0,0,0,1,1,0,138,1,1.06,0.94
117,1,33.51,8,0,0,1,1,0,138,1,1.06,0.94
118,1,55.29,15,0,0,1,1,0,138,1,1.06,0.94
