bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3,1,167.87,48.8,0,4.69,0,1,0,220,5,1.1,0.9
4,1,190.57,23.4,0,2.1,0,1,0,220,5,1.1,0.9
10,1,148.97,24.7,0,12.44,0,1,0,220,5,1.1,0.9
21,1,179.21,39.3,0,30.71,0,1,0,220,5,1.1,0.9
22,1,0,-0,0,0.85,0,1,0,220,5,1.1,0.9
26,1,186,54.8,0,110.54,0,1,0,380,5,1.1,0.9
29,1,169.99,49.4,0,27.65,0,1,0,380,5,1.1,0.9
44,1,-0,0,0,7.27,0,1,0,220,5,1.1,0.9
53,1,54.09,16.1,0,7.14,0,1,0,220,5,1.1,0.9
58,1,0,0,0,2.31,0,1,0,380,5,1.1,0.9
59,1,132.52,20.7,0,3.31,0,1,0,220,5,1.1,0.9
90,1,403.84,115.39,0,3.95,0,1,0,220,5,1.1,0.9
96,1,-8.4,28.66,0,3.49,0,1,0,220,5,1.1,0.9
113,1,-0,-0,0,6.532711,0,1,0,380,5,1.1,0.9
115,1,0,-0,0,4.21,0,1,0,220,5,1.1,0.9
118,1,704.53,-35.33,0,13.102834,0,1,0,380,5,1.1,0.9
124,2,0,0,0,0,0,1,0,220,5,1.1,0.9
128,1,26.38,12.7,0,0.52,0,1,0,220,5,1.1,0.9
145,1,42.62,5.6,0,7.64,0,1,0,220,5,1.1,0.9
148,1,35.95,12,0,6.1,0,1,0,220,5,1.1,0.9
150,2,0,0,0,0,0,1,0,220,5,1.1,0.9
163,1,164.27,32.73,0,8.34,0,1,0,220,5,1.1,0.9
171,1,112.06,13.2,0,5.24,0,1,0,220,5,1.1,0.9
174,1,370.5,-17,0,9.91,0,1,0,220,5,1.1,0.9
184,1,-0,-0,0,2.42,0,1,0,220,5,1.1,0.9
188,1,40.96,13.9,0,3.3,0,1,0,220,5,1.1,0.9
195,1,81.31,21.55,0,8.52,0,1,0,220,5,1.1,0.9
196,1,0,-0,0,12.48,0,1,0,220,5,1.1,0.9
198,1,44.18,11.8,0,1.44,0,1,0,220,5,1.1,0.9
207,1,357.96,84.4,0,1.34,0,1,0,220,5,1.1,0.9
216,1,172.99,54.7,0,2.21,0,1,0,220,5,1.1,0.9
217,1,116.96,0.1,0,7.36,0,1,0,220,5,1.1,0.9
218,1,77.63,15.12,0,2.23,0,1,0,220,5,1.1,0.9
221,2,0,0,0,0,0,1,0,380,5,1.1,0.9
225,1,0,0,0,1.15,0,1,0,220,5,1.1,0.9
280,1,132.97,29.6,0,5.34,0,1,0,220,5,1.1,0.9
283,1,30.38,11.9,0,1.17,0,1,0,220,5,1.1,0.9
292,1,15.36,1.4,0,0.7,0,1,0,220,5,1.1,0.9
305,1,114.51,12,0,0.63,0,1,0,220,5,1.1,0.9
306,1,-0,0,0,4.76,0,1,0,220,5,1.1,0.9
314,1,181.33,46.3,0,10.6,0,1,0,220,5,1.1,0.9
333,1,583.11,43,0,6.85,0,1,0,220,5,1.1,0.9
338,2,0,0,0,0,0,1,0,220,5,1.1,0.9
346,1,219.57,48.3,0,0.71,0,1,0,220,5,1.1,0.9
350,1,122.74,26.2,0,5.62,0,1,0,220,5,1.1,0.9
352,2,0,0,0,0,0,1,0,380,5,1.1,0.9
367,1,65.17,-51.5,0,4.85,0,1,0,220,5,1.1,0.9
401,1,62.81,36.29,0,3.08,0,1,0,220,5,1.1,0.9
408,1,143.53,7.4,0,0.04,0,1,0,220,5,1.1,0.9
410,1,189.99,50.38,0,6.44,0,1,0,220,5,1.1,0.9
413,2,0,0,0,0,0,1,0,220,5,1.1,0.9
416,1,78.58,13.5,0,6.96,0,1,0,220,5,1.1,0.9
426,1,136.86,6.5,0,3.25,0,1,0,220,5,1.1,0.9
432,1,-0,-0,0,68.517663,0,1,0,380,5,1.1,0.9
444,1,0,-0,0,2.45,0,1,0,220,5,1.1,0.9
449,1,0,0,0,29.42,0,1,0,380,5,1.1,0.9
453,2,0,0,0,0,0,1,0,380,5,1.1,0.9
455,1,304.98,5.66,0,13.24,0,1,0,220,5,1.1,0.9
490,1,22.81,4,0,2.77,0,1,0,220,5,1.1,0.9
500,1,160.54,35.5,0,7.66,0,1,0,220,5,1.1,0.9
502,1,-0,0,0,1.96,0,1,0,220,5,1.1,0.9
506,1,-0,0,0,0.4,0,1,0,380,5,1.1,0.9
513,1,63.88,17.1,0,1.61,0,1,0,220,5,1.1,0.9
516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
520,1,131.74,20.4,0,2.57,0,1,0,220,5,1.1,0.9
549,1,0,-0,0,5.15,0,1,0,220,5,1.1,0.9
554,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
556,1,18.37,9,0,1.17,0,1,0,220,5,1.1,0.9
561,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
575,1,0,-0,0,0.67,0,1,0,220,5,1.1,0.9
583,2,0,0,0,0,0,1,0,220,5,1.1,0.9
594,1,75.12,17,0,5.75,0,1,0,220,5,1.1,0.9
601,1,156.31,42.6,0,5.71,0,1,0,220,5,1.1,0.9
604,1,36.95,4.4,0,24.54,0,1,0,380,5,1.1,0.9
608,1,167.76,10.4,0,4.77,0,1,0,220,5,1.1,0.9
609,1,-0,-0,0,5.67,0,1,0,220,5,1.1,0.9
615,2,0,0,0,0,0,1,0,220,5,1.1,0.9
616,2,0,0,0,0,0,1,0,220,5,1.1,0.9
619,1,81.02,14.4,0,2.96,0,1,0,220,5,1.1,0.9
639,2,0,0,0,0,0,1,0,220,5,1.1,0.9
641,1,50.38,18.5,0,0.74,0,1,0,220,5,1.1,0.9
658,1,287.28,66.7,0,5.87,0,1,0,220,5,1.1,0.9
661,1,-0,-0,0,0.6,0,1,0,380,5,1.1,0.9
666,1,-5.61,-2.79,0,150.93,0,1,0,380,5,1.1,0.9
678,1,258.04,89.8,0,0.09,0,1,0,220,5,1.1,0.9
682,2,0,0,0,0,0,1,0,220,5,1.1,0.9
687,1,-0,0,0,5.6,0,1,0,220,5,1.1,0.9
707,1,93.38,21.2,0,5.36,0,1,0,220,5,1.1,0.9
718,1,150.21,41,0,5.31,0,1,0,220,5,1.1,0.9
720,1,-0,-0,0,23.554121,0,1,0,380,5,1.1,0.9
726,1,445.03,189.9,0,0.53,0,1,0,220,5,1.1,0.9
742,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
747,1,77.36,16,0,3.03,0,1,0,220,5,1.1,0.9
749,2,0,0,0,0,0,1,0,220,5,1.1,0.9
750,1,-0,-0,0,18.63,0,1,0,220,5,1.1,0.9
757,2,0,0,0,0,0,1,0,380,5,1.1,0.9
766,1,-0,0,0,7.85,0,1,0,220,5,1.1,0.9
769,1,169.62,40,0,6.12,0,1,0,220,5,1.1,0.9
772,1,382.33,141.9,0,5.55,0,1,0,220,5,1.1,0.9
776,2,0,0,0,0,0,1,0,220,5,1.1,0.9
778,2,0,0,0,0,0,1,0,220,5,1.1,0.9
789,1,-0,-0,0,6.63,0,1,0,220,5,1.1,0.9
795,2,0,0,0,0,0,1,0,220,5,1.1,0.9
800,1,56.21,18,0,0.11,0,1,0,220,5,1.1,0.9
803,2,0,0,0,0,0,1,0,220,5,1.1,0.9
804,1,-0,-0,0,7.26,0,1,0,220,5,1.1,0.9
805,1,138.41,29.6,0,15.4,0,1,0,220,5,1.1,0.9
809,1,0,-0,0,58.088687,0,1,0,380,5,1.1,0.9
819,1,0,-0,0,0.22,0,1,0,220,5,1.1,0.9
823,2,0,0,0,0,0,1,0,380,5,1.1,0.9
839,1,-0,-0,0,8.17514,0,1,0,380,5,1.1,0.9
851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
858,2,0,0,0,0,0,1,0,380,5,1.1,0.9
870,1,122.29,3.4,0,11.95,0,1,0,220,5,1.1,0.9
871,1,108.89,-21.76,0,3.72,0,1,0,220,5,1.1,0.9
883,1,214.01,78.3,0,6.65,0,1,0,220,5,1.1,0.9
891,2,0,0,0,0,0,1,0,380,5,1.1,0.9
892,1,-0,-0,0,9.1,0,1,0,220,5,1.1,0.9
900,1,0,0,0,0.15,0,1,0,220,5,1.1,0.9
903,1,91.93,20.1,0,1.36,0,1,0,220,5,1.1,0.9
905,1,631.71,-54.16,0,7.534129,0,1,0,380,5,1.1,0.9
907,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
908,1,125.9,-0.5,0,0.21,0,1,0,220,5,1.1,0.9
920,1,38.29,8.5,0,1.11,0,1,0,220,5,1.1,0.9
923,1,69.01,14.7,0,4.84,0,1,0,220,5,1.1,0.9
933,1,-0,0,0,22.75,0,1,0,220,5,1.1,0.9
935,1,-0,0,0,9.46,0,1,0,220,5,1.1,0.9
953,1,108.7,-12.15,0,37.11,0,1,0,380,5,1.1,0.9
954,1,73.68,13.6,0,0.67,0,1,0,220,5,1.1,0.9
960,1,-0,-0,0,108.728602,0,1,0,380,5,1.1,0.9
964,1,98.39,16.5,0,146.44,0,1,0,380,5,1.1,0.9
972,2,0,0,0,0,0,1,0,380,5,1.3,0.7
980,1,16.35,4.6,0,7.88,0,1,0,220,5,1.1,0.9
1001,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1002,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1005,1,0,0,0,0.81,0,1,0,220,5,1.1,0.9
1015,1,44.55,0,0,4.78,0,1,0,220,5,1.1,0.9
1026,1,223.91,53,0,9.67,0,1,0,220,5,1.1,0.9
1027,1,-5.91,-2.33,0,30.393595,0,1,0,380,5,1.1,0.9
1033,1,29.27,5.3,0,4.31,0,1,0,220,5,1.1,0.9
1035,1,425.24,57.9,0,8.16,0,1,0,220,5,1.1,0.9
1039,1,34.64,-0,0,0.91,0,1,0,220,5,1.1,0.9
1040,1,35.51,8.8,0,3.79,0,1,0,220,5,1.1,0.9
1043,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1051,1,-0,0,0,3.79,0,1,0,220,5,1.1,0.9
1077,1,-0,0,0,0.1,0,1,0,220,5,1.1,0.9
1078,1,-0,-0,0,4.74,0,1,0,220,5,1.1,0.9
1081,1,308.91,58.95,0,182.880644,0,1,0,380,5,1.1,0.9
1083,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1090,1,62.32,18.7,0,4.24,0,1,0,220,5,1.1,0.9
1093,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1096,1,0,-0,0,0.16,0,1,0,220,5,1.1,0.9
1100,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1101,1,-0,-0,0,2.05,0,1,0,220,5,1.1,0.9
1102,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1105,1,33.16,7.3,0,6.49,0,1,0,220,5,1.1,0.9
1111,1,0,0,0,1.1,0,1,0,220,5,1.1,0.9
1129,1,211.76,55.03,0,6.7,0,1,0,220,5,1.1,0.9
1136,1,18.03,2,0,0.71,0,1,0,220,5,1.1,0.9
1137,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1146,1,32.84,-0,0,1.41,0,1,0,220,5,1.1,0.9
1151,1,-0,-0,0,18.82,0,1,0,220,5,1.1,0.9
1153,1,13.8,3.9,0,2.23,0,1,0,220,5,1.1,0.9
1156,1,73.01,24,0,9.95,0,1,0,220,5,1.1,0.9
1159,1,124.96,13,0,3.99,0,1,0,220,5,1.1,0.9
1172,1,-0,-0,0,2.3,0,1,0,220,5,1.1,0.9
1179,1,96.28,23.4,0,0.39,0,1,0,220,5,1.1,0.9
1183,1,199.4,-19.9,0,6.68,0,1,0,220,5,1.1,0.9
1187,1,75.12,21.2,0,5.71,0,1,0,220,5,1.1,0.9
1188,1,34.39,6.6,0,9.09,0,1,0,220,5,1.1,0.9
1194,1,144.08,13.3,0,13.98,0,1,0,380,5,1.1,0.9
1198,1,0,0,0,30.637696,0,1,0,380,5,1.1,0.9
1201,1,126.85,23.5,0,1.08,0,1,0,220,5,1.1,0.9
1216,1,0,0,0,4.93,0,1,0,220,5,1.1,0.9
1233,1,0,-0,0,1.72,0,1,0,220,5,1.1,0.9
1234,1,79.8,17.9,0,1.96,0,1,0,220,5,1.1,0.9
1237,2,0,0,0,0,0,1,0,380,5,1.3,0.7
1248,1,0,0,0,1.17,0,1,0,220,5,1.1,0.9
1249,1,387.92,26.47,0,9.36,0,1,0,380,5,1.1,0.9
1251,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1262,1,-0,0,0,10.73,0,1,0,220,5,1.1,0.9
1265,1,173,-21.3,0,5.93,0,1,0,220,5,1.1,0.9
1275,1,58.32,2.9,0,0.35,0,1,0,220,5,1.1,0.9
1295,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1301,1,532.53,99.2,0,10.68,0,1,0,220,5,1.1,0.9
1305,1,-0,-0,0,4.34,0,1,0,220,5,1.1,0.9
1311,1,42.18,15.2,0,35.31,0,1,0,380,5,1.1,0.9
1326,1,0,0,0,0.98,0,1,0,220,5,1.1,0.9
1334,1,0,0,0,0.59,0,1,0,220,5,1.1,0.9
1341,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1343,1,-0,-0,0,58.3,0,1,0,380,5,1.1,0.9
1354,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1355,1,-3.29,-1.32,0,190.704588,0,1,0,380,5,1.1,0.9
1364,1,45.42,14.5,0,0.59,0,1,0,220,5,1.1,0.9
1380,1,161.43,21.4,0,1.09,0,1,0,220,5,1.1,0.9
1394,1,34.39,7.6,0,4.69,0,1,0,220,5,1.1,0.9
1397,1,0,-0,0,2.14,0,1,0,220,5,1.1,0.9
1398,1,218.68,44.2,0,0.1,0,1,0,220,5,1.1,0.9
1401,1,13.24,2.9,0,5.27,0,1,0,220,5,1.1,0.9
1414,1,160.87,20.3,0,6.35,0,1,0,220,5,1.1,0.9
1415,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
1422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1435,1,-0,0,0,3.85,0,1,0,220,5,1.1,0.9
1436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1448,1,0,0,0,9.49,0,1,0,220,5,1.1,0.9
1459,1,-0,-0,0,3.38,0,1,0,220,5,1.1,0.9
1462,1,-0,0,0,0.42,0,1,0,220,5,1.1,0.9
1465,1,-11.03,-5.11,0,29.706803,0,1,0,380,5,1.1,0.9
1478,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1483,1,0,0,0,4.86,0,1,0,220,5,1.1,0.9
1486,1,88.48,18.8,0,6.78,0,1,0,220,5,1.1,0.9
1494,1,-1.85,-1.63,0,31.424588,0,1,0,380,5,1.1,0.9
1502,1,-0,0,0,37.116157,0,1,0,380,5,1.1,0.9
1504,1,0,-0,0,1.84,0,1,0,220,5,1.1,0.9
1526,1,-10.86,-5.93,0,12.54,0,1,0,220,5,1.1,0.9
1538,1,40.4,15.2,0,0.3,0,1,0,220,5,1.1,0.9
1539,1,81.8,3.24,0,52.35,0,1,0,220,5,1.1,0.9
1541,1,139.41,45.8,0,0,0,1,0,220,5,1.1,0.9
1545,1,47.3,8.2,0,2.06,0,1,0,220,5,1.1,0.9
1547,1,-0,-0,0,1.02,0,1,0,220,5,1.1,0.9
1551,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
1552,1,22.7,8.1,0,35.15,0,1,0,380,5,1.1,0.9
1554,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
1556,1,-0,-0,0,0.95,0,1,0,220,5,1.1,0.9
1562,1,86.04,24.1,0,2.67,0,1,0,220,5,1.1,0.9
1566,1,156.9,-4,0,2.48,0,1,0,220,5,1.1,0.9
1568,1,76.8,21.5,0,1.65,0,1,0,220,5,1.1,0.9
1578,1,0,-0,0,1.38,0,1,0,220,5,1.1,0.9
1584,1,0,-0,0,3.24,0,1,0,220,5,1.1,0.9
1592,1,31.5,44.8,0,0.51,0,1,0,220,5,1.1,0.9
1595,1,79.79,13.57,0,3.84,0,1,0,220,5,1.1,0.9
1604,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1605,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
1607,1,73.78,-0,0,2.69,0,1,0,380,5,1.1,0.9
1609,1,0,0,0,6.55,0,1,0,220,5,1.1,0.9
1625,1,81.36,22.3,0,8.77,0,1,0,220,5,1.1,0.9
1629,1,46.64,8.5,0,1.05,0,1,0,220,5,1.1,0.9
1642,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1643,1,106.41,25.9,0,11.38,0,1,0,220,5,1.1,0.9
1644,1,499.8,245.72,0,94.55,0,1,0,380,5,1.1,0.9
1662,1,3.67,-1.86,0,3.89,0,1,0,220,5,1.1,0.9
1672,1,-28.13,-0.83,0,0.1,0,1,0,220,5,1.1,0.9
1680,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1692,1,92.49,25.8,0,0.33,0,1,0,220,5,1.1,0.9
1704,1,69.11,8,0,2.99,0,1,0,220,5,1.1,0.9
1708,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1709,1,-15.38,-4.94,0,33.241519,0,1,0,380,5,1.1,0.9
1711,1,25.13,-61.6,0,3.68,0,1,0,220,5,1.1,0.9
1721,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1730,1,-17.18,-4.35,0,44.419365,0,1,0,380,5,1.1,0.9
1742,1,0,0,0,6.68,0,1,0,220,5,1.1,0.9
1746,1,-0,0,0,1.86,0,1,0,220,5,1.1,0.9
1750,1,64.99,6.6,0,10.13,0,1,0,220,5,1.1,0.9
1754,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1758,1,0,-0,0,121.29,0,1,0,380,5,1.1,0.9
1763,1,-0,-0,0,0.28,0,1,0,380,5,1.1,0.9
1767,1,333.5,-1.4,0,8.37,0,1,0,220,5,1.1,0.9
1768,1,82.25,22.5,0,1.15,0,1,0,220,5,1.1,0.9
1775,1,-0,0,0,1.64,0,1,0,220,5,1.1,0.9
1794,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1798,1,-0.63,-0.83,0,22.810288,0,1,0,380,5,1.1,0.9
1803,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1808,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1813,1,98.86,19.79,0,2.81,0,1,0,220,5,1.1,0.9
1817,1,121.08,33.7,0,56.24,0,1,0,380,5,1.1,0.9
1833,1,0,0,0,3.33,0,1,0,220,5,1.1,0.9
1838,1,0,-0,0,3.02,0,1,0,220,5,1.1,0.9
1844,1,-28.14,-0.76,0,0.1,0,1,0,220,5,1.1,0.9
1851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1857,1,0,0,0,1.53,0,1,0,220,5,1.1,0.9
1860,1,88.8,-3.2,0,13.63,0,1,0,220,5,1.1,0.9
1866,1,232.58,23.5,0,6.44,0,1,0,220,5,1.1,0.9
1868,1,13.02,3.8,0,2.96,0,1,0,220,5,1.1,0.9
1876,1,-0,-0,0,6.273568,0,1,0,380,5,1.1,0.9
1883,1,30.38,5,0,6.77,0,1,0,220,5,1.1,0.9
1888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1895,1,20.82,-0,0,0.14,0,1,0,220,5,1.1,0.9
1896,1,-0,-0,0,1.18,0,1,0,380,5,1.1,0.9
1910,1,-0,0,0,2.68,0,1,0,220,5,1.1,0.9
1914,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1917,1,197.5,-31,0,17.34,0,1,0,220,5,1.1,0.9
1923,1,213.58,45.5,0,68.04,0,1,0,380,5,1.1,0.9
1940,1,0,0,0,1.19,0,1,0,220,5,1.1,0.9
1959,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1965,1,276.49,8.1,0,12.46,0,1,0,220,5,1.1,0.9
1973,1,233.58,66.2,0,59.36,0,1,0,220,5,1.1,0.9
1979,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
1980,1,197.11,36.4,0,0.7,0,1,0,220,5,1.1,0.9
1998,1,28.61,7.3,0,2.82,0,1,0,220,5,1.1,0.9
2012,1,46.08,4.9,0,18.43,0,1,0,220,5,1.1,0.9
2019,1,80.13,21.3,0,7.19,0,1,0,220,5,1.1,0.9
2020,1,0,0,0,9.98,0,1,0,220,5,1.1,0.9
2021,1,4.34,1,0,3.81,0,1,0,220,5,1.1,0.9
2035,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2042,1,15.59,6.5,0,0.09,0,1,0,220,5,1.1,0.9
2043,1,3.56,1.7,0,0.05,0,1,0,220,5,1.1,0.9
2044,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
2050,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2056,1,-0,0,0,7.338808,0,1,0,380,5,1.1,0.9
2057,1,133.63,20.5,0,19.94,0,1,0,220,5,1.1,0.9
2072,1,112.51,2.1,0,38.43,0,1,0,380,5,1.1,0.9
2078,1,85.82,18.6,0,2.22,0,1,0,220,5,1.1,0.9
2079,1,0,-0,0,13.94,0,1,0,220,5,1.1,0.9
2083,1,134.97,20.2,0,16.61,0,1,0,220,5,1.1,0.9
2085,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2088,1,-0,0,0,6.02,0,1,0,220,5,1.1,0.9
2089,1,222.19,56.93,0,46.83,0,1,0,220,5,1.1,0.9
2093,1,-5.64,-2.84,0,34.582195,0,1,0,380,5,1.1,0.9
2101,1,-0,-0,0,38.32,0,1,0,380,5,1.1,0.9
2128,1,87.93,18.7,0,10.8,0,1,0,220,5,1.1,0.9
2129,1,0,0,0,56.686515,0,1,0,380,5,1.1,0.9
2132,1,119.29,14.2,0,20.23,0,1,0,220,5,1.1,0.9
2142,1,0,-0,0,7.63,0,1,0,220,5,1.1,0.9
2155,1,70.79,20.2,0,6.13,0,1,0,220,5,1.1,0.9
2161,1,35.66,-9.39,0,7.89,0,1,0,220,5,1.1,0.9
2166,1,23.26,7.7,0,1.21,0,1,0,220,5,1.1,0.9
2174,1,0,0,0,61.795782,0,1,0,380,5,1.1,0.9
2177,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2183,1,0,0,0,32.849821,0,1,0,380,5,1.1,0.9
2189,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
2197,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2208,1,83.36,26.9,0,2.96,0,1,0,220,5,1.1,0.9
2229,1,0,-0,0,2.91,0,1,0,220,5,1.1,0.9
2230,1,0,-0,0,1.71,0,1,0,220,5,1.1,0.9
2231,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2242,1,-0,-0,0,2.76,0,1,0,220,5,1.1,0.9
2252,1,100.7,-4.2,0,1.57,0,1,0,220,5,1.1,0.9
2273,1,157.09,32.4,0,7.29,0,1,0,220,5,1.1,0.9
2276,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2286,1,232.22,60.8,0,6.68,0,1,0,220,5,1.1,0.9
2288,1,190,39,0,11.25,0,1,0,220,5,1.1,0.9
2291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2303,1,0,-0,0,7.94,0,1,0,220,5,1.1,0.9
2304,1,88.7,-0.1,0,2.83,0,1,0,220,5,1.1,0.9
2308,1,35.62,6.6,0,0.44,0,1,0,220,5,1.1,0.9
2313,1,0,-0,0,0.41,0,1,0,220,5,1.1,0.9
2319,1,44.07,20.9,0,0.65,0,1,0,220,5,1.1,0.9
2327,1,127.3,25.2,0,17.57,0,1,0,220,5,1.1,0.9
2328,1,-0,0,0,0.4,0,1,0,220,5,1.1,0.9
2337,1,114.95,27,0,1.41,0,1,0,220,5,1.1,0.9
2340,1,107.74,13.9,0,3.98,0,1,0,220,5,1.1,0.9
2341,1,-0,0,0,3.28,0,1,0,220,5,1.1,0.9
2359,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2360,1,239.58,31.3,0,14.23,0,1,0,220,5,1.1,0.9
2361,1,18.79,3.85,0,25.09,0,1,0,220,5,1.1,0.9
2365,1,42.18,15.4,0,117.386167,0,1,0,380,5,1.1,0.9
2372,1,0,-0,0,14.490904,0,1,0,380,5,1.1,0.9
2377,1,113.07,17.6,0,13.14,0,1,0,220,5,1.1,0.9
2393,1,20.82,0,0,0.13,0,1,0,220,5,1.1,0.9
2406,1,0,0,0,1.69,0,1,0,220,5,1.1,0.9
2421,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2424,1,49.53,16.8,0,2.31,0,1,0,220,5,1.1,0.9
2425,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2426,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2430,1,-0,0,0,6.21,0,1,0,220,5,1.1,0.9
2432,1,323.74,35.4,0,21.87,0,1,0,220,5,1.1,0.9
2438,1,-0,0,0,0.64,0,1,0,220,5,1.1,0.9
2446,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2457,1,34.16,9.6,0,2.75,0,1,0,220,5,1.1,0.9
2458,1,146.75,26,0,27.18,0,1,0,380,5,1.1,0.9
2467,1,0,-0,0,11.65,0,1,0,220,5,1.1,0.9
2468,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2475,1,0,0,0,0.21,0,1,0,220,5,1.1,0.9
2479,1,-2.65,-1.17,0,65.673108,0,1,0,380,5,1.1,0.9
2481,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2489,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2503,1,-0,0,0,2.09,0,1,0,220,5,1.1,0.9
2510,1,128.82,29.41,0,7.92,0,1,0,220,5,1.1,0.9
2518,1,-5.29,-1.91,0,42.622979,0,1,0,380,5,1.1,0.9
2526,1,265.1,46.86,0,125.534496,0,1,0,380,5,1.1,0.9
2527,1,66.45,16.7,0,0.64,0,1,0,220,5,1.1,0.9
2535,1,57.32,2.1,0,0.18,0,1,0,220,5,1.1,0.9
2550,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2558,1,177.07,38.31,0,2.18,0,1,0,220,5,1.1,0.9
2563,1,58.77,13,0,6.04,0,1,0,220,5,1.1,0.9
2575,1,70.01,17.4,0,0.3,0,1,0,220,5,1.1,0.9
2591,1,282.13,84.6,0,20.71,0,1,0,220,5,1.1,0.9
2597,1,16.36,5.4,0,0.72,0,1,0,220,5,1.1,0.9
2598,1,28.49,12.7,0,8.42,0,1,0,220,5,1.1,0.9
2600,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2627,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2629,1,225.8,65.2,0,0.64,0,1,0,220,5,1.1,0.9
2641,1,0,0,0,1.72,0,1,0,220,5,1.1,0.9
2644,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
2653,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2654,1,230.24,50.4,0,4.93,0,1,0,220,5,1.1,0.9
2656,1,-0.72,0,0,69.582294,0,1,0,380,5,1.1,0.9
2676,1,137.01,23.65,0,6.44,0,1,0,220,5,1.1,0.9
2689,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2695,1,18.03,8.9,0,2.2,0,1,0,220,5,1.1,0.9
2702,1,168.65,27.6,0,6.49,0,1,0,220,5,1.1,0.9
2719,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2721,1,-0,0,0,10.040547,0,1,0,380,5,1.1,0.9
2732,1,95.15,20.72,0,142.79,0,1,0,380,5,1.1,0.9
2749,1,61.77,26.5,0,1.09,0,1,0,220,5,1.1,0.9
2751,1,38.4,8.6,0,5.05,0,1,0,220,5,1.1,0.9
2754,1,-0,0,0,3.72,0,1,0,220,5,1.1,0.9
2770,1,94.93,14.3,0,0.35,0,1,0,220,5,1.1,0.9
2782,1,-28.13,-0.81,0,0.1,0,1,0,220,5,1.1,0.9
2786,2,0,0,0,0,0,1,0,380,5,1.3,0.7
2794,1,0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2795,1,-0,-0,0,1.94,0,1,0,220,5,1.1,0.9
2797,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2799,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2801,1,0,-0,0,12.17,0,1,0,220,5,1.1,0.9
2806,1,-0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2815,1,28.16,14.2,0,4.05,0,1,0,220,5,1.1,0.9
2816,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2841,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2842,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2847,1,44.63,8.8,0,0.82,0,1,0,220,5,1.1,0.9
2848,1,503.88,139.16,0,25.583218,0,1,0,380,5,1.1,0.9
2850,1,-0,-0,0,4.76,0,1,0,220,5,1.1,0.9
2854,1,-12.33,-2.65,0,69.323028,0,1,0,380,5,1.1,0.9
2863,1,41.95,13.84,0,0.09,0,1,0,220,5,1.1,0.9
2866,1,-0,0,0,4.21,0,1,0,220,5,1.1,0.9
2872,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2877,1,29.93,-0,0,0.46,0,1,0,220,5,1.1,0.9
2878,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2886,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2888,1,-0,0,0,0.22,0,1,0,220,5,1.1,0.9
2889,1,-0,0,0,3.2,0,1,0,220,5,1.1,0.9
2898,1,63.1,13.4,0,1.18,0,1,0,220,5,1.1,0.9
2902,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2910,1,-0,0,0,2.87,0,1,0,220,5,1.1,0.9
2918,1,0,0,0,53.25003,0,1,0,380,5,1.1,0.9
2919,1,-0,0,0,32.049116,0,1,0,380,5,1.1,0.9
2924,1,22.15,7.4,0,17.28,0,1,0,220,5,1.1,0.9
2928,1,0,-0,0,92.38,0,1,0,220,5,1.1,0.9
2930,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2931,1,256.48,19.3,0,4.56,0,1,0,220,5,1.1,0.9
2934,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2938,1,0,-0,0,137.29,0,1,0,380,5,1.1,0.9
2940,1,114.51,28.7,0,2.88,0,1,0,220,5,1.1,0.9
2949,1,-0,-0,0,11.03,0,1,0,220,5,1.1,0.9
2961,1,177.77,53.2,0,7.99,0,1,0,220,5,1.1,0.9
2967,1,0,-0,0,0.19,0,1,0,220,5,1.1,0.9
2968,1,125.08,16.51,0,1.63,0,1,0,220,5,1.1,0.9
2972,1,108.75,20.59,0,6.67,0,1,0,220,5,1.1,0.9
2980,1,-0,0,0,0.42,0,1,0,380,5,1.1,0.9
2981,1,-0,0,0,1.68,0,1,0,220,5,1.1,0.9
2985,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2995,1,0,-0,0,3.9,0,1,0,220,5,1.1,0.9
3013,1,2.45,1.1,0,0.67,0,1,0,220,5,1.1,0.9
3018,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3019,1,0,-0,0,1.37,0,1,0,220,5,1.1,0.9
3021,1,82.69,8.8,0,6.1,0,1,0,220,5,1.1,0.9
3022,1,165.65,19.8,0,23.89,0,1,0,380,5,1.1,0.9
3028,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3036,1,130,33.6,0,3.35,0,1,0,220,5,1.1,0.9
3037,1,245.7,146.8,0,8.35,0,1,0,220,5,1.1,0.9
3044,1,32.61,5.6,0,6.56,0,1,0,220,5,1.1,0.9
3051,1,0,0,0,0,0,1,0,220,5,1.1,0.9
3069,1,99.61,22.7,0,4.06,0,1,0,220,5,1.1,0.9
3070,1,0,-0,0,4.27,0,1,0,220,5,1.1,0.9
3071,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
3072,1,103.28,27.7,0,5.22,0,1,0,220,5,1.1,0.9
3075,1,33.72,10.5,0,0.33,0,1,0,220,5,1.1,0.9
3082,1,0,0,0,75.076038,0,1,0,380,5,1.1,0.9
3083,1,631.44,130.73,0,1.09,0,1,0,220,5,1.1,0.9
3085,1,71.9,24.5,0,1.46,0,1,0,220,5,1.1,0.9
3112,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3114,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3121,1,269.22,73.64,0,12.79,0,1,0,220,5,1.1,0.9
3126,1,116.49,20.92,0,6.17,0,1,0,220,5,1.1,0.9
3133,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3134,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3137,1,0,-0,0,0.03,0,1,0,220,5,1.1,0.9
3145,1,860.95,-182.67,0,18.309116,0,1,0,380,5,1.1,0.9
3166,1,205.57,32.8,0,8.35,0,1,0,220,5,1.1,0.9
3183,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3184,1,15.7,7.7,0,1.42,0,1,0,220,5,1.1,0.9
3187,1,118.96,34.7,0,1.54,0,1,0,220,5,1.1,0.9
3191,1,142.08,15.2,0,9.34,0,1,0,220,5,1.1,0.9
3200,1,95.83,19.9,0,5.43,0,1,0,220,5,1.1,0.9
3204,1,9.46,3.2,0,0.96,0,1,0,220,5,1.1,0.9
3205,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3218,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3221,1,84.92,24.8,0,3.24,0,1,0,220,5,1.1,0.9
3231,1,279.38,42.6,0,5.47,0,1,0,220,5,1.1,0.9
3239,1,-5.06,-1.84,0,187.327025,0,1,0,380,5,1.1,0.9
3240,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3241,1,146.75,27,0,4.66,0,1,0,220,5,1.1,0.9
3243,1,-0,0,0,1.18,0,1,0,380,5,1.1,0.9
3246,1,20.9,-171.5,0,0.21,0,1,0,220,5,1.1,0.9
3248,1,93.6,17.3,0,6.2,0,1,0,220,5,1.1,0.9
3255,1,0,0,0,1.44,0,1,0,220,5,1.1,0.9
3276,1,-0,-0,0,0.13,0,1,0,220,5,1.1,0.9
3293,1,36.84,11.6,0,4.51,0,1,0,220,5,1.1,0.9
3306,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3324,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3325,1,-0,0,0,0.91,0,1,0,220,5,1.1,0.9
3327,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
3331,1,-0,-0,0,4.56,0,1,0,220,5,1.1,0.9
3344,1,92.6,24.1,0,1.23,0,1,0,220,5,1.1,0.9
3346,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3353,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3364,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3377,1,86.15,21.4,0,0.05,0,1,0,220,5,1.1,0.9
3390,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3391,1,336.3,65.1,0,8.87,0,1,0,220,5,1.1,0.9
3400,1,0,0,0,17.31,0,1,0,220,5,1.1,0.9
3401,1,25.81,6.3,0,0.66,0,1,0,220,5,1.1,0.9
3412,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3430,1,139.08,44,0,6.04,0,1,0,220,5,1.1,0.9
3435,1,-0,0,0,10.13,0,1,0,220,5,1.1,0.9
3436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3445,1,45.14,-6.64,0,88.82001,0,1,0,380,5,1.1,0.9
3450,1,87.82,16.2,0,1.97,0,1,0,220,5,1.1,0.9
3481,1,158.42,23.6,0,4.24,0,1,0,220,5,1.1,0.9
3483,1,175.41,276.03,0,91.192543,0,1,0,380,5,1.1,0.9
3485,1,-0,0,0,6.501668,0,1,0,380,5,1.1,0.9
3486,1,101.5,-18.3,0,8.47,0,1,0,220,5,1.1,0.9
3488,1,61.88,4.5,0,1.33,0,1,0,220,5,1.1,0.9
3492,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3496,1,110.4,23.3,0,1.88,0,1,0,220,5,1.1,0.9
3498,1,153.98,19.3,0,5.26,0,1,0,220,5,1.1,0.9
3499,1,200.56,71.6,0,81.042938,0,1,0,380,5,1.1,0.9
3502,1,109.17,19.1,0,10.92,0,1,0,220,5,1.1,0.9
3503,1,-0,0,0,1.93,0,1,0,220,5,1.1,0.9
3513,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3519,1,-0,0,0,68.053762,0,1,0,380,5,1.1,0.9
3520,1,-0,0,0,2.47,0,1,0,220,5,1.1,0.9
3526,1,37.07,13.2,0,0.76,0,1,0,220,5,1.1,0.9
3535,1,-0,0,0,0.49,0,1,0,220,5,1.1,0.9
3541,1,0,-0,0,3.34,0,1,0,220,5,1.1,0.9
3543,1,-0,-0,0,14.079026,0,1,0,380,5,1.1,0.9
3545,1,22.37,7.6,0,0.89,0,1,0,220,5,1.1,0.9
3557,1,96.94,31.8,0,5.96,0,1,0,220,5,1.1,0.9
3558,1,-0,0,0,2.51,0,1,0,220,5,1.1,0.9
3565,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3577,1,-38.7,-12.99,0,13.47383,0,1,0,380,5,1.1,0.9
3579,1,308.76,7.35,0,3.58,0,1,0,220,5,1.1,0.9
3580,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3589,1,41.74,18.3,0,0.22,0,1,0,220,5,1.1,0.9
3594,1,34.94,6.6,0,3.32,0,1,0,220,5,1.1,0.9
3601,1,0,0,0,0.23,0,1,0,220,5,1.1,0.9
3602,1,96.28,14.9,0,1.34,0,1,0,220,5,1.1,0.9
3608,1,0,-0,0,58.146813,0,1,0,380,5,1.1,0.9
3609,1,-28.13,-0.82,0,0.1,0,1,0,220,5,1.1,0.9
3610,1,206.56,31.8,0,3.73,0,1,0,220,5,1.1,0.9
3611,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3613,1,169.54,14.4,0,24.61,0,1,0,380,5,1.1,0.9
3643,1,26.94,6.4,0,3.9,0,1,0,220,5,1.1,0.9
3645,1,47.3,17.6,0,17.28,0,1,0,220,5,1.1,0.9
3649,1,-0,-0,0,4.86,0,1,0,220,5,1.1,0.9
3654,1,23.04,5,0,6.64,0,1,0,220,5,1.1,0.9
3656,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3657,1,145.64,1.3,0,120.45,0,1,0,220,5,1.1,0.9
3661,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3670,1,31.16,6.5,0,6.32,0,1,0,220,5,1.1,0.9
3672,1,92.26,25.9,0,0.23,0,1,0,220,5,1.1,0.9
3674,1,172.38,39.56,0,6.27,0,1,0,220,5,1.1,0.9
3680,1,-0,-0,0,12.4,0,1,0,220,5,1.1,0.9
3697,1,-32.71,-13.76,0,135.136611,0,1,0,380,5,1.1,0.9
3698,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3701,1,-0,0,0,0.43,0,1,0,220,5,1.1,0.9
3707,1,86.15,17.3,0,0.1,0,1,0,220,5,1.1,0.9
3718,1,199.45,58.3,0,0.64,0,1,0,220,5,1.1,0.9
3737,1,47.23,10.36,0,0.37,0,1,0,220,5,1.1,0.9
3740,1,0,-0,0,13.03,0,1,0,220,5,1.1,0.9
3741,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3749,1,127.96,16.4,0,7.67,0,1,0,220,5,1.1,0.9
3758,1,92.82,17.4,0,19.32,0,1,0,220,5,1.1,0.9
3760,1,181.77,44.9,0,1.17,0,1,0,220,5,1.1,0.9
3768,1,22.03,10.9,0,0.05,0,1,0,220,5,1.1,0.9
3775,1,61.75,15.06,0,6.28,0,1,0,220,5,1.1,0.9
3786,1,-0,-0,0,26.98,0,1,0,220,5,1.1,0.9
3793,1,219.79,67.65,0,13.58,0,1,0,220,5,1.1,0.9
3794,1,183.77,7.4,0,28.32,0,1,0,380,5,1.1,0.9
3809,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3814,1,145.08,24.7,0,0.4,0,1,0,220,5,1.1,0.9
3817,1,0,-0,0,1.02,0,1,0,220,5,1.1,0.9
3818,1,49.42,10.9,0,2.23,0,1,0,220,5,1.1,0.9
3825,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3830,1,-0,0,0,97.326028,0,1,0,380,5,1.1,0.9
3834,1,177.88,69.2,0,0.19,0,1,0,220,5,1.1,0.9
3855,1,-38.73,-15.32,0,97.23,0,1,0,220,5,1.1,0.9
3857,1,-0,-0,0,11.68,0,1,0,220,5,1.1,0.9
3865,1,-0,-0,0,2.26,0,1,0,220,5,1.1,0.9
3866,1,223.53,19.46,0,2.87,0,1,0,220,5,1.1,0.9
3869,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3876,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3880,1,-28.13,-0.82,0,0.09,0,1,0,220,5,1.1,0.9
3894,1,0,0,0,4.77,0,1,0,220,5,1.1,0.9
3903,1,0,0,0,4.36,0,1,0,220,5,1.1,0.9
3906,1,0,0,0,98.2,0,1,0,380,5,1.1,0.9
3912,1,0,-0,0,19.73,0,1,0,220,5,1.1,0.9
3916,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3918,1,-11.8,-5.47,0,88.050735,0,1,0,380,5,1.1,0.9
3919,1,-0,0,0,39.95,0,1,0,380,5,1.1,0.9
3925,1,99.28,25.1,0,2.98,0,1,0,220,5,1.1,0.9
3928,1,116.96,24.2,0,0.25,0,1,0,220,5,1.1,0.9
3929,1,54.42,11.6,0,2,0,1,0,220,5,1.1,0.9
3951,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3956,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
3962,1,21.59,11.8,0,2.6,0,1,0,220,5,1.1,0.9
3969,1,-0,-0,0,0.84,0,1,0,220,5,1.1,0.9
3971,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3975,1,164.54,26.1,0,9.44,0,1,0,220,5,1.1,0.9
3985,1,85.82,26.5,0,6.2,0,1,0,220,5,1.1,0.9
3994,1,40.4,10.4,0,2.67,0,1,0,220,5,1.1,0.9
3997,1,29.05,9.7,0,2.37,0,1,0,220,5,1.1,0.9
3999,1,123.18,36.9,0,23.2,0,1,0,220,5,1.1,0.9
4000,1,-0,0,0,24.103274,0,1,0,380,5,1.1,0.9
4005,1,190.31,28.49,0,0,0,1,0,220,5,1.1,0.9
4024,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4025,1,0,0,0,2.67,0,1,0,220,5,1.1,0.9
4031,1,0,-0,0,6.42,0,1,0,220,5,1.1,0.9
4032,1,295.39,113.5,0,1.85,0,1,0,220,5,1.1,0.9
4039,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
4049,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
4054,1,0,-0,0,2.71,0,1,0,220,5,1.1,0.9
4056,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4060,1,-0,0,0,2.08,0,1,0,220,5,1.1,0.9
4084,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4100,1,-0,-0,0,1.23,0,1,0,220,5,1.1,0.9
4103,1,90.15,12.5,0,2.4,0,1,0,220,5,1.1,0.9
4110,1,14.46,3.8,0,3.59,0,1,0,220,5,1.1,0.9
4114,1,11.02,5.4,0,4.6,0,1,0,220,5,1.1,0.9
4118,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4125,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4127,1,43.51,7.7,0,11.68,0,1,0,220,5,1.1,0.9
4128,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4134,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
4141,1,-0.62,0,0,75.020288,0,1,0,380,5,1.1,0.9
4143,1,12.35,4.1,0,0.8,0,1,0,220,5,1.1,0.9
4144,1,344.86,4.5,0,8.51,0,1,0,220,5,1.1,0.9
4157,1,0,0,0,1.2,0,1,0,220,5,1.1,0.9
4185,1,97.28,21.3,0,7.52,0,1,0,220,5,1.1,0.9
4186,1,-0,0,0,5.06,0,1,0,220,5,1.1,0.9
4189,1,223.07,30.72,0,9.72,0,1,0,220,5,1.1,0.9
4196,1,-3.2,-1.05,0,48.471563,0,1,0,380,5,1.1,0.9
4197,1,10.02,4.9,0,0.64,0,1,0,220,5,1.1,0.9
4205,1,6.46,1.7,0,0.42,0,1,0,220,5,1.1,0.9
4215,1,-0,-0,0,17.29,0,1,0,220,5,1.1,0.9
4231,3,0,0,0,0,0,1,0,380,5,1.1,0.9
4234,1,0,0,0,8.95,0,1,0,220,5,1.1,0.9
4235,1,-0,-0,0,12.68,0,1,0,220,5,1.1,0.9
4239,1,212.01,52,0,20.57,0,1,0,220,5,1.1,0.9
4245,1,27.72,9.6,0,0.09,0,1,0,220,5,1.1,0.9
4251,1,52.42,15.7,0,5.41,0,1,0,220,5,1.1,0.9
4267,1,78.69,19.6,0,7.9,0,1,0,220,5,1.1,0.9
4281,1,-0,-0,0,11.4,0,1,0,220,5,1.1,0.9
4300,1,90.6,25.1,0,0.36,0,1,0,220,5,1.1,0.9
4301,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
4306,1,0,-0,0,0.3,0,1,0,380,5,1.1,0.9
4313,1,148.31,29.4,0,10.87,0,1,0,220,5,1.1,0.9
4314,1,29.05,2.7,0,1.7,0,1,0,220,5,1.1,0.9
4324,1,307.42,-38.3,0,0,0,1,0,220,5,1.1,0.9
4331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4339,1,-0,-0,0,42.345005,0,1,0,380,5,1.1,0.9
4353,1,184.33,44,0,6.15,0,1,0,220,5,1.1,0.9
4355,1,72.34,15,0,1.37,0,1,0,220,5,1.1,0.9
4357,1,261.26,58.9,0,14.47,0,1,0,220,5,1.1,0.9
4368,1,100.72,15.8,0,7.99,0,1,0,220,5,1.1,0.9
4395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4402,1,-0,0,0,1.02,0,1,0,220,5,1.1,0.9
4410,1,50.08,13.2,0,44.93,0,1,0,220,5,1.1,0.9
4418,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
4419,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4426,1,485.5,-63.38,0,34.92,0,1,0,220,5,1.1,0.9
4432,1,-0,0,0,0.8,0,1,0,220,5,1.1,0.9
4435,1,-0,-0,0,102.217726,0,1,0,380,5,1.1,0.9
4454,1,-0,-0,0,1,0,1,0,220,5,1.1,0.9
4480,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4484,1,77.58,25,0,14.24,0,1,0,220,5,1.1,0.9
4491,1,0,-0,0,1.75,0,1,0,220,5,1.1,0.9
4494,1,-0,0,0,55.514618,0,1,0,380,5,1.1,0.9
4504,1,170.1,-9.3,0,5.97,0,1,0,220,5,1.1,0.9
4505,1,106.18,17.1,0,8.5,0,1,0,220,5,1.1,0.9
4506,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4511,1,91.04,19.9,0,5.1,0,1,0,220,5,1.1,0.9
4513,1,102.39,29.5,0,3.14,0,1,0,220,5,1.1,0.9
4520,1,-0,-0,0,0.94,0,1,0,220,5,1.1,0.9
4525,1,-0,0,0,6.12,0,1,0,220,5,1.1,0.9
4529,1,53.9,8.7,0,10.14,0,1,0,220,5,1.1,0.9
4541,1,0,-0,0,150.797812,0,1,0,380,5,1.1,0.9
4544,1,-0,-0,0,14.64,0,1,0,220,5,1.1,0.9
4549,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
4550,1,0,-0,0,124.2,0,1,0,380,5,1.1,0.9
4554,1,132.3,21.9,0,0.95,0,1,0,220,5,1.1,0.9
4562,1,145.08,25.7,0,2.27,0,1,0,220,5,1.1,0.9
4566,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4580,1,12.24,3.9,0,7.98,0,1,0,220,5,1.1,0.9
4594,1,-1.73,-1.71,0,22.062314,0,1,0,380,5,1.1,0.9
4598,1,-0,0,0,52.958443,0,1,0,380,5,1.1,0.9
4615,1,47.3,17.6,0,1.2,0,1,0,220,5,1.1,0.9
4623,1,0,-0,0,80.388213,0,1,0,380,5,1.1,0.9
4624,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4656,1,93.9,-0.4,0,3.66,0,1,0,220,5,1.1,0.9
4661,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4674,1,137.86,29.2,0,0.53,0,1,0,220,5,1.1,0.9
4679,1,114.18,17.8,0,48.05,0,1,0,220,5,1.1,0.9
4683,1,43.18,8.5,0,7.31,0,1,0,220,5,1.1,0.9
4685,1,51.31,11.2,0,10.16,0,1,0,220,5,1.1,0.9
4689,1,121.96,15,0,30.97,0,1,0,220,5,1.1,0.9
4701,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4710,1,217.24,76.84,0,8.59,0,1,0,220,5,1.1,0.9
4711,1,-0,0,0,16.11,0,1,0,220,5,1.1,0.9
4725,1,5.46,1.6,0,4.15,0,1,0,220,5,1.1,0.9
4728,1,3.45,0.1,0,1.34,0,1,0,220,5,1.1,0.9
4729,1,0,0,0,2.38,0,1,0,220,5,1.1,0.9
4734,1,0,0,0,25.339116,0,1,0,380,5,1.1,0.9
4738,1,113.28,25.72,0,5.11,0,1,0,220,5,1.1,0.9
4747,1,103.73,27.8,0,6.1,0,1,0,220,5,1.1,0.9
4748,1,-0,-0,0,1.49,0,1,0,220,5,1.1,0.9
4765,1,36.73,10.1,0,0.43,0,1,0,220,5,1.1,0.9
4783,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4787,1,80.02,27.1,0,7.2,0,1,0,380,5,1.1,0.9
4816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4819,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4823,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4826,1,115.18,16,0,11.22,0,1,0,220,5,1.1,0.9
4829,1,191.11,39.1,0,4.23,0,1,0,220,5,1.1,0.9
4831,1,144.97,44.33,0,5.22,0,1,0,220,5,1.1,0.9
4850,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4852,1,45.55,-59.9,0,30.04,0,1,0,220,5,1.1,0.9
4864,1,-28.21,-6,0,0.05,0,1,0,220,5,1.1,0.9
4867,1,73.12,27.3,0,0.49,0,1,0,220,5,1.1,0.9
4874,1,-0.58,-53.03,0,6.85,0,1,0,220,5,1.1,0.9
4880,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4885,1,185,50.4,0,1.23,0,1,0,220,5,1.1,0.9
4889,1,83.36,19.8,0,6.47,0,1,0,220,5,1.1,0.9
4907,1,139.15,29.2,0,2.69,0,1,0,220,5,1.1,0.9
4908,1,55.65,9.9,0,11.56,0,1,0,220,5,1.1,0.9
4914,1,14.91,-8.73,0,34.66,0,1,0,220,5,1.1,0.9
4918,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4925,1,-0,0,0,0.3,0,1,0,220,5,1.1,0.9
4936,1,347.09,28,0,48.6,0,1,0,220,5,1.1,0.9
4939,1,63.1,31.1,0,0.37,0,1,0,220,5,1.1,0.9
4942,1,122.18,33.6,0,3.72,0,1,0,220,5,1.1,0.9
4950,1,218.7,-9.1,0,49,0,1,0,220,5,1.1,0.9
4951,1,183.95,-6.47,0,5.74,0,1,0,220,5,1.1,0.9
4952,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4970,1,-0,-0,0,171.931977,0,1,0,380,5,1.1,0.9
4974,1,99.03,26.9,0,4.68,0,1,0,220,5,1.1,0.9
5002,1,-0,0,0,4.34,0,1,0,220,5,1.1,0.9
5003,1,17.87,-8.59,0,0.21,0,1,0,220,5,1.1,0.9
5004,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5007,1,0,0,0,40.291745,0,1,0,380,5,1.1,0.9
5016,1,-0,0,0,8.347383,0,1,0,380,5,1.1,0.9
5019,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5049,1,151.87,29,0,2.05,0,1,0,220,5,1.1,0.9
5051,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5067,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5077,1,34.39,5.8,0,4.45,0,1,0,220,5,1.1,0.9
5083,1,89.37,10.8,0,0.35,0,1,0,220,5,1.1,0.9
5093,1,78.69,28,0,1.49,0,1,0,220,5,1.1,0.9
5099,1,0,0,0,9.34,0,1,0,220,5,1.1,0.9
5106,1,44.4,13,0,2.47,0,1,0,220,5,1.1,0.9
5110,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5120,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5131,1,-0,0,0,7.84,0,1,0,220,5,1.1,0.9
5137,1,16.92,0,0,0.57,0,1,0,220,5,1.1,0.9
5144,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5146,1,255.59,48.9,0,8.36,0,1,0,220,5,1.1,0.9
5174,1,0,-0,0,8.19,0,1,0,220,5,1.1,0.9
5179,1,199.89,5.67,0,12.83,0,1,0,220,5,1.1,0.9
5182,1,0,0,0,0.18,0,1,0,220,5,1.1,0.9
5212,1,-0,0,0,0.2,0,1,0,220,5,1.1,0.9
5213,1,274.38,36.3,0,16.01,0,1,0,220,5,1.1,0.9
5215,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
5233,1,-0,-0,0,14.04,0,1,0,220,5,1.1,0.9
5237,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5241,1,0,-0,0,70.905048,0,1,0,380,5,1.1,0.9
5256,1,101.17,36,0,5.47,0,1,0,220,5,1.1,0.9
5257,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
5270,1,-0,-0,0,7.4,0,1,0,220,5,1.1,0.9
5278,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5286,1,19.14,5.1,0,0.99,0,1,0,220,5,1.1,0.9
5288,1,-0,-0,0,3.06,0,1,0,380,5,1.1,0.9
5297,1,61.44,11,0,7.68,0,1,0,220,5,1.1,0.9
5300,1,-0,-0,0,1.3,0,1,0,220,5,1.1,0.9
5308,1,0,-0,0,42.19206,0,1,0,380,5,1.1,0.9
5317,1,325.97,87.4,0,26.36,0,1,0,220,5,1.1,0.9
5334,1,19.48,6.6,0,3.79,0,1,0,220,5,1.1,0.9
5340,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5341,1,71.45,17.5,0,0.43,0,1,0,220,5,1.1,0.9
5350,1,0,0,0,28.208233,0,1,0,380,5,1.1,0.9
5351,1,0,0,0,3.28,0,1,0,220,5,1.1,0.9
5354,1,78.02,19.5,0,3.59,0,1,0,220,5,1.1,0.9
5362,1,152.73,-17.2,0,45.85,0,1,0,220,5,1.1,0.9
5365,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5379,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5383,1,0,-0,0,24.7,0,1,0,220,5,1.1,0.9
5388,1,177.32,42,0,2.3,0,1,0,220,5,1.1,0.9
5393,1,-0,0,0,9.43,0,1,0,220,5,1.1,0.9
5395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5400,1,268.62,52.78,0,0.82,0,1,0,220,5,1.1,0.9
5410,1,77.58,26,0,5.18,0,1,0,220,5,1.1,0.9
5413,1,-0,-0,0,5.57,0,1,0,220,5,1.1,0.9
5417,1,36.4,5.3,0,3.07,0,1,0,220,5,1.1,0.9
5418,1,-0,0,0,3.96,0,1,0,220,5,1.1,0.9
5419,1,388.33,144.3,0,0.54,0,1,0,220,5,1.1,0.9
5420,1,63.33,1.94,0,26.48,0,1,0,380,5,1.1,0.9
5421,1,-0,-0,0,0.92,0,1,0,380,5,1.1,0.9
5441,1,153.43,34.55,0,8.44,0,1,0,220,5,1.1,0.9
5455,1,-0,-0,0,5.27,0,1,0,220,5,1.1,0.9
5458,1,0,0,0,9.09,0,1,0,220,5,1.1,0.9
5460,1,-15.89,-6.42,0,38.657071,0,1,0,380,5,1.1,0.9
5461,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5469,1,106.6,-18.8,0,4.1,0,1,0,220,5,1.1,0.9
5477,1,-0,-0,0,18.02,0,1,0,220,5,1.1,0.9
5481,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5486,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5488,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5490,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5502,1,-0,-0,0,0.58,0,1,0,220,5,1.1,0.9
5519,1,0,-0,0,1.98,0,1,0,220,5,1.1,0.9
5522,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
5525,1,262.74,59.35,0,18.71,0,1,0,220,5,1.1,0.9
5529,1,0,0,0,0.36,0,1,0,220,5,1.1,0.9
5533,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5546,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5550,1,0,-0,0,10.83,0,1,0,220,5,1.1,0.9
5564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5567,1,0,0,0,3.59,0,1,0,220,5,1.1,0.9
5571,1,-0,0,0,1.01,0,1,0,220,5,1.1,0.9
5573,1,0,-0,0,2.94,0,1,0,220,5,1.1,0.9
5574,1,110.84,6,0,2.06,0,1,0,220,5,1.1,0.9
5586,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
5589,1,0,0,0,173.904854,0,1,0,380,5,1.1,0.9
5610,1,110.62,9.2,0,27.55,0,1,0,220,5,1.1,0.9
5616,1,250.37,35.2,0,11.99,0,1,0,220,5,1.1,0.9
5627,1,-0,-0,0,0.53,0,1,0,220,5,1.1,0.9
5630,1,0,0,0,11.52,0,1,0,220,5,1.1,0.9
5641,1,-0,-0,0,5.98,0,1,0,220,5,1.1,0.9
5648,1,-0,-0,0,115.528858,0,1,0,380,5,1.1,0.9
5653,1,107.38,7.28,0,2.52,0,1,0,220,5,1.1,0.9
5658,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5664,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5666,1,138.75,34.7,0,3.66,0,1,0,220,5,1.1,0.9
5686,1,58.1,19.6,0,2.64,0,1,0,220,5,1.1,0.9
5688,1,15.7,5.2,0,1.44,0,1,0,220,5,1.1,0.9
5691,1,195.1,-14.2,0,12.89,0,1,0,220,5,1.1,0.9
5695,1,158.76,20.3,0,6.77,0,1,0,220,5,1.1,0.9
5699,1,-0,0,0,0.59,0,1,0,220,5,1.1,0.9
5709,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5712,1,203.53,44.65,0,2.77,0,1,0,220,5,1.1,0.9
5720,1,337.6,-15.4,0,6.27,0,1,0,220,5,1.1,0.9
5723,1,156.98,45.4,0,7.55,0,1,0,220,5,1.1,0.9
5735,1,179.33,10.04,0,4.38,0,1,0,220,5,1.1,0.9
5738,1,-0,-0,0,8.13,0,1,0,220,5,1.1,0.9
5743,1,-0,0,0,4.28,0,1,0,220,5,1.1,0.9
5753,1,-0,-0,0,1.81,0,1,0,220,5,1.1,0.9
5764,1,110.51,4.3,0,3.69,0,1,0,220,5,1.1,0.9
5781,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5789,1,0,0,0,0.35,0,1,0,220,5,1.1,0.9
5799,1,-0,-0,0,1.38,0,1,0,220,5,1.1,0.9
5803,1,0,-0,0,0.35,0,1,0,220,5,1.1,0.9
5814,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5836,1,271.37,48.92,0,5.96,0,1,0,220,5,1.1,0.9
5837,1,-0,-0,0,132.04744,0,1,0,380,5,1.1,0.9
5853,1,136.19,38.9,0,0.84,0,1,0,220,5,1.1,0.9
5856,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5857,1,87.15,21.2,0,0.97,0,1,0,220,5,1.1,0.9
5881,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5891,1,15.59,5.5,0,3.3,0,1,0,220,5,1.1,0.9
5907,1,206.9,14.8,0,17.28,0,1,0,220,5,1.1,0.9
5918,1,82.08,16.41,0,15.77,0,1,0,220,5,1.1,0.9
5926,1,0,-0,0,3.98,0,1,0,220,5,1.1,0.9
5935,1,-0,0,0,5.75,0,1,0,220,5,1.1,0.9
5940,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5944,1,79.91,21.7,0,9.63,0,1,0,220,5,1.1,0.9
5957,1,231.31,36.6,0,3.55,0,1,0,220,5,1.1,0.9
5971,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5983,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5987,1,26.73,1.68,0,4.02,0,1,0,220,5,1.1,0.9
5990,1,0,-0,0,4.53,0,1,0,220,5,1.1,0.9
5993,1,0,-0,0,2.75,0,1,0,220,5,1.1,0.9
5994,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6010,1,0,0,0,1.35,0,1,0,220,5,1.1,0.9
6031,1,0,0,0,2.22,0,1,0,220,5,1.1,0.9
6036,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6041,1,0,0,0,0.53,0,1,0,220,5,1.1,0.9
6053,1,458.15,79.3,0,7.73,0,1,0,220,5,1.1,0.9
6071,1,181.77,35.6,0,4.59,0,1,0,220,5,1.1,0.9
6101,1,114.51,40.2,0,1.13,0,1,0,220,5,1.1,0.9
6104,1,103.53,4.99,0,0.18,0,1,0,220,5,1.1,0.9
6110,1,87.37,16,0,1.87,0,1,0,220,5,1.1,0.9
6112,1,50.34,15.27,0,7.88,0,1,0,220,5,1.1,0.9
6114,1,0,0,0,8.78,0,1,0,220,5,1.1,0.9
6115,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
6119,1,245.97,72.56,0,8.23,0,1,0,220,5,1.1,0.9
6146,1,0,-0,0,3.15,0,1,0,220,5,1.1,0.9
6151,1,67.45,33.2,0,0.31,0,1,0,220,5,1.1,0.9
6153,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6163,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
6168,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6178,1,101.17,28.4,0,10.57,0,1,0,220,5,1.1,0.9
6194,1,0,-0,0,3.14,0,1,0,220,5,1.1,0.9
6199,1,-4.82,-0.88,0,224.85,0,1,0,380,5,1.1,0.9
6203,1,15.59,5.6,0,2.34,0,1,0,220,5,1.1,0.9
6206,1,-7.62,-2.52,0,33.197994,0,1,0,380,5,1.1,0.9
6219,1,-0,-0,0,0.22,0,1,0,220,5,1.1,0.9
6220,1,257.81,27.6,0,0.36,0,1,0,220,5,1.1,0.9
6224,1,0,0,0,58.990785,0,1,0,380,5,1.1,0.9
6231,1,-0,0,0,11.5,0,1,0,220,5,1.1,0.9
6232,1,54.75,12,0,7.28,0,1,0,220,5,1.1,0.9
6240,1,0,-0,0,6.31,0,1,0,220,5,1.1,0.9
6246,1,1769.94,-353.95,0,62.59,0,1,0,380,5,1.1,0.9
6252,1,183.11,44.5,0,3.67,0,1,0,220,5,1.1,0.9
6253,1,143.19,29.3,0,26.74,0,1,0,220,5,1.1,0.9
6267,1,101.5,18.1,0,3.05,0,1,0,220,5,1.1,0.9
6271,1,4.11,2.6,0,4.45,0,1,0,220,5,1.1,0.9
6290,1,52.97,20.4,0,3.63,0,1,0,220,5,1.1,0.9
6291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6306,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
6308,1,0,-0,0,0.05,0,1,0,220,5,1.1,0.9
6313,1,54.42,14.9,0,4.04,0,1,0,220,5,1.1,0.9
6331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6332,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6337,1,0,0,0,8.26,0,1,0,380,5,1.1,0.9
6351,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6357,1,478.94,107.9,0,11.64,0,1,0,220,5,1.1,0.9
6368,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6371,1,-0,-0,0,0.35,0,1,0,220,5,1.1,0.9
6376,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6382,1,83.86,10.49,0,7.91,0,1,0,220,5,1.1,0.9
6384,1,177.77,47.4,0,3.65,0,1,0,220,5,1.1,0.9
6405,1,85.03,19.8,0,5.41,0,1,0,220,5,1.1,0.9
6416,1,75.23,16.4,0,3.7,0,1,0,220,5,1.1,0.9
6426,1,11.35,3.8,0,4.6,0,1,0,220,5,1.1,0.9
6427,1,92.49,22.9,0,28.5,0,1,0,380,5,1.1,0.9
6429,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6430,1,0,-0,0,6.03,0,1,0,220,5,1.1,0.9
6450,1,6.13,2.1,0,1.92,0,1,0,220,5,1.1,0.9
6455,1,22.81,13.3,0,0.17,0,1,0,220,5,1.1,0.9
6472,1,0,-0,0,9.93,0,1,0,220,5,1.1,0.9
6474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6475,1,-0,0,0,149.047157,0,1,0,380,5,1.1,0.9
6478,1,156.98,34.8,0,2.37,0,1,0,220,5,1.1,0.9
6486,1,35.29,17.4,0,0.89,0,1,0,220,5,1.1,0.9
6495,1,55.21,12.3,0,2.2,0,1,0,220,5,1.1,0.9
6510,1,98.06,26.7,0,8.91,0,1,0,220,5,1.1,0.9
6516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6521,1,0,0,0,2.3,0,1,0,220,5,1.1,0.9
6532,1,134.18,18.1,0,15.46,0,1,0,220,5,1.1,0.9
6552,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6555,1,-37.81,-21.64,0,83.362314,0,1,0,380,5,1.1,0.9
6556,1,-0,-0,0,4.61,0,1,0,220,5,1.1,0.9
6563,1,0,-0,0,8.94,0,1,0,220,5,1.1,0.9
6565,1,0,-0,0,4.05,0,1,0,220,5,1.1,0.9
6570,1,-0,0,0,32.43,0,1,0,220,5,1.1,0.9
6581,1,170.99,23.4,0,87.73,0,1,0,380,5,1.1,0.9
6612,1,45.74,15.25,0,3.96,0,1,0,220,5,1.1,0.9
6616,1,-0,-0,0,3.06,0,1,0,220,5,1.1,0.9
6619,1,-0,-0,0,10.67,0,1,0,220,5,1.1,0.9
6624,1,-37.33,-11.88,0,145.18,0,1,0,380,5,1.1,0.9
6629,1,69.63,16.3,0,2.03,0,1,0,220,5,1.1,0.9
6630,1,149.09,24.8,0,13.73,0,1,0,220,5,1.1,0.9
6636,1,-0,0,0,0.31,0,1,0,220,5,1.1,0.9
6638,1,68.54,10.24,0,3.48,0,1,0,220,5,1.1,0.9
6639,1,431.4,52.61,0,2.87,0,1,0,220,5,1.1,0.9
6648,1,-26.03,-0.84,0,0.1,0,1,0,220,5,1.1,0.9
6664,1,-0,0,0,10.68,0,1,0,220,5,1.1,0.9
6675,1,42.18,7.5,0,11.89,0,1,0,220,5,1.1,0.9
6684,1,-0,0,0,9.84,0,1,0,220,5,1.1,0.9
6691,1,47.3,12.5,0,1.26,0,1,0,220,5,1.1,0.9
6692,1,11.48,3.3,0,4.65,0,1,0,220,5,1.1,0.9
6697,1,343.53,74.5,0,3.69,0,1,0,220,5,1.1,0.9
6714,1,-0,-0,0,0.3,0,1,0,220,5,1.1,0.9
6723,1,0,0,0,1.58,0,1,0,220,5,1.1,0.9
6730,1,-0,0,0,2.18,0,1,0,220,5,1.1,0.9
6734,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6735,1,-0,-0,0,0.4,0,1,0,380,5,1.1,0.9
6737,1,0,-0,0,9.74,0,1,0,220,5,1.1,0.9
6738,1,-4.91,-2.53,0,120.576812,0,1,0,380,5,1.1,0.9
6742,1,152.75,23.9,0,7.26,0,1,0,220,5,1.1,0.9
6744,1,271.4,95.29,0,7.55,0,1,0,220,5,1.1,0.9
6757,1,0,0,0,6.57,0,1,0,380,5,1.1,0.9
6763,1,0,-0,0,5.46,0,1,0,220,5,1.1,0.9
6772,1,68.23,23.2,0,0.22,0,1,0,220,5,1.1,0.9
6773,1,0,-0,0,2.18,0,1,0,220,5,1.1,0.9
6785,1,0,0,0,8.9,0,1,0,220,5,1.1,0.9
6791,1,51.53,9.1,0,18.2,0,1,0,220,5,1.1,0.9
6802,1,-0,0,0,7.43,0,1,0,220,5,1.1,0.9
6806,1,151.02,15.97,0,4.57,0,1,0,220,5,1.1,0.9
6807,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6820,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6828,1,64.66,16.5,0,6.24,0,1,0,220,5,1.1,0.9
6831,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6837,1,53.09,11,0,0.05,0,1,0,220,5,1.1,0.9
6842,1,108.95,21.7,0,6,0,1,0,220,5,1.1,0.9
6844,1,-0,-0,0,1.04,0,1,0,220,5,1.1,0.9
6845,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6846,1,49.31,19.3,0,3.25,0,1,0,220,5,1.1,0.9
6852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6854,1,0,0,0,0,0,1,0,220,5,1.1,0.9
6857,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6880,1,0,0,0,1.36,0,1,0,220,5,1.1,0.9
6887,1,-0,-0,0,3.13,0,1,0,220,5,1.1,0.9
6888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6889,1,-12.49,-5.83,0,6.235224,0,1,0,380,5,1.1,0.9
6891,1,150.76,26.86,0,1.93,0,1,0,220,5,1.1,0.9
6897,1,196.56,39.4,0,28.24,0,1,0,380,5,1.1,0.9
6901,1,-37.84,-19.23,0,28.140258,0,1,0,380,5,1.1,0.9
6908,1,0,0,0,3.01,0,1,0,220,5,1.1,0.9
6909,1,136.19,8.7,0,15.85,0,1,0,220,5,1.1,0.9
6921,1,-37.34,-13.33,0,251.529665,0,1,0,380,5,1.1,0.9
6922,1,126.29,44.7,0,1.91,0,1,0,220,5,1.1,0.9
6926,1,138.41,101.4,0,0.53,0,1,0,220,5,1.1,0.9
6940,1,0,-0,0,10.46,0,1,0,220,5,1.1,0.9
6947,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6952,1,201.12,33.2,0,29.17,0,1,0,220,5,1.1,0.9
6954,1,20.14,10,0,1.03,0,1,0,220,5,1.1,0.9
6961,1,62.88,18.4,0,3.29,0,1,0,220,5,1.1,0.9
6969,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6982,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6989,1,0,0,0,1.91,0,1,0,220,5,1.1,0.9
6990,1,-0,0,0,4.54,0,1,0,220,5,1.1,0.9
7014,1,0,0,0,0.3,0,1,0,220,5,1.1,0.9
7019,1,58.43,12.8,0,2.87,0,1,0,220,5,1.1,0.9
7021,1,252.14,53.3,0,3.26,0,1,0,220,5,1.1,0.9
7030,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
7036,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7042,1,245.67,91,0,1.16,0,1,0,220,5,1.1,0.9
7047,1,377.88,70.5,0,28.91,0,1,0,220,5,1.1,0.9
7049,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7050,1,133.41,26,0,22.01,0,1,0,220,5,1.1,0.9
7052,1,123.4,36.6,0,2.21,0,1,0,220,5,1.1,0.9
7056,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7069,1,287.71,42.82,0,9.28,0,1,0,220,5,1.1,0.9
7070,1,158.87,25.8,0,24.18,0,1,0,220,5,1.1,0.9
7076,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
7092,1,49.64,8.8,0,20.17,0,1,0,220,5,1.1,0.9
7098,1,0,-0,0,7.17,0,1,0,220,5,1.1,0.9
7115,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7119,1,166.24,34.9,0,8.9,0,1,0,220,5,1.1,0.9
7124,1,-0,0,0,16.73,0,1,0,220,5,1.1,0.9
7129,1,37.07,5,0,0.38,0,1,0,220,5,1.1,0.9
7132,1,246.81,90.5,0,0.16,0,1,0,220,5,1.1,0.9
7133,1,113.73,19,0,1.84,0,1,0,220,5,1.1,0.9
7144,1,8.48,-1.82,0,0.37,0,1,0,220,5,1.1,0.9
7148,1,-0,-0,0,10.89,0,1,0,220,5,1.1,0.9
7159,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7162,1,-0,0,0,2.48,0,1,0,220,5,1.1,0.9
7163,1,-0,0,0,2.9,0,1,0,220,5,1.1,0.9
7164,1,-18.6,-6.72,0,152.683271,0,1,0,380,5,1.1,0.9
7165,1,-0,-0,0,9.26,0,1,0,220,5,1.1,0.9
7178,1,-0,-0,0,2.45,0,1,0,220,5,1.1,0.9
7183,2,0,0,0,0,0,1,0,380,5,1.3,0.7
7202,1,20.7,6.1,0,2,0,1,0,220,5,1.1,0.9
7209,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7222,1,0,-0,0,5,0,1,0,220,5,1.1,0.9
7226,1,160.09,31.3,0,3.18,0,1,0,220,5,1.1,0.9
7231,1,0,0,0,0.05,0,1,0,220,5,1.1,0.9
7253,1,8.35,3.1,0,0,0,1,0,220,5,1.1,0.9
7256,1,436.08,92.02,0,9.45,0,1,0,220,5,1.1,0.9
7259,1,82.39,0,0,0.15,0,1,0,220,5,1.1,0.9
7264,1,0,-0,0,3.42,0,1,0,220,5,1.1,0.9
7266,1,-0,-0,0,2.12,0,1,0,220,5,1.1,0.9
7267,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7273,1,244.14,36.4,0,17.89,0,1,0,220,5,1.1,0.9
7274,1,61.07,16.5,0,6.75,0,1,0,220,5,1.1,0.9
7282,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7284,1,0,0,0,0,0,1,0,220,5,1.1,0.9
7289,1,0,-0,0,26.5,0,1,0,220,5,1.1,0.9
7309,1,0,-0,0,1.32,0,1,0,220,5,1.1,0.9
7316,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
7325,1,0,0,0,0.41,0,1,0,220,5,1.1,0.9
7327,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7328,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7338,1,0,-0,0,2.98,0,1,0,220,5,1.1,0.9
7341,1,37.44,0,0,0.67,0,1,0,220,5,1.1,0.9
7342,1,187.89,70.8,0,5.23,0,1,0,220,5,1.1,0.9
7351,1,68.56,16.3,0,0.05,0,1,0,220,5,1.1,0.9
7353,1,141.53,26.7,0,7.02,0,1,0,220,5,1.1,0.9
7361,1,-0,-0,0,14.29,0,1,0,220,5,1.1,0.9
7367,1,1.67,0.4,0,0.15,0,1,0,220,5,1.1,0.9
7373,1,0,-0,0,1.81,0,1,0,220,5,1.1,0.9
7377,1,0,0,0,0.63,0,1,0,220,5,1.1,0.9
7380,1,117.48,0.56,0,18.05,0,1,0,380,5,1.1,0.9
7396,1,-0,0,0,5.68,0,1,0,220,5,1.1,0.9
7422,1,73.01,25.6,0,2.34,0,1,0,220,5,1.1,0.9
7437,1,20.37,5.3,0,7.32,0,1,0,220,5,1.1,0.9
7438,1,134.86,20.7,0,2.39,0,1,0,220,5,1.1,0.9
7464,1,219.74,28.23,0,5.87,0,1,0,220,5,1.1,0.9
7466,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7471,1,-18.95,-6.93,0,33.11439,0,1,0,380,5,1.1,0.9
7473,1,126.12,71.42,0,11.08,0,1,0,220,5,1.1,0.9
7474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7485,1,49.31,10.8,0,8.72,0,1,0,220,5,1.1,0.9
7491,1,0,-0,0,4.29,0,1,0,220,5,1.1,0.9
7495,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7507,1,4.45,0.8,0,17.65,0,1,0,220,5,1.1,0.9
7513,1,0,-0,0,38.549494,0,1,0,380,5,1.1,0.9
7519,1,108.92,31.8,0,5.02,0,1,0,220,5,1.1,0.9
7520,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7522,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7523,1,-0,0,0,2.11,0,1,0,220,5,1.1,0.9
7530,1,0,0,0,31.242294,0,1,0,380,5,1.1,0.9
7537,1,0,0,0,17.184121,0,1,0,380,5,1.1,0.9
7539,1,45.42,15.7,0,2.08,0,1,0,220,5,1.1,0.9
7541,1,385.13,89.04,0,43.55,0,1,0,380,5,1.1,0.9
7571,1,-0,-0,0,13.9,0,1,0,220,5,1.1,0.9
7576,1,0,0,0,0.5,0,1,0,220,5,1.1,0.9
7577,1,0,0,0,6.69,0,1,0,220,5,1.1,0.9
7579,1,152.2,11.4,0,3.05,0,1,0,220,5,1.1,0.9
7580,1,0,0,0,0.17,0,1,0,220,5,1.1,0.9
7582,1,0,-0,0,3.44,0,1,0,220,5,1.1,0.9
7583,1,5.57,1.8,0,3.68,0,1,0,220,5,1.1,0.9
7599,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
7624,1,36.4,10.5,0,1.78,0,1,0,220,5,1.1,0.9
7626,1,87.71,45.6,0,0.04,0,1,0,220,5,1.1,0.9
7635,1,0,0,0,1.86,0,1,0,220,5,1.1,0.9
7640,1,76.47,35,0,34.52,0,1,0,380,5,1.1,0.9
7641,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7647,1,-0,-0,0,0.1,0,1,0,220,5,1.1,0.9
7653,1,37.73,11.4,0,0,0,1,0,220,5,1.1,0.9
7663,1,41.29,2.7,0,2.33,0,1,0,220,5,1.1,0.9
7691,1,0,-0,0,96.48,0,1,0,380,5,1.1,0.9
7694,1,-14.96,-4.7,0,0.04,0,1,0,220,5,1.1,0.9
7697,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7700,1,73.56,27.4,0,14.12,0,1,0,220,5,1.1,0.9
7702,1,-0,-0,0,11.68,0,1,0,220,5,1.1,0.9
7726,1,0,0,0,2.03,0,1,0,220,5,1.1,0.9
7738,1,35.4,9.2,0,5.23,0,1,0,220,5,1.1,0.9
7752,1,583.11,126,0,7.45,0,1,0,220,5,1.1,0.9
7766,1,87.71,25.6,0,1.6,0,1,0,220,5,1.1,0.9
7770,1,231.13,32.36,0,8.31,0,1,0,220,5,1.1,0.9
7772,1,248.59,51.8,0,18.45,0,1,0,220,5,1.1,0.9
7775,1,168.43,7.9,0,5,0,1,0,220,5,1.1,0.9
7776,2,0,0,0,0,0,1,0,380,5,1.3,0.7
7778,1,170.1,21.5,0,28.85,0,1,0,380,5,1.1,0.9
7791,1,-0,0,0,1.33,0,1,0,220,5,1.1,0.9
7797,1,-0,-0,0,2.09,0,1,0,220,5,1.1,0.9
7808,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7809,1,188.44,27.7,0,3.04,0,1,0,220,5,1.1,0.9
7824,1,10.24,3.4,0,2.63,0,1,0,220,5,1.1,0.9
7831,1,-17.17,-7.1,0,57.019803,0,1,0,380,5,1.1,0.9
7840,1,-19.28,29.9,0,1.6,0,1,0,220,5,1.1,0.9
7842,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7847,1,0,-0,0,1.55,0,1,0,220,5,1.1,0.9
7857,1,0,0,0,2.36,0,1,0,220,5,1.1,0.9
7862,1,0,0,0,9.74,0,1,0,220,5,1.1,0.9
7865,1,94.49,19.6,0,4.32,0,1,0,220,5,1.1,0.9
7873,1,-20.94,-6.16,0,11.99,0,1,0,220,5,1.1,0.9
7881,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
7883,1,52.86,17.8,0,0.32,0,1,0,220,5,1.1,0.9
7885,1,158.31,20,0,2.42,0,1,0,220,5,1.1,0.9
7886,1,180.66,42.7,0,12.79,0,1,0,220,5,1.1,0.9
7892,1,41.07,11,0,0.52,0,1,0,220,5,1.1,0.9
7895,1,376.55,52.5,0,11.36,0,1,0,220,5,1.1,0.9
7903,1,0,-0,0,7.78,0,1,0,220,5,1.1,0.9
7905,1,385.89,87.2,0,88.35,0,1,0,380,5,1.1,0.9
7913,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7923,1,0,-0,0,0.97,0,1,0,220,5,1.1,0.9
7937,1,62.32,17,0,2.4,0,1,0,220,5,1.1,0.9
7943,1,42.74,2,0,0.56,0,1,0,220,5,1.1,0.9
7945,1,19.92,5.8,0,0.84,0,1,0,220,5,1.1,0.9
7955,1,124.07,8.9,0,16.19,0,1,0,220,5,1.1,0.9
7961,1,56.21,8.1,0,8.02,0,1,0,220,5,1.1,0.9
7967,1,0,-0,0,5.97,0,1,0,220,5,1.1,0.9
7972,1,264.49,68.5,0,5.12,0,1,0,220,5,1.1,0.9
7974,1,260.15,13.1,0,51.03,0,1,0,220,5,1.1,0.9
7982,1,124.52,19.7,0,38.04,0,1,0,220,5,1.1,0.9
7988,1,-3.55,-1.43,0,11.834121,0,1,0,380,5,1.1,0.9
7989,1,0,0,0,0.27,0,1,0,220,5,1.1,0.9
7994,1,13.24,3.3,0,6.84,0,1,0,220,5,1.1,0.9
7998,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8005,1,-0,-0,0,16.77,0,1,0,220,5,1.1,0.9
8030,1,-0,0,0,122.13,0,1,0,380,5,1.1,0.9
8035,1,-0,0,0,4.22,0,1,0,220,5,1.1,0.9
8043,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8057,1,76.91,9.5,0,3.67,0,1,0,220,5,1.1,0.9
8060,1,0,-0,0,9.54,0,1,0,220,5,1.1,0.9
8104,1,141.41,40.8,0,0.2,0,1,0,220,5,1.1,0.9
8107,1,75.8,16.1,0,3.35,0,1,0,220,5,1.1,0.9
8109,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8112,1,97.72,29.3,0,1.21,0,1,0,220,5,1.1,0.9
8128,1,-0,0,0,8.1,0,1,0,380,5,1.1,0.9
8151,1,0,0,0,14.23,0,1,0,220,5,1.1,0.9
8158,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8165,1,0,-0,0,2.42,0,1,0,220,5,1.1,0.9
8180,1,324.19,47,0,2.38,0,1,0,220,5,1.1,0.9
8189,1,0,-0,0,9.54,0,1,0,220,5,1.1,0.9
8190,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
8191,1,0,0,0,11.38,0,1,0,220,5,1.1,0.9
8195,1,-101.01,-129.29,0,37.176703,0,1,0,380,5,1.1,0.9
8200,1,0,-0,0,39.58,0,1,0,380,5,1.1,0.9
8209,1,92.71,16.5,0,16.43,0,1,0,220,5,1.1,0.9
8214,1,65.56,11.1,0,1.05,0,1,0,220,5,1.1,0.9
8222,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8225,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8250,1,218.01,32.1,0,3.86,0,1,0,220,5,1.1,0.9
8255,1,43.4,13.1,0,3.22,0,1,0,220,5,1.1,0.9
8265,1,44.96,20.5,0,0.85,0,1,0,220,5,1.1,0.9
8267,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8291,1,0,-0,0,6.52,0,1,0,220,5,1.1,0.9
8293,1,125.29,14.5,0,1.24,0,1,0,220,5,1.1,0.9
8294,1,15.81,6.3,0,0.38,0,1,0,220,5,1.1,0.9
8307,1,-0,0,0,0.14,0,1,0,220,5,1.1,0.9
8310,1,-0,0,0,2.46,0,1,0,220,5,1.1,0.9
8311,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8312,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8316,1,0,0,0,0.72,0,1,0,220,5,1.1,0.9
8328,1,91.6,14.4,0,13.37,0,1,0,220,5,1.1,0.9
8331,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
8334,1,263.96,-98.64,0,27.848535,0,1,0,380,5,1.1,0.9
8347,1,-2.09,-1.43,0,48.358243,0,1,0,380,5,1.1,0.9
8361,1,140.68,29.1,0,12.55,0,1,0,220,5,1.1,0.9
8367,1,86.71,19.3,0,3.04,0,1,0,220,5,1.1,0.9
8369,1,-0,-0,0,1.23,0,1,0,220,5,1.1,0.9
8373,1,216.3,-6.9,0,2.44,0,1,0,220,5,1.1,0.9
8397,1,-0,0,0,4.05,0,1,0,220,5,1.1,0.9
8405,1,45.3,12.5,0,2.61,0,1,0,220,5,1.1,0.9
8406,1,0,0,0,14.38,0,1,0,220,5,1.1,0.9
8411,1,44.07,9.6,0,1.8,0,1,0,220,5,1.1,0.9
8439,1,423.35,62.8,0,7.11,0,1,0,220,5,1.1,0.9
8448,1,318.07,89.3,0,8.89,0,1,0,220,5,1.1,0.9
8458,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8466,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
8467,1,240.36,75.3,0,2.74,0,1,0,220,5,1.1,0.9
8468,1,23.81,11.8,0,28.85,0,1,0,380,5,1.1,0.9
8473,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8475,1,-0,0,0,8.35,0,1,0,220,5,1.1,0.9
8477,1,0,0,0,2.46,0,1,0,220,5,1.1,0.9
8478,1,-0,0,0,3.01,0,1,0,220,5,1.1,0.9
8485,1,165.65,99.8,0,9.27,0,1,0,220,5,1.1,0.9
8486,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8487,1,49.42,7.68,0,17.83,0,1,0,380,5,1.1,0.9
8494,1,262.34,34.52,0,7.15,0,1,0,380,5,1.1,0.9
8497,1,43.18,14.2,0,3.5,0,1,0,220,5,1.1,0.9
8507,1,41.62,9.1,0,7.87,0,1,0,220,5,1.1,0.9
8511,1,93.6,-43.5,0,33.51,0,1,0,220,5,1.1,0.9
8515,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8522,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8535,1,80.8,24.3,0,3.12,0,1,0,220,5,1.1,0.9
8542,1,97.5,26,0,47.58,0,1,0,220,5,1.1,0.9
8546,1,5.57,1.8,0,0.77,0,1,0,220,5,1.1,0.9
8560,1,-0,0,0,1.11,0,1,0,380,5,1.1,0.9
8564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8568,1,195.33,56.2,0,0.13,0,1,0,220,5,1.1,0.9
8578,1,0,-0,0,4.55,0,1,0,220,5,1.1,0.9
8592,1,-0,0,0,0.43,0,1,0,220,5,1.1,0.9
8626,1,151.2,36.1,0,6.07,0,1,0,220,5,1.1,0.9
8627,1,-0,0,0,4.26,0,1,0,220,5,1.1,0.9
8628,1,308.07,37,0,21.03,0,1,0,220,5,1.1,0.9
8636,1,34.94,10.6,0,1.61,0,1,0,220,5,1.1,0.9
8651,1,180.65,45.11,0,5.38,0,1,0,220,5,1.1,0.9
8653,1,49.53,7.5,0,0.6,0,1,0,220,5,1.1,0.9
8656,1,6.13,1.3,0,0.09,0,1,0,220,5,1.1,0.9
8669,1,83.36,10.5,0,12.96,0,1,0,220,5,1.1,0.9
8670,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8672,1,-0,-0,0,28.515005,0,1,0,380,5,1.1,0.9
8676,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8677,1,0,0,0,2.29,0,1,0,220,5,1.1,0.9
8683,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8689,1,47.42,18.2,0,0,0,1,0,220,5,1.1,0.9
8691,1,339.13,77.16,0,17.43,0,1,0,220,5,1.1,0.9
8704,1,200.89,71.8,0,2.46,0,1,0,220,5,1.1,0.9
8707,1,113.29,24.3,0,8.53,0,1,0,220,5,1.1,0.9
8711,1,0,0,0,3.9,0,1,0,220,5,1.1,0.9
8721,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8722,1,-0,0,0,2.13,0,1,0,220,5,1.1,0.9
8732,1,73.68,19.3,0,12.94,0,1,0,220,5,1.1,0.9
8743,1,12.91,7.6,0,6.21,0,1,0,220,5,1.1,0.9
8748,1,310.96,4.6,0,3.77,0,1,0,220,5,1.1,0.9
8763,1,-233.23,29.6,0,207.55,0,1,0,380,5,1.1,0.9
8765,1,-0,-0,0,11.69,0,1,0,220,5,1.1,0.9
8787,1,25.38,8,0,3.71,0,1,0,220,5,1.1,0.9
8788,1,159.87,46.45,0,3.26,0,1,0,220,5,1.1,0.9
8791,1,-0,-0,0,0.36,0,1,0,220,5,1.1,0.9
8795,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8804,1,24.48,4.4,0,4.83,0,1,0,220,5,1.1,0.9
8807,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8808,1,226.35,19.81,0,15.46,0,1,0,220,5,1.1,0.9
8809,1,101.2,-2.9,0,0.51,0,1,0,220,5,1.1,0.9
8818,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8825,1,451.42,95.5,0,35.34,0,1,0,380,5,1.1,0.9
8829,1,101.84,27.1,0,10.95,0,1,0,220,5,1.1,0.9
8834,1,-0,0,0,1.52,0,1,0,220,5,1.1,0.9
8835,1,126.41,22.3,0,15.55,0,1,0,220,5,1.1,0.9
8843,1,232.02,63,0,3.45,0,1,0,220,5,1.1,0.9
8846,1,20.82,0,0,0.17,0,1,0,220,5,1.1,0.9
8853,1,456.15,91.6,0,13.25,0,1,0,220,5,1.1,0.9
8854,1,76.91,35.1,0,12.59,0,1,0,220,5,1.1,0.9
8860,1,63.55,19.7,0,22.17,0,1,0,220,5,1.1,0.9
8864,1,63.31,-9.8,0,5.36,0,1,0,220,5,1.1,0.9
8872,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8873,1,0,-0,0,1.87,0,1,0,220,5,1.1,0.9
8874,1,317.07,61.4,0,26.04,0,1,0,220,5,1.1,0.9
8877,1,-0,0,0,1.03,0,1,0,220,5,1.1,0.9
8879,1,0,0,0,1.47,0,1,0,220,5,1.1,0.9
8886,1,0,-0,0,-1.392036,0,1,0,380,5,1.1,0.9
8887,1,0,0,0,102.70867,0,1,0,380,5,1.1,0.9
8893,1,309.4,33.6,0,25.9,0,1,0,220,5,1.1,0.9
8900,1,3.45,1.6,0,0.09,0,1,0,220,5,1.1,0.9
8903,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8906,1,101.17,21,0,11.23,0,1,0,220,5,1.1,0.9
8913,1,-0,0,0,1.13,0,1,0,220,5,1.1,0.9
8930,1,154.98,21.2,0,6.21,0,1,0,220,5,1.1,0.9
8931,1,-0.56,-0,0,108.21,0,1,0,380,5,1.1,0.9
8947,1,4.11,0.2,0,0.05,0,1,0,220,5,1.1,0.9
8950,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8961,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8975,1,0,-0,0,11.04,0,1,0,220,5,1.1,0.9
8976,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8980,1,71.12,12.8,0,0.17,0,1,0,220,5,1.1,0.9
8989,1,98.39,24.5,0,2.23,0,1,0,220,5,1.1,0.9
8992,1,-0,-0,0,14.64,0,1,0,220,5,1.1,0.9
8997,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8999,1,45.75,10.3,0,2.41,0,1,0,220,5,1.1,0.9
9002,1,132.32,12.54,0,23.45,0,1,0,220,5,1.1,0.9
9011,1,98.28,25.2,0,12.9,0,1,0,220,5,1.1,0.9
9012,1,28.49,6.5,0,0.52,0,1,0,220,5,1.1,0.9
9014,1,78.69,19.6,0,8.1,0,1,0,220,5,1.1,0.9
9018,1,61.66,16.9,0,1.92,0,1,0,220,5,1.1,0.9
9019,1,101.61,18.1,0,4.89,0,1,0,220,5,1.1,0.9
9021,1,169.19,21.63,0,1.91,0,1,0,220,5,1.1,0.9
9033,1,85.47,16.4,0,6.61,0,1,0,220,5,1.1,0.9
9045,1,67.34,18.9,0,1.46,0,1,0,220,5,1.1,0.9
9051,1,0,-0,0,2.15,0,1,0,220,5,1.1,0.9
9059,1,0,-0,0,2,0,1,0,220,5,1.1,0.9
9065,1,-0,-0,0,0.59,0,1,0,380,5,1.1,0.9
9066,1,25.86,3.01,0,9.29,0,1,0,220,5,1.1,0.9
9067,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9091,1,0,0,0,3.65,0,1,0,220,5,1.1,0.9
9101,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9108,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9109,1,0,-0,0,0.31,0,1,0,220,5,1.1,0.9
9112,1,0,-0,0,19.71,0,1,0,220,5,1.1,0.9
9119,1,-0,0,0,1.24,0,1,0,220,5,1.1,0.9
9128,1,56.21,8.7,0,0.19,0,1,0,220,5,1.1,0.9
9130,1,272.95,9.17,0,24.25,0,1,0,220,5,1.1,0.9
9131,1,-0,-0,0,6.62,0,1,0,220,5,1.1,0.9
9137,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9140,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9150,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9155,1,-0,-0,0,5.01,0,1,0,220,5,1.1,0.9
9158,1,61.1,9.42,0,5.92,0,1,0,220,5,1.1,0.9
9164,1,8.57,2.4,0,6.93,0,1,0,220,5,1.1,0.9
9173,1,73.45,15.6,0,5.57,0,1,0,220,5,1.1,0.9
9174,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9176,1,-0,0,0,1.28,0,1,0,220,5,1.1,0.9
9180,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9181,1,2.7,1.35,0,0.1,0,1,0,220,5,1.1,0.9
9185,1,74.45,18.6,0,18.5,0,1,0,220,5,1.1,0.9
9189,1,62.57,-61,0,55.14,0,1,0,220,5,1.1,0.9
9191,1,-0,-0,0,2.34,0,1,0,220,5,1.1,0.9
9203,1,627.36,-73.13,0,27.185221,0,1,0,380,5,1.1,0.9
9213,1,-0,-0,0,10.210952,0,1,0,380,5,1.1,0.9
9217,1,-0,0,0,6.33,0,1,0,220,5,1.1,0.9
9222,1,-5.15,-2.04,0,154.446402,0,1,0,380,5,1.1,0.9
9231,1,269.13,59.98,0,5.6,0,1,0,220,5,1.1,0.9
9241,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
