bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,3,0,0,0,0,0,1,0,20,6,1.1,0.9
2,1,79.34,45,0,6.61,0,1,0,150,9,1.1,0.9
3,1,413.05,98.5,0,16.61,0,1,0,220,6,1.1,0.9
4,1,146.27,19.1,0,0.08,0,1,0,154,1,1.1,0.9
5,1,164.83,48.8,0,4.69,0,1,0,220,5,1.1,0.9
6,1,187.11,23.4,0,2.1,0,1,0,220,5,1.1,0.9
7,1,50.16,14,0,13.34,0,1,0,220,6,1.1,0.9
8,1,374.85,53.1,0.70508,36.832433,0,1,0,380,6,1.1,0.9
9,1,-0,-0,0,75.076713,0,1,0,380,5,1.1,0.9
10,1,33.87,10.3,0,0.65,0,1,0,110,21,1.1,0.9
11,1,0,-0,0,3.41,0,1,0,154,1,1.1,0.9
12,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13,1,15.61,2,0,1.91,0,1,0,154,1,1.1,0.9
14,1,146.27,24.7,0,12.44,0,1,0,220,5,1.1,0.9
15,1,0,0,0,0,0,1,0,150,9,1.1,0.9
16,1,-6.11,2,0,0.47,0,1,0,150,9,1.1,0.9
17,1,-22.74,-8.32,0,6.5,0,1,0,220,6,1.1,0.9
18,2,0,0,0,0,0,1,0,20,14,1.1,0.9
19,1,65.13,26.7,0,12.84,0,1,0,220,4,1.1,0.9
20,1,33.4,4.3,0,5.15,0,1,0,154,1,1.1,0.9
21,1,0,-0,0.234457,-0.195381,0,1,0,380,6,1.1,0.9
22,1,73.87,12.1,0,2.18,0,1,0,220,3,1.1,0.9
23,1,0,0,0.295874,20.603438,0,1,0,380,3,1.1,0.9
24,1,27.65,7.5,0,2.39,0,1,0,110,12,1.1,0.9
25,1,1.53,0.2,0,4.93,0,1,0,154,1,1.1,0.9
26,1,175.96,39.3,0,30.71,0,1,0,220,5,1.1,0.9
27,1,0,-0,0,0.85,0,1,0,220,5,1.1,0.9
28,1,21.42,7.1,0,1.15,0,1,0,110,19,1.1,0.9
29,2,0,0,0,0,0,1,0,20,18,1.1,0.9
30,1,34.87,8.8,0,0.73,0,1,0,110,22,1.1,0.9
31,1,0,-0,0.235277,0.313936,0,1,0,220,3,1.1,0.9
32,1,182.62,54.8,0,110.54,0,1,0,380,5,1.1,0.9
33,2,0,0,0,0,0,1,0,20,4,1.1,0.9
34,1,-0,0,0,14.82,0,1,0,380,13,1.1,0.9
35,1,0,0,0,0,0,1,0,150,9,1.1,0.9
36,1,166.9,49.4,0,27.65,0,1,0,380,5,1.1,0.9
37,1,-0,0,0,0.56,0,1,0,150,9,1.1,0.9
38,1,76.06,43.2,0,6.3,0,1,0,150,9,1.1,0.9
39,2,0,0,0,0,0,1,0,20,9,1.1,0.9
40,1,0,-0,0,37.54,0,1,0,220,4,1.1,0.9
41,1,0,-0,0,0.25,0,1,0,220,4,1.1,0.9
42,2,0,0,0,0,0,1,0,11,1,1.1,0.9
43,1,14.75,4.9,0,1.8,0,1,0,110,19,1.1,0.9
44,1,11.47,3.5,0,0.31,0,1,0,110,12,1.1,0.9
45,2,0,0,0,0,0,1,0,20,4,1.1,0.9
46,1,-0,0,0.12,15.34,0,1,0,220,19,1.1,0.9
47,1,10.05,2.6,0,2,0,1,0,110,18,1.1,0.9
48,1,46.67,12.8,0,13.3,0,1,0,220,8,1.1,0.9
49,1,-0,0,0.019959,0.320041,0,1,0,150,10,1.1,0.9
50,1,17.49,4.54,0,0.1,0,1,0,110,23,1.1,0.9
51,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
52,1,30.46,4,0,4.23,0,1,0,154,1,1.1,0.9
53,1,22.73,7.9,0,26.89,0,1,0,380,4,1.1,0.9
54,2,0,0,0,0,0,1,0,20,14,1.1,0.9
55,1,0,0,0,7.27,0,1,0,220,5,1.1,0.9
56,1,11.04,3.7,0,0.81,0,1,0,110,19,1.1,0.9
57,1,10.93,2.7,0,1.14,0,1,0,110,18,1.1,0.9
58,1,6.31,-0,0,0.67,0,1,0,110,18,1.1,0.9
59,1,3.17,0.9,0,0.6,0,1,0,110,15,1.1,0.9
60,1,-0,0,0.318913,17.760815,0,1,0,220,6,1.1,0.9
61,1,-0,-0,0.549745,0.432068,0,1,0,380,2,1.1,0.9
62,2,0,0,0,0,0,1,0,20,5,1.1,0.9
63,2,0,0,0,0,0,1,0,20,5,1.1,0.9
64,1,165.7,48.3,0,5.53,0,1,0,220,4,1.1,0.9
65,1,139.29,31.8,0,20.51,0,1,0,150,8,1.1,0.9
66,2,0,0,0,0,0,1,0,20,22,1.1,0.9
67,1,0,0,0,0.84,0,1,0,110,21,1.1,0.9
68,2,0,0,0,0,0,1,0,20,4,1.1,0.9
69,2,0,0,0,0,0,1,0,20,4,1.1,0.9
70,1,110.5,-26.8,0,16.37,0,1,0,220,6,1.1,0.9
71,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
72,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
73,1,0,0,0,1.23,0,1,0,220,3,1.1,0.9
74,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
75,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
76,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
77,2,0,0,0,0,0,1,0,20,5,1.1,0.9
78,2,0,0,0,0,0,1,0,20,5,1.1,0.9
79,2,0,0,0,0,0,1,0,20,5,1.1,0.9
80,1,152.82,79.7,0,6.5,0,1,0,220,3,1.1,0.9
81,1,23.58,3,0,3.54,0,1,0,154,1,1.1,0.9
82,1,0,-0,0,2.31,0,1,0,380,5,1.1,0.9
83,1,130.12,20.7,0,3.31,0,1,0,220,5,1.1,0.9
84,1,28.85,9.9,0,9.57,0,1,0,110,22,1.1,0.9
85,1,0.24,-1.66,0,0.65,0,1,0,110,18,1.1,0.9
86,2,0,0,0,0,0,1,0,20,6,1.1,0.9
87,1,-0,0,0,0,0,1,0,20,6,1.1,0.9
88,1,-0,0,0,0,0,1,0,20,6,1.1,0.9
89,1,0,0,0,58.57,0,1,0,380,3,1.1,0.9
90,1,-0,0,0,1.34,0,1,0,110,18,1.1,0.9
91,1,205.11,110.2,0,21.25,0,1,0,380,3,1.1,0.9
92,1,16.29,5.5,0,1.31,0,1,0,110,15,1.1,0.9
93,1,-18.52,6.1,0,0.79,0,1,0,150,9,1.1,0.9
94,2,0,0,0,0,0,1,0,11,1,1.1,0.9
95,1,5.03,1.7,0,2.32,0,1,0,110,19,1.1,0.9
96,2,0,0,0,0,0,1,0,20,4,1.1,0.9
97,2,0,0,0,0,0,1,0,20,4,1.1,0.9
98,2,0,0,0,0,0,1,0,20,4,1.1,0.9
99,2,0,0,0,0,0,1,0,20,4,1.1,0.9
100,2,0,0,0,0,0,1,0,20,4,1.1,0.9
101,2,0,0,0,0,0,1,0,20,4,1.1,0.9
102,2,0,0,0,0,0,1,0,20,4,1.1,0.9
103,1,68.63,20.5,0,1.15,0,1,0,150,8,1.1,0.9
104,2,0,0,0,0,0,1,0,20,3,1.1,0.9
105,1,14.74,14.8,0,132.435168,0,1,0,380,9,1.2,0.8
106,1,137.87,42.4,0,55.24,0,1,0,150,8,1.1,0.9
107,2,0,0,0,0,0,1,0,20,3,1.1,0.9
108,1,6.91,-4.6,0,5.75,0,1,0,220,4,1.1,0.9
109,1,17.16,5.2,0,0.11,0,1,0,110,12,1.1,0.9
110,2,0,0,0,0,0,1,0,20,3,1.1,0.9
111,1,17.6,4.3,0,0.49,0,1,0,110,23,1.1,0.9
112,1,42.29,6.1,0,1.17,0,1,0,220,4,1.1,0.9
113,1,24.16,10.7,0,14.21,0,1,0,220,8,1.1,0.9
114,2,0,0,0,0,0,1,0,20,4,1.1,0.9
115,2,0,0,0,0,0,1,0,20,10,1.1,0.9
116,1,0,-0,0,0.73,0,1,0,220,4,1.1,0.9
117,1,0,0,0,0.83,0,1,0,110,18,1.1,0.9
118,1,151.51,136.7,0,8.76,0,1,0,380,3,1.1,0.9
119,1,149.87,66.4,0.174767,14.17407,0,1,0,220,23,1.1,0.9
120,1,73.97,19.18,0,1.47,0,1,0,150,1,1.1,0.9
121,2,0,0,0,0,0,1,0,20,14,1.1,0.9
122,1,0,-0,0,6.62,0,1,0,220,3,1.1,0.9
123,1,-0,-0,0,7.22,0,1,0,380,1,1.1,0.9
124,1,1.09,0.3,0,0.19,0,1,0,110,19,1.1,0.9
125,1,22.81,3,0,5.74,0,1,0,154,1,1.1,0.9
126,1,0,0,0,0.12,0,1,0,150,9,1.1,0.9
127,1,23.49,5.1,0,0.5,0,1,0,110,18,1.1,0.9
128,1,78.57,28.8,0,11,0,1,0,220,6,1.1,0.9
129,1,0,0,0.205132,4.470744,0,1,0,380,2,1.1,0.9
130,1,396.52,115.39,0,3.95,0,1,0,220,5,1.1,0.9
131,1,210.57,73.3,0,20.75,0,1,0,380,3,1.1,0.9
132,2,0,0,0,0,0,1,0,11,1,1.1,0.9
133,2,0,0,0,0,0,1,0,20,14,1.1,0.9
134,2,0,0,0,0,0,1,0,20,4,1.1,0.9
135,2,0,0,0,0,0,1,0,20,4,1.1,0.9
136,2,0,0,0,0,0,1,0,20,3,1.1,0.9
137,1,19.12,6.3,0,0.26,0,1,0,110,19,1.1,0.9
138,1,36.18,12,0,0.65,0,1,0,110,19,1.1,0.9
139,1,44.14,25,0,9.82,0,1,0,150,9,1.1,0.9
140,1,210.86,53.37,0,4.58,0,1,0,220,5,1.1,0.9
141,1,99.01,25.5,0,3.11,0,1,0,220,3,1.2,0.8
142,1,176.3,-58.9,0,24.77,0,1,0,380,6,1.1,0.9
143,1,39.23,22.3,0,0,0,1,0,150,9,1.1,0.9
144,2,0,0,0,0,0,1,0,20,14,1.1,0.9
145,2,0,0,0,0,0,1,0,20,5,1.1,0.9
146,2,0,0,0,0,0,1,0,20,5,1.1,0.9
147,2,0,0,0,0,0,1,0,20,5,1.1,0.9
148,1,157.08,123.2,0,72.64,0,1,0,380,3,1.1,0.9
149,1,-0,-0,0,3.77,0,1,0,220,6,1.1,0.9
150,1,-0,8.4,0,15.72,0,1,0,150,9,1.1,0.9
151,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
152,1,51.36,-8.8,0,2.15,0,1,0,220,6,1.1,0.9
153,2,0,0,0,0,0,1,0,20,14,1.1,0.9
154,2,0,0,0,0,0,1,0,20,3,1.1,0.9
155,1,-0,-0,0,82.55,0,1,0,380,6,1.1,0.9
156,2,0,0,0,0,0,1,0,20,6,1.1,0.9
157,1,352.25,11.9,0,10.28,0,1,0,380,6,1.1,0.9
158,1,331.4,79.8,0.019533,1.690467,0,1,0,220,5,1.1,0.9
159,1,4.15,1.3,0,0.4,0,1,0,110,18,1.1,0.9
160,1,149.55,19.5,0,4.9,0,1,0,154,1,1.1,0.9
161,2,0,0,0,0,0,1,0,20,6,1.1,0.9
162,2,0,0,0,0,0,1,0,20,6,1.1,0.9
163,1,0,0,0,0,0,1,0,150,9,1.1,0.9
164,1,66.66,36,0,3.09,0,1,0,220,11,1.1,0.9
165,2,0,0,0,0,0,1,0,20,4,1.1,0.9
166,1,-0,0,0,3.24,0,1,0,220,3,1.1,0.9
167,1,0,0,0,6.520303,0,1,0,380,5,1.1,0.9
168,1,60.8,7.9,0,4.21,0,1,0,154,1,1.1,0.9
169,1,0,0,0,4.21,0,1,0,220,5,1.1,0.9
170,1,1.96,0.7,0,0.3,0,1,0,110,19,1.1,0.9
171,1,0,-0,0,0.71,0,1,0,150,9,1.1,0.9
172,1,2.5,0,0,0.96,0,1,0,110,18,1.1,0.9
173,1,0,0,0,0.09,0,1,0,150,9,1.1,0.9
174,1,42.51,11,0,0.64,0,1,0,110,1,1.1,0.9
175,1,49.28,14.1,0,0.19,0,1,0,110,15,1.1,0.9
176,1,0,-0,0,5.75,0,1,0,220,3,1.1,0.9
177,1,0,0,0.019004,4.360996,0,1,0,220,11,1.1,0.9
178,1,0,-0,0.566322,-0.241138,0,1,0,220,5,1.1,0.9
179,2,0,0,0,0,0,1,0,20,4,1.1,0.9
180,1,18.8,5.7,0,1.22,0,1,0,110,21,1.1,0.9
181,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
182,2,0,0,0,0,0,1,0,20,20,1.1,0.9
183,1,0,0,0,4.3,0,1,0,220,6,1.1,0.9
184,1,25.9,12.7,0,0.52,0,1,0,220,5,1.1,0.9
185,1,133.06,7.4,0,1.34,0,1,0,220,3,1.1,0.9
186,1,0,-0,0.135375,47.750675,0,1,0,380,10,1.1,0.9
187,1,51.69,16.4,0,4.08,0,1,0,110,22,1.1,0.9
188,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
189,1,-0,-0,0,21.39,0,1,0,380,1,1.1,0.9
190,1,41.63,12.5,0,6.28,0,1,0,150,8,1.1,0.9
191,1,59.16,7.8,0,94.9,0,1,0,400,1,1.1,0.9
192,1,142.56,84.9,0,4.22,0,1,0,220,7,1.1,0.9
193,1,8.63,2.6,0,0.74,0,1,0,110,12,1.1,0.9
194,1,45.96,74.61,0,37.58,0,1,0,150,1,1.1,0.9
195,1,-75.38,7.8,0,29.9,0,1,0,380,10,1.1,0.9
196,2,0,0,0,0,0,1,0,20,6,1.1,0.9
197,2,0,0,0,0,0,1,0,20,4,1.1,0.9
198,1,44.81,14.3,0,11.53,0,1,0,220,6,1.1,0.9
199,1,-0,-0,0,4.14,0,1,0,220,8,1.1,0.9
200,1,110.14,49.3,0.020067,4.329933,0,1,0,220,13,1.1,0.9
201,1,-0,0,0.116699,1.102475,0,1,0,220,6,1.1,0.9
202,1,0,0,0,0,0,1,0,150,8,1.1,0.9
203,1,-0,0,0,2.03,0,1,0,220,5,1.1,0.9
204,1,-0,0,0,98.53,0,1,0,380,14,1.1,0.9
205,1,3.06,264.7,0.529803,56.537931,0,1,0,380,4,1.1,0.9
206,1,41.85,5.6,0,7.64,0,1,0,220,5,1.1,0.9
207,2,0,0,0,0,0,1,0,20,5,1.1,0.9
208,1,294.29,65.7,0,0,0,1,0,120,20,1.2,0.8
209,1,-8.71,-19.54,0,0,0,1,0,150,8,1.1,0.9
210,1,174.65,3.3,0.076728,5.693272,0,1,0,220,7,1.1,0.9
211,1,35.3,12,0,6.1,0,1,0,220,5,1.1,0.9
212,1,109.27,45.1,0,1.11,0,1,0,380,6,1.1,0.9
213,1,13.44,3.9,0.076917,5.053083,0,1,0,220,5,1.1,0.9
214,1,143.82,24.35,0,4.48,0,1,0,154,1,1.1,0.9
215,1,0,0,0,107.29,0,1,0,400,1,1.1,0.9
216,1,0,-0,0,20.96,0,1,0,220,4,1.1,0.9
217,1,0,0,0,0.56,0,1,0,150,7,1.1,0.9
218,1,0,0,0,1.29,0,1,0,110,12,1.1,0.9
219,1,0,-0,0,1.7,0,1,0,110,21,1.1,0.9
220,2,0,0,0,0,0,1,0,20,3,1.1,0.9
221,2,0,0,0,0,0,1,0,20,3,1.1,0.9
222,2,0,0,0,0,0,1,0,20,3,1.1,0.9
223,2,0,0,0,0,0,1,0,20,3,1.1,0.9
224,2,0,0,0,0,0,1,0,20,3,1.1,0.9
225,2,0,0,0,0,0,1,0,20,3,1.1,0.9
226,1,10.05,3.3,0,1.2,0,1,0,110,19,1.1,0.9
227,1,0,-0,0.488616,70.580637,0,1,0,380,5,1.1,0.9
228,1,181.2,60.3,0,0.57,0,1,0,220,3,1.1,0.9
229,2,0,0,0,0,0,1,0,20,10,1.1,0.9
230,1,-0,0,0,0.1,0,1,0,150,9,1.1,0.9
231,1,86.67,11.3,0,4.92,0,1,0,154,1,1.1,0.9
232,1,0,0,0,0.16,0,1,0,150,9,1.1,0.9
233,1,-0,-0,0,66.65,0,1,0,380,6,1.1,0.9
234,1,-597.44,-326.86,0,0,0,1,0,27,3,1.1,0.9
235,1,161.29,32.73,0,8.34,0,1,0,220,5,1.1,0.9
236,1,0,-0,0,5.17,0,1,0,150,8,1.1,0.9
237,1,26.8,-3.7,0,51.261678,0,1,0,380,9,1.1,0.9
238,1,-0,0,0.176128,3.073227,0,1,0,220,3,1.1,0.9
239,1,281.08,131.1,0,1.08,0,1,0,220,3,1.1,0.9
240,1,18.23,2.4,0,6.09,0,1,0,154,1,1.1,0.9
241,2,0,0,0,0,0,1,0,20,14,1.1,0.9
242,1,-0,-0,0,1.91,0,1,0,150,9,1.1,0.9
243,2,0,0,0,0,0,1,0,20,3,1.1,0.9
244,1,110.03,13.2,0,5.24,0,1,0,220,5,1.1,0.9
245,1,121.93,10.96,0,4.22,0,1,0,220,4,1.1,0.9
246,1,90.38,-5.05,0,8.49,0,1,0,220,13,1.1,0.9
247,1,370.5,-17,0,9.91,0,1,0,220,5,1.1,0.9
248,2,0,0,0,0,0,1,0,20,10,1.1,0.9
249,1,41.05,-46,0.056872,19.253128,0,1,0,220,11,1.1,0.9
250,2,0,0,0,0,0,1,0,20,4,1.1,0.9
251,1,10.82,3.2,0,0.67,0,1,0,110,12,1.1,0.9
252,1,-0.69,-5.46,0,5.07,0,1,0,150,9,1.1,0.9
253,1,60.54,8.4,0,5,0,1,0,220,4,1.1,0.9
254,1,103.59,36.2,0,16.46,0,1,0,220,10,1.1,0.9
255,1,88.52,48,0,0.03,0,1,0,150,9,1.1,0.9
256,1,0,0,0,113.7,0,1,0,380,18,1.2,0.8
257,1,229.67,159.2,0.100208,131.579896,0,1,0,380,4,1.1,0.9
258,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
259,2,0,0,0,0,0,1,0,20,14,1.1,0.9
260,1,21.09,26,0,0.69,0,1,0,220,3,1.1,0.9
261,1,32.56,7.3,0,6.49,0,1,0,220,5,1.1,0.9
262,1,-0,-0,0,2.42,0,1,0,220,5,1.1,0.9
263,1,22.81,3,0,4.11,0,1,0,154,1,1.1,0.9
264,1,21.74,6.6,0,0.56,0,1,0,110,21,1.1,0.9
265,1,62.39,2,0,1.48,0,1,0,110,22,1.1,0.9
266,2,0,0,0,0,0,1,0,20,18,1.1,0.9
267,1,40.21,13.9,0,3.3,0,1,0,220,5,1.1,0.9
268,1,-15.04,-5.12,0,0.43,0,1,0,110,18,1.1,0.9
269,1,10.05,6,0.060012,0.149988,0,1,0,110,19,1.1,0.9
270,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
271,2,0,0,0,0,0,1,0,20,5,1.1,0.9
272,1,-0,0,0.114032,0.684974,0,1,0,380,3,1.1,0.9
273,2,0,0,0,0,0,1,0,20,5,1.1,0.9
274,2,0,0,0,0,0,1,0,20,5,1.1,0.9
275,2,0,0,0,0,0,1,0,20,5,1.1,0.9
276,2,0,0,0,0,0,1,0,20,5,1.1,0.9
277,1,130.88,3.7,0,3.33,0,1,0,220,3,1.1,0.9
278,2,0,0,0,0,0,1,0,21,1,1.1,0.9
279,1,-0,-0,0.172756,-0.134366,0,1,0,150,8,1.1,0.9
280,1,-0,0,0.039023,0.210733,0,1,0,220,6,1.1,0.9
281,1,79.84,21.55,0,8.52,0,1,0,220,5,1.1,0.9
282,1,-0,-0,0,12.48,0,1,0,220,5,1.1,0.9
283,2,0,0,0,0,0,1,0,11,1,1.1,0.9
284,1,0,-0,0.401208,101.317571,0,1,0,380,3,1.2,0.8
285,1,43.38,11.8,0,1.44,0,1,0,220,5,1.1,0.9
286,1,48.41,5.1,0,4,0,1,0,220,4,1.1,0.9
287,1,94.75,28.4,0,1.34,0,1,0,150,8,1.1,0.9
288,1,55.19,5.9,0,10.58,0,1,0,220,4,1.1,0.9
289,2,0,0,0,0,0,1,0,20,10,1.1,0.9
290,1,0,0,0,4.73,0,1,0,220,4,1.1,0.9
291,1,121.06,32.7,0,15.4,0,1,0,220,14,1.1,0.9
292,1,19.87,2.6,0,12.38,0,1,0,154,1,1.1,0.9
293,1,0,0,0.181549,14.690889,0,1,0,220,18,1.1,0.9
294,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
295,1,50.38,18.2,0,1.29,0,1,0,150,8,1.1,0.9
296,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
297,1,60.54,15.7,0,13.46,0,1,0,220,4,1.1,0.9
298,1,37.16,12.3,0,0.23,0,1,0,110,19,1.1,0.9
299,2,0,0,0,0,0,1,0,11,1,1.1,0.9
300,1,351.47,84.4,0,1.34,0,1,0,220,5,1.1,0.9
301,1,46.45,8.2,0,2.06,0,1,0,220,5,1.1,0.9
302,1,36.5,10,0,1.36,0,1,0,110,3,1.1,0.9
303,1,-0,0,0.019646,0.570354,0,1,0,110,12,1.1,0.9
304,2,0,0,0,0,0,1,0,20,4,1.1,0.9
305,2,0,0,0,0,0,1,0,20,5,1.1,0.9
306,2,0,0,0,0,0,1,0,20,5,1.1,0.9
307,2,0,0,0,0,0,1,0,20,5,1.1,0.9
308,2,0,0,0,0,0,1,0,20,5,1.1,0.9
309,2,0,0,0,0,0,1,0,20,5,1.1,0.9
310,2,0,0,0,0,0,1,0,20,5,1.1,0.9
311,2,0,0,0,0,0,1,0,20,5,1.1,0.9
312,2,0,0,0,0,0,1,0,20,5,1.1,0.9
313,1,-24.99,-4.94,0,6.99,0,1,0,220,3,1.2,0.8
314,1,104.45,24.54,0,2.85,0,1,0,220,13,1.1,0.9
315,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
316,1,40.76,10.9,0,0.63,0,1,0,110,1,1.1,0.9
317,1,371.14,93.8,0.230291,74.777686,0,1,0,380,13,1.1,0.9
318,1,-0,0,0,2.04,0,1,0,150,9,1.1,0.9
319,1,169.85,54.7,0,2.21,0,1,0,220,5,1.1,0.9
320,1,114.83,0.1,0,7.36,0,1,0,220,5,1.1,0.9
321,1,76.23,15.12,0,2.23,0,1,0,220,5,1.1,0.9
322,1,-0,0,1.107693,6.867601,0,1,0,380,7,1.1,0.9
323,2,0,0,0,0,0,1,0,20,5,1.1,0.9
324,2,0,0,0,0,0,1,0,11,1,1.1,0.9
325,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
326,1,-0,-0,0.197696,3.784535,0,1,0,380,5,1.1,0.9
327,1,192.34,20.8,0.019425,4.590288,0,1,0,150,1,1.1,0.9
328,2,0,0,0,0,0,1,0,20,10,1.1,0.9
329,1,29.51,8.8,0,1.84,0,1,0,110,21,1.1,0.9
330,1,0,-0,0,0.28,0,1,0,150,6,1.1,0.9
331,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
332,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
333,1,-0,0,0,1.15,0,1,0,220,5,1.1,0.9
334,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
335,1,15.96,4.8,0,1.02,0,1,0,110,12,1.1,0.9
336,2,0,0,0,0,0,1,0,20,4,1.1,0.9
337,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
338,2,0,0,0,0,0,1,0,20,4,1.1,0.9
339,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
340,1,45.05,-2.2,0,3.96,0,1,0,220,4,1.1,0.9
341,1,0,-0,0,2.55,0,1,0,220,7,1.1,0.9
342,1,-23.43,57.4,0,0,0,1,0,150,2,1.1,0.9
343,1,465.67,93.7,0,80.94,0,1,0,380,6,1.1,0.9
344,1,166,22.52,0,7.87,0,1,0,220,4,1.1,0.9
345,2,0,0,0,0,0,1,0,20,4,1.1,0.9
346,2,0,0,0,0,0,1,0,20,4,1.1,0.9
347,1,0,0,0,0.7,0,1,0,150,9,1.1,0.9
348,1,2.73,3.8,0,0.15,0,1,0,110,18,1.1,0.9
349,1,33.33,10.9,0.589029,2.678252,0,1,0,220,19,1.1,0.9
350,1,37.16,4.4,0,1.25,0,1,0,110,22,1.1,0.9
351,2,0,0,0,0,0,1,0,20,6,1.1,0.9
352,1,50.05,7,0,1.05,0,1,0,220,4,1.1,0.9
353,1,-0,0,0,30.97,0,1,0,380,3,1.1,0.9
354,2,0,0,0,0,0,1,0,20,14,1.1,0.9
355,1,50.27,16.9,0.03829,0.29171,0,1,0,110,19,1.1,0.9
356,1,0,0,0,0,0,1,0,150,9,1.1,0.9
357,1,0,0,0,3.95,0,1,0,220,3,1.1,0.9
358,2,0,0,0,0,0,1,0,20,10,1.1,0.9
359,1,-876.96,-325.87,0,0,0,1,0,27,3,1.1,0.9
360,2,0,0,0,0,0,1,0,20,4,1.1,0.9
361,2,0,0,0,0,0,1,0,20,4,1.1,0.9
362,2,0,0,0,0,0,1,0,20,4,1.1,0.9
363,2,0,0,0,0,0,1,0,20,4,1.1,0.9
364,2,0,0,0,0,0,1,0,20,4,1.1,0.9
365,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
366,1,183.28,18.2,0,5.97,0,1,0,220,3,1.1,0.9
367,1,0,-0,0,13.49,0,1,0,150,8,1.1,0.9
368,2,0,0,0,0,0,1,0,20,4,1.1,0.9
369,2,0,0,0,0,0,1,0,20,4,1.1,0.9
370,1,-0,-0,0,0.68,0,1,0,150,8,1.1,0.9
371,1,48.41,14.8,0,1.94,0,1,0,110,21,1.1,0.9
372,1,143.98,31.1,0.457733,14.047628,0,1,0,220,1,1.1,0.9
373,1,0,-0,0,0.72,0,1,0,110,18,1.1,0.9
374,1,244.73,73.9,0.039171,84.090829,0,1,0,380,13,1.1,0.9
375,1,-0,0,0,26.3,0,1,0,220,4,1.1,0.9
376,1,140.71,73.7,0,25.37,0,1,0,380,3,1.1,0.9
377,1,0,-0,0,0,0,1,0,20,22,1.1,0.9
378,1,0,-0,0,0,0,1,0,20,22,1.1,0.9
379,1,-0,-0,0,13.85,0,1,0,380,3,1.1,0.9
380,1,129.24,16.9,0,8.02,0,1,0,154,1,1.1,0.9
381,1,0,0,0,0,0,1,0,20,22,1.1,0.9
382,2,0,0,0,0,0,1,0,20,22,1.1,0.9
383,2,0,0,0,0,0,1,0,20,22,1.1,0.9
384,1,0,0,0,0,0,1,0,20,22,1.1,0.9
385,1,-0,-0,0,2.66,0,1,0,220,3,1.1,0.9
386,1,-0,0,0,4.06,0,1,0,220,1,1.1,0.9
387,1,0,0,0.135493,12.74062,0,1,0,380,21,1.1,0.9
388,1,-0,0,0.276837,2.240894,0,1,0,380,16,1.1,0.9
389,1,-0,-0,0,7.09,0,1,0,220,6,1.1,0.9
390,1,124.33,24.5,0,6.72,0,1,0,220,4,1.1,0.9
391,1,96.06,12.6,0,22.25,0,1,0,154,1,1.1,0.9
392,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
393,1,46.58,12.1,0,14.84,0,1,0,150,9,1.1,0.9
394,2,0,0,0,0,0,1,0,20,14,1.1,0.9
395,2,0,0,0,0,0,1,0,20,14,1.1,0.9
396,2,0,0,0,0,0,1,0,20,6,1.1,0.9
397,1,0,-0,0,1.29,0,1,0,380,10,1.1,0.9
398,1,-0,-0,0,9.41,0,1,0,220,18,1.2,0.8
399,1,175.53,10.6,0.039515,21.960485,0,1,0,220,13,1.1,0.9
400,2,0,0,0,0,0,1,0,10.3,1,1.1,0.9
401,1,138.41,21.4,0,11.43,0,1,0,220,4,1.1,0.9
402,1,53.27,6.9,0,3.11,0,1,0,154,1,1.1,0.9
403,1,42.29,9,0,0.57,0,1,0,220,4,1.1,0.9
404,1,382.49,29.3,0,19.31,0,1,0,220,11,1.1,0.9
405,2,0,0,0,0,0,1,0,20,2,1.1,0.9
406,2,0,0,0,0,0,1,0,20,2,1.1,0.9
407,1,113.31,2.7,0,3.33,0,1,0,220,4,1.1,0.9
408,2,0,0,0,0,0,1,0,20,4,1.1,0.9
409,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
410,1,0,-0,0,0.66,0,1,0,110,22,1.1,0.9
411,1,0,0,0,6.34,0,1,0,380,1,1.1,0.9
412,1,105.56,26.8,0,0,0,1,0,150,2,1.1,0.9
413,1,0,0,0,19.54,0,1,0,150,9,1.1,0.9
414,1,-0,-0,0,14.87,0,1,0,220,23,1.1,0.9
415,1,0,0,0,0,0,1,0,150,9,1.1,0.9
416,1,20.76,6,0,0.25,0,1,0,110,21,1.1,0.9
417,1,111.45,25.3,0,1.11,0,1,0,150,8,1.1,0.9
418,1,-0,0,0,2.44,0,1,0,220,3,1.1,0.9
419,1,0,0,0,0,0,1,0,150,9,1.1,0.9
420,1,123.68,30.2,0.039525,2.140475,0,1,0,110,18,1.1,0.9
421,1,9.07,3,0,0.99,0,1,0,110,19,1.1,0.9
422,1,130.55,29.6,0,5.34,0,1,0,220,5,1.1,0.9
423,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
424,1,-0,0,0,18.07,0,1,0,380,8,1.1,0.9
425,1,54.47,144,1.091586,80.060431,0,1,0,380,18,1.2,0.8
426,1,29.83,11.9,0,1.17,0,1,0,220,5,1.1,0.9
427,1,191.2,-3.4,0,19.21,0,1,0,220,4,1.1,0.9
428,1,-0,-0,0.028663,18.318528,0,1,0,380,1,1.1,0.9
429,1,110.9,14.5,0,1.94,0,1,0,154,1,1.1,0.9
430,1,193.32,66.9,0,71.03,0,1,0,380,16,1.1,0.9
431,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
432,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
433,2,0,0,0,0,0,1,0,20,23,1.1,0.9
434,1,0,-0,0.038538,-0.028903,0,1,0,220,6,1.1,0.9
435,1,58.36,18.7,0,1.64,0,1,0,220,20,1.1,0.9
436,1,0,-0,0,12.73,0,1,0,220,14,1.1,0.9
437,1,344.7,-31.1,0,39.129841,0,1,0,380,6,1.1,0.9
438,2,0,0,0,0,0,1,0,20,5,1.1,0.9
439,1,-0,-0,0,1.98,0,1,0,220,3,1.1,0.9
440,1,92.89,67,0,0.18,0,1,0,150,9,1.1,0.9
441,1,0,0,0,0,0,1,0,20,5,1.1,0.9
442,2,0,0,0,0,0,1,0,20,5,1.1,0.9
443,1,-0,0,0,0.08,0,1,0,220,6,1.1,0.9
444,1,206.64,76.7,0,3.24,0,1,0,220,3,1.1,0.9
445,1,25.9,9.4,0,1.45,0,1,0,150,8,1.1,0.9
446,1,10.01,-21,0,8.59,0,1,0,220,11,1.1,0.9
447,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
448,2,0,0,0,0,0,1,0,20,5,1.1,0.9
449,1,248.99,131.8,0.95374,3.934956,0,1,0,380,4,1.1,0.9
450,1,-0,-0,0,1.05,0,1,0,150,9,1.1,0.9
451,1,-14.85,-4.95,0,0.37,0,1,0,110,18,1.1,0.9
452,1,22.81,3,0,2.65,0,1,0,154,1,1.1,0.9
453,1,471.24,121.6,0,1.14,0,1,0,220,21,1.1,0.9
454,2,0,0,0,0,0,1,0,20,5,1.1,0.9
455,1,19.23,7.7,0,0.59,0,1,0,110,22,1.1,0.9
456,1,0,0,0,109.27,0,1,0,380,4,1.1,0.9
457,1,112.43,12,0,0.63,0,1,0,220,5,1.1,0.9
458,2,0,0,0,0,0,1,0,20,9,1.1,0.9
459,1,0,0,0,4.76,0,1,0,220,5,1.1,0.9
460,1,0,0,0,25.85,0,1,0,380,1,1.2,0.8
461,1,0,0,0,0,0,1,0,150,9,1.2,0.8
462,1,0,-0,0.060508,3.079577,0,1,0,220,3,1.1,0.9
463,2,0,0,0,0,0,1,0,380,9,1.2,0.8
464,1,45.9,17.2,0,1.31,0,1,0,150,8,1.1,0.9
465,1,-0.16,-2.91,0,0.43,0,1,0,110,8,1.1,0.9
466,1,0,-0,0,0.06,0,1,0,154,1,1.1,0.9
467,1,178.04,46.3,0,10.6,0,1,0,220,5,1.1,0.9
468,1,0,-0,0,2.13,0,1,0,220,10,1.1,0.9
469,1,-0,-0,0,2.81,0,1,0,220,3,1.1,0.9
470,2,0,0,0,0,0,1,0,20,2,1.1,0.9
471,1,0,0,0.049626,-1.990412,0,1,0,380,2,1.1,0.9
472,1,-0,-0,0,1.05,0,1,0,150,9,1.1,0.9
473,1,167.34,21.8,0,18.25,0,1,0,154,1,1.1,0.9
474,1,-0,0,0,141.93,0,1,0,400,1,1.1,0.9
475,1,67.17,-23.9,0,0.93,0,1,0,220,3,1.1,0.9
476,2,0,0,0,0,0,1,0,20,10,1.1,0.9
477,2,0,0,0,0,0,1,0,20,14,1.1,0.9
478,1,-0,0,0.114166,11.294861,0,1,0,380,3,1.1,0.9
479,1,417.42,86.3,0,22.29,0,1,0,220,11,1.1,0.9
480,2,0,0,0,0,0,1,0,20,6,1.1,0.9
481,2,0,0,0,0,0,1,0,20,6,1.1,0.9
482,2,0,0,0,0,0,1,0,20,6,1.1,0.9
483,2,0,0,0,0,0,1,0,20,6,1.1,0.9
484,1,36.57,4.8,0,5.48,0,1,0,154,1,1.1,0.9
485,2,0,0,0,0,0,1,0,20,18,1.1,0.9
486,1,0.01,-0,0,0,0,1,0,220,8,1.1,0.9
487,1,0,0,0,12.29,0,1,0,380,3,1.1,0.9
488,1,318.2,51.3,0.244436,12.636488,0,1,0,220,13,1.1,0.9
489,1,26.45,7.1,0,1.64,0,1,0,110,21,1.1,0.9
490,1,118.55,2.6,0,31.8,0,1,0,380,3,1.1,0.9
491,1,4.37,2.4,0,0.03,0,1,0,150,9,1.1,0.9
492,2,0,0,0,0,0,1,0,20,10,1.1,0.9
493,1,32.78,10.9,0,1.45,0,1,0,110,19,1.1,0.9
494,1,0,0,0,45.39,0,1,0,380,15,1.2,0.8
495,1,572.54,43,0,6.85,0,1,0,220,5,1.1,0.9
496,2,0,0,0,0,0,1,0,20,18,1.1,0.9
497,1,141.8,18.5,0,0.38,0,1,0,154,1,1.1,0.9
498,1,-0,0,0,1.92,0,1,0,110,18,1.1,0.9
499,1,4.4,0,0,0.51,0,1,0,110,18,1.1,0.9
500,1,10.06,1.2,0,0.8,0,1,0,110,19,1.1,0.9
501,1,0,0,0.059058,0.120942,0,1,0,220,5,1.1,0.9
502,1,-0,0,0,0.14,0,1,0,220,6,1.1,0.9
503,1,-0,0,0,0.36,0,1,0,110,19,1.1,0.9
504,1,0,-0,0,0.81,0,1,0,110,21,1.1,0.9
505,1,38.65,20.3,0,10.07,0,1,0,220,6,1.1,0.9
506,1,3.49,1.2,0,0.69,0,1,0,110,19,1.1,0.9
507,1,406.94,147.5,0,27.73,0,1,0,150,8,1.1,0.9
508,2,0,0,0,0,0,1,0,20,5,1.1,0.9
509,2,0,0,0,0,0,1,0,20,5,1.1,0.9
510,2,0,0,0,0,0,1,0,20,5,1.1,0.9
511,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
512,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
513,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
514,2,0,0,0,0,0,1,0,20,5,1.1,0.9
515,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
516,2,0,0,0,0,0,1,0,20,5,1.1,0.9
517,1,-0,0,0.080024,-0.240071,0,1,0,220,11,1.1,0.9
518,1,215.59,48.3,0,0.71,0,1,0,220,5,1.1,0.9
519,1,-0,0,0,0.22,0,1,0,154,1,1.1,0.9
520,1,-0,-0,0,15.15,0,1,0,150,8,1.1,0.9
521,1,120.51,26.2,0,5.62,0,1,0,220,5,1.1,0.9
522,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
523,1,-0,0,1.138771,10.122844,0,1,0,380,5,1.1,0.9
524,1,-0,-0,0,14.6,0,1,0,220,12,1.1,0.9
525,1,0,0,0,0,0,1,0,150,8,1.1,0.9
526,1,-4.86,-2.15,0,0.31,0,1,0,110,18,1.1,0.9
527,1,154.02,2.1,0,4.78,0,1,0,220,7,1.1,0.9
528,2,0,0,0,0,0,1,0,20,5,1.1,0.9
529,1,57.81,32.8,0,14.14,0,1,0,150,9,1.1,0.9
530,1,149.2,-74.6,0.227896,49.239582,0,1,0,380,13,1.1,0.9
531,2,0,0,0,0,0,1,0,20,7,1.1,0.9
532,2,0,0,0,0,0,1,0,20,10,1.1,0.9
533,2,0,0,0,0,0,1,0,20,22,1.1,0.9
534,1,11.8,5.1,0,1.09,0,1,0,110,18,1.1,0.9
535,1,-0,0,0,2.37,0,1,0,220,1,1.1,0.9
536,1,38.79,11.5,0,3.65,0,1,0,110,8,1.1,0.9
537,1,-0,-0,0.230877,22.907222,0,1,0,380,13,1.1,0.9
538,1,53.41,14.52,0,2.85,0,1,0,150,1,1.1,0.9
539,2,0,0,0,0,0,1,0,15,1,1.1,0.9
540,1,0,-0,0,26.52,0,1,0,150,9,1.2,0.8
541,1,10.93,4,0,8.11,0,1,0,220,6,1.1,0.9
542,1,0,0,0,0.82,0,1,0,150,9,1.1,0.9
543,1,119.75,15,0,30.97,0,1,0,220,5,1.1,0.9
544,1,65.17,-51.5,0,4.85,0,1,0,220,5,1.1,0.9
545,1,73.1,14.1,0,5.58,0,1,0,220,3,1.1,0.9
546,1,0,0,0,7.11,0,1,0,220,6,1.1,0.9
547,1,-0,-0,0,3.78,0,1,0,220,8,1.1,0.9
548,1,61.96,23.2,0,0.49,0,1,0,150,8,1.1,0.9
549,1,0,-0,0,0.7,0,1,0,220,3,1.1,0.9
550,1,11.8,3.9,0,1.64,0,1,0,110,15,1.1,0.9
551,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
552,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
553,1,407.92,125.6,0.341257,71.244578,0,1,0,380,14,1.1,0.9
554,1,0,-0,0,0.16,0,1,0,150,9,1.1,0.9
555,1,0,-0,0,2.27,0,1,0,154,1,1.1,0.9
556,1,0,-0,0,1.61,0,1,0,220,3,1.1,0.9
557,1,-0,0,0,35.09,0,1,0,380,6,1.1,0.9
558,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
559,2,0,0,0,0,0,1,0,11,1,1.1,0.9
560,1,10.82,3.3,0,6.72,0,1,0,110,22,1.1,0.9
561,1,241.62,51.8,0,8.81,0,1,0,220,13,1.1,0.9
562,1,26.01,7.9,0,0.72,0,1,0,110,21,1.1,0.9
563,1,-95.71,-2.8,0,7.25,0,1,0,220,10,1.1,0.9
564,2,0,0,0,0,0,1,0,20,20,1.1,0.9
565,1,44.05,-0,0,0,0,1,0,150,7,1.1,0.9
566,1,18.03,3,0.03836,11.50164,0,1,0,220,7,1.1,0.9
567,1,-0,-0,0,0,0,1,0,20,7,1.1,0.9
568,1,-0,-0,0,19.63,0,1,0,220,3,1.1,0.9
569,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
570,1,0,-0,0,105.84,0,1,0,380,4,1.1,0.9
571,1,-0,0,0,28.09,0,1,0,380,3,1.1,0.9
572,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
573,1,-0,0,0.258771,12.056323,0,1,0,220,19,1.1,0.9
574,1,-0,0,0.059384,0.280616,0,1,0,150,10,1.1,0.9
575,2,0,0,0,0,0,1,0,20,5,1.1,0.9
576,2,0,0,0,0,0,1,0,20,5,1.1,0.9
577,2,0,0,0,0,0,1,0,20,5,1.1,0.9
578,1,38.14,21.6,0,0.18,0,1,0,150,9,1.1,0.9
579,1,146.38,34.2,0,0.75,0,1,0,150,8,1.1,0.9
580,1,19.34,5.9,0,0.32,0,1,0,220,21,1.1,0.9
581,2,0,0,0,0,0,1,0,20,5,1.1,0.9
582,1,-0,-0,1.560224,77.024822,0,1,0,380,3,1.1,0.9
583,1,0,0,0,7.85,0,1,0,380,8,1.1,0.9
584,1,-0.51,-20.69,0,2.07,0,1,0,220,3,1.1,0.9
585,2,0,0,0,0,0,1,0,20,2,1.1,0.9
586,1,0,0,0,0,0,1,0,150,9,1.1,0.9
587,1,77.79,-40.8,0,12.06,0,1,0,220,3,1.1,0.9
588,1,0,-0,0,2.09,0,1,0,220,5,1.1,0.9
589,2,0,0,0,0,0,1,0,20,4,1.1,0.9
590,1,5.47,2,0,0.13,0,1,0,220,6,1.1,0.9
591,1,-19.66,-10.83,0,0.06,0,1,0,110,18,1.1,0.9
592,1,61.67,36.29,0,3.08,0,1,0,220,5,1.1,0.9
593,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
594,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
595,1,-0,-0,0.090774,7.330444,0,1,0,220,18,1.2,0.8
596,1,4.16,0.24,0,0.23,0,1,0,110,18,1.1,0.9
597,1,278.03,79.4,0,9.43,0,1,0,380,6,1.1,0.9
598,1,22.81,3,0,2.54,0,1,0,154,1,1.1,0.9
599,1,85.13,30.8,0,2.41,0,1,0,150,8,1.1,0.9
600,1,-0.15,-1,0,0.38,0,1,0,110,8,1.1,0.9
601,1,140.92,7.4,0,0.04,0,1,0,220,5,1.1,0.9
602,1,137.87,17.9,0,2.59,0,1,0,154,1,1.1,0.9
603,1,165.37,7.9,0,5,0,1,0,220,5,1.1,0.9
604,1,-0,0,0.019593,1.150407,0,1,0,110,22,1.1,0.9
605,1,28.82,3.8,0,4.65,0,1,0,154,1,1.1,0.9
606,1,0,-0,0.139186,6.210814,0,1,0,220,5,1.1,0.9
607,1,22.4,10.3,0,0.04,0,1,0,150,9,1.1,0.9
608,1,5.14,0.7,0,11.39,0,1,0,220,4,1.1,0.9
609,1,77.15,13.5,0,6.96,0,1,0,220,5,1.1,0.9
610,2,0,0,0,0,0,1,0,20,18,1.1,0.9
611,1,255.76,105.9,0.020294,5.479706,0,1,0,220,13,1.1,0.9
612,1,26.67,8.7,0,0.17,0,1,0,110,15,1.1,0.9
613,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
614,2,0,0,0,0,0,1,0,20,6,1.1,0.9
615,2,0,0,0,0,0,1,0,20,6,1.1,0.9
616,1,0,0,0,0,0,1,0,380,8,1.1,0.9
617,1,50.38,11.2,0,10.16,0,1,0,220,5,1.1,0.9
618,1,36.83,20.9,0,1.1,0,1,0,150,9,1.1,0.9
619,2,0,0,0,0,0,1,0,20,6,1.1,0.9
620,1,39.12,12.5,0,0.26,0,1,0,110,19,1.1,0.9
621,2,0,0,0,0,0,1,0,11,1,1.1,0.9
622,1,-0,0,0.646492,4.682923,0,1,0,380,3,1.1,0.9
623,2,0,0,0,0,0,1,0,20,14,1.1,0.9
624,1,-0,-0,0,2.72,0,1,0,380,1,1.1,0.9
625,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
626,2,0,0,0,0,0,1,0,20,14,1.1,0.9
627,1,134.37,6.5,0,3.25,0,1,0,220,5,1.1,0.9
628,1,-0,-0,0,1.24,0,1,0,380,1,1.1,0.9
629,1,91.58,11.9,0,1.14,0,1,0,154,1,1.1,0.9
630,1,0.1,-0,0,0.57,0,1,0,110,18,1.1,0.9
631,1,26.93,-22.4,0,4.95,0,1,0,220,4,1.1,0.9
632,1,31.69,9,0,0.56,0,1,0,110,21,1.1,0.9
633,1,205.68,106.93,0,4.89,0,1,0,220,13,1.1,0.9
634,1,0,0,0,68.575723,0,1,0,380,5,1.1,0.9
635,2,0,0,0,0,0,1,0,11,1,1.1,0.9
636,1,-0,0,0,0.69,0,1,0,150,9,1.1,0.9
637,2,0,0,0,0,0,1,0,20,4,1.1,0.9
638,1,0,-0,0.295061,0.304116,0,1,0,380,3,1.1,0.9
639,1,10.59,1.4,0,4.89,0,1,0,154,1,1.1,0.9
640,1,176.2,-46.9,0,5.47,0,1,0,220,6,1.1,0.9
641,1,36.18,11.6,0,0.22,0,1,0,110,19,1.1,0.9
642,1,19.98,8.2,0,35.421268,0,1,0,380,9,1.2,0.8
643,1,75.41,24,0,1,0,1,0,220,6,1.1,0.9
644,1,-0,-0,0.057082,3.172432,0,1,0,220,3,1.1,0.9
645,1,-0,0,0.22164,16.9353,0,1,0,220,3,1.2,0.8
646,2,0,0,0,0,0,1,0,20,4,1.1,0.9
647,1,-0,-0,0.199768,27.888516,0,1,0,380,10,1.1,0.9
648,2,0,0,0,0,0,1,0,20,10,1.1,0.9
649,2,0,0,0,0,0,1,0,20,4,1.1,0.9
650,1,48.96,7.1,0,5.65,0,1,0,220,4,1.1,0.9
651,2,0,0,0,0,0,1,0,20,23,1.1,0.9
652,2,0,0,0,0,0,1,0,20,23,1.1,0.9
653,1,-12.61,4.1,0,1.83,0,1,0,150,9,1.1,0.9
654,2,0,0,0,0,0,1,0,20,6,1.1,0.9
655,1,0,0,0,2.45,0,1,0,220,5,1.1,0.9
656,1,40.1,10.3,0,8.1,0,1,0,220,4,1.1,0.9
657,1,109.74,43.37,0,0,0,1,0,110,24,1.1,0.9
658,1,2.4,1.3,0.019376,1.050624,0,1,0,110,18,1.1,0.9
659,1,0,0,0,0,0,1,0,150,9,1.1,0.9
660,2,0,0,0,0,0,1,0,20,4,1.1,0.9
661,1,-0,-0,0,29.42,0,1,0,380,5,1.1,0.9
662,1,45.89,43,0,0.02,0,1,0,150,9,1.1,0.9
663,1,0,0,0,22.71,0,1,0,380,1,1.1,0.9
664,1,113.96,27.6,0.039809,1.850191,0,1,0,110,22,1.1,0.9
665,1,0,-0,0.362004,3.698497,0,1,0,380,5,1.1,0.9
666,2,0,0,0,0,0,1,0,20,9,1.1,0.9
667,1,25.87,3.4,0,8.13,0,1,0,154,1,1.1,0.9
668,1,299.44,5.66,0,13.24,0,1,0,220,5,1.1,0.9
669,1,2.5,0,0,0.64,0,1,0,110,18,1.1,0.9
670,1,1.96,0.7,0,0.18,0,1,0,110,19,1.1,0.9
671,2,0,0,0,0,0,1,0,11,1,1.1,0.9
672,1,-0,0,0.189164,35.274722,0,1,0,380,11,1.1,0.9
673,1,105.88,40.3,0,16.79,0,1,0,220,3,1.1,0.9
674,1,0,-0,0,0.88,0,1,0,110,18,1.1,0.9
675,1,0,0,0,0,0,1,0,150,9,1.1,0.9
676,2,0,0,0,0,0,1,0,20,4,1.1,0.9
677,1,16.61,5.1,0,1.34,0,1,0,110,18,1.1,0.9
678,1,0,0,0,0,0,1,0,150,9,1.1,0.9
679,1,-0,-0,0.31285,13.426672,0,1,0,380,9,1.2,0.8
680,1,118.44,35.3,0,49.63,0,1,0,380,3,1.1,0.9
681,2,0,0,0,0,0,1,0,20,24,1.1,0.9
682,1,26.56,7.6,0,1.18,0,1,0,110,18,1.1,0.9
683,1,48.85,0.9,0,6.67,0,1,0,220,7,1.1,0.9
684,2,0,0,0,0,0,1,0,20,6,1.1,0.9
685,1,0,0,0,0,0,1,0,150,9,1.1,0.9
686,1,44.21,5.7,0,3.9,0,1,0,154,1,1.1,0.9
687,1,-0,-0,0,27.85,0,1,0,380,3,1.1,0.9
688,1,9.84,6.8,0,0.44,0,1,0,110,18,1.1,0.9
689,1,88.52,48,0,0.03,0,1,0,150,9,1.1,0.9
690,1,0,0,0,0.43,0,1,0,150,9,1.1,0.9
691,1,12.02,5.5,0,1.12,0,1,0,110,22,1.1,0.9
692,1,-0,0,0,1.47,0,1,0,220,6,1.1,0.9
693,2,0,0,0,0,0,1,0,20,2,1.1,0.9
694,1,366.99,131.6,0,64.01,0,1,0,150,8,1.1,0.9
695,2,0,0,0,0,0,1,0,11,1,1.1,0.9
696,1,-22.95,-3.72,0,14.34,0,1,0,220,4,1.1,0.9
697,1,0,0,0,0.97,0,1,0,110,1,1.1,0.9
698,2,0,0,0,0,0,1,0,20,4,1.1,0.9
699,1,0,0,0,9.41,0,1,0,380,3,1.1,0.9
700,1,73.46,94.8,0,7.96,0,1,0,220,3,1.1,0.9
701,1,-0,0,0,70.37,0,1,0,380,4,1.1,0.9
702,1,0,0,0,33.23,0,1,0,380,3,1.2,0.8
703,1,18.14,3.1,0,1.14,0,1,0,110,18,1.1,0.9
704,1,6.34,1.1,0,4.02,0,1,0,110,19,1.1,0.9
705,1,0,-0,0,6.31,0,1,0,220,5,1.1,0.9
706,1,-0,-0,0,17.44,0,1,0,220,4,1.1,0.9
707,1,123.79,11.9,0,5.4,0,1,0,220,3,1.1,0.9
708,1,0,-0,0,1.05,0,1,0,110,18,1.1,0.9
709,2,0,0,0,0,0,1,0,20,5,1.1,0.9
710,1,25.39,3.01,0,9.29,0,1,0,220,5,1.1,0.9
711,1,62.5,15.6,0,3.43,0,1,0,220,4,1.1,0.9
712,1,0,0,0.17102,25.167483,0,1,0,220,3,1.1,0.9
713,1,7.64,1,0,1.3,0,1,0,154,1,1.1,0.9
714,1,7.65,2,0,0.44,0,1,0,150,8,1.1,0.9
715,2,0,0,0,0,0,1,0,20,18,1.1,0.9
716,1,95.84,12.5,0,0.38,0,1,0,154,1,1.1,0.9
717,2,0,0,0,0,0,1,0,11,1,1.1,0.9
718,1,7.22,2.92,0,1.17,0,1,0,220,14,1.1,0.9
719,1,126.51,14.7,0.019966,2.9,0,1,0,220,4,1.1,0.9
720,1,22.4,4,0,2.77,0,1,0,220,5,1.1,0.9
721,2,0,0,0,0,0,1,0,20,18,1.1,0.9
722,1,0,-0,0.366153,32.651054,0,1,0,380,3,1.1,0.9
723,1,74.42,22,0,2.42,0,1,0,110,22,1.1,0.9
724,2,0,0,0,0,0,1,0,20,14,1.1,0.9
725,1,25.36,7.6,0,0.76,0,1,0,110,21,1.1,0.9
726,1,0,0,0,0,0,1,0,150,9,1.1,0.9
727,1,198.34,51,0,73.49,0,1,0,380,3,1.1,0.9
728,1,-0,0,0,10.04,0,1,0,150,8,1.1,0.9
729,1,43.66,5.7,0,2.06,0,1,0,154,1,1.1,0.9
730,2,0,0,0,0,0,1,0,20,6,1.1,0.9
731,2,0,0,0,0,0,1,0,20,6,1.1,0.9
732,2,0,0,0,0,0,1,0,20,6,1.1,0.9
733,1,287.31,-5.58,0,19.9,0,1,0,380,13,1.1,0.9
734,2,0,0,0,0,0,1,0,20,6,1.1,0.9
735,1,157.62,35.5,0,7.66,0,1,0,220,5,1.1,0.9
736,1,-0,0,0,1.49,0,1,0,110,18,1.1,0.9
737,1,0,0,0,0.25,0,1,0,110,3,1.1,0.9
738,1,0,-0,0,1.96,0,1,0,220,5,1.1,0.9
739,1,4.1,-607,0.290423,85.788781,0,1,0,380,3,1.1,0.9
740,1,20.33,6.2,0,1.07,0,1,0,110,21,1.1,0.9
741,1,0,0,0,1.32,0,1,0,154,1,1.1,0.9
742,1,-0,0,0,0.4,0,1,0,380,5,1.1,0.9
743,1,25.58,8.5,0,0.33,0,1,0,110,19,1.1,0.9
744,1,26.11,7.75,0,1.91,0,1,0,110,18,1.1,0.9
745,1,84.37,7,0,17.6,0,1,0,220,4,1.1,0.9
746,2,0,0,0,0,0,1,0,11,1,1.1,0.9
747,1,0,-0,0,1.5,0,1,0,220,6,1.1,0.9
748,1,0,-0,0.385462,139.767007,0,1,0,380,3,1.2,0.8
749,2,0,0,0,0,0,1,0,20,5,1.1,0.9
750,2,0,0,0,0,0,1,0,20,5,1.1,0.9
751,2,0,0,0,0,0,1,0,20,5,1.1,0.9
752,1,0,-0,0,13.16,0,1,0,380,3,1.1,0.9
753,2,0,0,0,0,0,1,0,20,10,1.1,0.9
754,2,0,0,0,0,0,1,0,20,18,1.1,0.9
755,1,10.49,3.1,0,0.77,0,1,0,110,12,1.1,0.9
756,1,-195.22,-19,0.078938,7.621062,0,1,0,220,11,1.1,0.9
757,1,29.51,9,0,0.98,0,1,0,110,21,1.1,0.9
758,1,8.42,16.7,0,3.59,0,1,0,150,9,1.1,0.9
759,1,658.12,201.4,0.118737,39.321052,0,1,0,380,14,1.1,0.9
760,1,226.18,9.4,0,8.77,0,1,0,220,4,1.1,0.9
761,1,129.35,20.4,0,2.57,0,1,0,220,5,1.1,0.9
762,1,16.07,5.3,0,0.76,0,1,0,110,19,1.1,0.9
763,1,109.7,37,0,14.95,0,1,0,380,18,1.2,0.8
764,1,12.67,7.2,0,28.77,0,1,0,150,9,1.1,0.9
765,2,0,0,0,0,0,1,0,20,6,1.1,0.9
766,1,207.29,74.7,0,26.2,0,1,0,150,8,1.1,0.9
767,1,0,-0,0,0.09,0,1,0,154,1,1.1,0.9
768,2,0,0,0,0,0,1,0,20,5,1.1,0.9
769,2,0,0,0,0,0,1,0,20,5,1.1,0.9
770,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
771,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
772,1,39.89,27.4,0,0.15,0,1,0,220,3,1.1,0.9
773,2,0,0,0,0,0,1,0,20,5,1.1,0.9
774,1,0,0,0,0,0,1,0,20,5,1.1,0.9
775,2,0,0,0,0,0,1,0,20,5,1.1,0.9
776,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
777,1,303.13,45.4,0,0.7,0,1,0,220,4,1.1,0.9
778,2,0,0,0,0,0,1,0,20,10,1.1,0.9
779,2,0,0,0,0,0,1,0,10,1,1.1,0.9
780,1,-0,0,0,28.16,0,1,0,380,1,1.1,0.9
781,1,27.29,3.6,0,4.73,0,1,0,154,1,1.1,0.9
782,1,-0,-0,0,47.4,0,1,0,380,1,1.1,0.9
783,2,0,0,0,0,0,1,0,20,4,1.1,0.9
784,1,-0,0,0,1.98,0,1,0,220,3,1.1,0.9
785,1,18.03,3.8,0,0.98,0,1,0,110,18,1.1,0.9
786,2,0,0,0,0,0,1,0,11,1,1.1,0.9
787,1,128.92,16.8,0,2.94,0,1,0,154,1,1.1,0.9
788,1,12.56,3.8,0,1.21,0,1,0,110,12,1.1,0.9
789,1,87.8,-1.4,0.079073,36.047349,0,1,0,380,10,1.1,0.9
790,1,30.05,17,0,0.76,0,1,0,150,9,1.1,0.9
791,1,22.95,13,0,1.17,0,1,0,150,9,1.1,0.9
792,1,63.27,18.9,0,14.91,0,1,0,150,8,1.1,0.9
793,1,182.19,86.1,0,4.06,0,1,0,220,3,1.1,0.9
794,1,-5.51,1.8,0,0.91,0,1,0,150,9,1.1,0.9
795,1,94.42,29,0,1.45,0,1,0,380,3,1.1,0.9
796,1,2.18,0.7,0,0.02,0,1,0,110,19,1.1,0.9
797,1,-0,-0,0,35.78,0,1,0,380,3,1.1,0.9
798,2,0,0,0,0,0,1,0,20,9,1.1,0.9
799,1,78.59,10.3,0,6.24,0,1,0,154,1,1.1,0.9
800,2,0,0,0,0,0,1,0,20,5,1.1,0.9
801,1,86.99,39.6,0,18.83,0,1,0,380,10,1.1,0.9
802,1,-0,0,0,8.48,0,1,0,220,18,1.2,0.8
803,1,0,-0,0,29.89,0,1,0,150,9,1.2,0.8
804,1,32.78,14,0,0.61,0,1,0,220,6,1.1,0.9
805,1,33.76,8.9,0,0.45,0,1,0,110,8,1.1,0.9
806,1,0,-0,0,5.15,0,1,0,220,5,1.1,0.9
807,1,0,-0,0,10,0,1,0,220,4,1.1,0.9
808,1,19.34,5.9,0,0.52,0,1,0,110,21,1.1,0.9
809,2,0,0,0,0,0,1,0,20,4,1.1,0.9
810,1,197.36,90.8,0,2.42,0,1,0,150,10,1.1,0.9
811,2,0,0,0,0,0,1,0,20,5,1.1,0.9
812,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
813,1,0,0,0,7.35,0,1,0,220,11,1.1,0.9
814,2,0,0,0,0,0,1,0,20,4,1.1,0.9
815,2,0,0,0,0,0,1,0,20,4,1.1,0.9
816,1,18.03,9,0,1.17,0,1,0,220,5,1.1,0.9
817,1,-0,-0,0,12.14,0,1,0,220,19,1.1,0.9
818,1,-0.18,-3.57,0,0,0,1,0,150,8,1.1,0.9
819,2,0,0,0,0,0,1,0,20,2,1.1,0.9
820,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
821,1,0,-0,0,0.48,0,1,0,220,14,1.1,0.9
822,1,-0,-0,0,0.55,0,1,0,150,9,1.1,0.9
823,1,58.56,-0.1,0,7.38,0,1,0,220,5,1.1,0.9
824,2,0,0,0,0,0,1,0,20,9,1.1,0.9
825,1,47.55,-1.41,0,0.76,0,1,0,110,18,1.1,0.9
826,1,-0,-0,0,14.5,0,1,0,380,1,1.1,0.9
827,1,22.07,7.3,0,0.59,0,1,0,110,19,1.1,0.9
828,2,0,0,0,0,0,1,0,20,10,1.1,0.9
829,1,-0,0,0,35.364539,0,1,0,380,20,1.2,0.8
830,1,52.34,29.7,0,1.59,0,1,0,150,9,1.1,0.9
831,1,131.68,56.2,0,3,0,1,0,220,3,1.1,0.9
832,1,29.61,8.9,0,1.37,0,1,0,110,19,1.1,0.9
833,1,11.69,3.5,0,0.82,0,1,0,110,12,1.1,0.9
834,1,90.48,26.8,0,0.65,0,1,0,110,19,1.1,0.9
835,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
836,2,0,0,0,0,0,1,0,20,4,1.1,0.9
837,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
838,1,118.55,38.7,0,0,0,1,0,110,18,1.1,0.9
839,2,0,0,0,0,0,1,0,20,4,1.1,0.9
840,1,0,0,0,0,0,1,0,20,4,1.1,0.9
841,2,0,0,0,0,0,1,0,20,4,1.1,0.9
842,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
843,1,166,-8.8,0.03964,5.26027,0,1,0,220,13,1.1,0.9
844,2,0,0,0,0,0,1,0,20,14,1.1,0.9
845,2,0,0,0,0,0,1,0,20,14,1.1,0.9
846,2,0,0,0,0,0,1,0,20,14,1.1,0.9
847,1,18.91,6.6,0,16.52,0,1,0,380,4,1.1,0.9
848,1,0,-0,0,0.17,0,1,0,110,18,1.1,0.9
849,2,0,0,0,0,0,1,0,20,3,1.1,0.9
850,1,-0,0,0,31.19,0,1,0,380,23,1.2,0.8
851,1,53.27,6.9,0,0.12,0,1,0,154,1,1.1,0.9
852,1,55.85,18.2,0,5.23,0,1,0,220,7,1.1,0.9
853,1,0,-0,0.33357,58.172025,0,1,0,380,3,1.2,0.8
854,1,165.05,72.4,0,4.57,0,1,0,380,3,1.1,0.9
855,2,0,0,0,0,0,1,0,20,2,1.1,0.9
856,1,10.38,3.2,0,0.34,0,1,0,110,21,1.1,0.9
857,1,3.27,0.2,0.230913,0.257194,0,1,0,220,13,1.1,0.9
858,2,0,0,0,0,0,1,0,20,6,1.1,0.9
859,2,0,0,0,0,0,1,0,20,14,1.1,0.9
860,1,99.44,33.5,0,1.8,0,1,0,220,6,1.1,0.9
861,2,0,0,0,0,0,1,0,20,2,1.1,0.9
862,2,0,0,0,0,0,1,0,20,2,1.1,0.9
863,1,29.51,9.8,0,1.01,0,1,0,110,19,1.1,0.9
864,2,0,0,0,0,0,1,0,20,2,1.1,0.9
865,2,0,0,0,0,0,1,0,20,2,1.1,0.9
866,1,327.58,126.3,0.454323,17.960328,0,1,0,380,3,1.1,0.9
867,1,0,-0,0,0,0,1,0,20,2,1.1,0.9
868,1,0,-0,0,0.56,0,1,0,110,21,1.1,0.9
869,2,0,0,0,0,0,1,0,20,14,1.1,0.9
870,1,0,0,0,0.27,0,1,0,220,3,1.1,0.9
871,1,0,0,0,29.2,0,1,0,380,8,1.1,0.9
872,1,73.76,17,0,5.75,0,1,0,220,5,1.1,0.9
873,2,0,0,0,0,0,1,0,20,3,1.1,0.9
874,2,0,0,0,0,0,1,0,20,2,1.1,0.9
875,1,51.9,5.3,0,7.59,0,1,0,220,4,1.1,0.9
876,1,54.48,23.81,0,0.17,0,1,0,110,18,1.1,0.9
877,1,36.39,15.7,0,64.15,0,1,0,380,4,1.1,0.9
878,1,0,-0,0,0.82,0,1,0,150,9,1.1,0.9
879,1,-0,-0,0,37.635138,0,1,0,220,24,1.1,0.9
880,1,-0,0,0,8.72,0,1,0,380,3,1.1,0.9
881,1,153.48,42.6,0,5.71,0,1,0,220,5,1.1,0.9
882,1,110.8,-8.8,0,3.15,0,1,0,220,4,1.1,0.9
883,1,-0,0,0.370251,146.807945,0,1,0,380,18,1.2,0.8
884,1,53.38,28.6,0,98.806507,0,1,0,380,9,1.2,0.8
885,1,36.28,4.4,0,24.54,0,1,0,380,5,1.1,0.9
886,1,25.54,3.3,0,1.91,0,1,0,154,1,1.1,0.9
887,1,0,0,0,19.56,0,1,0,380,3,1.1,0.9
888,2,0,0,0,0,0,1,0,20,9,1.1,0.9
889,1,164.72,10.4,0,4.77,0,1,0,220,5,1.1,0.9
890,1,0,0,0,5.67,0,1,0,220,5,1.1,0.9
891,1,0,-0,0,0.91,0,1,0,150,10,1.1,0.9
892,1,-0,0,0.094944,0.903407,0,1,0,380,7,1.1,0.9
893,1,-0,0,0,0.52,0,1,0,110,3,1.1,0.9
894,1,178.47,44.9,0,1.17,0,1,0,220,5,1.1,0.9
895,1,20.19,3.7,0,0.01,0,1,0,150,9,1.1,0.9
896,1,0,0,0.019388,0.670612,0,1,0,220,5,1.1,0.9
897,1,-0,-0,0.233419,2.686581,0,1,0,220,5,1.1,0.9
898,2,0,0,0,0,0,1,0,20,5,1.1,0.9
899,1,-0.92,-4.99,0,1.86,0,1,0,110,18,1.1,0.9
900,1,0.98,74.1,0.47996,33.190034,0,1,0,380,4,1.1,0.9
901,2,0,0,0,0,0,1,0,20,24,1.1,0.9
902,1,79.55,14.4,0,2.96,0,1,0,220,5,1.1,0.9
903,1,16.83,5.8,0,0.57,0,1,0,110,18,1.1,0.9
904,2,0,0,0,0,0,1,0,20,18,1.1,0.9
905,1,23.38,8.1,0,7.38,0,1,0,220,4,1.1,0.9
906,1,0,-0,0,11.57,0,1,0,380,3,1.1,0.9
907,2,0,0,0,0,0,1,0,20,18,1.1,0.9
908,1,39.41,5.2,0,11.12,0,1,0,154,1,1.1,0.9
909,1,121.6,36.5,0,70.21,0,1,0,380,3,1.1,0.9
910,2,0,0,0,0,0,1,0,20,9,1.2,0.8
911,1,0,0,0,0,0,1,0,150,9,1.1,0.9
912,2,0,0,0,0,0,1,0,20,22,1.1,0.9
913,1,0,0,0,0,0,1,0,150,9,1.1,0.9
914,1,127.5,60.3,0,9.09,0,1,0,150,9,1.1,0.9
915,1,0,0,0.122539,8.948096,0,1,0,220,10,1.1,0.9
916,2,0,0,0,0,0,1,0,15,1,1.1,0.9
917,1,193.43,32.3,0,6.57,0,1,0,220,3,1.1,0.9
918,1,25.98,3.4,0,6.09,0,1,0,154,1,1.1,0.9
919,1,-0,-0,0,17.07,0,1,0,380,3,1.1,0.9
920,2,0,0,0,0,0,1,0,20,22,1.1,0.9
921,2,0,0,0,0,0,1,0,20,4,1.1,0.9
922,1,43.71,16,0,0.52,0,1,0,110,18,1.1,0.9
923,1,-0,0,0,0.23,0,1,0,150,9,1.1,0.9
924,1,-0,0,0,36.493989,0,1,0,380,5,1.1,0.9
925,2,0,0,0,0,0,1,0,20,10,1.1,0.9
926,2,0,0,0,0,0,1,0,20,4,1.1,0.9
927,2,0,0,0,0,0,1,0,11,1,1.1,0.9
928,1,0.22,0.9,0,0.04,0,1,0,220,3,1.1,0.9
929,1,8.63,2.5,0.058378,1.241622,0,1,0,110,19,1.1,0.9
930,2,0,0,0,0,0,1,0,20,22,1.1,0.9
931,1,0,-0,0,1.18,0,1,0,154,1,1.1,0.9
932,2,0,0,0,0,0,1,0,20,10,1.1,0.9
933,1,198.02,16.52,0,4.07,0,1,0,220,13,1.1,0.9
934,1,179.9,-18.1,0.142401,12.4776,0,1,0,220,5,1.1,0.9
935,1,111.34,26.6,0,2.31,0,1,0,220,3,1.1,0.9
936,1,49.47,18.5,0,0.74,0,1,0,220,5,1.1,0.9
937,2,0,0,0,0,0,1,0,20,18,1.1,0.9
938,2,0,0,0,0,0,1,0,20,14,1.1,0.9
939,1,16.94,6.3,0,0.6,0,1,0,150,8,1.1,0.9
940,1,209.91,27.4,0,30.64,0,1,0,400,1,1.1,0.9
941,1,112.43,40.2,0,1.13,0,1,0,220,5,1.1,0.9
942,1,28.74,9.5,0,1.85,0,1,0,110,19,1.1,0.9
943,1,-0.59,-0.83,0,5.79,0,1,0,150,9,1.1,0.9
944,1,52.45,15.8,0,6.08,0,1,0,150,1,1.1,0.9
945,1,0,-0,0.038966,3.071034,0,1,0,220,3,1.1,0.9
946,1,44.69,19.2,0,5.2,0,1,0,220,4,1.1,0.9
947,1,18.8,4.4,0,1.71,0,1,0,110,8,1.1,0.9
948,1,68.18,7.15,0,10.06,0,1,0,150,1,1.1,0.9
949,1,-0,0,0,5.12,0,1,0,220,3,1.1,0.9
950,1,224.43,74,0,5.56,0,1,0,220,7,1.1,0.9
951,1,10.59,1.4,0,6.56,0,1,0,154,1,1.1,0.9
952,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
953,1,3.73,2.68,0,1.46,0,1,0,110,18,1.1,0.9
954,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
955,1,0,0,0,11.68,0,1,0,220,5,1.1,0.9
956,2,0,0,0,0,0,1,0,20,10,1.1,0.9
957,1,-0,-0,0,4.74,0,1,0,380,4,1.1,0.9
958,2,0,0,0,0,0,1,0,11,1,1.1,0.9
959,1,71.25,30.9,0,3.1,0,1,0,220,3,1.1,0.9
960,1,0,0,0.058795,0.011205,0,1,0,220,10,1.1,0.9
961,1,282.06,66.7,0,5.87,0,1,0,220,5,1.1,0.9
962,1,-0,0,0.187983,73.848631,0,1,0,380,2,1.1,0.9
963,1,10.82,3.3,0,0.66,0,1,0,110,22,1.1,0.9
964,1,43.93,16,0,17.25,0,1,0,380,3,1.1,0.9
965,1,-0,0,0,0.6,0,1,0,380,5,1.1,0.9
966,1,14.82,0,0,4.07,0,1,0,220,7,1.1,0.9
967,1,-0,0,0.12,12.89,0,1,0,220,21,1.1,0.9
968,1,41.52,11.7,0,0.18,0,1,0,110,3,1.1,0.9
969,1,0,-0,0,7.2,0,1,0,220,19,1.1,0.9
970,1,-5.61,-2.79,0,150.93,0,1,0,380,5,1.1,0.9
971,1,0,0,0,2.76,0,1,0,220,11,1.1,0.9
972,1,53.27,6.9,0,5.14,0,1,0,154,1,1.1,0.9
973,1,-0,-0,0,29.29,0,1,0,150,9,1.1,0.9
974,1,0,0,0,0,0,1,0,150,9,1.1,0.9
975,2,0,0,0,0,0,1,0,20,5,1.1,0.9
976,2,0,0,0,0,0,1,0,20,5,1.1,0.9
977,2,0,0,0,0,0,1,0,20,5,1.1,0.9
978,2,0,0,0,0,0,1,0,20,5,1.1,0.9
979,1,0,-0,0,12.75,0,1,0,380,3,1.1,0.9
980,2,0,0,0,0,0,1,0,20,5,1.1,0.9
981,2,0,0,0,0,0,1,0,20,5,1.1,0.9
982,2,0,0,0,0,0,1,0,20,5,1.1,0.9
983,2,0,0,0,0,0,1,0,20,5,1.1,0.9
984,2,0,0,0,0,0,1,0,20,5,1.1,0.9
985,2,0,0,0,0,0,1,0,20,5,1.1,0.9
986,2,0,0,0,0,0,1,0,20,5,1.1,0.9
987,2,0,0,0,0,0,1,0,20,5,1.1,0.9
988,1,119.31,35.4,0,1.91,0,1,0,150,8,1.1,0.9
989,1,33.65,10.8,0,2.59,0,1,0,110,18,1.1,0.9
990,1,253.36,89.8,0,0.09,0,1,0,220,5,1.1,0.9
991,1,-0,-0,0,3.94,0,1,0,220,1,1.1,0.9
992,1,86.88,50.5,0,14.31,0,1,0,380,3,1.1,0.9
993,1,0,-0,0,14.54,0,1,0,380,1,1.1,0.9
994,1,-0,0,0.038933,0.331067,0,1,0,220,5,1.1,0.9
995,2,0,0,0,0,0,1,0,20,14,1.1,0.9
996,1,185.35,55.5,0,3.3,0,1,0,220,3,1.1,0.9
997,1,65.57,28,0,4.13,0,1,0,220,6,1.1,0.9
998,1,-0,0,0,47.77,0,1,0,380,6,1.1,0.9
999,1,46.23,13.1,0.05007,3.85993,0,1,0,220,4,1.1,0.9
1000,1,0,-0,0,5.6,0,1,0,220,5,1.1,0.9
1001,1,-3.4,-1.3,0,2.27,0,1,0,220,7,1.1,0.9
1002,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1003,1,24.47,8.2,0,0.53,0,1,0,110,3,1.1,0.9
1004,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1005,1,6.67,2.2,0,0.88,0,1,0,110,19,1.1,0.9
1006,1,91.26,11.9,0,3.53,0,1,0,154,1,1.1,0.9
1007,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1008,1,-0,0,0.226936,-0.189114,0,1,0,120,6,1.1,0.9
1009,1,0,-0,0,93.75,0,1,0,380,4,1.1,0.9
1010,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
1011,1,0,-0,0.12,6.65,0,1,0,220,21,1.1,0.9
1012,1,105.24,26.5,0,0.08,0,1,0,220,4,1.1,0.9
1013,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1014,1,13.54,6.89,0,0.63,0,1,0,150,9,1.1,0.9
1015,1,-0,0,0.466209,1.440918,0,1,0,380,6,1.1,0.9
1016,1,0,0,0.180903,10.599297,0,1,0,220,10,1.1,0.9
1017,1,0,-0,0,0,0,1,0,20,14,1.1,0.9
1018,1,39.89,8.4,0,6.58,0,1,0,220,4,1.1,0.9
1019,1,68.44,9,0,3.22,0,1,0,154,1,1.1,0.9
1020,1,13.87,0.8,0,0.51,0,1,0,110,18,1.1,0.9
1021,1,22.18,6.7,0,0.32,0,1,0,110,12,1.1,0.9
1022,1,0,0,0,0.48,0,1,0,150,10,1.1,0.9
1023,1,0,-0,0,7.84,0,1,0,380,9,1.2,0.8
1024,1,-0,-0,0,3.14,0,1,0,220,5,1.1,0.9
1025,1,171.27,122.5,0,17.71,0,1,0,380,3,1.1,0.9
1026,1,125.31,22.8,0,5.66,0,1,0,220,4,1.1,0.9
1027,1,91.68,21.2,0,5.36,0,1,0,220,5,1.1,0.9
1028,1,0,0,0,9.21,0,1,0,220,6,1.1,0.9
1029,1,0,0,0.038515,61.381485,0,1,0,380,4,1.1,0.9
1030,1,83.38,5.1,0,3.97,0,1,0,220,4,1.1,0.9
1031,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1032,1,462.18,215.2,0.474782,27.554131,0,1,0,380,14,1.1,0.9
1033,1,120.51,41.9,0,1.88,0,1,0,150,8,1.1,0.9
1034,1,-0,0,0.058557,-0.008557,0,1,0,110,18,1.1,0.9
1035,1,0,-0,0.471052,0.847084,0,1,0,380,14,1.1,0.9
1036,1,0,-0,0,113.86,0,1,0,400,1,1.1,0.9
1037,1,32.34,10.8,0,2.39,0,1,0,110,19,1.1,0.9
1038,1,4.5,-5.6,0,0.09,0,1,0,110,18,1.1,0.9
1039,1,147.48,41,0,5.31,0,1,0,220,5,1.1,0.9
1040,1,-0.54,-0.99,0,1.13,0,1,0,220,18,1.2,0.8
1041,1,0,0,0,23.550494,0,1,0,380,5,1.1,0.9
1042,1,0,0,0,1.49,0,1,0,220,7,1.1,0.9
1043,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1044,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1045,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
1046,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1047,1,-0,0,0,0.78,0,1,0,150,8,1.1,0.9
1048,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1049,1,114.18,14.9,0,7.35,0,1,0,154,1,1.1,0.9
1050,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1051,1,33.65,6.6,0,3.19,0,1,0,110,22,1.1,0.9
1052,1,-0,0,0,34.82,0,1,0,380,9,1.2,0.8
1053,1,436.96,189.9,0,0.53,0,1,0,220,5,1.1,0.9
1054,1,34.94,-32.3,0.418254,37.168883,0,1,0,380,19,1.2,0.8
1055,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1056,1,-0,0,0,2.17,0,1,0,154,1,1.1,0.9
1057,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1058,1,22.51,6.5,0,0.72,0,1,0,110,12,1.1,0.9
1059,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
1060,1,-0,0,0,61.48,0,1,0,380,4,1.1,0.9
1061,1,0,0,0,11.12,0,1,0,380,3,1.1,0.9
1062,1,63.7,10.7,0,8.41,0,1,0,110,8,1.1,0.9
1063,1,119.23,66.36,0,5.44,0,1,0,220,13,1.1,0.9
1064,1,0,-0,0,4.58,0,1,0,154,1,1.1,0.9
1065,1,45.56,-1.51,0,19.94,0,1,0,150,1,1.1,0.9
1066,1,8.85,2,0,1.95,0,1,0,110,18,1.1,0.9
1067,1,12.02,3.3,0.178397,1.531336,0,1,0,110,22,1.1,0.9
1068,1,1.42,59.6,0.29248,128.206266,0,1,0,380,4,1.1,0.9
1069,1,24.25,13.7,0,0.12,0,1,0,150,9,1.1,0.9
1070,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1071,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1072,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1073,2,0,0,0,0,0,1,0,20,2,1.1,0.9
1074,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1075,1,0,0,0,2.83,0,1,0,220,5,1.1,0.9
1076,1,5.47,2,0,2.99,0,1,0,220,23,1.1,0.9
1077,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1078,1,7.11,4.1,0,1.27,0,1,0,150,9,1.1,0.9
1079,2,0,0,0,0,0,1,0,20,2,1.1,0.9
1080,1,98.68,15.2,0,0.07,0,1,0,220,6,1.1,0.9
1081,1,2.73,1.3,0,0.07,0,1,0,110,18,1.1,0.9
1082,1,75.95,16,0,3.03,0,1,0,220,5,1.1,0.9
1083,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1084,1,-0,-0,0,5.2,0,1,0,220,6,1.1,0.9
1085,2,0,0,0,0,0,1,0,19,1,1.1,0.9
1086,1,18.03,7.8,0.116495,10.493505,0,1,0,220,5,1.1,0.9
1087,1,0,-0,0,18.63,0,1,0,220,5,1.1,0.9
1088,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1089,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1090,2,0,0,0,0,0,1,0,20,2,1.1,0.9
1091,1,2.73,1.3,0,1.55,0,1,0,110,18,1.1,0.9
1092,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1093,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1094,1,-0,0,0,4.15,0,1,0,220,7,1.1,0.9
1095,1,2.07,0.6,0,0.38,0,1,0,110,18,1.1,0.9
1096,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1097,1,144.2,32.4,0,58.29,0,1,0,380,4,1.1,0.9
1098,1,31.55,4.2,0,2.09,0,1,0,154,1,1.1,0.9
1099,1,40.1,8.9,0,0.63,0,1,0,110,18,1.1,0.9
1100,1,-0,0,0.060092,103.572441,0,1,0,380,5,1.1,0.9
1101,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1102,1,-0,-0,0,9.58,0,1,0,220,6,1.1,0.9
1103,1,0,0,0,1.5,0,1,0,110,18,1.1,0.9
1104,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1105,1,-0,0,0,0.08,0,1,0,150,9,1.1,0.9
1106,1,0,-0,0.038914,0.380814,0,1,0,220,6,1.1,0.9
1107,1,243.86,107.8,0.23317,7.325407,0,1,0,220,13,1.1,0.9
1108,1,0,-0,0.120942,-0.040706,0,1,0,220,6,1.1,0.9
1109,1,-0,0,0,7.85,0,1,0,220,5,1.1,0.9
1110,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1111,1,-0,-0,0,0.45,0,1,0,150,9,1.1,0.9
1112,1,0,0,0,36.92,0,1,0,380,8,1.1,0.9
1113,1,166.54,40,0,6.12,0,1,0,220,5,1.1,0.9
1114,1,-0,-0,0,1.23,0,1,0,220,13,1.1,0.9
1115,1,50.38,20.9,0,1.4,0,1,0,110,22,1.1,0.9
1116,1,375.4,141.9,0,5.55,0,1,0,220,5,1.1,0.9
1117,1,381.62,96.3,0,105.72,0,1,0,380,6,1.1,0.9
1118,1,-14.87,-4.17,0,0.58,0,1,0,110,18,1.1,0.9
1119,1,-0,-0,0,1.54,0,1,0,154,1,1.1,0.9
1120,1,-55.14,-27.14,0,0,0,1,0,150,8,1.1,0.9
1121,1,49.18,19.2,0,0.21,0,1,0,110,18,1.1,0.9
1122,1,155.22,29.6,0.020088,4.449912,0,1,0,220,5,1.1,0.9
1123,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1124,1,-0,-0,0,1.44,0,1,0,154,1,1.1,0.9
1125,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1126,1,-0,0,0.019802,4.940198,0,1,0,220,5,1.1,0.9
1127,1,-0,0,0.510485,8.332978,0,1,0,380,5,1.1,0.9
1128,1,0,0,0.019363,0.980637,0,1,0,380,3,1.1,0.9
1129,1,0,0,0.040037,-3.7e-05,0,1,0,220,10,1.1,0.9
1130,1,37.16,11,0,0.49,0,1,0,110,22,1.1,0.9
1131,1,0,0,0,7.28,0,1,0,220,3,1.1,0.9
1132,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1133,1,-26,-14.72,0,0,0,1,0,150,8,1.1,0.9
1134,1,0,0,0,4.03,0,1,0,220,10,1.1,0.9
1135,1,0,-0,0,0.79,0,1,0,220,1,1.1,0.9
1136,1,-0,-0,0,2.47,0,1,0,220,3,1.1,0.9
1137,1,19.67,6.4,0,0.79,0,1,0,110,18,1.1,0.9
1138,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
1139,1,-0,0,0,6.63,0,1,0,220,5,1.1,0.9
1140,1,0,0,0,0.65,0,1,0,150,7,1.1,0.9
1141,1,52.06,-0,0.683815,82.738646,0,1,0,380,13,1.1,0.9
1142,1,322.34,41.9,0,0,0,1,0,150,2,1.1,0.9
1143,1,10.59,1.4,0,4.22,0,1,0,154,1,1.1,0.9
1144,1,0,0,0,1.653516,0,1,0,220,24,1.1,0.9
1145,1,-0,0,0,1.86,0,1,0,110,8,1.1,0.9
1146,1,0,-0,0.039425,2.320575,0,1,0,110,22,1.1,0.9
1147,1,2.18,114.6,0,16.15,0,1,0,220,4,1.1,0.9
1148,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1149,1,256.74,41.1,0,10.01,0,1,0,380,3,1.1,0.9
1150,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
1151,1,10.6,3,0,0.95,0,1,0,110,21,1.1,0.9
1152,1,218.75,60.5,0.080512,8.569488,0,1,0,220,5,1.1,0.9
1153,1,-0,-0,0,7.26,0,1,0,220,5,1.1,0.9
1154,1,340.79,28,0,48.6,0,1,0,220,5,1.1,0.9
1155,1,-0,0,0,32.02,0,1,0,380,8,1.1,0.9
1156,1,242.88,262.8,1.155017,156.145612,0,1,0,380,4,1.1,0.9
1157,1,26.78,8.6,0,7.01,0,1,0,220,4,1.1,0.9
1158,1,0,0,0,58.081854,0,1,0,380,5,1.1,0.9
1159,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1160,1,17.83,-9.5,0,2.79,0,1,0,220,7,1.1,0.9
1161,1,0,0,0,66.22,0,1,0,400,1,1.1,0.9
1162,1,74.31,13.6,0.039413,27.260587,0,1,0,220,5,1.1,0.9
1163,1,314.05,16.3,0,12.86,0,1,0,380,4,1.1,0.9
1164,1,27.58,5.71,0,0.67,0,1,0,110,19,1.1,0.9
1165,1,234.7,-12,0,23.35,0,1,0,380,17,1.1,0.9
1166,1,363.61,17.5,0,18.86,0,1,0,380,6,1.1,0.9
1167,1,-0,0,0,8.73,0,1,0,220,3,1.1,0.9
1168,1,0,-0,0,0.22,0,1,0,220,5,1.1,0.9
1169,1,13.75,1.8,0,1.89,0,1,0,154,1,1.1,0.9
1170,1,16.4,6,0,6.06,0,1,0,220,3,1.1,0.9
1171,1,-0,0,0,22.93,0,1,0,150,9,1.2,0.8
1172,1,-16.84,-7.96,0,53.85,0,1,0,380,3,1.1,0.9
1173,1,-0,-0,1.147464,-0.494081,0,1,0,380,5,1.1,0.9
1174,1,35.04,4.5,0,8.93,0,1,0,154,1,1.1,0.9
1175,1,42.18,23.9,0,0.94,0,1,0,150,9,1.1,0.9
1176,1,34.87,7.7,0,1.11,0,1,0,110,22,1.1,0.9
1177,1,183.17,77,0,12.66,0,1,0,380,3,1.1,0.9
1178,1,0,0,0,0.01,0,1,0,154,1,1.1,0.9
1179,1,124,122.7,0,8.74,0,1,0,380,3,1.1,0.9
1180,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1181,1,0.01,0.01,0.358775,5.700953,0,1,0,220,6,1.1,0.9
