bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1182,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1183,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1184,1,16.4,10,0,0.55,0,1,0,110,23,1.1,0.9
1185,1,-17.17,-7.1,0,57.020535,0,1,0,380,5,1.1,0.9
1186,1,0,0,0,24.4,0,1,0,380,6,1.1,0.9
1187,1,0,-0,0,56.7,0,1,0,400,1,1.1,0.9
1188,1,-0,-0,0.03986,2.050105,0,1,0,220,6,1.1,0.9
1189,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1190,1,0,-0,0,8.17514,0,1,0,380,5,1.1,0.9
1191,1,-0,-0,0,2.7,0,1,0,150,9,1.1,0.9
1192,2,0,0,0,0,0,1,0,20,7,1.1,0.9
1193,1,-0,-0,0.135375,32.572175,0,1,0,380,18,1.2,0.8
1194,1,0,0,0.349307,35.121782,0,1,0,380,7,1.1,0.9
1195,1,-0,-0,0,2.5,0,1,0,220,3,1.1,0.9
1196,1,-0,-0,0,0.64,0,1,0,110,1,1.1,0.9
1197,1,-0,-0,0.05873,0.55127,0,1,0,380,14,1.1,0.9
1198,1,-0,0,0,1.11,0,1,0,150,9,1.1,0.9
1199,1,173.78,59.9,0,37.33,0,1,0,380,16,1.1,0.9
1200,1,15.17,1.9,0,7.37,0,1,0,154,1,1.1,0.9
1201,1,68.52,0.7,0.078743,2.090943,0,1,0,150,1,1.1,0.9
1202,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1203,1,0,-0,0.019624,56.1,0,1,0,380,4,1.1,0.9
1204,1,20.19,2.7,0,0.11,0,1,0,154,1,1.1,0.9
1205,1,-0,-0,0,0.47,0,1,0,110,18,1.1,0.9
1206,1,37.59,4.4,0.10038,1.41962,0,1,0,220,5,1.1,0.9
1207,1,0,0,0,5.46,0,1,0,154,1,1.1,0.9
1208,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1209,1,207.4,43.3,0,12.94,0,1,0,220,3,1.1,0.9
1210,1,54.52,7.5,0,8.86,0,1,0,220,4,1.1,0.9
1211,1,10.93,3.3,0,0.24,0,1,0,110,12,1.1,0.9
1212,1,49.18,50.5,0.039751,5.610187,0,1,0,150,1,1.1,0.9
1213,1,-28.93,9.5,0,0.38,0,1,0,150,9,1.1,0.9
1214,1,23.71,4.8,0,1.26,0,1,0,110,18,1.1,0.9
1215,1,0,-0,0.574719,1.882173,0,1,0,380,5,1.1,0.9
1216,1,0,0,0,0.28,0,1,0,150,9,1.2,0.8
1217,1,264.25,59.98,0,5.6,0,1,0,220,5,1.1,0.9
1218,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1219,1,0,-0,0.058902,0.151098,0,1,0,110,22,1.1,0.9
1220,1,44.14,13.3,0,0.94,0,1,0,110,21,1.1,0.9
1221,1,121.6,15.9,0,2.36,0,1,0,154,1,1.1,0.9
1222,1,1.42,0.6,0,1.23,0,1,0,110,18,1.1,0.9
1223,1,47.43,26.9,0,3.56,0,1,0,150,9,1.1,0.9
1224,1,0,-0,0,20.07,0,1,0,220,3,1.1,0.9
1225,1,27.43,14,0,0.04,0,1,0,220,3,1.1,0.9
1226,1,15.09,5,0,0.11,0,1,0,110,19,1.1,0.9
1227,1,102.83,5.5,0,6.51,0,1,0,220,4,1.1,0.9
1228,1,108.89,-21.76,0,3.72,0,1,0,220,5,1.1,0.9
1229,1,-0,0,0,42.212329,0,1,0,380,5,1.1,0.9
1230,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
1231,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
1232,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
1233,1,0,-0,0.295925,2.563236,0,1,0,380,6,1.1,0.9
1234,1,46.12,13.9,0,0.95,0,1,0,110,21,1.1,0.9
1235,1,82.61,18.4,0.050059,6.269941,0,1,0,220,4,1.1,0.9
1236,1,0,0,0,25.28,0,1,0,150,8,1.1,0.9
1237,1,0,0,0,0,0,1,0,20,4,1.1,0.9
1238,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1239,1,0,-0,0,2,0,1,0,220,6,1.1,0.9
1240,1,-0,0,0,1.47,0,1,0,150,9,1.1,0.9
1241,1,431.07,77,0,44.93,0,1,0,380,6,1.1,0.9
1242,1,210.13,78.3,0,6.65,0,1,0,220,5,1.1,0.9
1243,1,15.09,5,0,0.63,0,1,0,110,19,1.1,0.9
1244,1,25.14,14.3,0,6.61,0,1,0,150,9,1.1,0.9
1245,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
1246,1,-2.85,-7.24,0,0.07,0,1,0,220,3,1.1,0.9
1247,1,56.61,19.2,0,1.07,0,1,0,220,6,1.1,0.9
1248,1,19.02,11.9,0.293436,14.435105,0,1,0,220,19,1.1,0.9
1249,1,4.26,1.4,0,0.78,0,1,0,110,19,1.1,0.9
1250,1,9.73,3.8,0,0.38,0,1,0,110,18,1.1,0.9
1251,1,-0,0,1.414448,10.672156,0,1,0,380,5,1.1,0.9
1252,1,493.94,113.2,0.059992,16.270008,0,1,0,220,5,1.1,0.9
1253,1,-0,-0,0,1.77,0,1,0,220,6,1.1,0.9
1254,1,0,0,0,1.32,0,1,0,150,10,1.1,0.9
1255,1,-0,-0,0.234854,36.333138,0,1,0,380,21,1.1,0.9
1256,1,0,-0,0,1.81,0,1,0,154,1,1.1,0.9
1257,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1258,1,167.56,21.9,0,7.79,0,1,0,154,1,1.1,0.9
1259,1,27.98,7.9,0,0.77,0,1,0,110,8,1.1,0.9
1260,1,0,-0,0,59.04,0,1,0,380,6,1.1,0.9
1261,1,-0,0,0,0.15,0,1,0,220,5,1.1,0.9
1262,2,0,0,0,0,0,1,0,20,2,1.1,0.9
1263,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1264,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
1265,1,0,0,0,0.05,0,1,0,220,5,1.1,0.9
1266,1,90.26,20.1,0,1.36,0,1,0,220,5,1.1,0.9
1267,1,160.35,60.6,0,26.49,0,1,0,220,6,1.1,0.9
1268,1,-0,0,0.13389,0.01611,0,1,0,220,5,1.1,0.9
1269,1,0,0,0,18.004129,0,1,0,380,5,1.1,0.9
1270,1,0,0,0,0.23,0,1,0,150,9,1.1,0.9
1271,1,0,0,0,0.05,0,1,0,220,5,1.1,0.9
1272,1,28.96,7.1,0,11.02,0,1,0,220,6,1.1,0.9
1273,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1274,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1275,1,125.9,-0.5,0,0.21,0,1,0,220,5,1.1,0.9
1276,1,13.76,4.5,0,2.63,0,1,0,110,15,1.1,0.9
1277,1,6.88,0.9,0,3.82,0,1,0,154,1,1.1,0.9
1278,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1279,1,14.42,2.2,0,10.05,0,1,0,110,22,1.1,0.9
1280,1,53.27,6.9,0,6.16,0,1,0,154,1,1.1,0.9
1281,1,24.04,13.2,0,0.03,0,1,0,150,9,1.1,0.9
1282,1,0,0,0.997827,10.627573,0,1,0,380,2,1.1,0.9
1283,1,0,0,0,89.51,0,1,0,380,9,1.1,0.9
1284,1,26.78,7.9,0,0.63,0,1,0,110,19,1.1,0.9
1285,1,0.87,18.6,0.197474,3.171894,0,1,0,220,4,1.1,0.9
1286,1,-0,-0,0.019316,0.720684,0,1,0,110,15,1.1,0.9
1287,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1288,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1289,1,-0,0,0,13.89,0,1,0,380,8,1.1,0.9
1290,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1291,1,37.59,8.5,0,1.11,0,1,0,220,5,1.1,0.9
1292,1,-0,-0,0.126343,6.455031,0,1,0,220,19,1.1,0.9
1293,1,16.61,7.6,0,1.56,0,1,0,110,18,1.1,0.9
1294,1,53.43,14.9,0,4.04,0,1,0,220,5,1.1,0.9
1295,1,10.93,5,0,0.11,0,1,0,220,6,1.1,0.9
1296,1,8.74,4.1,0,2.25,0,1,0,110,18,1.1,0.9
1297,1,-0,-0,0,110.25,0,1,0,400,1,1.1,0.9
1298,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1299,1,0,0,0.038839,-0.029129,0,1,0,220,6,1.1,0.9
1300,1,123.24,19.3,0,17.34,0,1,0,150,8,1.1,0.9
1301,1,47.76,12.4,0,9.35,0,1,0,220,4,1.1,0.9
1302,1,32.78,15,0,0.81,0,1,0,110,23,1.1,0.9
1303,1,1.2,61.2,0.524876,46.291763,0,1,0,380,4,1.1,0.9
1304,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1305,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1306,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1307,1,69.86,9.1,0,12.23,0,1,0,154,1,1.1,0.9
1308,2,0,0,0,0,0,1,0,20,9,1.2,0.8
1309,1,517.74,203.4,0,47.469681,0,1,0,380,6,1.1,0.9
1310,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1311,1,84.7,12.3,0,5.1,0,1,0,220,4,1.1,0.9
1312,1,44.03,25,0,1.14,0,1,0,150,9,1.1,0.9
1313,1,0,0,0,17.82055,0,1,0,220,20,1.1,0.9
1314,1,0,-0,0,22.75,0,1,0,220,5,1.1,0.9
1315,1,-0,0,0,6.66,0,1,0,220,4,1.1,0.9
1316,1,2.73,1.3,0,2.33,0,1,0,110,18,1.1,0.9
1317,1,0,-0,0,9.46,0,1,0,220,5,1.1,0.9
1318,1,-0,0,0,1.93,0,1,0,150,9,1.1,0.9
1319,1,-12.51,4.1,0,0.09,0,1,0,150,9,1.1,0.9
1320,1,0,-0,0,31.47,0,1,0,380,3,1.1,0.9
1321,1,163.85,35,0,3.55,0,1,0,220,6,1.1,0.9
1322,1,54.64,16.3,0,0.26,0,1,0,110,21,1.1,0.9
1323,2,0,0,0,0,0,1,0,20,9,1.2,0.8
1324,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1325,1,28.41,9.8,0,0.82,0,1,0,110,18,1.1,0.9
1326,1,-0,-0,0,34.26,0,1,0,380,1,1.1,0.9
1327,1,-0,0,0,3.37,0,1,0,220,7,1.1,0.9
1328,1,33.11,11,0,1.43,0,1,0,110,19,1.1,0.9
1329,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1330,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1331,1,0.22,0.1,0,0.5,0,1,0,110,12,1.1,0.9
1332,1,189.1,-11.9,0,27.462397,0,1,0,380,6,1.1,0.9
1333,1,8.09,1.8,0,0.3,0,1,0,110,19,1.1,0.9
1334,1,99.01,5.8,0,4.1,0,1,0,220,4,1.1,0.9
1335,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1336,1,5.25,2.2,0,0.62,0,1,0,110,18,1.1,0.9
1337,1,75.41,22.6,0,0.54,0,1,0,150,8,1.1,0.9
1338,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1339,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1340,1,0.5,-271.9,0,3.12,0,1,0,380,3,1.1,0.9
1341,1,-0,0,0,0.38,0,1,0,150,9,1.1,0.9
1342,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1343,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1344,2,0,0,0,0,0,1,0,20,24,1.1,0.9
1345,1,108.7,-12.15,0,37.11,0,1,0,380,5,1.1,0.9
1346,1,72.34,13.6,0,0.67,0,1,0,220,5,1.1,0.9
1347,1,-13.91,4.6,0,0,0,1,0,150,9,1.1,0.9
1348,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1349,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1350,1,266.56,152.7,0,0,0,1,0,150,2,1.1,0.9
1351,1,21.2,11.6,0,0,0,1,0,110,24,1.1,0.9
1352,1,71.79,16.1,0,1.66,0,1,0,220,4,1.1,0.9
1353,1,-0,0,0,51.29,0,1,0,380,11,1.1,0.9
1354,1,0,0,0,0,0,1,0,150,2,1.1,0.9
1355,1,181.86,8.1,0,10.11,0,1,0,380,3,1.1,0.9
1356,1,0.01,-0.01,0,108.728602,0,1,0,380,5,1.1,0.9
1357,1,35.96,20.4,0,8.95,0,1,0,150,9,1.2,0.8
1358,1,46.45,17.1,0,1.67,0,1,0,220,4,1.1,0.9
1359,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1360,1,0,-0,0,12.74,0,1,0,220,12,1.1,0.9
1361,1,96.61,16.5,0,146.44,0,1,0,380,5,1.1,0.9
1362,1,49.18,9.9,0,0.24,0,1,0,110,22,1.1,0.9
1363,1,208.39,55.46,0,14.77,0,1,0,220,13,1.1,0.9
1364,1,1.42,0.4,0,0.64,0,1,0,110,18,1.1,0.9
1365,1,0,-0,0,49.26,0,1,0,400,1,1.1,0.9
1366,1,0.44,1.1,0,1.99,0,1,0,380,3,1.1,0.9
1367,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1368,1,62.27,-2.1,0,8.01,0,1,0,220,4,1.1,0.9
1369,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1370,1,110.14,2.9,0.029966,6.760034,0,1,0,220,4,1.1,0.9
1371,1,-0,-0,0.099501,68.573595,0,1,0,380,18,1.2,0.8
1372,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1373,1,0,-0,1.049905,7.793635,0,1,0,380,5,1.2,0.8
1374,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1375,1,7.32,2.2,0.058526,1.221474,0,1,0,110,12,1.1,0.9
1376,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1377,1,0,-0,0.05054,43.31946,0,1,0,380,4,1.1,0.9
1378,1,0,-0,0.211519,1.118481,0,1,0,220,7,1.1,0.9
1379,1,95.58,-14,0,4.48,0,1,0,220,13,1.1,0.9
1380,1,-0,-0,0.009683,0.180317,0,1,0,110,18,1.1,0.9
1381,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1382,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1383,1,-0,-0,0.181549,5.810889,0,1,0,220,18,1.1,0.9
1384,1,23.05,7.7,0,1.48,0,1,0,110,19,1.1,0.9
1385,1,16.07,4.6,0,7.88,0,1,0,220,5,1.1,0.9
1386,1,0,-0,0,0.84,0,1,0,220,4,1.1,0.9
1387,1,68.44,9,0,2.94,0,1,0,154,1,1.1,0.9
1388,1,15.06,461.3,1.731993,405.420277,0,1,0,380,4,1.1,0.9
1389,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1390,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1391,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1392,1,0,0,0,0.31,0,1,0,110,1,1.1,0.9
1393,1,-0,0,1.111071,86.974909,0,1,0,380,3,1.2,0.8
1394,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1395,1,-0,0,0.933942,3.100629,0,1,0,380,6,1.1,0.9
1396,1,19.12,4.6,0,11.82,0,1,0,220,6,1.1,0.9
1397,1,17.44,0.86,0,5.96,0,1,0,220,4,1.1,0.9
1398,1,0,-0,0,1.18,0,1,0,150,10,1.1,0.9
1399,1,-0,0,0,8.62,0,1,0,220,4,1.1,0.9
1400,1,35.3,10.6,0,0.64,0,1,0,110,21,1.1,0.9
1401,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1402,1,-0,0,0,8.19,0,1,0,150,9,1.1,0.9
1403,1,19.78,5.6,0.019734,2.520266,0,1,0,110,18,1.1,0.9
1404,1,41.85,51.8,0.039559,5.52033,0,1,0,220,6,1.1,0.9
1405,1,186.66,69.2,0.020113,28.479887,0,1,0,380,13,1.1,0.9
1406,1,0,0,0,25,0,1,0,150,8,1.1,0.9
1407,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1408,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1409,1,-0,-0,0,7.66,0,1,0,220,11,1.1,0.9
1410,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1411,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1412,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1413,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1414,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1415,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1416,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1417,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1418,1,0,0,0,1.8,0,1,0,220,1,1.1,0.9
1419,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1420,1,0,-0,0.059141,23.820859,0,1,0,220,5,1.1,0.9
1421,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1422,1,-0,0,0.098001,0.521999,0,1,0,220,5,1.1,0.9
1423,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1424,1,26.23,8,0,0.33,0,1,0,110,21,1.1,0.9
1425,1,0,-0,0.060427,0.599644,0,1,0,220,3,1.1,0.9
1426,1,-0,0,0,0.81,0,1,0,220,5,1.1,0.9
1427,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1428,1,-0,0,0,45.31,0,1,0,380,9,1.1,0.9
1429,1,0,-0,0,1.51,0,1,0,150,9,1.1,0.9
1430,1,-5.01,0,0,3.54,0,1,0,220,6,1.1,0.9
1431,1,0,-0,0,11.4,0,1,0,220,3,1.1,0.9
1432,1,0.22,0.4,0,0.73,0,1,0,220,3,1.1,0.9
1433,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1434,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1435,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1436,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1437,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1438,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1439,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
1440,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1441,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1442,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
1443,1,148.52,40.4,0,12.08,0,1,0,220,4,1.1,0.9
1444,1,0,-0,0,1.07,0,1,0,150,9,1.1,0.9
1445,1,44.55,-0,0,4.78,0,1,0,220,5,1.1,0.9
1446,1,-0,0,0,0,0,1,0,150,9,1.1,0.9
1447,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1448,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1449,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1450,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1451,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1452,1,-0,-0,0,2.35,0,1,0,220,1,1.1,0.9
1453,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1454,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1455,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1456,1,8.95,3.3,0,8.38,0,1,0,150,8,1.1,0.9
1457,1,248.77,36.1,0.060304,13.069696,0,1,0,220,4,1.1,0.9
1458,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1459,1,0,0,0,0.32,0,1,0,110,18,1.1,0.9
1460,1,-0,-0,0,0.93,0,1,0,220,4,1.1,0.9
1461,1,30.46,4,0,0.29,0,1,0,154,1,1.1,0.9
1462,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1463,1,241.4,-2.5,0.224624,31.280331,0,1,0,380,10,1.1,0.9
1464,1,219.84,53,0,9.67,0,1,0,220,5,1.1,0.9
1465,1,-5.91,-2.33,0,30.388612,0,1,0,380,5,1.1,0.9
1466,1,15.09,5,0,0.45,0,1,0,110,19,1.1,0.9
1467,1,0,-0,0.113517,5.325402,0,1,0,220,3,1.1,0.9
1468,1,195.28,9.1,0,15.71,0,1,0,220,4,1.1,0.9
1469,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1470,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1471,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1472,1,-34.54,2.7,0.078778,9.951222,0,1,0,220,4,1.1,0.9
1473,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1474,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1475,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1476,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1477,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1478,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1479,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1480,1,0,-0,0,22.91,0,1,0,150,9,1.1,0.9
1481,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
1482,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
1483,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
1484,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1485,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1486,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1487,1,0,-0,0,14.23,0,1,0,220,6,1.1,0.9
1488,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1489,1,417.53,57.9,0,8.16,0,1,0,220,5,1.1,0.9
1490,1,-0,-0,0.173429,1.295476,0,1,0,220,10,1.1,0.9
1491,1,0,-0,0,0.55,0,1,0,380,2,1.1,0.9
1492,1,3.7,-0,0,0.64,0,1,0,110,18,1.1,0.9
1493,1,34.64,-0,0,0.91,0,1,0,220,5,1.1,0.9
1494,1,34.87,8.8,0,3.79,0,1,0,220,5,1.1,0.9
1495,1,13.22,4.4,0,0.95,0,1,0,110,22,1.1,0.9
1496,1,2.73,0.6,0,0.61,0,1,0,110,18,1.1,0.9
1497,1,37.33,4.9,0,9.08,0,1,0,154,1,1.1,0.9
1498,1,0,0,0,11.44,0,1,0,154,1,1.1,0.9
1499,1,0,0,0.540258,-0.140201,0,1,0,380,5,1.1,0.9
1500,1,44.21,5.7,0,3.2,0,1,0,154,1,1.1,0.9
1501,1,51.36,19.3,0,0.04,0,1,0,150,8,1.1,0.9
1502,1,2.07,0.8,0,0.65,0,1,0,110,18,1.1,0.9
1503,1,27.8,-2.03,0,0.5,0,1,0,110,18,1.1,0.9
1504,1,0,0,0,28.8,0,1,0,380,1,1.2,0.8
1505,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1506,1,28.19,-23.24,0.226891,11.120378,0,1,0,220,13,1.1,0.9
1507,1,0,0,0,3.79,0,1,0,220,5,1.1,0.9
1508,1,73.65,32.6,0,13.11,0,1,0,220,8,1.1,0.9
1509,1,92.77,19.6,0,4.32,0,1,0,220,5,1.1,0.9
1510,1,91.26,11.9,0,6.56,0,1,0,154,1,1.1,0.9
1511,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
1512,1,-0,-0,0,29.27,0,1,0,380,4,1.1,0.9
1513,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1514,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1515,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1516,2,0,0,0,0,0,1,0,20,7,1.1,0.9
1517,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1518,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1519,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1520,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1521,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1522,1,-0,-0,0,11.96,0,1,0,380,3,1.1,0.9
1523,1,0,0,0,62.76,0,1,0,380,9,1.1,0.9
1524,1,0,-0,0,75.38,0,1,0,380,4,1.1,0.9
1525,1,0.01,0,0,0,0,1,0,150,9,1.1,0.9
1526,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
1527,1,92.66,32.4,0,7.77,0,1,0,220,7,1.1,0.9
1528,1,54.64,17,0,1.61,0,1,0,110,21,1.1,0.9
1529,1,215.2,-7.6,0,1.24,0,1,0,220,4,1.1,0.9
1530,1,97.81,20,0,9.07,0,1,0,220,4,1.1,0.9
1531,1,0,-0,0.332671,-0.258744,0,1,0,150,8,1.1,0.9
1532,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1533,1,-0,0,0,9.67,0,1,0,380,3,1.1,0.9
1534,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1535,1,304.99,22.9,0,15.24,0,1,0,220,3,1.1,0.9
1536,1,38.47,11.6,0,1.72,0,1,0,110,12,1.1,0.9
1537,1,0,0,0,0,0,1,0,20,8,1.1,0.9
1538,1,-0,-0,0,8.72,0,1,0,220,1,1.1,0.9
1539,1,1.6,-0,0,0.44,0,1,0,110,18,1.1,0.9
1540,1,90.93,47.9,0,6.19,0,1,0,150,9,1.1,0.9
1541,1,0,-0,0,68.81,0,1,0,380,6,1.1,0.9
1542,1,23.93,7.2,0,3.14,0,1,0,110,19,1.1,0.9
1543,1,403.9,-0.1,0,143.1,0,1,0,380,4,1.1,0.9
1544,1,0,0,0,0,0,1,0,20,8,1.1,0.9
1545,1,0,0,0,0,0,1,0,20,8,1.1,0.9
1546,2,0,0,0,0,0,1,0,20,8,1.1,0.9
1547,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1548,1,0,0,0,0.1,0,1,0,220,5,1.1,0.9
1549,1,-0,0,0,4.74,0,1,0,220,5,1.1,0.9
1550,1,0.22,1.3,0.355669,10.384433,0,1,0,380,3,1.1,0.9
1551,1,53.27,6.9,0,7.95,0,1,0,154,1,1.1,0.9
1552,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1553,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1554,1,303.31,58.95,0,182.880644,0,1,0,380,5,1.1,0.9
1555,1,-0,-0,0.239685,3.640263,0,1,0,380,6,1.1,0.9
1556,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1557,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1558,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1559,2,0,0,0,0,0,1,0,20,20,1.2,0.8
1560,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1561,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1562,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1563,1,-0,-0,0.058263,-0.008263,0,1,0,220,5,1.1,0.9
1564,1,-30.03,9.9,0,0,0,1,0,150,9,1.1,0.9
1565,1,46.01,14.2,0,1.71,0,1,0,110,19,1.1,0.9
1566,1,176.95,43.2,0,3.32,0,1,0,220,3,1.1,0.9
1567,1,13.11,5.6,0,39.29,0,1,0,380,4,1.1,0.9
1568,1,0,-0,0,3.75,0,1,0,110,21,1.1,0.9
1569,1,42.68,5.5,0,3.82,0,1,0,154,1,1.1,0.9
1570,1,-7.61,2.5,0,0.13,0,1,0,150,9,1.1,0.9
1571,1,61.19,18.7,0,4.24,0,1,0,220,5,1.1,0.9
1572,1,-24.85,-3.56,0,1.31,0,1,0,110,18,1.1,0.9
1573,1,30.93,-46.6,0,1.62,0,1,0,220,6,1.1,0.9
1574,1,-0,-0,0.710079,-0.032146,0,1,0,380,5,1.1,0.9
1575,1,31.14,11.3,0,3.25,0,1,0,150,8,1.1,0.9
1576,1,0,0,0,43.02,0,1,0,380,1,1.2,0.8
1577,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1578,1,-0,0,0,0.16,0,1,0,220,5,1.1,0.9
1579,1,0,-0,0,4,0,1,0,154,1,1.1,0.9
1580,1,50.49,21,0.116588,2.262843,0,1,0,110,19,1.1,0.9
1581,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1582,1,0,0,0.039225,0.280775,0,1,0,220,5,1.1,0.9
1583,1,0,0,0,2.05,0,1,0,220,5,1.1,0.9
1584,1,0,0,0,0.32,0,1,0,110,18,1.1,0.9
1585,1,14.53,8.1,0.455742,65.649204,0,1,0,380,13,1.1,0.9
1586,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1587,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1588,1,0,-0,0,1.83,0,1,0,150,9,1.1,0.9
1589,1,210.02,63.9,0,10,0,1,0,150,8,1.1,0.9
1590,1,1.96,0.6,0,0.52,0,1,0,110,19,1.1,0.9
1591,1,-0,-0,0,0.27,0,1,0,220,4,1.1,0.9
1592,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
1593,1,-0,-0,0,59.43,0,1,0,380,8,1.1,0.9
1594,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
1595,1,-0,0,0,0.4,0,1,0,150,9,1.1,0.9
1596,1,-54.06,13.1,0,14.23,0,1,0,220,10,1.1,0.9
1597,1,248.16,236.13,0,66.84,0,1,0,380,13,1.1,0.9
1598,1,0,0,0,1.1,0,1,0,220,5,1.1,0.9
1599,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
1600,1,11.91,3.6,0,0.4,0,1,0,110,12,1.1,0.9
1601,1,22.81,3,0,5.46,0,1,0,154,1,1.1,0.9
1602,1,64.7,5.1,0,26.03,0,1,0,380,4,1.1,0.9
1603,1,7.65,1,0,0.92,0,1,0,150,7,1.1,0.9
1604,1,-40.55,9.3,0,3.05,0,1,0,220,4,1.1,0.9
1605,1,76.72,58.9,0,7.33,0,1,0,380,3,1.1,0.9
1606,2,0,0,0,0,0,1,0,20,9,1.2,0.8
1607,1,-20.94,-6.16,0,11.99,0,1,0,220,5,1.1,0.9
1608,1,0,-0,0,6.12,0,1,0,400,1,1.1,0.9
1609,1,0,-0,0,12.28,0,1,0,380,3,1.1,0.9
1610,1,24.25,13.8,0,3.11,0,1,0,150,9,1.1,0.9
1611,1,267.22,119.3,0,3.78,0,1,0,220,3,1.1,0.9
1612,1,12.45,36.1,0.236629,9.002529,0,1,0,220,4,1.1,0.9
1613,1,-0,-0,0.098235,8.531765,0,1,0,220,7,1.1,0.9
1614,1,-9,-10.19,0,0,0,1,0,150,8,1.1,0.9
1615,1,-0,-0,0.039398,30.749631,0,1,0,380,1,1.1,0.9
1616,1,0,0,0.116733,7.623267,0,1,0,220,12,1.1,0.9
1617,1,70.09,5.59,0,2.57,0,1,0,220,4,1.1,0.9
1618,1,-0,-0,0,0,0,1,0,400,1,1.1,0.9
1619,1,0,-0,0.086633,0.514111,0,1,0,220,18,1.2,0.8
1620,1,-0,-0,0.475577,28.946605,0,1,0,380,3,1.1,0.9
1621,1,207.91,55.03,0,6.7,0,1,0,220,5,1.1,0.9
1622,1,24.56,3.2,0,5.11,0,1,0,154,1,1.1,0.9
1623,1,0,-0,0.540344,-0.140268,0,1,0,380,6,1.1,0.9
1624,1,8.51,50.9,0,87.765989,0,1,0,380,9,1.2,0.8
1625,1,125.75,319.2,0,290.91,0,1,0,380,4,1.1,0.9
1626,1,118.2,-33,0,12.02,0,1,0,220,3,1.1,0.9
1627,2,0,0,0,0,0,1,0,20,23,1.1,0.9
1628,1,113.42,14.8,0,1.91,0,1,0,154,1,1.1,0.9
1629,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1630,1,1.53,0.6,0,0.41,0,1,0,110,18,1.1,0.9
1631,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1632,1,17.71,2,0,0.71,0,1,0,220,5,1.1,0.9
1633,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1634,1,0,-0,0.526084,0.520916,0,1,0,380,14,1.2,0.8
1635,1,20.65,9,0.116297,-0.026297,0,1,0,220,21,1.1,0.9
1636,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1637,1,-0,0,0,1.78,0,1,0,220,6,1.1,0.9
1638,1,0,-0,0,23.36,0,1,0,380,7,1.1,0.9
1639,1,50.1,36.8,0,55.224909,0,1,0,380,9,1.1,0.9
1640,2,0,0,0,0,0,1,0,15,1,1.1,0.9
1641,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1642,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1643,1,0,0,0.210571,8.306088,0,1,0,220,19,1.1,0.9
1644,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1645,1,39.04,-5,0,1.31,0,1,0,220,3,1.1,0.9
1646,1,-62.07,-37,0.267849,0.328679,0,1,0,220,11,1.1,0.9
1647,1,32.84,0,0,1.41,0,1,0,220,5,1.1,0.9
1648,1,21.85,15,0,1.56,0,1,0,220,3,1.1,0.9
1649,1,154.35,123,0,8.52,0,1,0,380,3,1.1,0.9
1650,1,0,0,0,0.32,0,1,0,150,9,1.1,0.9
1651,1,0,-0,0,24.6,0,1,0,380,3,1.1,0.9
1652,1,0,-0,0,46.01,0,1,0,400,1,1.1,0.9
1653,1,13.55,3.9,0,2.23,0,1,0,220,5,1.1,0.9
1654,1,60.8,7.9,0,2.62,0,1,0,154,1,1.1,0.9
1655,1,-0,-0,0,1.91,0,1,0,380,10,1.1,0.9
1656,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1657,1,71.68,24,0,9.95,0,1,0,220,5,1.1,0.9
1658,1,-0,0,0,14.19,0,1,0,220,6,1.1,0.9
1659,1,4.04,0.6,0,0.01,0,1,0,154,1,1.1,0.9
1660,1,26.34,12.7,0,0.1,0,1,0,110,18,1.1,0.9
1661,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1662,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1663,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
1664,1,0.11,0.5,0,0.48,0,1,0,220,3,1.1,0.9
1665,1,185.79,60.8,0,16.27,0,1,0,380,3,1.1,0.9
1666,1,0,0,0,2.22,0,1,0,220,1,1.1,0.9
1667,1,-0,0,0,47.06,0,1,0,150,8,1.1,0.9
1668,1,0,0,0,16.04,0,1,0,380,2,1.1,0.9
1669,1,28.85,16.4,0,0.02,0,1,0,150,9,1.1,0.9
1670,1,-0,-0,0,14.13,0,1,0,380,3,1.1,0.9
1671,1,-39.81,-10.9,0,3.37,0,1,0,150,9,1.1,0.9
1672,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1673,1,-0,-0,0,89.06,0,1,0,380,4,1.1,0.9
1674,1,126.84,16.5,0,7.8,0,1,0,154,1,1.1,0.9
1675,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1676,1,-9.51,-3.32,0,0,0,1,0,220,6,1.1,0.9
1677,1,87.21,29,0,1.42,0,1,0,110,19,1.1,0.9
1678,1,-0,0,0,0.1,0,1,0,110,19,1.1,0.9
1679,1,0,-0,0,2.3,0,1,0,220,5,1.1,0.9
1680,1,140.92,5.8,0,3.59,0,1,0,220,4,1.1,0.9
1681,1,0,0,0.019971,0.640029,0,1,0,150,10,1.1,0.9
1682,1,-128.74,38,0.155644,13.673267,0,1,0,220,4,1.1,0.9
1683,1,92.7,-11.6,0.116434,0.152972,0,1,0,110,18,1.1,0.9
1684,1,-2.35,-2.06,0,3.38,0,1,0,220,3,1.1,0.9
1685,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1686,1,94.53,23.4,0,0.39,0,1,0,220,5,1.1,0.9
1687,1,47.76,16.8,0,0.42,0,1,0,110,3,1.1,0.9
1688,1,0.1,-19.3,0,0.25,0,1,0,220,3,1.1,0.9
1689,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1690,1,27.4,3.6,0,6.2,0,1,0,154,1,1.1,0.9
1691,1,-0,-0,0.232698,1.796085,0,1,0,380,3,1.1,0.9
1692,1,164.17,15.3,0,8.09,0,1,0,220,4,1.1,0.9
1693,1,68.44,9,0,3.18,0,1,0,154,1,1.1,0.9
1694,1,73.77,21.2,0,5.71,0,1,0,220,5,1.1,0.9
1695,1,33.76,6.6,0,9.09,0,1,0,220,5,1.1,0.9
1696,1,105.24,18.1,0,2.04,0,1,0,220,3,1.1,0.9
1697,1,15.96,5.6,0,0.25,0,1,0,110,18,1.1,0.9
1698,1,40.72,5.4,0,0.12,0,1,0,154,1,1.1,0.9
1699,1,14.42,9.2,0,0.69,0,1,0,110,18,1.1,0.9
1700,1,198.12,21.2,0,64.45,0,1,0,380,6,1.1,0.9
1701,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1702,1,141.47,13.3,0,13.98,0,1,0,380,5,1.1,0.9
1703,1,6,0.8,0,1.19,0,1,0,154,1,1.1,0.9
1704,1,-0,-0,0,1,0,1,0,150,9,1.1,0.9
1705,1,-0,-0,0.181549,8.450889,0,1,0,220,18,1.1,0.9
1706,1,27.54,10.6,0,1.44,0,1,0,110,18,1.1,0.9
1707,1,-0,0,0,30.644542,0,1,0,380,5,1.1,0.9
1708,1,-0,-0,0.052811,29.652975,0,1,0,380,19,1.1,0.9
1709,1,136.23,7.9,0,48.99,0,1,0,380,4,1.1,0.9
1710,1,124.55,23.5,0,1.08,0,1,0,220,5,1.1,0.9
1711,1,0,-0,0,46.28,0,1,0,380,9,1.2,0.8
1712,1,45.63,5.9,0,1.75,0,1,0,154,1,1.1,0.9
1713,1,-0,0,0,0.72,0,1,0,150,9,1.1,0.9
1714,1,-0.19,-1,0,0,0,1,0,150,8,1.1,0.9
1715,1,29.61,16.8,0,0.3,0,1,0,150,9,1.1,0.9
1716,1,76.61,28.7,0,0.8,0,1,0,150,8,1.1,0.9
1717,1,15.17,1.9,0,0.38,0,1,0,154,1,1.1,0.9
1718,1,85.68,48.6,0,1.05,0,1,0,150,9,1.1,0.9
1719,1,-15.82,5.2,0,1.76,0,1,0,150,9,1.1,0.9
1720,1,-0.59,-2.55,0.04975,111.131798,0,1,0,380,18,1.2,0.8
1721,1,-0,0,0,35.18,0,1,0,380,1,1.2,0.8
1722,1,32.53,4.3,0,2.04,0,1,0,154,1,1.1,0.9
1723,1,114.62,412,0,37.57,0,1,0,380,3,1.1,0.9
1724,1,-0,0,0,0.34,0,1,0,150,9,1.1,0.9
1725,1,0,-0,0,4.93,0,1,0,220,5,1.1,0.9
1726,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1727,1,33.65,13.2,0,1.12,0,1,0,110,22,1.1,0.9
1728,1,1.53,0.5,0,1.87,0,1,0,110,12,1.1,0.9
1729,1,-0,0,0.169548,2.78813,0,1,0,380,14,1.1,0.9
1730,1,251.61,91,0,57.67,0,1,0,150,8,1.1,0.9
1731,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1732,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1733,1,28.82,3.8,0,0.7,0,1,0,154,1,1.1,0.9
1734,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1735,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1736,1,0,-0,0.134584,4.575416,0,1,0,220,7,1.1,0.9
1737,1,-0,-0,0,0.21,0,1,0,150,9,1.1,0.9
1738,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
1739,1,58.03,17.7,0,0.48,0,1,0,110,21,1.1,0.9
1740,1,8.09,2.7,0,1.39,0,1,0,110,19,1.1,0.9
1741,1,0,0,0,2.25,0,1,0,154,1,1.1,0.9
1742,1,0,-0.01,0,0,0,1,0,150,9,1.1,0.9
1743,1,-0,0,0,81.52,0,1,0,380,4,1.1,0.9
1744,1,283.05,91.5,0.06021,6.83979,0,1,0,220,5,1.1,0.9
1745,1,78.35,17.9,0,1.96,0,1,0,220,5,1.1,0.9
1746,1,4.69,0.6,0,4.43,0,1,0,154,1,1.1,0.9
1747,1,-0,-0,0,14.29,0,1,0,380,3,1.1,0.9
1748,1,-0,-0,1.059066,6.756337,0,1,0,380,5,1.1,0.9
1749,2,0,0,0,0,0,1,0,20,9,1.1,0.9
1750,2,0,0,0,0,0,1,0,20,8,1.1,0.9
1751,2,0,0,0,0,0,1,0,20,8,1.1,0.9
1752,1,65.9,35.4,0,14.88,0,1,0,220,3,1.1,0.9
1753,1,113.09,16.01,0,11.22,0,1,0,220,5,1.1,0.9
1754,1,-0,0,0,0,0,1,0,220,10,1.1,0.9
1755,1,25.68,4,0,9.39,0,1,0,220,4,1.1,0.9
1756,1,-30.13,-22.3,0.040189,13.549811,0,1,0,220,4,1.1,0.9
1757,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1758,1,247.03,51.7,0,3.86,0,1,0,220,3,1.1,0.9
1759,1,-0,-0,0.056124,49.56323,0,1,0,380,3,1.2,0.8
1760,1,48.68,6.4,0,0.17,0,1,0,154,1,1.1,0.9
1761,1,-4.57,-1.31,0,1.12,0,1,0,110,18,1.1,0.9
1762,1,2.18,1,0,0.61,0,1,0,110,21,1.1,0.9
1763,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1764,2,0,0,0,0,0,1,0,20,22,1.1,0.9
1765,1,-0,0,0,1.17,0,1,0,220,5,1.1,0.9
1766,1,154.2,30.6,0,18.01,0,1,0,380,5,1.1,0.9
1767,1,43.05,24.9,0,4.18,0,1,0,150,10,1.1,0.9
1768,1,-0,0,0.710067,0.007863,0,1,0,380,5,1.1,0.9
1769,1,-0,-0,0,6.56,0,1,0,110,12,1.1,0.9
1770,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1771,1,203.69,155.8,0,28.99,0,1,0,380,3,1.1,0.9
1772,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1773,1,-0,0,0,0.4,0,1,0,110,18,1.1,0.9
1774,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1775,1,22.51,8.2,0,6.62,0,1,0,150,8,1.1,0.9
1776,1,150.86,40.3,0,1.15,0,1,0,110,15,1.1,0.9
1777,1,25.13,-61.6,0,3.68,0,1,0,220,5,1.1,0.9
1778,1,-0,0,0,13.02,0,1,0,220,6,1.1,0.9
1779,1,0,0,0.039102,6.540898,0,1,0,220,3,1.1,0.9
1780,1,-0,-0,0,39.46,0,1,0,380,9,1.2,0.8
1781,1,55.52,36.6,0,0,0,1,0,150,8,1.1,0.9
1782,1,305.1,25.8,0,20.3,0,1,0,220,6,1.1,0.9
1783,1,-0,0,0,10.73,0,1,0,220,5,1.1,0.9
1784,1,0,-0,0.256113,11.74089,0,1,0,220,19,1.1,0.9
1785,1,224.9,-32.5,0,63.28,0,1,0,380,6,1.1,0.9
1786,1,173,-21.3,0,5.93,0,1,0,220,5,1.1,0.9
1787,1,16.83,2.2,0,1.46,0,1,0,110,22,1.1,0.9
1788,1,-18.69,-7.9,0,2.09,0,1,0,220,7,1.1,0.9
1789,1,165.05,96.4,0.302056,38.856615,0,1,0,380,3,1.1,0.9
1790,1,123.13,27.6,0,35.18,0,1,0,220,6,1.1,0.9
1791,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1792,1,1.96,0.7,0,0.17,0,1,0,110,19,1.1,0.9
1793,1,130.55,26.9,0.050934,6.129066,0,1,0,220,4,1.1,0.9
1794,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1795,1,-0,-0,0,0.23,0,1,0,150,9,1.1,0.9
1796,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1797,1,7.65,2.3,0,0.69,0,1,0,110,12,1.1,0.9
1798,1,142.34,44.33,0,5.22,0,1,0,220,5,1.1,0.9
1799,1,163.63,53.2,0,1.07,0,1,0,110,18,1.1,0.9
1800,1,34.65,6.3,0,0.5,0,1,0,110,18,1.1,0.9
1801,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1802,1,0,0,0,0.48,0,1,0,150,9,1.1,0.9
1803,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1804,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1805,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1806,1,0,0,0,28.5,0,1,0,380,7,1.1,0.9
1807,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1808,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1809,1,-0,-0,0,1.56,0,1,0,220,6,1.1,0.9
1810,1,0,-0,0,107.39,0,1,0,380,4,1.1,0.9
1811,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1812,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1813,2,0,0,0,0,0,1,0,20,23,1.1,0.9
1814,1,220.5,34.1,0,1.94,0,1,0,220,4,1.1,0.9
1815,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1816,2,0,0,0,0,0,1,0,20,23,1.1,0.9
1817,1,46.67,15.2,0,0.54,0,1,0,110,15,1.1,0.9
1818,1,20.76,9.1,0,0.52,0,1,0,110,18,1.1,0.9
1819,1,0,-0.2,0,0.15,0,1,0,110,18,1.1,0.9
1820,1,78.14,48.2,0.288552,130.762047,0,1,0,380,3,1.1,0.9
1821,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
1822,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
1823,1,-0.19,-78.58,0,2.31,0,1,0,380,3,1.1,0.9
1824,1,10.49,5.9,0,1.11,0,1,0,150,9,1.1,0.9
1825,1,0,0,0,0.02,0,1,0,150,9,1.1,0.9
1826,1,20.54,6.2,0,0.65,0,1,0,110,21,1.1,0.9
1827,1,24.36,7.3,0,0.72,0,1,0,110,12,1.1,0.9
1828,1,135.47,17.6,0,6.03,0,1,0,154,1,1.1,0.9
1829,1,197.47,33.2,0,29.17,0,1,0,220,5,1.1,0.9
1830,1,25.54,3.3,0,6.88,0,1,0,154,1,1.1,0.9
1831,2,0,0,0,0,0,1,0,20,23,1.1,0.9
1832,1,29.07,9.7,0,0.37,0,1,0,110,19,1.1,0.9
1833,1,6.11,-0,0,2.51,0,1,0,220,4,1.1,0.9
1834,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1835,1,197.69,78.7,0.040042,0.959958,0,1,0,220,5,1.1,0.9
1836,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1837,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
1838,1,20.76,8,0,2.05,0,1,0,110,18,1.1,0.9
1839,2,0,0,0,0,0,1,0,20,24,1.1,0.9
1840,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1841,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1842,1,33.33,10,0,0.64,0,1,0,110,21,1.1,0.9
1843,1,46.88,26.6,0,2.95,0,1,0,150,9,1.1,0.9
1844,1,522.87,99.2,0,10.68,0,1,0,220,5,1.1,0.9
1845,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
1846,1,-19.83,-6.01,0,0.38,0,1,0,110,18,1.1,0.9
1847,1,-0,-0,0,3.47,0,1,0,220,6,1.1,0.9
1848,1,82.17,19.2,0,1.9,0,1,0,110,8,1.1,0.9
1849,1,209.26,6.8,0,11.58,0,1,0,220,10,1.1,0.9
1850,1,0,0,0,4.34,0,1,0,220,5,1.1,0.9
1851,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1852,1,9.29,6.4,0,0.39,0,1,0,110,18,1.1,0.9
1853,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1854,1,523.2,127.6,0.039325,50.220675,0,1,0,380,14,1.1,0.9
1855,1,77.92,10.3,0,4.56,0,1,0,220,6,1.1,0.9
1856,1,18.23,2.4,0,0.87,0,1,0,154,1,1.1,0.9
1857,1,19.34,3.8,0,0.94,0,1,0,110,18,1.1,0.9
1858,1,-0,-0,0,0.2,0,1,0,150,9,1.1,0.9
1859,1,41.41,15.2,0,35.31,0,1,0,380,5,1.1,0.9
1860,1,19.87,2.6,0,1.51,0,1,0,154,1,1.1,0.9
1861,1,20.43,7.7,0.019611,1.710389,0,1,0,110,22,1.1,0.9
1862,1,-0,0,0,2.79,0,1,0,220,19,1.1,0.9
1863,1,15.09,3.6,0,0.72,0,1,0,110,18,1.1,0.9
1864,1,35.63,11.8,0,2.07,0,1,0,110,19,1.1,0.9
1865,1,0.22,0.8,0,0.05,0,1,0,220,3,1.1,0.9
1866,1,-0,0,0,0.08,0,1,0,150,9,1.1,0.9
1867,1,0,-0,0.238928,0.940804,0,1,0,220,6,1.1,0.9
1868,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
1869,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1870,1,12.45,5.1,0,1.04,0,1,0,110,18,1.1,0.9
1871,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1872,1,129.79,129.2,0,10.49,0,1,0,380,3,1.1,0.9
1873,1,40.54,11.6,0,1.8,0,1,0,110,19,1.1,0.9
1874,1,37.69,-19.49,0,0.11,0,1,0,110,19,1.1,0.9
1875,1,0,0,0,0.98,0,1,0,220,5,1.1,0.9
1876,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1877,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1878,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1879,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1880,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1881,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1882,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1883,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1884,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1885,1,0,0,0,50.16,0,1,0,380,6,1.1,0.9
1886,1,115.49,15.1,0,4.91,0,1,0,154,1,1.1,0.9
1887,1,109.81,15.3,0,1.28,0,1,0,150,8,1.1,0.9
1888,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1889,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1890,1,0,0,0,4.93,0,1,0,110,18,1.1,0.9
1891,1,-9.61,3.2,0,0.75,0,1,0,150,9,1.1,0.9
1892,1,-0,0,1.160978,-0.444847,0,1,0,380,5,1.1,0.9
1893,1,-0,-0,0,0.59,0,1,0,220,5,1.1,0.9
1894,1,-0,-0,0.647865,2.624819,0,1,0,380,3,1.1,0.9
1895,2,0,0,0,0,0,1,0,20,20,1.1,0.9
1896,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1897,1,15.17,1.9,0,1.02,0,1,0,154,1,1.1,0.9
1898,1,0,-0,0.232141,72.996222,0,1,0,380,16,1.1,0.9
1899,1,31.69,9.4,0,5.11,0,1,0,110,8,1.1,0.9
1900,1,108.4,-2.4,0,80.12,0,1,0,380,10,1.1,0.9
1901,1,7.61,0,0,6.6,0,1,0,110,18,1.1,0.9
1902,1,-0,-0,0.058904,3.471096,0,1,0,220,5,1.1,0.9
1903,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1904,1,5.91,2.81,0,1.9,0,1,0,150,9,1.1,0.9
1905,1,-0,-0,0,58.3,0,1,0,380,5,1.1,0.9
1906,2,0,0,0,0,0,1,0,20,18,1.1,0.9
1907,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1908,1,-0,-0,0,2.13,0,1,0,220,4,1.1,0.9
1909,1,2.08,3.95,0,0.02,0,1,0,150,1,1.1,0.9
1910,1,-0,-0,0,1.87,0,1,0,220,3,1.1,0.9
1911,1,0,-0,0,12.2,0,1,0,220,4,1.1,0.9
1912,1,38.1,5,0,6.35,0,1,0,154,1,1.1,0.9
1913,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1914,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1915,1,33.33,13.8,0,2.19,0,1,0,150,8,1.1,0.9
1916,1,-0,0,0,0.46,0,1,0,110,18,1.1,0.9
1917,1,31.58,11.9,0,3.84,0,1,0,150,8,1.1,0.9
1918,1,7,2.3,0,0.85,0,1,0,110,19,1.1,0.9
1919,1,318.63,91.9,0.040252,1.189748,0,1,0,220,5,1.1,0.9
1920,1,-3.29,-1.32,0,190.704588,0,1,0,380,5,1.1,0.9
1921,1,587.6,90.8,0,21.34,0,1,0,380,6,1.1,0.9
1922,1,2.29,0.3,0,2.83,0,1,0,154,1,1.1,0.9
1923,1,109.49,4.8,0,0.15,0,1,0,110,21,1.1,0.9
1924,1,65.68,30.6,0,0.12,0,1,0,220,3,1.1,0.9
1925,1,-0,0,0.27075,68.09435,0,1,0,380,18,1.2,0.8
1926,1,231.2,87.9,0.119912,0.300074,0,1,0,110,18,1.1,0.9
1927,1,0,-0,0,6.93,0,1,0,220,8,1.1,0.9
1928,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1929,1,0,-0,0.352132,27.727388,0,1,0,380,11,1.1,0.9
1930,1,44.59,14.5,0,0.59,0,1,0,220,5,1.1,0.9
1931,1,0,0,0.233608,-0.194673,0,1,0,380,6,1.1,0.9
1932,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1933,1,-0,-0,0,0.88,0,1,0,150,9,1.1,0.9
1934,1,-0,0,0.527187,-0.130034,0,1,0,380,6,1.1,0.9
1935,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1936,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1937,1,-0,0,0.156456,-1.292742,0,1,0,380,2,1.1,0.9
1938,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1939,1,0,-0,0.245037,32.163304,0,1,0,380,7,1.1,0.9
1940,2,0,0,0,0,0,1,0,20,8,1.1,0.9
1941,1,50.81,28.8,0,1.08,0,1,0,150,9,1.1,0.9
1942,1,110.14,14.4,0,0.06,0,1,0,154,1,1.1,0.9
1943,1,-0,0,0,0.29,0,1,0,150,9,1.1,0.9
1944,1,0,0,0.077274,2.812726,0,1,0,220,5,1.1,0.9
1945,1,11.04,8.9,0,0.12,0,1,0,110,18,1.1,0.9
1946,1,39.78,12,0,1.39,0,1,0,110,21,1.1,0.9
1947,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1948,1,19.67,6,0,0.41,0,1,0,110,21,1.1,0.9
1949,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1950,1,65.9,54.7,0,0.62,0,1,0,220,3,1.1,0.9
1951,1,2.91,-1.45,0,5.1,0,1,0,150,9,1.1,0.9
1952,1,97.7,12.8,0,5.08,0,1,0,154,1,1.1,0.9
1953,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
1954,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
1955,2,0,0,0,0,0,1,0,20,6,1.1,0.9
1956,1,102.5,13.4,0,5.87,0,1,0,154,1,1.1,0.9
1957,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1958,1,11.8,3.5,0,0.98,0,1,0,110,12,1.1,0.9
1959,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1960,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1961,2,0,0,0,0,0,1,0,11,1,1.1,0.9
1962,1,42.62,12,0.019755,3.180245,0,1,0,150,1,1.1,0.9
1963,2,0,0,0,0,0,1,0,20,10,1.1,0.9
1964,1,0,0,0,14.34,0,1,0,380,3,1.2,0.8
1965,1,14.75,-0.07,0,3.07,0,1,0,150,1,1.1,0.9
1966,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1967,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1968,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1969,2,0,0,0,0,0,1,0,20,22,1.1,0.9
1970,1,22.18,6.7,0,1.11,0,1,0,110,12,1.1,0.9
1971,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1972,2,0,0,0,0,0,1,0,20,14,1.1,0.9
1973,1,-0,-0,0.019477,11.600523,0,1,0,220,4,1.1,0.9
1974,1,-0,-0,0,4.2,0,1,0,220,8,1.1,0.9
1975,1,2.62,0.7,0,10.69,0,1,0,220,4,1.1,0.9
1976,1,33.76,7.6,0,4.69,0,1,0,220,5,1.1,0.9
1977,1,0,-0,0,3.36,0,1,0,380,10,1.1,0.9
1978,1,57.81,15.2,0,0.56,0,1,0,110,3,1.1,0.9
1979,1,0,-6,0,0,0,1,0,150,9,1.1,0.9
1980,1,0,0,0,2.14,0,1,0,220,5,1.1,0.9
1981,1,214.71,44.2,0,0.1,0,1,0,220,5,1.1,0.9
1982,1,202.49,62.3,0.02989,30.86011,0,1,0,380,4,1.1,0.9
1983,1,42.84,71.7,0,33.75,0,1,0,380,3,1.1,0.9
1984,1,13,2.9,0,5.27,0,1,0,220,5,1.1,0.9
1985,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
1986,1,0,-0,0.176224,0.082937,0,1,0,220,20,1.1,0.9
1987,1,-22.07,-1.97,0,13.85,0,1,0,220,3,1.1,0.9
1988,2,0,0,0,0,0,1,0,20,4,1.1,0.9
1989,1,75.65,9.9,0,0.03,0,1,0,154,1,1.1,0.9
1990,1,-1401.62,-585.3,0,0,0,1,0,27,3,1.1,0.9
1991,1,-0,0,0,12.98,0,1,0,150,9,1.1,0.9
1992,1,172.36,26,0,3.74,0,1,0,220,7,1.1,0.9
1993,1,0,-0,0,4.15,0,1,0,150,10,1.1,0.9
1994,1,16.94,5.2,0,0.29,0,1,0,110,21,1.1,0.9
1995,2,0,0,0,0,0,1,0,20,3,1.1,0.9
1996,1,150.86,153.5,0.473187,29.995678,0,1,0,220,4,1.1,0.9
1997,2,0,0,0,0,0,1,0,20,5,1.1,0.9
1998,1,68.74,57.7,0.459488,11.506239,0,1,0,220,13,1.1,0.9
1999,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2000,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2001,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2002,1,5.58,0.9,0,0.37,0,1,0,110,18,1.1,0.9
2003,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2004,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2005,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2006,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2007,1,157.95,20.3,0,6.35,0,1,0,220,5,1.1,0.9
2008,1,-0,0,0,0.3,0,1,0,220,5,1.1,0.9
2009,1,8.53,2.6,0,0.3,0,1,0,110,19,1.1,0.9
2010,1,5.25,1.5,0.039642,1.450358,0,1,0,110,18,1.1,0.9
2011,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2012,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2013,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2014,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2015,1,46.88,19.8,0,3.85,0,1,0,220,4,1.1,0.9
2016,1,144.31,32.8,0.020137,12.049863,0,1,0,220,5,1.1,0.9
2017,1,0,-0,0,8.53,0,1,0,220,6,1.1,0.9
2018,1,-4.89,-2.35,0,0.13,0,1,0,110,18,1.1,0.9
2019,1,106.1,-6.8,0,22.23,0,1,0,380,3,1.1,0.9
2020,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2021,1,-0,-0,0.284748,10.36271,0,1,0,380,3,1.1,0.9
2022,1,0,0,0,1.85,0,1,0,110,21,1.1,0.9
2023,1,24.92,7.5,0,0.36,0,1,0,110,12,1.1,0.9
2024,1,-0,-0,0,121.27,0,1,0,380,22,1.1,0.9
2025,1,22.73,7.9,0,5.62,0,1,0,220,4,1.1,0.9
2026,1,-8.31,2.7,0,0.18,0,1,0,150,9,1.1,0.9
2027,1,210.89,121.7,0,11.94,0,1,0,220,3,1.1,0.9
2028,1,43.16,14.3,0,0.23,0,1,0,110,19,1.1,0.9
2029,1,50.16,7.5,0,8.39,0,1,0,220,4,1.1,0.9
2030,1,194.3,33.8,0,2.73,0,1,0,220,7,1.1,0.9
2031,1,0,-0,0,4.88,0,1,0,220,1,1.1,0.9
2032,1,-0,-0,0,3.85,0,1,0,220,5,1.1,0.9
2033,1,-0,0,0.039816,0.010184,0,1,0,220,5,1.1,0.9
2034,1,223.34,53.2,0,7.4,0,1,0,220,4,1.1,0.9
2035,1,0,-0,0.31,25.37,0,1,0,220,19,1.1,0.9
2036,1,120.18,2,0,13.85,0,1,0,220,4,1.1,0.9
2037,1,-0,-0,0,2.25,0,1,0,154,1,1.1,0.9
2038,1,53.86,-15.3,0,2.87,0,1,0,220,4,1.1,0.9
2039,1,97.48,12.8,0,4.33,0,1,0,154,1,1.1,0.9
2040,1,187.71,40.73,0,23.47,0,1,0,380,13,1.1,0.9
2041,1,-0,-0,0,4.56,0,1,0,220,5,1.1,0.9
2042,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2043,1,-0,-0,0.287012,9.86039,0,1,0,220,11,1.1,0.9
2044,1,260.23,210.9,0,0,0,1,0,220,2,1.1,0.9
2045,1,0,0,0,-0.73,0,1,0,150,1,1.1,0.9
2046,1,11.91,3,0,0.88,0,1,0,110,18,1.1,0.9
2047,2,0,0,0,0,0,1,0,20,8,1.1,0.9
2048,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2049,1,-0,-0,0,27.56,0,1,0,220,3,1.1,0.9
2050,1,-0,-0,0,9.49,0,1,0,220,5,1.1,0.9
2051,1,0,-0,0,6.65,0,1,0,150,9,1.1,0.9
2052,1,329.77,216,0.944202,84.972507,0,1,0,380,4,1.1,0.9
2053,2,0,0,0,0,0,1,0,20,2,1.1,0.9
2054,1,22.4,6.7,0,0.13,0,1,0,110,12,1.1,0.9
2055,1,0,0,0,2.3,0,1,0,380,3,1.1,0.9
2056,1,0,0,0,0,0,1,0,20,7,1.1,0.9
2057,1,87.42,26.3,0,0.37,0,1,0,110,12,1.1,0.9
2058,1,62.39,19.7,0,22.17,0,1,0,220,5,1.1,0.9
2059,1,217.44,22.8,0,27.54,0,1,0,220,4,1.1,0.9
2060,1,19.67,4.8,0,0.43,0,1,0,110,18,1.1,0.9
2061,1,-0,-0,0,0.37,0,1,0,110,1,1.1,0.9
2062,1,22.73,36,0,0.97,0,1,0,220,4,1.1,0.9
2063,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2064,1,4.37,172.7,1.18784,144.149627,0,1,0,380,4,1.1,0.9
2065,1,-0,-0,0,3.38,0,1,0,220,5,1.1,0.9
2066,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2067,2,0,0,0,0,0,1,0,380,8,1.2,0.8
2068,1,0,0,0,1.44,0,1,0,220,4,1.1,0.9
2069,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2070,1,38.47,11.4,0,1.84,0,1,0,110,12,1.1,0.9
2071,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
2072,1,119.64,36.4,0,13.24,0,1,0,150,8,1.1,0.9
2073,1,176.84,83.6,0,5.32,0,1,0,220,7,1.1,0.9
2074,1,24.81,6.4,0,2.1,0,1,0,150,8,1.1,0.9
2075,1,-11.03,-5.11,0,29.703251,0,1,0,380,5,1.1,0.9
2076,1,46.88,26.6,0,3.11,0,1,0,150,9,1.1,0.9
2077,1,0,0,0,0,0,1,0,20,6,1.1,0.9
2078,1,0,0,0,0,0,1,0,20,6,1.1,0.9
2079,1,54.64,16,0,0.65,0,1,0,110,21,1.1,0.9
2080,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2081,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2082,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2083,1,-0,-0,0,17.6,0,1,0,220,6,1.1,0.9
2084,2,0,0,0,0,0,1,0,20,7,1.1,0.9
2085,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2086,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2087,1,0,-0,0,0,0,1,0,20,6,1.1,0.9
2088,1,0,-0,0,0,0,1,0,20,6,1.1,0.9
2089,1,-0,-0,0,6.4,0,1,0,220,6,1.1,0.9
2090,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2091,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2092,1,18.12,-11.6,0,14.14,0,1,0,220,6,1.1,0.9
2093,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2094,1,0,0,0,0.98,0,1,0,110,18,1.1,0.9
2095,1,-0,-0,0.15,6.49,0,1,0,220,21,1.1,0.9
2096,1,42.79,5.5,0,7.25,0,1,0,154,1,1.1,0.9
2097,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2098,1,127.86,33.86,0,6.04,0,1,0,220,7,1.1,0.9
2099,1,-0,0,0,0.77,0,1,0,110,19,1.1,0.9
2100,1,33.44,19,0,2.33,0,1,0,150,9,1.2,0.8
2101,1,-0,0,0,5.51,0,1,0,150,8,1.1,0.9
2102,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2103,1,32.78,10,0,0.08,0,1,0,110,21,1.1,0.9
2104,1,-0,0,0.038912,2.611088,0,1,0,220,5,1.1,0.9
2105,1,89.72,23.4,0,17.91,0,1,0,380,4,1.1,0.9
2106,2,0,0,0,0,0,1,0,15,1,1.1,0.9
2107,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2108,1,109.27,45.6,0,0.23,0,1,0,220,6,1.1,0.9
2109,1,685.3,293.4,0.698702,7.516861,0,1,0,220,13,1.1,0.9
2110,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2111,1,-28.21,-6,0,0.05,0,1,0,220,5,1.1,0.9
2112,1,0,-0,0,19.36,0,1,0,220,6,1.1,0.9
2113,1,-0,0,0.175191,0.074008,0,1,0,220,3,1.1,0.9
2114,1,158.17,87.7,0.213866,36.224477,0,1,0,380,3,1.1,0.9
2115,1,86.88,18.8,0,6.78,0,1,0,220,5,1.1,0.9
2116,1,-29.03,-4,0.191321,4.088679,0,1,0,220,7,1.1,0.9
2117,1,69.86,9.1,0,9.94,0,1,0,154,1,1.1,0.9
2118,1,0,0,0,2.54,0,1,0,220,10,1.1,0.9
2119,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2120,1,117.5,-3,0,5.38,0,1,0,220,4,1.1,0.9
2121,1,211.55,27.3,0.462162,21.334122,0,1,0,220,13,1.1,0.9
2122,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
2123,1,1.2,2.5,0.263627,23.900622,0,1,0,380,3,1.1,0.9
2124,1,-1.85,-1.63,0,31.424588,0,1,0,380,5,1.1,0.9
2125,1,83.16,13.2,0,7.4,0,1,0,220,4,1.1,0.9
2126,1,-0,-0,0,0.94,0,1,0,110,18,1.1,0.9
2127,1,0.76,0.2,0,0.22,0,1,0,110,12,1.1,0.9
2128,1,0,-0,0,11.44,0,1,0,220,3,1.1,0.9
2129,1,-0,-0,0,103.07,0,1,0,400,1,1.1,0.9
2130,1,-0,-0,0,56.53,0,1,0,380,4,1.1,0.9
2131,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
2132,1,0,0,0.119399,8.830601,0,1,0,220,22,1.1,0.9
2133,1,15.09,5,0,0.47,0,1,0,110,19,1.1,0.9
2134,1,-0,0,0,12.57,0,1,0,220,4,1.1,0.9
2135,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2136,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2137,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2138,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2139,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2140,1,142.8,-6.4,0,12.36,0,1,0,220,4,1.1,0.9
2141,1,-0,-0,0,1.84,0,1,0,220,5,1.1,0.9
2142,1,7.32,3.3,0,1.31,0,1,0,110,18,1.1,0.9
2143,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2144,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2145,1,-0,-0,0,149.14,0,1,0,380,19,1.1,0.9
2146,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2147,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2148,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2149,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2150,1,0.3,-34.1,0,0.25,0,1,0,220,3,1.1,0.9
2151,1,-0,-0,0,1.12,0,1,0,150,9,1.1,0.9
2152,1,214.61,28.1,0,0.52,0,1,0,154,1,1.1,0.9
2153,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2154,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2155,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2156,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2157,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2158,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2159,1,370.16,89,0,80.71,0,1,0,380,6,1.1,0.9
2160,1,0,-0,0,4.31,0,1,0,220,3,1.1,0.9
2161,1,-0,0,0,1.18,0,1,0,150,9,1.1,0.9
2162,1,-0,-0,0,28.31,0,1,0,400,1,1.1,0.9
2163,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
2164,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
2165,1,24.04,9,0,0.24,0,1,0,150,8,1.1,0.9
2166,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2167,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2168,1,8.09,2.7,0,0.98,0,1,0,110,19,1.1,0.9
2169,1,-0,-0,0,0.1,0,1,0,150,9,1.1,0.9
2170,1,-10.51,3.5,0,0.8,0,1,0,150,9,1.1,0.9
2171,1,189.5,72.9,0,2.5,0,1,0,220,4,1.1,0.9
2172,2,0,0,0,0,0,1,0,20,2,1.1,0.9
2173,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
2174,1,78.7,71.8,0,22,0,1,0,380,3,1.1,0.9
2175,1,147.36,19.3,0,3.31,0,1,0,154,1,1.1,0.9
2176,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2177,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2178,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2179,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2180,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
2181,1,125.75,38.9,0,2.96,0,1,0,220,7,1.1,0.9
2182,1,0,-0,0,17.24,0,1,0,380,3,1.1,0.9
2183,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2184,1,-10.86,-5.93,0,12.54,0,1,0,220,5,1.1,0.9
2185,1,0,0,0,5.38,0,1,0,150,9,1.1,0.9
2186,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2187,1,6.34,2,0,0.2,0,1,0,110,21,1.1,0.9
2188,1,38.53,5,0,0.89,0,1,0,154,1,1.1,0.9
2189,1,0,8.4,0,15.21,0,1,0,150,9,1.1,0.9
2190,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2191,1,-0,-0,0,0,0,1,0,150,2,1.1,0.9
2192,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2193,1,2.73,1.3,0,0.85,0,1,0,110,18,1.1,0.9
2194,1,47.81,20.7,0,133.678646,0,1,0,380,9,1.1,0.9
2195,1,0,0,0.261953,32.381259,0,1,0,380,21,1.1,0.9
2196,1,141.36,51.8,0,107.08,0,1,0,380,6,1.1,0.9
2197,2,0,0,0,0,0,1,0,20,20,1.1,0.9
2198,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2199,1,-0,-0,0,0.63,0,1,0,110,18,1.1,0.9
2200,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2201,1,0,0,1.025363,33.6215,0,1,0,380,3,1.1,0.9
2202,1,0,0,0,0,0,1,0,400,1,1.1,0.9
2203,1,80.32,3.24,0,52.35,0,1,0,220,5,1.1,0.9
2204,1,0,0,0.27075,74.70435,0,1,0,380,18,1.2,0.8
2205,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2206,1,136.88,45.8,0,0,0,1,0,220,5,1.1,0.9
2207,1,8.73,1.1,0,3.65,0,1,0,154,1,1.1,0.9
2208,1,127.39,64,0,10.41,0,1,0,220,10,1.1,0.9
2209,1,0,-0,0,44.56,0,1,0,380,23,1.2,0.8
2210,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2211,1,0,-0,0.233775,-0.194812,0,1,0,380,6,1.1,0.9
2212,1,27.43,9.4,0.039154,0.480846,0,1,0,220,5,1.1,0.9
2213,1,8.31,2.5,0,0.72,0,1,0,110,18,1.1,0.9
2214,1,300.2,-3.1,0,29.94,0,1,0,380,4,1.1,0.9
2215,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
2216,1,-0,0,0.220588,73.145368,0,1,0,380,18,1.2,0.8
2217,1,0,-0,0,7.99,0,1,0,220,5,1.1,0.9
2218,1,22.29,8.1,0,35.15,0,1,0,380,5,1.1,0.9
2219,1,-21.62,-3.9,0,4.01,0,1,0,220,7,1.1,0.9
2220,1,0,0,0,4.96,0,1,0,220,5,1.1,0.9
2221,1,0,-0,0.471052,0.677084,0,1,0,380,14,1.1,0.9
2222,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2223,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
2224,1,-0.58,-53.03,0,6.85,0,1,0,220,5,1.1,0.9
2225,1,-0,-0,0.846571,39.359754,0,1,0,380,7,1.1,0.9
2226,1,22.81,3,0,4.18,0,1,0,154,1,1.1,0.9
2227,1,-0,0,0,2.62,0,1,0,154,1,1.1,0.9
2228,1,-0.5,-1,0,0.68,0,1,0,220,19,1.1,0.9
2229,1,191.25,82.4,0,0.21,0,1,0,220,6,1.1,0.9
2230,1,84.47,24.1,0,2.67,0,1,0,220,5,1.1,0.9
2231,1,61.74,3.5,0,0.63,0,1,0,110,18,1.1,0.9
2232,1,153.26,49.4,0,4.5,0,1,0,150,8,1.1,0.9
2233,1,18.23,2.4,0,3.57,0,1,0,154,1,1.1,0.9
2234,1,156.9,-4,0,2.48,0,1,0,220,5,1.1,0.9
2235,1,65.57,27,0,0.48,0,1,0,110,23,1.1,0.9
2236,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2237,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
2238,1,75.41,21.5,0,1.65,0,1,0,220,5,1.1,0.9
2239,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2240,1,0,0,0.113849,6.775126,0,1,0,380,10,1.1,0.9
2241,1,359.57,12.9,0,34.36,0,1,0,380,6,1.1,0.9
2242,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2243,1,13.75,1.8,0,1.96,0,1,0,154,1,1.1,0.9
2244,1,37.16,4.4,0,0.22,0,1,0,110,22,1.1,0.9
2245,1,-0,0,0,2.18,0,1,0,220,22,1.1,0.9
2246,2,0,0,0,0,0,1,0,20,22,1.1,0.9
2247,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2248,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2249,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2250,1,34.97,19.8,0,0.72,0,1,0,150,9,1.1,0.9
2251,1,-0,0,0,1.38,0,1,0,220,5,1.1,0.9
2252,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2253,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2254,1,-0,0,0,16.56,0,1,0,380,2,1.1,0.9
2255,1,0,-0,0,0.19,0,1,0,150,9,1.1,0.9
2256,1,160.03,3.3,0,18.83,0,1,0,220,3,1.1,0.9
2257,1,-0,-0,0.228851,8.919291,0,1,0,380,3,1.1,0.9
2258,1,-4.14,-1.83,0,0.46,0,1,0,110,18,1.1,0.9
2259,1,-0,-0,0,3.24,0,1,0,220,5,1.1,0.9
2260,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
2261,1,33.33,10.4,0,0.56,0,1,0,110,19,1.1,0.9
2262,1,0,-0,0,0,0,1,0,110,3,1.1,0.9
2263,1,0,-0,0,21.01,0,1,0,380,7,1.1,0.9
2264,1,85.69,137.8,0,3.01,0,1,0,220,3,1.1,0.9
2265,1,104.5,-56.4,0,23.22,0,1,0,380,3,1.1,0.9
2266,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2267,1,0.98,0.3,0,1.48,0,1,0,110,19,1.1,0.9
2268,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2269,1,-0.16,-11.88,0,16.12,0,1,0,380,8,1.1,0.9
2270,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
2271,1,30.92,44.8,0,0.51,0,1,0,220,5,1.1,0.9
2272,1,-0,-0,0,3.01,0,1,0,380,3,1.1,0.9
2273,1,-0,-0,0,288,0,1,0,400,1,1.1,0.9
2274,1,78.34,13.57,0,3.84,0,1,0,220,5,1.1,0.9
2275,1,83.28,45.7,0,10.89,0,1,0,380,3,1.1,0.9
2276,1,56.72,13.4,0,0.65,0,1,0,110,8,1.1,0.9
2277,1,64.26,36.4,0,3.38,0,1,0,150,9,1.1,0.9
2278,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2279,1,-0,0,0,0.48,0,1,0,220,4,1.1,0.9
2280,1,42.29,14.1,0,12.78,0,1,0,220,4,1.1,0.9
2281,1,-0,-0,0,4.63,0,1,0,380,3,1.1,0.9
2282,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2283,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2284,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2285,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2286,2,0,0,0,0,0,1,0,20,23,1.1,0.9
2287,2,0,0,0,0,0,1,0,20,23,1.1,0.9
2288,1,49.94,4.2,0,4.9,0,1,0,220,4,1.1,0.9
2289,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
2290,1,149.77,16.1,0,5.26,0,1,0,220,7,1.1,0.9
2291,1,-0,0,0.04006,0.11994,0,1,0,220,5,1.1,0.9
2292,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2293,1,-0,0,0.224579,1.042208,0,1,0,380,14,1.1,0.9
2294,1,73.78,-0,0,2.69,0,1,0,380,5,1.1,0.9
2295,1,27.43,15.6,0,4.45,0,1,0,150,9,1.1,0.9
2296,1,0,0,0,6.55,0,1,0,220,5,1.1,0.9
2297,1,179.89,42.5,0,32.849681,0,1,0,380,6,1.1,0.9
2298,1,299.2,166.5,0,0.56,0,1,0,150,2,1.1,0.9
2299,1,20.19,2.6,0,3.05,0,1,0,154,1,1.1,0.9
2300,1,163.52,63.1,0,34.02,0,1,0,220,6,1.1,0.9
2301,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2302,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2303,2,0,0,0,0,0,1,0,20,22,1.1,0.9
2304,1,0,-0,0,14.45,0,1,0,380,2,1.1,0.9
2305,1,16.07,5.3,0,0.47,0,1,0,110,19,1.1,0.9
2306,1,166.03,194.4,0.039528,79.820472,0,1,0,380,4,1.1,0.9
2307,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2308,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
2309,1,22.18,2.5,0,5.2,0,1,0,110,18,1.1,0.9
2310,1,0,0,0,0,0,1,0,380,6,1.1,0.9
2311,1,4.37,0.6,0,3.36,0,1,0,154,1,1.1,0.9
2312,1,-0.22,-0.4,0,6.67,0,1,0,220,3,1.1,0.9
2313,1,0,-0,0,7.74,0,1,0,220,3,1.1,0.9
2314,1,164.2,-10.7,0,11.44,0,1,0,220,3,1.1,0.9
2315,1,-0.02,-0.51,0,1.61,0,1,0,150,1,1.1,0.9
2316,1,79.88,22.3,0,8.77,0,1,0,220,5,1.1,0.9
2317,1,82.83,11.2,0,4.58,0,1,0,220,4,1.1,0.9
2318,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2319,1,123.5,-49.4,0,2.9,0,1,0,220,3,1.1,0.9
2320,1,45.79,8.5,0,1.05,0,1,0,220,5,1.1,0.9
2321,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2322,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2323,1,0,0,0,20.95,0,1,0,380,3,1.1,0.9
2324,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2325,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2326,1,0,-0,0,0.87,0,1,0,150,9,1.1,0.9
2327,1,22.73,7.9,0,1.07,0,1,0,220,4,1.1,0.9
2328,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2329,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2330,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2331,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2332,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2333,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2334,1,5.8,2.3,0,1.03,0,1,0,110,18,1.1,0.9
2335,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
2336,1,-0.18,-1.06,0,0,0,1,0,150,8,1.1,0.9
