bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2337,1,0,0,0.119008,29.381167,0,1,0,380,1,1.1,0.9
2338,1,-8.41,2.7,0,0.83,0,1,0,150,9,1.1,0.9
2339,1,8.09,2.7,0,1.28,0,1,0,110,19,1.1,0.9
2340,1,76.5,11.1,0,9.84,0,1,0,220,4,1.1,0.9
2341,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2342,1,0,0,0,36.99,0,1,0,380,3,1.1,0.9
2343,1,56.39,8,0,4.51,0,1,0,220,4,1.1,0.9
2344,1,36.68,4.8,0,5.24,0,1,0,154,1,1.1,0.9
2345,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2346,1,36.28,11.5,0,1.61,0,1,0,110,19,1.1,0.9
2347,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2348,1,-0,0,0.039624,66.502129,0,1,0,380,5,1.1,0.9
2349,1,104.48,25.9,0,11.38,0,1,0,220,5,1.1,0.9
2350,1,-33.1,-14.35,0,94.55,0,1,0,380,5,1.1,0.9
2351,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2352,1,65.79,9.4,0,0.62,0,1,0,220,4,1.1,0.9
2353,1,15.34,-1.3,0,0.71,0,1,0,150,1,1.1,0.9
2354,1,135.9,59.2,0,77.23,0,1,0,380,3,1.1,0.9
2355,1,14.53,4.8,0,0.2,0,1,0,110,19,1.1,0.9
2356,1,113.2,14.9,0,3.04,0,1,0,220,20,1.1,0.9
2357,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2358,1,36.07,15.7,0,1.5,0,1,0,110,23,1.1,0.9
2359,1,236.66,40.5,0,5.91,0,1,0,220,3,1.1,0.9
2360,1,-0,0,0,0.73,0,1,0,220,1,1.1,0.9
2361,1,24.04,11.9,0,0.79,0,1,0,110,23,1.1,0.9
2362,1,-0,0,0.207485,26.23319,0,1,0,380,7,1.1,0.9
2363,1,0,0,0,45.19,0,1,0,380,1,1.2,0.8
2364,1,16.61,7.6,0,0.6,0,1,0,110,18,1.1,0.9
2365,1,257.2,-26.8,0,5.2,0,1,0,220,3,1.1,0.9
2366,1,67.75,14.7,0,4.84,0,1,0,220,5,1.1,0.9
2367,1,22.81,3,0,1.49,0,1,0,154,1,1.1,0.9
2368,2,0,0,0,0,0,1,0,20,2,1.1,0.9
2369,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2370,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2371,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2372,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2373,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2374,1,24.04,7.5,0,0.59,0,1,0,110,21,1.1,0.9
2375,1,3.67,-1.86,0,3.89,0,1,0,220,5,1.1,0.9
2376,1,93.21,31.8,0.831419,202.607702,0,1,0,380,3,1.1,0.9
2377,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2378,1,93.99,40.6,0,7.39,0,1,0,150,9,1.1,0.9
2379,1,136.88,17.8,0,3.11,0,1,0,154,1,1.1,0.9
2380,1,21.85,6.6,0,0.74,0,1,0,110,21,1.1,0.9
2381,1,34.04,-0,0,2.4,0,1,0,220,4,1.1,0.9
2382,1,-0.75,-5.36,0,10.46,0,1,0,380,3,1.1,0.9
2383,1,100.1,17,0,2.48,0,1,0,220,4,1.1,0.9
2384,1,-0,-0,0.259637,9.774901,0,1,0,380,19,1.1,0.9
2385,1,-0,-0,0.181549,8.990889,0,1,0,220,18,1.2,0.8
2386,1,50.7,19.1,0,6.66,0,1,0,150,8,1.1,0.9
2387,1,3.6,1.1,0,1.12,0,1,0,110,22,1.1,0.9
2388,1,0,0,0,14.82,0,1,0,150,8,1.1,0.9
2389,2,0,0,0,0,0,1,0,20,2,1.1,0.9
2390,1,-28.13,-0.83,0,0.1,0,1,0,220,5,1.1,0.9
2391,1,5.11,88.21,0,6.79,0,1,0,150,1,1.1,0.9
2392,1,81.85,19.8,0,6.47,0,1,0,220,5,1.1,0.9
2393,1,55.26,-11.1,0,1.45,0,1,0,220,3,1.1,0.9
2394,1,-0,-0,0.188054,-1.648746,0,1,0,380,2,1.1,0.9
2395,1,-0,-0,0,140.96,0,1,0,380,4,1.1,0.9
2396,1,10.05,3.3,0,0.6,0,1,0,110,19,1.1,0.9
2397,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2398,1,-0,0,0,15.6,0,1,0,150,9,1.2,0.8
2399,1,-0,-0,0,21.06,0,1,0,380,7,1.1,0.9
2400,1,8.09,2.7,0,1.24,0,1,0,110,19,1.1,0.9
2401,1,24.32,5.67,0,1.2,0,1,0,110,19,1.1,0.9
2402,1,-0,0,0,86.56,0,1,0,220,24,1.1,0.9
2403,1,453.55,52.5,0.709256,29.248637,0,1,0,380,6,1.1,0.9
2404,1,-0,-0,0.05988,-0.02988,0,1,0,150,10,1.1,0.9
2405,1,0,0,0.37285,19.231353,0,1,0,380,21,1.1,0.9
2406,1,-0,-0,0,0.94,0,1,0,150,9,1.1,0.9
2407,1,78.79,31.9,0,27.25,0,1,0,220,6,1.1,0.9
2408,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2409,1,0,0,0,58.96,0,1,0,380,8,1.1,0.9
2410,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2411,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2412,1,39.84,5.2,0,1.48,0,1,0,154,1,1.1,0.9
2413,1,90.81,25.8,0,0.33,0,1,0,220,5,1.1,0.9
2414,1,31.37,1.23,0,2.15,0,1,0,110,18,1.1,0.9
2415,1,4.26,1.1,0,0.19,0,1,0,110,18,1.1,0.9
2416,1,0,0,0.090774,3.510444,0,1,0,220,18,1.1,0.9
2417,1,13.55,4.4,0,0.34,0,1,0,110,15,1.1,0.9
2418,1,226.94,9.2,0.050393,57.239607,0,1,0,380,4,1.1,0.9
2419,1,16.07,5.3,0,1.72,0,1,0,110,19,1.1,0.9
2420,1,4.69,1.8,0,0.29,0,1,0,110,21,1.1,0.9
2421,1,5.47,2,0,0.6,0,1,0,110,23,1.1,0.9
2422,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2423,1,51.8,18.7,0,1.36,0,1,0,150,8,1.1,0.9
2424,1,0,-0,1.151541,-0.347329,0,1,0,380,5,1.1,0.9
2425,1,67.85,8,0,2.99,0,1,0,220,5,1.1,0.9
2426,1,0,0,0,0.4,0,1,0,150,9,1.1,0.9
2427,1,0,0,0,12.18,0,1,0,380,3,1.1,0.9
2428,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
2429,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2430,2,0,0,0,0,0,1,0,15,1,1.1,0.9
2431,1,101.09,36.3,0,4.51,0,1,0,220,3,1.1,0.9
2432,1,0,0,0.574318,0.092492,0,1,0,380,5,1.1,0.9
2433,1,-15.38,-4.94,0,33.04827,0,1,0,380,5,1.1,0.9
2434,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2435,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2436,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2437,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2438,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2439,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2440,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2441,1,100.53,29.5,0,3.14,0,1,0,220,5,1.1,0.9
2442,1,2.73,0.6,0,0.51,0,1,0,110,18,1.1,0.9
2443,1,5.36,1.4,0,1.32,0,1,0,110,18,1.1,0.9
2444,1,58.47,17.2,0,1.76,0,1,0,110,21,1.1,0.9
2445,1,52.67,6.4,0.039744,0.680256,0,1,0,110,3,1.1,0.9
2446,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2447,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2448,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2449,1,-0,-0,0,16.62,0,1,0,380,4,1.1,0.9
2450,1,0,-0,0.019574,0.340426,0,1,0,110,18,1.1,0.9
2451,1,-14.32,4.7,0,0.35,0,1,0,150,9,1.1,0.9
2452,1,172.08,115.5,0.462433,27.713907,0,1,0,220,13,1.1,0.9
2453,1,0,-0,0.683135,2.569185,0,1,0,380,3,1.1,0.9
2454,1,0,0,0.019235,0.030765,0,1,0,220,5,1.1,0.9
2455,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
2456,1,-0,0,0,57.29,0,1,0,380,16,1.1,0.9
2457,1,8.74,4.9,0,0,0,1,0,150,9,1.1,0.9
2458,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2459,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2460,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
2461,1,41.52,29,0.057188,20.082812,0,1,0,220,11,1.1,0.9
2462,2,0,0,0,0,0,1,0,20,7,1.1,0.9
2463,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2464,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2465,1,37.59,14.4,0,48.56,0,1,0,380,4,1.1,0.9
2466,1,74.64,42.4,0,1.39,0,1,0,150,9,1.1,0.9
2467,1,-17.18,-4.35,0,44.421484,0,1,0,380,5,1.1,0.9
2468,1,21.74,6.6,0,1.32,0,1,0,110,21,1.1,0.9
2469,1,0,0,0.135375,28.222175,0,1,0,380,18,1.2,0.8
2470,1,17.49,5.3,0,0.67,0,1,0,110,12,1.1,0.9
2471,1,0,-0,0,3.65,0,1,0,220,10,1.1,0.9
2472,1,-0,-0,0,1.2,0,1,0,150,9,1.1,0.9
2473,2,0,0,0,0,0,1,0,20,7,1.1,0.9
2474,1,0,0,0.115864,-0.096553,0,1,0,110,15,1.1,0.9
2475,1,10.6,3.5,0,1.44,0,1,0,110,19,1.1,0.9
2476,1,0,0,0,11.14,0,1,0,220,6,1.1,0.9
2477,1,0,-0,0,62.36,0,1,0,400,1,1.1,0.9
2478,1,-0,0,0,5.09,0,1,0,220,3,1.1,0.9
2479,1,11.04,2.5,0,0.47,0,1,0,110,18,1.1,0.9
2480,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2481,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2482,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2483,1,0,-0,0,6.68,0,1,0,220,5,1.1,0.9
2484,1,0,-0.1,0.08029,-0.060218,0,1,0,220,6,1.1,0.9
2485,2,0,0,0,0,0,1,0,20,9,1.1,0.9
2486,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2487,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2488,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2489,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2490,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2491,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2492,1,0,0,0,1.86,0,1,0,220,5,1.1,0.9
2493,1,-0,-0,0.511956,7.711812,0,1,0,380,8,1.1,0.9
2494,1,-0,0,0.235883,0.243431,0,1,0,380,6,1.1,0.9
2495,1,42.83,24.3,0,0.07,0,1,0,150,9,1.1,0.9
2496,1,0,0,0,0,0,1,0,20,7,1.1,0.9
2497,1,63.81,6.6,0,10.13,0,1,0,220,5,1.1,0.9
2498,1,5.91,1.8,0,0.72,0,1,0,110,12,1.1,0.9
2499,1,12.56,2.3,0,0.66,0,1,0,110,18,1.1,0.9
2500,1,0,0,0,0,0,1,0,20,23,1.1,0.9
2501,1,0,0,0,0,0,1,0,20,23,1.1,0.9
2502,1,0,0,0,0,0,1,0,20,23,1.1,0.9
2503,1,93.66,13.4,0,3.23,0,1,0,220,4,1.1,0.9
2504,1,0,-0,0,3.13,0,1,0,220,4,1.1,0.9
2505,1,0,0,0.12,1.51,0,1,0,220,21,1.1,0.9
2506,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
2507,1,0,-0,0.020109,133.82196,0,1,0,380,5,1.1,0.9
2508,1,199.4,-19.9,0,6.68,0,1,0,220,5,1.1,0.9
2509,1,-1.5,-41.98,0,36.76,0,1,0,380,3,1.1,0.9
2510,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2511,1,0,0,0.232565,17.73498,0,1,0,220,18,1.1,0.9
2512,1,87.42,20,0,3.08,0,1,0,220,3,1.1,0.9
2513,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2514,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2515,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2516,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2517,1,0,-0,0,220.46,0,1,0,380,18,1.2,0.8
2518,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2519,1,0,0,0,1.15,0,1,0,220,6,1.1,0.9
2520,1,359.02,30.4,0,66.79,0,1,0,380,6,1.1,0.9
2521,1,12.13,6.9,0,1.35,0,1,0,150,9,1.1,0.9
2522,1,49.94,20.1,0,0.41,0,1,0,110,18,1.1,0.9
2523,1,0,0,0,0.28,0,1,0,380,5,1.1,0.9
2524,1,27.76,14.7,0,7.79,0,1,0,220,18,1.2,0.8
2525,1,133.39,68.9,0,0.58,0,1,0,380,3,1.1,0.9
2526,2,0,0,0,0,0,1,0,0.4,1,1.1,0.9
2527,1,28.41,8.7,0,0.29,0,1,0,110,18,1.1,0.9
2528,1,333.5,-1.4,0,8.37,0,1,0,220,5,1.1,0.9
2529,1,80.76,22.5,0,1.15,0,1,0,220,5,1.1,0.9
2530,1,3.27,1.5,0,0.4,0,1,0,110,23,1.1,0.9
2531,1,-0,0,0,2.55,0,1,0,220,10,1.1,0.9
2532,1,-0,0,0,0.54,0,1,0,110,21,1.1,0.9
2533,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2534,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2535,1,13.75,1.8,0,3.8,0,1,0,154,1,1.1,0.9
2536,1,-0,0,0,11.49,0,1,0,220,3,1.1,0.9
2537,1,226.4,-13,0,15.2,0,1,0,220,4,1.1,0.9
2538,1,-0,-0,0,1.64,0,1,0,220,5,1.1,0.9
2539,2,0,0,0,0,0,1,0,380,1,1.1,0.9
2540,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2541,1,110.58,17.6,0,0.12,0,1,0,220,4,1.1,0.9
2542,1,-0.18,-3.85,0,0,0,1,0,150,8,1.1,0.9
2543,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2544,1,6.01,2,0,0.79,0,1,0,110,19,1.1,0.9
2545,1,-1.8,-4.8,0,0.44,0,1,0,150,9,1.1,0.9
2546,1,18.03,5.5,0,1.59,0,1,0,110,22,1.1,0.9
2547,1,31.25,10,0,1.34,0,1,0,110,19,1.1,0.9
2548,1,0,-0.8,0,0.46,0,1,0,110,18,1.1,0.9
2549,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2550,1,169.8,-19.6,0,53.619841,0,1,0,380,6,1.1,0.9
2551,1,20.09,10.1,0.672256,21.491354,0,1,0,380,9,1.2,0.8
2552,1,35.96,10.1,0,0.41,0,1,0,110,8,1.1,0.9
2553,1,-0,0,0.353382,20.075147,0,1,0,380,8,1.1,0.9
2554,1,0,-0,0,2.19,0,1,0,220,3,1.1,0.9
2555,1,-19.32,6.4,0,0,0,1,0,150,9,1.1,0.9
2556,1,-0,-0,0,6.8,0,1,0,380,3,1.1,0.9
2557,1,181.31,64.9,0.039665,2.130335,0,1,0,220,4,1.1,0.9
2558,1,-0,-0,1.139646,11.552147,0,1,0,380,5,1.1,0.9
2559,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2560,1,77.7,23.8,0,0.07,0,1,0,110,21,1.1,0.9
2561,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2562,1,14.53,7.9,0,0.45,0,1,0,110,18,1.1,0.9
2563,1,13.44,0.2,0.039377,3.700623,0,1,0,110,18,1.1,0.9
2564,1,-0.63,-0.83,0,22.772633,0,1,0,380,5,1.1,0.9
2565,1,0,-0,0,1.46,0,1,0,154,1,1.1,0.9
2566,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2567,1,9.06,1.2,0,4.96,0,1,0,154,1,1.1,0.9
2568,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
2569,2,0,0,0,0,0,1,0,20,23,1.1,0.9
2570,1,9.29,3.2,0,2.93,0,1,0,220,4,1.1,0.9
2571,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2572,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2573,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2574,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
2575,1,25.14,10.5,0,3.96,0,1,0,220,6,1.1,0.9
2576,1,122.91,16.1,0,3.38,0,1,0,154,1,1.1,0.9
2577,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2578,1,-4.17,-2.16,0,0.66,0,1,0,110,18,1.1,0.9
2579,1,27.76,8.3,0,1.35,0,1,0,110,21,1.1,0.9
2580,1,-3.55,-1.43,0,11.839519,0,1,0,380,5,1.1,0.9
2581,1,181.42,55.1,0.117826,7.712174,0,1,0,220,5,1.1,0.9
2582,1,-0,-0,0,239.779558,0,1,0,750,20,1.1,0.9
2583,1,0,-0,0,0,0,1,0,20,18,1.1,0.9
2584,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2585,1,57.26,11.3,0,0.27,0,1,0,110,8,1.1,0.9
2586,1,108.62,1.5,0,32.89,0,1,0,380,3,1.1,0.9
2587,1,48.74,8.8,0,20.17,0,1,0,220,5,1.1,0.9
2588,1,0,-0,0.116549,-0.087411,0,1,0,380,6,1.1,0.9
2589,1,15.17,1.9,0,3.95,0,1,0,154,1,1.1,0.9
2590,1,97.06,19.79,0,2.81,0,1,0,220,5,1.1,0.9
2591,1,34.14,-2.8,0.239003,18.790831,0,1,0,380,6,1.1,0.9
2592,2,0,0,0,0,0,1,0,20,22,1.1,0.9
2593,1,69.49,9.7,0,0,0,1,0,220,2,1.1,0.9
2594,1,335.3,-101.3,0,32.69,0,1,0,380,11,1.1,0.9
2595,1,118.88,33.7,0,56.24,0,1,0,380,5,1.1,0.9
2596,1,-29.73,9.8,0,2.31,0,1,0,150,9,1.1,0.9
2597,1,-0,-0,0.198366,-0.008774,0,1,0,380,6,1.1,0.9
2598,1,0,0,0,0.06,0,1,0,220,19,1.1,0.9
2599,1,15.96,2,0,10.89,0,1,0,220,18,1.2,0.8
2600,1,-0,0,0,3.33,0,1,0,220,3,1.1,0.9
2601,1,0,0,0.467058,2.950246,0,1,0,380,6,1.1,0.9
2602,1,-0,0,0.438658,64.65877,0,1,0,380,3,1.1,0.9
2603,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
2604,1,-0.65,-1.81,0,1.52,0,1,0,150,9,1.1,0.9
2605,1,0,0,0,0.38,0,1,0,380,3,1.1,0.9
2606,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2607,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2608,1,61.63,22,0,41.96,0,1,0,220,6,1.1,0.9
2609,1,124.66,16.3,0,57.91,0,1,0,400,1,1.1,0.9
2610,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2611,1,5.47,13,0,30.48,0,1,0,220,11,1.1,0.9
2612,1,19.45,6.7,0,0.09,0,1,0,110,15,1.1,0.9
2613,1,-0,-0,0,0.51,0,1,0,150,9,1.1,0.9
2614,1,37.27,21.1,0,0.35,0,1,0,150,9,1.1,0.9
2615,1,0,-0,0,3.33,0,1,0,220,5,1.1,0.9
2616,1,8.96,2.5,0,0.12,0,1,0,110,18,1.1,0.9
2617,1,48.28,22.19,0,4.35,0,1,0,220,13,1.1,0.9
2618,1,68.08,25.5,0,3.98,0,1,0,150,8,1.1,0.9
2619,1,123.64,27.67,0,3.61,0,1,0,220,13,1.1,0.9
2620,1,0.4,-170.2,0,3.04,0,1,0,380,3,1.1,0.9
2621,1,122.26,19.7,0,38.04,0,1,0,220,5,1.1,0.9
2622,1,-0,0,0,0.62,0,1,0,150,9,1.1,0.9
2623,1,0,-0,0,25.22,0,1,0,220,1,1.1,0.9
2624,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2625,2,0,0,0,0,0,1,0,20,2,1.1,0.9
2626,1,33.33,15.1,0.061431,0.888569,0,1,0,110,19,1.1,0.9
2627,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2628,1,135.25,17.6,0,11.56,0,1,0,154,1,1.1,0.9
2629,1,0,0,0,3.07,0,1,0,154,1,1.1,0.9
2630,1,154.8,-47.1,0,4.18,0,1,0,220,4,1.1,0.9
2631,1,24.04,21.8,0,10.29,0,1,0,220,10,1.1,0.9
2632,1,5.58,2.4,0,1.34,0,1,0,110,18,1.1,0.9
2633,1,8.53,5.8,0.030123,9.949877,0,1,0,220,4,1.1,0.9
2634,1,-0,0,0.019998,0.030002,0,1,0,220,5,1.1,0.9
2635,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2636,1,28.09,8.9,0,1.29,0,1,0,110,18,1.1,0.9
2637,1,0.22,0.5,0,0.42,0,1,0,220,3,1.1,0.9
2638,1,0,-0,0,1.94,0,1,0,220,3,1.1,0.9
2639,1,-41.65,13.7,0,0.3,0,1,0,150,9,1.1,0.9
2640,1,6.01,2,0,0.95,0,1,0,110,19,1.1,0.9
2641,1,0,-0,0,1.53,0,1,0,220,5,1.1,0.9
2642,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2643,1,403.34,16.7,0,10.6,0,1,0,220,6,1.1,0.9
2644,1,15.28,2,0,3.32,0,1,0,154,1,1.1,0.9
2645,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
2646,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2647,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2648,1,-0,0,0,19.01,0,1,0,380,3,1.1,0.9
2649,1,193.65,41.7,0,2.98,0,1,0,150,10,1.1,0.9
2650,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2651,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2652,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2653,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2654,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2655,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2656,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2657,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2658,1,-19.62,28.6,0,1.69,0,1,0,150,9,1.1,0.9
2659,1,60.32,23.2,0,8.01,0,1,0,220,18,1.1,0.9
2660,1,228.36,23.5,0,6.44,0,1,0,220,5,1.1,0.9
2661,1,0,0,0,0.06,0,1,0,220,6,1.1,0.9
2662,2,0,0,0,0,0,1,0,20,9,1.1,0.9
2663,1,12.78,3.8,0,2.96,0,1,0,220,5,1.1,0.9
2664,1,0,0,0,0,0,1,0,20,4,1.1,0.9
2665,1,0,0,0,0,0,1,0,20,4,1.1,0.9
2666,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2667,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2668,1,-0,-0,0,0.74,0,1,0,150,8,1.1,0.9
2669,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2670,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2671,1,17,9.59,0,0.41,0,1,0,110,18,1.1,0.9
2672,1,102.94,13.8,0,5.3,0,1,0,220,4,1.1,0.9
2673,1,90.92,30.1,0,4.68,0,1,0,110,19,1.1,0.9
2674,1,244.41,72.6,0,2.04,0,1,0,110,1,1.1,0.9
2675,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2676,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2677,1,0,0,0,6.262609,0,1,0,380,5,1.1,0.9
2678,1,1.31,0.8,0.114435,4.545565,0,1,0,150,9,1.1,0.9
2679,1,-0,-0,0,0.13,0,1,0,110,18,1.1,0.9
2680,1,-0,0,0,0.57,0,1,0,150,9,1.1,0.9
2681,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2682,1,54.86,16.4,0,0.23,0,1,0,150,8,1.1,0.9
2683,1,-0,-0,0,50.2,0,1,0,400,1,1.1,0.9
2684,1,0.22,108.3,0.167319,83.060568,0,1,0,380,3,1.2,0.8
2685,1,29.83,5,0,6.77,0,1,0,220,5,1.1,0.9
2686,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
2687,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2688,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2689,1,2.4,1.1,0,1.57,0,1,0,110,22,1.1,0.9
2690,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2691,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2692,1,-0.75,-0.93,0,0.26,0,1,0,110,12,1.1,0.9
2693,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2694,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2695,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2696,1,199.02,35.4,0.524537,0.022886,0,1,0,220,5,1.1,0.9
2697,1,57.16,-0,0,6.58,0,1,0,110,8,1.1,0.9
2698,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2699,1,0,-0,0.925827,-0.732946,0,1,0,380,8,1.1,0.9
2700,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2701,1,31.25,17.8,0,0.06,0,1,0,150,9,1.1,0.9
2702,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2703,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2704,1,32.09,4.2,0,2,0,1,0,154,1,1.1,0.9
2705,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2706,1,35.3,14.1,0,0.24,0,1,0,110,18,1.1,0.9
2707,1,24.25,5.9,0,10.28,0,1,0,220,4,1.1,0.9
2708,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2709,1,1.53,0.5,0,0.89,0,1,0,110,19,1.1,0.9
2710,1,20.82,-0,0,0.14,0,1,0,220,5,1.1,0.9
2711,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2712,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
2713,1,58.9,4.9,0,4.21,0,1,0,220,4,1.1,0.9
2714,1,0.55,21.5,0.190226,30.657331,0,1,0,380,4,1.1,0.9
2715,1,0,0,0.202076,48.319777,0,1,0,380,10,1.1,0.9
2716,1,-0,0,0.334631,25.761141,0,1,0,380,3,1.2,0.8
2717,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
2718,1,0.22,1.4,0,0.49,0,1,0,220,3,1.1,0.9
2719,1,-0,-0,0,35.14,0,1,0,380,8,1.1,0.9
2720,1,28.85,7.7,0,7.88,0,1,0,110,22,1.1,0.9
2721,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2722,1,0,-0,0,3.15,0,1,0,150,9,1.1,0.9
2723,1,17.49,5.3,0,0.67,0,1,0,110,12,1.1,0.9
2724,1,19.1,502.7,0.319765,0.651294,0,1,0,380,19,1.2,0.8
2725,1,27.29,3.6,0,2.17,0,1,0,154,1,1.1,0.9
2726,1,0,0,0.057077,-0.047564,0,1,0,220,3,1.1,0.9
2727,1,-11.95,-3.92,0,0.18,0,1,0,110,18,1.1,0.9
2728,1,108.5,35.8,0.605414,57.517845,0,1,0,380,3,1.1,0.9
2729,1,0,-0,0,6.21,0,1,0,220,5,1.1,0.9
2730,1,43.16,14.3,0,0.91,0,1,0,110,19,1.1,0.9
2731,1,67.86,0.7,0,5.98,0,1,0,220,4,1.1,0.9
2732,1,56.83,14.3,0,1.59,0,1,0,220,4,1.1,0.9
2733,1,99.44,54.8,0,30.59,0,1,0,150,8,1.1,0.9
2734,2,0,0,0,0,0,1,0,20,3,1.1,0.9
2735,1,-0,0,0.241629,-0.061629,0,1,0,220,5,1.1,0.9
2736,1,36.72,3.9,0,3.37,0,1,0,220,7,1.1,0.9
2737,1,0,0,0,0,0,1,0,220,5,1.1,0.9
2738,1,11.47,3.5,0,0.66,0,1,0,110,12,1.1,0.9
2739,1,-0,-0,0,13.33,0,1,0,380,3,1.1,0.9
2740,1,197.5,-31,0,17.34,0,1,0,220,5,1.1,0.9
2741,1,-0,-0,0,21.97,0,1,0,380,3,1.1,0.9
2742,1,-0,-0,0.361262,2.649018,0,1,0,380,6,1.1,0.9
2743,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
2744,1,53.76,4.9,0,1.06,0,1,0,110,18,1.1,0.9
2745,1,0,0,0.126343,10.705031,0,1,0,220,19,1.2,0.8
2746,1,209.7,45.5,0,68.04,0,1,0,380,5,1.1,0.9
2747,1,118.22,62,0,36.65,0,1,0,220,7,1.1,0.9
2748,1,209.91,27.4,0,120.83,0,1,0,400,1,1.1,0.9
2749,1,0,0,0,21.18,0,1,0,380,3,1.1,0.9
2750,1,70.27,38.3,0.291893,16.726756,0,1,0,220,3,1.1,0.9
2751,1,-0,-0,0,2.16,0,1,0,110,22,1.1,0.9
2752,1,49.78,6.5,0,95.24,0,1,0,400,1,1.1,0.9
2753,1,16.16,6.6,0,84.333648,0,1,0,380,9,1.2,0.8
2754,1,193.65,85.5,0.040271,8.399796,0,1,0,220,13,1.1,0.9
2755,1,56.61,13.9,0,0.67,0,1,0,110,1,1.1,0.9
2756,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2757,1,-0,0,0,45.35,0,1,0,380,1,1.1,0.9
2758,1,0,0,0,4.29,0,1,0,380,6,1.1,0.9
2759,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
2760,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2761,1,-0,-0,0,0.07,0,1,0,150,9,1.1,0.9
2762,1,107.63,14,0,0.31,0,1,0,154,1,1.1,0.9
2763,1,-0,-0,0,30.78,0,1,0,150,8,1.1,0.9
2764,1,0,0,0,4.76,0,1,0,380,1,1.1,0.9
2765,1,-0,-0,0,13.03,0,1,0,154,1,1.1,0.9
2766,1,-11.44,-3.29,0,0.04,0,1,0,220,6,1.1,0.9
2767,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2768,1,0,0,0,1.19,0,1,0,220,5,1.1,0.9
2769,1,0,-0,0.113836,13.934623,0,1,0,220,6,1.1,0.9
2770,1,48.85,4.1,0,3.12,0,1,0,220,4,1.1,0.9
2771,1,4.8,99.7,0,40.45,0,1,0,380,3,1.1,0.9
2772,1,-0,-0,0,0.27,0,1,0,220,3,1.1,0.9
2773,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2774,1,19.42,-0.8,0,0.78,0,1,0,220,3,1.1,0.9
2775,1,23.82,10.3,0,32.61,0,1,0,380,4,1.1,0.9
2776,1,35.15,4.6,0,2.54,0,1,0,154,1,1.1,0.9
2777,2,0,0,0,0,0,1,0,20,9,1.1,0.9
2778,1,0,0,0,4.96,0,1,0,220,3,1.1,0.9
2779,1,174.43,45,0,5.6,0,1,0,220,3,1.1,0.9
2780,1,0,-0,0,2.1,0,1,0,380,3,1.1,0.9
2781,1,-0,-0,0,0.76,0,1,0,220,1,1.1,0.9
2782,1,125.64,10.4,0,6.12,0,1,0,220,11,1.1,0.9
2783,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2784,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2785,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2786,2,0,0,0,0,0,1,0,20,7,1.1,0.9
2787,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2788,1,23.6,13.4,0,1.79,0,1,0,150,9,1.1,0.9
2789,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2790,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2791,1,0,0,0,10.51,0,1,0,380,3,1.1,0.9
2792,1,0,0,0,51.66,0,1,0,380,8,1.1,0.9
2793,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
2794,1,83.27,2.9,0,7.28,0,1,0,220,4,1.1,0.9
2795,1,25.25,8.8,0,0.95,0,1,0,110,22,1.1,0.9
2796,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2797,1,-0,-0,0.01938,0.48062,0,1,0,220,5,1.1,0.9
2798,1,-0,0,0,1.94,0,1,0,110,21,1.1,0.9
2799,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2800,1,3.49,1.5,0,1.81,0,1,0,110,18,1.1,0.9
2801,1,-0,-0,0,0.27,0,1,0,220,3,1.1,0.9
2802,1,195.94,85.21,0.04028,0.53979,0,1,0,220,13,1.1,0.9
2803,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2804,1,271.48,8.1,0,12.46,0,1,0,220,5,1.1,0.9
2805,1,-20.6,-9.4,0,1.12,0,1,0,150,9,1.1,0.9
2806,1,50.27,16.7,0,0.49,0,1,0,110,19,1.1,0.9
2807,1,31.47,10.4,0,0.26,0,1,0,110,21,1.1,0.9
2808,1,0,-0,0,0.86,0,1,0,220,4,1.1,0.9
2809,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
2810,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2811,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2812,1,1.96,4.9,0,92.20984,0,1,0,380,9,1.2,0.8
2813,1,229.34,66.2,0,59.36,0,1,0,220,5,1.1,0.9
2814,1,264.05,38.8,0,12.46,0,1,0,220,10,1.1,0.9
2815,1,25.47,9.1,0,15.36,0,1,0,150,8,1.1,0.9
2816,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2817,1,0,-0,0,12.41,0,1,0,380,1,1.1,0.9
2818,1,0,0,0.135493,29.07062,0,1,0,380,21,1.2,0.8
2819,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2820,1,-0,0,0,0.14,0,1,0,220,5,1.1,0.9
2821,1,43.27,9.6,0,1.8,0,1,0,220,5,1.1,0.9
2822,1,21.09,6.4,0,3.74,0,1,0,110,12,1.1,0.9
2823,1,13.55,3.9,0,1.14,0,1,0,110,19,1.1,0.9
2824,1,45.63,5.9,0,2.76,0,1,0,154,1,1.1,0.9
2825,1,205.33,26.8,0,5.85,0,1,0,154,1,1.1,0.9
2826,1,-0,0,0,1.66,0,1,0,150,9,1.1,0.9
2827,1,0,0,0,0,0,1,0,150,8,1.1,0.9
2828,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2829,1,147.4,-55.9,0,1.12,0,1,0,220,4,1.1,0.9
2830,1,-0,0,0,1.83,0,1,0,150,9,1.1,0.9
2831,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
2832,1,76.61,44.7,0,8.09,0,1,0,150,9,1.1,0.9
2833,1,54.86,5.5,0,1.3,0,1,0,110,18,1.1,0.9
2834,1,76.17,20.3,0,10.26,0,1,0,110,8,1.1,0.9
2835,1,61.87,-12.4,0,0.83,0,1,0,220,6,1.1,0.9
2836,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2837,1,-0,-0,0.03986,2.100105,0,1,0,220,6,1.1,0.9
2838,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2839,1,97.7,33.9,0,1.52,0,1,0,220,3,1.1,0.9
2840,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2841,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2842,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2843,1,-0,-0,0.427339,57.506029,0,1,0,380,3,1.1,0.9
2844,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2845,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2846,1,0,-0,0.121579,0.048816,0,1,0,220,10,1.1,0.9
2847,1,28.09,7.3,0,2.82,0,1,0,220,5,1.1,0.9
2848,1,-0,-0,0.113571,-0.085178,0,1,0,380,10,1.1,0.9
2849,1,0,0,0,102.579963,0,1,0,380,5,1.1,0.9
2850,1,58.95,29.1,0,204.291522,0,1,0,380,9,1.1,0.9
2851,1,-0,-0,0,0.4,0,1,0,150,9,1.1,0.9
2852,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2853,1,0,-0,0,0,0,1,0,380,8,1.2,0.8
2854,1,151.84,60.4,0,1.98,0,1,0,220,3,1.1,0.9
2855,1,0,-0,0,3.72,0,1,0,110,22,1.1,0.9
2856,1,-61.76,-31.85,0,0,0,1,0,27,9,1.1,0.9
2857,1,54.66,0,0,2.97,0,1,0,220,7,1.1,0.9
2858,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2859,1,-40.44,1.5,0,14.2,0,1,0,220,10,1.1,0.9
2860,1,89.62,11.7,0,3.76,0,1,0,154,1,1.1,0.9
2861,1,0,-0,0,0.26,0,1,0,110,18,1.1,0.9
2862,1,-0,0,0.039441,0.080559,0,1,0,110,18,1.1,0.9
2863,1,330.2,65.1,0,8.87,0,1,0,220,5,1.1,0.9
2864,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2865,1,-0,-0,0,0.85,0,1,0,110,18,1.1,0.9
2866,1,45.25,4.9,0,18.43,0,1,0,220,5,1.1,0.9
2867,1,0,0,0,18.99,0,1,0,220,13,1.1,0.9
2868,1,0,-0,0,0.34,0,1,0,380,1,1.2,0.8
2869,1,95.91,-15.4,0,1.51,0,1,0,220,6,1.1,0.9
2870,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2871,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2872,1,119,-315.3,0,41.89,0,1,0,380,3,1.1,0.9
2873,1,0,0,0.29374,2.585217,0,1,0,220,7,1.1,0.9
2874,1,-0,0,0.039591,0.130409,0,1,0,110,18,1.1,0.9
2875,1,78.68,21.3,0,7.19,0,1,0,220,5,1.1,0.9
2876,1,-0,0,0,9.98,0,1,0,220,5,1.1,0.9
2877,2,0,0,0,0,0,1,0,20,14,1.1,0.9
2878,1,4.26,1,0,3.81,0,1,0,220,5,1.1,0.9
2879,1,8.85,2.9,0,0.52,0,1,0,110,19,1.1,0.9
2880,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2881,2,0,0,0,0,0,1,0,20,4,1.1,0.9
2882,1,97.26,2.3,0,1.68,0,1,0,220,6,1.1,0.9
2883,1,17.49,4,0,5.56,0,1,0,220,11,1.1,0.9
2884,1,-0,-0,0.181549,5.390889,0,1,0,220,18,1.1,0.9
2885,1,121.06,15.8,0,30.2,0,1,0,400,1,1.1,0.9
2886,1,98.35,12.7,0,10.61,0,1,0,220,3,1.1,0.9
2887,1,0,0,0.330327,-0.256921,0,1,0,150,8,1.1,0.9
2888,1,28.2,9.4,0,0.56,0,1,0,110,19,1.1,0.9
2889,1,146.27,19.1,0,1.55,0,1,0,154,1,1.1,0.9
2890,1,0,-0,0,0.66,0,1,0,220,3,1.1,0.9
2891,1,167.71,29.2,0,7.65,0,1,0,220,6,1.1,0.9
2892,1,-0,0,0.575637,1.661442,0,1,0,380,5,1.1,0.9
2893,1,6.89,3.8,0,0.36,0,1,0,110,18,1.1,0.9
2894,2,0,0,0,0,0,1,0,20,10,1.1,0.9
2895,2,0,0,0,0,0,1,0,20,9,1.2,0.8
2896,1,31.47,9.6,0,0.8,0,1,0,110,21,1.1,0.9
2897,1,0,0,0,14.4,0,1,0,380,3,1.1,0.9
2898,1,324.96,258.6,0,65.78,0,1,0,380,6,1.1,0.9
2899,1,194.74,69.1,0,14.2,0,1,0,220,6,1.1,0.9
2900,1,-0,-0,0.32223,108.252095,0,1,0,380,19,1.1,0.9
2901,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2902,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2903,1,3.49,1.7,0,0.05,0,1,0,220,5,1.1,0.9
2904,1,9.29,3.2,0,0.96,0,1,0,220,5,1.1,0.9
2905,1,0,0,0,0.74,0,1,0,150,9,1.1,0.9
2906,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2907,1,91.25,21.6,0,25.51,0,1,0,220,4,1.1,0.9
2908,1,-0.65,-1.44,0,0.16,0,1,0,150,9,1.1,0.9
2909,1,20.98,6.9,0,1.16,0,1,0,110,15,1.1,0.9
2910,1,31.98,4.2,0,5.26,0,1,0,154,1,1.1,0.9
2911,1,43.49,24.6,0,13.99,0,1,0,150,9,1.1,0.9
2912,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
2913,1,0,-0,0.154629,1.135371,0,1,0,380,16,1.1,0.9
2914,1,0,0,0,5.39,0,1,0,220,12,1.1,0.9
2915,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2916,1,0,0,0,2.99,0,1,0,220,1,1.1,0.9
2917,1,-0,-0,0,0.06,0,1,0,220,7,1.1,0.9
2918,1,57.48,21.5,0,0.04,0,1,0,150,8,1.1,0.9
2919,1,0,0,0,7.196658,0,1,0,380,5,1.1,0.9
2920,1,131.21,20.5,0,19.94,0,1,0,220,5,1.1,0.9
2921,1,-0,0,0,1.31,0,1,0,380,10,1.1,0.9
2922,1,-0,-0,0,16.08,0,1,0,380,9,1.2,0.8
2923,1,125.64,23.5,0,3.78,0,1,0,220,4,1.1,0.9
2924,1,0,-0,0,0.31,0,1,0,110,18,1.1,0.9
2925,1,-0.61,-1.33,0,0.43,0,1,0,110,15,1.1,0.9
2926,1,118.66,10.3,0.087306,1.402394,0,1,0,220,13,1.1,0.9
2927,1,15.72,2,0,4.17,0,1,0,154,1,1.1,0.9
2928,1,107.63,14,0,12.86,0,1,0,154,1,1.1,0.9
2929,1,21.64,7.3,0,0.25,0,1,0,110,22,1.1,0.9
2930,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2931,1,54.75,18,0,0.1,0,1,0,110,19,1.1,0.9
2932,1,1.4,-2,0,5.05,0,1,0,150,1,1.1,0.9
2933,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
2934,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2935,1,-0,-0,0,2.88,0,1,0,220,3,1.1,0.9
2936,1,0,-0,0,149.047157,0,1,0,380,5,1.1,0.9
2937,1,110.47,2.1,0,38.43,0,1,0,380,5,1.1,0.9
2938,1,-0,0,0.060224,0.419776,0,1,0,220,14,1.1,0.9
2939,1,94.86,30.3,0,1.32,0,1,0,110,15,1.1,0.9
2940,1,55.19,4.6,0,1.74,0,1,0,220,4,1.1,0.9
2941,1,35.52,10.6,0,1.22,0,1,0,110,21,1.1,0.9
2942,1,-0,-0,0,0.23,0,1,0,220,6,1.1,0.9
2943,1,96.39,2.8,0,5.21,0,1,0,220,4,1.1,0.9
2944,1,7.64,1,0,1.54,0,1,0,154,1,1.1,0.9
2945,1,10.21,-3.2,0,5.15,0,1,0,220,4,1.1,0.9
2946,1,136.56,44,0,6.04,0,1,0,220,5,1.1,0.9
2947,1,-0,0,0,0.29,0,1,0,150,9,1.1,0.9
2948,1,178.69,94.1,0,18.55,0,1,0,380,3,1.1,0.9
2949,1,33.76,2.8,0,2.11,0,1,0,220,4,1.1,0.9
2950,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2951,1,132.52,20.2,0,16.61,0,1,0,220,5,1.1,0.9
2952,1,-0,-0,0,6.01,0,1,0,380,14,1.1,0.9
2953,1,-0,-0,0.096544,0.473456,0,1,0,380,5,1.1,0.9
2954,1,0,0,0.037641,3.052359,0,1,0,220,18,1.1,0.9
2955,2,0,0,0,0,0,1,0,20,20,1.1,0.9
2956,1,-0,0,0.126829,38.306912,0,1,0,380,7,1.1,0.9
2957,1,218.16,56.93,0,46.83,0,1,0,220,5,1.1,0.9
2958,1,218.7,-9.1,0,49,0,1,0,220,5,1.1,0.9
2959,1,-0,-0,0.019608,2.610392,0,1,0,220,4,1.1,0.9
2960,1,120.17,53.32,0,0,0,1,0,110,18,1.1,0.9
2961,1,-5.64,-2.84,0,34.641229,0,1,0,380,5,1.1,0.9
2962,1,71.9,31.4,0,3.46,0,1,0,220,3,1.2,0.8
2963,2,0,0,0,0,0,1,0,20,5,1.1,0.9
2964,2,0,0,0,0,0,1,0,20,7,1.1,0.9
2965,1,3.6,313.7,0.705985,162.230901,0,1,0,380,4,1.1,0.9
2966,1,59.23,19.5,0,0.05,0,1,0,220,7,1.1,0.9
2967,1,-0,-0,0.117169,2.552359,0,1,0,380,14,1.1,0.9
2968,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2969,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2970,2,0,0,0,0,0,1,0,20,9,1.1,0.9
2971,1,-3.7,-8,0,19.02,0,1,0,380,7,1.1,0.9
2972,1,-0,0,0,5.19,0,1,0,220,23,1.1,0.9
2973,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2974,2,0,0,0,0,0,1,0,20,18,1.1,0.9
2975,1,-0,0,0,38.32,0,1,0,380,5,1.1,0.9
2976,2,0,0,0,0,0,1,0,20,24,1.1,0.9
2977,1,-0,-0,0,3.95,0,1,0,220,3,1.1,0.9
2978,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2979,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2980,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2981,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2982,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2983,1,0,0,0,6.22,0,1,0,380,1,1.1,0.9
2984,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2985,1,-0,-0,0.865147,27.25011,0,1,0,380,2,1.1,0.9
2986,1,0,-0,0.090774,10.830444,0,1,0,220,18,1.1,0.9
2987,1,578.43,23.3,0,57.66,0,1,0,380,6,1.1,0.9
2988,1,10.93,3,0,0.84,0,1,0,110,21,1.1,0.9
2989,1,13.98,4.4,0,0.47,0,1,0,110,18,1.1,0.9
2990,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
2991,2,0,0,0,0,0,1,0,20,6,1.1,0.9
2992,1,66.23,37.6,0,0.92,0,1,0,150,9,1.1,0.9
2993,1,-0,0,0.207683,8.945585,0,1,0,380,9,1.2,0.8
2994,2,0,0,0,0,0,1,0,11,1,1.1,0.9
2995,1,6.23,2,0,1.03,0,1,0,110,18,1.1,0.9
2996,1,12.01,3.15,0,0.63,0,1,0,110,18,1.1,0.9
2997,1,58.25,7.1,0,6.02,0,1,0,220,4,1.1,0.9
2998,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
2999,1,0,-0,0,3.61,0,1,0,220,1,1.1,0.9
3000,1,4.37,0.6,0,3.46,0,1,0,154,1,1.1,0.9
3001,1,-0.19,-3.76,0,0,0,1,0,150,8,1.1,0.9
3002,1,4.8,2.2,0,1.79,0,1,0,110,22,1.1,0.9
3003,1,-0,0,0,2.33,0,1,0,154,1,1.1,0.9
3004,1,21.64,6,0,1.68,0,1,0,110,21,1.1,0.9
3005,1,8.81,1.23,0,3.91,0,1,0,150,1,1.1,0.9
3006,1,-0,0,0,1.81,0,1,0,150,9,1.1,0.9
3007,1,100.75,14.6,0,1.14,0,1,0,220,4,1.1,0.9
3008,1,33.11,11,0,2.29,0,1,0,110,19,1.1,0.9
3009,1,86.33,18.7,0,10.8,0,1,0,220,5,1.1,0.9
3010,1,-0,0,0,56.686515,0,1,0,380,5,1.1,0.9
3011,1,0,0,0,0,0,1,0,20,2,1.1,0.9
3012,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3013,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3014,1,17.71,4,0,0,0,1,0,150,9,1.1,0.9
3015,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3016,1,9.73,8.9,0,0.58,0,1,0,110,18,1.1,0.9
3017,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3018,1,117.13,14.2,0,20.23,0,1,0,220,5,1.1,0.9
3019,1,-0,0,0,11.63,0,1,0,380,3,1.1,0.9
3020,1,0,-0,0,25.72,0,1,0,220,1,1.1,0.9
3021,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3022,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3023,1,85.9,56.7,0,10.47,0,1,0,220,6,1.1,0.9
3024,1,25.32,3.3,0,3,0,1,0,154,1,1.1,0.9
3025,1,-0,-0,0,4.52,0,1,0,380,3,1.1,0.9
3026,1,150.42,64.5,0,18.2,0,1,0,380,3,1.1,0.9
3027,1,5.12,1.89,0,2.45,0,1,0,150,9,1.1,0.9
3028,1,101.5,-18.3,0,8.47,0,1,0,220,5,1.1,0.9
3029,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3030,1,-0,-0,0,1.2,0,1,0,150,10,1.1,0.9
3031,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3032,1,21.85,6.8,0.01945,0.80055,0,1,0,110,19,1.1,0.9
3033,1,32.09,4.2,0,5.52,0,1,0,154,1,1.1,0.9
3034,1,-0,0,0,7.63,0,1,0,220,5,1.1,0.9
3035,1,141.36,38.3,0,5.42,0,1,0,220,4,1.1,0.9
3036,1,-0,-0,0,0.44,0,1,0,220,20,1.1,0.9
3037,1,138.61,12.83,0,9.13,0,1,0,220,13,1.1,0.9
3038,1,142.89,37.8,0,0.27,0,1,0,220,3,1.1,0.9
3039,1,6.11,0,0,0.92,0,1,0,220,4,1.1,0.9
3040,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
3041,1,19.23,5.8,0,0.48,0,1,0,110,21,1.1,0.9
3042,1,111.23,24.3,0,8.53,0,1,0,220,5,1.1,0.9
3043,1,479.2,254.8,0,148.04,0,1,0,380,3,1.1,0.9
3044,1,0,0,0.338538,-0.263307,0,1,0,380,8,1.1,0.9
3045,1,0,0,0,116.62,0,1,0,400,1,1.1,0.9
3046,1,-2.23,-1.27,0,3.64,0,1,0,220,4,1.1,0.9
3047,1,-0,0,0.181549,4.450889,0,1,0,220,18,1.1,0.9
3048,1,0,-0,0,1.01,0,1,0,150,9,1.1,0.9
3049,1,0,0,0.29,13.47,0,1,0,380,2,1.1,0.9
3050,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3051,1,6.56,2.2,0,1.91,0,1,0,110,18,1.1,0.9
3052,1,-0,0,0,3.6,0,1,0,380,3,1.1,0.9
3053,1,-0,0,0,1.12,0,1,0,150,9,1.1,0.9
3054,1,56.72,32.2,0,0.84,0,1,0,150,9,1.2,0.8
3055,1,332.06,114.1,0,26.84,0,1,0,380,6,1.1,0.9
3056,1,-0,-0,0,1.02,0,1,0,220,5,1.1,0.9
3057,1,13.33,4.4,0,1.03,0,1,0,110,15,1.1,0.9
3058,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3059,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
3060,1,7.22,2.4,0.019921,0.740079,0,1,0,110,19,1.1,0.9
3061,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3062,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3063,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3064,1,17.27,9.8,0,4.86,0,1,0,150,9,1.1,0.9
3065,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3066,1,0,-0,0,10.34,0,1,0,400,1,1.1,0.9
3067,1,22.84,7.7,0,1.21,0,1,0,220,5,1.1,0.9
3068,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3069,1,32.67,9.9,0.117792,0.22184,0,1,0,110,19,1.1,0.9
3070,1,8.6,-1.48,0,0,0,1,0,150,2,1.1,0.9
3071,1,131.1,30.5,0,5.26,0,1,0,220,17,1.1,0.9
3072,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3073,1,-0,0,0,1.33,0,1,0,220,1,1.1,0.9
3074,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3075,1,41.04,5.4,0,2.24,0,1,0,154,1,1.1,0.9
3076,1,124.66,34.4,0,10.29,0,1,0,220,4,1.1,0.9
3077,1,433.03,62.8,0,0,0,1,0,120,20,1.1,0.9
3078,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
3079,1,116.14,24.2,0,0.11,0,1,0,110,19,1.1,0.9
3080,1,103.81,35,0.040461,2.159654,0,1,0,220,6,1.1,0.9
3081,1,-1397.75,-894.7,0.416616,123.667654,0,1,0,380,3,1.1,0.9
3082,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
3083,1,186.77,49.1,0.058585,15.741415,0,1,0,220,5,1.1,0.9
3084,1,44.37,13.2,0,1.27,0,1,0,110,22,1.1,0.9
3085,1,50.86,-23,0,16.36,0,1,0,220,3,1.1,0.9
3086,1,-0,-0,0,0.3,0,1,0,220,5,1.1,0.9
3087,1,-15.8,-2.8,0,7.6,0,1,0,150,9,1.1,0.9
3088,1,-0,-0,0,69.27,0,1,0,400,1,1.1,0.9
3089,1,0,0,0,0.04,0,1,0,220,10,1.1,0.9
3090,1,-0,-0,0,32.802252,0,1,0,380,5,1.1,0.9
3091,1,-0,-0,0,1.29,0,1,0,150,9,1.1,0.9
3092,1,0,0,0.056531,4.133469,0,1,0,220,18,1.2,0.8
3093,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3094,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3095,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3096,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3097,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3098,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3099,1,15.52,6.3,0,0.38,0,1,0,220,5,1.1,0.9
3100,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3101,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3102,1,170.83,31.2,0.536484,34.842734,0,1,0,380,6,1.1,0.9
3103,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3104,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3105,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
3106,1,-14.27,-6.6,0,0.91,0,1,0,380,3,1.1,0.9
3107,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3108,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3109,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3110,1,0,-0,0,9.9,0,1,0,220,7,1.1,0.9
3111,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3112,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3113,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3114,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3115,1,-19.79,-21.11,0.153249,65.355488,0,1,0,380,3,1.2,0.8
3116,1,-0,-0,0,5.95,0,1,0,220,4,1.1,0.9
3117,1,-0,0,0,23.66,0,1,0,150,9,1.1,0.9
3118,1,60.54,18.5,0,2.23,0,1,0,110,21,1.1,0.9
3119,1,0,0,0,5.14,0,1,0,220,3,1.1,0.9
3120,1,7.29,-0.73,0,0.73,0,1,0,110,19,1.1,0.9
3121,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3122,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3123,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3124,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3125,1,37.27,11.4,0,0.8,0,1,0,110,18,1.1,0.9
3126,1,324.42,93.2,0,23.74,0,1,0,380,6,1.1,0.9
3127,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3128,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3129,1,137.3,-2.8,0,16.39,0,1,0,220,6,1.1,0.9
3130,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3131,1,31.69,9.6,0,0.53,0,1,0,110,21,1.1,0.9
3132,1,232.51,39.6,0,20.63,0,1,0,380,4,1.1,0.9
3133,1,-0,-0,0.352533,27.156463,0,1,0,380,11,1.1,0.9
3134,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3135,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3136,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3137,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3138,1,12.02,3.6,0,0.84,0,1,0,110,12,1.1,0.9
3139,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3140,1,-0,-0,0.177225,2.972313,0,1,0,150,10,1.1,0.9
3141,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3142,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3143,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3144,1,19.12,10.4,0.039249,-0.019249,0,1,0,110,18,1.1,0.9
3145,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3146,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3147,1,81.85,26.9,0,2.96,0,1,0,220,5,1.1,0.9
3148,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3149,1,6.56,4.1,0,0.19,0,1,0,110,18,1.1,0.9
3150,1,-0,-7.5,0,0,0,1,0,150,9,1.1,0.9
3151,1,48.63,16.1,0,1.18,0,1,0,110,19,1.1,0.9
3152,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3153,1,65.57,45,0,2.53,0,1,0,220,3,1.1,0.9
3154,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3155,1,0,0,0,0.3,0,1,0,150,9,1.1,0.9
3156,1,-0,0,0.17315,3.835328,0,1,0,380,1,1.1,0.9
3157,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3158,1,25.87,3.4,0,2.51,0,1,0,154,1,1.1,0.9
3159,1,-0,-0,0,47.343052,0,1,0,380,13,1.1,0.9
3160,1,4.26,0.9,0,0.3,0,1,0,110,18,1.1,0.9
3161,1,0,-0,0,0.41,0,1,0,150,9,1.1,0.9
3162,1,0,-0,0,1.6,0,1,0,110,21,1.1,0.9
3163,1,22.18,6.7,0,0.27,0,1,0,110,12,1.1,0.9
3164,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3165,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3166,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3167,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3168,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3169,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3170,1,0,-0,0,2.67,0,1,0,380,3,1.1,0.9
3171,1,155.88,19.5,0,10.53,0,1,0,220,3,1.1,0.9
3172,1,86.01,27.4,0,2.37,0,1,0,220,6,1.1,0.9
3173,1,96.82,25.5,0,3.07,0,1,0,220,4,1.1,0.9
3174,1,140.49,25.6,0,1.32,0,1,0,110,1,1.1,0.9
3175,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3176,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3177,1,156.21,18.9,0,3.42,0,1,0,110,8,1.1,0.9
3178,2,0,0,0,0,0,1,0,15,1,1.1,0.9
3179,2,0,0,0,0,0,1,0,19,1,1.1,0.9
3180,1,-0,0,0,2.91,0,1,0,220,5,1.1,0.9
3181,1,-0,0,0,1.71,0,1,0,220,5,1.1,0.9
3182,1,-0,0,0,0.45,0,1,0,220,5,1.1,0.9
3183,1,0,-0,0.148489,25.143031,0,1,0,380,2,1.1,0.9
3184,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
3185,1,-0,-0,0,1.68,0,1,0,220,5,1.1,0.9
3186,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3187,1,0,0,0.927753,28.525838,0,1,0,380,6,1.1,0.9
3188,1,69.5,39.5,0,0.38,0,1,0,150,9,1.1,0.9
3189,1,136.99,22.5,0,9.17,0,1,0,220,4,1.1,0.9
3190,1,15.17,1.9,0,0.62,0,1,0,154,1,1.1,0.9
3191,1,47.76,16.7,0,2.83,0,1,0,220,4,1.1,0.9
3192,1,11.69,17.7,0,10.58,0,1,0,150,8,1.1,0.9
3193,1,0,-0,0.115814,4.423488,0,1,0,220,3,1.1,0.9
3194,1,71.79,27.3,0,0.49,0,1,0,220,5,1.1,0.9
3195,1,0,-0,0,0.57,0,1,0,110,18,1.1,0.9
3196,1,75.41,24,0,4.79,0,1,0,220,6,1.1,0.9
3197,1,72.99,21.8,0,12.3,0,1,0,150,8,1.1,0.9
3198,1,-0,-0,0,144.15,0,1,0,400,1,1.1,0.9
3199,1,0,-0,0,2.76,0,1,0,220,5,1.1,0.9
3200,1,60.69,7.9,0,5.4,0,1,0,154,1,1.1,0.9
3201,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3202,1,-0,-0,0,0.24,0,1,0,150,9,1.1,0.9
3203,1,36.57,4.8,0,6.37,0,1,0,154,1,1.1,0.9
3204,1,51.81,11.54,0,14.15,0,1,0,150,1,1.1,0.9
3205,1,120.4,28.7,0,0.65,0,1,0,220,4,1.1,0.9
3206,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3207,1,1.96,0.7,0,0.22,0,1,0,110,19,1.2,0.8
3208,1,177.82,93.6,0.040274,1.169794,0,1,0,220,13,1.1,0.9
3209,1,-5.15,-16.03,0,0,0,1,0,150,8,1.1,0.9
3210,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3211,1,100.7,-4.2,0,1.57,0,1,0,220,5,1.1,0.9
3212,1,0,0.01,0.434555,9.815977,0,1,0,380,21,1.2,0.8
3213,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3214,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3215,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3216,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3217,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3218,1,-0,-8,0,0,0,1,0,150,9,1.1,0.9
3219,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3220,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3221,1,25.14,8.3,0,1.14,0,1,0,110,19,1.1,0.9
3222,1,105.88,18.7,0,21.46,0,1,0,220,7,1.1,0.9
3223,1,0,-0,0,29.88,0,1,0,380,1,1.2,0.8
3224,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3225,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3226,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
3227,1,0,0,0,7.75,0,1,0,220,3,1.1,0.9
3228,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3229,1,333.59,207.3,0,52.37,0,1,0,380,3,1.1,0.9
3230,1,0,-0,0,20.5,0,1,0,380,4,1.1,0.9
3231,1,-0,0,0,1.55,0,1,0,150,9,1.1,0.9
3232,1,2.07,0.7,0,0.42,0,1,0,110,19,1.1,0.9
3233,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3234,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3235,1,30.46,4,0,2.16,0,1,0,154,1,1.1,0.9
3236,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
3237,1,-0,-0,0,0.39,0,1,0,154,1,1.1,0.9
3238,1,0,-0,0.385832,0.591127,0,1,0,380,2,1.1,0.9
3239,1,-0,0,0.197033,22.516441,0,1,0,380,2,1.1,0.9
3240,1,-0,0,0,2.59,0,1,0,220,1,1.1,0.9
3241,1,0,0,0,0.33,0,1,0,150,9,1.1,0.9
3242,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
3243,1,80.43,15.4,0,3.73,0,1,0,220,7,1.1,0.9
3244,1,-0,0,0,26.22,0,1,0,380,1,1.1,0.9
3245,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
3246,1,154.24,32.4,0,7.29,0,1,0,220,5,1.1,0.9
3247,1,37.16,21.1,0,0,0,1,0,150,9,1.1,0.9
3248,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3249,1,27.65,8.9,0,5.26,0,1,0,110,18,1.1,0.9
3250,1,100.32,5.5,0,7.02,0,1,0,110,18,1.1,0.9
3251,1,0,0,0.058997,1.431003,0,1,0,220,5,1.1,0.9
3252,1,-0,-0,0,15.57,0,1,0,380,3,1.1,0.9
3253,1,-0,-0,0,2.08,0,1,0,154,1,1.1,0.9
3254,1,79.88,22.2,0,0.32,0,1,0,110,19,1.1,0.9
3255,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3256,1,12.67,5.8,0,0.43,0,1,0,110,15,1.1,0.9
3257,1,33.4,4.3,0,7.74,0,1,0,154,1,1.1,0.9
3258,1,0,0,0,0.75,0,1,0,110,1,1.1,0.9
3259,1,1.53,0.5,0,0.63,0,1,0,110,19,1.1,0.9
3260,1,55.29,56.5,0,6.86,0,1,0,380,3,1.1,0.9
3261,1,0,-0,0,3.82,0,1,0,150,1,1.1,0.9
3262,1,228.01,60.8,0,6.68,0,1,0,220,5,1.1,0.9
3263,1,-6.7,-7.5,0,1.48,0,1,0,150,9,1.1,0.9
3264,1,4.69,1.4,0,1.59,0,1,0,110,12,1.1,0.9
3265,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3266,1,81.52,46.3,0,4.98,0,1,0,150,9,1.1,0.9
3267,1,-0,0,0,15.02,0,1,0,220,7,1.1,0.9
3268,1,0,0,0.097763,8.512237,0,1,0,220,5,1.1,0.9
3269,1,14.23,7.4,0,5.33,0,1,0,150,9,1.1,0.9
3270,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3271,1,-0,-0,0,1.32,0,1,0,150,9,1.1,0.9
3272,1,78.46,51.3,0,24.75,0,1,0,380,16,1.1,0.9
3273,1,16.4,5,0,0.39,0,1,0,110,21,1.1,0.9
3274,1,33.65,4.4,0,0.46,0,1,0,110,22,1.1,0.9
3275,1,101.74,13.6,0,14.9,0,1,0,220,4,1.1,0.9
3276,1,177.6,23.2,0,1.7,0,1,0,154,1,1.1,0.9
3277,1,438.93,110.2,0,0,0,1,0,150,2,1.1,0.9
3278,1,-0,0,0,13.21,0,1,0,220,3,1.1,0.9
3279,1,89.94,12.3,0,9.02,0,1,0,220,4,1.1,0.9
3280,2,0,0,0,0,0,1,0,20,22,1.1,0.9
3281,1,686.06,91.8,0,19.83,0,1,0,380,6,1.1,0.9
3282,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3283,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3284,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3285,1,-0,0,0,7.94,0,1,0,220,5,1.1,0.9
3286,1,88.7,-0.1,0,2.83,0,1,0,220,5,1.1,0.9
3287,1,23.16,8.3,0,19.1,0,1,0,150,8,1.1,0.9
3288,1,-27.25,-9.38,0,18.78,0,1,0,380,3,1.1,0.9
3289,1,49.94,3.3,0,0.37,0,1,0,110,3,1.1,0.9
3290,1,34.97,6.6,0,0.44,0,1,0,220,5,1.1,0.9
3291,1,-1.8,-12.01,0.290423,159.398781,0,1,0,380,3,1.1,0.9
3292,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3293,1,9.18,3,0,1.2,0,1,0,110,18,1.1,0.9
3294,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
3295,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3296,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3297,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3298,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3299,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3300,1,15.17,1.9,0,0.03,0,1,0,154,1,1.1,0.9
3301,1,60.54,16.9,0,1.92,0,1,0,220,5,1.1,0.9
3302,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
3303,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
3304,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
3305,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
3306,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3307,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3308,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3309,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3310,1,43.27,20.9,0,0.65,0,1,0,220,5,1.1,0.9
3311,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
3312,1,9.18,2.8,0,0.67,0,1,0,110,12,1.1,0.9
3313,1,0,0,0,0,0,1,0,150,1,1.1,0.9
3314,1,0,-0,0,3.3,0,1,0,220,1,1.1,0.9
3315,1,0,-0,0,4.16,0,1,0,154,1,1.1,0.9
3316,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
3317,1,0,0,0,101.48,0,1,0,400,1,1.1,0.9
3318,1,26.45,6.6,0,1.05,0,1,0,110,22,1.1,0.9
3319,1,124.99,25.2,0,17.57,0,1,0,220,5,1.1,0.9
3320,1,0,-0,0,0.4,0,1,0,220,5,1.1,0.9
3321,1,72.88,19.8,0,0,0,1,0,110,24,1.1,0.9
3322,1,-0,-0,0,28.53,0,1,0,380,1,1.1,0.9
3323,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3324,1,-0.2,-1.33,0,0,0,1,0,150,8,1.1,0.9
3325,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3326,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3327,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3328,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3329,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3330,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3331,1,0,-0,0,0.5,0,1,0,380,6,1.1,0.9
3332,1,30.49,6.4,0,0.89,0,1,0,110,18,1.1,0.9
3333,1,0,-0,0,0.35,0,1,0,150,9,1.1,0.9
3334,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3335,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3336,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3337,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3338,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3339,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3340,1,0,-0,0,0.76,0,1,0,220,1,1.1,0.9
3341,1,112.87,27,0,1.41,0,1,0,220,5,1.1,0.9
3342,1,13.87,4.9,0,0.83,0,1,0,110,18,1.1,0.9
3343,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3344,2,0,0,0,0,0,1,0,20,8,1.1,0.9
3345,1,50.36,-36.2,0,1.25,0,1,0,220,4,1.1,0.9
3346,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
3347,1,26.56,15,0,0.31,0,1,0,150,9,1.1,0.9
3348,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3349,1,105.79,13.9,0,3.98,0,1,0,220,5,1.1,0.9
3350,1,-0,-0,0,3.28,0,1,0,220,5,1.1,0.9
3351,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3352,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3353,1,-0,-0,0,12.77,0,1,0,380,3,1.1,0.9
3354,1,36.07,5.6,0,14.55,0,1,0,220,4,1.1,0.9
3355,1,0,-0,0,426.57,0,1,0,380,6,1.1,0.9
3356,1,-0,0,0,2.92,0,1,0,220,21,1.1,0.9
3357,1,58.18,7.6,0,10.7,0,1,0,154,1,1.1,0.9
3358,1,-0,-0,0,0.5,0,1,0,150,9,1.1,0.9
3359,1,227.31,11.9,0,24.11,0,1,0,220,2,1.1,0.9
3360,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3361,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3362,1,129.24,7.1,0,11.11,0,1,0,220,4,1.1,0.9
3363,1,-0,0,0,7.03,0,1,0,150,8,1.1,0.9
3364,1,92.66,6.1,0.058904,3.850913,0,1,0,150,1,1.1,0.9
3365,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3366,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3367,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3368,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3369,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3370,1,195.83,25.6,0,0.42,0,1,0,154,1,1.1,0.9
3371,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3372,1,59.45,11.9,0,3.93,0,1,0,220,4,1.1,0.9
3373,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3374,1,246.59,50,0.03945,54.16055,0,1,0,380,14,1.1,0.9
3375,1,57.81,8.2,0,5.68,0,1,0,220,4,1.1,0.9
3376,1,-0,-0,0.040027,17.005662,0,1,0,380,5,1.1,0.9
3377,1,235.24,31.3,0,14.23,0,1,0,220,5,1.1,0.9
3378,1,18.45,3.85,0,25.09,0,1,0,220,5,1.1,0.9
3379,1,-0,0,0,0.81,0,1,0,220,4,1.1,0.9
3380,1,-0,-0,0.471697,3.616573,0,1,0,380,6,1.1,0.9
3381,1,0,-0,0,5.71,0,1,0,220,1,1.1,0.9
3382,1,-0,-0,0,2.59,0,1,0,220,3,1.1,0.9
3383,1,41.41,15.4,0,117.402115,0,1,0,380,5,1.1,0.9
3384,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3385,2,0,0,0,0,0,1,0,10,1,1.1,0.9
3386,1,0,0,0,4.24,0,1,0,220,6,1.1,0.9
3387,1,6,0.8,0,1.57,0,1,0,154,1,1.1,0.9
3388,1,-15.92,5.2,0,0.3,0,1,0,150,9,1.1,0.9
3389,1,194.85,65.8,0,93.42,0,1,0,380,20,1.1,0.9
3390,1,0,-0,0.113993,4.365006,0,1,0,220,19,1.1,0.9
3391,1,120.84,26.9,0.097905,10.552095,0,1,0,220,5,1.1,0.9
3392,1,0,-0,0,2.53,0,1,0,154,1,1.1,0.9
3393,1,-0,-0,0,8.48,0,1,0,380,3,1.1,0.9
3394,1,0,-0,0,28.65,0,1,0,380,1,1.1,0.9
3395,1,-0,-0,0,14.525048,0,1,0,380,5,1.1,0.9
3396,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3397,1,167.34,21.8,0,10,0,1,0,154,1,1.1,0.9
3398,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3399,1,143.11,18.7,0,6.53,0,1,0,154,1,1.1,0.9
3400,1,18.69,3.8,0,1,0,1,0,110,18,1.1,0.9
3401,1,111.01,17.6,0,13.14,0,1,0,220,5,1.1,0.9
3402,1,-41.25,13.5,0,0.48,0,1,0,150,9,1.1,0.9
3403,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3404,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3405,1,1.53,0.5,0,0.35,0,1,0,110,19,1.1,0.9
3406,1,0,-0,0,2.9,0,1,0,220,5,1.1,0.9
3407,1,-0,0,0,5.43,0,1,0,220,1,1.1,0.9
3408,1,35.96,13,0,4.04,0,1,0,150,8,1.1,0.9
3409,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3410,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3411,1,57.05,44.2,0.181549,9.190889,0,1,0,220,18,1.1,0.9
3412,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3413,1,0,0,0,9.85,0,1,0,220,6,1.1,0.9
3414,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3415,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3416,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3417,1,133.28,16.7,0,27.05,0,1,0,380,3,1.1,0.9
3418,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3419,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3420,1,26.34,8.7,0.083411,0.134843,0,1,0,220,19,1.1,0.9
3421,1,0.11,1,0,0.06,0,1,0,220,3,1.1,0.9
3422,1,62.83,24,0,1.01,0,1,0,220,6,1.1,0.9
3423,1,-0,0,0,4.02,0,1,0,220,22,1.1,0.9
3424,1,60.63,15.06,0,6.28,0,1,0,220,5,1.1,0.9
3425,1,0,0,0,0.79,0,1,0,220,3,1.1,0.9
3426,1,21.96,12.5,0,2.83,0,1,0,150,9,1.1,0.9
3427,1,189.61,23,0,18.4,0,1,0,220,7,1.1,0.9
3428,1,20.82,-0,0,0.13,0,1,0,220,5,1.1,0.9
3429,1,218.86,85,0.454272,18.990368,0,1,0,380,3,1.1,0.9
3430,1,87.64,28.4,0,8.67,0,1,0,220,20,1.1,0.9
3431,1,79.03,10.3,0,8.67,0,1,0,154,1,1.1,0.9
3432,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3433,1,0,0,0,0.52,0,1,0,150,9,1.1,0.9
3434,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
3435,1,3.1,-5.2,0,0.86,0,1,0,110,18,1.1,0.9
3436,1,75.73,43,0,3.22,0,1,0,150,9,1.1,0.9
3437,1,0,-0,0,3.99,0,1,0,154,1,1.1,0.9
3438,1,-0,0,0,0.16,0,1,0,150,9,1.1,0.9
3439,1,0,0,0.094628,0.435372,0,1,0,220,21,1.1,0.9
3440,1,29.72,8.9,0,0.72,0,1,0,110,12,1.1,0.9
3441,1,40.65,5.3,0,14.78,0,1,0,220,4,1.1,0.9
3442,1,0,-0,0,0.96,0,1,0,110,18,1.1,0.9
3443,1,-0,-0,0,3.79,0,1,0,154,1,1.1,0.9
3444,1,0,0,0,1.69,0,1,0,220,5,1.1,0.9
3445,1,127.86,52.4,0,7.51,0,1,0,150,10,1.1,0.9
3446,1,33.4,4.3,0,2.82,0,1,0,154,1,1.1,0.9
3447,1,70.73,99.1,0,4.28,0,1,0,380,3,1.1,0.9
3448,1,-0,0,0,91.163618,0,1,0,380,5,1.1,0.9
3449,1,-0,-0,0,9.14,0,1,0,150,1,1.1,0.9
3450,1,0,-0,0.237418,13.951937,0,1,0,220,4,1.1,0.9
3451,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3452,1,102.5,51.9,0.120858,3.729285,0,1,0,220,3,1.1,0.9
3453,1,33.4,4.3,0,7.3,0,1,0,154,1,1.1,0.9
3454,1,6.01,2,0,1.3,0,1,0,110,19,1.1,0.9
3455,1,276.61,57.4,0.039029,5.000971,0,1,0,220,5,1.1,0.9
3456,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3457,1,15.63,5.6,0,88.82,0,1,0,380,4,1.1,0.9
3458,1,-0.54,-1,0,0.81,0,1,0,110,15,1.1,0.9
3459,1,15.28,1.9,0,1.33,0,1,0,154,1,1.1,0.9
3460,1,-0,0,0,7.15,0,1,0,220,3,1.1,0.9
3461,1,77.04,60.4,0.277205,6.192096,0,1,0,220,4,1.1,0.9
3462,1,3.71,123.8,0,64.94,0,1,0,380,3,1.1,0.9
3463,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3464,1,286.1,13.9,0,10.23,0,1,0,380,3,1.1,0.9
3465,1,-0,0,0.379958,52.33965,0,1,0,380,10,1.1,0.9
3466,1,408.03,55.6,0.039614,6.550386,0,1,0,220,5,1.1,0.9
3467,1,11.47,1.3,0,0.18,0,1,0,110,18,1.1,0.9
3468,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3469,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3470,1,571.23,137.2,0,65.61,0,1,0,380,6,1.1,0.9
3471,2,0,0,0,0,0,1,0,20,20,1.1,0.9
3472,1,48.63,16.8,0,2.31,0,1,0,220,5,1.1,0.9
3473,1,215.48,52.4,0.057873,1.402127,0,1,0,220,5,1.1,0.9
3474,1,0,0,0,0,0,1,0,20,7,1.1,0.9
3475,1,130.33,23.6,0.15878,12.06122,0,1,0,220,5,1.1,0.9
3476,1,-0,0,0.27075,102.13435,0,1,0,380,18,1.2,0.8
3477,1,0,-0,0,0.47,0,1,0,220,3,1.1,0.9
3478,1,79.88,23.4,0,0.17,0,1,0,110,19,1.1,0.9
3479,1,-0,-0,0,50,0,1,0,150,8,1.1,0.9
3480,1,74.64,6.2,0.039608,2.410392,0,1,0,220,4,1.1,0.9
3481,2,0,0,0,0,0,1,0,20,17,1.1,0.9
3482,2,0,0,0,0,0,1,0,20,24,1.1,0.9
3483,1,0,0,0,0.57,0,1,0,150,9,1.1,0.9
3484,1,317.87,35.4,0,21.87,0,1,0,220,5,1.1,0.9
3485,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3486,1,0,0,0,2.31,0,1,0,220,3,1.1,0.9
3487,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3488,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
3489,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3490,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3491,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3492,1,0,-8.6,0,297.94,0,1,0,380,4,1.1,0.9
3493,1,-0,0,0,0.64,0,1,0,220,5,1.1,0.9
