bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3494,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3495,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3496,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3497,1,-0,-0,0,8.66,0,1,0,220,3,1.1,0.9
3498,1,0,0,0,10.21,0,1,0,380,3,1.1,0.9
3499,2,0,0,0,0,0,1,0,9,1,1.1,0.9
3500,1,-0,0,0.254277,1.046433,0,1,0,380,2,1.1,0.9
3501,1,2.65,0.49,0,0.17,0,1,0,110,18,1.1,0.9
3502,1,57.7,13,0,6.04,0,1,0,220,5,1.1,0.9
3503,1,49.78,142,0,3.17,0,1,0,220,3,1.1,0.9
3504,1,0,0,0,18.25,0,1,0,380,3,1.1,0.9
3505,1,-0,-0,0,0.19,0,1,0,150,9,1.1,0.9
3506,1,-0,0,1.106166,14.878817,0,1,0,380,5,1.1,0.9
3507,1,76.08,9.9,0,0.12,0,1,0,154,1,1.1,0.9
3508,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3509,1,37.38,16.5,0,0,0,1,0,220,8,1.1,0.9
3510,1,301.9,-103.2,0,0,0,1,0,150,2,1.2,0.8
3511,1,22.16,3.7,0,0.06,0,1,0,154,1,1.1,0.9
3512,1,-0,-0,0,3.62,0,1,0,150,9,1.1,0.9
3513,1,-0,-0,0,6.96,0,1,0,154,1,1.1,0.9
3514,1,98.36,-0.47,0,5.44,0,1,0,220,13,1.1,0.9
3515,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3516,1,0,0,0,1.55,0,1,0,150,9,1.1,0.9
3517,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3518,1,533.46,118.4,0,75.45,0,1,0,380,6,1.1,0.9
3519,1,286.54,18.9,0,39.85,0,1,0,380,6,1.1,0.9
3520,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3521,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3522,1,33.56,9.6,0,2.75,0,1,0,220,5,1.1,0.9
3523,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3524,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3525,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3526,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3527,1,196.05,3,0.059781,6.140219,0,1,0,220,5,1.1,0.9
3528,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3529,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3530,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3531,1,-0,0,0,145.98,0,1,0,380,4,1.1,0.9
3532,1,7.43,23.8,0.040939,2.299061,0,1,0,220,10,1.1,0.9
3533,1,3.6,1.9,0,0.25,0,1,0,110,19,1.1,0.9
3534,1,-5.22,-3.77,0,0.91,0,1,0,110,18,1.1,0.9
3535,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3536,1,0,0,0,32.55,0,1,0,380,3,1.2,0.8
3537,1,1.64,0.4,0,0.89,0,1,0,110,18,1.1,0.9
3538,1,343.47,87.51,0,42.61,0,1,0,380,14,1.1,0.9
3539,1,-0,0.5,0,1.82,0,1,0,110,18,1.1,0.9
3540,1,-0,0,0,11.65,0,1,0,220,5,1.1,0.9
3541,1,-0,0,0.039385,0.140615,0,1,0,220,5,1.1,0.9
3542,1,0,-0,0,1.12,0,1,0,150,9,1.1,0.9
3543,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3544,1,0,-0,0,1.31,0,1,0,150,9,1.1,0.9
3545,1,112.98,21.7,0,8.88,0,1,0,220,4,1.1,0.9
3546,1,83.59,14,0,0,0,1,0,220,3,1.1,0.9
3547,1,-0,-0,0,8.94,0,1,0,220,5,1.1,0.9
3548,1,44.14,12.8,0,1.04,0,1,0,110,21,1.1,0.9
3549,1,38.25,16,0,12.14,0,1,0,220,23,1.1,0.9
3550,1,-0,-0,0,0.21,0,1,0,220,5,1.1,0.9
3551,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3552,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3553,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3554,1,4.58,0.6,0,4.73,0,1,0,154,1,1.1,0.9
3555,1,55.63,6.8,0,9.13,0,1,0,110,8,1.1,0.9
3556,1,-2.65,-1.17,0,65.704714,0,1,0,380,5,1.1,0.9
3557,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3558,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3559,1,-0,-0,0.039181,2.830819,0,1,0,220,5,1.1,0.9
3560,1,0,-0,0,11.69,0,1,0,220,5,1.1,0.9
3561,1,-0.21,-1.98,0,0,0,1,0,150,8,1.1,0.9
3562,1,29.04,3.8,0,6.43,0,1,0,154,1,1.1,0.9
3563,1,0,0,0,2.43,0,1,0,220,6,1.1,0.9
3564,1,2.18,0.5,0,1.13,0,1,0,110,18,1.1,0.9
3565,1,36.57,4.8,0,1.52,0,1,0,154,1,1.1,0.9
3566,1,79.09,-36.9,0,4.58,0,1,0,380,3,1.1,0.9
3567,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3568,1,0,0,0,13.39,0,1,0,220,7,1.1,0.9
3569,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3570,1,0,0,0,0,0,1,0,20,5,1.1,0.9
3571,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3572,1,0,-0,0.176084,1.383916,0,1,0,220,5,1.1,0.9
3573,1,46.06,6,0,5.22,0,1,0,154,1,1.1,0.9
3574,1,53.27,6.9,0,3.23,0,1,0,154,1,1.1,0.9
3575,1,0,0,0,0,0,1,0,20,5,1.1,0.9
3576,1,80.97,22.6,0,0.31,0,1,0,220,3,1.1,0.9
3577,2,0,0,0,0,0,1,0,20,7,1.1,0.9
3578,1,0,0,0,0,0,1,0,150,8,1.1,0.9
3579,1,39.34,-10.7,0,0,0,1,0,150,2,1.1,0.9
3580,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3581,1,-0,0,0,59.04,0,1,0,380,19,1.2,0.8
3582,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3583,1,138.85,40.8,0,0.2,0,1,0,220,5,1.1,0.9
3584,1,0,0,0,9.36,0,1,0,220,10,1.1,0.9
3585,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3586,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3587,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3588,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3589,1,39.67,3.3,0,2.16,0,1,0,220,4,1.1,0.9
3590,1,71.03,40.3,0,5.54,0,1,0,150,9,1.1,0.9
3591,1,0,0,0.038998,2.651002,0,1,0,220,7,1.1,0.9
3592,1,0,-0,0,84.7,0,1,0,380,22,1.1,0.9
3593,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
3594,1,13,3.8,0,0.46,0,1,0,110,18,1.1,0.9
3595,1,130.12,32.1,0,4.14,0,1,0,220,4,1.1,0.9
3596,1,0,0,0,18.62,0,1,0,220,7,1.1,0.9
3597,1,53.21,16.2,0,0.77,0,1,0,110,21,1.1,0.9
3598,1,-14.9,-4.81,0,0.45,0,1,0,110,18,1.1,0.9
3599,1,0,-0,0,36.17,0,1,0,380,4,1.1,0.9
3600,1,45.63,5.9,0,4.74,0,1,0,154,1,1.1,0.9
3601,1,145.94,10.4,0.039058,3.540942,0,1,0,220,13,1.1,0.9
3602,1,126.48,29.41,0,7.92,0,1,0,220,5,1.1,0.9
3603,1,174.1,-519.7,0,54.02,0,1,0,380,3,1.1,0.9
3604,1,0,0,0,18.83,0,1,0,380,12,1.1,0.9
3605,1,0,-0,0,29.79,0,1,0,380,3,1.1,0.9
3606,1,19.87,2.6,0,1.75,0,1,0,154,1,1.1,0.9
3607,2,0,0,0,0,0,1,0,20,22,1.1,0.9
3608,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3609,1,196.92,71.6,0,81.042938,0,1,0,380,5,1.1,0.9
3610,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3611,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3612,1,-0,-0,0.019731,0.480269,0,1,0,110,18,1.1,0.9
3613,1,0,0,0,6.66,0,1,0,220,3,1.1,0.9
3614,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
3615,1,46.12,12.2,0.149786,10.010142,0,1,0,220,4,1.1,0.9
3616,1,-5.29,-1.91,0,42.657632,0,1,0,380,5,1.1,0.9
3617,2,0,0,0,0,0,1,0,20,20,1.1,0.9
3618,1,-0,0,0.058188,3.780311,0,1,0,380,2,1.1,0.9
3619,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3620,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3621,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3622,1,-0,0,0,0,0,1,0,20,2,1.1,0.9
3623,1,36.57,4.8,0,3.47,0,1,0,154,1,1.1,0.9
3624,1,12.23,1.6,0,3.05,0,1,0,154,1,1.1,0.9
3625,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3626,1,20,14.1,0,3.12,0,1,0,150,9,1.1,0.9
3627,1,260.29,46.86,0,125.534496,0,1,0,380,5,1.1,0.9
3628,1,65.24,16.7,0,0.64,0,1,0,220,5,1.1,0.9
3629,1,-10.41,-3.3,0,4.11,0,1,0,150,9,1.1,0.9
3630,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3631,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3632,1,84.48,20.7,0,0.46,0,1,0,110,3,1.1,0.9
3633,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3634,1,1.3,0,0,0.58,0,1,0,110,18,1.1,0.9
3635,1,-0,-0,0.108686,4.920557,0,1,0,380,3,1.1,0.9
3636,1,116.8,43,0,8.34,0,1,0,220,3,1.1,0.9
3637,1,0,0,0.28908,8.031674,0,1,0,220,18,1.2,0.8
3638,1,56.28,2.1,0,0.18,0,1,0,220,5,1.1,0.9
3639,1,16.5,9.4,0,0.69,0,1,0,150,9,1.1,0.9
3640,1,76.72,16.2,0,0.12,0,1,0,110,18,1.1,0.9
3641,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3642,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3643,1,129.68,39.5,0,2.61,0,1,0,220,4,1.1,0.9
3644,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3645,1,26.56,15,0,2.11,0,1,0,150,9,1.1,0.9
3646,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3647,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3648,1,303.84,90.4,0,12.1,0,1,0,220,6,1.1,0.9
3649,1,0,0,0.078072,-0.078072,0,1,0,150,9,1.1,0.9
3650,1,0,-0,0,0,0,1,0,20,14,1.1,0.9
3651,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3652,1,79.34,45,0,8.25,0,1,0,150,9,1.1,0.9
3653,1,41.96,13.2,0,1.73,0,1,0,110,22,1.1,0.9
3654,1,29.83,5,0,0.15,0,1,0,150,1,1.1,0.9
3655,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3656,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3657,1,0,0,0,10.78,0,1,0,380,3,1.1,0.9
3658,1,0,-0,0,0.23,0,1,0,110,23,1.1,0.9
3659,1,-0.6,-0.5,0.039759,1.07012,0,1,0,110,12,1.1,0.9
3660,1,-4.88,5.51,0,1.38,0,1,0,150,9,1.1,0.9
3661,1,-0,-0,0,3.86,0,1,0,220,1,1.1,0.9
3662,1,0,0,0.059074,-0.019074,0,1,0,220,5,1.1,0.9
3663,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3664,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
3665,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
3666,1,31.14,11.3,0,6.81,0,1,0,150,8,1.1,0.9
3667,1,25.77,-36,0,9.85,0,1,0,220,13,1.1,0.9
3668,1,0,0,0,0,0,1,0,20,4,1.1,0.9
3669,1,75.86,9.9,0,98.63,0,1,0,400,1,1.1,0.9
3670,1,0,-0,0,2.75,0,1,0,220,7,1.1,0.9
3671,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3672,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3673,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
3674,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3675,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3676,1,18.58,5.9,0,0.52,0,1,0,110,19,1.1,0.9
3677,1,7.11,1.4,0,0.54,0,1,0,110,18,1.1,0.9
3678,1,1.96,0.7,0,0.59,0,1,0,110,19,1.1,0.9
3679,1,-88.6,-24.2,0,5.66,0,1,0,220,10,1.1,0.9
3680,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3681,1,8.42,3.3,0,0.56,0,1,0,110,22,1.1,0.9
3682,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
3683,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3684,1,0,-0,0,0.93,0,1,0,220,4,1.1,0.9
3685,1,-0,-0,0,1.27,0,1,0,110,18,1.1,0.9
3686,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
3687,1,0,-0,0,68.93,0,1,0,380,4,1.1,0.9
3688,1,27.76,7.1,0,0.22,0,1,0,110,18,1.1,0.9
3689,1,85.79,21.4,0.10048,1.61952,0,1,0,110,21,1.1,0.9
3690,1,46.12,10.6,0.019696,23.820304,0,1,0,150,1,1.1,0.9
3691,1,-28.96,-8.62,0,3.08,0,1,0,220,6,1.1,0.9
3692,1,0,0,0,1.16,0,1,0,150,9,1.1,0.9
3693,1,0,0,0.336549,-0.261761,0,1,0,150,8,1.1,0.9
3694,1,166.12,23.99,0,14.75,0,1,0,220,13,1.1,0.9
3695,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3696,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3697,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3698,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3699,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3700,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3701,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3702,1,68.74,17.4,0,0.3,0,1,0,220,5,1.1,0.9
3703,1,29.53,22.7,0,14.74,0,1,0,150,9,1.1,0.9
3704,1,0,0,0,87.06,0,1,0,380,6,1.1,0.9
3705,1,-0,0,0,-0.3,0,1,0,220,6,1.1,0.9
3706,1,37.48,12.2,0,0.34,0,1,0,110,19,1.1,0.9
3707,1,10.38,3.1,0,0.52,0,1,0,110,19,1.1,0.9
3708,1,-0,-0,0,1.61,0,1,0,150,9,1.1,0.9
3709,1,-15.72,5.2,0,1.02,0,1,0,150,9,1.1,0.9
3710,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3711,1,2.51,0.8,0,0.59,0,1,0,110,19,1.1,0.9
3712,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3713,1,15.17,1.9,0,6.37,0,1,0,154,1,1.1,0.9
3714,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3715,1,0,-0,0.1083,35.537525,0,1,0,380,21,1.2,0.8
3716,1,-0,-0,0,0.36,0,1,0,150,9,1.1,0.9
3717,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3718,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3719,1,42.62,24.2,0,13.22,0,1,0,150,9,1.1,0.9
3720,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3721,1,256.63,54.6,0.020343,41.409657,0,1,0,220,14,1.1,0.9
3722,1,0,-0,0.356558,0.802869,0,1,0,380,6,1.1,0.9
3723,1,-0,-0,0,0.98,0,1,0,220,14,1.1,0.9
3724,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3725,1,277.01,84.6,0,20.71,0,1,0,220,5,1.1,0.9
3726,1,30.71,14.2,0,0.49,0,1,0,110,18,1.1,0.9
3727,1,-9.51,3.1,0,0.83,0,1,0,150,9,1.1,0.9
3728,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3729,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3730,1,-0,-0,0,68.01,0,1,0,400,1,1.1,0.9
3731,1,-0,0,0.039158,1.040842,0,1,0,220,3,1.1,0.9
3732,1,0,-0,0.690439,2.503402,0,1,0,380,3,1.1,0.9
3733,1,-0,0,0,2.08,0,1,0,150,9,1.1,0.9
3734,1,16.07,5.4,0,0.72,0,1,0,220,5,1.1,0.9
3735,1,27.98,12.7,0,8.42,0,1,0,220,5,1.1,0.9
3736,1,53.27,6.9,0,9.44,0,1,0,154,1,1.1,0.9
3737,1,17.81,3,0.078645,0.171355,0,1,0,220,5,1.1,0.9
3738,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3739,1,0,0,0,3.86,0,1,0,220,1,1.1,0.9
3740,1,-23.13,-8.4,0,1.01,0,1,0,110,19,1.1,0.9
3741,1,0,-0,0,5.09,0,1,0,150,9,1.1,0.9
3742,1,204.33,1.8,0,20.47,0,1,0,220,3,1.1,0.9
3743,1,115.3,-8.8,0,16.22,0,1,0,220,3,1.2,0.8
3744,1,-0,0,0.176135,2.543221,0,1,0,220,3,1.1,0.9
3745,1,-0,0,0,11.54,0,1,0,380,1,1.1,0.9
3746,1,247.57,53.2,0,0,0,1,0,220,3,1.1,0.9
3747,1,16.29,4.4,0,1.32,0,1,0,110,18,1.1,0.9
3748,1,545.57,110.3,0,4.21,0,1,0,220,3,1.1,0.9
3749,1,-0,-0,0,29.89,0,1,0,150,9,1.2,0.8
3750,1,-0,-0,0,31.53,0,1,0,220,12,1.1,0.9
3751,1,0,0,0,7.61,0,1,0,220,3,1.1,0.9
3752,1,-0,-0,0,23.88,0,1,0,380,6,1.1,0.9
3753,1,-0,0,0,1.46,0,1,0,150,8,1.1,0.9
3754,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3755,1,16.09,14.7,0,7.86,0,1,0,150,9,1.1,0.9
3756,1,76.08,9.9,0,2.89,0,1,0,154,1,1.1,0.9
3757,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3758,1,-0,0,0,1.01,0,1,0,150,8,1.1,0.9
3759,1,0,0,0.118268,1.771732,0,1,0,220,12,1.1,0.9
3760,1,122.37,16,0,0.89,0,1,0,154,1,1.1,0.9
3761,1,0,0,0,6.91,0,1,0,380,4,1.1,0.9
3762,1,70.3,9.1,0,1.61,0,1,0,154,1,1.1,0.9
3763,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3764,1,-0,-0,0.058857,2.061143,0,1,0,220,7,1.1,0.9
3765,1,10.59,1.4,0,2.74,0,1,0,154,1,1.1,0.9
3766,1,11.58,3.5,0,1.61,0,1,0,110,12,1.1,0.9
3767,1,6.01,2,0,0.8,0,1,0,110,19,1.1,0.9
3768,1,0,-0,1.107803,9.437513,0,1,0,380,5,1.1,0.9
3769,1,-0,-0,0,1.39,0,1,0,150,9,1.1,0.9
3770,1,221.7,65.2,0,0.64,0,1,0,220,5,1.1,0.9
3771,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3772,1,181.97,87.6,0,60.34,0,1,0,380,3,1.1,0.9
3773,1,29.93,-4.2,0,1.47,0,1,0,220,3,1.1,0.9
3774,1,16.5,5.4,0,0.63,0,1,0,110,15,1.1,0.9
3775,1,715.86,72.8,0,10.76,0,1,0,380,3,1.1,0.9
3776,1,32.02,9.6,0,0.6,0,1,0,110,21,1.1,0.9
3777,1,-0,0,0,44.86,0,1,0,380,6,1.1,0.9
3778,1,46.88,26.6,0,3.89,0,1,0,150,9,1.2,0.8
3779,1,107.3,25.9,0,3.37,0,1,0,220,6,1.1,0.9
3780,1,36.07,12.1,0,0.55,0,1,0,110,22,1.1,0.9
3781,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3782,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3783,1,45.05,-4.5,0,1.57,0,1,0,110,23,1.1,0.9
3784,1,41.04,5.4,0,4.56,0,1,0,154,1,1.1,0.9
3785,1,-0,0,0,1.72,0,1,0,220,5,1.1,0.9
3786,1,95.84,492.1,1.132565,159.277787,0,1,0,380,4,1.1,0.9
3787,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3788,1,0,0,0,6.12,0,1,0,220,5,1.1,0.9
3789,1,-0,0,0,0.19,0,1,0,220,5,1.1,0.9
3790,1,41.41,7.5,0,11.89,0,1,0,220,5,1.1,0.9
3791,1,134.37,3.9,0,59.08,0,1,0,380,16,1.1,0.9
3792,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3793,1,76.61,30.5,0,0.48,0,1,0,220,3,1.1,0.9
3794,1,50.92,15.1,0,9.79,0,1,0,110,8,1.1,0.9
3795,1,0,0,0.168574,70.609522,0,1,0,380,22,1.2,0.8
3796,1,0,-0,0.079037,0.070722,0,1,0,220,6,1.1,0.9
3797,2,0,0,0,0,0,1,0,20,1,1.1,0.9
3798,1,-0,-0,0,0.39,0,1,0,110,18,1.1,0.9
3799,1,0.22,0.2,0,0.3,0,1,0,220,3,1.1,0.9
3800,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3801,1,35.19,4.8,0,0.85,0,1,0,220,4,1.1,0.9
3802,1,78.02,24,0.058852,26.531148,0,1,0,220,5,1.1,0.9
3803,1,226.07,50.4,0,4.93,0,1,0,220,5,1.1,0.9
3804,1,0,-0,0,1.38,0,1,0,220,3,1.1,0.9
3805,1,-0.72,0,0,69.582294,0,1,0,380,5,1.1,0.9
3806,1,0,0,0,1.28,0,1,0,220,3,1.1,0.9
3807,1,-10.81,35.4,0.198284,15.121287,0,1,0,220,4,1.1,0.9
3808,1,0,-0,0,64.39,0,1,0,400,1,1.1,0.9
3809,1,-0,-0,0.118987,1.05076,0,1,0,150,10,1.1,0.9
3810,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3811,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3812,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3813,1,68.41,7.7,0.039244,5.490567,0,1,0,150,1,1.1,0.9
3814,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3815,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3816,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3817,1,163.74,104.3,0,9.21,0,1,0,220,3,1.1,0.9
3818,1,7.87,4.4,0.236348,9.252891,0,1,0,150,9,1.1,0.9
3819,1,-0,0,0,2.73,0,1,0,220,3,1.1,0.9
3820,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3821,1,33.4,4.3,0,8.67,0,1,0,154,1,1.1,0.9
3822,1,77.15,10.7,0,1.24,0,1,0,220,4,1.1,0.9
3823,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3824,1,243.97,48,0,12.74,0,1,0,380,6,1.1,0.9
3825,1,22.84,1.1,0,1.18,0,1,0,110,22,1.1,0.9
3826,1,18.36,5.5,0,0.11,0,1,0,110,12,1.1,0.9
3827,1,331.62,85.4,0,3.63,0,1,0,220,10,1.1,0.9
3828,1,14.42,4.4,0,1.17,0,1,0,110,22,1.1,0.9
3829,1,-0,0,0,0.12,0,1,0,150,9,1.1,0.9
3830,1,0,0,0,11.28,0,1,0,220,6,1.1,0.9
3831,1,322.89,90.9,0.0593,5.9207,0,1,0,220,5,1.1,0.9
3832,1,134.53,23.65,0,6.44,0,1,0,220,5,1.1,0.9
3833,1,20.43,6.6,0,0.51,0,1,0,110,22,1.1,0.9
3834,1,0,-0,0.252685,32.19909,0,1,0,220,19,1.1,0.9
3835,1,11.58,3.8,0,0.96,0,1,0,110,19,1.1,0.9
3836,1,30.49,10.1,0,0.44,0,1,0,110,19,1.1,0.9
3837,1,-0,-0,0,100.092366,0,1,0,380,6,1.1,0.9
3838,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3839,1,-0,0,0,29.87,0,1,0,380,3,1.1,0.9
3840,1,0,-0,0,0.47,0,1,0,220,12,1.1,0.9
3841,1,-0,0,0,23.22,0,1,0,400,1,1.1,0.9
3842,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
3843,1,431.07,45.9,0,19.569841,0,1,0,380,6,1.1,0.9
3844,1,-0,-0,0.118846,3.070866,0,1,0,220,6,1.1,0.9
3845,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3846,1,117.24,37.3,0.118459,11.111541,0,1,0,220,4,1.1,0.9
3847,1,2.18,1,0,0.17,0,1,0,110,21,1.1,0.9
3848,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
3849,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3850,1,-0,-0,0,0.45,0,1,0,220,5,1.1,0.9
3851,1,-0,0,0,0.85,0,1,0,150,9,1.1,0.9
3852,1,-5.89,-3.59,0,0.51,0,1,0,110,18,1.1,0.9
3853,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3854,2,0,0,0,0,0,1,0,20,9,1.1,0.9
3855,1,163.3,21.3,0,2.09,0,1,0,154,1,1.1,0.9
3856,1,743.91,57.7,0,66.36,0,1,0,380,6,1.1,0.9
3857,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3858,1,-0,-0,0,0.24,0,1,0,150,9,1.1,0.9
3859,1,0,0,0,0.06,0,1,0,150,9,1.1,0.9
3860,1,-0,-1.2,0,0.41,0,1,0,110,8,1.1,0.9
3861,1,91.26,11.9,0,3.51,0,1,0,154,1,1.1,0.9
3862,1,0,-0,0,3.08,0,1,0,380,4,1.1,0.9
3863,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3864,1,149.9,-0,0,28.38,0,1,0,380,4,1.1,0.9
3865,1,165.59,27.6,0,6.49,0,1,0,220,5,1.1,0.9
3866,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3867,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3868,1,-0.2,-4.97,0,0,0,1,0,150,8,1.1,0.9
3869,1,24.36,4,0,0.45,0,1,0,110,3,1.1,0.9
3870,1,128.15,12.1,0,1.14,0,1,0,220,3,1.1,0.9
3871,1,128.81,37.8,0,0,0,1,0,110,18,1.1,0.9
3872,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
3873,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3874,1,52.12,18.8,0,4.42,0,1,0,150,8,1.1,0.9
3875,1,207.07,51.99,0,30.21,0,1,0,380,6,1.1,0.9
3876,1,381.62,96.7,0.950871,42.896884,0,1,0,380,6,1.1,0.9
3877,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3878,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3879,1,96.5,-43,0,0.91,0,1,0,220,3,1.1,0.9
3880,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3881,1,114.4,22,0,6.99,0,1,0,220,3,1.1,0.9
3882,1,-0,0,0,0.27,0,1,0,110,19,1.1,0.9
3883,1,-0,8.4,0,12.47,0,1,0,150,9,1.1,0.9
3884,1,98.79,27.8,0,7.85,0,1,0,220,7,1.1,0.9
3885,1,0,0,0,0,0,1,0,20,4,1.1,0.9
3886,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
3887,1,34.97,11,0,0.57,0,1,0,110,15,1.1,0.9
3888,1,53.27,6.9,0,5.48,0,1,0,154,1,1.1,0.9
3889,1,-0,-0,0.098631,1.841369,0,1,0,220,5,1.1,0.9
3890,1,14.21,14.2,0,15.78,0,1,0,150,8,1.1,0.9
3891,1,0,0,0,10.022192,0,1,0,380,5,1.1,0.9
3892,1,-0,0,0,56.39,0,1,0,380,8,1.1,0.9
3893,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3894,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
3895,1,165.05,81.3,0,50.19,0,1,0,380,3,1.1,0.9
3896,1,47.32,26.9,0.078763,7.571237,0,1,0,150,9,1.1,0.9
3897,1,-0,-0,0,4.68,0,1,0,380,3,1.1,0.9
3898,1,35.52,11.7,0,1.02,0,1,0,110,15,1.1,0.9
3899,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3900,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
3901,1,26.63,-1.3,0.058336,1.721664,0,1,0,110,1,1.1,0.9
3902,1,0,-0,0,30.05,0,1,0,220,21,1.1,0.9
3903,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3904,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3905,1,0.11,152.7,0,233.41,0,1,0,380,4,1.1,0.9
3906,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3907,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3908,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3909,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3910,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3911,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3912,2,0,0,0,0,0,1,0,20,6,1.1,0.9
3913,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3914,2,0,0,0,0,0,1,0,20,3,1.1,0.9
3915,2,0,0,0,0,0,1,0,20,14,1.1,0.9
3916,2,0,0,0,0,0,1,0,20,5,1.1,0.9
3917,1,93.43,20.72,0,142.79,0,1,0,380,5,1.1,0.9
3918,1,39.5,10.75,0,0.58,0,1,0,110,19,1.1,0.9
3919,1,-61.67,-0.9,0,12.33,0,1,0,150,10,1.1,0.9
3920,1,32.2,4.3,0,21.5,0,1,0,154,1,1.1,0.9
3921,1,-0,-0,0.173354,13.795539,0,1,0,220,3,1.1,0.9
3922,2,0,0,0,0,0,1,0,20,20,1.1,0.9
3923,1,-0,-0,0.12635,9.466325,0,1,0,380,21,1.2,0.8
3924,1,-0,0,0,0,0,1,0,150,9,1.1,0.9
3925,1,-0,-0,0,4.52,0,1,0,220,12,1.1,0.9
3926,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
3927,1,0,-0,0,0.6,0,1,0,150,9,1.1,0.9
3928,1,39.56,5.7,0,15.06,0,1,0,220,4,1.1,0.9
3929,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3930,1,162.1,21.2,0,1.26,0,1,0,154,1,1.1,0.9
3931,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3932,1,0,0,0.038726,11.471274,0,1,0,220,3,1.1,0.9
3933,1,-9.82,-3.4,0,0.21,0,1,0,110,18,1.1,0.9
3934,2,0,0,0,0,0,1,0,20,2,1.1,0.9
3935,1,0,0,0,56.27,0,1,0,150,8,1.1,0.9
3936,1,30.46,4,0,2.58,0,1,0,154,1,1.1,0.9
3937,1,-11.77,-3.81,0,0.23,0,1,0,110,18,1.1,0.9
3938,1,71.47,26.7,0,18.6,0,1,0,150,8,1.1,0.9
3939,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
3940,1,60.65,26.5,0,1.09,0,1,0,220,5,1.1,0.9
3941,1,129.24,16.9,0,41.52,0,1,0,154,1,1.2,0.8
3942,1,37.7,8.6,0,5.05,0,1,0,220,5,1.1,0.9
3943,2,0,0,0,0,0,1,0,20,10,1.1,0.9
3944,1,13.33,1,0,0.96,0,1,0,110,18,1.1,0.9
3945,1,-0.63,-1.17,0,1.92,0,1,0,150,9,1.1,0.9
3946,1,0,0,0,3.72,0,1,0,220,5,1.1,0.9
3947,2,0,0,0,0,0,1,0,20,20,1.1,0.9
3948,2,0,0,0,0,0,1,0,11,1,1.1,0.9
3949,1,173.89,13.5,0,62.36,0,1,0,380,6,1.1,0.9
3950,1,10.05,6.6,0.059997,0.120003,0,1,0,110,19,1.1,0.9
3951,1,21.96,7.6,0,0.89,0,1,0,220,5,1.1,0.9
3952,1,287.41,21.9,0.933649,45.680861,0,1,0,380,13,1.1,0.9
3953,1,98.68,13.8,0,0.35,0,1,0,220,1,1.1,0.9
3954,1,70.81,25.6,0,14.89,0,1,0,150,8,1.1,0.9
3955,1,9.29,2.8,0,1.35,0,1,0,110,12,1.1,0.9
3956,1,65.39,8.5,0,1.27,0,1,0,154,1,1.1,0.9
3957,1,18.03,6,0,0.55,0,1,0,110,19,1.1,0.9
3958,1,0.98,49.1,0.530904,186.067075,0,1,0,380,4,1.1,0.9
3959,1,44.21,5.7,0,4.13,0,1,0,154,1,1.1,0.9
3960,1,155.22,33.7,0,6.58,0,1,0,220,3,1.1,0.9
3961,1,149.11,29,0,2.05,0,1,0,220,5,1.1,0.9
3962,2,0,0,0,0,0,1,0,20,9,1.2,0.8
3963,1,0,0,0,0.47,0,1,0,110,18,1.1,0.9
3964,1,38.1,5,0,2.1,0,1,0,154,1,1.1,0.9
3965,1,107.63,28.3,0,4.76,0,1,0,220,8,1.1,0.9
3966,1,93.21,14.3,0,0.35,0,1,0,220,5,1.1,0.9
3967,1,57.21,-7.12,0,6.86,0,1,0,220,13,1.1,0.9
3968,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
3969,1,112.54,3.1,0,61.7,0,1,0,380,11,1.1,0.9
3970,1,5.13,1.8,0,0.17,0,1,0,110,18,1.1,0.9
3971,2,0,0,0,0,0,1,0,20,24,1.1,0.9
3972,1,1.64,0.3,0,0.47,0,1,0,110,18,1.1,0.9
3973,1,0,-0,0,56.49,0,1,0,400,1,1.1,0.9
3974,1,16.76,-0.51,0,0.35,0,1,0,110,19,1.1,0.9
3975,1,29.07,7.6,0,0.1,0,1,0,110,18,1.1,0.9
3976,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3977,1,38.58,21.9,0,3.03,0,1,0,150,9,1.1,0.9
3978,1,3.17,0.8,0,0.68,0,1,0,110,18,1.1,0.9
3979,1,-9.41,3.1,0,0.87,0,1,0,150,9,1.1,0.9
3980,1,-28.13,-0.81,0,0.1,0,1,0,220,5,1.1,0.9
3981,1,0,-0,0,14.23,0,1,0,220,5,1.1,0.9
3982,1,0.33,1.3,0,0.28,0,1,0,220,3,1.1,0.9
3983,1,206.75,25.8,0,3.62,0,1,0,220,4,1.1,0.9
3984,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3985,1,0,0,0,1.77,0,1,0,220,3,1.1,0.9
3986,1,141.36,26,0,0,0,1,0,220,3,1.1,0.9
3987,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3988,1,60.21,19.8,0,135.46,0,1,0,380,3,1.1,0.9
3989,1,0,0,0,0.87,0,1,0,110,19,1.1,0.9
3990,2,0,0,0,0,0,1,0,20,18,1.1,0.9
3991,1,3.27,0.1,0,0.42,0,1,0,110,18,1.1,0.9
3992,1,59.56,16.7,0,0.91,0,1,0,110,18,1.1,0.9
3993,1,18.23,2.4,0,2.21,0,1,0,154,1,1.1,0.9
3994,1,0,0,0,0.39,0,1,0,220,5,1.1,0.9
3995,1,0,-0,0,1.94,0,1,0,220,5,1.1,0.9
3996,1,109.92,17.5,0,6.54,0,1,0,150,8,1.1,0.9
3997,2,0,0,0,0,0,1,0,20,4,1.1,0.9
3998,1,299.2,69.3,0.098089,7.591911,0,1,0,220,5,1.1,0.9
3999,1,9.73,2.7,0,1.01,0,1,0,110,18,1.1,0.9
4000,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4001,1,11.04,3.7,0,0.52,0,1,0,110,19,1.1,0.9
4002,1,-0,0,0.078843,-0.028843,0,1,0,220,5,1.1,0.9
4003,1,1.09,128,0.717304,71.222097,0,1,0,380,4,1.1,0.9
4004,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4005,1,0,-0,0,12.17,0,1,0,220,5,1.1,0.9
4006,1,26.89,8.1,0,0.93,0,1,0,110,21,1.1,0.9
4007,1,75.41,68,0,2.93,0,1,0,220,6,1.1,0.9
4008,1,34.2,9.6,0,1.86,0,1,0,110,8,1.1,0.9
4009,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4010,1,426.59,79.5,0,20.79,0,1,0,380,6,1.1,0.9
4011,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4012,1,0,0,0,0.39,0,1,0,220,5,1.1,0.9
4013,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4014,1,357.38,125.3,0,34.36,0,1,0,380,16,1.1,0.9
4015,1,78.59,10.3,0,5.5,0,1,0,154,1,1.1,0.9
4016,1,30.05,11,0,2.49,0,1,0,110,22,1.1,0.9
4017,1,0,0,0,5.37,0,1,0,154,1,1.1,0.9
4018,1,7.54,2.3,0,0.74,0,1,0,110,12,1.1,0.9
4019,1,105.88,18.6,0,1.25,0,1,0,150,8,1.1,0.9
4020,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4021,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4022,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4023,1,35.96,11.8,0,0.83,0,1,0,110,19,1.1,0.9
4024,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4025,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4026,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4027,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4028,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
4029,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
4030,1,224.65,66.8,0,3.65,0,1,0,380,3,1.1,0.9
4031,1,0,-0,1.139177,12.19252,0,1,0,380,5,1.1,0.9
4032,1,-0,0,0,0.25,0,1,0,150,9,1.1,0.9
4033,1,-0,0,0.040549,-0.040549,0,1,0,150,10,1.1,0.9
4034,1,83.62,10.9,0,2.96,0,1,0,154,1,1.1,0.9
4035,1,24.04,2.2,0,2.4,0,1,0,110,22,1.1,0.9
4036,1,0,0,0,1.28,0,1,0,150,9,1.1,0.9
4037,1,88.63,31.4,0,2.04,0,1,0,220,6,1.1,0.9
4038,1,0,-0,0.0785,7.691125,0,1,0,220,6,1.1,0.9
4039,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4040,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4041,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4042,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4043,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4044,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4045,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4046,1,-0,-0,0,31.79,0,1,0,150,9,1.1,0.9
4047,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4048,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4049,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4050,1,0,-0,0,8.74,0,1,0,154,1,1.1,0.9
4051,1,9.73,4.9,0,4.58,0,1,0,220,13,1.1,0.9
4052,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4053,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4054,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4055,1,181.97,87.6,0,4.22,0,1,0,220,3,1.1,0.9
4056,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4057,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4058,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4059,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4060,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4061,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4062,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4063,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4064,1,50.81,9.1,0,0.68,0,1,0,110,18,1.1,0.9
4065,1,8.09,2.7,0,0.56,0,1,0,110,19,1.1,0.9
4066,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4067,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4068,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4069,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4070,1,4.15,1.3,0,0.11,0,1,0,110,18,1.1,0.9
4071,1,81.96,4,0.693752,69.270779,0,1,0,380,13,1.1,0.9
4072,1,34.14,5.34,0,8.75,0,1,0,150,1,1.1,0.9
4073,1,0,0,0,21.27,0,1,0,150,9,1.1,0.9
4074,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4075,1,0,-0,0.038874,12.290844,0,1,0,150,1,1.1,0.9
4076,1,361.2,51.9,0,0,0,1,0,120,20,1.2,0.8
4077,1,0,-0,0.057699,0.382301,0,1,0,220,5,1.1,0.9
4078,1,-0,0,0.020032,0.069968,0,1,0,220,5,1.1,0.9
4079,1,27.43,15.6,0,0.04,0,1,0,150,9,1.1,0.9
4080,1,195.39,50.5,0,3.08,0,1,0,220,4,1.1,0.9
4081,1,23.16,5.3,0,1.25,0,1,0,110,18,1.1,0.9
4082,1,46.12,4.4,0,9.58843,0,1,0,220,16,1.1,0.9
4083,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4084,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4085,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4086,1,43.82,8.8,0,0.82,0,1,0,220,5,1.1,0.9
4087,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4088,1,494.74,139.16,0,25.584498,0,1,0,380,5,1.1,0.9
4089,1,-0,0,0,70.11,0,1,0,380,4,1.1,0.9
4090,1,-0,-0,0,4.76,0,1,0,220,5,1.1,0.9
4091,1,0,0,0,0.3,0,1,0,150,9,1.1,0.9
4092,1,0.22,77.4,0.112312,70.516407,0,1,0,220,3,1.2,0.8
4093,1,-0,0,0.080375,-0.060375,0,1,0,150,10,1.1,0.9
4094,1,-12.33,-2.65,0,69.323028,0,1,0,380,5,1.1,0.9
4095,1,-0,0,0.234854,45.08542,0,1,0,380,21,1.2,0.8
4096,1,7.76,4.4,0,0.97,0,1,0,150,9,1.1,0.9
4097,1,4.58,1.1,0,0.73,0,1,0,110,18,1.1,0.9
4098,1,-0,0,0,0.54,0,1,0,150,9,1.1,0.9
4099,1,209.91,84.6,0,38.41,0,1,0,220,20,1.1,0.9
4100,1,-57,-24.9,0,8.1,0,1,0,150,9,1.1,0.9
4101,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4102,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4103,1,19.34,5.9,0,0.17,0,1,0,110,21,1.1,0.9
4104,1,171.6,14.5,0.039215,12.000785,0,1,0,220,13,1.1,0.9
4105,1,41.19,13.84,0,0.09,0,1,0,220,5,1.1,0.9
4106,1,32.78,10,0,0.66,0,1,0,110,21,1.1,0.9
4107,1,50.59,16.8,0,8.35,0,1,0,220,19,1.1,0.9
4108,1,0,-0,0,4.21,0,1,0,220,5,1.1,0.9
4109,1,256.85,75,0.158009,38.121991,0,1,0,220,11,1.1,0.9
4110,1,146.38,24.8,0,13.73,0,1,0,220,5,1.1,0.9
4111,1,20.52,8.5,0,75.218793,0,1,0,380,9,1.2,0.8
4112,1,0,-0,0,0.62,0,1,0,380,2,1.1,0.9
4113,1,59.32,-20.32,0,4.86,0,1,0,220,6,1.1,0.9
4114,1,-0,0,0,0.37,0,1,0,220,5,1.1,0.9
4115,1,36.42,20,0,0,0,1,0,150,9,1.2,0.8
4116,2,0,0,0,0,0,1,0,400,1,1.1,0.9
4117,1,75.62,23.1,0,4.86,0,1,0,110,22,1.1,0.9
4118,1,26.34,15,0,3.86,0,1,0,150,9,1.1,0.9
4119,1,29.93,0,0,0.46,0,1,0,220,5,1.1,0.9
4120,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4121,1,47.54,12,0.119294,3.440706,0,1,0,220,5,1.1,0.9
4122,1,15.09,5,0,0.24,0,1,0,110,19,1.1,0.9
4123,1,0,0,0,14.2,0,1,0,220,6,1.1,0.9
4124,1,50.43,6.6,0,0.12,0,1,0,154,1,1.1,0.9
4125,1,-7.47,-6.45,0,1.08,0,1,0,110,18,1.1,0.9
4126,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4127,1,224.76,38.3,0,6.54,0,1,0,220,3,1.1,0.9
4128,1,308.37,17.4,0,20.04,0,1,0,380,6,1.1,0.9
4129,1,-0,0,0,24.73,0,1,0,380,1,1.2,0.8
4130,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4131,1,62.94,61,0,6.46,0,1,0,220,17,1.1,0.9
4132,1,0,0,0,2.48,0,1,0,220,1,1.1,0.9
4133,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4134,1,0,-0,0,3.2,0,1,0,220,5,1.1,0.9
4135,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4136,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4137,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4138,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4139,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4140,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4141,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4142,1,0,0,0,2.82,0,1,0,220,1,1.1,0.9
4143,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4144,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4145,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4146,1,-0,-0,0,0.64,0,1,0,150,10,1.1,0.9
4147,1,164.83,45.7,0,3.02,0,1,0,220,3,1.1,0.9
4148,1,25.58,14.5,0,1.05,0,1,0,150,9,1.1,0.9
4149,1,247.79,5,0,8.46,0,1,0,220,4,1.1,0.9
4150,1,-0,-0,0.115534,0.36335,0,1,0,110,23,1.1,0.9
4151,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4152,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4153,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4154,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4155,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4156,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4157,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4158,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4159,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4160,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4161,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4162,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4163,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4164,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4165,1,-0,0,0.019473,0.030527,0,1,0,220,5,1.1,0.9
4166,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4167,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4168,1,145.94,59,0,2.48,0,1,0,220,3,1.1,0.9
4169,1,-0,0,0.37905,21.97435,0,1,0,380,18,1.2,0.8
4170,1,-0,-0,0,0.43,0,1,0,220,6,1.1,0.9
4171,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4172,1,279.23,144.8,0,52.33,0,1,0,380,3,1.1,0.9
4173,1,263.07,32.3,0,34.74,0,1,0,220,4,1.1,0.9
4174,1,222.46,61,0,0.6,0,1,0,150,2,1.1,0.9
4175,1,-9.87,-3.76,0,0.21,0,1,0,110,18,1.1,0.9
4176,1,0,0,0,0,0,1,0,20,4,1.1,0.9
4177,1,-0,0,0,5.21,0,1,0,220,6,1.1,0.9
4178,1,0,0,0,2.87,0,1,0,220,5,1.1,0.9
4179,1,11.91,3.6,0,1.21,0,1,0,110,12,1.1,0.9
4180,1,50.49,32.2,0,1.5,0,1,0,220,3,1.1,0.9
4181,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4182,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4183,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4184,1,56.72,9.4,0,42.51,0,1,0,380,4,1.1,0.9
4185,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4186,1,0,0,0,3.43,0,1,0,110,19,1.1,0.9
4187,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4188,1,0,0,0,0.66,0,1,0,110,18,1.1,0.9
4189,1,69.28,30.2,0,81.36,0,1,0,380,4,1.1,0.9
4190,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4191,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4192,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4193,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4194,1,-0,0,0,32.046949,0,1,0,380,5,1.1,0.9
4195,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4196,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4197,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4198,1,40.65,7.1,0,1.07,0,1,0,220,4,1.1,0.9
4199,1,-669.84,-285.73,0,0,0,1,0,27,3,1.1,0.9
4200,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4201,1,37.16,12.3,0,0.25,0,1,0,110,19,1.1,0.9
4202,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
4203,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4204,1,-0,0,0.700348,17.865558,0,1,0,380,6,1.1,0.9
4205,1,21.74,7.4,0,17.28,0,1,0,220,5,1.1,0.9
4206,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4207,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4208,2,0,0,0,0,0,1,0,15,1,1.1,0.9
4209,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4210,1,67.65,14.3,0,8.38,0,1,0,220,7,1.1,0.9
4211,1,0,-0,0,26.18,0,1,0,380,8,1.1,0.9
4212,1,0,-0.01,0,92.38,0,1,0,220,5,1.1,0.9
4213,1,-0,0,0,0.34,0,1,0,150,9,1.1,0.9
4214,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4215,1,-0,0,0.039814,0.000186,0,1,0,220,5,1.1,0.9
4216,1,251.83,19.3,0,4.56,0,1,0,220,5,1.1,0.9
4217,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4218,1,17.7,-333.3,0.134221,89.130826,0,1,0,380,3,1.1,0.9
4219,1,76.5,10,0,33.04,0,1,0,380,11,1.1,0.9
4220,1,0,-0,0,0.26,0,1,0,220,5,1.1,0.9
4221,1,47.1,11.1,0,0.4,0,1,0,110,19,1.1,0.9
4222,1,-0,-0,0,-4.4045,0,1,0,380,1,1.2,0.8
4223,1,-0,-0,0,3.9,0,1,0,220,1,1.1,0.9
4224,1,18.25,6.1,0,0.41,0,1,0,110,19,1.1,0.9
4225,1,-0,0,0,137.29,0,1,0,380,5,1.1,0.9
4226,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4227,1,-0,0,0.26,6.5,0,1,0,220,21,1.1,0.9
4228,1,112.43,28.7,0,2.88,0,1,0,220,5,1.1,0.9
4229,1,0,0,0,35.93,0,1,0,380,1,1.1,0.9
4230,1,19.1,502.7,0.319748,0.671307,0,1,0,380,19,1.2,0.8
4231,1,11.91,3.6,0,0.55,0,1,0,110,12,1.1,0.9
4232,1,-0,0,0,0.75,0,1,0,150,9,1.1,0.9
4233,1,-0,-0,0,2.32,0,1,0,220,3,1.1,0.9
4234,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4235,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
4236,1,45.79,26,0,12.42,0,1,0,150,9,1.1,0.9
4237,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4238,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
4239,1,0,-0,0,0,0,1,0,20,3,1.1,0.9
4240,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4241,1,-21.38,-13.23,0,2.52,0,1,0,110,21,1.1,0.9
4242,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4243,1,235.45,60.28,0,97.42,0,1,0,380,13,1.1,0.9
4244,1,-632.1,-447,0,6.4,0,1,0,380,3,1.1,0.9
4245,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4246,1,0,-0,0,11.03,0,1,0,220,5,1.1,0.9
4247,1,17.71,5.7,0,4.68,0,1,0,110,15,1.1,0.9
4248,1,114.18,40.7,0,1.42,0,1,0,220,4,1.1,0.9
4249,1,102.94,13.4,0,0.9,0,1,0,154,1,1.1,0.9
4250,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4251,1,5.25,1.2,0,0.13,0,1,0,150,10,1.1,0.9
4252,2,0,0,0,0,0,1,0,20,7,1.1,0.9
4253,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4254,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4255,1,-0,0,0,32.63,0,1,0,220,12,1.1,0.9
4256,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4257,1,88.63,24.4,0,0.6,0,1,0,220,4,1.1,0.9
4258,1,18.25,5.5,0,0.66,0,1,0,110,12,1.1,0.9
4259,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4260,1,-0.45,-0.03,0,0.46,0,1,0,110,18,1.1,0.9
4261,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4262,1,0.1,-0.9,0,0.91,0,1,0,220,3,1.1,0.9
4263,1,90.16,11.7,0,0.38,0,1,0,154,1,1.1,0.9
4264,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4265,1,-0.13,-1,0,0,0,1,0,110,8,1.1,0.9
4266,1,-0,0,0,70.905048,0,1,0,380,5,1.1,0.9
4267,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
4268,1,102.06,42.5,0,133.56,0,1,0,380,4,1.1,0.9
4269,1,0,0,0,22.54,0,1,0,380,7,1.1,0.9
4270,1,-0,0,0,0.68,0,1,0,150,9,1.1,0.9
4271,1,22.81,3,0,2.5,0,1,0,154,1,1.1,0.9
4272,1,4.8,1.5,0,0.58,0,1,0,110,18,1.1,0.9
4273,1,-0,-0,0,0.19,0,1,0,220,5,1.1,0.9
4274,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4275,1,122.81,16.51,0,1.63,0,1,0,220,5,1.1,0.9
4276,1,10.16,3,0,0.08,0,1,0,110,12,1.1,0.9
4277,1,33.11,11,0,0.56,0,1,0,110,19,1.1,0.9
4278,1,-0,0,0,0.22,0,1,0,110,18,1.1,0.9
4279,1,106.78,20.59,0,6.67,0,1,0,220,5,1.1,0.9
4280,1,-0,0,0.526076,0.520923,0,1,0,380,14,1.2,0.8
4281,1,71.47,26.7,0,0.6,0,1,0,150,8,1.1,0.9
4282,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4283,1,58.79,15.4,0.019415,0.900585,0,1,0,110,22,1.1,0.9
4284,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4285,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4286,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4287,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4288,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4289,1,-0,-0,0,0.93,0,1,0,110,21,1.1,0.9
4290,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4291,1,6.34,1.3,0,0.83,0,1,0,110,21,1.1,0.9
4292,1,-0,-0,0,2.47,0,1,0,220,4,1.1,0.9
4293,1,15.17,1.9,0,1.5,0,1,0,154,1,1.1,0.9
4294,1,-0,0,0,0.42,0,1,0,380,5,1.1,0.9
4295,1,0,-0,0.040033,-0.020033,0,1,0,110,21,1.1,0.9
4296,1,29.29,13,0,0.36,0,1,0,220,6,1.1,0.9
4297,1,17.35,-0.8,0,1.21,0,1,0,110,18,1.1,0.9
4298,2,0,0,0,0,0,1,0,20,7,1.1,0.9
4299,1,149.55,22.8,0.311343,10.796493,0,1,0,220,5,1.1,0.9
4300,1,-0,-0,0,4.11,0,1,0,150,9,1.1,0.9
4301,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4302,1,0,-0,0,21.88,0,1,0,380,6,1.1,0.9
4303,1,-0,-0,0.153209,9.466791,0,1,0,220,7,1.1,0.9
4304,1,29.51,9,0,0.2,0,1,0,110,21,1.1,0.9
4305,1,-0,-0,0,5.51,0,1,0,220,3,1.1,0.9
4306,1,686.61,184.3,0.059643,27.270357,0,1,0,380,14,1.1,0.9
4307,1,0,0,0,12.22,0,1,0,380,3,1.1,0.9
4308,1,0,0,0,0,0,1,0,150,9,1.2,0.8
4309,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4310,2,0,0,0,0,0,1,0,20,9,1.1,0.9
4311,1,-0,-0,0.223411,1.033133,0,1,0,380,12,1.2,0.8
4312,1,19.34,7.3,0,0.13,0,1,0,110,18,1.1,0.9
4313,1,6.34,1.9,0,3.45,0,1,0,110,12,1.1,0.9
4314,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4315,1,-0,0,0,3.9,0,1,0,220,5,1.1,0.9
4316,1,110.47,45.2,0.039705,18.570221,0,1,0,220,13,1.1,0.9
4317,1,34.76,5.5,0,0.25,0,1,0,110,18,1.1,0.9
4318,1,211.66,221.1,1.827014,194.933614,0,1,0,380,13,1.1,0.9
4319,1,18.58,6.2,0,0.87,0,1,0,110,19,1.1,0.9
4320,1,53.27,6.9,0,14.55,0,1,0,154,1,1.1,0.9
4321,1,152.38,68.4,0,0,0,1,0,150,8,1.1,0.9
4322,1,95.76,23.17,0,2.68,0,1,0,220,13,1.1,0.9
4323,1,475.06,1.3,0,3.25,0,1,0,220,4,1.1,0.9
4324,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4325,1,370.81,106.8,0.460071,4.885777,0,1,0,220,13,1.1,0.9
4326,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4327,1,-0,0,0,0.77,0,1,0,150,9,1.1,0.9
4328,1,-0,0,0,2.03,0,1,0,380,3,1.1,0.9
4329,1,95.62,27.4,0,0.99,0,1,0,110,19,1.1,0.9
4330,1,118.76,33.2,0.358716,45.62985,0,1,0,380,10,1.1,0.9
4331,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4332,1,0,0,0,22.7,0,1,0,380,4,1.1,0.9
4333,1,160.35,2,0.058721,4.921066,0,1,0,150,1,1.1,0.9
4334,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4335,1,88.2,11.6,0,6.96,0,1,0,154,1,1.1,0.9
4336,1,36.39,11,0,1.16,0,1,0,110,21,1.1,0.9
4337,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
4338,1,-0,-0,0.685544,54.443768,0,1,0,380,3,1.1,0.9
4339,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4340,1,2.4,1.1,0,0.67,0,1,0,220,5,1.1,0.9
4341,1,13.98,3.9,0,0.66,0,1,0,110,15,1.1,0.9
4342,1,-2.35,-2.06,0,18.45,0,1,0,220,3,1.1,0.9
4343,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4344,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4345,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4346,1,33,10,0,0.31,0,1,0,110,21,1.1,0.9
4347,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4348,1,-0,0,0,90.194994,0,1,0,380,20,1.2,0.8
4349,1,-0,-0,0.100924,-0.050924,0,1,0,220,5,1.1,0.9
4350,1,0,-0,0,1.37,0,1,0,220,5,1.1,0.9
4351,1,-0,0,0,0.64,0,1,0,220,6,1.1,0.9
4352,1,81.19,8.8,0,6.1,0,1,0,220,5,1.1,0.9
4353,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4354,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4355,1,0,-0,0,27.69,0,1,0,380,8,1.1,0.9
4356,1,-0,-0,0,1.57,0,1,0,220,6,1.1,0.9
4357,1,0,0,0.176454,40.472414,0,1,0,380,11,1.1,0.9
4358,1,0,0,0,0.9,0,1,0,110,21,1.1,0.9
4359,1,-0,0,0,1.54,0,1,0,220,4,1.1,0.9
4360,1,-0,-0,0.57572,1.921376,0,1,0,380,5,1.1,0.9
4361,1,31.36,9.9,0.038964,7.091036,0,1,0,110,18,1.1,0.9
4362,1,85.79,25.6,0,1,0,1,0,110,18,1.1,0.9
4363,1,7.22,2.4,0,0.61,0,1,0,110,18,1.1,0.9
4364,1,-0,0,0,2.37,0,1,0,154,1,1.1,0.9
4365,1,44.92,5.7,0,4.11,0,1,0,110,18,1.1,0.9
4366,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4367,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4368,1,-0,0,0.70365,1.442944,0,1,0,380,6,1.1,0.9
4369,1,127.64,33.6,0,3.35,0,1,0,220,5,1.1,0.9
4370,1,241.24,146.8,0,8.35,0,1,0,220,5,1.1,0.9
4371,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4372,1,-0,0,0.176371,0.133024,0,1,0,220,3,1.1,0.9
4373,1,105.24,4.7,0.019462,10.010539,0,1,0,220,13,1.1,0.9
4374,1,-0,0,0,0.86,0,1,0,150,9,1.1,0.9
4375,1,-0,0,0,0.91,0,1,0,220,7,1.1,0.9
4376,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4377,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
4378,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4379,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4380,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4381,1,129.24,137,0,0,0,1,0,150,2,1.1,0.9
4382,1,-0,0,0,50,0,1,0,380,7,1.1,0.9
4383,1,29.4,8,0,0.27,0,1,0,110,18,1.1,0.9
4384,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4385,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4386,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4387,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4388,1,2.4,0.8,0,1.31,0,1,0,110,18,1.1,0.9
4389,1,129.24,16.9,0,2.57,0,1,0,154,1,1.1,0.9
4390,1,0,-0,0,4.21,0,1,0,220,1,1.1,0.9
4391,1,-0,-0,0,3.84,0,1,0,150,8,1.1,0.9
4392,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4393,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4394,1,28.3,8,0,1.24,0,1,0,110,21,1.1,0.9
4395,1,-0,-0,0,0.5,0,1,0,150,9,1.1,0.9
4396,1,-0.54,-0.77,0.181549,1.270889,0,1,0,220,18,1.2,0.8
4397,1,0,0,0,0,0,1,0,220,5,1.1,0.9
4398,1,0,0,0,8.21,0,1,0,380,3,1.1,0.9
4399,1,0,-0,0.224497,70.910941,0,1,0,380,7,1.1,0.9
4400,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4401,1,181.9,-68.8,0.240365,23.269711,0,1,0,220,10,1.1,0.9
4402,1,1.53,0.2,0,5,0,1,0,154,1,1.1,0.9
4403,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4404,1,24.56,9.5,0,29.37436,0,1,0,380,9,1.2,0.8
4405,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4406,1,0,-0,0,1.11,0,1,0,380,5,1.1,0.9
4407,1,91.79,52.09,0,0,0,1,0,150,9,1.1,0.9
4408,1,0,0,0,0.82,0,1,0,154,1,1.1,0.9
4409,1,-14.85,-4.99,0,0.6,0,1,0,110,18,1.1,0.9
4410,1,0,0,0,1.62,0,1,0,154,1,1.1,0.9
4411,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4412,1,538.59,53.5,0,58.09,0,1,0,380,4,1.1,0.9
4413,1,9.51,1.6,0,1.23,0,1,0,110,19,1.1,0.9
4414,1,42.18,6,0,3.26,0,1,0,220,4,1.1,0.9
4415,1,77.81,6.9,0,1.93,0,1,0,220,4,1.1,0.9
4416,1,-15.25,-6.42,0,43.956703,0,1,0,380,5,1.1,0.9
4417,1,-0,0,0,61.58,0,1,0,400,1,1.1,0.9
4418,1,60.98,8.8,0,4.2,0,1,0,220,4,1.1,0.9
4419,1,130.66,3.7,0,0.88,0,1,0,220,4,1.1,0.9
4420,1,297.24,58.5,0,23.57,0,1,0,380,4,1.1,0.9
4421,1,617.94,54.2,0,44.559841,0,1,0,380,6,1.1,0.9
4422,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4423,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4424,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4425,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4426,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4427,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4428,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
4429,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
4430,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4431,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
4432,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4433,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4434,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4435,1,97.81,22.7,0,4.06,0,1,0,220,5,1.1,0.9
4436,1,-0,0,0,4.27,0,1,0,220,5,1.1,0.9
4437,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
4438,1,101.41,27.7,0,5.22,0,1,0,220,5,1.1,0.9
4439,1,0,0,0,39.58,0,1,0,380,5,1.1,0.9
4440,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4441,1,100.7,-23.3,0,2.97,0,1,0,220,7,1.1,0.9
4442,1,0,-0,0,0.51,0,1,0,150,9,1.1,0.9
4443,2,0,0,0,0,0,1,0,20,9,1.2,0.8
4444,1,4.37,1.3,0,0.62,0,1,0,110,12,1.1,0.9
4445,1,33.11,10.5,0,0.33,0,1,0,220,5,1.1,0.9
4446,1,179.02,42.3,0,8.07,0,1,0,220,4,1.1,0.9
4447,1,15.3,7.6,0,0.33,0,1,0,110,18,1.1,0.9
4448,2,0,0,0,0,0,1,0,20,9,1.2,0.8
4449,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4450,1,-0,0,0.298417,1.071319,0,1,0,220,6,1.1,0.9
4451,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4452,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4453,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4454,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4455,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4456,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4457,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4458,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4459,1,0,0,0,0.24,0,1,0,150,9,1.1,0.9
4460,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4461,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4462,1,619.99,130.73,0,1.09,0,1,0,220,5,1.1,0.9
4463,1,328.38,65.8,0.232481,3.525953,0,1,0,220,13,1.1,0.9
4464,1,70.59,24.5,0,1.46,0,1,0,220,5,1.1,0.9
4465,1,0,-0,0,0.93,0,1,0,150,9,1.1,0.9
4466,1,53.65,12.8,0.120373,25.479751,0,1,0,220,4,1.1,0.9
4467,1,0,-0,0,3.64,0,1,0,220,1,1.1,0.9
4468,1,0,-0,0.116426,5.513574,0,1,0,220,7,1.1,0.9
4469,1,174.54,53.2,0,7.99,0,1,0,220,5,1.1,0.9
4470,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4471,1,16.61,4.2,0,1.35,0,1,0,110,1,1.1,0.9
4472,1,0,0,0.038802,-0.038802,0,1,0,220,3,1.1,0.9
4473,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4474,1,-0,0,0,1.23,0,1,0,154,1,1.1,0.9
4475,1,31.25,12.1,0,0.77,0,1,0,110,22,1.1,0.9
4476,1,12.24,3.7,0,0.49,0,1,0,110,12,1.1,0.9
4477,1,4.48,1.5,0,0.52,0,1,0,110,19,1.1,0.9
4478,1,76.17,15.3,0,1.34,0,1,0,220,4,1.1,0.9
4479,1,33.54,6.3,0.079865,1.130135,0,1,0,220,5,1.1,0.9
4480,2,0,0,0,0,0,1,0,20,20,1.1,0.9
4481,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4482,1,139.84,64.9,0,19.1,0,1,0,380,2,1.1,0.9
4483,2,0,0,0,0,0,1,0,20,20,1.1,0.9
4484,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4485,1,-0,-0,0,6.1,0,1,0,220,12,1.1,0.9
4486,1,415.78,85.1,0,57.449841,0,1,0,380,6,1.1,0.9
4487,1,0,-0,0,4,0,1,0,150,9,1.1,0.9
4488,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4489,1,71.03,40.3,0,5.43,0,1,0,150,9,1.1,0.9
4490,1,136.67,105.4,0,76.73,0,1,0,380,3,1.1,0.9
4491,1,0,-0,0.06,11.38,0,1,0,220,21,1.1,0.9
4492,1,2.51,0.8,0,0.8,0,1,0,110,12,1.1,0.9
4493,1,33.44,11.6,0,52.28,0,1,0,380,4,1.1,0.9
4494,1,0,-0,0,2.65,0,1,0,220,1,1.1,0.9
4495,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4496,1,0,-0,0,0.39,0,1,0,150,9,1.1,0.9
4497,1,-0,0,0,8.33,0,1,0,220,4,1.1,0.9
4498,1,-0.19,-73.31,0,2.36,0,1,0,380,3,1.1,0.9
4499,2,0,0,0,0,0,1,0,20,24,1.1,0.9
4500,1,7.64,1,0,4.69,0,1,0,154,1,1.1,0.9
4501,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4502,1,0,0,0,0,0,1,0,220,5,1.1,0.9
4503,1,39.73,356.1,0.040327,38.479673,0,1,0,380,4,1.1,0.9
4504,1,0,0,0.019653,0.620347,0,1,0,220,5,1.1,0.9
4505,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4506,1,63.16,70.5,0.549606,217.978967,0,1,0,380,3,1.1,0.9
4507,1,0,0,0,4.36,0,1,0,220,3,1.1,0.9
4508,1,109.05,20.1,0,17.41,0,1,0,150,8,1.1,0.9
4509,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4510,1,0,-0,0.181549,15.300889,0,1,0,220,18,1.2,0.8
4511,1,264.34,73.64,0,12.79,0,1,0,220,5,1.1,0.9
4512,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4513,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4514,1,0,-0,0,0.33,0,1,0,110,18,1.1,0.9
4515,1,126.08,71.5,0,150.47,0,1,0,380,6,1.1,0.9
4516,1,0,-0,0,3.13,0,1,0,220,7,1.1,0.9
4517,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
4518,1,-0,-0,0,3.25,0,1,0,220,4,1.1,0.9
4519,1,114.38,20.92,0,6.17,0,1,0,220,5,1.1,0.9
4520,1,0.76,270.7,0.334521,197.981232,0,1,0,380,3,1.2,0.8
4521,1,64.37,11.1,0,1.05,0,1,0,220,5,1.1,0.9
4522,1,0,-0,0,2.48,0,1,0,220,4,1.1,0.9
4523,1,0,-0,0.348552,2.288904,0,1,0,380,20,1.1,0.9
4524,1,3.82,1.4,0,0.83,0,1,0,110,18,1.1,0.9
4525,1,311.87,31.9,0.193667,29.236333,0,1,0,220,7,1.1,0.9
4526,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
4527,1,-14.9,-4.6,0,0.14,0,1,0,110,18,1.1,0.9
4528,1,61.19,17.1,0.11629,9.96371,0,1,0,220,5,1.1,0.9
4529,1,303.79,174.6,0.084108,5.365892,0,1,0,220,5,1.1,0.9
4530,1,-0,0,0,16.06,0,1,0,380,4,1.1,0.9
4531,1,62.07,35.2,0,2.29,0,1,0,150,9,1.1,0.9
4532,1,8.31,2.5,0,1.2,0,1,0,110,21,1.1,0.9
4533,1,0,0,0,0.03,0,1,0,220,5,1.1,0.9
4534,2,0,0,0,0,0,1,0,20,23,1.1,0.9
4535,2,0,0,0,0,0,1,0,20,23,1.1,0.9
4536,1,22.62,6.3,0,0.37,0,1,0,110,19,1.1,0.9
4537,2,0,0,0,0,0,1,0,20,23,1.1,0.9
4538,1,100.1,13,0,2.25,0,1,0,154,1,1.1,0.9
4539,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4540,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4541,1,0,0,0,1.83,0,1,0,150,9,1.1,0.9
4542,1,21.64,7.2,0,0.36,0,1,0,110,19,1.1,0.9
4543,1,-0,0,0,24.9092,0,1,0,380,5,1.1,0.9
4544,1,54.43,14.1,0,11.33,0,1,0,220,4,1.1,0.9
4545,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
4546,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
4547,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4548,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4549,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4550,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4551,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4552,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4553,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4554,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4555,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4556,1,80.09,-1.8,0,4.09,0,1,0,380,3,1.1,0.9
4557,1,44.03,7.8,0.019977,4,0,1,0,220,4,1.1,0.9
4558,1,9.07,3,0,0.87,0,1,0,110,19,1.1,0.9
4559,1,0,-0,0.056825,3.423175,0,1,0,220,11,1.1,0.9
4560,1,74.97,19.1,0,0.1,0,1,0,110,18,1.1,0.9
4561,1,0,-0,0,0.21,0,1,0,150,9,1.1,0.9
4562,1,20.76,11.5,0,0,0,1,0,150,9,1.1,0.9
4563,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4564,1,162.65,99.8,0,9.27,0,1,0,220,5,1.1,0.9
4565,1,135.14,17.6,0,4.03,0,1,0,154,1,1.1,0.9
4566,1,0,-0,0.019918,2.4,0,1,0,220,4,1.1,0.9
4567,1,223.77,24.6,0.176296,18.672881,0,1,0,150,1,1.1,0.9
4568,1,-0,0,0.912692,19.247452,0,1,0,380,9,1.1,0.9
4569,1,149.22,19.3,0,37.5,0,1,0,380,6,1.1,0.9
4570,1,11.58,51.2,0.231109,8.234819,0,1,0,380,3,1.1,0.9
4571,1,65.47,15.54,0,0.49,0,1,0,110,18,1.1,0.9
4572,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4573,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4574,1,9.07,2.5,0,0.8,0,1,0,110,21,1.1,0.9
4575,1,-0,-8.2,0.120069,9.499931,0,1,0,220,4,1.1,0.9
4576,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4577,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4578,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4579,1,-16.5,3.6,0,1.54,0,1,0,150,9,1.1,0.9
4580,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4581,1,201.84,32.8,0,8.35,0,1,0,220,5,1.1,0.9
4582,1,12.13,3.6,0,3.36,0,1,0,110,12,1.1,0.9
4583,1,0,-0,0,0.49,0,1,0,154,1,1.1,0.9
4584,1,-0,0,0,75,0,1,0,150,8,1.1,0.9
4585,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4586,1,43.27,9.8,0,1.08,0,1,0,110,22,1.1,0.9
4587,1,15.11,1.85,0,0.2,0,1,0,110,19,1.1,0.9
4588,1,-0,-0,0,1.98,0,1,0,150,9,1.1,0.9
4589,1,-0,0,0.22,21.48,0,1,0,220,19,1.1,0.9
4590,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4591,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4592,1,-0,0,0,1.58,0,1,0,150,9,1.1,0.9
4593,1,145.07,40.5,0,6.92,0,1,0,220,3,1.1,0.9
4594,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4595,1,42.94,11.2,0,0.85,0,1,0,150,8,1.1,0.9
4596,1,196.7,46.4,0,9.7,0,1,0,220,4,1.1,0.9
4597,1,25.79,7.8,0,0.62,0,1,0,110,12,1.1,0.9
4598,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4599,1,-0,-0,0,62.76,0,1,0,380,6,1.1,0.9
4600,1,0,0,0,0.54,0,1,0,150,9,1.1,0.9
4601,1,34.87,12.6,0,10.67,0,1,0,150,8,1.1,0.9
4602,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4603,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4604,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4605,1,-0,0,0.058973,0.731027,0,1,0,220,5,1.1,0.9
4606,1,10.38,2.8,0,0.5,0,1,0,110,18,1.1,0.9
4607,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4608,1,15.41,7.7,0,1.42,0,1,0,220,5,1.1,0.9
4609,1,-20.92,2.5,0,16.42,0,1,0,220,10,1.1,0.9
4610,1,116.8,34.7,0,1.54,0,1,0,220,5,1.1,0.9
4611,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4612,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4613,1,82.5,30.3,0,34.66,0,1,0,220,6,1.1,0.9
4614,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4615,1,-0,0,0.058106,46.651578,0,1,0,220,3,1.1,0.9
4616,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4617,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4618,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4619,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4620,1,15.29,6.5,0,0.09,0,1,0,220,5,1.1,0.9
4621,1,139.5,15.2,0,9.34,0,1,0,220,5,1.1,0.9
4622,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4623,1,-0,0,0,207.85,0,1,0,380,4,1.1,0.9
4624,1,0,-0,0,54.23,0,1,0,400,1,1.1,0.9
4625,1,114.07,31.8,0,0.71,0,1,0,220,6,1.1,0.9
4626,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4627,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4628,1,434.45,11.5,0,7.749841,0,1,0,380,6,1.1,0.9
4629,1,17.38,12,0,6.79,0,1,0,220,16,1.1,0.9
4630,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4631,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4632,1,94.09,19.9,0,5.43,0,1,0,220,5,1.1,0.9
4633,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4634,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4635,2,0,0,0,0,0,1,0,20,22,1.1,0.9
4636,1,-0,0,0.354092,-0.245076,0,1,0,220,5,1.1,0.9
4637,1,-0,0,0,0.14,0,1,0,220,5,1.1,0.9
4638,1,-0,0,0.343964,110.768913,0,1,0,380,5,1.1,0.9
4639,1,0,0,0,15.04,0,1,0,220,3,1.2,0.8
4640,1,160.14,20.7,0,62.64,0,1,0,150,8,1.1,0.9
4641,1,106.99,16.6,0,0,0,1,0,110,18,1.1,0.9
4642,1,-0,0,0,104.11,0,1,0,380,22,1.2,0.8
4643,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4644,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4645,1,2.51,0.8,0,0.42,0,1,0,110,12,1.1,0.9
4646,1,0,0,0,0,0,1,0,20,4,1.1,0.9
4647,1,0,0,0,0,0,1,0,20,4,1.1,0.9
4648,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4649,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
4650,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
4651,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
4652,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4653,1,-0,0,0,47.99,0,1,0,380,8,1.1,0.9
4654,1,0,0,0,5.21,0,1,0,220,10,1.1,0.9
4655,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4656,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4657,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4658,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4659,1,-0,-0,0,1.43,0,1,0,150,9,1.1,0.9
4660,1,68.85,25.8,0,18.63,0,1,0,150,8,1.1,0.9
4661,1,80.32,30.1,0,6.02,0,1,0,150,8,1.1,0.9
4662,2,0,0,0,0,0,1,0,20,3,1.1,0.9
