bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4663,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4664,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4665,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4666,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4667,1,180.33,64.5,0.040447,7.159553,0,1,0,220,5,1.1,0.9
4668,2,0,0,0,0,0,1,0,9,1,1.1,0.9
4669,1,372.45,46.6,0.229484,12.678325,0,1,0,220,13,1.1,0.9
4670,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4671,2,0,0,0,0,0,1,0,20,7,1.1,0.9
4672,1,83.38,24.8,0,3.24,0,1,0,220,5,1.1,0.9
4673,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
4674,1,9.84,1.1,0,1.26,0,1,0,110,12,1.1,0.9
4675,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4676,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4677,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4678,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4679,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4680,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4681,1,0,-0,0,0.6,0,1,0,150,9,1.1,0.9
4682,1,-0,-0,0.039193,0.350807,0,1,0,220,5,1.1,0.9
4683,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4684,1,193.54,36.4,0,0.7,0,1,0,220,5,1.1,0.9
4685,1,88.64,89.3,0,15.55,0,1,0,380,3,1.1,0.9
4686,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4687,1,-0,-0,0.233641,-0.194701,0,1,0,380,6,1.1,0.9
4688,1,0,-0,0,3.58,0,1,0,220,6,1.1,0.9
4689,1,-0,0,0.242346,2.448045,0,1,0,380,6,1.1,0.9
4690,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4691,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4692,2,0,0,0,0,0,1,0,20,20,1.1,0.9
4693,1,-0,-0,0,0,0,1,0,20,6,1.1,0.9
4694,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4695,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4696,1,-0,-0,0,0,0,1,0,20,6,1.1,0.9
4697,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4698,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4699,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4700,1,274.31,42.6,0,5.47,0,1,0,220,5,1.1,0.9
4701,1,146.16,32.4,0,0,0,1,0,110,21,1.1,0.9
4702,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4703,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4704,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
4705,1,408.36,61.4,0.281144,7.339142,0,1,0,220,4,1.1,0.9
4706,1,-38.84,-17,0.07874,3.110945,0,1,0,220,6,1.1,0.9
4707,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4708,1,-6.58,-1.67,0,1.14,0,1,0,110,18,1.1,0.9
4709,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4710,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4711,1,-0,-0,0.239102,7.690711,0,1,0,220,12,1.1,0.9
4712,1,17.92,5.9,0,0.17,0,1,0,110,19,1.1,0.9
4713,1,-0,0,0,6.19,0,1,0,220,6,1.1,0.9
4714,1,-5.06,-1.84,0,187.314047,0,1,0,380,5,1.1,0.9
4715,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4716,1,144.09,27,0,4.66,0,1,0,220,5,1.1,0.9
4717,1,89,-1.8,0,6.15,0,1,0,220,3,1.1,0.9
4718,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4719,1,-0,0,0,1.18,0,1,0,380,5,1.1,0.9
4720,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4721,1,0,-0,0,3.03,0,1,0,380,3,1.1,0.9
4722,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4723,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4724,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4725,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4726,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4727,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4728,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4729,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4730,1,20.9,-171.5,0,0.21,0,1,0,220,5,1.1,0.9
4731,1,123.35,56.5,0,4.12,0,1,0,150,9,1.1,0.9
4732,1,91.9,17.3,0,6.2,0,1,0,220,5,1.1,0.9
4733,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4734,1,-0,0,0,17.65,0,1,0,380,3,1.1,0.9
4735,1,89.28,51.1,0,3.06,0,1,0,220,3,1.1,0.9
4736,1,155.44,87.8,0.4624,9.223933,0,1,0,220,13,1.1,0.9
4737,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4738,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4739,1,0,-0,0,2.19,0,1,0,154,1,1.1,0.9
4740,1,0,-0,0,45.7,0,1,0,380,3,1.1,0.9
4741,1,0,0,0,1.44,0,1,0,220,5,1.1,0.9
4742,1,0,0,0,1.87,0,1,0,380,10,1.1,0.9
4743,1,0,0,0,3.71,0,1,0,220,8,1.1,0.9
4744,1,-11.71,3.8,0,0.13,0,1,0,150,9,1.1,0.9
4745,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4746,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4747,1,-0,0,0,53.64,0,1,0,380,15,1.2,0.8
4748,1,91.26,11.9,0,5.03,0,1,0,154,1,1.1,0.9
4749,1,94.97,29.6,0,4.95,0,1,0,220,3,1.1,0.9
4750,1,0,0,0.2166,10.9704,0,1,0,380,1,1.2,0.8
4751,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4752,2,0,0,0,0,0,1,0,20,18,1.1,0.9
4753,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4754,1,10.05,3.5,0.037778,0.662222,0,1,0,110,19,1.1,0.9
4755,1,0,-0,0,23.92,0,1,0,380,1,1.1,0.9
4756,1,-0,-0,0.019362,1.140638,0,1,0,380,3,1.1,0.9
4757,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4758,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4759,1,0,-0,0,4.62,0,1,0,220,10,1.1,0.9
4760,1,0,-0,0,0.23,0,1,0,150,9,1.1,0.9
4761,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
4762,1,-0,-0,0,21.82,0,1,0,380,3,1.1,0.9
4763,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4764,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4765,1,192.88,25.6,0,2.01,0,1,0,220,6,1.1,0.9
4766,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4767,1,-0,-0,0,5.12,0,1,0,380,3,1.1,0.9
4768,1,-0,-0,0,2.13,0,1,0,154,1,1.1,0.9
4769,1,-0,0,0.668421,4.480834,0,1,0,380,18,1.2,0.8
4770,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4771,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4772,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4773,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4774,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4775,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4776,1,180.71,72.35,0.039777,8.820223,0,1,0,220,5,1.1,0.9
4777,2,0,0,0,0,0,1,0,20,7,1.1,0.9
4778,1,0,-0,0.417783,38.745174,0,1,0,380,11,1.1,0.9
4779,1,-0,0,0,17.75,0,1,0,380,4,1.1,0.9
4780,1,0,-0,0,0.13,0,1,0,220,5,1.1,0.9
4781,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
4782,1,-0,-0,0.294847,40.776932,0,1,0,380,7,1.1,0.9
4783,1,72.78,33.3,0.059554,3.910446,0,1,0,220,7,1.1,0.9
4784,1,-0,-0,0,0,0,1,0,150,2,1.1,0.9
4785,1,-0,-0,0,2.08,0,1,0,150,8,1.1,0.9
4786,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4787,1,11.58,3.8,0,0.66,0,1,0,110,19,1.1,0.9
4788,1,1.96,0.7,0,0.85,0,1,0,110,19,1.1,0.9
4789,1,-0,0,0,9.66,0,1,0,220,4,1.1,0.9
4790,1,197.25,71.8,0,2.46,0,1,0,220,5,1.1,0.9
4791,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4792,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4793,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4794,1,-0,0,0.118845,-0.089134,0,1,0,380,6,1.1,0.9
4795,1,0,-0,0.470875,11.647224,0,1,0,380,6,1.1,0.9
4796,2,0,0,0,0,0,1,0,11,1,1.1,0.9
4797,1,194.98,14.44,0,136.23,0,1,0,380,14,1.2,0.8
4798,1,-0,-0,0,16.34,0,1,0,380,3,1.1,0.9
4799,1,30.35,4,0,9.38,0,1,0,154,1,1.1,0.9
4800,1,-0.57,-0.91,0,0.09,0,1,0,220,21,1.1,0.9
4801,1,12.02,6,0,0.04,0,1,0,150,9,1.1,0.9
4802,1,0,-0,0.113921,102.294559,0,1,0,380,14,1.1,0.9
4803,1,0.65,28.7,0.298623,22.851147,0,1,0,220,4,1.1,0.9
4804,1,0,-0,0,84.85,0,1,0,400,1,1.1,0.9
4805,1,36.18,11.6,0,4.51,0,1,0,220,5,1.1,0.9
4806,1,6.01,2,0,0.39,0,1,0,110,19,1.1,0.9
4807,1,0,-0,0,30.55,0,1,0,150,9,1.2,0.8
4808,1,-0,-0,0,1.08,0,1,0,150,9,1.1,0.9
4809,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4810,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4811,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4812,1,-0,0,0,0.8,0,1,0,150,9,1.1,0.9
4813,1,24.15,13.7,0.113069,1.716931,0,1,0,150,9,1.1,0.9
4814,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4815,1,363.39,99.6,0,0.53,0,1,0,150,8,1.1,0.9
4816,1,36.28,11.1,0,0.27,0,1,0,110,21,1.1,0.9
4817,1,78.68,29.5,0,1.06,0,1,0,150,8,1.1,0.9
4818,1,38.1,5,0,11.17,0,1,0,154,1,1.1,0.9
4819,1,-0,0,0,3.25,0,1,0,220,3,1.1,0.9
4820,1,0,0,0,10.72,0,1,0,400,1,1.1,0.9
4821,1,15.17,1.9,0,3.4,0,1,0,154,1,1.1,0.9
4822,1,0,0,0.573452,-0.326818,0,1,0,220,5,1.1,0.9
4823,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
4824,1,0,0,0,1.84,0,1,0,150,9,1.1,0.9
4825,1,0,0,0,7.75,0,1,0,380,1,1.1,0.9
4826,1,149.3,-2,0,20.77,0,1,0,380,2,1.1,0.9
4827,1,0,0,0.039049,0.520475,0,1,0,110,18,1.1,0.9
4828,1,-0,-0,0,5.18,0,1,0,220,3,1.1,0.9
4829,1,-10.11,3.3,0,0.53,0,1,0,150,9,1.1,0.9
4830,1,0,0,0,34.49,0,1,0,380,1,1.1,0.9
4831,1,6.12,2.2,0.195552,45.454448,0,1,0,380,7,1.1,0.9
4832,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
4833,1,34.09,11.3,0,0.33,0,1,0,110,19,1.1,0.9
4834,1,0,-0,0,0.05,0,1,0,150,9,1.1,0.9
4835,1,65.17,26.3,0,37.680934,0,1,0,380,9,1.1,0.9
4836,1,55.19,16.6,0,2.02,0,1,0,110,12,1.1,0.9
4837,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4838,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4839,1,131.43,39.5,0,47.2,0,1,0,380,3,1.1,0.9
4840,1,0,0,0,0.83,0,1,0,150,9,1.1,0.9
4841,1,-0,0,0,2.22,0,1,0,220,3,1.1,0.9
4842,1,85.35,27,0.058553,4.621206,0,1,0,150,1,1.1,0.9
4843,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4844,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4845,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4846,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4847,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4848,1,76.93,16.4,0.040466,4.649534,0,1,0,220,5,1.1,0.9
4849,1,-0,-0,0,0.91,0,1,0,220,5,1.1,0.9
4850,1,239.3,70.1,0.685037,32.787679,0,1,0,220,13,1.1,0.9
4851,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
4852,1,16.07,4.6,0,0.33,0,1,0,110,18,1.1,0.9
4853,1,2.51,0.8,0,0.6,0,1,0,110,19,1.1,0.9
4854,1,14.87,8.4,0,2.67,0,1,0,150,9,1.1,0.9
4855,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4856,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4857,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4858,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4859,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4860,1,-10.59,-5.25,0,3.59,0,1,0,220,3,1.1,0.9
4861,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4862,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4863,1,37.16,11,0,0.96,0,1,0,110,22,1.1,0.9
4864,2,0,0,0,0,0,1,0,20,8,1.1,0.9
4865,1,131.54,37.5,0.039658,3.410342,0,1,0,220,4,1.1,0.9
4866,1,73.57,9.6,0,4.68,0,1,0,154,1,1.1,0.9
4867,1,53.27,6.9,0,4.64,0,1,0,154,1,1.1,0.9
4868,1,257.83,116.4,0,16.22,0,1,0,220,6,1.1,0.9
4869,1,40.21,14.1,0.048813,44.261187,0,1,0,380,4,1.1,0.9
4870,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4871,1,0,0,0,0.76,0,1,0,220,3,1.1,0.9
4872,1,414.26,113.3,0.06172,22.14828,0,1,0,220,14,1.1,0.9
4873,1,51.14,16.6,0,2.08,0,1,0,150,10,1.1,0.9
4874,1,2.18,0.6,0,0.53,0,1,0,110,21,1.1,0.9
4875,1,19.67,6,0,0.98,0,1,0,110,21,1.1,0.9
4876,1,42.07,49.6,0.276138,0.922896,0,1,0,220,4,1.1,0.9
4877,1,414.69,73,0,59.58,0,1,0,380,6,1.1,0.9
4878,1,90.92,24.1,0,1.23,0,1,0,220,5,1.1,0.9
4879,1,-0,-0,0,0,0,1,0,110,18,1.1,0.9
4880,1,0,-0,0.040009,346.717844,0,1,0,380,5,1.1,0.9
4881,1,41.52,20,0,0.03,0,1,0,220,6,1.1,0.9
4882,1,0,-0,0,0.68,0,1,0,380,6,1.1,0.9
4883,1,0,0,0.114098,0.674918,0,1,0,380,3,1.1,0.9
4884,1,1.42,0.4,0,0.24,0,1,0,110,18,1.1,0.9
4885,1,22.18,8.9,0,1.29,0,1,0,110,18,1.1,0.9
4886,1,-0,-0,0,5.22,0,1,0,380,8,1.1,0.9
4887,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4888,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4889,1,-0,0,0,1.02,0,1,0,220,5,1.1,0.9
4890,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4891,1,-0,0,0,5.14,0,1,0,220,1,1.1,0.9
4892,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4893,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4894,1,-0,-0,0.185125,56.232473,0,1,0,380,18,1.2,0.8
4895,1,39.89,27.4,0,0.16,0,1,0,220,3,1.1,0.9
4896,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4897,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4898,1,-0,-0,0,0.82,0,1,0,110,18,1.1,0.9
4899,1,-0,0,0,6.1,0,1,0,380,6,1.1,0.9
4900,1,0,0,0,7.68,0,1,0,380,3,1.1,0.9
4901,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
4902,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4903,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4904,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4905,2,0,0,0,0,0,1,0,20,5,1.1,0.9
4906,1,170.07,38.4,0,3.77,0,1,0,150,8,1.1,0.9
4907,1,0,0,0.089212,-0.009474,0,1,0,220,5,1.1,0.9
4908,1,-0,0,0.090774,0.080444,0,1,0,220,18,1.1,0.9
4909,1,4.15,1.3,0,0.99,0,1,0,110,18,1.1,0.9
4910,2,0,0,0,0,0,1,0,20,17,1.1,0.9
4911,1,156.96,106.96,0,99.84,0,1,0,380,13,1.1,0.9
4912,1,-0,0,0,0.19,0,1,0,150,9,1.1,0.9
4913,1,3.71,1.4,0,0.62,0,1,0,110,18,1.1,0.9
4914,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
4915,1,0,0,0.039148,4.840852,0,1,0,220,22,1.1,0.9
4916,1,0,-0,0,1.58,0,1,0,220,5,1.1,0.9
4917,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4918,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
4919,1,0.55,0.5,0,0.74,0,1,0,110,18,1.1,0.9
4920,1,170.51,24.5,0,2.22,0,1,0,150,8,1.1,0.9
4921,1,351.6,131.9,0.241556,9.808768,0,1,0,220,14,1.1,0.9
4922,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4923,1,16.61,2.5,0,0.63,0,1,0,110,18,1.1,0.9
4924,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4925,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4926,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4927,1,84.59,21.4,0,0.05,0,1,0,220,5,1.1,0.9
4928,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4929,1,-0,0,0,13.02,0,1,0,220,4,1.1,0.9
4930,1,15.17,1.9,0,5.68,0,1,0,154,1,1.1,0.9
4931,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4932,2,0,0,0,0,0,1,0,20,2,1.1,0.9
4933,1,55.41,17.5,0,8.97,0,1,0,220,6,1.1,0.9
4934,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4935,1,54.64,19.7,0,0.84,0,1,0,110,23,1.1,0.9
4936,1,9.07,3,0,0.69,0,1,0,110,19,1.1,0.9
4937,1,115,-4.5,0,15.05,0,1,0,220,4,1.1,0.9
4938,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4939,2,0,0,0,0,0,1,0,20,23,1.1,0.9
4940,1,51.47,15.2,0,0.17,0,1,0,110,12,1.1,0.9
4941,1,-0,0,0,5.7,0,1,0,380,3,1.1,0.9
4942,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4943,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4944,1,0,-0,0,30.28,0,1,0,380,3,1.1,0.9
4945,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4946,2,0,0,0,0,0,1,0,20,3,1.1,0.9
4947,1,5.03,1.7,0,0.19,0,1,0,110,19,1.1,0.9
4948,1,-0,-0,0,19.57,0,1,0,220,4,1.1,0.9
4949,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4950,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
4951,1,-0,-0,0.060584,0.479416,0,1,0,220,14,1.1,0.9
4952,2,0,0,0,0,0,1,0,20,10,1.1,0.9
4953,1,100.21,18.6,0.05911,1.87089,0,1,0,220,5,1.1,0.9
4954,1,88.8,-3.2,0,13.63,0,1,0,220,5,1.1,0.9
4955,1,102.28,29.9,0,2.1,0,1,0,110,8,1.1,0.9
4956,1,-0,0,0,4.79,0,1,0,220,3,1.1,0.9
4957,1,-0,-0,0,0.67,0,1,0,150,9,1.1,0.9
4958,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4959,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4960,1,29.61,9,0,0.42,0,1,0,110,21,1.1,0.9
4961,1,0,0,0,0.54,0,1,0,150,9,1.1,0.9
4962,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
4963,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4964,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4965,1,112.54,14.7,0,4.43,0,1,0,154,1,1.1,0.9
4966,1,-0,-0,0,17.31,0,1,0,220,5,1.1,0.9
4967,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4968,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
4969,1,25.36,6.3,0,0.66,0,1,0,220,5,1.1,0.9
4970,1,125.53,16.4,0,3.94,0,1,0,154,1,1.1,0.9
4971,1,255.65,33.3,0,0.88,0,1,0,154,1,1.1,0.9
4972,1,153.84,18.71,0,12.73,0,1,0,220,13,1.1,0.9
4973,1,-0.76,-0.86,0,6.15,0,1,0,220,12,1.1,0.9
4974,1,-0,-0,0,13.94,0,1,0,220,5,1.1,0.9
4975,1,118.66,26.3,0,2.06,0,1,0,220,7,1.1,0.9
4976,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4977,1,0,-0,0,16.4,0,1,0,380,1,1.1,0.9
4978,1,56.83,17,0,0.24,0,1,0,110,21,1.1,0.9
4979,1,32.13,10.7,0,0.2,0,1,0,110,19,1.1,0.9
4980,1,-0,-0,0,0,0,1,0,220,5,1.1,0.9
4981,1,21.2,7,0,0.6,0,1,0,150,10,1.1,0.9
4982,2,0,0,0,0,0,1,0,20,6,1.1,0.9
4983,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
4984,1,85.24,27,0,0.83,0,1,0,110,22,1.1,0.9
4985,2,0,0,0,0,0,1,0,20,20,1.1,0.9
4986,1,16.07,5.3,0,0.58,0,1,0,110,19,1.1,0.9
4987,2,0,0,0,0,0,1,0,20,4,1.1,0.9
4988,2,0,0,0,0,0,1,0,20,14,1.1,0.9
4989,1,0,0,0,1.78,0,1,0,150,9,1.1,0.9
4990,1,0,-0,0,0.24,0,1,0,150,9,1.1,0.9
4991,1,2.07,0.7,0,0.19,0,1,0,110,19,1.1,0.9
4992,1,7.32,2.4,0,0.2,0,1,0,110,19,1.1,0.9
4993,1,12.56,4.2,0,3.64,0,1,0,110,19,1.1,0.9
4994,1,26.45,6.4,0,3.9,0,1,0,220,5,1.1,0.9
4995,1,188.95,4.6,0,2.57,0,1,0,220,3,1.1,0.9
4996,1,12.55,1.7,0,3.11,0,1,0,154,1,1.1,0.9
4997,1,-0,-0,0.171753,9.136873,0,1,0,380,3,1.1,0.9
4998,2,0,0,0,0,0,1,0,20,24,1.1,0.9
4999,1,0,0,1.191402,16.470917,0,1,0,380,5,1.1,0.9
5000,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5001,1,160.35,26.6,0,11.95,0,1,0,220,4,1.1,0.9
5002,1,0,0,0,17.92,0,1,0,380,4,1.1,0.9
5003,1,98.46,5.8,0,18.69,0,1,0,380,3,1.1,0.9
5004,1,84.26,18.6,0,2.22,0,1,0,220,5,1.1,0.9
5005,1,-0,0,0.113531,6.215391,0,1,0,220,3,1.1,0.9
5006,1,39.05,-11.82,0,1.12,0,1,0,220,7,1.1,0.9
5007,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5008,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5009,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5010,1,196.27,5.67,0,12.83,0,1,0,220,5,1.1,0.9
5011,1,343.3,83.9,0.710505,9.997517,0,1,0,220,5,1.1,0.9
5012,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5013,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5014,1,0,0,0,0.04,0,1,0,110,19,1.1,0.9
5015,1,152.93,10,0.0386,8.2714,0,1,0,220,13,1.1,0.9
5016,1,10.59,1.4,0,4.51,0,1,0,154,1,1.1,0.9
5017,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5018,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5019,1,0,0,0,80.21,0,1,0,380,19,1.1,0.9
5020,1,0,0,0.29461,7.926671,0,1,0,220,18,1.2,0.8
5021,1,59.99,12.2,0,7.05,0,1,0,220,4,1.1,0.9
5022,1,0,0,0,0.74,0,1,0,150,8,1.1,0.9
5023,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5024,1,5.58,1.3,0,0.67,0,1,0,110,18,1.1,0.9
5025,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5026,1,-7.63,-4.3,0,94.012267,0,1,0,380,5,1.1,0.9
5027,1,296.29,74.55,0,78.4,0,1,0,380,14,1.1,0.9
5028,1,0,-0,0,6.02,0,1,0,220,5,1.1,0.9
5029,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5030,1,-0,0,0,2.24,0,1,0,150,8,1.1,0.9
5031,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5032,1,149.98,23.9,0,7.26,0,1,0,220,5,1.1,0.9
5033,1,22.73,9.5,0,1.16,0,1,0,110,18,1.1,0.9
5034,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5035,1,17.06,4.8,0,1.21,0,1,0,110,18,1.1,0.9
5036,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5037,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5038,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5039,1,-0,-0,0,33.22,0,1,0,380,13,1.1,0.9
5040,1,-18.8,-5.9,0,6.23,0,1,0,150,9,1.1,0.9
5041,1,27.98,51.6,0,2.79,0,1,0,220,4,1.1,0.9
5042,1,25.25,8.8,0,1.42,0,1,0,110,22,1.1,0.9
5043,1,4.58,0.6,0,4.02,0,1,0,154,1,1.1,0.9
5044,1,83.62,10.9,0,9.96,0,1,0,154,1,1.1,0.9
5045,1,0,0,0,1.38,0,1,0,150,9,1.1,0.9
5046,1,-0,0,0.039816,0.010184,0,1,0,220,5,1.1,0.9
5047,1,130.01,60.5,0,2,0,1,0,150,9,1.1,0.9
5048,1,47.76,17.3,0,7.73,0,1,0,150,8,1.1,0.9
5049,1,228.69,95,0,24.39,0,1,0,150,8,1.1,0.9
5050,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5051,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5052,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5053,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5054,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5055,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5056,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5057,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5058,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5059,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5060,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5061,2,0,0,0,0,0,1,0,15,1,1.1,0.9
5062,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5063,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5064,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5065,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5066,1,8.42,2.2,0,0.81,0,1,0,110,22,1.1,0.9
5067,1,1.64,0.5,0,0.59,0,1,0,110,12,1.1,0.9
5068,1,4.15,1.3,0,0.65,0,1,0,110,18,1.1,0.9
5069,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5070,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5071,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5072,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5073,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5074,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5075,1,-0,0,0,0.27,0,1,0,110,1,1.1,0.9
5076,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5077,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5078,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5079,1,134.37,51.8,0,1.68,0,1,0,110,21,1.1,0.9
5080,1,20.43,5.5,0,1.15,0,1,0,110,22,1.1,0.9
5081,1,18.02,-15.7,0,1.03,0,1,0,110,23,1.1,0.9
5082,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5083,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5084,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5085,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5086,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5087,1,26.12,8.7,0,0.52,0,1,0,110,19,1.1,0.9
5088,1,-0,-0,0,64.67,0,1,0,400,1,1.1,0.9
5089,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5090,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5091,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5092,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5093,1,24.15,7.9,0,0.7,0,1,0,110,19,1.1,0.9
5094,1,-3.4,-0.5,0,0.23,0,1,0,220,10,1.1,0.9
5095,1,136.34,104,0,4.31,0,1,0,220,3,1.1,0.9
5096,1,-0,-0,0.236401,-0.027001,0,1,0,220,6,1.1,0.9
5097,1,155.55,23.6,0,4.24,0,1,0,220,5,1.1,0.9
5098,1,24.04,13.7,0,0.44,0,1,0,150,9,1.1,0.9
5099,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5100,1,3.9,-35.8,0,4.71,0,1,0,220,10,1.1,0.9
5101,1,0,-0,0,37.1,0,1,0,380,8,1.1,0.9
5102,1,5.03,1.4,0,0.83,0,1,0,110,18,1.1,0.9
5103,1,17.81,7.6,0,3.15,0,1,0,220,4,1.1,0.9
5104,1,39.67,22.5,0,2.39,0,1,0,150,9,1.1,0.9
5105,1,60.76,4.5,0,1.33,0,1,0,220,5,1.1,0.9
5106,1,-0,0,0,75,0,1,0,150,8,1.1,0.9
5107,1,-0,-0,0,12.24,0,1,0,220,4,1.1,0.9
5108,1,13.66,4.1,0,0.71,0,1,0,110,12,1.1,0.9
5109,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5110,1,17.38,5.2,0,0.58,0,1,0,110,12,1.1,0.9
5111,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5112,1,516.76,113.1,0.058293,10.341707,0,1,0,220,5,1.1,0.9
5113,1,13.22,4.7,0.020109,0.529891,0,1,0,110,19,1.1,0.9
5114,1,247.03,61.1,0,0,0,1,0,150,2,1.1,0.9
5115,1,-0,-0,0.243936,107.503604,0,1,0,380,7,1.1,0.9
5116,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
5117,1,-0,0,0,4.8,0,1,0,380,23,1.2,0.8
5118,1,108.39,23.3,0,1.88,0,1,0,220,5,1.1,0.9
5119,1,109.7,32,0,1.89,0,1,0,150,8,1.1,0.9
5120,1,151.18,19.3,0,5.26,0,1,0,220,5,1.1,0.9
5121,1,0,-0,0,2.34,0,1,0,220,5,1.1,0.9
5122,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5123,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5124,1,102.83,21.6,0,2.88,0,1,0,220,4,1.1,0.9
5125,1,0,0,0,7.06,0,1,0,220,8,1.1,0.9
5126,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5127,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5128,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5129,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5130,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5131,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5132,1,0,-0,0,1.93,0,1,0,220,5,1.1,0.9
5133,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5134,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5135,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5136,1,0,-0,0,3.49,0,1,0,220,19,1.1,0.9
5137,1,-0,-0,0,0.6,0,1,0,150,2,1.1,0.9
5138,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5139,1,0,-0,0.081141,2.229144,0,1,0,220,6,1.1,0.9
5140,1,0,0,0.491069,77.396812,0,1,0,380,11,1.1,0.9
5141,1,25.79,16.5,0,8.39,0,1,0,150,8,1.1,0.9
5142,1,0,0,0,43.87,0,1,0,380,18,1.2,0.8
5143,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5144,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5145,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5146,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5147,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5148,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5149,1,65.64,-0.98,0,11.55,0,1,0,220,4,1.1,0.9
5150,1,-0,-0,0.54037,57.959712,0,1,0,380,5,1.1,0.9
5151,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5152,1,-0.64,-3.53,0,8.84,0,1,0,380,3,1.1,0.9
5153,1,135.14,41.4,0.039325,4.960675,0,1,0,220,13,1.1,0.9
5154,1,112.11,39,0,135.53,0,1,0,380,3,1.1,0.9
5155,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5156,1,-0,-0,0,3.48,0,1,0,110,15,1.1,0.9
5157,1,0,0,0,42.71,0,1,0,380,1,1.1,0.9
5158,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
5159,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5160,1,-0,0,0,68.053762,0,1,0,380,5,1.1,0.9
5161,1,7.65,2.3,0,0.81,0,1,0,110,12,1.1,0.9
5162,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
5163,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5164,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5165,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5166,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5167,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5168,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5169,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5170,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5171,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5172,1,32.67,10.8,0,0.46,0,1,0,110,19,1.1,0.9
5173,1,0,-0,0.041301,0.708772,0,1,0,220,1,1.1,0.9
5174,1,36.39,13.2,0,0.76,0,1,0,220,5,1.1,0.9
5175,1,0,-0,0,0.9,0,1,0,110,18,1.1,0.9
5176,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5177,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5178,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5179,1,0,0,0,2.47,0,1,0,220,1,1.1,0.9
5180,1,129.35,21,0,2.19,0,1,0,150,8,1.1,0.9
5181,1,8.53,2.8,0,0.77,0,1,0,110,19,1.1,0.9
5182,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5183,1,159.1,-28.7,0,2.31,0,1,0,220,3,1.1,0.9
5184,1,9.4,3.1,0,0.48,0,1,0,110,19,1.1,0.9
5185,1,0,-0,0,0.49,0,1,0,220,5,1.1,0.9
5186,1,-0.48,0.1,0,0.91,0,1,0,220,18,1.1,0.9
5187,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5188,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5189,1,0,0,0,4.17,0,1,0,220,8,1.1,0.9
5190,1,97,-52.1,0,3.95,0,1,0,220,3,1.1,0.9
5191,1,6.56,3,0,0.05,0,1,0,220,6,1.1,0.9
5192,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5193,1,0,0,0,0.09,0,1,0,110,21,1.1,0.9
5194,1,-0,-0,0,3.34,0,1,0,220,5,1.1,0.9
5195,1,0,0,0,0.98,0,1,0,220,3,1.1,0.9
5196,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5197,1,0,0,0,14.09776,0,1,0,380,5,1.1,0.9
5198,1,0,-0,0,83.96,0,1,0,380,4,1.1,0.9
5199,1,0,-0,0,1.56,0,1,0,150,9,1.1,0.9
5200,1,-0,0,0,48.46,0,1,0,380,6,1.1,0.9
5201,1,4.58,1.2,0,30.55,0,1,0,380,10,1.1,0.9
5202,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
5203,1,-0,0,0.115596,2.11367,0,1,0,110,19,1.1,0.9
5204,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5205,1,-0,-0,0.136871,2.413044,0,1,0,220,19,1.1,0.9
5206,1,0,-0,0,3.91,0,1,0,220,4,1.1,0.9
5207,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5208,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5209,1,0,0,0.174825,7.755175,0,1,0,220,7,1.1,0.9
5210,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5211,1,422.55,138.9,0.239691,22.220245,0,1,0,220,14,1.1,0.9
5212,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5213,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5214,1,0,0,0,18.31,0,1,0,380,3,1.1,0.9
5215,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5216,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5217,1,362.2,-10.5,0,19.86,0,1,0,220,6,1.1,0.9
5218,1,0,-0,0,1.33,0,1,0,150,9,1.1,0.9
5219,1,34.09,12.9,0,0.36,0,1,0,220,6,1.1,0.9
5220,1,95.19,31.8,0,5.96,0,1,0,220,5,1.1,0.9
5221,1,45.46,13.6,0,0.31,0,1,0,110,21,1.1,0.9
5222,1,-0,-0,0,2.51,0,1,0,220,5,1.1,0.9
5223,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5224,1,4.48,0.9,0,0.09,0,1,0,110,18,1.1,0.9
5225,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5226,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5227,1,152.5,-0.1,0,2.66,0,1,0,220,3,1.1,0.9
5228,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5229,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5230,1,34.31,10.6,0,1.61,0,1,0,220,5,1.1,0.9
5231,1,6.89,1.3,0,0.43,0,1,0,110,18,1.1,0.9
5232,1,428.77,70.6,0,13.309841,0,1,0,380,6,1.1,0.9
5233,1,0,-0,0,5.34,0,1,0,154,1,1.1,0.9
5234,1,21.53,9.4,0.038541,3.531459,0,1,0,220,5,1.1,0.9
5235,1,5.69,1.5,0,1.1,0,1,0,110,18,1.1,0.9
5236,1,0,-0,0,53.268666,0,1,0,380,5,1.1,0.9
5237,1,33.4,4.3,0,8.4,0,1,0,154,1,1.1,0.9
5238,1,235.02,37.7,0,14.36,0,1,0,220,7,1.1,0.9
5239,1,20.78,7.9,0,4.53,0,1,0,150,9,1.1,0.9
5240,1,-0,0,0.161328,3.849004,0,1,0,220,6,1.1,0.9
5241,1,9.07,3,0,0.24,0,1,0,110,19,1.1,0.9
5242,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5243,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5244,1,0,0,0,0.53,0,1,0,150,9,1.1,0.9
5245,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5246,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5247,1,26.67,8.7,0,0.46,0,1,0,110,15,1.1,0.9
5248,1,1.53,0.5,0,0.85,0,1,0,110,19,1.1,0.9
5249,1,-38.7,-12.99,0,13.393621,0,1,0,380,5,1.1,0.9
5250,1,-0,0,0,11.06,0,1,0,380,3,1.1,0.9
5251,1,303.15,7.35,0,3.58,0,1,0,220,5,1.1,0.9
5252,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5253,1,-0,0,0.393538,-0.195154,0,1,0,220,5,1.1,0.9
5254,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5255,1,-10.61,3.5,0,1.3,0,1,0,150,9,1.1,0.9
5256,1,385.33,20.7,0.099975,37.760025,0,1,0,380,4,1.1,0.9
5257,1,-0,-0,0.019671,18.610329,0,1,0,380,3,1.1,0.9
5258,1,125.53,34.8,0.03998,3.70001,0,1,0,220,4,1.1,0.9
5259,1,-0,0,0.040038,0.009962,0,1,0,220,10,1.1,0.9
5260,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5261,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5262,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5263,1,0,0,0,78.22,0,1,0,380,4,1.1,0.9
5264,1,-0,-0,0,1.6,0,1,0,150,9,1.1,0.9
5265,1,40.98,18.3,0,0.22,0,1,0,220,5,1.1,0.9
5266,1,50.21,6.6,0,3.11,0,1,0,154,1,1.1,0.9
5267,1,-0,0,0,0.49,0,1,0,110,18,1.1,0.9
5268,1,15.17,1.9,0,4.47,0,1,0,154,1,1.1,0.9
5269,1,-0,0,0,5.85,0,1,0,150,9,1.1,0.9
5270,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5271,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5272,1,112.11,77.5,0,4.89,0,1,0,220,4,1.1,0.9
5273,1,-17.8,-3.68,0.109667,41.234333,0,1,0,380,3,1.2,0.8
5274,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5275,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5276,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5277,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5278,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5279,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5280,1,34.31,6.6,0,3.32,0,1,0,220,5,1.1,0.9
5281,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
5282,1,0,-0,0,2.09,0,1,0,220,5,1.1,0.9
5283,1,13,3,0,1.22,0,1,0,110,18,1.1,0.9
5284,1,0,0,0,0.06,0,1,0,220,21,1.1,0.9
5285,1,75.08,13,0,10.45,0,1,0,220,4,1.1,0.9
5286,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5287,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5288,1,141.03,13.4,0.04047,13.81953,0,1,0,220,14,1.1,0.9
5289,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5290,1,0,-0,0,0.38,0,1,0,150,9,1.1,0.9
5291,1,0,0,0,0.23,0,1,0,220,5,1.1,0.9
5292,2,0,0,0,0,0,1,0,20,7,1.1,0.9
5293,1,94.53,14.9,0,1.34,0,1,0,220,5,1.1,0.9
5294,1,0,0,0,0.74,0,1,0,150,9,1.1,0.9
5295,1,135.68,39.4,0,6.43,0,1,0,380,20,1.1,0.9
5296,1,0,0,0.117165,11.642126,0,1,0,220,6,1.1,0.9
5297,1,212.09,27.9,0,3.53,0,1,0,220,3,1.2,0.8
5298,1,95.1,-19.36,0,12.46,0,1,0,220,13,1.1,0.9
5299,1,0,-0,0,58.144073,0,1,0,380,5,1.1,0.9
5300,1,-28.13,-0.82,0,0.1,0,1,0,220,5,1.1,0.9
5301,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5302,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5303,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5304,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5305,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5306,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5307,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5308,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5309,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5310,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5311,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5312,1,237.75,60.5,0.059037,2.290963,0,1,0,220,5,1.1,0.9
5313,1,-0,0,0,4.48,0,1,0,154,1,1.1,0.9
5314,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
5315,1,166.47,14.4,0,24.61,0,1,0,380,5,1.1,0.9
5316,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
5317,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5318,1,10.05,3.3,0,1.13,0,1,0,110,19,1.1,0.9
5319,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5320,1,0,0,0,13.51,0,1,0,380,1,1.1,0.9
5321,1,118.36,31.33,0,0.88,0,1,0,220,13,1.1,0.9
5322,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5323,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5324,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5325,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5326,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5327,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5328,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5329,1,12.35,4,0.038744,1.291256,0,1,0,110,15,1.1,0.9
5330,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5331,1,0,0,0,61.52,0,1,0,380,10,1.1,0.9
5332,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5333,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5334,1,38.36,16.1,0,0.45,0,1,0,150,8,1.1,0.9
5335,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5336,1,64.37,27.1,0.197746,0.841691,0,1,0,220,4,1.1,0.9
5337,1,23.05,8.3,0,4.26,0,1,0,150,8,1.1,0.9
5338,1,-0,-0,0,53.84,0,1,0,380,12,1.2,0.8
5339,1,-0,-0,0,4.08,0,1,0,220,10,1.1,0.9
5340,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5341,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5342,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5343,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5344,1,76.93,33.9,0.112194,3.176505,0,1,0,220,3,1.1,0.9
5345,1,-0,0,0,0.39,0,1,0,150,9,1.1,0.9
5346,1,37.48,12.5,0,0.23,0,1,0,110,19,1.1,0.9
5347,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5348,1,-0,-0,0,93.58,0,1,0,400,1,1.1,0.9
5349,1,26.89,16.7,0.080106,8.659894,0,1,0,220,4,1.1,0.9
5350,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5351,1,23.49,7.6,0,0.18,0,1,0,110,18,1.1,0.9
5352,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5353,1,-0,0,0,11.98,0,1,0,380,3,1.1,0.9
5354,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5355,1,-12.3,-10.6,0,3.54,0,1,0,150,9,1.1,0.9
5356,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5357,1,-0,-0,0,0,0,1,0,20,18,1.1,0.9
5358,1,-0,0,0,15.23,0,1,0,220,4,1.1,0.9
5359,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5360,1,0,0,0,0,0,1,0,20,23,1.1,0.9
5361,1,0,0,0,0,0,1,0,20,23,1.1,0.9
5362,1,0,0,0,0,0,1,0,20,23,1.1,0.9
5363,1,0,0,0,2.61,0,1,0,154,1,1.1,0.9
5364,1,0,0,0,10.82,0,1,0,380,3,1.1,0.9
5365,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5366,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5367,1,0,0,0,12.4,0,1,0,220,5,1.1,0.9
5368,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5369,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5370,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5371,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5372,1,0,0,0,7.1,0,1,0,220,18,1.1,0.9
5373,1,33.11,11,0,0.58,0,1,0,110,19,1.1,0.9
5374,1,1.42,0.4,0,1.7,0,1,0,110,18,1.1,0.9
5375,1,-0,0,0.058227,-0.008227,0,1,0,220,5,1.1,0.9
5376,1,-5.01,-1.81,0,15.16,0,1,0,220,11,1.1,0.9
5377,1,0,-5.5,0.039787,12.430213,0,1,0,220,4,1.1,0.9
5378,1,46.45,17.6,0,17.28,0,1,0,220,5,1.1,0.9
5379,1,35.19,11.7,0,0.1,0,1,0,110,19,1.1,0.9
5380,1,-0,-0,0.709066,-1.750701,0,1,0,380,3,1.1,0.9
5381,1,1.64,0.8,0,0.55,0,1,0,110,18,1.1,0.9
5382,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5383,1,-0,0,0,57.87,0,1,0,380,1,1.1,0.9
5384,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
5385,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5386,1,-0,0,0,4.86,0,1,0,220,5,1.1,0.9
5387,1,0,-0,0,4.68,0,1,0,220,4,1.1,0.9
5388,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5389,1,-0,0,0,11.87,0,1,0,380,1,1.2,0.8
5390,1,67.02,8.8,0,3.53,0,1,0,154,1,1.1,0.9
5391,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5392,1,-0,0,0,0.04,0,1,0,150,9,1.1,0.9
5393,1,22.62,5,0,6.64,0,1,0,220,5,1.1,0.9
5394,1,125.31,121.5,0,24.25,0,1,0,380,3,1.1,0.9
5395,1,151.08,39.5,0.118033,13.031967,0,1,0,220,5,1.1,0.9
5396,1,143,1.3,0,120.45,0,1,0,220,5,1.1,0.9
5397,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5398,1,0,-0,0,2.8,0,1,0,150,9,1.1,0.9
5399,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5400,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5401,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5402,1,-0,-0,1.294898,-0.826149,0,1,0,380,2,1.1,0.9
5403,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5404,1,0,0,0.573222,0.203366,0,1,0,380,5,1.1,0.9
5405,1,0,0,0,0,0,1,0,20,4,1.1,0.9
5406,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5407,1,54.8,7.1,0,8.14,0,1,0,154,1,1.1,0.9
5408,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5409,1,322.45,42,0,0.83,0,1,0,220,4,1.1,0.9
5410,1,0,-0,0,0.74,0,1,0,150,9,1.1,0.9
5411,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5412,1,154.46,70.8,0,4.92,0,1,0,380,3,1.1,0.9
5413,1,0,-0,0,13.93,0,1,0,380,3,1.1,0.9
5414,1,-0,-0,0,2.04,0,1,0,110,19,1.2,0.8
5415,1,30.6,6.5,0,6.32,0,1,0,220,5,1.1,0.9
5416,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5417,1,24.92,9.7,0,5.07,0,1,0,110,18,1.1,0.9
5418,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
5419,1,144.42,135.6,0.358583,4.131181,0,1,0,220,4,1.1,0.9
5420,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5421,1,103.7,10.43,0,89.57,0,1,0,380,13,1.1,0.9
5422,1,6.01,2.2,0,0.59,0,1,0,110,22,1.1,0.9
5423,1,-0,-0,0,9.51,0,1,0,220,6,1.1,0.9
5424,1,27.1,7.6,0,0.23,0,1,0,110,18,1.1,0.9
5425,1,1.86,0.3,0,0.21,0,1,0,110,18,1.1,0.9
5426,1,-0,-0,0,0.02,0,1,0,150,9,1.1,0.9
5427,1,2.73,1.3,0,0.12,0,1,0,110,18,1.1,0.9
5428,1,0,-0,0,16.73,0,1,0,220,5,1.1,0.9
5429,1,31.58,10.5,0,0.88,0,1,0,110,19,1.1,0.9
5430,1,199,65.9,0,62.49,0,1,0,380,20,1.2,0.8
5431,1,57.62,2.64,0,0,0,1,0,110,18,1.1,0.9
5432,1,-0,0.01,0,0,0,1,0,150,9,1.1,0.9
5433,1,-0,0,0,70.71,0,1,0,380,4,1.1,0.9
5434,1,-0,0,0.1,5.73,0,1,0,220,21,1.1,0.9
5435,1,-0,0,0,8.99,0,1,0,220,4,1.1,0.9
5436,1,-17.62,5.8,0,0.23,0,1,0,150,9,1.1,0.9
5437,1,-0,0,0.172737,-0.134351,0,1,0,150,8,1.1,0.9
5438,1,243.86,143.1,0.280648,4.559514,0,1,0,220,4,1.1,0.9
5439,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5440,1,-0,-0,0,1,0,1,0,154,1,1.1,0.9
5441,1,17.9,2.3,0,3.43,0,1,0,154,1,1.1,0.9
5442,1,-0,0,0,0.56,0,1,0,150,9,1.1,0.9
5443,1,-0,-0,0.473225,52.235363,0,1,0,380,6,1.1,0.9
5444,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5445,1,-32.71,-13.76,0,135.135902,0,1,0,380,5,1.1,0.9
5446,1,81.41,12.3,0.039447,21.250553,0,1,0,220,5,1.1,0.9
5447,1,16.62,-10.3,0,0.1,0,1,0,220,6,1.1,0.9
5448,1,-4.86,-2.12,0,0.64,0,1,0,110,18,1.1,0.9
5449,1,0,0,0,0.43,0,1,0,220,5,1.1,0.9
5450,1,0,-0,0,13.3,0,1,0,220,11,1.1,0.9
5451,1,0,-0,0,1.53,0,1,0,150,9,1.1,0.9
5452,1,-0,-0,0,1.12,0,1,0,220,12,1.1,0.9
5453,1,131.75,24.3,0,4.51,0,1,0,220,6,1.1,0.9
5454,1,2.5,-0,0,0.57,0,1,0,110,18,1.1,0.9
5455,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5456,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5457,1,-0,0,0.019585,4.410415,0,1,0,220,4,1.1,0.9
5458,1,35.04,4.5,0,2.53,0,1,0,154,1,1.1,0.9
5459,1,0,-0.01,0,1.2,0,1,0,220,3,1.1,0.9
5460,1,-0,-0,0,7.4,0,1,0,220,1,1.1,0.9
5461,1,0,0,0.040055,2.829945,0,1,0,150,10,1.1,0.9
5462,1,-0.19,-0.87,0,0,0,1,0,150,8,1.1,0.9
5463,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5464,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5465,1,26.23,8,0,0.75,0,1,0,110,21,1.1,0.9
5466,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5467,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5468,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5469,1,125.86,16.4,0,2.45,0,1,0,154,1,1.1,0.9
5470,1,85.1,-122.4,0,6.67,0,1,0,380,3,1.1,0.9
5471,1,0,0,0,4.67,0,1,0,220,1,1.1,0.9
5472,1,195.83,58.3,0,0.64,0,1,0,220,5,1.1,0.9
5473,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5474,1,113.52,51.2,0.020067,3.329933,0,1,0,220,13,1.1,0.9
5475,1,0,-0,0,0.87,0,1,0,220,6,1.1,0.9
5476,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5477,1,71.06,26.4,0,0.58,0,1,0,110,23,1.1,0.9
5478,1,0,0,0.683996,-0.541497,0,1,0,380,8,1.1,0.9
5479,1,0,-0,0.0588,-0.049,0,1,0,220,3,1.1,0.9
5480,1,-0,-0,0.090774,7.550444,0,1,0,220,18,1.1,0.9
5481,1,18.03,7.1,0,1.1,0,1,0,110,22,1.1,0.9
5482,1,180.44,89.2,0,13.47,0,1,0,380,3,1.1,0.9
5483,1,-32.04,10.3,0,82.52,0,1,0,380,10,1.1,0.9
5484,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
5485,1,2.51,0.8,0,0.21,0,1,0,110,19,1.1,0.9
5486,1,-0,-0,0.090774,3.980444,0,1,0,220,18,1.1,0.9
5487,1,-24.87,-3.7,0,0.35,0,1,0,110,18,1.1,0.9
5488,1,-0,-0,0,0.11,0,1,0,110,18,1.1,0.9
5489,1,51.36,-0.7,0,0.57,0,1,0,220,4,1.1,0.9
5490,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5491,1,-0,-0,0,0.09,0,1,0,150,9,1.1,0.9
5492,1,49.28,4.1,0,2.61,0,1,0,220,4,1.1,0.9
5493,1,46.37,10.36,0,0.37,0,1,0,220,5,1.1,0.9
5494,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
5495,1,20.11,6,0,0.93,0,1,0,110,21,1.1,0.9
5496,1,0.33,1.3,0.038604,0.101396,0,1,0,220,3,1.1,0.9
5497,1,44.14,20.5,0,0.85,0,1,0,220,5,1.1,0.9
5498,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5499,1,-0,-0,0,13.03,0,1,0,220,5,1.1,0.9
5500,1,-0,-0,0.708649,1.518986,0,1,0,380,5,1.1,0.9
5501,1,133.5,45.9,0,4.03,0,1,0,220,7,1.1,0.9
5502,1,77.92,10.9,0.039268,3.160549,0,1,0,150,1,1.1,0.9
5503,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5504,1,102.5,10.95,0,4.98,0,1,0,220,4,1.1,0.9
5505,1,26.23,7.9,0,1.08,0,1,0,110,21,1.1,0.9
5506,1,37.27,11.8,0.039086,0.950914,0,1,0,110,19,1.1,0.9
5507,1,43.05,5.9,0,1.92,0,1,0,220,4,1.1,0.9
5508,1,212.42,48.3,0,0.85,0,1,0,110,21,1.1,0.9
5509,1,-0,-0,0.038572,0.211071,0,1,0,220,6,1.1,0.9
5510,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5511,1,75.62,44.1,0.39706,-0.66706,0,1,0,220,21,1.1,0.9
5512,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5513,1,8.31,0.5,0,0.59,0,1,0,110,18,1.1,0.9
5514,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5515,1,0,0,0.345747,7.051877,0,1,0,380,3,1.1,0.9
5516,1,-24.93,11.8,0,3.51,0,1,0,220,4,1.1,0.9
5517,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5518,1,38.79,11.7,0,0.19,0,1,0,110,21,1.1,0.9
5519,1,4.37,1.3,0,0.56,0,1,0,110,12,1.1,0.9
5520,1,91.14,17.4,0,19.32,0,1,0,220,5,1.1,0.9
5521,1,0,-0,0.115739,8.593551,0,1,0,220,3,1.1,0.9
5522,1,197.69,25.8,0,1.1,0,1,0,154,1,1.1,0.9
5523,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5524,1,77.59,16.2,0,11.58,0,1,0,220,3,1.1,0.9
5525,1,369.2,104.11,0,91.11,0,1,0,380,13,1.1,0.9
5526,1,130.01,61.4,0,1.9,0,1,0,150,9,1.1,0.9
5527,1,41.31,23.4,0,0.02,0,1,0,150,9,1.1,0.9
5528,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5529,1,4.37,0.1,0,0.09,0,1,0,150,9,1.1,0.9
5530,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5531,1,-0,0,0,1.04,0,1,0,220,3,1.1,0.9
5532,1,19.67,6.5,0,0.64,0,1,0,110,19,1.1,0.9
5533,1,51.2,6.7,0,0.07,0,1,0,154,1,1.1,0.9
5534,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5535,1,36.07,21.6,0,26.59,0,1,0,220,6,1.1,0.9
5536,1,46.12,5.9,0,13.07,0,1,0,220,4,1.1,0.9
5537,1,21.64,10.9,0,0.05,0,1,0,220,5,1.1,0.9
5538,1,-0,0,0.157271,12.642047,0,1,0,220,6,1.1,0.9
5539,1,37.27,13.5,0,0,0,1,0,150,8,1.1,0.9
5540,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5541,1,2.2,-48.8,0,39.69,0,1,0,380,3,1.1,0.9
5542,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5543,1,0,0,0,30.09,0,1,0,380,1,1.1,0.9
5544,1,-0,0,0,0.46,0,1,0,150,9,1.1,0.9
5545,1,0,0,0,2.46,0,1,0,220,5,1.1,0.9
5546,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5547,1,219.84,47.5,0,0,0,1,0,220,3,1.1,0.9
5548,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5549,1,-0,0,0,5.25,0,1,0,150,8,1.1,0.9
5550,1,84.26,25.4,0,4.13,0,1,0,220,3,1.1,0.9
5551,1,-0,0,0,6.96,0,1,0,220,1,1.1,0.9
5552,1,-0,-0,0,0.57,0,1,0,150,9,1.1,0.9
5553,1,9.18,2.5,0,1.18,0,1,0,110,18,1.1,0.9
5554,1,57.26,19,0,0.34,0,1,0,110,19,1.1,0.9
5555,1,177.27,14.4,0.019919,12.920081,0,1,0,220,13,1.1,0.9
5556,1,-0,-0,0,10.31,0,1,0,154,1,1.1,0.9
5557,1,50.59,86.9,0,10.32,0,1,0,380,3,1.1,0.9
5558,1,30.35,4,0,3.34,0,1,0,154,1,1.1,0.9
5559,1,-0,-0,0,26.98,0,1,0,220,5,1.1,0.9
5560,1,87.94,20.85,0,10.33,0,1,0,220,13,1.1,0.9
5561,1,26.12,8.7,0,0.48,0,1,0,110,19,1.1,0.9
5562,1,0,0,0,9.09,0,1,0,380,3,1.1,0.9
5563,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5564,1,26.89,15.3,0,1.28,0,1,0,150,9,1.1,0.9
5565,1,0,-0,0.060373,1.049627,0,1,0,150,10,1.1,0.9
5566,1,115.05,92.5,0.117734,22.942266,0,1,0,220,4,1.1,0.9
5567,1,69.5,20.2,0,6.13,0,1,0,220,5,1.1,0.9
5568,1,-1.9,-28.1,0,100.56,0,1,0,380,4,1.1,0.9
5569,1,-0,-0,0.019548,15.600452,0,1,0,380,3,1.1,0.9
5570,1,0,-0,0,0.96,0,1,0,150,9,1.1,0.9
5571,1,3.06,0.6,0,0.62,0,1,0,110,15,1.1,0.9
5572,1,297.46,127.2,0.039174,55.140826,0,1,0,380,13,1.1,0.9
5573,1,0,0,0,17.64,0,1,0,380,4,1.1,0.9
5574,1,42.57,5.5,0,18.09,0,1,0,154,1,1.1,0.9
5575,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5576,2,0,0,0,0,0,1,0,15.5,1,1.1,0.9
5577,1,2.51,0.8,0.079208,2.270792,0,1,0,110,15,1.1,0.9
5578,1,0,-0,0,2.97,0,1,0,110,12,1.1,0.9
5579,1,-0,0,0.181549,6.920889,0,1,0,220,18,1.2,0.8
5580,1,25.43,3.3,0,9.29,0,1,0,154,1,1.1,0.9
5581,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5582,1,42.94,24.4,0,0,0,1,0,150,9,1.1,0.9
5583,1,11.04,5.6,0,0.89,0,1,0,110,18,1.1,0.9
5584,1,-0.5,-0.17,0,0.21,0,1,0,110,18,1.1,0.9
5585,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5586,1,5.47,2,0,0.84,0,1,0,110,23,1.1,0.9
5587,2,0,0,0,0,0,1,0,20,7,1.1,0.9
5588,1,-0,0,0.548295,7.403222,0,1,0,380,14,1.2,0.8
5589,1,98.9,15.8,0,7.99,0,1,0,220,5,1.1,0.9
5590,1,-9.75,-2.74,0,0.41,0,1,0,110,18,1.1,0.9
5591,1,174.54,10.6,0,69.6,0,1,0,380,6,1.1,0.9
5592,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5593,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5594,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5595,1,246.7,55.79,0,18.2,0,1,0,220,4,1.1,0.9
5596,1,142.45,24.7,0,0.4,0,1,0,220,5,1.1,0.9
5597,1,17.81,2.8,0,1.41,0,1,0,110,18,1.1,0.9
5598,1,84.59,17.3,0,0.1,0,1,0,220,5,1.1,0.9
5599,1,0,-0,0,6.32,0,1,0,220,6,1.1,0.9
5600,1,35.66,-9.39,0,7.89,0,1,0,220,5,1.1,0.9
5601,1,48.52,10.9,0,2.23,0,1,0,220,5,1.1,0.9
5602,1,-0,-0,0,35,0,1,0,150,8,1.1,0.9
5603,1,5.8,1.8,0,0.72,0,1,0,110,12,1.1,0.9
5604,1,115.27,70,0.237412,7.212157,0,1,0,220,4,1.1,0.9
5605,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
5606,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
5607,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5608,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5609,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
5610,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5611,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5612,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5613,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5614,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5615,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5616,1,0,0,0,0.72,0,1,0,220,5,1.1,0.9
5617,1,-0,-0,0,9.47,0,1,0,220,11,1.1,0.9
5618,1,44.21,5.7,0,5.41,0,1,0,154,1,1.1,0.9
5619,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5620,1,20.54,6.8,0,0.59,0,1,0,110,19,1.1,0.9
5621,1,0,0,0,0.67,0,1,0,150,9,1.1,0.9
5622,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5623,1,-0,-0,0,97.323975,0,1,0,380,5,1.1,0.9
5624,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5625,1,142.01,19.3,0,19.24,0,1,0,220,6,1.1,0.9
5626,1,15.52,6.1,0,0.18,0,1,0,110,18,1.1,0.9
5627,2,0,0,0,0,0,1,0,20,20,1.1,0.9
5628,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5629,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5630,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5631,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5632,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5633,1,196.92,119.2,0,53.22,0,1,0,380,3,1.1,0.9
5634,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5635,1,48.19,10.6,0,1.62,0,1,0,110,22,1.1,0.9
5636,1,40.1,22.7,0,0.46,0,1,0,150,9,1.1,0.9
5637,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5638,1,97.26,27.5,0,1.01,0,1,0,110,22,1.1,0.9
5639,1,36.07,10.9,0,0.97,0,1,0,110,21,1.1,0.9
5640,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5641,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5642,1,48.41,12.8,0.049456,6.940544,0,1,0,220,4,1.1,0.9
5643,1,-0,-0,0.117943,0.021542,0,1,0,220,6,1.1,0.9
5644,1,7,2.3,0,0.97,0,1,0,110,19,1.1,0.9
5645,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
5646,1,135.25,32.6,0,1.52,0,1,0,220,4,1.1,0.9
5647,1,14.09,4.7,0,0.39,0,1,0,110,19,1.1,0.9
5648,1,18.23,2.4,0,2.73,0,1,0,154,1,1.1,0.9
5649,1,-0,0,0,5.36,0,1,0,150,8,1.1,0.9
5650,1,7.43,2.3,0,1.88,0,1,0,110,18,1.1,0.9
5651,1,134.36,9.2,0,0.92,0,1,0,220,13,1.1,0.9
5652,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5653,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5654,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5655,1,79.77,15.7,0.039626,1.900281,0,1,0,150,1,1.1,0.9
5656,1,-0,0,0,6.39,0,1,0,380,1,1.1,0.9
5657,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5658,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
5659,1,-0,0,0.224609,28.762184,0,1,0,220,18,1.2,0.8
5660,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5661,1,93.33,118.1,0,5.09,0,1,0,220,3,1.1,0.9
5662,1,-38.73,-15.32,0,97.23,0,1,0,220,5,1.1,0.9
5663,1,30.6,8.8,0,1.05,0,1,0,110,12,1.1,0.9
5664,1,0,0,0,11.68,0,1,0,220,5,1.1,0.9
5665,1,0,-0,0,0.13,0,1,0,150,9,1.1,0.9
5666,1,0,-0,0,2.07,0,1,0,220,3,1.1,0.9
5667,1,-0,-0,0,0.23,0,1,0,220,3,1.1,0.9
5668,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5669,1,30.6,10.2,0,0.83,0,1,0,110,19,1.1,0.9
5670,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5671,1,0,0,0,8.07,0,1,0,380,3,1.1,0.9
5672,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5673,1,-18.32,6,0,0.32,0,1,0,150,9,1.1,0.9
5674,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5675,1,-0,-0,0,0.73,0,1,0,110,21,1.1,0.9
5676,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5677,1,-0,-0,0,2.26,0,1,0,220,5,1.1,0.9
5678,1,219.47,19.46,0,2.87,0,1,0,220,5,1.1,0.9
5679,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
5680,1,-8.43,-7.98,0,0,0,1,0,150,8,1.1,0.9
5681,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5682,1,0,-0,0,4.43,0,1,0,220,1,1.1,0.9
5683,1,0,-0,0.574645,1.662232,0,1,0,380,5,1.1,0.9
5684,1,13.97,1.8,0,6,0,1,0,154,1,1.1,0.9
5685,1,54.64,23,0,0.24,0,1,0,220,6,1.1,0.9
5686,1,-2835.7,-818.9,0,56.48,0,1,0,380,3,1.1,0.9
5687,1,77,-239.9,0,4.21,0,1,0,220,3,1.1,0.9
5688,1,69.5,21.3,0,3.69,0,1,0,220,7,1.1,0.9
5689,1,51.26,-17.2,0,100.22,0,1,0,380,6,1.1,0.9
5690,1,12.67,4.3,0,1,0,1,0,110,15,1.1,0.9
5691,1,111.45,27.8,0.039298,0.180702,0,1,0,220,5,1.1,0.9
5692,1,34.64,3.8,0,1.3,0,1,0,110,18,1.1,0.9
5693,1,0,-0,0,9.19,0,1,0,220,8,1.1,0.9
5694,1,-1.09,1.5,0.077254,1.542746,0,1,0,150,9,1.1,0.9
5695,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5696,1,-28.13,-0.82,0,0.09,0,1,0,220,5,1.1,0.9
5697,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5698,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
5699,1,-0,0,0,0.44,0,1,0,110,18,1.1,0.9
5700,1,61.41,20.1,0,0.92,0,1,0,110,15,1.1,0.9
5701,1,4.8,2.2,0,0.41,0,1,0,110,22,1.1,0.9
5702,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5703,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5704,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5705,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5706,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5707,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5708,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5709,1,0,0,0.019798,0.280202,0,1,0,220,5,1.1,0.9
5710,1,94.3,-27.5,0,2.34,0,1,0,220,3,1.1,0.9
5711,1,-49.05,1,0,32.5,0,1,0,220,11,1.1,0.9
5712,1,0,-0,0.161274,1.883044,0,1,0,380,2,1.1,0.9
5713,1,-10.41,3.4,0,0.99,0,1,0,150,9,1.1,0.9
5714,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5715,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5716,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
5717,1,5.03,1.7,0,0.49,0,1,0,110,19,1.1,0.9
5718,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5719,1,0,0,0.090774,6.319044,0,1,0,220,18,1.1,0.9
5720,1,19.62,-3.1,0,10.98,0,1,0,220,6,1.1,0.9
5721,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
5722,1,0,-0,0,4.77,0,1,0,220,5,1.1,0.9
5723,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5724,1,0,0,0,14.27,0,1,0,380,3,1.1,0.9
5725,1,-272.2,6.6,0,29.33,0,1,0,380,6,1.1,0.9
5726,1,36.07,12.1,0,1.19,0,1,0,110,22,1.1,0.9
5727,1,25.58,8.4,0,0.32,0,1,0,110,15,1.1,0.9
5728,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5729,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5730,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5731,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5732,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5733,1,132.63,29.6,0,2.49,0,1,0,150,8,1.1,0.9
5734,1,5.58,2.3,0,0.48,0,1,0,110,18,1.1,0.9
5735,1,-0,0,0.057583,0.542417,0,1,0,220,21,1.1,0.9
5736,1,-0,0,0,0.59,0,1,0,150,9,1.1,0.9
5737,1,21.96,8.6,0,0.18,0,1,0,110,18,1.1,0.9
5738,1,230.43,93.1,0,0,0,1,0,110,18,1.1,0.9
5739,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5740,1,-0,0,0.166443,-0.391647,0,1,0,220,3,1.1,0.9
5741,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5742,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
5743,1,-0,-0,0,69.75,0,1,0,400,1,1.1,0.9
5744,1,5.8,1.9,0.009974,0.81,0,1,0,110,18,1.1,0.9
5745,1,-0,0,0,8.16,0,1,0,220,13,1.1,0.9
5746,2,0,0,0,0,0,1,0,20,23,1.1,0.9
5747,1,0,0,0,0,0,1,0,20,23,1.1,0.9
5748,1,0,0,0,0,0,1,0,20,23,1.1,0.9
5749,1,0,-0,0.22295,6.573498,0,1,0,380,14,1.1,0.9
5750,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5751,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5752,1,-3.3,-0.7,0,0.7,0,1,0,150,9,1.1,0.9
5753,1,-0,0.01,0,19.73,0,1,0,220,5,1.1,0.9
5754,1,157.08,85.2,0,3.1,0,1,0,220,3,1.1,0.9
5755,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
5756,1,17.81,5.3,0,1.04,0,1,0,110,21,1.1,0.9
5757,1,-0,-0,0,2.68,0,1,0,220,5,1.1,0.9
5758,1,0,-0,0.086633,0.534111,0,1,0,220,18,1.2,0.8
5759,1,0,0,0,22.74,0,1,0,150,9,1.1,0.9
5760,1,72.78,16.9,0.039171,7.290829,0,1,0,220,5,1.1,0.9
5761,2,0,0,0,0,0,1,0,20,20,1.1,0.9
5762,1,22.18,6.7,0,1,0,1,0,110,21,1.1,0.9
5763,1,-11.8,-5.47,0,88.050735,0,1,0,380,5,1.1,0.9
5764,2,0,0,0,0,0,1,0,20,7,1.1,0.9
5765,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5766,1,73.99,10.4,0,7.18,0,1,0,220,4,1.1,0.9
5767,1,-0,-0,0.232844,2.415665,0,1,0,380,14,1.1,0.9
5768,1,42.94,10.3,0,0.33,0,1,0,110,18,1.1,0.9
5769,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5770,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5771,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5772,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5773,1,-0,0,0.343686,0.573595,0,1,0,380,3,1.1,0.9
5774,1,12.13,4,0,0.15,0,1,0,110,19,1.1,0.9
5775,1,248.23,40.3,0,0.27,0,1,0,110,21,1.1,0.9
5776,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5777,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5778,1,-2.3,-3.34,0,8.15,0,1,0,220,4,1.1,0.9
5779,1,97.48,25.1,0,2.98,0,1,0,220,5,1.1,0.9
5780,1,82.72,46.9,0,3.07,0,1,0,150,9,1.1,0.9
5781,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5782,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5783,1,29.73,0,0,1.34,0,1,0,110,22,1.1,0.9
5784,1,136.34,77,0,23.05,0,1,0,380,3,1.1,0.9
5785,1,114.83,24.2,0,0.25,0,1,0,220,5,1.1,0.9
5786,1,2.62,1,0.058589,0.961411,0,1,0,220,5,1.1,0.9
5787,1,-0,-0,0,0.85,0,1,0,150,9,1.1,0.9
5788,1,0,0,0,14.83,0,1,0,150,1,1.1,0.9
5789,1,0,-0,0.27075,43.13435,0,1,0,380,18,1.2,0.8
5790,1,41.41,23.5,0,0.85,0,1,0,150,9,1.1,0.9
5791,1,-0,-0,0,0.78,0,1,0,150,9,1.1,0.9
5792,1,0,-0,0,0.89,0,1,0,220,3,1.1,0.9
5793,1,-0,-0,0,0.81,0,1,0,110,12,1.1,0.9
5794,1,-0,-0,0,15.55,0,1,0,400,1,1.1,0.9
5795,1,110.36,6.6,0,5.66,0,1,0,220,4,1.1,0.9
5796,1,90.81,11.4,0,9.84,0,1,0,220,4,1.1,0.9
5797,2,0,0,0,0,0,1,0,20,22,1.1,0.9
5798,1,30.46,4,0,0.02,0,1,0,154,1,1.1,0.9
5799,1,68.11,123.4,0.588182,22.609849,0,1,0,220,24,1.1,0.9
5800,1,1.1,-0,0,26.91,0,1,0,220,22,1.1,0.9
5801,1,98.79,12.8,0,7.61,0,1,0,154,1,1.1,0.9
5802,1,0,0,0,4.14,0,1,0,220,3,1.1,0.9
5803,1,-0,-0,0,9.05,0,1,0,220,1,1.1,0.9
5804,2,0,0,0,0,0,1,0,20,17,1.1,0.9
5805,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5806,1,21.85,15,0,2.11,0,1,0,220,3,1.1,0.9
5807,1,74.28,-11.3,0.0391,2.880675,0,1,0,220,6,1.1,0.9
5808,1,0,-0,0.096503,3.353497,0,1,0,220,7,1.1,0.9
5809,1,0.44,0.9,0,0.38,0,1,0,380,3,1.1,0.9
5810,1,98.68,53.4,0.243268,0.817549,0,1,0,220,5,1.1,0.9
5811,1,5.58,3.8,0,1.06,0,1,0,110,18,1.1,0.9
5812,1,-0,-0,0,8.54,0,1,0,380,3,1.1,0.9
5813,1,339.26,162.6,0,19.47,0,1,0,220,10,1.1,0.9
5814,1,-0,0,0,0,0,1,0,110,16,1.1,0.9
5815,1,-0.19,-0.92,0,0,0,1,0,150,8,1.1,0.9
5816,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5817,1,0,-0,0,7.4,0,1,0,220,5,1.1,0.9
5818,1,27.29,3.6,0,13,0,1,0,154,1,1.1,0.9
5819,1,0,-0,0.079227,0.08058,0,1,0,220,6,1.1,0.9
5820,1,-0,-0,0,1.11,0,1,0,154,1,1.1,0.9
5821,1,-0,-0,0,58.09,0,1,0,380,15,1.2,0.8
5822,1,0,0,0,5.62,0,1,0,150,8,1.1,0.9
5823,1,46.23,7.2,0,1.47,0,1,0,220,4,1.1,0.9
5824,1,21.2,11.8,0,2.6,0,1,0,220,5,1.1,0.9
5825,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5826,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5827,1,139.5,37.6,0.238595,7.981012,0,1,0,380,6,1.1,0.9
5828,1,1.3,0,0,0.57,0,1,0,110,18,1.1,0.9
5829,1,4.58,0.9,0,0.12,0,1,0,110,18,1.1,0.9
5830,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5831,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5832,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5833,1,220.7,-14.8,0,125.52,0,1,0,380,4,1.1,0.9
5834,1,4.26,1.4,0,0.2,0,1,0,110,19,1.1,0.9
5835,1,-0.18,-2.27,0,0,0,1,0,380,8,1.1,0.9
5836,1,-0,-0,0,0.84,0,1,0,220,5,1.1,0.9
