bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5837,1,5.58,1.1,0,0.33,0,1,0,110,18,1.1,0.9
5838,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5839,1,238.51,93.7,0.058873,0.241127,0,1,0,220,5,1.1,0.9
5840,1,76.61,19.5,0,3.59,0,1,0,220,5,1.1,0.9
5841,1,2.51,-1.64,0,6.26,0,1,0,220,7,1.1,0.9
5842,2,0,0,0,0,0,1,0,20,18,1.1,0.9
5843,1,-0.18,-1.42,0,0,0,1,0,150,8,1.1,0.9
5844,1,161.55,26.1,0,9.44,0,1,0,220,5,1.1,0.9
5845,1,174.11,42,0,2.3,0,1,0,220,5,1.1,0.9
5846,1,-2.09,-1.43,0,48.397495,0,1,0,380,5,1.1,0.9
5847,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5848,1,0,-0,0,28.93,0,1,0,380,1,1.2,0.8
5849,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5850,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5851,1,15.17,1.9,0,3.72,0,1,0,154,1,1.1,0.9
5852,1,0,0,0.359411,37.9409,0,1,0,380,19,1.1,0.9
5853,1,142.45,18.6,0,4.56,0,1,0,154,1,1.1,0.9
5854,1,-24.63,159.9,0.141735,64.738265,0,1,0,380,4,1.1,0.9
5855,1,31.25,7.3,0,4.36,0,1,0,110,8,1.1,0.9
5856,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5857,1,84.26,26.5,0,6.2,0,1,0,220,5,1.1,0.9
5858,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5859,1,15.45,3.8,0,0.47,0,1,0,110,18,1.1,0.9
5860,1,0,-0,0.039173,0.830827,0,1,0,220,10,1.1,0.9
5861,1,98.79,12.8,0,101.1,0,1,0,400,1,1.1,0.9
5862,1,24.81,5.8,0,0.51,0,1,0,110,3,1.1,0.9
5863,1,92.56,12.5,0,2.55,0,1,0,220,4,1.1,0.9
5864,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5865,1,83.62,10.9,0,1.33,0,1,0,154,1,1.1,0.9
5866,1,7.65,1.8,0,35.44,0,1,0,380,10,1.1,0.9
5867,1,262.29,-6.21,0.038838,0.691162,0,1,0,220,13,1.1,0.9
5868,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5869,1,37.81,21.4,0,0.02,0,1,0,150,9,1.1,0.9
5870,1,130.88,17.1,0,8.99,0,1,0,154,1,1.1,0.9
5871,1,0,-0,0,0.66,0,1,0,150,9,1.1,0.9
5872,1,39.67,10.4,0,2.67,0,1,0,220,5,1.1,0.9
5873,1,-7.91,2.6,0,1.77,0,1,0,150,9,1.1,0.9
5874,1,162.54,23.5,0.019355,6.560645,0,1,0,220,13,1.1,0.9
5875,1,28.52,9.7,0,2.37,0,1,0,220,5,1.1,0.9
5876,1,-0,0,0,0.99,0,1,0,150,9,1.1,0.9
5877,1,120.95,36.9,0,23.2,0,1,0,220,5,1.1,0.9
5878,1,27.54,11.9,0,18.72,0,1,0,380,4,1.1,0.9
5879,1,19.87,2.6,0,6.72,0,1,0,154,1,1.1,0.9
5880,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5881,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5882,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5883,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5884,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5885,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5886,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5887,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5888,1,186.86,28.49,0,0,0,1,0,220,5,1.1,0.9
5889,2,0,0,0,0,0,1,0,20,8,1.1,0.9
5890,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
5891,1,83.62,10.9,0,7.8,0,1,0,154,1,1.1,0.9
5892,1,-0,0,0.649603,14.162287,0,1,0,220,19,1.2,0.8
5893,1,25.03,8.6,0.05769,0.49231,0,1,0,110,19,1.1,0.9
5894,1,100.75,13.1,0,2.09,0,1,0,154,1,1.1,0.9
5895,1,158.06,39.7,0,12.64,0,1,0,220,4,1.1,0.9
5896,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5897,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5898,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5899,1,0,-0,0.037721,21.232279,0,1,0,220,3,1.1,0.9
5900,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5901,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5902,2,0,0,0,0,0,1,0,20,3,1.1,0.9
5903,1,490.56,14.6,0,87.31,0,1,0,380,4,1.1,0.9
5904,1,0,0,0,0.2,0,1,0,110,21,1.1,0.9
5905,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
5906,1,-0,-0,0,0,0,1,0,150,6,1.1,0.9
5907,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5908,1,394.9,-17.3,0,30.22,0,1,0,380,6,1.1,0.9
5909,1,-0,-0,0,14.28,0,1,0,380,4,1.1,0.9
5910,1,173.34,105.3,0,21.76,0,1,0,150,8,1.1,0.9
5911,2,0,0,0,0,0,1,0,20,10,1.1,0.9
5912,1,0,0,0,154.25,0,1,0,380,3,1.1,0.9
5913,1,-0,-0,0.096569,0.453431,0,1,0,380,5,1.1,0.9
5914,1,-0,0,0,2.67,0,1,0,220,5,1.1,0.9
5915,1,1.7,-5.9,0.290764,53.977697,0,1,0,380,4,1.1,0.9
5916,1,0,0,0,0,0,1,0,380,6,1.1,0.9
5917,1,102.28,28.5,0.019768,0.250232,0,1,0,110,19,1.1,0.9
5918,1,22.84,10.3,0,0.68,0,1,0,110,18,1.1,0.9
5919,1,73.43,15.9,0,2.65,0,1,0,220,4,1.1,0.9
5920,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5921,1,-0,-0,0,6.42,0,1,0,220,5,1.1,0.9
5922,1,290.03,113.5,0,1.85,0,1,0,220,5,1.1,0.9
5923,1,59.99,31.7,0,8.58,0,1,0,220,3,1.1,0.9
5924,2,0,0,0,0,0,1,0,20,9,1.1,0.9
5925,1,6.01,2,0,0.46,0,1,0,110,21,1.1,0.9
5926,1,63.92,15.9,0,3.75,0,1,0,220,6,1.1,0.9
5927,1,-0,-0,0,0.3,0,1,0,380,6,1.1,0.9
5928,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5929,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5930,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5931,2,0,0,0,0,0,1,0,20,2,1.1,0.9
5932,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5933,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5934,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5935,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5936,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5937,1,0,0,0,1.18,0,1,0,220,5,1.1,0.9
5938,1,40.65,40.5,0,67.07,0,1,0,380,6,1.1,0.9
5939,1,0,-0,0,19.37,0,1,0,380,3,1.1,0.9
5940,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
5941,1,9.72,1.3,0,3.55,0,1,0,154,1,1.1,0.9
5942,1,83.62,10.9,0,3.24,0,1,0,154,1,1.1,0.9
5943,1,2.07,0.7,0,1.34,0,1,0,110,19,1.1,0.9
5944,1,0,0,0,0.57,0,1,0,110,18,1.1,0.9
5945,1,0,0,0.233271,18.215327,0,1,0,380,14,1.1,0.9
5946,1,-0,-0,0,23.74,0,1,0,220,3,1.1,0.9
5947,1,0,0,0,17.54,0,1,0,220,1,1.1,0.9
5948,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
5949,1,-0,-0,0,107.36,0,1,0,400,1,1.1,0.9
5950,1,27.57,-33.38,0,13.08,0,1,0,220,13,1.1,0.9
5951,1,-0,0,0.038161,34.951839,0,1,0,380,3,1.1,0.9
5952,1,0,0,0,1.12,0,1,0,110,18,1.1,0.9
5953,1,35.85,20.3,0,7.23,0,1,0,150,9,1.1,0.9
5954,1,27.21,22.9,0,2.47,0,1,0,150,9,1.1,0.9
5955,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5956,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5957,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5958,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
5959,1,379.54,96.6,0,101.73,0,1,0,380,16,1.1,0.9
5960,1,134.37,23.5,0.039429,0.000571,0,1,0,220,5,1.1,0.9
5961,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5962,1,74.78,-31.4,0,1.74,0,1,0,110,8,1.1,0.9
5963,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5964,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
5965,2,0,0,0,0,0,1,0,15,1,1.1,0.9
5966,1,0,0,0,0.91,0,1,0,220,4,1.1,0.9
5967,1,0,0,0,0,0,1,0,380,8,1.2,0.8
5968,1,48.41,19.3,0,3.25,0,1,0,220,5,1.1,0.9
5969,1,0,-0,0,5.66,0,1,0,154,1,1.1,0.9
5970,1,6.31,-0,0,0.42,0,1,0,220,4,1.1,0.9
5971,1,2.5,-0,0,0.8,0,1,0,110,18,1.1,0.9
5972,1,143.38,63.6,0,8.55,0,1,0,220,1,1.1,0.9
5973,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5974,1,16.07,5.3,0,0.49,0,1,0,110,19,1.1,0.9
5975,1,121.6,15.9,0,1.04,0,1,0,154,1,1.1,0.9
5976,1,-0,-0,0,3.51,0,1,0,150,9,1.1,0.9
5977,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5978,2,0,0,0,0,0,1,0,20,6,1.1,0.9
5979,2,0,0,0,0,0,1,0,20,14,1.1,0.9
5980,1,19.89,2.3,0,0.97,0,1,0,110,18,1.1,0.9
5981,1,86.55,40.1,0.040286,34.579857,0,1,0,380,5,1.1,0.9
5982,2,0,0,0,0,0,1,0,11,1,1.1,0.9
5983,1,38.69,22,0,0.61,0,1,0,150,9,1.1,0.9
5984,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5985,1,0,-0,0,3.64,0,1,0,154,1,1.1,0.9
5986,1,4.58,2,0,0.21,0,1,0,110,18,1.1,0.9
5987,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5988,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5989,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5990,2,0,0,0,0,0,1,0,20,5,1.1,0.9
5991,1,-0,0,0,1.01,0,1,0,150,9,1.1,0.9
5992,2,0,0,0,0,0,1,0,20,4,1.1,0.9
5993,1,136.45,107.2,0.202178,53.177543,0,1,0,380,3,1.1,0.9
5994,1,0,-0,0,0.53,0,1,0,110,3,1.1,0.9
5995,1,0,-0.1,0.080273,-0.060205,0,1,0,220,6,1.1,0.9
5996,1,2.5,-0,0,0.11,0,1,0,110,18,1.1,0.9
5997,1,0,0,0.119927,0.900061,0,1,0,220,14,1.1,0.9
5998,1,0,0,0,23.27,0,1,0,380,8,1.1,0.9
5999,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6000,1,-0,-0,0.16,31.35,0,1,0,380,7,1.1,0.9
6001,1,0,0,0,1.51,0,1,0,150,9,1.1,0.9
6002,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6003,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6004,1,0,-0,0,6.9,0,1,0,220,4,1.1,0.9
6005,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6006,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6007,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6008,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6009,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6010,1,123.35,57.3,0,12.82,0,1,0,150,9,1.1,0.9
6011,1,148.35,4,0.392133,6.065901,0,1,0,220,5,1.1,0.9
6012,1,0,0,0.117038,0.062468,0,1,0,220,3,1.1,0.9
6013,1,68.44,9,0,8.02,0,1,0,154,1,1.1,0.9
6014,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6015,1,-0,-0,0,0.88,0,1,0,220,1,1.1,0.9
6016,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6017,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6018,1,213.08,92.2,0,11.67,0,1,0,220,6,1.1,0.9
6019,1,222.68,29,0,2.28,0,1,0,154,1,1.1,0.9
6020,1,0,-0,0,28.29,0,1,0,380,1,1.2,0.8
6021,1,0,-0,0,0.05,0,1,0,220,3,1.1,0.9
6022,1,43.93,24.9,0,1.81,0,1,0,150,9,1.1,0.9
6023,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6024,1,246.48,123,0.305983,9.235014,0,1,0,220,6,1.1,0.9
6025,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6026,1,71.25,6,0,3.89,0,1,0,220,4,1.1,0.9
6027,1,52.01,7.1,0,7.3,0,1,0,220,4,1.1,0.9
6028,1,0,-0,0,4.05,0,1,0,400,1,1.1,0.9
6029,1,67.32,28.3,0,0.1,0,1,0,220,10,1.1,0.9
6030,1,188.84,11.3,0,8.41,0,1,0,220,3,1.1,0.9
6031,1,0,-0,0,1.23,0,1,0,220,5,1.1,0.9
6032,1,139.72,72.9,0,14.95,0,1,0,380,3,1.1,0.9
6033,1,5.8,2,0,0.17,0,1,0,110,18,1.1,0.9
6034,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6035,1,44.03,10.4,0,7.02,0,1,0,110,8,1.1,0.9
6036,1,0.55,12.4,0,0.25,0,1,0,220,3,1.1,0.9
6037,1,4.58,0.6,0,2.84,0,1,0,154,1,1.1,0.9
6038,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
6039,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6040,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6041,1,-0,-0,0,0.34,0,1,0,150,9,1.1,0.9
6042,1,-0,0,0,5.16,0,1,0,154,1,1.1,0.9
6043,1,14.2,3.8,0,3.59,0,1,0,220,5,1.1,0.9
6044,1,0,0,0.009025,43.164575,0,1,0,380,16,1.1,0.9
6045,1,70.7,6.4,0,3.84,0,1,0,220,4,1.1,0.9
6046,1,-0,-0,0,84.33,0,1,0,380,3,1.1,0.9
6047,1,10.82,5.4,0,4.6,0,1,0,220,5,1.1,0.9
6048,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6049,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6050,1,2.4,0.5,0,2.31,0,1,0,150,10,1.1,0.9
6051,1,0,0,0,18.49,0,1,0,380,3,1.1,0.9
6052,1,-0,0,0.039884,3.820116,0,1,0,220,5,1.1,0.9
6053,1,-0,0,0,19.2,0,1,0,380,3,1.1,0.9
6054,1,-0.54,-1,0,4.8,0,1,0,150,9,1.1,0.9
6055,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6056,1,0,0,0.18226,20.898116,0,1,0,220,3,1.1,0.9
6057,1,0,0,0,1.18,0,1,0,380,5,1.1,0.9
6058,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6059,1,230.42,-7.87,0,5.13,0,1,0,220,4,1.1,0.9
6060,1,48.08,14.6,0,0.6,0,1,0,110,21,1.1,0.9
6061,1,-0,0,0.039589,50.801364,0,1,0,380,5,1.1,0.9
6062,1,-0,-0,0,1.48,0,1,0,220,6,1.1,0.9
6063,1,42.72,7.7,0,11.68,0,1,0,220,5,1.1,0.9
6064,1,-0,-0,0.060014,-0.060014,0,1,0,220,5,1.1,0.9
6065,1,132.4,-10.4,0,3.02,0,1,0,220,3,1.1,0.9
6066,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6067,1,0,0.01,0,2.1,0,1,0,150,8,1.1,0.9
6068,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6069,1,43.49,17.6,0.231215,2.096955,0,1,0,110,21,1.1,0.9
6070,1,27.76,7.9,0,1.03,0,1,0,110,8,1.1,0.9
6071,1,159.15,42.4,0,2.34,0,1,0,220,6,1.1,0.9
6072,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6073,1,-0,-0,0,0.09,0,1,0,220,5,1.1,0.9
6074,1,57.42,7.5,0,3.66,0,1,0,154,1,1.1,0.9
6075,1,0,0,0,49.86,0,1,0,380,19,1.1,0.9
6076,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6077,1,14.89,9,0,1.7,0,1,0,150,9,1.1,0.9
6078,1,150.42,22.9,0,6.55,0,1,0,220,6,1.1,0.9
6079,1,0,0,0,20.86,0,1,0,380,3,1.1,0.9
6080,1,0,0,0,11.85,0,1,0,220,3,1.1,0.9
6081,1,-0.62,-0,0,75.073626,0,1,0,380,5,1.1,0.9
6082,1,0,-0,0,30.64,0,1,0,380,1,1.1,0.9
6083,1,12.13,4.1,0,0.8,0,1,0,220,5,1.1,0.9
6084,1,338.61,4.5,0,8.51,0,1,0,220,5,1.1,0.9
6085,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6086,1,139.92,35.03,0,1.76,0,1,0,150,1,1.1,0.9
6087,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6088,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6089,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6090,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6091,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6092,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6093,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6094,1,7.32,1.3,0,0.34,0,1,0,110,18,1.1,0.9
6095,1,-0,8.5,0,0.67,0,1,0,150,9,1.2,0.8
6096,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6097,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6098,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6099,1,91.4,-88.2,0,0.29,0,1,0,220,3,1.1,0.9
6100,1,0,-0,0,1.41,0,1,0,110,12,1.1,0.9
6101,1,-0,-0,0,0.67,0,1,0,220,5,1.1,0.9
6102,1,-0,0,0,2.69,0,1,0,220,3,1.1,0.9
6103,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6104,1,120.84,94.3,0,6.43,0,1,0,220,3,1.1,0.9
6105,1,167.45,86.8,0,53.98,0,1,0,380,4,1.1,0.9
6106,1,0.22,109.4,0,0,0,1,0,380,3,1.2,0.8
6107,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6108,1,132.52,40,0,11.16,0,1,0,380,3,1.1,0.9
6109,1,191.25,70.7,0,109.1,0,1,0,380,6,1.1,0.9
6110,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6111,1,31.69,10.1,0,2.41,0,1,0,110,19,1.1,0.9
6112,1,-0,-0,0,4.37,0,1,0,380,9,1.2,0.8
6113,1,29.51,69.9,0.230833,9.787258,0,1,0,220,13,1.1,0.9
6114,1,0,0,0,14.62,0,1,0,380,3,1.1,0.9
6115,1,354.98,38.1,0,19.99,0,1,0,380,4,1.1,0.9
6116,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6117,1,123.79,61.9,0,1.51,0,1,0,380,3,1.1,0.9
6118,1,218.52,90.59,0,24.07,0,1,0,220,6,1.1,0.9
6119,1,67.75,20,0,0.25,0,1,0,110,21,1.1,0.9
6120,1,0,0,0,12.88,0,1,0,220,10,1.1,0.9
6121,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6122,1,8.63,3.8,0,0.22,0,1,0,110,18,1.1,0.9
6123,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6124,1,0,-0,0.019597,0.530403,0,1,0,110,12,1.1,0.9
6125,1,38.1,5,0,1.72,0,1,0,154,1,1.1,0.9
6126,1,0,-0,0,0.71,0,1,0,150,9,1.1,0.9
6127,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6128,1,-0,-0,1.098741,87.634731,0,1,0,380,3,1.2,0.8
6129,1,157.73,40.9,0,17.35,0,1,0,220,7,1.1,0.9
6130,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6131,1,22.07,5.7,0,3.25,0,1,0,220,4,1.1,0.9
6132,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6133,1,-0,-0,0.349725,3.347992,0,1,0,380,6,1.1,0.9
6134,1,0,-0,0.058236,0.481764,0,1,0,110,18,1.1,0.9
6135,2,0,0,0,0,0,1,0,20,20,1.1,0.9
6136,1,195.6,-1,0,3.19,0,1,0,220,4,1.1,0.9
6137,1,31.98,90.5,0.475938,17.413385,0,1,0,380,4,1.1,0.9
6138,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6139,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6140,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6141,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6142,1,-42.25,2.8,0,0.7,0,1,0,110,1,1.1,0.9
6143,1,29.18,9.6,0,2.19,0,1,0,110,19,1.1,0.9
6144,1,-0,0,0,5.06,0,1,0,220,5,1.1,0.9
6145,1,-0,-0.3,0.119513,-0.089635,0,1,0,380,6,1.1,0.9
6146,1,-0,-0,0.090774,6.020444,0,1,0,220,18,1.1,0.9
6147,1,64.59,19.3,0,1.16,0,1,0,150,8,1.1,0.9
6148,1,219.03,30.72,0,9.72,0,1,0,220,5,1.1,0.9
6149,1,-0,0,0,42.131932,0,1,0,380,24,1.1,0.9
6150,1,13.87,2.5,0,0.83,0,1,0,110,18,1.1,0.9
6151,1,0,-0,0.497694,-0.387095,0,1,0,380,8,1.1,0.9
6152,1,0,0,0,2.06,0,1,0,154,1,1.1,0.9
6153,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6154,1,1212.31,290.8,0.535741,178.433223,0,1,0,380,14,1.1,0.9
6155,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6156,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6157,1,-3.2,-1.05,0,48.471563,0,1,0,380,5,1.1,0.9
6158,1,9.84,4.9,0,0.64,0,1,0,220,5,1.1,0.9
6159,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6160,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6161,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6162,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6163,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6164,1,54.91,7.2,0,8.06,0,1,0,154,1,1.1,0.9
6165,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6166,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6167,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6168,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6169,1,188.3,48.7,0,54.92,0,1,0,380,14,1.1,0.9
6170,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6171,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
6172,1,59.29,7.98,0,13.58,0,1,0,150,1,1.1,0.9
6173,1,347.45,76.8,0.140637,63.274356,0,1,0,380,7,1.1,0.9
6174,1,58.79,18.7,0,3.48,0,1,0,110,22,1.1,0.9
6175,1,5.11,-0.1,0,3.73,0,1,0,110,18,1.1,0.9
6176,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6177,1,57.26,5.2,0,11.9,0,1,0,220,4,1.1,0.9
6178,1,6.34,1.7,0,0.42,0,1,0,220,5,1.1,0.9
6179,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6180,1,-0,0,0,39.36,0,1,0,380,3,1.1,0.9
6181,1,73.21,34,0.436529,7.949365,0,1,0,220,11,1.1,0.9
6182,1,0,-0,0,10.1,0,1,0,380,15,1.2,0.8
6183,1,0,-0,0,0,0,1,0,380,8,1.1,0.9
6184,1,-2.29,0.3,0.077775,2.712225,0,1,0,150,9,1.1,0.9
6185,1,0,0,0.01953,10.17047,0,1,0,220,7,1.1,0.9
6186,1,-0,0,0,0.79,0,1,0,150,9,1.1,0.9
6187,1,162.65,19.8,0,23.89,0,1,0,380,5,1.1,0.9
6188,1,-806.3,-50.1,0,4.19,0,1,0,380,3,1.1,0.9
6189,1,-0,0,0,17.29,0,1,0,220,5,1.1,0.9
6190,1,-0.17,-8.06,0,0.83,0,1,0,110,8,1.1,0.9
6191,1,0,0,0.1161,64.50319,0,1,0,380,1,1.1,0.9
6192,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6193,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6194,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6195,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6196,1,-0,-0,0,7.6,0,1,0,220,3,1.1,0.9
6197,1,30.16,9.2,0,0.58,0,1,0,110,21,1.1,0.9
6198,1,7.35,14.7,0,11.51,0,1,0,150,9,1.1,0.9
6199,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6200,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6201,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6202,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6203,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6204,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6205,1,0,0,0,1.44,0,1,0,110,18,1.1,0.9
6206,1,-20.56,-3.88,0,1.72,0,1,0,220,4,1.1,0.9
6207,1,0,-0,0,122.87,0,1,0,380,3,1.1,0.9
6208,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6209,1,130.23,106.3,0.058752,6.33104,0,1,0,150,1,1.1,0.9
6210,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6211,1,63.05,16,0,2.39,0,1,0,220,4,1.1,0.9
6212,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6213,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6214,1,12.02,3.1,0,0.14,0,1,0,110,19,1.1,0.9
6215,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6216,1,14.26,-1.13,0,0.65,0,1,0,110,18,1.1,0.9
6217,1,0,0,0,8.95,0,1,0,220,5,1.1,0.9
6218,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6219,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6220,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6221,1,0,0,0,0,0,1,0,20,6,1.1,0.9
6222,1,21.31,6.4,0,0.03,0,1,0,150,9,1.1,0.9
6223,1,0,-0,0,42.02,0,1,0,400,1,1.1,0.9
6224,1,-0,-0,0,8.08,0,1,0,220,4,1.1,0.9
6225,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6226,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6227,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6228,1,208.16,52,0,20.57,0,1,0,220,5,1.1,0.9
6229,1,48.41,14.8,0,0.36,0,1,0,110,21,1.1,0.9
6230,1,-0,-0,0,93.61,0,1,0,380,4,1.1,0.9
6231,1,293.88,97.24,0,0,0,1,0,110,24,1.1,0.9
6232,1,205.74,128.3,0,18.06,0,1,0,220,6,1.1,0.9
6233,1,78.79,49.6,0,37.52,0,1,0,150,8,1.1,0.9
6234,1,27.21,9.6,0,0.09,0,1,0,220,5,1.1,0.9
6235,1,26.45,5.5,0,1.18,0,1,0,110,22,1.1,0.9
6236,1,36.61,20.8,0,2.42,0,1,0,150,9,1.2,0.8
6237,1,0,-0,0,3.24,0,1,0,220,8,1.1,0.9
6238,1,62.29,15.6,0,2.03,0,1,0,220,4,1.1,0.9
6239,1,-10.71,3.5,0,0.58,0,1,0,150,9,1.1,0.9
6240,1,51.47,15.7,0,5.41,0,1,0,220,5,1.1,0.9
6241,1,0,-0,0,0.56,0,1,0,110,18,1.1,0.9
6242,1,114.62,18,0,5.41,0,1,0,220,4,1.1,0.9
6243,1,48.63,27.6,0,1.86,0,1,0,150,9,1.1,0.9
6244,1,2.95,0.4,0,4.05,0,1,0,154,1,1.1,0.9
6245,1,-0,0,0,6.76,0,1,0,220,3,1.1,0.9
6246,1,109.62,58.37,0,40.35,0,1,0,380,13,1.1,0.9
6247,1,10.38,5.9,0,0.7,0,1,0,150,9,1.1,0.9
6248,1,0,-0,0.019898,2.400102,0,1,0,150,10,1.1,0.9
6249,1,-0,0,0,0.54,0,1,0,150,9,1.1,0.9
6250,1,-0,0,0,7.91,0,1,0,380,3,1.1,0.9
6251,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6252,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6253,1,-11.81,-4.02,0,0.37,0,1,0,110,18,1.1,0.9
6254,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6255,1,-0,-0,0,0.74,0,1,0,154,1,1.1,0.9
6256,1,-0,-0,0,0.88,0,1,0,150,9,1.1,0.9
6257,1,67.02,8.8,0,4.24,0,1,0,154,1,1.1,0.9
6258,1,77.26,19.6,0,7.9,0,1,0,220,5,1.1,0.9
6259,1,331.51,247.8,0,8.79,0,1,0,220,3,1.1,0.9
6260,1,27.21,8.2,0,0.6,0,1,0,110,21,1.1,0.9
6261,1,159.04,83.6,0.135375,53.822175,0,1,0,380,18,1.2,0.8
6262,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6263,1,73.1,45.1,0,2.04,0,1,0,110,18,1.1,0.9
6264,1,201.62,71.5,0,95.42,0,1,0,150,8,1.1,0.9
6265,1,77.26,28,0,1.49,0,1,0,220,5,1.1,0.9
6266,1,38.74,11.53,0,1.31,0,1,0,220,4,1.1,0.9
6267,1,6.23,2.1,0,0.31,0,1,0,110,19,1.1,0.9
6268,1,-0,-0,0,60.39,0,1,0,380,3,1.1,0.9
6269,1,-0,0,0,1.63,0,1,0,150,10,1.1,0.9
6270,1,6,0.8,0,9.28,0,1,0,154,1,1.1,0.9
6271,1,10.49,62.4,0.353037,29.405802,0,1,0,220,4,1.1,0.9
6272,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6273,1,13,4.3,0,0.47,0,1,0,110,19,1.1,0.9
6274,1,-0,0,0,11.4,0,1,0,220,5,1.1,0.9
6275,1,39.12,14.1,0,50.11,0,1,0,150,8,1.1,0.9
6276,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6277,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6278,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6279,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6280,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6281,1,24.25,6,0,0.43,0,1,0,110,18,1.1,0.9
6282,1,0,0,0,8.45,0,1,0,220,6,1.1,0.9
6283,1,234.04,52.9,0,2.59,0,1,0,220,7,1.1,0.9
6284,1,136.23,23.5,0,5.84,0,1,0,220,16,1.1,0.9
6285,1,0,-0,0,14.49,0,1,0,380,3,1.2,0.8
6286,1,-253.24,-29.59,0,10.61,0,1,0,150,1,1.1,0.9
6287,1,0.55,0.3,0,0.07,0,1,0,150,9,1.1,0.9
6288,1,-0,0,0,1.09,0,1,0,220,3,1.1,0.9
6289,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6290,1,215.81,67.65,0,13.58,0,1,0,220,5,1.1,0.9
6291,2,0,0,0,0,0,1,0,20,17,1.1,0.9
6292,1,-0,-0,0,7.3,0,1,0,154,1,1.1,0.9
6293,1,87.97,7.3,0,18.92,0,1,0,220,4,1.1,0.9
6294,1,217.88,24.4,0,10.6,0,1,0,220,4,1.1,0.9
6295,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
6296,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6297,1,180.44,7.4,0,28.32,0,1,0,380,5,1.1,0.9
6298,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6299,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6300,1,29.07,9.7,0,0.75,0,1,0,110,19,1.1,0.9
6301,1,46.55,-18.9,0,14.78,0,1,0,220,3,1.1,0.9
6302,1,-0,-0,0,3.56,0,1,0,150,9,1.1,0.9
6303,1,88.95,25.1,0,0.36,0,1,0,220,5,1.1,0.9
6304,1,2.73,0.6,0,1.06,0,1,0,110,18,1.1,0.9
6305,2,0,0,0,0,0,1,0,10.5,1,1.2,0.8
6306,1,0,-0,0,2.27,0,1,0,220,5,1.1,0.9
6307,1,33.33,9,0,1.9,0,1,0,110,8,1.1,0.9
6308,1,98.79,12.8,0,15.77,0,1,0,154,1,1.1,0.9
6309,1,2.62,0.9,0,1.18,0,1,0,110,19,1.1,0.9
6310,1,42.45,-10.2,0,10.02,0,1,0,220,23,1.1,0.9
6311,1,-0,-0,0,0.3,0,1,0,380,5,1.1,0.9
6312,1,143.76,32.9,0,108.56,0,1,0,380,4,1.1,0.9
6313,1,36.57,4.8,0,3.33,0,1,0,154,1,1.1,0.9
6314,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6315,1,60.07,-4.7,0,0.25,0,1,0,110,15,1.1,0.9
6316,1,0,-0,0,0,0,1,0,220,11,1.1,0.9
6317,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6318,1,9.73,2.5,0,0.68,0,1,0,110,18,1.1,0.9
6319,1,11.41,-3.7,0,0.1,0,1,0,110,18,1.1,0.9
6320,1,145.62,29.4,0,10.87,0,1,0,220,5,1.1,0.9
6321,1,28.52,2.7,0,1.7,0,1,0,220,5,1.1,0.9
6322,1,-113.33,45.2,0,67.52,0,1,0,380,4,1.1,0.9
6323,1,-9.01,21.8,0,4.58,0,1,0,150,9,1.1,0.9
6324,1,-0,0,0,3.81,0,1,0,220,4,1.1,0.9
6325,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6326,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6327,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6328,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6329,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6330,1,55.74,16.5,0,2.37,0,1,0,110,8,1.1,0.9
6331,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6332,1,-0,-0,0,16.38,0,1,0,220,6,1.1,0.9
6333,1,54.97,24.3,0,3.64,0,1,0,220,8,1.1,0.9
6334,1,-0,-0,0,28.03,0,1,0,150,9,1.1,0.9
6335,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6336,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6337,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6338,1,21.31,11,0,1.11,0,1,0,220,6,1.1,0.9
6339,1,0,-0,0,18.33,0,1,0,380,1,1.2,0.8
6340,1,400.17,57.4,0,60.78,0,1,0,380,4,1.1,0.9
6341,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6342,1,11.8,3.6,0,0.26,0,1,0,110,12,1.1,0.9
6343,1,0,0,0.054465,9.927347,0,1,0,220,18,1.1,0.9
6344,1,0,0,0,12.64,0,1,0,380,3,1.1,0.9
6345,1,-0,0,0,1.58,0,1,0,150,9,1.1,0.9
6346,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6347,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6348,1,105.01,37.3,0,0.19,0,1,0,110,23,1.1,0.9
6349,1,294.62,12.4,0,4.09,0,1,0,150,10,1.1,0.9
6350,1,-0,0,0.040436,-0.040436,0,1,0,220,5,1.1,0.9
6351,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6352,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6353,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6354,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6355,1,0,-0,0,7.13,0,1,0,380,3,1.1,0.9
6356,1,-0,0,0.120861,4.779355,0,1,0,220,10,1.1,0.9
6357,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6358,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6359,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6360,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6361,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6362,1,0,-0,0.569185,79.269885,0,1,0,380,3,1.1,0.9
6363,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6364,1,-0,0,0.135375,8.900675,0,1,0,380,18,1.2,0.8
6365,1,210.78,69.9,0,28.91,0,1,0,380,4,1.1,0.9
6366,1,0,-0,0.699934,14.325886,0,1,0,380,8,1.1,0.9
6367,1,100.86,22,0.019713,6.930287,0,1,0,220,4,1.1,0.9
6368,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6369,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6370,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6371,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6372,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6373,1,-0,0,0,4.03,0,1,0,220,8,1.1,0.9
6374,1,20.33,6.8,0,0.92,0,1,0,110,19,1.1,0.9
6375,1,15.63,7.2,0,3.62,0,1,0,220,7,1.1,0.9
6376,1,43.6,13.3,0,0.85,0,1,0,110,21,1.1,0.9
6377,1,47.54,14.3,0,1.63,0,1,0,110,21,1.1,0.9
6378,1,0,-0,0,3.4,0,1,0,150,10,1.1,0.9
6379,1,68.48,-10.6,0,2.65,0,1,0,150,10,1.1,0.9
6380,1,-0,0,0,18.8,0,1,0,380,3,1.1,0.9
6381,1,62.22,39.9,0,153.693557,0,1,0,380,9,1.2,0.8
6382,1,34.06,4.4,0,1.61,0,1,0,154,1,1.1,0.9
6383,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6384,1,-0,-0,0,31.35,0,1,0,220,6,1.1,0.9
6385,1,26.34,29.4,0,146.51,0,1,0,380,3,1.2,0.8
6386,1,-0,-0,0.116759,0.732701,0,1,0,220,3,1.1,0.9
6387,1,0,-0,0,0.57,0,1,0,110,18,1.1,0.9
6388,1,178.62,23,0,5.11,0,1,0,220,6,1.1,0.9
6389,1,180.98,44,0,6.15,0,1,0,220,5,1.1,0.9
6390,1,-0.73,-1.93,0,0.36,0,1,0,220,12,1.1,0.9
6391,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6392,1,71.03,15,0,1.37,0,1,0,220,5,1.1,0.9
6393,1,24.15,6.5,0,0.94,0,1,0,110,12,1.1,0.9
6394,1,256.52,58.9,0,14.47,0,1,0,220,5,1.1,0.9
6395,1,-0,0,0,104.15,0,1,0,400,1,1.1,0.9
6396,1,4.04,0.6,0,5.81,0,1,0,154,1,1.1,0.9
6397,1,5.58,2.3,0,0.94,0,1,0,110,18,1.1,0.9
6398,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6399,1,22.73,8.2,0,2.96,0,1,0,220,4,1.1,0.9
6400,1,241.01,13.21,0.039607,8.600393,0,1,0,220,5,1.1,0.9
6401,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6402,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6403,1,0,-0,0,18.66,0,1,0,380,1,1.1,0.9
6404,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6405,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6406,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6407,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6408,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6409,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6410,1,1.3,-0,0,1.48,0,1,0,110,18,1.1,0.9
6411,1,-13.71,4.5,0,0.08,0,1,0,150,9,1.1,0.9
6412,1,9.06,1.2,0,1.6,0,1,0,154,1,1.1,0.9
6413,1,25.36,7.6,0,0.88,0,1,0,110,12,1.1,0.9
6414,1,-1235.46,-43,0,90.6,0,1,0,380,3,1.1,0.9
6415,1,0,-0,0.255719,9.892154,0,1,0,220,18,1.2,0.8
6416,1,334.57,57.7,0.411758,4.816868,0,1,0,220,5,1.1,0.9
6417,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6418,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6419,1,78.9,6.6,0,1.42,0,1,0,220,4,1.1,0.9
6420,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6421,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6422,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6423,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6424,1,-0,0,0.038061,1.491939,0,1,0,220,18,1.1,0.9
6425,1,-0,0,0.174934,1.86394,0,1,0,150,1,1.1,0.9
6426,1,41.04,5.4,0,5.37,0,1,0,154,1,1.1,0.9
6427,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6428,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6429,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6430,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
6431,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6432,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6433,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6434,1,0,-0,0,0.51,0,1,0,110,18,1.1,0.9
6435,1,-0,-0,0,9.57,0,1,0,380,1,1.1,0.9
6436,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6437,1,-67.31,-44.04,0,0,0,1,0,150,8,1.1,0.9
6438,1,0,0,0,3.16,0,1,0,380,6,1.1,0.9
6439,1,38.47,12.7,0,3.4,0,1,0,110,22,1.1,0.9
6440,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6441,1,19.45,5.9,0,0.64,0,1,0,110,21,1.1,0.9
6442,1,36.83,11.8,0,1.66,0,1,0,110,3,1.1,0.9
6443,1,66.55,19.7,0,2.22,0,1,0,110,12,1.1,0.9
6444,1,18.23,2.4,0,3.18,0,1,0,154,1,1.1,0.9
6445,1,11.91,3.6,0,0.26,0,1,0,110,12,1.1,0.9
6446,1,-0,0,0.26,6.56,0,1,0,220,19,1.2,0.8
6447,1,-0,0,0,20.48,0,1,0,380,3,1.1,0.9
6448,1,-0,-0,0,72.64,0,1,0,380,4,1.1,0.9
6449,1,0,0,0,1.23,0,1,0,110,18,1.1,0.9
6450,1,67.75,20.7,0,6.92,0,1,0,220,21,1.1,0.9
6451,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6452,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6453,1,0,0,0.135375,53.752175,0,1,0,380,18,1.2,0.8
6454,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6455,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6456,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6457,1,0,0,0.27735,33.218875,0,1,0,380,3,1.2,0.8
6458,1,0,0,0.278651,111.707791,0,1,0,380,3,1.2,0.8
6459,1,0,0,0,91.64,0,1,0,380,20,1.2,0.8
6460,1,210.68,17.6,0,4.74,0,1,0,220,4,1.1,0.9
6461,1,0,0,0.194155,-0.145616,0,1,0,380,6,1.1,0.9
6462,1,290.36,62.8,0,1.95,0,1,0,220,4,1.1,0.9
6463,1,-0,0,0.224562,1.022222,0,1,0,380,14,1.1,0.9
6464,1,-0,-0,0,8.33,0,1,0,220,3,1.1,0.9
6465,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6466,1,0,0,0,1.02,0,1,0,220,5,1.1,0.9
6467,1,38.47,12.3,0,0.3,0,1,0,110,3,1.1,0.9
6468,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6469,1,-15.02,4.9,0,0.26,0,1,0,150,9,1.1,0.9
6470,1,99.1,-98.6,0,6.83,0,1,0,220,4,1.1,0.9
6471,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6472,1,-0,0,0,51.43,0,1,0,380,4,1.1,0.9
6473,1,0,0,0,0,0,1,0,150,2,1.1,0.9
6474,1,27.65,12.7,0.181549,6.830889,0,1,0,220,18,1.1,0.9
6475,1,49.18,13.2,0,44.93,0,1,0,220,5,1.1,0.9
6476,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6477,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6478,1,-0,0,0,6.72,0,1,0,220,3,1.1,0.9
6479,1,21.18,2.8,0,2.53,0,1,0,154,1,1.1,0.9
6480,1,-0,-0,0,13.44,0,1,0,150,8,1.1,0.9
6481,1,0,0,0,0,0,1,0,20,5,1.1,0.9
6482,1,331.4,47.5,0,14.96,0,1,0,380,6,1.1,0.9
6483,1,32.78,9.7,0,4.1,0,1,0,110,8,1.1,0.9
6484,1,128.15,12.5,0,5.16,0,1,0,220,7,1.1,0.9
6485,1,-0,-0,0,5.12,0,1,0,220,22,1.1,0.9
6486,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
6487,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6488,1,-0,-0,0,28.168167,0,1,0,380,5,1.1,0.9
6489,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6490,1,0,0,0,3.01,0,1,0,220,5,1.1,0.9
6491,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
6492,1,35.85,9.3,0,0.76,0,1,0,110,18,1.1,0.9
6493,1,84.26,47.8,0,2.08,0,1,0,150,9,1.1,0.9
6494,1,0,0,0,0.33,0,1,0,150,2,1.1,0.9
6495,1,0,0,0,0.51,0,1,0,220,3,1.2,0.8
6496,1,-0,0,0,3.22,0,1,0,220,3,1.1,0.9
6497,1,485.5,-63.38,0,34.92,0,1,0,220,5,1.1,0.9
6498,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6499,1,323.98,77.7,0,0,0,1,0,150,2,1.1,0.9
6500,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6501,1,-0,-0,0.03995,11.24005,0,1,0,220,4,1.1,0.9
6502,1,12.24,4.4,0,0.25,0,1,0,110,15,1.1,0.9
6503,1,50.06,0,0,0,0,1,0,150,7,1.1,0.9
6504,1,42.57,5.5,0,1.3,0,1,0,154,1,1.1,0.9
6505,1,-0,-0,0,0.68,0,1,0,220,1,1.1,0.9
6506,1,21.31,5.6,0,1.46,0,1,0,150,8,1.1,0.9
6507,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6508,1,-0,0,0,0.8,0,1,0,220,5,1.1,0.9
6509,1,155.55,523.5,0,34.96,0,1,0,380,6,1.1,0.9
6510,1,97,-539.3,0,50.89,0,1,0,380,3,1.1,0.9
6511,1,65.57,45,0,0.12,0,1,0,220,3,1.1,0.9
6512,1,0,0,0,102.31354,0,1,0,380,5,1.1,0.9
6513,1,-0,-0,0,420.1,0,1,0,380,6,1.1,0.9
6514,1,0,-0,0.17,11.68,0,1,0,220,21,1.1,0.9
6515,1,6.01,2,0,0.69,0,1,0,110,19,1.1,0.9
6516,1,15.09,4.5,0,0.25,0,1,0,110,12,1.1,0.9
6517,1,154.13,33.5,0.118053,1.231623,0,1,0,150,1,1.1,0.9
6518,1,1.42,0.4,0,1.43,0,1,0,110,18,1.1,0.9
6519,1,34.43,12.5,0.050337,32.519663,0,1,0,380,4,1.1,0.9
6520,1,5.69,1,0,0.94,0,1,0,110,18,1.1,0.9
6521,1,18.03,4.8,0,0.33,0,1,0,110,18,1.1,0.9
6522,1,0,-0,0.039415,12.270585,0,1,0,380,3,1.1,0.9
6523,1,0,-0,0.452023,8.088382,0,1,0,380,6,1.1,0.9
6524,1,-0,0,0,9.25,0,1,0,380,4,1.1,0.9
6525,1,29.94,13.7,0.21794,-0.012536,0,1,0,380,21,1.2,0.8
6526,1,30.71,10.2,0,1.73,0,1,0,110,19,1.1,0.9
6527,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
6528,1,35.8,4.7,0,8.02,0,1,0,154,1,1.1,0.9
6529,1,153.04,11.2,0,9.1,0,1,0,220,4,1.1,0.9
6530,1,107.19,19.1,0,10.92,0,1,0,220,5,1.1,0.9
6531,1,1.09,1,0,0.27,0,1,0,110,23,1.1,0.9
6532,1,-0,-0,0,0.03,0,1,0,154,1,1.1,0.9
6533,1,57.42,110.6,0,2.72,0,1,0,220,7,1.1,0.9
6534,1,0,0,0,1,0,1,0,220,5,1.1,0.9
6535,1,-0,-0,0,30.98,0,1,0,400,1,1.1,0.9
6536,1,0,0,0,2.06,0,1,0,150,9,1.1,0.9
6537,1,60.8,7.9,0,2.29,0,1,0,154,1,1.1,0.9
6538,1,413,-353,0,8.88,0,1,0,400,1,1.1,0.9
6539,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6540,1,-14.83,-3.56,0,0.06,0,1,0,110,18,1.1,0.9
6541,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6542,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6543,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6544,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6545,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6546,1,-0,0,0,39.29,0,1,0,380,9,1.2,0.8
6547,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6548,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6549,1,24.47,4.8,0,0.53,0,1,0,110,3,1.1,0.9
6550,1,0,-0,0,14.69,0,1,0,380,3,1.1,0.9
6551,1,0,-0,0.057073,0.012927,0,1,0,150,9,1.1,0.9
6552,1,96.61,27.4,0,0.04,0,1,0,110,21,1.1,0.9
6553,1,6.23,1.6,0,0.48,0,1,0,110,18,1.1,0.9
6554,1,-0,0,0,2.06,0,1,0,220,6,1.1,0.9
6555,1,-0,0,0,7.22,0,1,0,220,4,1.1,0.9
6556,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6557,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6558,1,-0,0,0,0.54,0,1,0,154,1,1.1,0.9
6559,1,248.44,37.8,0,39.33,0,1,0,380,6,1.1,0.9
6560,1,0,-0,0,6.45,0,1,0,220,1,1.1,0.9
6561,1,37.44,-28.3,0,9.28,0,1,0,220,3,1.1,0.9
6562,1,0,-0,0,31.6,0,1,0,380,3,1.1,0.9
6563,2,0,0,0,0,0,1,0,9,1,1.1,0.9
6564,1,0,0,0,9.72,0,1,0,380,3,1.1,0.9
6565,1,53.98,30.6,0,1.57,0,1,0,150,9,1.1,0.9
6566,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6567,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6568,1,27.21,15.4,0,5.48,0,1,0,150,9,1.1,0.9
6569,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
6570,1,-0,-0,0.287402,10.710498,0,1,0,380,3,1.1,0.9
6571,1,0,-0,0,2.13,0,1,0,150,9,1.1,0.9
6572,1,0,0,0.5735,-0.316856,0,1,0,220,5,1.1,0.9
6573,1,0,0,0,2.7,0,1,0,220,1,1.1,0.9
6574,1,-0,-0,0,53.24,0,1,0,220,6,1.1,0.9
6575,1,-0,0,0.039781,0.460219,0,1,0,220,5,1.1,0.9
6576,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6577,1,76.17,25,0,14.24,0,1,0,220,5,1.1,0.9
6578,1,-0,0,0,18.32,0,1,0,380,8,1.1,0.9
6579,1,1.2,0.4,0.019452,1.410548,0,1,0,110,18,1.1,0.9
6580,1,-0,0,0,0.24,0,1,0,380,6,1.1,0.9
6581,1,71.88,-2.2,0,0.07,0,1,0,220,3,1.1,0.9
6582,1,-0,0,0,5.9,0,1,0,220,4,1.1,0.9
6583,1,0,0,0,12.29,0,1,0,220,22,1.1,0.9
6584,2,0,0,0,0,0,1,0,14,1,1.1,0.9
6585,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
6586,1,-0,0,0,1.75,0,1,0,220,5,1.1,0.9
6587,1,-0,0,0,18.07,0,1,0,380,3,1.1,0.9
6588,1,16.72,18.2,0,27.62,0,1,0,220,4,1.1,0.9
6589,1,-0,-0,0,55.517991,0,1,0,380,5,1.1,0.9
6590,1,367.1,104.4,0,0,0,1,0,150,2,1.1,0.9
6591,1,0,0,0,2.91,0,1,0,220,3,1.1,0.9
6592,1,0,-0,0.304554,30.256205,0,1,0,380,10,1.1,0.9
6593,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6594,1,-0,-0,0,0.7,0,1,0,110,18,1.1,0.9
6595,1,-0,-0,0.587783,334.58331,0,1,0,380,3,1.2,0.8
6596,1,87.42,20,0,6.98,0,1,0,220,3,1.1,0.9
6597,1,217.55,53.7,0,12.54,0,1,0,380,3,1.1,0.9
6598,1,65.6,-382,0.202178,57.724057,0,1,0,380,3,1.1,0.9
6599,1,-37.34,-13.33,0,251.33835,0,1,0,380,5,1.1,0.9
6600,1,-0,0,0.078724,6.200957,0,1,0,220,6,1.1,0.9
6601,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6602,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6603,1,22.62,6.8,0,0.69,0,1,0,110,12,1.1,0.9
6604,1,170.1,-9.3,0,5.97,0,1,0,220,5,1.1,0.9
6605,1,104.26,17.1,0,8.5,0,1,0,220,5,1.1,0.9
6606,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6607,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6608,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6609,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6610,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6611,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6612,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6613,1,239.71,62.5,0.039623,5.500377,0,1,0,220,5,1.1,0.9
6614,1,-0,-0,0,43.44,0,1,0,380,4,1.1,0.9
6615,1,61.11,18.47,0,9.45,0,1,0,150,1,1.1,0.9
6616,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
6617,1,82.28,21.8,0,0.63,0,1,0,220,4,1.1,0.9
6618,1,81.85,46.4,0,2.74,0,1,0,150,9,1.1,0.9
6619,1,0,-0,0,12.9,0,1,0,380,6,1.1,0.9
6620,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6621,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6622,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6623,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6624,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6625,1,0,-0,0,0,0,1,0,110,3,1.1,0.9
6626,1,-0,0,0.236449,45.072959,0,1,0,220,6,1.1,0.9
6627,1,7.64,1,0,3.58,0,1,0,154,1,1.1,0.9
6628,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6629,1,14.09,4,0,1.66,0,1,0,110,19,1.1,0.9
6630,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6631,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6632,1,174.65,69.2,0,0.19,0,1,0,220,5,1.1,0.9
6633,1,-0,0,0,1.1,0,1,0,150,9,1.1,0.9
6634,1,106.43,13.9,0,29.65,0,1,0,400,1,1.1,0.9
6635,1,-0,-0,0,0.94,0,1,0,220,5,1.1,0.9
6636,1,381.62,22,0,10.29,0,1,0,380,6,1.1,0.9
6637,1,99.44,36.1,0,1.01,0,1,0,220,3,1.1,0.9
6638,1,124.66,16.3,0,2.85,0,1,0,154,1,1.1,0.9
6639,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6640,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6641,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6642,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6643,1,44.81,31.8,0.039111,1.370667,0,1,0,220,6,1.1,0.9
6644,1,293.16,29.72,0,6.5,0,1,0,220,13,1.1,0.9
6645,1,3.49,8.3,0,0.38,0,1,0,150,9,1.1,0.9
6646,1,52.92,8.7,0,10.14,0,1,0,220,5,1.1,0.9
6647,1,124,16.2,0,1.83,0,1,0,154,1,1.1,0.9
6648,1,16.72,9.5,0,5.33,0,1,0,150,9,1.1,0.9
6649,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
6650,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6651,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6652,1,5.58,1.9,0,2.31,0,1,0,110,18,1.1,0.9
6653,1,442.64,247.2,1.369347,107.995934,0,1,0,380,13,1.1,0.9
6654,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6655,1,3.49,0.4,0,0.65,0,1,0,110,18,1.1,0.9
6656,1,-0,-0,0.199592,35.580613,0,1,0,380,3,1.1,0.9
6657,1,8.42,1.3,0,2.44,0,1,0,110,18,1.1,0.9
6658,1,-14.82,-5.03,0,0.15,0,1,0,110,18,1.1,0.9
6659,1,-15.88,-4.9,0,0.29,0,1,0,110,22,1.1,0.9
6660,1,0,0,0,14.72,0,1,0,220,7,1.1,0.9
6661,1,0,-0,0,150.649311,0,1,0,380,5,1.1,0.9
6662,1,0,0,0,38.49,0,1,0,380,4,1.1,0.9
6663,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6664,1,-0,-0,0,2.32,0,1,0,380,10,1.1,0.9
6665,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6666,1,0,-0,0,14.64,0,1,0,220,5,1.1,0.9
6667,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6668,1,23.05,13.1,0,0.18,0,1,0,150,9,1.1,0.9
6669,1,3.06,0.5,0,2.37,0,1,0,110,18,1.1,0.9
6670,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6671,1,0,0,0,0,0,1,0,150,8,1.1,0.9
6672,1,21.85,9,0,0.67,0,1,0,110,23,1.1,0.9
6673,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6674,1,-0,0,0,0.3,0,1,0,220,5,1.1,0.9
6675,1,-0,0,0,124.2,0,1,0,380,5,1.1,0.9
6676,1,0,-0,0,1.33,0,1,0,150,9,1.1,0.9
6677,1,-8.71,2.9,0,0.42,0,1,0,150,9,1.1,0.9
6678,1,196.27,76.5,0,8.05,0,1,0,220,7,1.1,0.9
6679,1,129.9,21.9,0,0.95,0,1,0,220,5,1.1,0.9
6680,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
6681,1,52.89,16,0,0.47,0,1,0,110,21,1.1,0.9
6682,1,150.86,21.3,0,2.33,0,1,0,220,4,1.1,0.9
6683,1,101.52,66,0,2.25,0,1,0,220,3,1.1,0.9
6684,1,7,2.3,0,0.78,0,1,0,110,19,1.1,0.9
6685,1,18.58,5.6,0,0.19,0,1,0,110,12,1.1,0.9
6686,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6687,1,15.19,6.3,0,0.37,0,1,0,110,18,1.1,0.9
6688,1,110.25,20.6,0,54.5,0,1,0,380,6,1.1,0.9
6689,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6690,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6691,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6692,1,142.45,25.7,0,2.27,0,1,0,220,5,1.1,0.9
6693,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6694,1,-9.87,-3.77,0,0.42,0,1,0,110,18,1.1,0.9
6695,1,-0,-0,0.20225,3.148312,0,1,0,220,6,1.1,0.9
6696,1,0,0,0,0,0,1,0,150,8,1.1,0.9
6697,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6698,1,0,0,0,0,0,1,0,20,4,1.1,0.9
6699,1,77.59,-6.1,0.039393,2.780607,0,1,0,220,5,1.1,0.9
6700,1,100.86,13.1,0,98.17,0,1,0,400,1,1.1,0.9
6701,1,-0,-0,0,0.31,0,1,0,150,9,1.1,0.9
6702,1,0,0,0.165633,-1.064787,0,1,0,220,3,1.1,0.9
6703,1,13,4.3,0,1.68,0,1,0,110,19,1.1,0.9
6704,1,79.99,9.4,0,24.65,0,1,0,380,3,1.1,0.9
6705,1,52.34,16.3,0,3.46,0,1,0,220,6,1.1,0.9
6706,1,30.46,4,0,2.96,0,1,0,154,1,1.1,0.9
6707,1,-31.26,-13.2,0,2.81,0,1,0,220,6,1.1,0.9
6708,1,9.29,2.8,0,1.16,0,1,0,110,12,1.1,0.9
6709,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6710,1,339.92,43,0,37.55,0,1,0,380,6,1.1,0.9
6711,1,2.4,0.6,0,0.04,0,1,0,150,10,1.1,0.9
6712,1,109.92,12.8,0.038981,0.661019,0,1,0,220,13,1.1,0.9
6713,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6714,1,21.31,6.4,0,0.03,0,1,0,150,9,1.1,0.9
6715,1,12.02,3.9,0,7.98,0,1,0,220,5,1.1,0.9
6716,1,36.28,-45.18,0,0.84,0,1,0,220,13,1.1,0.9
6717,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6718,1,15.17,1.9,0,4.25,0,1,0,154,1,1.1,0.9
6719,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6720,1,-0,-0,0,2.07,0,1,0,110,22,1.1,0.9
6721,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6722,1,-0,0,0,0.52,0,1,0,110,18,1.2,0.8
6723,1,-0,0,0,0.16,0,1,0,110,18,1.1,0.9
6724,1,734.31,107.6,0.115285,0.563929,0,1,0,150,2,1.1,0.9
6725,1,13.33,7.9,0,0.56,0,1,0,110,18,1.1,0.9
6726,2,0,0,0,0,0,1,0,20,8,1.1,0.9
6727,1,0,-0,0,75.38,0,1,0,380,4,1.1,0.9
6728,1,6.3,2.68,0,1.72,0,1,0,150,9,1.1,0.9
6729,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6730,1,12.23,1.6,0,9.91,0,1,0,154,1,1.1,0.9
6731,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6732,1,-0,-0,0,3.16,0,1,0,110,22,1.1,0.9
6733,1,200.63,2.2,0,2.98,0,1,0,220,4,1.1,0.9
6734,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6735,1,20.32,-24.8,0,7.45,0,1,0,220,3,1.1,0.9
6736,1,-1.73,-1.71,0,22.069454,0,1,0,380,5,1.1,0.9
6737,1,92.34,42.82,0,0.86,0,1,0,220,13,1.1,0.9
6738,1,186.55,39,0,11.25,0,1,0,220,5,1.1,0.9
6739,1,-0,-0,0,0.98,0,1,0,110,18,1.1,0.9
6740,1,0,-0,0,4.25,0,1,0,220,3,1.1,0.9
6741,1,0,0,0,52.958443,0,1,0,380,5,1.1,0.9
6742,1,0,-0,0,1.27,0,1,0,110,19,1.1,0.9
6743,1,20.87,7.4,0,21.97,0,1,0,380,4,1.1,0.9
6744,1,0,-0,0,37.74,0,1,0,150,1,1.1,0.9
6745,1,41.41,18.9,0.436494,1.944442,0,1,0,380,21,1.2,0.8
6746,1,76.72,10.3,0,13.73,0,1,0,220,4,1.1,0.9
6747,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
6748,1,0,0,0,4.36,0,1,0,150,9,1.1,0.9
6749,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6750,1,11.04,3.7,0,2.15,0,1,0,110,19,1.1,0.9
6751,1,-0,0,0,1.69,0,1,0,380,6,1.1,0.9
6752,1,10.11,-0,0,0.32,0,1,0,110,18,1.1,0.9
6753,1,0,-0,0,4.45,0,1,0,154,1,1.1,0.9
6754,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6755,1,9.06,1.2,0,2.32,0,1,0,154,1,1.1,0.9
6756,1,-0,-0,0,16.93,0,1,0,380,6,1.1,0.9
6757,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6758,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6759,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6760,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6761,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6762,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6763,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6764,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6765,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6766,1,46.45,17.6,0,1.2,0,1,0,220,5,1.1,0.9
6767,1,147.36,25.7,0,43.01,0,1,0,380,6,1.1,0.9
6768,1,41.41,51.4,0,0.55,0,1,0,380,3,1.1,0.9
6769,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6770,1,2.07,0.6,0,1.06,0,1,0,110,12,1.1,0.9
6771,1,-0,0,0,1.5,0,1,0,154,1,1.1,0.9
6772,1,-0,-0,0.109969,70.058359,0,1,0,380,3,1.2,0.8
6773,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6774,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6775,1,28.41,16.1,0,0,0,1,0,150,9,1.1,0.9
6776,1,43.71,15,0,1.59,0,1,0,220,3,1.1,0.9
6777,1,0,0,0,80.389436,0,1,0,380,5,1.1,0.9
6778,1,-0,-0,0.039145,0.050855,0,1,0,220,5,1.1,0.9
6779,1,176.95,73,0,0.3,0,1,0,110,23,1.1,0.9
6780,2,0,0,0,0,0,1,0,20,7,1.1,0.9
6781,1,48.68,6.4,0,2.31,0,1,0,154,1,1.1,0.9
6782,1,7.64,1,0,0.87,0,1,0,154,1,1.1,0.9
6783,1,211.88,27.6,0,3.26,0,1,0,154,1,1.1,0.9
6784,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6785,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6786,1,18.23,2.4,0,14.37,0,1,0,154,1,1.1,0.9
6787,1,19.87,2.6,0,1.59,0,1,0,154,1,1.1,0.9
6788,1,23.6,7.8,0,1.43,0,1,0,110,19,1.1,0.9
6789,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6790,1,-0,-0,0,3.21,0,1,0,220,4,1.1,0.9
6791,1,121.27,15.7,0,4.13,0,1,0,154,1,1.1,0.9
6792,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6793,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6794,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6795,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6796,1,150.42,64.5,0,5.41,0,1,0,380,3,1.1,0.9
6797,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6798,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6799,2,0,0,0,0,0,1,0,20,9,1.1,0.9
6800,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6801,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6802,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6803,1,-0,0,0,0.11,0,1,0,110,12,1.1,0.9
6804,1,75.58,-7.5,0,8.08,0,1,0,380,3,1.1,0.9
6805,1,306.41,53.7,0.038299,42.191701,0,1,0,380,13,1.1,0.9
6806,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6807,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6808,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6809,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6810,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6811,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6812,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
6813,1,19.56,7.2,0,0.8,0,1,0,110,21,1.1,0.9
6814,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6815,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6816,1,-0,0,0,1.59,0,1,0,154,1,1.1,0.9
6817,1,1.86,0.6,0,0.51,0,1,0,110,18,1.1,0.9
6818,1,0,-0,0,1.45,0,1,0,150,9,1.1,0.9
6819,1,4.04,1.3,0,0.9,0,1,0,110,19,1.1,0.9
6820,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6821,1,19.89,8.6,0,34.7,0,1,0,380,4,1.1,0.9
6822,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
6823,1,0,-0,0.334497,0.149596,0,1,0,380,3,1.1,0.9
6824,1,-0,-0,0,3.72,0,1,0,220,3,1.1,0.9
6825,1,0,0,0.058975,11.000854,0,1,0,380,3,1.1,0.9
6826,1,45.57,13.2,0,3.36,0,1,0,110,22,1.1,0.9
6827,1,5.47,2,0,0.77,0,1,0,110,23,1.1,0.9
6828,1,-0,0,0,8.1,0,1,0,220,4,1.1,0.9
6829,1,-0,-0,0,165.63,0,1,0,380,4,1.1,0.9
6830,1,0,-0,0,0.84,0,1,0,110,18,1.1,0.9
6831,1,0,0,0,5.63,0,1,0,154,1,1.1,0.9
6832,1,31.47,9.6,0,0.85,0,1,0,110,21,1.1,0.9
6833,1,5.03,1.7,0,0.88,0,1,0,110,19,1.1,0.9
6834,1,93.9,-0.4,0,3.66,0,1,0,220,5,1.1,0.9
6835,1,68.38,-24.4,0.195436,7.063423,0,1,0,220,4,1.1,0.9
6836,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
6837,1,29.61,16.8,0,0.28,0,1,0,150,9,1.1,0.9
6838,1,18.03,3.2,0,0.9,0,1,0,110,18,1.1,0.9
6839,1,109.81,15.7,0.019802,5.520198,0,1,0,220,5,1.1,0.9
6840,1,95.95,75,1.087555,58.933642,0,1,0,380,3,1.1,0.9
6841,1,222.9,41.1,0.059977,12.500023,0,1,0,220,4,1.1,0.9
6842,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6843,1,14.42,4.4,0,0.38,0,1,0,110,21,1.1,0.9
6844,1,426.26,62.5,0,0,0,1,0,150,2,1.1,0.9
6845,1,0,-0,0.304942,0.015882,0,1,0,220,6,1.1,0.9
6846,2,0,0,0,0,0,1,0,20,20,1.1,0.9
6847,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6848,1,-0.58,-2.28,0,0.56,0,1,0,110,19,1.1,0.9
6849,1,12.45,5.1,0,0.15,0,1,0,110,18,1.1,0.9
6850,1,0.33,97.4,0.556326,52.18058,0,1,0,380,3,1.1,0.9
6851,1,18.14,5.5,0,1.34,0,1,0,110,21,1.1,0.9
6852,1,99.55,56.1,0,8.3,0,1,0,220,6,1.1,0.9
6853,1,0,0,0,1.06,0,1,0,150,9,1.1,0.9
6854,1,135.36,29.2,0,0.53,0,1,0,220,5,1.1,0.9
6855,1,0.22,0.8,0,0.04,0,1,0,220,3,1.1,0.9
6856,1,0,-0,0.442888,6.15938,0,1,0,380,18,1.2,0.8
6857,1,-0,0,0,0.66,0,1,0,220,1,1.1,0.9
6858,1,27.43,8.2,0,0.89,0,1,0,110,21,1.1,0.9
6859,1,112.11,17.8,0,48.05,0,1,0,220,5,1.1,0.9
6860,1,15.09,1.4,0,0.7,0,1,0,220,5,1.1,0.9
6861,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6862,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6863,1,-0,0,0,0.6,0,1,0,110,19,1.1,0.9
6864,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6865,2,0,0,0,0,0,1,0,20,2,1.1,0.9
6866,1,91.79,1,0,32.3,0,1,0,380,11,1.1,0.9
6867,1,155.66,50.6,0.197772,31.051671,0,1,0,220,4,1.1,0.9
6868,1,0,-0,0,23.94,0,1,0,380,3,1.1,0.9
6869,1,203.69,56.6,0,30.24,0,1,0,380,20,1.2,0.8
6870,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6871,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
6872,1,17.49,5.1,0,0.63,0,1,0,110,8,1.1,0.9
6873,1,-0,0,0,8.67,0,1,0,380,1,1.1,0.9
6874,1,0,-0,0,43.7,0,1,0,400,1,1.1,0.9
6875,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6876,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6877,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6878,1,0.87,45.3,0.545381,16.735815,0,1,0,380,4,1.1,0.9
6879,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6880,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6881,1,-0,8.3,0,10.19,0,1,0,150,9,1.2,0.8
6882,1,-0,0,0,50,0,1,0,150,8,1.1,0.9
6883,1,29.38,-14.09,0,1.33,0,1,0,110,19,1.1,0.9
6884,1,11.8,3.9,0,0.61,0,1,0,110,15,1.1,0.9
6885,2,0,0,0,0,0,1,0,20,9,1.2,0.8
6886,2,0,0,0,0,0,1,0,20,10,1.1,0.9
6887,1,135.68,42,0.039324,3.310676,0,1,0,220,13,1.1,0.9
6888,1,17.27,7.2,0,1.9,0,1,0,110,18,1.1,0.9
6889,1,0,0,0.147967,92.214944,0,1,0,380,18,1.2,0.8
6890,1,27.65,8.8,0,1.39,0,1,0,110,22,1.1,0.9
6891,1,0,-0,0,3.4,0,1,0,150,9,1.1,0.9
6892,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6893,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
6894,1,9.62,3.2,0,1.12,0,1,0,110,19,1.1,0.9
6895,1,0,-0,0.178742,3.270839,0,1,0,380,5,1.1,0.9
6896,1,149.33,4.8,0,10,0,1,0,220,3,1.1,0.9
6897,1,21.53,7.1,0,0.28,0,1,0,110,15,1.1,0.9
6898,1,-0,0,0.058489,3.001511,0,1,0,220,4,1.1,0.9
6899,1,21.42,7.4,0,0.76,0,1,0,110,15,1.1,0.9
6900,1,0,0,0,20.81,0,1,0,380,4,1.1,0.9
6901,1,64.62,8.4,0,2.26,0,1,0,154,1,1.1,0.9
6902,1,59.78,33.9,0,0.46,0,1,0,150,9,1.1,0.9
6903,2,0,0,0,0,0,1,0,20,22,1.1,0.9
6904,1,-0,0,0.06009,0.19991,0,1,0,110,18,1.1,0.9
6905,1,23.38,11.8,0,28.85,0,1,0,380,5,1.1,0.9
6906,1,213.3,76.84,0,8.59,0,1,0,220,5,1.1,0.9
6907,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6908,1,15.52,5.1,0,0.39,0,1,0,110,15,1.1,0.9
6909,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6910,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6911,1,62.72,17.1,0,1.61,0,1,0,220,5,1.1,0.9
6912,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6913,1,-0,0,0,23.37,0,1,0,220,6,1.1,0.9
6914,1,427.9,177.7,0.181549,10.880889,0,1,0,220,18,1.1,0.9
6915,1,-0,-0,0,46.25,0,1,0,380,4,1.1,0.9
6916,1,105.88,57.4,0,93.82,0,1,0,380,3,1.1,0.9
6917,1,-2.91,-0.6,0,0.02,0,1,0,220,6,1.1,0.9
6918,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6919,1,-0,-0,0,4.51,0,1,0,150,1,1.1,0.9
6920,1,-0,0,0,6.11,0,1,0,150,10,1.1,0.9
6921,1,100.53,38,0,4.93,0,1,0,220,16,1.1,0.9
6922,1,0,-0,0.178535,0.81114,0,1,0,220,20,1.1,0.9
6923,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6924,1,5.36,1.6,0,4.15,0,1,0,220,5,1.1,0.9
6925,1,6.34,3.8,0,0.94,0,1,0,110,18,1.1,0.9
6926,1,2.18,0.6,0,0.53,0,1,0,110,21,1.1,0.9
6927,1,73.1,18.6,0,18.5,0,1,0,220,5,1.1,0.9
6928,1,3.38,0.1,0,1.34,0,1,0,220,5,1.1,0.9
6929,1,0,-0,0,2.38,0,1,0,220,5,1.1,0.9
6930,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6931,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6932,1,-0,0,0,2.42,0,1,0,150,9,1.1,0.9
6933,1,17.7,-334.5,0.131772,55.711176,0,1,0,380,3,1.1,0.9
6934,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
6935,1,-0,-0,0.135375,4.892175,0,1,0,380,18,1.2,0.8
6936,1,0,-0,0,0.41,0,1,0,110,19,1.1,0.9
6937,1,0,0,0,25.368606,0,1,0,380,5,1.1,0.9
6938,1,-0,-0,0,13.59,0,1,0,380,1,1.1,0.9
6939,2,0,0,0,0,0,1,0,15,1,1.1,0.9
6940,1,120.73,20.4,0,26.9,0,1,0,220,6,1.1,0.9
6941,1,0,-0,0.099501,43.903596,0,1,0,380,18,1.2,0.8
6942,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
6943,1,111.22,25.72,0,5.11,0,1,0,220,5,1.1,0.9
6944,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6945,1,0.44,0.3,0.039289,1.170711,0,1,0,110,18,1.1,0.9
6946,1,-0.15,-0.9,0,0,0,1,0,110,8,1.1,0.9
6947,1,18.69,6.3,0,0.51,0,1,0,110,18,1.1,0.9
6948,2,0,0,0,0,0,1,0,20,14,1.1,0.9
6949,1,0,-0,0,2.03,0,1,0,380,3,1.1,0.9
6950,1,15.03,18.73,0,0.46,0,1,0,150,9,1.2,0.8
6951,1,2.2,-0,0,4.81,0,1,0,220,10,1.1,0.9
6952,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
6953,1,64.37,18.1,0,0.32,0,1,0,110,18,1.1,0.9
6954,1,0,-0,0.181549,17.630889,0,1,0,220,18,1.1,0.9
6955,1,101.84,27.8,0,6.1,0,1,0,220,5,1.1,0.9
6956,1,0,-0,0,1.49,0,1,0,220,5,1.1,0.9
6957,1,288.18,40.1,0,9.489841,0,1,0,380,6,1.1,0.9
6958,1,0,-0,0,3.65,0,1,0,154,1,1.1,0.9
6959,1,672.2,286.7,0,101.04,0,1,0,150,8,1.1,0.9
6960,1,131.1,2.5,0,6.6,0,1,0,220,4,1.1,0.9
6961,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6962,1,110.36,19.8,0,3.62,0,1,0,220,4,1.1,0.9
6963,2,0,0,0,0,0,1,0,20,4,1.1,0.9
6964,1,-0,0,0,1.4,0,1,0,220,3,1.1,0.9
6965,1,64.59,14,0,4.07,0,1,0,220,3,1.1,0.9
6966,1,-0,0,0,1.67,0,1,0,154,1,1.1,0.9
6967,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6968,1,10.97,-6.31,0,1.14,0,1,0,110,18,1.1,0.9
6969,2,0,0,0,0,0,1,0,20,5,1.1,0.9
6970,1,-0,-0,0,5.57,0,1,0,220,5,1.1,0.9
6971,1,0,-0,0.34708,0.510766,0,1,0,380,3,1.1,0.9
6972,1,13.66,3.3,0,1.7,0,1,0,110,18,1.1,0.9
6973,1,63.5,-381.2,0.514139,207.080426,0,1,0,380,3,1.1,0.9
6974,1,71.03,30,0,0.99,0,1,0,110,15,1.1,0.9
6975,1,189.28,31,0,1.91,0,1,0,220,7,1.1,0.9
6976,2,0,0,0,0,0,1,0,20,3,1.1,0.9
6977,1,-0.15,-1,0,0.42,0,1,0,110,8,1.1,0.9
6978,1,34.87,10.5,0,1.02,0,1,0,110,21,1.1,0.9
6979,1,16.29,5.1,0,0.65,0,1,0,110,18,1.1,0.9
6980,1,36.07,10.1,0,0.43,0,1,0,220,5,1.1,0.9
6981,1,121.9,-0.2,0,12.83,0,1,0,220,3,1.1,0.9
6982,1,-0,-0,0,1.04,0,1,0,110,12,1.1,0.9
6983,1,9.18,2.6,0,1.77,0,1,0,110,8,1.1,0.9
6984,1,0,-0,0.078399,0.891201,0,1,0,220,6,1.1,0.9
6985,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6986,1,15.17,1.9,0,3.89,0,1,0,154,1,1.1,0.9
6987,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6988,1,-0,-0,0,0.6,0,1,0,110,3,1.1,0.9
6989,1,0,-0,0.3205,28.133148,0,1,0,380,18,1.2,0.8
6990,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6991,1,27.21,13.7,0.155083,-0.105083,0,1,0,220,21,1.1,0.9
6992,2,0,0,0,0,0,1,0,20,18,1.1,0.9
6993,1,95.51,25.9,0.098609,24.561391,0,1,0,220,4,1.1,0.9
6994,2,0,0,0,0,0,1,0,11,1,1.1,0.9
6995,1,-0,0,0.039707,7.680293,0,1,0,220,4,1.1,0.9
6996,2,0,0,0,0,0,1,0,20,6,1.1,0.9
6997,1,69.06,28.9,0,2.19,0,1,0,150,8,1.1,0.9
6998,2,0,0,0,0,0,1,0,20,4,1.1,0.9
