bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6999,1,167.23,31.5,0,12.56,0,1,0,220,11,1.1,0.9
7000,1,0,-0,0.506518,-0.393958,0,1,0,380,8,1.1,0.9
7001,1,106.43,13.9,0,1.24,0,1,0,154,1,1.1,0.9
7002,1,-0,0,0,0.01,0,1,0,150,9,1.1,0.9
7003,1,0,-0,0,3.52,0,1,0,380,8,1.1,0.9
7004,1,2.73,1.5,0,0.83,0,1,0,110,18,1.1,0.9
7005,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7006,1,43.82,24.9,0,5.71,0,1,0,150,9,1.1,0.9
7007,1,22.95,14.8,0,0.1,0,1,0,150,9,1.1,0.9
7008,1,-0,-0,0.573295,-0.286693,0,1,0,220,5,1.1,0.9
7009,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
7010,1,76.17,22.4,0,2.72,0,1,0,110,21,1.1,0.9
7011,1,-0,0,0,6.26,0,1,0,220,3,1.1,0.9
7012,1,98.13,40.2,0,0.37,0,1,0,380,3,1.1,0.9
7013,1,78.57,27.1,0,7.2,0,1,0,380,5,1.1,0.9
7014,1,146.9,-5.1,0,0,0,1,0,220,3,1.2,0.8
7015,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7016,1,9.94,3,0,1.24,0,1,0,110,12,1.1,0.9
7017,1,-0,0,0,29.91,0,1,0,150,9,1.1,0.9
7018,1,367.75,81,0,19.53,0,1,0,220,3,1.1,0.9
7019,1,12.45,3.8,0,0.36,0,1,0,110,18,1.2,0.8
7020,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7021,1,-0,0,0,81.29,0,1,0,380,4,1.1,0.9
7022,1,0,0,0,11.82,0,1,0,380,3,1.1,0.9
7023,1,-9.6,-2.5,0,2.15,0,1,0,150,9,1.2,0.8
7024,1,0,-0,0,0,0,1,0,380,8,1.2,0.8
7025,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7026,1,0,-0,0,2.62,0,1,0,380,1,1.1,0.9
7027,1,0,-0,0,0.34,0,1,0,150,9,1.1,0.9
7028,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7029,1,-0,0,0.252818,66.30157,0,1,0,380,21,1.2,0.8
7030,1,3.49,1.2,0,0.3,0,1,0,110,19,1.1,0.9
7031,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7032,1,21.96,4.9,0,1.61,0,1,0,110,18,1.1,0.9
7033,1,-0,0,0,2.03,0,1,0,110,21,1.1,0.9
7034,1,10.6,3.2,0,0.26,0,1,0,110,12,1.1,0.9
7035,1,129.46,43.4,0,0.8,0,1,0,220,3,1.1,0.9
7036,1,66.67,0,0,0.11,0,1,0,220,7,1.1,0.9
7037,1,210.8,-0.7,0,4.14,0,1,0,220,4,1.1,0.9
7038,1,43.49,6.4,0,34.58,0,1,0,380,10,1.1,0.9
7039,1,0,-0,0,0,0,1,0,20,14,1.1,0.9
7040,1,76.39,21.3,0.039275,3.360725,0,1,0,110,18,1.1,0.9
7041,1,164.83,7.1,0,4.24,0,1,0,220,4,1.1,0.9
7042,1,0,-0,0,40.13,0,1,0,380,3,1.1,0.9
7043,1,12.23,1.6,0,4.75,0,1,0,154,1,1.1,0.9
7044,1,154.31,53.5,0,2.76,0,1,0,220,6,1.1,0.9
7045,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7046,1,45.03,13.5,0,0.39,0,1,0,110,21,1.1,0.9
7047,1,0,0,0,0.15,0,1,0,110,21,1.1,0.9
7048,1,122.69,13,0,3.99,0,1,0,220,5,1.1,0.9
7049,1,295.27,77.8,0,81.25,0,1,0,380,20,1.1,0.9
7050,1,120.29,15.7,0,2.3,0,1,0,154,1,1.1,0.9
7051,1,0,-0,0.574676,1.582208,0,1,0,380,5,1.1,0.9
7052,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
7053,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
7054,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
7055,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7056,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7057,2,0,0,0,0,0,1,0,20,17,1.1,0.9
7058,1,-0,-0,0,0.06,0,1,0,120,6,1.2,0.8
7059,1,-0.15,-1.4,0,0.01,0,1,0,110,8,1.1,0.9
7060,1,-0,-0,0,0.83,0,1,0,150,9,1.1,0.9
7061,1,199.79,15.7,0,1.83,0,1,0,220,6,1.1,0.9
7062,1,-0,0,0.009921,-0.009921,0,1,0,220,5,1.1,0.9
7063,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7064,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7065,1,-0,-0,0.670574,55.699129,0,1,0,380,21,1.2,0.8
7066,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7067,1,-0,0,0,46.7,0,1,0,380,8,1.1,0.9
7068,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7069,1,0,0,0.176261,1.013116,0,1,0,220,3,1.1,0.9
7070,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7071,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7072,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7073,2,0,0,0,0,0,1,0,20,22,1.1,0.9
7074,1,0,0,0,3.38,0,1,0,220,3,1.1,0.9
7075,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7076,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7077,1,187.64,39.1,0,4.23,0,1,0,220,5,1.1,0.9
7078,1,-0,0,0.122915,25.570901,0,1,0,380,7,1.1,0.9
7079,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7080,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7081,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7082,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7083,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7084,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7085,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7086,1,20.98,6.4,0,31.78,0,1,0,220,6,1.1,0.9
7087,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7088,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
7089,1,5.58,2.5,0,0.57,0,1,0,110,18,1.1,0.9
7090,1,0,0,0,0.81,0,1,0,154,1,1.1,0.9
7091,1,37.27,21.1,0,0,0,1,0,150,9,1.2,0.8
7092,1,-0,0,0.11,4.95,0,1,0,380,6,1.1,0.9
7093,1,-10.28,-2.68,0,0.9,0,1,0,110,18,1.1,0.9
7094,1,21.64,6.5,0,1.47,0,1,0,110,18,1.1,0.9
7095,1,132.74,49.3,0,10,0,1,0,220,3,1.1,0.9
7096,1,164.94,66.9,0,0.41,0,1,0,380,3,1.1,0.9
7097,1,27.54,15.6,0,0,0,1,0,150,9,1.1,0.9
7098,1,59.99,16.9,0,3.37,0,1,0,110,22,1.1,0.9
7099,1,0,0,0.340119,-0.264537,0,1,0,150,8,1.1,0.9
7100,1,-0,0,0,31.14,0,1,0,380,4,1.1,0.9
7101,1,173.2,-7,0.495294,14.757893,0,1,0,220,13,1.1,0.9
7102,1,0,0,0,1.36,0,1,0,150,9,1.1,0.9
7103,1,-0,-0,0.172715,-0.134334,0,1,0,150,8,1.1,0.9
7104,1,379.11,105.6,0.230364,23.317628,0,1,0,380,13,1.1,0.9
7105,2,0,0,0,0,0,1,0,20,7,1.1,0.9
7106,1,63.38,4.1,0.231528,17.426707,0,1,0,220,23,1.1,0.9
7107,1,98.79,12.8,0,0.78,0,1,0,154,1,1.1,0.9
7108,1,0.22,0.5,0.688989,47.290598,0,1,0,380,3,1.1,0.9
7109,1,0,-0,0,0.43,0,1,0,150,9,1.1,0.9
7110,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7111,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7112,1,45.55,-59.9,0,30.04,0,1,0,220,5,1.1,0.9
7113,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7114,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
7115,2,0,0,0,0,0,1,0,20,17,1.1,0.9
7116,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7117,1,137.21,17.9,0,0.2,0,1,0,154,1,1.1,0.9
7118,1,127.9,-34,0,19.86,0,1,0,220,4,1.1,0.9
7119,1,-0,0,0,1.92,0,1,0,154,1,1.1,0.9
7120,1,85.9,19.6,0,0.87,0,1,0,110,3,1.1,0.9
7121,1,0,0,0,12.69,0,1,0,380,3,1.1,0.9
7122,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7123,1,285.12,105.6,0,28.53,0,1,0,380,3,1.1,0.9
7124,1,0,-0,0,29.32,0,1,0,380,3,1.1,0.9
7125,1,0,-0,0.09,7.22,0,1,0,220,21,1.1,0.9
7126,1,0.11,2.2,0,1.22,0,1,0,220,3,1.1,0.9
7127,1,-5.88,-3.76,0,0.39,0,1,0,110,18,1.1,0.9
7128,1,-0,0,0,0,0,1,0,150,8,1.1,0.9
7129,1,0,-0,0,4.86,0,1,0,220,5,1.1,0.9
7130,1,0,0,0,0,0,1,0,150,9,1.2,0.8
7131,1,184.48,56.4,0,8.06,0,1,0,380,3,1.1,0.9
7132,1,-0,0,0,9.74,0,1,0,220,5,1.1,0.9
7133,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7134,1,55.19,18,0,0.11,0,1,0,220,5,1.1,0.9
7135,1,2.4,0.5,0,2.88,0,1,0,150,10,1.1,0.9
7136,1,0,0,0,8.1,0,1,0,220,6,1.1,0.9
7137,2,0,0,0,0,0,1,0,20,8,1.1,0.9
7138,1,0,-0,0,0.28,0,1,0,110,18,1.1,0.9
7139,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7140,1,71.5,9.3,0,5.31,0,1,0,154,1,1.1,0.9
7141,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
7142,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7143,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7144,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
7145,1,16.83,3.9,0,0.79,0,1,0,110,8,1.1,0.9
7146,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7147,1,286.65,31.8,0,8.13,0,1,0,220,6,1.1,0.9
7148,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
7149,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
7150,1,0,-0,0,0.95,0,1,0,220,5,1.1,0.9
7151,1,-0,-0,0,2.74,0,1,0,220,3,1.1,0.9
7152,1,252.05,42.6,0,12.62,0,1,0,220,7,1.1,0.9
7153,1,28.09,9.3,0,0.12,0,1,0,110,19,1.1,0.9
7154,1,5.58,1.7,0,0.48,0,1,0,110,12,1.1,0.9
7155,1,0,0,0,3.48,0,1,0,380,3,1.1,0.9
7156,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7157,1,148.35,24.7,0.078499,1.141501,0,1,0,220,5,1.1,0.9
7158,1,5.11,-0,0,4.97,0,1,0,110,18,1.1,0.9
7159,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7160,1,-0,0,0,1.26,0,1,0,150,9,1.1,0.9
7161,1,0,0,0.51746,3.458783,0,1,0,380,3,1.1,0.9
7162,1,-0,0,0,3.08,0,1,0,380,3,1.1,0.9
7163,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7164,2,0,0,0,0,0,1,0,20,20,1.1,0.9
7165,1,49.61,7.1,0,1.05,0,1,0,110,3,1.1,0.9
7166,1,204.02,26.6,0,11.96,0,1,0,400,1,1.1,0.9
7167,1,-0,-0,0,0,0,1,0,20,18,1.1,0.9
7168,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7169,1,18.47,5.6,0,0.2,0,1,0,110,12,1.1,0.9
7170,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7171,1,201.94,43.6,0,6.3,0,1,0,220,4,1.1,0.9
7172,1,27.4,3.6,0,1.74,0,1,0,154,1,1.1,0.9
7173,2,0,0,0,0,0,1,0,20,9,1.2,0.8
7174,1,-0,-0,0,39.21,0,1,0,380,1,1.1,0.9
7175,1,23.6,7.8,0,0.68,0,1,0,110,19,1.1,0.9
7176,1,0,0,0,0.34,0,1,0,150,9,1.1,0.9
7177,1,-7.61,2.5,0,0.5,0,1,0,150,9,1.1,0.9
7178,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7179,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7180,1,359.89,32.4,0,4.5,0,1,0,220,4,1.1,0.9
7181,1,35.19,8.9,0.039602,1.700398,0,1,0,220,4,1.1,0.9
7182,1,60.8,7.9,0,0.1,0,1,0,154,1,1.1,0.9
7183,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7184,1,-0,0,0.12,12.76,0,1,0,220,21,1.1,0.9
7185,1,-0,-0,0,2.8,0,1,0,154,1,1.1,0.9
7186,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7187,1,-0,0,0,0.88,0,1,0,110,3,1.1,0.9
7188,1,1.9,0,0,0.5,0,1,0,110,18,1.1,0.9
7189,1,-0,0,0,121.29,0,1,0,380,5,1.1,0.9
7190,1,104.79,33.3,0,16.89,0,1,0,220,6,1.1,0.9
7191,1,18.69,5.6,0,1.12,0,1,0,110,12,1.1,0.9
7192,1,202.6,62.3,0.118766,18.421234,0,1,0,220,5,1.1,0.9
7193,1,191.9,70.7,0,19.08,0,1,0,220,4,1.1,0.9
7194,1,136.62,29.2,0,2.69,0,1,0,220,5,1.1,0.9
7195,1,54.64,9.9,0,11.56,0,1,0,220,5,1.1,0.9
7196,1,240.8,83.4,0,17.73,0,1,0,380,20,1.1,0.9
7197,1,0,-0,0,1.37,0,1,0,220,1,1.1,0.9
7198,1,0,0,0,0.95,0,1,0,220,4,1.1,0.9
7199,1,-0,-0,0,1.09,0,1,0,150,9,1.1,0.9
7200,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7201,1,-0,-0,0,0.45,0,1,0,220,20,1.1,0.9
7202,1,-24.03,7.9,0,0.25,0,1,0,150,9,1.1,0.9
7203,1,14.92,-8.73,0,34.66,0,1,0,220,5,1.1,0.9
7204,1,-0,0,0,0.31,0,1,0,150,9,1.1,0.9
7205,1,11.47,4.7,0,1.54,0,1,0,110,18,1.1,0.9
7206,1,78.16,10.2,0,58.47,0,1,0,400,1,1.1,0.9
7207,1,14.31,4.9,0.038998,12.341002,0,1,0,220,5,1.1,0.9
7208,1,17.27,9.8,0,7.61,0,1,0,150,9,1.1,0.9
7209,1,-0,-0,0,145.62,0,1,0,400,1,1.1,0.9
7210,1,-0,-0,0,1.17,0,1,0,150,8,1.1,0.9
7211,1,-0,0,0,18.54,0,1,0,380,3,1.1,0.9
7212,1,0,0,0,2.57,0,1,0,380,1,1.1,0.9
7213,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7214,1,0,0,0,26,0,1,0,380,1,1.1,0.9
7215,1,0,0,0,94.945914,0,1,0,380,17,1.1,0.9
7216,1,213.19,87.6,0,9.53,0,1,0,220,3,1.1,0.9
7217,1,4.15,1.1,0,10.69,0,1,0,380,10,1.1,0.9
7218,1,50.43,6.6,0,1.24,0,1,0,154,1,1.1,0.9
7219,1,-0,-0,0,98.2,0,1,0,380,5,1.1,0.9
7220,1,43.71,10,0,23.59,0,1,0,380,6,1.1,0.9
7221,1,40.39,8.7,0.075047,50.85006,0,1,0,380,2,1.1,0.9
7222,1,2.73,1.3,0,0.16,0,1,0,110,18,1.1,0.9
7223,1,-0,-0,0.049332,27.640668,0,1,0,380,4,1.1,0.9
7224,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7225,1,-19.22,6.3,0,1.02,0,1,0,150,9,1.1,0.9
7226,1,24.47,7.3,0,0.77,0,1,0,110,12,1.1,0.9
7227,1,-0,0,0,15.76,0,1,0,220,12,1.1,0.9
7228,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7229,1,135.9,29.6,0,15.4,0,1,0,220,5,1.1,0.9
7230,1,12.67,2.5,0,0.42,0,1,0,110,3,1.1,0.9
7231,1,-0,0,1.258518,11.87411,0,1,0,380,7,1.1,0.9
7232,1,61.96,31.1,0,0.37,0,1,0,220,5,1.1,0.9
7233,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7234,1,0,0,0,5.5,0,1,0,150,9,1.1,0.9
7235,1,65.13,25.6,0,11.54,0,1,0,220,3,1.1,0.9
7236,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7237,1,119.96,33.6,0,3.72,0,1,0,220,5,1.1,0.9
7238,1,0,-0,0,0.83,0,1,0,380,6,1.1,0.9
7239,1,40.21,14,0.020146,0.269854,0,1,0,110,19,1.1,0.9
7240,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7241,1,0.11,35.9,0.29124,18.2273,0,1,0,380,4,1.1,0.9
7242,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7243,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7244,1,359.89,220.4,0,46.92,0,1,0,380,3,1.1,0.9
7245,1,-0,-0,0,20.79,0,1,0,380,3,1.1,0.9
7246,1,78.79,44.9,0,6.34,0,1,0,150,8,1.1,0.9
7247,1,-0,0,0.057201,0.402799,0,1,0,110,18,1.1,0.9
7248,1,12.23,1.6,0,4,0,1,0,154,1,1.1,0.9
7249,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7250,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7251,1,73.54,31.4,0.039096,2.300904,0,1,0,220,5,1.1,0.9
7252,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7253,1,72.88,11.1,0,2.7,0,1,0,220,4,1.1,0.9
7254,1,57.59,5.9,0.059373,5.140627,0,1,0,220,4,1.1,0.9
7255,1,30.46,4,0,5.34,0,1,0,154,1,1.1,0.9
7256,1,-0,-0,0,0.99,0,1,0,220,1,1.1,0.9
7257,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7258,1,1.96,91.2,0.703792,89.782606,0,1,0,380,4,1.1,0.9
7259,1,0,-0,0,1.94,0,1,0,220,4,1.1,0.9
7260,1,-119.4,-359.4,0,39.39,0,1,0,400,1,1.1,0.9
7261,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7262,2,0,0,0,0,0,1,0,20,22,1.1,0.9
7263,1,14.09,7.1,0,0.84,0,1,0,110,18,1.1,0.9
7264,1,68.74,68,0,13.59,0,1,0,220,16,1.1,0.9
7265,1,31.8,18,0,0.06,0,1,0,150,9,1.1,0.9
7266,1,-0,-0,0,0.29,0,1,0,150,9,1.1,0.9
7267,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7268,1,-0,-0,0,29.32,0,1,0,380,8,1.1,0.9
7269,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7270,1,120.84,78.7,0,5.27,0,1,0,220,17,1.1,0.9
7271,1,318.74,81.8,0.275203,1.863598,0,1,0,220,4,1.1,0.9
7272,1,-0,-0,0,16.57,0,1,0,380,1,1.1,0.9
7273,1,0,-0,0.471049,0.717086,0,1,0,380,14,1.1,0.9
7274,1,0,-0,0,171.844376,0,1,0,380,5,1.1,0.9
7275,1,141.91,128,0,7.73,0,1,0,220,3,1.1,0.9
7276,1,15.17,1.9,0,4.71,0,1,0,154,1,1.1,0.9
7277,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7278,1,268.2,-257.9,0,42.56,0,1,0,380,3,1.1,0.9
7279,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7280,1,-15.89,-6.42,0,38.662969,0,1,0,380,5,1.1,0.9
7281,1,-0,0,0.181549,24.230889,0,1,0,220,18,1.2,0.8
7282,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7283,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
7284,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
7285,1,0,0,0,0.31,0,1,0,150,9,1.1,0.9
7286,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
7287,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
7288,1,-0,-0,0.198366,-0.008774,0,1,0,380,6,1.1,0.9
7289,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7290,1,5.25,1.6,0,0.53,0,1,0,110,12,1.1,0.9
7291,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7292,1,0,-0,0,2.34,0,1,0,154,1,1.1,0.9
7293,1,0,0,0,16.87,0,1,0,154,1,1.1,0.9
7294,1,88.4,-5.9,0,3.32,0,1,0,220,4,1.1,0.9
7295,1,11.04,1.6,0,0.66,0,1,0,110,18,1.1,0.9
7296,1,10.16,0.8,0,0.9,0,1,0,110,3,1.1,0.9
7297,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7298,1,35.48,30.5,0,265.721081,0,1,0,380,9,1.2,0.8
7299,1,-22.8,-16.4,0,0.19,0,1,0,110,21,1.1,0.9
7300,1,-4.66,1.11,0,0.19,0,1,0,110,18,1.1,0.9
7301,1,12.45,3.8,0,1.01,0,1,0,110,18,1.1,0.9
7302,1,-4.89,-2.4,0,0.25,0,1,0,110,18,1.1,0.9
7303,1,0,0,0.090774,3.730444,0,1,0,220,18,1.1,0.9
7304,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7305,1,546.99,10.7,0,18.07,0,1,0,380,6,1.1,0.9
7306,1,63.7,42.7,0,1.29,0,1,0,110,18,1.1,0.9
7307,1,-0.12,-1.74,0,0,0,1,0,380,8,1.2,0.8
7308,1,-0,-0,0.232315,-0.193596,0,1,0,380,6,1.1,0.9
7309,1,208.16,13.3,0,4.61,0,1,0,220,6,1.1,0.9
7310,1,-0,0,0.077493,3.252507,0,1,0,110,12,1.1,0.9
7311,1,0,0,0,0.06,0,1,0,220,21,1.1,0.9
7312,1,120.07,6.83,0,13.51,0,1,0,220,14,1.1,0.9
7313,1,-0,-0,0.090774,2.110444,0,1,0,220,18,1.1,0.9
7314,1,-28.14,-0.76,0,0.1,0,1,0,220,5,1.1,0.9
7315,1,58.79,33.4,0,12.95,0,1,0,220,6,1.1,0.9
7316,1,29.51,13,0,2.32,0,1,0,220,6,1.1,0.9
7317,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7318,1,90.04,24.5,0,0.62,0,1,0,110,8,1.1,0.9
7319,1,-0,0,0,4.34,0,1,0,220,5,1.1,0.9
7320,1,17.87,-8.59,0,0.21,0,1,0,220,5,1.1,0.9
7321,1,-0,0,0.120181,7.369819,0,1,0,220,5,1.1,0.9
7322,1,-0,0,0.287116,4.880736,0,1,0,380,3,1.1,0.9
7323,1,-58.77,18.7,0,4.23,0,1,0,150,10,1.1,0.9
7324,1,-0,0,0,40.291745,0,1,0,380,5,1.1,0.9
7325,1,0,-0,0,23.76,0,1,0,380,8,1.1,0.9
7326,1,0,0,0.27075,87.43435,0,1,0,380,18,1.2,0.8
7327,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7328,1,0,-0,0,45.86,0,1,0,380,13,1.1,0.9
7329,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7330,1,-0,0,0,11.27,0,1,0,380,3,1.1,0.9
7331,1,5.58,2.5,0,0.52,0,1,0,110,18,1.1,0.9
7332,1,5.58,3.8,0,0.88,0,1,0,110,18,1.1,0.9
7333,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7334,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7335,1,0,0,0,1.15,0,1,0,150,9,1.1,0.9
7336,1,76.5,35,0,1.45,0,1,0,220,6,1.1,0.9
7337,1,29.61,9.8,0,0.17,0,1,0,110,19,1.1,0.9
7338,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7339,1,0,0,0,8.155532,0,1,0,380,5,1.1,0.9
7340,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
7341,1,0.1,-9.6,0,1.3,0,1,0,220,3,1.1,0.9
7342,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7343,1,173.86,38.31,0,2.18,0,1,0,220,5,1.1,0.9
7344,1,0,-0,0.03846,5.16154,0,1,0,220,1,1.1,0.9
7345,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7346,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7347,1,-0,0,0,29.76,0,1,0,220,22,1.1,0.9
7348,1,-0,-0,0,2.81,0,1,0,154,1,1.1,0.9
7349,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7350,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7351,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7352,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7353,1,177.49,36.4,0,26.03,0,1,0,220,4,1.1,0.9
7354,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7355,1,142.01,40.5,0.112754,0.266039,0,1,0,110,19,1.1,0.9
7356,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7357,1,41.59,5.5,0,3.32,0,1,0,154,1,1.1,0.9
7358,1,-12.92,-1.53,0,0.96,0,1,0,110,18,1.1,0.9
7359,1,33.11,18.8,0,1.35,0,1,0,150,9,1.1,0.9
7360,1,0,0,0,1.31,0,1,0,220,4,1.1,0.9
7361,1,0,0,0,0,0,1,0,20,5,1.1,0.9
7362,1,190.7,35,0,2.14,0,1,0,150,8,1.1,0.9
7363,1,15.63,4.4,0,0.74,0,1,0,110,22,1.1,0.9
7364,1,20.63,2.7,0,2.81,0,1,0,154,1,1.1,0.9
7365,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7366,1,101.63,43.7,0,11.87,0,1,0,150,9,1.1,0.9
7367,1,0,0,0,13.25,0,1,0,380,1,1.1,0.9
7368,1,-0,0,0.038705,1.011295,0,1,0,110,15,1.1,0.9
7369,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7370,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7371,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7372,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7373,1,22.18,10.1,0,0.14,0,1,0,110,18,1.1,0.9
7374,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7375,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7376,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7377,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7378,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7379,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7380,1,0,8.8,0,18.87,0,1,0,150,9,1.2,0.8
7381,2,0,0,0,0,0,1,0,15.5,1,1.1,0.9
7382,1,26.56,10,0,84.57,0,1,0,380,4,1.1,0.9
7383,1,330.86,75.5,0,22.74,0,1,0,380,6,1.1,0.9
7384,1,-0,0,0,12.01,0,1,0,380,1,1.1,0.9
7385,1,12.45,2.5,0,0.22,0,1,0,110,18,1.1,0.9
7386,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7387,1,0,0,0.073897,1.024333,0,1,0,220,1,1.1,0.9
7388,2,0,0,0,0,0,1,0,20,22,1.1,0.9
7389,1,0,0,0,39.95,0,1,0,380,5,1.1,0.9
7390,1,5.03,1.3,0,0.53,0,1,0,110,18,1.1,0.9
7391,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7392,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7393,1,0,-0,0,9.59,0,1,0,380,3,1.1,0.9
7394,1,-0,-0,0,12.96,0,1,0,380,6,1.1,0.9
7395,1,-0,-0,0.181549,18.620889,0,1,0,220,18,1.1,0.9
7396,1,23.27,7.9,0.081251,7.368749,0,1,0,220,5,1.1,0.9
7397,1,0,0,0,5.173673,0,1,0,220,24,1.1,0.9
7398,1,207.4,72.7,0,30.78,0,1,0,220,6,1.1,0.9
7399,1,47.43,26.9,0,6.37,0,1,0,150,9,1.1,0.9
7400,1,34.65,17.4,0,0.89,0,1,0,220,5,1.1,0.9
7401,1,0,0,0.263214,3.036617,0,1,0,220,19,1.1,0.9
7402,1,68.44,9,0,4.93,0,1,0,154,1,1.1,0.9
7403,1,0,0,0,0.06,0,1,0,110,21,1.1,0.9
7404,1,322.24,39.3,0,7.3,0,1,0,220,4,1.1,0.9
7405,1,10.38,0.5,0,0.04,0,1,0,150,9,1.1,0.9
7406,1,0,0,0.11885,-0.089137,0,1,0,380,6,1.1,0.9
7407,1,-0,0,0.029104,22.310896,0,1,0,380,4,1.1,0.9
7408,1,27.65,14.2,0,4.05,0,1,0,220,5,1.1,0.9
7409,1,175.31,51.2,0,46.39,0,1,0,380,20,1.1,0.9
7410,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7411,1,24.36,7.3,0,0.46,0,1,0,110,12,1.1,0.9
7412,1,0,-0,0.670766,-0.531023,0,1,0,380,8,1.2,0.8
7413,1,38.9,22,0,4.46,0,1,0,150,9,1.1,0.9
7414,1,0,0,0.404001,4.446629,0,1,0,380,5,1.1,0.9
7415,1,4.15,1.3,0,0.78,0,1,0,110,18,1.1,0.9
7416,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
7417,1,-19.07,-6.06,0,16.68,0,1,0,220,11,1.1,0.9
7418,1,54.64,25,0,1.21,0,1,0,110,12,1.1,0.9
7419,1,39.78,22.6,0,2.32,0,1,0,150,9,1.1,0.9
7420,1,-0,-0,0,22.93,0,1,0,150,9,1.2,0.8
7421,1,54.36,7.1,0,1.4,0,1,0,154,1,1.1,0.9
7422,1,5.58,2.5,0,1.5,0,1,0,110,18,1.1,0.9
7423,1,161.88,12.1,0.039183,7.280613,0,1,0,220,13,1.1,0.9
7424,1,20.87,2.8,0,0.97,0,1,0,110,18,1.1,0.9
7425,1,-0,0,0.037961,6.562039,0,1,0,220,11,1.1,0.9
7426,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7427,1,-0,0,0,0.04,0,1,0,150,9,1.1,0.9
7428,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7429,1,4.04,1.3,0,0.98,0,1,0,110,19,1.1,0.9
7430,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
7431,1,87.75,10.8,0,0.35,0,1,0,220,5,1.1,0.9
7432,1,58.14,29.5,0,41.35,0,1,0,150,8,1.1,0.9
7433,1,7.22,3.3,0,2.67,0,1,0,110,22,1.1,0.9
7434,1,-0,-0,0,-0.46,0,1,0,380,6,1.1,0.9
7435,1,8.09,2.7,0,1.08,0,1,0,110,19,1.1,0.9
7436,1,-14.81,-0.52,0,0.13,0,1,0,110,18,1.1,0.9
7437,1,87.38,-90.15,0,16.05,0,1,0,220,3,1.1,0.9
7438,1,169.47,23.3,0,3.74,0,1,0,220,6,1.1,0.9
7439,1,-0,-0,0,4.74,0,1,0,154,1,1.1,0.9
7440,1,78.14,57.6,0.233839,24.774621,0,1,0,380,4,1.1,0.9
7441,1,0,-0,0.278965,11.049132,0,1,0,380,16,1.1,0.9
7442,1,-29.96,-21.31,0,0,0,1,0,150,8,1.1,0.9
7443,1,0,-0,0,5.02,0,1,0,220,10,1.1,0.9
7444,1,-0,-0,0,11.55,0,1,0,380,1,1.1,0.9
7445,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7446,1,-2.27,-1.81,0,42.76,0,1,0,380,4,1.1,0.9
7447,2,0,0,0,0,0,1,0,20,7,1.1,0.9
7448,1,0,0,0,38.24,0,1,0,400,1,1.1,0.9
7449,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
7450,1,0,-0,0,9.34,0,1,0,220,5,1.1,0.9
7451,1,128.48,115,0,12.29,0,1,0,380,3,1.1,0.9
7452,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7453,1,0,-0,0.091693,56.645921,0,1,0,380,1,1.1,0.9
7454,1,99.4,-347.1,0,31.86,0,1,0,380,3,1.1,0.9
7455,1,11.8,1.9,0,1.6,0,1,0,110,18,1.1,0.9
7456,1,0,-0,0,9.06,0,1,0,220,3,1.1,0.9
7457,1,40.39,5.3,0,1.74,0,1,0,154,1,1.1,0.9
7458,1,43.6,13,0,2.47,0,1,0,220,5,1.1,0.9
7459,1,134.16,19.3,0,68.84,0,1,0,380,16,1.1,0.9
7460,1,-55.83,-31.99,0,2.88,0,1,0,110,8,1.1,0.9
7461,1,213.1,-12.3,0,30.87,0,1,0,380,6,1.1,0.9
7462,1,103.38,15.6,0.040271,2.879729,0,1,0,220,5,1.1,0.9
7463,1,152.71,1.1,0,5.58,0,1,0,220,4,1.1,0.9
7464,1,332.98,77.16,0,17.43,0,1,0,220,5,1.1,0.9
7465,1,45.14,25.6,0,9.9,0,1,0,150,9,1.1,0.9
7466,1,0,-0,0,11.9,0,1,0,154,1,1.1,0.9
7467,1,0,0,0,3.41,0,1,0,220,6,1.1,0.9
7468,1,2.47,-0.62,0,2.54,0,1,0,150,1,1.1,0.9
7469,1,38.9,22,0,5.67,0,1,0,150,9,1.1,0.9
7470,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7471,1,50.49,13.1,0,1.29,0,1,0,220,4,1.1,0.9
7472,1,0,0,0,1.23,0,1,0,220,3,1.1,0.9
7473,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7474,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7475,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7476,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7477,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7478,1,53.43,11.6,0,2,0,1,0,220,5,1.1,0.9
7479,1,25.54,8.38,0,1.07,0,1,0,220,4,1.1,0.9
7480,1,178.04,23.2,0,3.36,0,1,0,154,1,1.1,0.9
7481,1,-15.91,-6.11,0,0.21,0,1,0,110,23,1.1,0.9
7482,1,0,0,0,0.66,0,1,0,380,6,1.1,0.9
7483,1,135.25,46.5,0.039444,12.660556,0,1,0,220,13,1.1,0.9
7484,1,19.45,7.3,0,0.14,0,1,0,110,18,1.1,0.9
7485,1,72.56,22.1,0,0.46,0,1,0,110,21,1.1,0.9
7486,1,-0,-0,0,2.74,0,1,0,220,3,1.1,0.9
7487,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7488,1,-0,0,0,1.23,0,1,0,220,3,1.1,0.9
7489,2,0,0,0,0,0,1,0,19,1,1.1,0.9
7490,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7491,1,-0,0,0,4.86,0,1,0,220,10,1.1,0.9
7492,1,624.71,159.7,0,19.88,0,1,0,380,6,1.1,0.9
7493,1,-0,0,0,7.84,0,1,0,220,5,1.1,0.9
7494,1,257.83,45.1,0,2.88,0,1,0,220,3,1.1,0.9
7495,1,13.44,3,0,0.98,0,1,0,110,18,1.1,0.9
7496,1,-0,-0,0,0.16,0,1,0,150,9,1.1,0.9
7497,1,0,-0,0,0.93,0,1,0,110,18,1.1,0.9
7498,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7499,2,0,0,0,0,0,1,0,20,20,1.1,0.9
7500,1,57.81,32.8,0,5.79,0,1,0,150,9,1.1,0.9
7501,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7502,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7503,1,16.92,-0,0,0.57,0,1,0,220,5,1.1,0.9
7504,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7505,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7506,1,0,-0,0.234321,-0.195267,0,1,0,380,6,1.1,0.9
7507,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7508,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7509,1,-0,0,0,0.19,0,1,0,220,5,1.1,0.9
7510,1,28.76,30,0,1.82,0,1,0,150,9,1.1,0.9
7511,2,0,0,0,0,0,1,0,20,22,1.1,0.9
7512,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7513,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7514,1,0,0,0,1.66,0,1,0,150,9,1.1,0.9
7515,1,-0,-0,1.175023,84.993965,0,1,0,380,5,1.1,0.9
7516,1,0,0,0.714478,10.088417,0,1,0,220,3,1.1,0.9
7517,1,250.95,48.9,0,8.36,0,1,0,220,5,1.1,0.9
7518,1,319.62,114.2,0,22.01,0,1,0,380,6,1.1,0.9
7519,1,-0,-0,0,17.81,0,1,0,380,1,1.1,0.9
7520,1,1.78,8.8,0,0.16,0,1,0,150,9,1.1,0.9
7521,1,0.22,1.6,0,0.23,0,1,0,220,3,1.1,0.9
7522,1,-0,0,0,1.33,0,1,0,150,9,1.1,0.9
7523,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7524,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7525,1,0,0,0,0.32,0,1,0,150,9,1.1,0.9
7526,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7527,1,0,0,0.037754,6.272246,0,1,0,220,3,1.1,0.9
7528,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7529,1,20.22,6.1,0,1.24,0,1,0,110,21,1.1,0.9
7530,1,89.94,12.8,0.039396,0.060453,0,1,0,150,1,1.1,0.9
7531,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7532,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7533,1,-0,-0,0,0.23,0,1,0,110,18,1.1,0.9
7534,1,52.78,62.8,0.460556,14.875393,0,1,0,220,13,1.1,0.9
7535,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
7536,1,23.05,7.7,0,0.52,0,1,0,110,19,1.1,0.9
7537,1,0,0,0.094757,-0.276956,0,1,0,220,19,1.1,0.9
7538,1,-0,-0,0.252685,6.907589,0,1,0,220,19,1.1,0.9
7539,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7540,2,0,0,0,0,0,1,0,20,22,1.1,0.9
7541,1,55.26,-0,0,1.05,0,1,0,220,4,1.1,0.9
7542,1,-11.81,-12,0,19.39,0,1,0,220,4,1.1,0.9
7543,1,-0,-0,0.390917,96.684236,0,1,0,380,3,1.1,0.9
7544,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7545,1,0,-0,0,35.06,0,1,0,380,8,1.1,0.9
7546,1,0,-0,0,0.48,0,1,0,150,9,1.1,0.9
7547,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7548,1,13.11,0.7,0,0.5,0,1,0,220,3,1.1,0.9
7549,1,-0,-0,0,0.45,0,1,0,110,12,1.1,0.9
7550,1,90.16,11.7,0,1.75,0,1,0,154,1,1.1,0.9
7551,2,0,0,0,0,0,1,0,20,7,1.1,0.9
7552,1,116.58,28.8,0.0502,4.2998,0,1,0,220,4,1.1,0.9
7553,1,3.27,1.7,0,0.53,0,1,0,110,23,1.1,0.9
7554,1,198.86,36.4,0,7.79,0,1,0,220,6,1.1,0.9
7555,1,0,0,0,8.19,0,1,0,220,5,1.1,0.9
7556,2,0,0,0,0,0,1,0,10.3,1,1.1,0.9
7557,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7558,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7559,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7560,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7561,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7562,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7563,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7564,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7565,1,0,0,0.44806,95.507515,0,1,0,380,11,1.1,0.9
7566,1,191.46,28.8,0,2.03,0,1,0,150,10,1.1,0.9
7567,1,0,0,0,10.13,0,1,0,220,5,1.1,0.9
7568,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
7569,1,42.57,5.5,0,3.4,0,1,0,154,1,1.1,0.9
7570,1,49.18,15.3,0,12.29,0,1,0,220,6,1.1,0.9
7571,1,0,-0,0,0.18,0,1,0,220,5,1.1,0.9
7572,1,0,-0,0,2.18,0,1,0,220,1,1.1,0.9
7573,1,-0,0.2,0,0.12,0,1,0,220,3,1.1,0.9
7574,1,-22.2,-5.79,0,5.28,0,1,0,380,3,1.2,0.8
7575,1,0,-0,0.090774,3.340444,0,1,0,220,18,1.1,0.9
7576,1,167.99,11.5,0.565068,6.959861,0,1,0,220,5,1.1,0.9
7577,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
7578,1,11.79,1.6,0,2.88,0,1,0,154,1,1.1,0.9
7579,1,117.78,17.6,0,1.03,0,1,0,150,8,1.1,0.9
7580,1,26.56,5.8,0,13.48,0,1,0,220,4,1.1,0.9
7581,1,-0,-0,0,0.53,0,1,0,110,21,1.1,0.9
7582,1,74.21,9.2,0,7.77,0,1,0,220,4,1.1,0.9
7583,1,-0,-0,0.117944,0.021542,0,1,0,220,6,1.1,0.9
7584,1,12.35,4.6,0.038844,2.201156,0,1,0,110,18,1.1,0.9
7585,2,0,0,0,0,0,1,0,9,1,1.1,0.9
7586,1,36.28,11.1,0,1.14,0,1,0,110,21,1.1,0.9
7587,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7588,1,38.36,12.6,0,0.97,0,1,0,110,15,1.1,0.9
7589,1,8.09,2.7,0,0.8,0,1,0,110,19,1.1,0.9
7590,1,83.05,17.1,0,5.78,0,1,0,220,20,1.1,0.9
7591,1,39.23,26,0,8.07,0,1,0,220,1,1.1,0.9
7592,1,92.88,13.4,0,0.23,0,1,0,220,4,1.1,0.9
7593,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7594,1,20.52,2.7,0,0.31,0,1,0,154,1,1.1,0.9
7595,1,-0,-0,0,2.84,0,1,0,220,1,1.1,0.9
7596,1,-0,0,0,4.99,0,1,0,220,1,1.1,0.9
7597,1,12.78,3.9,0,0.77,0,1,0,110,12,1.1,0.9
7598,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7599,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7600,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7601,1,173.33,39.45,0,63.31,0,1,0,380,13,1.1,0.9
7602,1,379.45,74.37,0,0,0,1,0,220,2,1.1,0.9
7603,1,-0,-7.5,0,0,0,1,0,150,9,1.1,0.9
7604,1,-0,0,0,0.2,0,1,0,220,5,1.1,0.9
7605,1,269.4,36.3,0,16.01,0,1,0,220,5,1.1,0.9
7606,1,-0,0,0,0.89,0,1,0,220,5,1.1,0.9
7607,1,13.66,4.2,0.020558,0.199442,0,1,0,110,21,1.1,0.9
7608,1,-11.01,3.6,0,0.55,0,1,0,150,9,1.1,0.9
7609,1,-0,0,0.117914,10.521738,0,1,0,220,3,1.1,0.9
7610,1,12.11,-0,0,0.6,0,1,0,220,4,1.1,0.9
7611,1,74.97,21,0,0.56,0,1,0,110,21,1.1,0.9
7612,1,25.14,8.3,0,0.09,0,1,0,110,19,1.1,0.9
7613,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7614,1,63.86,8.3,0,4,0,1,0,154,1,1.1,0.9
7615,1,32.23,25.1,0,0.8,0,1,0,150,9,1.1,0.9
7616,1,15.17,1.9,0,3.05,0,1,0,154,1,1.1,0.9
7617,1,78.46,44.5,0,0.04,0,1,0,150,9,1.1,0.9
7618,1,5.03,1.7,0,0.49,0,1,0,110,19,1.1,0.9
7619,1,9.07,3,0,1.37,0,1,0,110,19,1.1,0.9
7620,1,30.27,17.2,0,0.36,0,1,0,150,9,1.1,0.9
7621,1,82.5,26.1,0.15448,6.28552,0,1,0,220,7,1.1,0.9
7622,1,15.83,3.1,0.154498,-0.265705,0,1,0,380,9,1.1,0.9
7623,1,2.07,1.4,0,1.07,0,1,0,110,18,1.1,0.9
7624,1,49.07,18.7,0,5.36,0,1,0,220,3,1.1,0.9
7625,2,0,0,0,0,0,1,0,20,17,1.1,0.9
7626,1,0,-0,0.294914,17.471387,0,1,0,380,2,1.1,0.9
7627,1,111.67,14.5,0,22.12,0,1,0,154,1,1.1,0.9
7628,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7629,1,8.96,0.5,0.115193,3.024006,0,1,0,110,18,1.1,0.9
7630,1,58.36,15.4,0,0.45,0,1,0,220,3,1.1,0.9
7631,1,-0,0,0,14.04,0,1,0,220,5,1.1,0.9
7632,1,288.51,111.6,0,34.93,0,1,0,380,3,1.1,0.9
7633,1,15.52,4.7,0,2.05,0,1,0,110,12,1.1,0.9
7634,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7635,1,6.01,17.7,0,0.58,0,1,0,150,9,1.1,0.9
7636,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7637,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7638,1,-0,-0,0.07741,7.45259,0,1,0,220,5,1.1,0.9
7639,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7640,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7641,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
7642,1,30.13,4,0,6.91,0,1,0,154,1,1.1,0.9
7643,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
7644,1,0,-0,0,49.26,0,1,0,400,1,1.1,0.9
7645,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7646,1,0,0,0,2.59,0,1,0,220,7,1.1,0.9
7647,1,-0,0,0,29.01,0,1,0,400,1,1.1,0.9
7648,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7649,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7650,1,22.81,3,0,3.58,0,1,0,154,1,1.1,0.9
7651,1,-0,0,0,0.05,0,1,0,150,9,1.1,0.9
7652,1,-0,0,0,1.06,0,1,0,150,8,1.1,0.9
7653,1,0,-0,0,0.22,0,1,0,150,8,1.1,0.9
7654,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7655,1,-0,0,0,0.4,0,1,0,220,3,1.1,0.9
7656,1,-4.88,-2.79,0,0.38,0,1,0,110,18,1.1,0.9
7657,1,110.47,48.9,0,7.78,0,1,0,150,9,1.1,0.9
7658,1,1.53,0.2,0,0.81,0,1,0,154,1,1.1,0.9
7659,1,0,-0,0,0.18,0,1,0,110,18,1.1,0.9
7660,1,75.52,38.1,0,28.66,0,1,0,220,6,1.1,0.9
7661,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7662,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
7663,1,47.98,8.5,0,29.29,0,1,0,150,8,1.1,0.9
7664,1,99.33,36,0,5.47,0,1,0,220,5,1.1,0.9
7665,1,0,0,0,0.18,0,1,0,220,5,1.1,0.9
7666,1,0,0,0,14.79,0,1,0,380,3,1.1,0.9
7667,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7668,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7669,1,-17.8,-3.78,0,0.08,0,1,0,110,18,1.1,0.9
7670,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7671,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7672,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7673,1,0,-0,0,2.24,0,1,0,154,1,1.1,0.9
7674,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7675,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7676,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7677,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7678,1,-0,-0,0.278403,6.279598,0,1,0,380,16,1.1,0.9
7679,1,0,0,0,0.23,0,1,0,380,10,1.1,0.9
7680,1,-0,-0,0,1.06,0,1,0,154,1,1.1,0.9
7681,2,0,0,0,0,0,1,0,14,1,1.1,0.9
7682,1,19.78,11.2,0,2.96,0,1,0,150,9,1.1,0.9
7683,1,2.4,0.5,0,0.06,0,1,0,220,10,1.1,0.9
7684,1,78.79,44.7,0,2.72,0,1,0,150,9,1.1,0.9
7685,1,73.1,41.5,0,0.39,0,1,0,150,9,1.1,0.9
7686,1,39.78,12.5,0,0.59,0,1,0,110,21,1.1,0.9
7687,1,0,-0,0,1.18,0,1,0,220,5,1.1,0.9
7688,1,75.52,19.7,0,6.99,0,1,0,150,8,1.1,0.9
7689,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7690,1,118.23,14.23,0,8.47,0,1,0,220,13,1.1,0.9
7691,1,128.26,40,0,3.69,0,1,0,220,3,1.1,0.9
7692,1,50.27,1,0.058848,3.14096,0,1,0,150,1,1.1,0.9
7693,1,2.4,0.5,0,1.84,0,1,0,150,10,1.1,0.9
7694,1,72.56,14.14,0,0.17,0,1,0,110,19,1.1,0.9
7695,1,156.31,5.9,0,5.79,0,1,0,220,4,1.1,0.9
7696,1,1.96,0.6,0,0.43,0,1,0,150,8,1.1,0.9
7697,1,85.69,11.2,0,1.65,0,1,0,154,1,1.1,0.9
7698,1,0,-0,0.059142,1.940858,0,1,0,220,5,1.1,0.9
7699,1,31.58,0.2,0,0,0,1,0,220,3,1.1,0.9
7700,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7701,1,0,0,0,53.04,0,1,0,380,12,1.2,0.8
7702,1,21.64,12.3,0,0.06,0,1,0,150,9,1.1,0.9
7703,1,69.32,9.1,0,51.96,0,1,0,154,1,1.1,0.9
7704,1,0.39,-0.24,0,0.15,0,1,0,110,18,1.1,0.9
7705,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
7706,1,0,-0,0,26.46055,0,1,0,220,20,1.1,0.9
7707,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7708,1,0,0,0.096104,1.033896,0,1,0,220,12,1.1,0.9
7709,1,371.03,70.5,0,28.91,0,1,0,220,5,1.1,0.9
7710,1,7.64,1,0,8.71,0,1,0,154,1,1.1,0.9
7711,1,0,0,0,3.06,0,1,0,380,5,1.1,0.9
7712,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7713,1,0,-0,0,165.34,0,1,0,380,4,1.1,0.9
7714,1,-40.34,18.3,0.235962,27.853028,0,1,0,220,4,1.1,0.9
7715,1,27.29,3.6,0,1.15,0,1,0,154,1,1.1,0.9
7716,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7717,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7718,1,-0,-0,0,0.86,0,1,0,220,6,1.1,0.9
7719,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7720,1,-0,-0,0,62.49,0,1,0,400,1,1.1,0.9
7721,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7722,2,0,0,0,0,0,1,0,20,6,1.1,0.9
7723,1,34.06,4.4,0,0.35,0,1,0,154,1,1.1,0.9
7724,1,-0,-0,0,2.08,0,1,0,220,8,1.1,0.9
7725,1,17.49,4.7,0,0.94,0,1,0,110,8,1.1,0.9
7726,1,60.32,11,0,7.68,0,1,0,220,5,1.1,0.9
7727,1,0,-0,0.432051,21.130097,0,1,0,380,2,1.1,0.9
7728,1,-0,-0,0,0.48,0,1,0,150,9,1.1,0.9
7729,1,-0,-0,0.936444,-0.728345,0,1,0,380,8,1.2,0.8
7730,1,0,-0,0,1.3,0,1,0,220,5,1.1,0.9
7731,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7732,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7733,1,-0,0,0.115812,4.47349,0,1,0,220,3,1.1,0.9
7734,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7735,1,291.56,57.4,0,13.64,0,1,0,380,6,1.1,0.9
7736,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7737,1,43.71,20,0,0.05,0,1,0,220,6,1.1,0.9
7738,1,453.88,126.6,0.183094,18.897593,0,1,0,220,14,1.1,0.9
7739,1,-0,0,0,4.87,0,1,0,150,9,1.1,0.9
7740,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7741,1,196.7,24.7,0.230883,6.557217,0,1,0,220,13,1.1,0.9
7742,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7743,2,0,0,0,0,0,1,0,15,1,1.1,0.9
7744,1,-0.47,0.1,0,0.35,0,1,0,110,18,1.1,0.9
7745,1,97.81,13.1,0,8.14,0,1,0,220,4,1.1,0.9
7746,1,0,0,0,6.4,0,1,0,150,9,1.1,0.9
7747,1,202.6,26.4,0,32.78,0,1,0,154,1,1.1,0.9
7748,1,-0,0,0.264114,2.943924,0,1,0,220,7,1.1,0.9
7749,1,97.06,-0.33,0,1.24,0,1,0,220,13,1.1,0.9
7750,2,0,0,0,0,0,1,0,15,1,1.1,0.9
7751,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
7752,1,-0,-0,0,7.85,0,1,0,220,8,1.1,0.9
7753,1,1.1,0,0,1.53,0,1,0,110,22,1.1,0.9
7754,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7755,1,-0,-0,0,29.25,0,1,0,380,1,1.2,0.8
7756,1,0,0,0,3.86,0,1,0,380,3,1.1,0.9
7757,1,0,-0,0,30.04,0,1,0,380,3,1.1,0.9
7758,1,-0,0,0,4.55,0,1,0,220,5,1.1,0.9
7759,1,51.25,54.6,0,29.46,0,1,0,150,9,1.1,0.9
7760,1,23.05,7.7,0,0.7,0,1,0,110,19,1.1,0.9
7761,1,121.17,36.6,0,2.21,0,1,0,220,5,1.1,0.9
7762,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7763,1,202.16,26.4,0,12.41,0,1,0,154,1,1.1,0.9
7764,1,44.97,56.52,0,0,0,1,0,110,18,1.1,0.9
7765,1,0,0,0.039358,8.480642,0,1,0,220,3,1.1,0.9
7766,1,-0,0,0,15.14,0,1,0,220,3,1.1,0.9
7767,1,-0,-0,0,6.93,0,1,0,380,3,1.1,0.9
7768,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7769,1,0,0,0,138.24,0,1,0,400,1,1.1,0.9
7770,1,0,-0,0,34.13,0,1,0,380,4,1.1,0.9
7771,1,0,-0,0.225625,26.287525,0,1,0,380,21,1.1,0.9
7772,1,315.14,117.3,0,183.57,0,1,0,380,6,1.1,0.9
7773,1,60.47,7.9,0,0.12,0,1,0,154,1,1.1,0.9
7774,1,-12.61,4.1,0,0.33,0,1,0,150,9,1.1,0.9
7775,1,0,-0,0,0.23,0,1,0,150,10,1.1,0.9
7776,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7777,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
7778,1,83.59,-7.2,0,12.95,0,1,0,220,10,1.1,0.9
7779,1,19.12,6.6,0,3.79,0,1,0,220,5,1.1,0.9
7780,1,-0,0,0,1.79,0,1,0,380,2,1.1,0.9
7781,1,-0,-0,0,0.57,0,1,0,110,18,1.1,0.9
7782,1,-0,-0,0.090774,1.480444,0,1,0,220,18,1.1,0.9
7783,1,21.18,2.8,0,4.73,0,1,0,154,1,1.1,0.9
7784,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7785,1,-16.62,8.7,0,7.68,0,1,0,220,10,1.1,0.9
7786,1,0,-0,0.05,4.54,0,1,0,220,21,1.1,0.9
7787,1,70.16,17.5,0,0.43,0,1,0,220,5,1.1,0.9
7788,1,0,0,0,3.36,0,1,0,154,1,1.1,0.9
7789,1,0,-0,0,0.81,0,1,0,110,8,1.1,0.9
7790,1,-0,0,0.030084,3.709916,0,1,0,220,4,1.1,0.9
7791,1,6,0.8,0,7.28,0,1,0,154,1,1.1,0.9
7792,1,0,0,0.573568,0.23309,0,1,0,380,5,1.1,0.9
7793,1,-0,-0,0,3.28,0,1,0,220,5,1.1,0.9
7794,1,31.58,8.3,0,0.42,0,1,0,150,8,1.1,0.9
7795,1,-0,-0,0,0.34,0,1,0,110,3,1.1,0.9
7796,1,457.92,114.1,0,55.629522,0,1,0,380,6,1.1,0.9
7797,1,249.97,77.1,0,36.732397,0,1,0,380,6,1.1,0.9
7798,1,85.14,11.1,0,1.33,0,1,0,154,1,1.1,0.9
7799,1,7.64,1,0,4.5,0,1,0,154,1,1.1,0.9
7800,1,0,0,0,53.34,0,1,0,400,1,1.1,0.9
7801,1,-0,-0,0,55,0,1,0,150,8,1.1,0.9
7802,1,-0,-0,0,0.43,0,1,0,150,9,1.1,0.9
7803,1,-0,-0,0,1.54,0,1,0,150,9,1.1,0.9
7804,1,63.49,16.5,0,6.24,0,1,0,220,5,1.1,0.9
7805,1,189.5,105.6,0,21.26,0,1,0,380,3,1.1,0.9
7806,1,0,0,0,2.77,0,1,0,220,10,1.1,0.9
7807,1,152.73,-17.2,0,45.85,0,1,0,220,5,1.1,0.9
7808,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7809,1,87.1,49.4,0,2.24,0,1,0,150,9,1.1,0.9
7810,1,120.73,38.1,0,0.98,0,1,0,150,8,1.1,0.9
7811,1,12.13,3,0.019465,22.220535,0,1,0,220,5,1.1,0.9
7812,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7813,1,72.12,12.5,0,2.08,0,1,0,220,4,1.1,0.9
7814,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7815,1,44.21,5.7,0,5.29,0,1,0,154,1,1.1,0.9
7816,1,0,0,0.173707,0.774894,0,1,0,110,19,1.1,0.9
7817,1,129.35,18.3,0.038959,6.891041,0,1,0,220,13,1.1,0.9
7818,1,102.16,77.1,0,91.89,0,1,0,380,3,1.1,0.9
7819,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7820,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7821,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7822,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7823,1,-13.32,20.6,0,1.16,0,1,0,150,9,1.2,0.8
7824,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
7825,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7826,1,22.95,8,0,13.14,0,1,0,380,4,1.1,0.9
7827,1,132.02,25.23,0,5.9,0,1,0,154,1,1.1,0.9
7828,1,14.41,3.25,0,5.66,0,1,0,150,1,1.1,0.9
7829,1,53.27,6.9,0,1.59,0,1,0,154,1,1.1,0.9
7830,1,445.69,84.5,0,18.02,0,1,0,380,6,1.1,0.9
7831,1,-0,-0,0,2.96,0,1,0,220,1,1.1,0.9
7832,1,14.42,4.4,0,0.86,0,1,0,110,22,1.1,0.9
7833,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7834,1,-0,-0,1.063676,6.592665,0,1,0,380,5,1.1,0.9
7835,1,138.96,90.5,0,6.8,0,1,0,380,3,1.1,0.9
7836,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7837,1,0.87,0.5,0,0,0,1,0,150,9,1.1,0.9
7838,1,-0,-0,0,24.7,0,1,0,220,5,1.1,0.9
7839,1,52.45,28.8,0,0.02,0,1,0,150,9,1.1,0.9
7840,1,-0,-0,0,17.83,0,1,0,380,1,1.1,0.9
7841,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7842,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7843,1,265.75,104.28,0,4.66,0,1,0,220,13,1.1,0.9
7844,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7845,1,-0,-0,0,4.39,0,1,0,380,3,1.1,0.9
7846,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7847,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7848,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7849,2,0,0,0,0,0,1,0,20,23,1.1,0.9
7850,1,0,0,0,55.700331,0,1,0,220,24,1.1,0.9
7851,2,0,0,0,0,0,1,0,20,2,1.1,0.9
7852,1,42.94,24.3,0,3.06,0,1,0,150,9,1.1,0.9
7853,1,0,0,0,3.62,0,1,0,220,1,1.1,0.9
7854,1,62.29,11.9,0,1.68,0,1,0,220,4,1.1,0.9
7855,1,0,0,0,0.62,0,1,0,150,9,1.1,0.9
7856,1,0,0,0,9.43,0,1,0,220,5,1.1,0.9
7857,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7858,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7859,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7860,1,0,0,0,2.77,0,1,0,154,1,1.1,0.9
7861,1,-0,-0,0,9.1,0,1,0,220,5,1.1,0.9
7862,1,-0,-0,0,1.52,0,1,0,150,9,1.1,0.9
7863,1,203.25,3.7,0.039901,0.100099,0,1,0,110,21,1.1,0.9
7864,1,-0,-0,0.233672,-0.194726,0,1,0,380,6,1.1,0.9
7865,1,22.81,3,0,2.4,0,1,0,154,1,1.1,0.9
7866,1,263.75,52.78,0,0.82,0,1,0,220,5,1.1,0.9
7867,1,-0,-0,0.057655,27.001954,0,1,0,380,3,1.1,0.9
7868,1,-0,0,0,0.64,0,1,0,154,1,1.1,0.9
7869,1,-0,-0,0.29412,8.4749,0,1,0,380,3,1.1,0.9
7870,1,5.69,1.7,0,0.87,0,1,0,110,12,1.1,0.9
7871,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7872,1,-0,0,0,36.42,0,1,0,380,9,1.2,0.8
7873,1,7.22,2.4,0,0.81,0,1,0,110,18,1.1,0.9
7874,1,13,4.3,0,0.66,0,1,0,110,19,1.1,0.9
7875,2,0,0,0,0,0,1,0,20,9,1.1,0.9
7876,1,0.98,27.4,0.158479,16.541141,0,1,0,220,4,1.1,0.9
7877,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7878,1,76.17,26,0,5.18,0,1,0,220,5,1.1,0.9
7879,1,0,0,0,3.79,0,1,0,154,1,1.1,0.9
7880,1,-0,0,0.226101,1.121004,0,1,0,380,14,1.1,0.9
7881,1,160.46,56.3,0,0.51,0,1,0,150,8,1.1,0.9
7882,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7883,1,18.23,2.4,0,0.02,0,1,0,154,1,1.1,0.9
7884,1,-0,0,0,25.13,0,1,0,380,2,1.1,0.9
7885,1,3.06,1,0,0.18,0,1,0,110,19,1.1,0.9
7886,1,0,-0,0,3.96,0,1,0,220,5,1.1,0.9
7887,1,381.29,144.3,0,0.54,0,1,0,220,5,1.1,0.9
7888,1,62.18,1.94,0,26.48,0,1,0,380,5,1.1,0.9
7889,1,-0,0,0,0.92,0,1,0,380,5,1.1,0.9
7890,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7891,1,0,-0,0.174657,-0.135844,0,1,0,150,8,1.1,0.9
7892,1,156.42,71.4,0,11.16,0,1,0,380,3,1.1,0.9
7893,1,114.07,14.9,0,0.67,0,1,0,154,1,1.1,0.9
7894,1,36.39,20.7,0,0.02,0,1,0,150,9,1.1,0.9
7895,1,0,0,0,2.04,0,1,0,110,19,1.1,0.9
7896,1,0.55,17.9,0.151979,42.926015,0,1,0,380,4,1.1,0.9
7897,1,-0,0,0,6.07,0,1,0,220,7,1.1,0.9
7898,1,166.79,38,0,1.46,0,1,0,150,8,1.1,0.9
7899,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7900,1,255.21,33.4,0,1.22,0,1,0,154,1,1.1,0.9
7901,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7902,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7903,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7904,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7905,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7906,1,28.82,3.8,0,9.18,0,1,0,154,1,1.1,0.9
7907,1,63.86,8.3,0,1.2,0,1,0,154,1,1.1,0.9
7908,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7909,1,0.01,0,0,0,0,1,0,150,9,1.2,0.8
7910,1,75.86,9.8,0,1.91,0,1,0,154,1,1.1,0.9
7911,1,112.76,24.1,0,9.41,0,1,0,220,4,1.1,0.9
7912,1,-4.86,-2.12,0,0.26,0,1,0,110,18,1.1,0.9
7913,1,-0,-0,0,11.59,0,1,0,380,1,1.1,0.9
7914,1,104.7,-12.8,0,2.25,0,1,0,220,7,1.1,0.9
7915,1,0,0,0,2.72,0,1,0,380,3,1.1,0.9
7916,1,116.4,-8.8,0,8.39,0,1,0,220,3,1.2,0.8
7917,1,150.65,34.55,0,8.44,0,1,0,220,5,1.1,0.9
7918,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7919,1,-0.17,-0.84,0,0,0,1,0,150,8,1.1,0.9
7920,1,3.06,1,0,0.95,0,1,0,110,19,1.1,0.9
7921,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
7922,1,-0,0,0,9.77,0,1,0,380,3,1.1,0.9
7923,1,58.47,33.2,0,3.77,0,1,0,150,9,1.1,0.9
7924,1,9.73,1.8,0,1.78,0,1,0,110,18,1.1,0.9
7925,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7926,1,10.49,1.8,0,2.84,0,1,0,110,18,1.1,0.9
7927,1,3.63,2.95,0,1.5,0,1,0,110,18,1.1,0.9
7928,1,0,-0,0,1.06,0,1,0,150,7,1.1,0.9
7929,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7930,2,0,0,0,0,0,1,0,20,9,1.2,0.8
7931,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7932,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7933,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7934,1,-0,0,0,1.82,0,1,0,220,6,1.1,0.9
7935,1,89.61,39.8,0,2.35,0,1,0,150,10,1.1,0.9
7936,1,45.58,-1.95,0,1.8,0,1,0,150,1,1.1,0.9
7937,1,-0,0,0,1.43,0,1,0,150,9,1.1,0.9
7938,1,-0,0,0,5.27,0,1,0,220,5,1.1,0.9
7939,2,0,0,0,0,0,1,0,20,14,1.1,0.9
7940,1,-0,0,0,1.84,0,1,0,110,19,1.1,0.9
7941,1,6.56,2.2,0.03841,1.04159,0,1,0,110,19,1.1,0.9
7942,1,-0,-0,0,9.09,0,1,0,220,5,1.1,0.9
7943,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7944,1,230.65,69.3,0,7.96,0,1,0,220,6,1.1,0.9
7945,1,0,-0,0,1.77,0,1,0,220,1,1.1,0.9
7946,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7947,1,-0,-0,0,0.12,0,1,0,150,9,1.1,0.9
7948,1,-0,0,0.039529,24.367428,0,1,0,380,5,1.1,0.9
7949,2,0,0,0,0,0,1,0,11,1,1.1,0.9
7950,1,-0,-0,0,16.92,0,1,0,380,1,1.2,0.8
7951,2,0,0,0,0,0,1,0,20,18,1.1,0.9
7952,1,27.54,3.3,0,35.45,0,1,0,380,4,1.1,0.9
7953,1,-0,-0,0,91.66,0,1,0,400,1,1.1,0.9
7954,1,0,0,0.05035,5.60965,0,1,0,220,4,1.1,0.9
7955,1,73.68,9.6,0,26.5,0,1,0,400,1,1.1,0.9
7956,1,1.09,0.3,0,0.46,0,1,0,110,19,1.1,0.9
7957,1,0,-0,0,1.408086,0,1,0,220,20,1.1,0.9
7958,1,106.6,-18.8,0,4.1,0,1,0,220,5,1.1,0.9
7959,1,3.6,1.1,0,0.25,0,1,0,110,22,1.1,0.9
7960,1,0,-0,0,20.81,0,1,0,380,8,1.1,0.9
7961,1,1.3,-0,0,0.41,0,1,0,110,18,1.1,0.9
7962,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
7963,1,0,0,0,4.42,0,1,0,380,1,1.1,0.9
7964,1,9.73,2.5,0,0.7,0,1,0,110,18,1.1,0.9
7965,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7966,2,0,0,0,0,0,1,0,20,3,1.1,0.9
7967,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7968,1,0,0,0,90.33,0,1,0,380,6,1.1,0.9
7969,1,0,0,0,18.02,0,1,0,220,5,1.1,0.9
7970,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7971,1,-0,-0,0,11.04,0,1,0,220,5,1.1,0.9
7972,1,0,-0,0,91.78,0,1,0,400,1,1.1,0.9
7973,1,17.16,9.7,0,1.61,0,1,0,150,9,1.1,0.9
7974,1,33.76,5.8,0,4.45,0,1,0,220,5,1.1,0.9
7975,1,-0,0,1.16103,-0.644889,0,1,0,380,5,1.1,0.9
7976,2,0,0,0,0,0,1,0,20,10,1.1,0.9
7977,1,157.19,56.6,0,5.61,0,1,0,220,6,1.1,0.9
7978,1,-0,0,0.059659,26.507268,0,1,0,380,1,1.1,0.9
7979,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7980,1,-0,-0,0,30.55,0,1,0,150,9,1.2,0.8
7981,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7982,1,0,0,0,5.75,0,1,0,220,1,1.1,0.9
7983,1,0,-0,0.573252,0.193341,0,1,0,380,5,1.1,0.9
7984,1,0,0,0.209041,8.836502,0,1,0,220,18,1.1,0.9
7985,1,161.77,31.2,0.040188,16.499812,0,1,0,220,5,1.1,0.9
7986,1,12.89,2.4,0,0.16,0,1,0,110,18,1.1,0.9
7987,1,0,0,2.296299,56.527719,0,1,0,380,5,1.1,0.9
7988,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7989,2,0,0,0,0,0,1,0,20,4,1.1,0.9
7990,1,0,0,0.425362,83.915128,0,1,0,380,3,1.1,0.9
7991,1,111.67,14.6,0,1.1,0,1,0,154,1,1.1,0.9
7992,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7993,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7994,1,-0,0,0,3.21,0,1,0,220,6,1.1,0.9
7995,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7996,1,-0,-0,0,4.69,0,1,0,220,4,1.1,0.9
7997,1,195.74,-32.87,0,0.83,0,1,0,380,3,1.2,0.8
7998,2,0,0,0,0,0,1,0,20,5,1.1,0.9
7999,1,152.57,41.14,0,15.57,0,1,0,220,13,1.1,0.9
8000,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8001,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8002,1,-0,0,0,6.89,0,1,0,220,22,1.1,0.9
8003,1,626.9,94.6,0,16.63,0,1,0,380,6,1.1,0.9
8004,1,21.96,7.9,0,0.08,0,1,0,110,15,1.1,0.9
8005,1,121.71,24.8,0,9.65,0,1,0,220,4,1.1,0.9
8006,1,0,0,0,16.84,0,1,0,220,22,1.1,0.9
8007,1,0,-0,0,0.58,0,1,0,220,5,1.1,0.9
8008,1,374.09,82.2,0,75.02,0,1,0,380,16,1.1,0.9
8009,1,19.23,5.5,0.038856,1.361144,0,1,0,110,22,1.1,0.9
8010,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
8011,1,101.07,8.37,0,16.58,0,1,0,380,13,1.1,0.9
8012,1,-0,-0,0,0.2,0,1,0,110,18,1.1,0.9
8013,1,19.23,7.7,0,10.73,0,1,0,110,22,1.1,0.9
8014,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8015,1,0,-0,0,50.54,0,1,0,220,22,1.1,0.9
8016,1,544.7,191.1,0,60.73,0,1,0,380,6,1.1,0.9
8017,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8018,1,73.88,6.2,0,6.83,0,1,0,220,4,1.1,0.9
8019,1,79.88,13.1,0.078753,5.501247,0,1,0,220,4,1.1,0.9
8020,1,497.76,123.8,0.23482,16.044101,0,1,0,220,13,1.1,0.9
8021,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8022,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8023,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
8024,1,24.15,8,0,0.14,0,1,0,110,19,1.1,0.9
8025,1,19.89,6,0,0.14,0,1,0,110,12,1.1,0.9
8026,1,-0,0,0,61.88,0,1,0,400,1,1.1,0.9
8027,1,34.24,-19.6,0,3.59,0,1,0,150,10,1.1,0.9
8028,1,4.8,2.2,0,1.19,0,1,0,110,22,1.1,0.9
8029,1,0,-0,0,0,0,1,0,20,14,1.1,0.9
8030,1,-0,-0,0,1.98,0,1,0,220,5,1.1,0.9
8031,1,515,140.6,0.266552,16.151011,0,1,0,220,13,1.1,0.9
8032,1,33.22,10.1,0,1.07,0,1,0,110,19,1.2,0.8
8033,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8034,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
8035,1,163.96,25.5,0,42.49,0,1,0,380,3,1.1,0.9
8036,1,15.85,5.3,0,0.49,0,1,0,110,15,1.1,0.9
8037,1,0,0,0,4.11,0,1,0,154,1,1.1,0.9
8038,1,257.97,59.35,0,18.71,0,1,0,220,5,1.1,0.9
8039,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8040,1,54.2,12.3,0,2.2,0,1,0,220,5,1.1,0.9
8041,1,0,-0,0,58.79,0,1,0,380,7,1.1,0.9
8042,1,15.19,4.1,0,2.27,0,1,0,110,18,1.1,0.9
8043,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
8044,1,169.09,18.7,0.039758,6.560242,0,1,0,220,3,1.1,0.9
8045,1,-0,0,0,0.82,0,1,0,220,3,1.1,0.9
8046,1,56.54,7.4,0,3.41,0,1,0,154,1,1.1,0.9
8047,1,0,-0,0.09832,1.38168,0,1,0,220,5,1.1,0.9
8048,1,0,-0,0,0.6,0,1,0,110,1,1.1,0.9
8049,1,74.31,42.2,0,4.4,0,1,0,150,9,1.1,0.9
8050,1,93.66,12.2,0,1.7,0,1,0,154,1,1.1,0.9
8051,1,-0.53,-0.91,0.090774,7.680444,0,1,0,220,18,1.2,0.8
8052,1,100.32,13.1,0,7.35,0,1,0,154,1,1.1,0.9
8053,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8054,1,13.33,4.4,0,2.77,0,1,0,110,19,1.1,0.9
8055,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8056,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8057,1,0,0,0,0.94,0,1,0,110,18,1.1,0.9
8058,1,12.78,2.2,0,0.48,0,1,0,110,3,1.1,0.9
8059,1,7.32,3,0,1.3,0,1,0,110,15,1.1,0.9
8060,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
8061,1,-0,-0,0,7.08,0,1,0,380,3,1.1,0.9
8062,1,52.01,29.5,0,4.19,0,1,0,150,9,1.1,0.9
8063,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8064,1,36.07,8.1,0,1.55,0,1,0,110,22,1.1,0.9
8065,1,-0,-0,0.019551,0.530449,0,1,0,220,5,1.1,0.9
8066,1,10.93,3,0,0.47,0,1,0,110,21,1.1,0.9
8067,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8068,1,32.78,12.2,0,0.93,0,1,0,150,8,1.1,0.9
8069,1,-0,0,0,0.92,0,1,0,110,12,1.1,0.9
8070,1,-0,-0,0,24.052379,0,1,0,380,5,1.1,0.9
8071,1,16.5,5,0,0.69,0,1,0,110,12,1.1,0.9
8072,1,26.12,8.7,0,0.42,0,1,0,110,19,1.1,0.9
8073,1,2.42,7.8,0,19.16,0,1,0,150,9,1.1,0.9
8074,1,23.16,6.7,0,0.2,0,1,0,110,21,1.1,0.9
8075,1,0,0,0,17.79,0,1,0,380,3,1.1,0.9
8076,1,97.07,16.75,0,6.75,0,1,0,220,13,1.1,0.9
8077,1,0,-0,0.343895,2.96342,0,1,0,380,3,1.1,0.9
8078,1,54.86,16.5,0,0.69,0,1,0,110,21,1.1,0.9
8079,1,-0,-0,0,10.43,0,1,0,380,1,1.1,0.9
8080,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8081,1,0,-0,0,15.17,0,1,0,380,8,1.1,0.9
8082,1,0,-0,0,2.66,0,1,0,220,10,1.1,0.9
8083,1,-0,-0,0,1.56,0,1,0,150,9,1.1,0.9
8084,1,33.98,12,0,1.03,0,1,0,110,15,1.1,0.9
8085,1,-0,0,0.19855,29.549,0,1,0,380,10,1.1,0.9
8086,1,23.6,7.8,0,1.21,0,1,0,110,19,1.1,0.9
8087,1,0,0,0.038832,0.271168,0,1,0,220,5,1.1,0.9
8088,2,0,0,0,0,0,1,0,20,8,1.1,0.9
8089,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8090,2,0,0,0,0,0,1,0,20,8,1.1,0.9
8091,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
8092,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8093,1,5.58,1.8,0,0.62,0,1,0,110,19,1.1,0.9
8094,1,0,-0,0,1.59,0,1,0,380,3,1.1,0.9
8095,1,0,0,0,3.59,0,1,0,220,5,1.1,0.9
8096,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8097,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8098,1,90.48,41.3,0,36.2,0,1,0,150,8,1.1,0.9
8099,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8100,1,-0,0,0,6.29,0,1,0,150,9,1.1,0.9
8101,1,-0,0,0,0.45,0,1,0,110,18,1.1,0.9
8102,1,25.68,8.5,0,0.64,0,1,0,110,19,1.1,0.9
8103,1,0,-0,0,1.01,0,1,0,220,5,1.1,0.9
8104,1,-0,-0.1,0.080282,-0.060211,0,1,0,220,6,1.1,0.9
8105,1,0,-0,0,2.94,0,1,0,220,5,1.1,0.9
8106,1,108.83,6,0,2.06,0,1,0,220,5,1.1,0.9
8107,1,0,-0,0,59.52,0,1,0,380,6,1.1,0.9
8108,1,240.15,68.3,0,3.09,0,1,0,220,7,1.1,0.9
8109,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8110,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8111,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8112,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8113,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8114,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8115,1,29.07,8.6,0,4.44,0,1,0,110,18,1.1,0.9
8116,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8117,1,17.71,5.3,0,0.25,0,1,0,110,12,1.1,0.9
8118,1,142.67,89.1,0,0.08,0,1,0,220,3,1.1,0.9
8119,1,0,-0,0,88.66,0,1,0,400,1,1.1,0.9
8120,1,-0,0,0,0.17,0,1,0,150,9,1.1,0.9
8121,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
8122,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
8123,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8124,1,3.49,1,0,0.64,0,1,0,110,18,1.1,0.9
8125,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8126,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8127,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8128,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8129,1,2.07,0.7,0,0.48,0,1,0,110,19,1.1,0.9
8130,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8131,1,0,8.5,0,12.99,0,1,0,150,9,1.1,0.9
8132,1,-0.19,-14.8,0,3.08,0,1,0,220,3,1.1,0.9
8133,1,-0,-0,0,0.17,0,1,0,110,22,1.1,0.9
8134,1,0,-0,0.080305,-0.240916,0,1,0,220,11,1.1,0.9
8135,1,0,0,0,0.33,0,1,0,150,2,1.1,0.9
8136,1,0,-0,0,0.05,0,1,0,150,9,1.1,0.9
8137,1,-0,0,0,173.790366,0,1,0,380,5,1.1,0.9
8138,1,60.47,7.9,0,6.35,0,1,0,154,1,1.1,0.9
8139,1,129.46,41.5,0,0.58,0,1,0,150,8,1.1,0.9
8140,1,15.17,1.9,0,3.36,0,1,0,154,1,1.1,0.9
8141,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8142,1,21.09,6,0,1.38,0,1,0,110,12,1.1,0.9
8143,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8144,1,22.73,7.9,0,18,0,1,0,220,4,1.1,0.9
8145,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8146,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8147,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8148,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8149,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8150,1,21.31,7,0,1.73,0,1,0,110,15,1.1,0.9
8151,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8152,1,300.51,55.2,0.019768,17.370232,0,1,0,220,11,1.1,0.9
8153,2,0,0,0,0,0,1,0,20,3,1.1,0.9
