bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8154,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8155,1,183.93,54.8,0,5.34,0,1,0,150,8,1.1,0.9
8156,1,188.63,11.3,0,8.61,0,1,0,220,3,1.1,0.9
8157,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
8158,1,0,0,0,14.53,0,1,0,220,3,1.1,0.9
8159,2,0,0,0,0,0,1,0,20,17,1.1,0.9
8160,1,9.06,1.2,0,4.2,0,1,0,154,1,1.1,0.9
8161,1,-0,0,0.06177,8.002243,0,1,0,380,1,1.1,0.9
8162,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8163,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8164,1,-0,0,0,12.61,0,1,0,220,1,1.1,0.9
8165,1,0,0,0,2.6,0,1,0,154,1,1.1,0.9
8166,1,-0,-0,0,2.95,0,1,0,154,1,1.1,0.9
8167,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8168,1,0,0,0,0.17,0,1,0,150,10,1.1,0.9
8169,1,91.04,11.9,0,1.4,0,1,0,154,1,1.1,0.9
8170,1,0,0,0,20.96,0,1,0,380,1,1.1,0.9
8171,1,0,-0,0,0.74,0,1,0,150,9,1.1,0.9
8172,1,37.27,12.4,0,0.4,0,1,0,110,19,1.1,0.9
8173,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8174,1,23.31,-6.67,0,2.15,0,1,0,150,1,1.1,0.9
8175,1,-0,-0,0,7.17,0,1,0,220,5,1.1,0.9
8176,1,0,0,0.019018,15.280983,0,1,0,380,3,1.1,0.9
8177,1,0.33,10.5,0.059307,6.200693,0,1,0,220,4,1.1,0.9
8178,1,83.62,10.9,0,3.49,0,1,0,154,1,1.1,0.9
8179,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
8180,1,0,0,0,0.59,0,1,0,110,18,1.1,0.9
8181,1,53.27,6.9,0,6.29,0,1,0,154,1,1.1,0.9
8182,1,0,-0,0,2.42,0,1,0,220,5,1.1,0.9
8183,1,245.82,35.2,0,11.99,0,1,0,220,5,1.1,0.9
8184,1,41.52,3.4,0,3.43,0,1,0,220,4,1.1,0.9
8185,1,0,0,0,0,0,1,0,20,6,1.1,0.9
8186,1,0,-0,0.181549,16.110889,0,1,0,220,18,1.1,0.9
8187,1,329.22,122.3,0.116416,34.512688,0,1,0,380,14,1.1,0.9
8188,1,7.11,3.7,0,0.24,0,1,0,110,18,1.1,0.9
8189,1,158.3,-20.5,0,2.07,0,1,0,220,3,1.1,0.9
8190,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8191,2,0,0,0,0,0,1,0,20,7,1.1,0.9
8192,1,560.42,199.8,0,90.272366,0,1,0,380,6,1.1,0.9
8193,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
8194,1,166.68,6,0,0.36,0,1,0,120,20,1.2,0.8
8195,1,0,0,0,80,0,1,0,380,12,1.1,0.9
8196,1,14.98,4.7,0,0.22,0,1,0,110,18,1.1,0.9
8197,1,-0,0,0,0.53,0,1,0,220,5,1.1,0.9
8198,1,-4.43,-3.56,0,0.26,0,1,0,110,18,1.1,0.9
8199,1,0,0,0,0,0,1,0,20,6,1.1,0.9
8200,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
8201,1,-0,0,0,1.36,0,1,0,110,21,1.1,0.9
8202,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8203,1,-0,0,0,11.52,0,1,0,220,5,1.1,0.9
8204,1,115.16,31.1,0,9.63,0,1,0,220,4,1.1,0.9
8205,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8206,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8207,1,29.97,5.87,0,0.8,0,1,0,110,18,1.1,0.9
8208,1,55.19,8.1,0,8.02,0,1,0,220,5,1.1,0.9
8209,1,31.8,13.5,0,3.62,0,1,0,220,6,1.1,0.9
8210,1,23.05,13.1,0,0.36,0,1,0,150,9,1.1,0.9
8211,1,27.32,18.8,0,1.46,0,1,0,220,3,1.1,0.9
8212,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8213,1,1.38,-1.15,0,0.5,0,1,0,110,19,1.2,0.8
8214,1,0,0,0,4.06,0,1,0,150,9,1.1,0.9
8215,1,-0,0,0,0.35,0,1,0,110,18,1.1,0.9
8216,1,64.33,-57.14,0,8.9,0,1,0,220,13,1.1,0.9
8217,1,0,-0,0,5.98,0,1,0,220,5,1.1,0.9
8218,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8219,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8220,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8221,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8222,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8223,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8224,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8225,1,79.45,45.1,0,11.93,0,1,0,150,9,1.1,0.9
8226,1,67.32,16.3,0,0.05,0,1,0,220,5,1.1,0.9
8227,1,-0,0,0,1.1,0,1,0,220,10,1.1,0.9
8228,1,49.18,40,0,1.79,0,1,0,220,3,1.1,0.9
8229,1,28.85,21.7,0.081155,5.149134,0,1,0,220,6,1.1,0.9
8230,1,0,-0,0.181156,1.859101,0,1,0,220,10,1.1,0.9
8231,1,6.89,2.5,0,0.81,0,1,0,110,18,1.1,0.9
8232,1,-0,-0,0,115.512343,0,1,0,380,5,1.1,0.9
8233,1,60.8,7.9,0,5.77,0,1,0,154,1,1.1,0.9
8234,1,0,0,0,18.66,0,1,0,380,3,1.1,0.9
8235,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8236,1,49.18,5,0,33.8,0,1,0,380,11,1.1,0.9
8237,1,105.44,7.28,0,2.52,0,1,0,220,5,1.1,0.9
8238,1,-0.14,-1.51,0,1.85,0,1,0,110,22,1.1,0.9
8239,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
8240,1,216.91,60.3,0.232451,12.675977,0,1,0,220,13,1.1,0.9
8241,1,-0,0,0,0.58,0,1,0,220,23,1.1,0.9
8242,1,0,0,0,19.73,0,1,0,380,6,1.1,0.9
8243,1,-0,-0,0.125321,170.820083,0,1,0,380,5,1.1,0.9
8244,1,-27.43,9,0,0.28,0,1,0,150,9,1.1,0.9
8245,1,32.78,9.9,0,0.22,0,1,0,110,12,1.1,0.9
8246,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8247,1,202.71,18.4,0,23.68,0,1,0,220,10,1.1,0.9
8248,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8249,1,0,0,0.077486,0.462514,0,1,0,220,5,1.1,0.9
8250,1,0,-0,0,6.53,0,1,0,380,1,1.1,0.9
8251,1,136.23,34.7,0,3.66,0,1,0,220,5,1.1,0.9
8252,1,82.09,10.7,0,3.89,0,1,0,154,1,1.1,0.9
8253,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8254,1,97.91,7.9,0.23657,2.722572,0,1,0,220,6,1.1,0.9
8255,1,70.16,20.1,0,5.4,0,1,0,220,6,1.1,0.9
8256,1,-0,0,0.040084,2.749916,0,1,0,220,4,1.1,0.9
8257,1,27.32,1.4,0,0.26,0,1,0,110,18,1.1,0.9
8258,1,47.21,15.7,0,0.37,0,1,0,110,19,1.1,0.9
8259,1,152.49,9.7,0,12.61,0,1,0,220,10,1.1,0.9
8260,1,73.43,1.5,0,16.46,0,1,0,220,3,1.1,0.9
8261,1,0,-0,0,41.27,0,1,0,380,8,1.1,0.9
8262,1,59.99,17.6,0,0.17,0,1,0,110,22,1.1,0.9
8263,1,6.78,2.2,0,0.46,0,1,0,110,19,1.1,0.9
8264,1,47.43,7,0.078324,13.181257,0,1,0,220,6,1.1,0.9
8265,1,27.43,8.8,0,0.44,0,1,0,110,21,1.1,0.9
8266,1,85.02,11.2,0.038961,16.120779,0,1,0,150,1,1.1,0.9
8267,1,167.56,46,0,0,0,1,0,220,3,1.1,0.9
8268,1,216.24,33.9,0,22.82,0,1,0,220,4,1.1,0.9
8269,1,-0,0,0,6.1,0,1,0,380,3,1.1,0.9
8270,1,0,0,0,64.07,0,1,0,400,1,1.1,0.9
8271,1,0,0,0,71.79,0,1,0,380,21,1.2,0.8
8272,1,37.92,16.3,0,33.38,0,1,0,380,4,1.1,0.9
8273,1,57.05,19.6,0,2.64,0,1,0,220,5,1.1,0.9
8274,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8275,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8276,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8277,1,15.41,5.2,0,1.44,0,1,0,220,5,1.1,0.9
8278,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
8279,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
8280,1,45.63,5.9,0,5.81,0,1,0,154,1,1.1,0.9
8281,1,0,0,0,0,0,1,0,220,18,1.2,0.8
8282,1,195.1,-14.2,0,12.89,0,1,0,220,5,1.1,0.9
8283,1,-0,0,0.468397,8.309186,0,1,0,380,6,1.1,0.9
8284,1,-0,0,0,6.13,0,1,0,380,1,1.1,0.9
8285,1,-0,0,0,0.06,0,1,0,220,3,1.1,0.9
8286,1,43.93,14.4,0,1.52,0,1,0,220,6,1.1,0.9
8287,1,25.47,4,0.180843,0.479438,0,1,0,220,5,1.1,0.9
8288,1,143.65,33.8,0,6.55,0,1,0,220,4,1.1,0.9
8289,1,4.04,1.3,0,0.91,0,1,0,110,21,1.1,0.9
8290,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
8291,1,12.89,4.2,0,1.07,0,1,0,110,1,1.1,0.9
8292,1,-0,-0,0,0.59,0,1,0,220,5,1.1,0.9
8293,1,34.87,4.4,0,0.29,0,1,0,110,22,1.1,0.9
8294,1,22.81,3,0,5,0,1,0,154,1,1.1,0.9
8295,1,0,0,0,0.91,0,1,0,110,3,1.1,0.9
8296,1,31.69,18,0,0.02,0,1,0,150,9,1.1,0.9
8297,1,130.55,10.6,0,0.9,0,1,0,220,6,1.1,0.9
8298,1,0,0,0.037238,0.032071,0,1,0,120,6,1.2,0.8
8299,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8300,1,35.19,11.7,0,0.85,0,1,0,110,19,1.1,0.9
8301,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8302,1,0,0,0,0.51,0,1,0,150,9,1.1,0.9
8303,1,33.29,4.3,0,2.99,0,1,0,154,1,1.1,0.9
8304,1,0.44,0.3,0,1.46,0,1,0,110,18,1.1,0.9
8305,1,0,-0,0,32.63,0,1,0,380,3,1.1,0.9
8306,1,384.89,193.5,0,39.3,0,1,0,380,6,1.1,0.9
8307,1,-0,-0,0,8.78,0,1,0,220,5,1.1,0.9
8308,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8309,1,199.84,44.65,0,2.77,0,1,0,220,5,1.1,0.9
8310,1,20.72,-2.5,0,0.7,0,1,0,110,18,1.1,0.9
8311,1,16.94,4.1,0,0.63,0,1,0,110,12,1.1,0.9
8312,1,89.51,-12.51,0,7.04,0,1,0,150,1,1.1,0.9
8313,1,-0,-0,0,21.85,0,1,0,380,3,1.1,0.9
8314,1,0,0,0.056559,13.942868,0,1,0,380,3,1.1,0.9
8315,1,-0,0,0,5.05,0,1,0,220,12,1.1,0.9
8316,1,0,-0,0,2.57,0,1,0,220,3,1.1,0.9
8317,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8318,1,337.6,-15.4,0,6.27,0,1,0,220,5,1.1,0.9
8319,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8320,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8321,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8322,1,154.13,45.4,0,7.55,0,1,0,220,5,1.1,0.9
8323,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8324,1,21.96,8.6,0,0.17,0,1,0,110,18,1.1,0.9
8325,1,21.2,6.3,0,0.48,0,1,0,110,18,1.1,0.9
8326,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8327,1,0.5,-0,0.049772,8.070228,0,1,0,220,4,1.1,0.9
8328,1,46.34,14,0,0.44,0,1,0,110,21,1.1,0.9
8329,1,5.03,0.9,0,0.54,0,1,0,110,18,1.1,0.9
8330,1,-0,0,0,1.67,0,1,0,150,9,1.1,0.9
8331,1,-0,-0,0,0.61,0,1,0,110,19,1.1,0.9
8332,1,-0,-0,0,0.8,0,1,0,220,21,1.1,0.9
8333,1,40.54,4.02,0,3.32,0,1,0,220,13,1.1,0.9
8334,1,0,-0,0,42.8,0,1,0,220,21,1.1,0.9
8335,1,38.1,5,0,5.14,0,1,0,154,1,1.1,0.9
8336,1,176.07,10.04,0,4.38,0,1,0,220,5,1.1,0.9
8337,1,34.64,5.4,0.039366,4.720634,0,1,0,110,18,1.1,0.9
8338,1,-0,0,0,8.13,0,1,0,220,5,1.1,0.9
8339,1,0,-0,0,2.69,0,1,0,150,9,1.1,0.9
8340,1,0,-0,0,1.26,0,1,0,150,8,1.1,0.9
8341,1,42.18,13.8,0,0.11,0,1,0,110,18,1.1,0.9
8342,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8343,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8344,1,0,0,0,1.55,0,1,0,220,22,1.1,0.9
8345,1,-0,0,0,4.28,0,1,0,220,5,1.1,0.9
8346,1,-0,0,0,4.96,0,1,0,154,1,1.1,0.9
8347,1,14.98,4.5,0,0.16,0,1,0,110,12,1.1,0.9
8348,1,78.57,28.8,0,4.88,0,1,0,220,6,1.1,0.9
8349,1,405.2,73.5,0,39.869841,0,1,0,380,6,1.1,0.9
8350,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
8351,1,0,0,0,4.27,0,1,0,150,8,1.1,0.9
8352,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8353,1,-928,-491.4,0,0.73,0,1,0,380,3,1.1,0.9
8354,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8355,1,189.94,47.7,0.177451,1.142124,0,1,0,110,22,1.1,0.9
8356,1,191.68,25,0,20.78,0,1,0,400,1,1.1,0.9
8357,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8358,1,57.81,50.3,0,0.71,0,1,0,110,1,1.1,0.9
8359,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
8360,1,0,0,0,1.81,0,1,0,220,5,1.1,0.9
8361,1,242.99,62.6,0,30.19,0,1,0,380,3,1.1,0.9
8362,1,0,-0,0,5.45,0,1,0,150,9,1.1,0.9
8363,1,18.23,2.4,0,3.27,0,1,0,154,1,1.1,0.9
8364,1,230,30,0,116.98,0,1,0,400,1,1.1,0.9
8365,1,-0,-0,0,9.34,0,1,0,150,9,1.1,0.9
8366,1,-0,0,0.446415,2.766588,0,1,0,380,18,1.2,0.8
8367,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8368,1,0,-0,0,0.49,0,1,0,150,9,1.1,0.9
8369,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8370,2,0,0,0,0,0,1,0,20,17,1.1,0.9
8371,1,-0,0,0,2.23,0,1,0,380,2,1.1,0.9
8372,1,-0,0,0,4.95,0,1,0,220,1,1.1,0.9
8373,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8374,1,108.5,4.3,0,3.69,0,1,0,220,5,1.1,0.9
8375,1,10.7,1.4,0,0.06,0,1,0,154,1,1.1,0.9
8376,1,192.56,17.2,0,18.37,0,1,0,220,6,1.1,0.9
8377,1,-0,-0,0,1.87,0,1,0,220,4,1.1,0.9
8378,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8379,1,0,0,0,22.54,0,1,0,380,3,1.1,0.9
8380,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8381,1,-0,0,0,3.23,0,1,0,150,9,1.1,0.9
8382,1,-0,0,0,0.44,0,1,0,150,9,1.1,0.9
8383,1,207.95,70.9,0,21.3,0,1,0,380,4,1.1,0.9
8384,1,41.85,12.5,0,1.59,0,1,0,220,6,1.1,0.9
8385,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8386,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8387,2,0,0,0,0,0,1,0,20,24,1.1,0.9
8388,2,0,0,0,0,0,1,0,19,1,1.1,0.9
8389,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8390,1,-0,-0,0,0.36,0,1,0,220,1,1.1,0.9
8391,1,0,-0,0,8.92,0,1,0,380,3,1.1,0.9
8392,1,32.78,10,0,0.26,0,1,0,110,21,1.1,0.9
8393,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8394,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
8395,1,243.1,80.5,0,0,0,1,0,150,2,1.1,0.9
8396,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8397,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8398,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8399,1,-0,0,0,2.16,0,1,0,220,7,1.1,0.9
8400,1,0,-0,0,32.28,0,1,0,380,1,1.2,0.8
8401,1,0,-0,0,0.95,0,1,0,220,4,1.1,0.9
8402,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8403,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
8404,1,-0,0,1.044962,67.708163,0,1,0,380,5,1.1,0.9
8405,1,-0,-0,0,19.08,0,1,0,150,9,1.2,0.8
8406,1,69.08,-49.6,0,3.42,0,1,0,110,8,1.1,0.9
8407,1,0,-0,0,0.94,0,1,0,220,3,1.1,0.9
8408,1,59.16,7.8,0,21.9,0,1,0,154,1,1.1,0.9
8409,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8410,1,47.21,19.5,0.157072,16.902196,0,1,0,220,4,1.1,0.9
8411,1,13.75,1.8,0,3.18,0,1,0,154,1,1.1,0.9
8412,1,0,0,0,0.35,0,1,0,220,5,1.1,0.9
8413,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8414,1,4.8,1.1,0,0.41,0,1,0,220,10,1.1,0.9
8415,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8416,1,-0,0,0,0.85,0,1,0,110,18,1.1,0.9
8417,1,-0,-0,0,0,0,1,0,110,18,1.1,0.9
8418,1,44.7,13.4,0,51.25,0,1,0,150,8,1.1,0.9
8419,1,6.11,-0,0,1.17,0,1,0,220,4,1.1,0.9
8420,1,0,-0,0,4.64,0,1,0,150,1,1.1,0.9
8421,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8422,1,136.01,15.9,0,2.29,0,1,0,220,7,1.1,0.9
8423,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8424,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8425,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8426,1,-0,0,0,2.47,0,1,0,220,5,1.1,0.9
8427,1,0,0,0,0,0,1,0,20,5,1.1,0.9
8428,1,0,-0,0,1.38,0,1,0,220,5,1.1,0.9
8429,1,13.75,1.8,0,3.66,0,1,0,154,1,1.1,0.9
8430,1,0,0,0,0,0,1,0,20,5,1.1,0.9
8431,1,-0,-0,0,0.65,0,1,0,150,9,1.1,0.9
8432,1,0,-0,0,7.67,0,1,0,220,16,1.1,0.9
8433,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
8434,1,-0,-0,0,0.35,0,1,0,220,5,1.1,0.9
8435,1,0,0,0,0,0,1,0,20,5,1.1,0.9
8436,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8437,1,167.6,-9,0,0.39,0,1,0,150,10,1.1,0.9
8438,1,17.27,4,0,0.7,0,1,0,150,10,1.1,0.9
8439,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8440,1,0,0,0,0,0,1,0,380,1,1.1,0.9
8441,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8442,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
8443,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8444,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8445,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8446,1,-7.91,2.6,0,1.72,0,1,0,150,9,1.1,0.9
8447,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8448,1,0,-0,0.248071,0.263274,0,1,0,220,6,1.1,0.9
8449,1,-0,0,0,10.45,0,1,0,154,1,1.1,0.9
8450,1,34.97,14.9,0.019626,3.350374,0,1,0,110,18,1.1,0.9
8451,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8452,1,50.46,-10.8,0,42.99,0,1,0,380,1,1.2,0.8
8453,2,0,0,0,0,0,1,0,21,1,1.1,0.9
8454,1,-0,-0,0.173635,2.565304,0,1,0,220,3,1.1,0.9
8455,1,-0,0,0,0.14,0,1,0,110,18,1.1,0.9
8456,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8457,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8458,1,0,0,0,4.12,0,1,0,220,3,1.1,0.9
8459,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8460,1,208.06,51.6,0.215561,8.284439,0,1,0,220,5,1.1,0.9
8461,1,5.69,1.3,0,24.85,0,1,0,380,10,1.1,0.9
8462,1,0,-0,0,93.78,0,1,0,400,1,1.1,0.9
8463,1,14.2,2.4,0,0.42,0,1,0,110,18,1.1,0.9
8464,1,7.64,1,0,4.33,0,1,0,154,1,1.1,0.9
8465,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8466,1,374.52,109.5,0,41.33,0,1,0,380,16,1.1,0.9
8467,1,78.59,10.3,0,5.95,0,1,0,154,1,1.1,0.9
8468,1,0,-0,0,2.02,0,1,0,220,3,1.1,0.9
8469,1,105.68,19.4,0.059957,4.650043,0,1,0,220,4,1.1,0.9
8470,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8471,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8472,1,145.7,-38,0.228661,28.338977,0,1,0,380,13,1.1,0.9
8473,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8474,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8475,1,0.98,28.3,0.288059,37.479951,0,1,0,380,4,1.1,0.9
8476,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8477,1,0,0,0.697821,27.39675,0,1,0,380,17,1.1,0.9
8478,1,-0.18,-1,0,0,0,1,0,380,8,1.1,0.9
8479,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8480,1,-91.6,-4.9,0.151656,24.068758,0,1,0,220,10,1.1,0.9
8481,1,54.8,7.1,0,7.26,0,1,0,154,1,1.1,0.9
8482,1,95.73,22.2,0,7.35,0,1,0,220,7,1.1,0.9
8483,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
8484,1,0,0,0.02947,3.16053,0,1,0,220,4,1.1,0.9
8485,1,0,0,0,0.68,0,1,0,154,1,1.1,0.9
8486,1,169.74,38.3,0,52.84,0,1,0,150,8,1.1,0.9
8487,1,58.79,17.7,0,0.33,0,1,0,110,21,1.1,0.9
8488,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8489,1,199.87,33.9,0,42.16,0,1,0,380,4,1.1,0.9
8490,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8491,1,-0,-0,0,0.86,0,1,0,150,9,1.1,0.9
8492,1,-46.15,15.1,0,0.64,0,1,0,150,9,1.1,0.9
8493,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8494,1,-4.73,4.23,0,0.42,0,1,0,110,23,1.1,0.9
8495,1,0,-0,0,3.32,0,1,0,150,8,1.1,0.9
8496,1,266.44,48.92,0,5.96,0,1,0,220,5,1.1,0.9
8497,1,-0,-0,0,132.047128,0,1,0,380,5,1.1,0.9
8498,1,242.33,90.5,0,0.16,0,1,0,220,5,1.1,0.9
8499,2,0,0,0,0,0,1,0,15,1,1.1,0.9
8500,1,-0,0,0.079222,9.330583,0,1,0,220,6,1.1,0.9
8501,1,-0,0,0,8.78,0,1,0,154,1,1.1,0.9
8502,1,0,0,0,0,0,1,0,380,6,1.1,0.9
8503,1,-0,-0,0,0.19,0,1,0,110,18,1.1,0.9
8504,1,-0,-0,0,8.58,0,1,0,380,8,1.1,0.9
8505,1,0,0,0.460713,22.766073,0,1,0,220,7,1.1,0.9
8506,1,29.4,9.5,0,7.65,0,1,0,220,7,1.1,0.9
8507,1,25.87,3.4,0,2.1,0,1,0,154,1,1.1,0.9
8508,1,141.25,18.4,0,24.68,0,1,0,400,1,1.1,0.9
8509,1,-0,0,0,15.97,0,1,0,220,11,1.1,0.9
8510,1,0,-0,0.29,-0.42,0,1,0,380,2,1.1,0.9
8511,1,51.63,6.7,0,2.54,0,1,0,154,1,1.1,0.9
8512,1,22.4,7.6,0,2.15,0,1,0,110,18,1.1,0.9
8513,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
8514,1,0.98,0.1,0,8.74,0,1,0,154,1,1.1,0.9
8515,1,0,0,0,0,0,1,0,150,1,1.1,0.9
8516,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
8517,1,133.72,38.9,0,0.84,0,1,0,220,5,1.1,0.9
8518,1,20.11,1.2,0,0.12,0,1,0,220,6,1.1,0.9
8519,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8520,1,-0,-0,0.47104,0.487094,0,1,0,380,14,1.1,0.9
8521,1,115.6,29.5,0.237858,25.422142,0,1,0,220,5,1.1,0.9
8522,1,85.57,21.2,0,0.97,0,1,0,220,5,1.1,0.9
8523,1,0,-0,0,0.2,0,1,0,150,9,1.1,0.9
8524,2,0,0,0,0,0,1,0,20,7,1.1,0.9
8525,1,2.2,-0.48,0,3.47,0,1,0,150,9,1.1,0.9
8526,1,0,-0,0,12.5,0,1,0,380,9,1.1,0.9
8527,1,20.22,11.5,0,4.41,0,1,0,150,9,1.1,0.9
8528,1,0,-0,0,0.1,0,1,0,150,9,1.1,0.9
8529,1,0,-0,0.03816,38.09184,0,1,0,380,3,1.1,0.9
8530,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8531,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
8532,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8533,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
8534,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
8535,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
8536,1,21.64,5.8,0,4.99,0,1,0,110,22,1.1,0.9
8537,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8538,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8539,1,-0,-0,0,0.4,0,1,0,154,1,1.1,0.9
8540,1,22.62,6.8,0,0.65,0,1,0,110,21,1.1,0.9
8541,1,10.01,-30,0,0.74,0,1,0,220,6,1.1,0.9
8542,1,60.32,34.2,0,0.51,0,1,0,150,9,1.1,0.9
8543,1,159.04,122.2,0,4.5,0,1,0,220,3,1.1,0.9
8544,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8545,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8546,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8547,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8548,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8549,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8550,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8551,1,0,-0,0,3.45,0,1,0,150,9,1.1,0.9
8552,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8553,1,28.83,-3.8,0,7.4,0,1,0,110,22,1.1,0.9
8554,1,193.76,72.5,0,46.35,0,1,0,150,8,1.1,0.9
8555,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
8556,1,0,-0,0,132.84,0,1,0,380,4,1.1,0.9
8557,1,43.49,13.8,0.058009,12.81166,0,1,0,150,1,1.1,0.9
8558,1,2.18,1,0,0.3,0,1,0,110,21,1.1,0.9
8559,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8560,1,61.71,15.4,0,0.12,0,1,0,110,24,1.1,0.9
8561,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8562,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
8563,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8564,1,-0,-0,0,0.71,0,1,0,150,9,1.1,0.9
8565,1,42.07,12,0,16.52,0,1,0,220,4,1.1,0.9
8566,1,0,-0,0,8.17,0,1,0,220,3,1.1,0.9
8567,1,0,-0,0,0.41,0,1,0,110,19,1.1,0.9
8568,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
8569,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8570,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8571,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8572,1,0,0,0.03922,0.76078,0,1,0,220,5,1.1,0.9
8573,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8574,1,-0,0,0.056963,3.583037,0,1,0,380,14,1.1,0.9
8575,1,27.51,18.5,0.616465,136.433067,0,1,0,380,9,1.2,0.8
8576,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8577,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8578,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8579,1,-0,-0,0.078399,4.4512,0,1,0,220,6,1.1,0.9
8580,1,24.45,3.1,0,3.4,0,1,0,154,1,1.1,0.9
8581,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8582,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8583,1,-0,0,0,93.07,0,1,0,380,8,1.1,0.9
8584,1,30.46,4,0,3.43,0,1,0,154,1,1.1,0.9
8585,1,0,-0,0,3.66,0,1,0,220,4,1.1,0.9
8586,1,15.3,5.5,0,3.3,0,1,0,220,5,1.1,0.9
8587,1,28.41,10.6,0,2.14,0,1,0,110,8,1.1,0.9
8588,1,0,-0,0.116781,-0.097317,0,1,0,220,3,1.1,0.9
8589,1,0,0,0,45.02,0,1,0,150,8,1.1,0.9
8590,1,116.36,15.2,0,0.34,0,1,0,154,1,1.1,0.9
8591,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8592,1,0,0,0.040225,12.359775,0,1,0,220,3,1.1,0.9
8593,1,0,0,0,0,0,1,0,380,8,1.1,0.9
8594,1,18.25,5.5,0,0.89,0,1,0,110,12,1.1,0.9
8595,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8596,1,7.87,3.3,0,0.91,0,1,0,110,15,1.1,0.9
8597,1,-0,-0,0,0.19,0,1,0,150,9,1.1,0.9
8598,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8599,1,-0,-7.2,0,0,0,1,0,150,9,1.1,0.9
8600,1,70.3,9.1,0,2.29,0,1,0,154,1,1.1,0.9
8601,1,196.3,-10.4,0,8.97,0,1,0,220,7,1.1,0.9
8602,1,36.28,11.1,0,1.56,0,1,0,110,21,1.1,0.9
8603,1,0.1,-19.1,0,0.26,0,1,0,220,3,1.1,0.9
8604,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8605,1,203.14,14.8,0,17.28,0,1,0,220,5,1.1,0.9
8606,1,19.12,6.5,0,0.74,0,1,0,110,15,1.1,0.9
8607,1,-0,0,0,0.69,0,1,0,110,21,1.1,0.9
8608,1,198.56,92.6,0,4.15,0,1,0,220,3,1.1,0.9
8609,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8610,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8611,1,46.45,14,0,7.52,0,1,0,110,12,1.1,0.9
8612,1,0,0,0,9.84,0,1,0,220,3,1.1,0.9
8613,1,0,0,0,0.89,0,1,0,220,1,1.1,0.9
8614,1,27.98,6.5,0,0.52,0,1,0,220,5,1.1,0.9
8615,1,88.41,30.1,0,29.8,0,1,0,220,6,1.1,0.9
8616,1,102.72,39,0,27.61,0,1,0,380,3,1.1,0.9
8617,1,-0,0,0,4.34,0,1,0,150,9,1.1,0.9
8618,1,-57.59,-30.52,0,2.45,0,1,0,110,8,1.1,0.9
8619,1,67.32,17.4,0,0.29,0,1,0,110,19,1.1,0.9
8620,1,80.59,16.41,0,15.77,0,1,0,220,5,1.1,0.9
8621,1,-0,0,0,1.75,0,1,0,150,8,1.1,0.9
8622,1,0,0,0,33.03,0,1,0,380,4,1.1,0.9
8623,1,0,0,0,30.48,0,1,0,400,1,1.1,0.9
8624,1,0,0,0,34.98,0,1,0,400,1,1.1,0.9
8625,1,28.85,6.6,0.01945,0.32055,0,1,0,110,22,1.1,0.9
8626,1,80.86,10.7,0,13.55,0,1,0,220,4,1.1,0.9
8627,1,31.69,18,0,0.02,0,1,0,150,9,1.1,0.9
8628,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8629,1,-0,-0,0,3.98,0,1,0,220,5,1.1,0.9
8630,1,0,0,0,1.44,0,1,0,150,10,1.1,0.9
8631,1,0,0,0,1.39,0,1,0,150,9,1.1,0.9
8632,2,0,0,0,0,0,1,0,20,9,1.2,0.8
8633,1,45.63,5.9,0,7.64,0,1,0,154,1,1.1,0.9
8634,1,0,-0,0,1.74,0,1,0,220,3,1.1,0.9
8635,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8636,1,57.92,17.4,0,0.11,0,1,0,110,21,1.1,0.9
8637,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8638,1,24.34,3.1,0,0.54,0,1,0,154,1,1.1,0.9
8639,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8640,1,85.68,18.5,0,6.91,0,1,0,220,4,1.1,0.9
8641,1,-0,0,0,37.02,0,1,0,400,1,1.1,0.9
8642,1,-0,-0,0,5.75,0,1,0,220,5,1.1,0.9
8643,1,0,-0,0,0.38,0,1,0,150,9,1.1,0.9
8644,2,0,0,0,0,0,1,0,10.3,1,1.1,0.9
8645,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
8646,1,-0,-0,0,3.6,0,1,0,380,8,1.1,0.9
8647,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8648,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8649,1,-0,-0,0,15.14,0,1,0,380,1,1.1,0.9
8650,1,0,0,0,0.65,0,1,0,150,9,1.1,0.9
8651,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8652,1,124.88,34.2,0.019661,4.460339,0,1,0,220,5,1.1,0.9
8653,1,-0,0,0.038809,40.691191,0,1,0,380,3,1.1,0.9
8654,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
8655,2,0,0,0,0,0,1,0,20,24,1.1,0.9
8656,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8657,1,5.69,1.7,0,1.37,0,1,0,110,12,1.1,0.9
8658,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8659,1,16.5,7.5,0,0.33,0,1,0,220,3,1.1,0.9
8660,1,78.46,21.7,0,9.63,0,1,0,220,5,1.1,0.9
8661,1,-0,0,0,5.96,0,1,0,220,4,1.1,0.9
8662,1,-0,0,0,1.4,0,1,0,150,9,1.1,0.9
8663,1,62.29,13.3,0,19.18,0,1,0,220,4,1.1,0.9
8664,1,175.42,40.3,0,3.04,0,1,0,150,8,1.1,0.9
8665,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8666,1,26.03,-14.1,0,0.84,0,1,0,110,23,1.1,0.9
8667,1,0,-0,0,0.55,0,1,0,150,9,1.1,0.9
8668,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8669,1,44.03,15.9,0,1.31,0,1,0,150,8,1.1,0.9
8670,1,-7.97,6.3,0,2.73,0,1,0,150,9,1.1,0.9
8671,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8672,1,116.47,33.6,0,3.28,0,1,0,110,19,1.1,0.9
8673,1,87.42,23.4,0.03907,0.62093,0,1,0,110,18,1.1,0.9
8674,1,-0,-0,0,0.18,0,1,0,150,9,1.1,0.9
8675,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8676,1,227.11,36.6,0,3.55,0,1,0,220,5,1.1,0.9
8677,1,229.01,102.6,0,24.31,0,1,0,220,3,1.1,0.9
8678,1,174.65,50,0,23.19,0,1,0,220,6,1.1,0.9
8679,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8680,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8681,1,123.89,11.5,0,5.53,0,1,0,220,4,1.1,0.9
8682,1,70.16,22.9,0,3.06,0,1,0,110,19,1.1,0.9
8683,1,-0,0,0,11.87,0,1,0,380,3,1.1,0.9
8684,1,47.21,15.2,0.03938,0.18062,0,1,0,110,18,1.1,0.9
8685,1,157.73,67.8,0,2.43,0,1,0,220,3,1.1,0.9
8686,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8687,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8688,1,68.3,22.7,0,0.47,0,1,0,110,19,1.1,0.9
8689,1,-0,0,0,0.86,0,1,0,150,9,1.1,0.9
8690,1,98.02,5.9,0.039177,15.480617,0,1,0,150,1,1.1,0.9
8691,1,108.61,28.1,0,6.23,0,1,0,380,3,1.1,0.9
8692,1,26.45,9.3,0.23794,6.201545,0,1,0,220,4,1.1,0.9
8693,1,24.25,5.6,0.019675,0.800325,0,1,0,380,7,1.1,0.9
8694,1,161.77,65.3,0,10.51,0,1,0,380,3,1.1,0.9
8695,1,-0,-0,0.076637,2.763363,0,1,0,220,7,1.1,0.9
8696,1,0,0,0,0,0,1,0,150,8,1.1,0.9
8697,1,-0,-0,0.038657,0.031343,0,1,0,110,12,1.1,0.9
8698,1,0,-0,0,6.35,0,1,0,220,23,1.1,0.9
8699,1,-0,-0,0.228692,3.068952,0,1,0,380,1,1.1,0.9
8700,1,3.82,0.9,0,1.12,0,1,0,110,18,1.1,0.9
8701,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8702,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8703,1,18.69,1.3,0,0.99,0,1,0,110,18,1.1,0.9
8704,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8705,1,98.79,12.9,0,2.99,0,1,0,154,1,1.1,0.9
8706,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8707,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8708,1,0,-0,0,0.29,0,1,0,380,6,1.1,0.9
8709,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8710,1,172.14,39.7,0.039543,53.100457,0,1,0,380,5,1.1,0.9
8711,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8712,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8713,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8714,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8715,1,216.79,63,1.058228,72.887005,0,1,0,380,3,1.2,0.8
8716,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8717,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8718,1,26.24,1.68,0,4.02,0,1,0,220,5,1.1,0.9
8719,2,0,0,0,0,0,1,0,20,2,1.1,0.9
8720,1,90.71,26.1,0,23.95,0,1,0,220,23,1.1,0.9
8721,1,-0,-0,0,4.53,0,1,0,220,5,1.1,0.9
8722,1,263.51,116.9,0.713357,23.885167,0,1,0,220,4,1.1,0.9
8723,1,446.35,77.3,0,13.58,0,1,0,220,7,1.1,0.9
8724,1,0,-0,0,2.75,0,1,0,220,5,1.1,0.9
8725,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8726,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8727,1,20.22,6.1,0,0.09,0,1,0,110,21,1.1,0.9
8728,1,53.27,6.9,0,8.71,0,1,0,154,1,1.1,0.9
8729,1,0,0,0.170406,3.942552,0,1,0,380,2,1.1,0.9
8730,1,28.2,12.5,0,0.2,0,1,0,220,6,1.1,0.9
8731,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8732,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8733,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8734,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8735,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8736,1,36.04,-8,0,32.73,0,1,0,220,11,1.1,0.9
8737,1,0,-0,0.495152,-0.385118,0,1,0,380,8,1.1,0.9
8738,1,-0,0,0,0.45,0,1,0,154,1,1.1,0.9
8739,1,5.03,1.7,0,0.9,0,1,0,110,19,1.1,0.9
8740,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8741,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8742,1,7.65,2.3,0,0.61,0,1,0,110,12,1.1,0.9
8743,1,0,0,0,2.37,0,1,0,380,10,1.1,0.9
8744,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8745,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8746,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8747,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8748,1,-0,0,0,50.27,0,1,0,380,9,1.2,0.8
8749,1,-0,-0,0.25,20.36,0,1,0,220,19,1.2,0.8
8750,1,209.54,38.57,0,122.89,0,1,0,380,14,1.1,0.9
8751,1,-0,0,0,219.65,0,1,0,400,1,1.1,0.9
8752,1,22.73,7.9,0,6.73,0,1,0,220,4,1.1,0.9
8753,2,0,0,0,0,0,1,0,20,2,1.1,0.9
8754,1,-0,-0,0,1.35,0,1,0,220,5,1.1,0.9
8755,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8756,1,12.45,0.7,0,0.24,0,1,0,110,18,1.1,0.9
8757,1,-8.81,2.9,0,0.65,0,1,0,150,9,1.1,0.9
8758,1,-0,-0,0.341219,69.634607,0,1,0,380,8,1.1,0.9
8759,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8760,1,-0,-0,0.538544,40.619042,0,1,0,380,11,1.1,0.9
8761,1,115.49,51.8,0,5.31,0,1,0,150,9,1.1,0.9
8762,1,0.04,-0.05,0,20.75,0,1,0,220,14,1.1,0.9
8763,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8764,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8765,1,-0,0,0,9.72,0,1,0,380,3,1.1,0.9
8766,1,100.53,45,0,0.4,0,1,0,220,6,1.1,0.9
8767,1,0,-0,0,65.82,0,1,0,380,1,1.2,0.8
8768,1,-0,-0,0,23.15,0,1,0,380,8,1.1,0.9
8769,1,30.05,17,0,0.86,0,1,0,150,9,1.1,0.9
8770,2,0,0,0,0,0,1,0,20,2,1.1,0.9
8771,1,0,-0,0,10.52,0,1,0,380,1,1.1,0.9
8772,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8773,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8774,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8775,1,-0,-0,0,35.66,0,1,0,380,9,1.2,0.8
8776,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8777,1,0.1,-19.3,0,0.27,0,1,0,220,3,1.1,0.9
8778,1,0,-0,0,76.15,0,1,0,400,1,1.1,0.9
8779,1,-0,-0,0,5.5,0,1,0,220,4,1.1,0.9
8780,1,9.84,3,0,0.51,0,1,0,110,23,1.1,0.9
8781,1,0,0,0,0.37,0,1,0,150,9,1.1,0.9
8782,1,-0.16,-1.92,0,0.45,0,1,0,110,8,1.1,0.9
8783,1,-0,0,0,0.05,0,1,0,150,9,1.1,0.9
8784,1,66.88,11,0,50.16,0,1,0,380,3,1.1,0.9
8785,1,0,0,0,3.24,0,1,0,110,8,1.1,0.9
8786,1,25.14,7.6,0,0.78,0,1,0,110,12,1.1,0.9
8787,1,53.27,6.9,0,12.07,0,1,0,154,1,1.1,0.9
8788,1,0,0,0,2.22,0,1,0,220,5,1.1,0.9
8789,1,0,0,0,2.06,0,1,0,150,9,1.1,0.9
8790,1,25.14,9.2,0.058901,1.221099,0,1,0,110,19,1.1,0.9
8791,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8792,1,-0,-0,0,0.19,0,1,0,110,21,1.1,0.9
8793,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8794,1,0,0,0,0.84,0,1,0,150,9,1.1,0.9
8795,1,24.36,13.8,0,2.96,0,1,0,150,9,1.1,0.9
8796,1,-18.52,6.1,0,0.26,0,1,0,150,9,1.1,0.9
8797,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8798,1,23.6,9.8,0,0.14,0,1,0,110,18,1.1,0.9
8799,1,43.55,-20.5,0,2.53,0,1,0,220,4,1.1,0.9
8800,1,181.09,154.6,0,15.17,0,1,0,380,4,1.1,0.9
8801,1,-57.46,-30.3,0,5.4,0,1,0,220,4,1.1,0.9
8802,1,0,0,0,0.53,0,1,0,220,5,1.1,0.9
8803,2,0,0,0,0,0,1,0,20,8,1.1,0.9
8804,1,21.85,6.8,0,0.48,0,1,0,110,8,1.1,0.9
8805,1,54.32,15,0,1.22,0,1,0,110,21,1.1,0.9
8806,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8807,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8808,1,128.26,16.7,0,3.35,0,1,0,154,1,1.1,0.9
8809,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8810,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8811,1,-0.2,-0.98,0,0,0,1,0,150,8,1.1,0.9
8812,1,66.12,39,0.585626,26.746283,0,1,0,220,19,1.1,0.9
8813,1,86.77,22.7,0,9.26,0,1,0,150,8,1.1,0.9
8814,1,7.22,1.9,0,0.67,0,1,0,110,18,1.1,0.9
8815,1,-0,0,0,3.23,0,1,0,220,3,1.1,0.9
8816,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
8817,1,-0,-0,0,42.02,0,1,0,400,1,1.1,0.9
8818,1,6.12,2,0,0.96,0,1,0,110,19,1.1,0.9
8819,1,0,-0,0,0,0,1,0,150,8,1.1,0.9
8820,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8821,1,449.84,79.3,0,7.73,0,1,0,220,5,1.1,0.9
8822,1,4.49,1.4,0,0.4,0,1,0,110,12,1.1,0.9
8823,1,21.09,7,0,0.39,0,1,0,110,19,1.1,0.9
8824,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8825,1,0,0,0,1.43,0,1,0,150,9,1.1,0.9
8826,1,52.01,19.4,0,0.79,0,1,0,150,8,1.1,0.9
8827,1,0,-0,0,1.73,0,1,0,110,8,1.1,0.9
8828,1,38.36,14.3,0,7.31,0,1,0,110,22,1.1,0.9
8829,1,0,-0,0,1.14,0,1,0,150,8,1.1,0.9
8830,2,0,0,0,0,0,1,0,15,1,1.1,0.9
8831,1,16.4,9,0,0.01,0,1,0,150,9,1.1,0.9
8832,1,14.53,2.8,0,0.88,0,1,0,110,18,1.1,0.9
8833,1,66.98,23.66,0,0.16,0,1,0,110,18,1.1,0.9
8834,1,-0,0,0,14.03,0,1,0,380,1,1.2,0.8
8835,1,28.09,9.3,0,0.59,0,1,0,110,19,1.1,0.9
8836,1,-0,0,0,30.94,0,1,0,380,3,1.1,0.9
8837,2,0,0,0,0,0,1,0,10,1,1.1,0.9
8838,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8839,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8840,1,-0,0,0,-0.44,0,1,0,380,6,1.1,0.9
8841,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8842,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8843,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8844,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8845,1,-0,0,0,33.08,0,1,0,380,8,1.1,0.9
8846,2,0,0,0,0,0,1,0,15,1,1.1,0.9
8847,1,0,0,0,0.5,0,1,0,150,9,1.1,0.9
8848,1,0,0,0.304178,52.494371,0,1,0,380,2,1.1,0.9
8849,1,-14.58,-5.96,0,4.76,0,1,0,220,6,1.1,0.9
8850,1,-20.82,6.8,0,0.91,0,1,0,150,9,1.1,0.9
8851,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8852,2,0,0,0,0,0,1,0,20,14,1.1,0.9
8853,1,51.96,41.3,0,295.019105,0,1,0,380,9,1.2,0.8
8854,1,30.46,4,0,1.75,0,1,0,154,1,1.1,0.9
8855,1,2.95,0.9,0,1.49,0,1,0,110,12,1.1,0.9
8856,1,0,-0,0,4.17,0,1,0,220,1,1.1,0.9
8857,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
8858,1,1.96,0.7,0,0.32,0,1,0,110,19,1.1,0.9
8859,1,0,0,0,-1.896325,0,1,0,380,1,1.2,0.8
8860,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8861,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8862,1,0,0,0,1.25,0,1,0,150,9,1.1,0.9
8863,1,174.87,89.9,0,0,0,1,0,150,9,1.1,0.9
8864,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8865,1,-0,0,0.361,33.735,0,1,0,380,10,1.1,0.9
8866,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8867,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8868,1,6.34,1.4,0,0.2,0,1,0,110,18,1.1,0.9
8869,1,6.56,1.5,0,0.73,0,1,0,110,18,1.1,0.9
8870,1,121.71,147.5,0,26.54,0,1,0,380,3,1.1,0.9
8871,1,0,-0,0.072134,52.200985,0,1,0,380,1,1.1,0.9
8872,1,-0,-0,0,26.36,0,1,0,380,8,1.1,0.9
8873,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8874,1,-0,0,0,22.6,0,1,0,400,1,1.1,0.9
8875,1,145.4,24.8,0,74.43,0,1,0,380,6,1.1,0.9
8876,1,-0,0,0,1.29,0,1,0,154,1,1.1,0.9
8877,1,30.46,4,0,3.97,0,1,0,154,1,1.1,0.9
8878,1,385.33,123.4,0.038547,42.441453,0,1,0,380,14,1.1,0.9
8879,1,28.63,8.6,0,6.14,0,1,0,110,12,1.1,0.9
8880,1,0,5.9,0.0392,4.7208,0,1,0,220,4,1.1,0.9
8881,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
8882,1,0,0,0,17.336728,0,1,0,220,24,1.1,0.9
8883,1,1.96,72,0.520071,44.685501,0,1,0,380,4,1.1,0.9
8884,2,0,0,0,0,0,1,0,20,24,1.1,0.9
8885,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8886,1,0,-0,0,0.45,0,1,0,150,9,1.1,0.9
8887,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8888,1,0,-0,0,10.05,0,1,0,380,3,1.1,0.9
8889,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8890,1,0,0,0,3.87,0,1,0,380,3,1.1,0.9
8891,1,-0,0,0.135493,28.29062,0,1,0,380,21,1.2,0.8
8892,1,-0,-0,0,9,0,1,0,400,1,1.1,0.9
8893,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8894,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8895,1,0.33,2,0,10.34,0,1,0,220,14,1.1,0.9
8896,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
8897,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8898,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8899,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8900,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8901,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8902,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8903,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8904,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8905,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8906,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8907,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8908,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8909,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8910,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8911,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8912,2,0,0,0,0,0,1,0,20,24,1.1,0.9
8913,1,0,-0,0,0.14,0,1,0,150,9,1.1,0.9
8914,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8915,1,101.65,4.99,0,0.18,0,1,0,220,5,1.1,0.9
8916,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
8917,1,0,-0,0.059132,2.540868,0,1,0,110,18,1.1,0.9
8918,1,1.42,3.8,0,0.09,0,1,0,110,18,1.1,0.9
8919,1,0.76,1.5,0.119605,-0.089704,0,1,0,380,6,1.1,0.9
8920,1,140.38,27.8,0,36.2,0,1,0,220,6,1.1,0.9
8921,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8922,1,-0,0,0,24.64,0,1,0,380,3,1.1,0.9
8923,1,192.94,51.7,0,39.79,0,1,0,380,13,1.1,0.9
8924,1,85.79,16,0,1.87,0,1,0,220,5,1.1,0.9
8925,1,15.17,1.9,0,0.54,0,1,0,154,1,1.1,0.9
8926,1,49.43,15.27,0,7.88,0,1,0,220,5,1.1,0.9
8927,1,0,-0,0,0.05,0,1,0,150,9,1.1,0.9
8928,1,11.04,2.5,0,0.18,0,1,0,110,18,1.1,0.9
8929,1,0,-0,0,1.18,0,1,0,220,5,1.1,0.9
8930,1,60.8,7.9,0,11.74,0,1,0,154,1,1.1,0.9
8931,1,-0,-0,0.118007,-0.299556,0,1,0,220,18,1.1,0.9
8932,1,0,-0,0,1.79,0,1,0,150,9,1.1,0.9
8933,2,0,0,0,0,0,1,0,11,1,1.1,0.9
8934,1,90.11,30.58,0,4.26,0,1,0,220,8,1.1,0.9
8935,1,241.51,72.56,0,8.23,0,1,0,220,5,1.1,0.9
8936,1,-0,0,0.038332,7.391668,0,1,0,220,3,1.1,0.9
8937,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8938,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8939,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8940,1,17.6,5.8,0,0.91,0,1,0,150,9,1.1,0.9
8941,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8942,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8943,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8944,2,0,0,0,0,0,1,0,20,4,1.1,0.9
8945,2,0,0,0,0,0,1,0,20,10,1.1,0.9
8946,1,4.04,1.4,0,0.63,0,1,0,110,15,1.1,0.9
8947,1,60.91,7.9,0,11.5,0,1,0,154,1,1.1,0.9
8948,1,23.27,7.3,0,0.6,0,1,0,110,8,1.1,0.9
8949,1,0,0,0,1.47,0,1,0,150,9,1.1,0.9
8950,1,129.24,16.9,0,0.02,0,1,0,154,1,1.1,0.9
8951,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
8952,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8953,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8954,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8955,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8956,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8957,1,66.12,18.9,0,1.46,0,1,0,220,5,1.1,0.9
8958,2,0,0,0,0,0,1,0,20,22,1.1,0.9
8959,1,0,0,0.242897,-0.202414,0,1,0,380,6,1.1,0.9
8960,1,0,-0,0.038985,8.051015,0,1,0,220,3,1.1,0.9
8961,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8962,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8963,2,0,0,0,0,0,1,0,20,5,1.1,0.9
8964,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8965,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8966,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8967,2,0,0,0,0,0,1,0,20,6,1.1,0.9
8968,1,0,0,0.495568,-0.385442,0,1,0,150,8,1.2,0.8
8969,2,0,0,0,0,0,1,0,20,9,1.1,0.9
8970,1,66.23,5.9,0,5.32,0,1,0,220,4,1.1,0.9
8971,1,118.98,28.3,0,0.55,0,1,0,110,19,1.1,0.9
8972,1,46.45,6.5,0,3.7,0,1,0,220,4,1.1,0.9
8973,1,2.4,0.5,0,0.5,0,1,0,150,10,1.1,0.9
8974,1,64.19,8.4,0,5.06,0,1,0,154,1,1.1,0.9
8975,1,-0,-0,0,37.02,0,1,0,380,3,1.1,0.9
8976,2,0,0,0,0,0,1,0,20,18,1.1,0.9
8977,1,-0,0,0,0.87,0,1,0,150,9,1.1,0.9
8978,1,176.84,4.8,0.019957,4.120043,0,1,0,220,4,1.1,0.9
8979,1,83.93,35.1,0,1.9,0,1,0,150,8,1.1,0.9
8980,2,0,0,0,0,0,1,0,10,1,1.1,0.9
8981,1,12.56,3.8,0,7.14,0,1,0,110,12,1.1,0.9
8982,1,224.1,27.8,0,8.22,0,1,0,220,4,1.1,0.9
8983,1,126.84,16.5,0,2.4,0,1,0,154,1,1.1,0.9
8984,1,42.57,5.5,0,7.15,0,1,0,154,1,1.1,0.9
8985,1,0,0,0.009936,0.8,0,1,0,110,18,1.1,0.9
8986,1,17.27,22,0.156398,7.542701,0,1,0,220,4,1.1,0.9
8987,1,-0,-0,0,3.15,0,1,0,220,5,1.1,0.9
8988,1,0,-0,0,0.61,0,1,0,150,9,1.1,0.9
8989,1,9.51,5.4,0,0.84,0,1,0,150,9,1.1,0.9
8990,1,42.62,24.8,0,7.47,0,1,0,150,8,1.1,0.9
8991,1,16.72,5,0,0.76,0,1,0,110,21,1.1,0.9
8992,1,66.23,33.2,0,0.31,0,1,0,220,5,1.1,0.9
8993,1,0,0,0,2.57,0,1,0,220,3,1.1,0.9
8994,2,0,0,0,0,0,1,0,20,3,1.1,0.9
8995,1,-0,-0,0,0.67,0,1,0,220,1,1.1,0.9
8996,1,74.21,54.6,0,3.39,0,1,0,220,3,1.1,0.9
8997,1,0,0,0,0,0,1,0,20,4,1.1,0.9
8998,1,104.68,26.2,0,16.21,0,1,0,220,6,1.1,0.9
8999,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9000,1,-0,-0.2,0,0.69,0,1,0,110,18,1.1,0.9
9001,1,174.87,88.7,0,0,0,1,0,150,9,1.1,0.9
9002,1,-0,-0,0.25,2.3,0,1,0,220,19,1.1,0.9
9003,1,-0,0,0,2.45,0,1,0,220,5,1.1,0.9
9004,1,88.52,12.5,0,2.4,0,1,0,220,5,1.1,0.9
9005,1,0,-0,0,2.02,0,1,0,380,1,1.1,0.9
9006,1,0,-0,0.125869,4.727092,0,1,0,220,3,1.1,0.9
9007,1,130.01,22.3,0,2.71,0,1,0,220,6,1.1,0.9
9008,1,383.6,-37.9,0,21.3,0,1,0,380,6,1.1,0.9
9009,1,0,-0,2.332213,65.292136,0,1,0,380,5,1.1,0.9
9010,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9011,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9012,1,-0,0,0,4.96,0,1,0,220,5,1.1,0.9
9013,1,-0,0,0.202178,26.042403,0,1,0,380,3,1.1,0.9
9014,1,0,-0,0,0.32,0,1,0,150,9,1.1,0.9
9015,1,67.28,-0.33,0,8.4,0,1,0,220,13,1.1,0.9
9016,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9017,1,166.58,61.8,0,2.35,0,1,0,150,8,1.1,0.9
9018,1,-0,-0,0.039334,1.160333,0,1,0,220,5,1.1,0.9
9019,1,124.8,-14.7,0.03948,0.92052,0,1,0,220,13,1.1,0.9
9020,1,-0,0,0,9.38,0,1,0,380,1,1.1,0.9
9021,1,-0,0,0,0.29,0,1,0,150,9,1.1,0.9
9022,1,49.94,27.5,0,4.37,0,1,0,220,7,1.1,0.9
9023,1,-6.31,-3.18,0,7.28,0,1,0,220,3,1.1,0.9
9024,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
9025,1,315.58,84.2,0,17.34,0,1,0,220,4,1.1,0.9
9026,1,-0,-0,0,2.51,0,1,0,154,1,1.1,0.9
9027,1,18.25,5.5,0,0.65,0,1,0,110,12,1.1,0.9
9028,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9029,1,20.11,5.3,0,0.39,0,1,0,110,18,1.1,0.9
9030,1,99.33,28.4,0,10.57,0,1,0,220,5,1.1,0.9
9031,1,4.69,1.5,0.038806,4.611194,0,1,0,220,4,1.1,0.9
9032,1,0,-0,0,20.11,0,1,0,380,3,1.1,0.9
9033,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9034,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9035,2,0,0,0,0,0,1,0,20,22,1.1,0.9
9036,1,243.97,31.8,0,3.21,0,1,0,154,1,1.1,0.9
9037,1,0,0,0.05792,0.38208,0,1,0,220,22,1.1,0.9
9038,1,22.95,7,0,0.42,0,1,0,110,21,1.1,0.9
9039,1,64.81,12.7,0,22.18,0,1,0,220,4,1.1,0.9
9040,1,-0,0,0,1.01,0,1,0,150,9,1.1,0.9
9041,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9042,1,68.85,13.4,0,15.52,0,1,0,220,4,1.1,0.9
9043,1,0,0,0.361,25.935,0,1,0,380,10,1.1,0.9
9044,1,229.12,38,0,5.26,0,1,0,150,10,1.1,0.9
9045,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9046,1,-2.91,-0.63,0,0.01,0,1,0,220,6,1.1,0.9
9047,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9048,1,180.55,130.5,0,28.06,0,1,0,380,3,1.1,0.9
9049,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9050,1,-218.34,-16.8,0.040234,16.999765,0,1,0,220,10,1.1,0.9
9051,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9052,1,21.09,7,0,0.65,0,1,0,110,19,1.1,0.9
9053,1,2.84,0.5,0,0.14,0,1,0,110,18,1.1,0.9
9054,2,0,0,0,0,0,1,0,15,1,1.1,0.9
9055,1,19.12,6.1,0,0.53,0,1,0,110,19,1.1,0.9
9056,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9057,1,138.3,46.1,0,5.58,0,1,0,220,3,1.1,0.9
9058,1,168.32,22,0,12.1,0,1,0,154,1,1.1,0.9
9059,1,-4.82,-0.88,0,224.85,0,1,0,380,5,1.1,0.9
9060,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9061,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9062,1,81.85,10.5,0,12.96,0,1,0,220,5,1.1,0.9
9063,1,91.46,33.1,0,65.16,0,1,0,150,8,1.1,0.9
9064,1,0,-0,0,3.78,0,1,0,150,8,1.1,0.9
9065,1,15.3,5.6,0,2.34,0,1,0,220,5,1.1,0.9
9066,1,0,0,0.559639,19.414186,0,1,0,220,20,1.1,0.9
9067,1,0,-0,0,0.5,0,1,0,220,3,1.2,0.8
9068,1,-7.62,-2.52,0,33.185607,0,1,0,380,5,1.1,0.9
9069,1,0,0,0.36128,3.039004,0,1,0,380,6,1.1,0.9
9070,1,276.39,78.1,0,10.47,0,1,0,220,6,1.1,0.9
9071,1,53.27,6.9,0,3.06,0,1,0,154,1,1.1,0.9
9072,1,127.72,19.2,0,5.38,0,1,0,220,3,1.1,0.9
9073,1,-0,0,0,2.49,0,1,0,150,9,1.1,0.9
9074,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9075,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9076,1,8.31,2.5,0,0.57,0,1,0,110,1,1.1,0.9
9077,1,0,-0,0,2.18,0,1,0,150,9,1.1,0.9
9078,1,14.98,4.5,0,0.91,0,1,0,110,12,1.1,0.9
9079,1,0,-0,0,3.88,0,1,0,380,6,1.1,0.9
9080,1,96.93,35.1,0,1.24,0,1,0,150,8,1.1,0.9
9081,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9082,1,-0,-0,0,0.22,0,1,0,220,5,1.1,0.9
9083,1,253.14,27.6,0,0.36,0,1,0,220,5,1.1,0.9
9084,2,0,0,0,0,0,1,0,20,22,1.1,0.9
9085,1,-11.79,-22.64,0.093433,0.71958,0,1,0,380,3,1.2,0.8
9086,1,0,-0,0,1.28,0,1,0,150,9,1.1,0.9
9087,1,-0,-0,0,58.996104,0,1,0,380,5,1.1,0.9
9088,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9089,1,0,-0,0,0.8,0,1,0,220,1,1.1,0.9
9090,1,0,-0,0,1.14,0,1,0,150,9,1.1,0.9
9091,1,96.06,70.3,0,36.55,0,1,0,380,3,1.1,0.9
9092,1,29.36,3.8,0,4.69,0,1,0,154,1,1.1,0.9
9093,1,28.85,5.5,0,1.03,0,1,0,110,22,1.1,0.9
9094,1,-0,-0,0,0.98,0,1,0,150,9,1.1,0.9
9095,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9096,1,0,-0,0,11.5,0,1,0,220,5,1.1,0.9
9097,1,53.76,12,0,7.28,0,1,0,220,5,1.1,0.9
9098,1,-0,-0,0.680765,0.501061,0,1,0,380,2,1.1,0.9
9099,1,248.44,71,0,8.59,0,1,0,220,3,1.1,0.9
9100,1,16.51,0,0,0.13,0,1,0,150,9,1.1,0.9
9101,1,77.04,28.9,0.089366,0.450423,0,1,0,110,18,1.1,0.9
9102,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9103,1,93.14,14.98,0,4.44,0,1,0,154,1,1.1,0.9
9104,1,0,-0,0,49.59,0,1,0,380,13,1.1,0.9
9105,1,0,-0,0,10.75,0,1,0,220,4,1.1,0.9
9106,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9107,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9108,1,-0,-0,0,1.13,0,1,0,380,3,1.1,0.9
9109,1,0,0,0,0,0,1,0,20,7,1.1,0.9
9110,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9111,1,-0,0,0,0.94,0,1,0,150,9,1.1,0.9
9112,1,-0,0,0.058041,0.191959,0,1,0,110,18,1.1,0.9
9113,1,-0,0,0,10.44,0,1,0,154,1,1.1,0.9
9114,1,96.51,34.42,0,3.45,0,1,0,220,4,1.1,0.9
9115,1,-0,-0,0,2.44,0,1,0,220,4,1.1,0.9
9116,1,0,-0,0.27075,34.52435,0,1,0,380,18,1.2,0.8
9117,1,-0,0,0,86.73,0,1,0,380,5,1.1,0.9
9118,1,0,-0,0,0.3,0,1,0,110,18,1.1,0.9
9119,1,-0.6,-1.58,0,0.22,0,1,0,380,21,1.2,0.8
9120,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9121,1,0,0,0,1.07,0,1,0,110,18,1.1,0.9
9122,1,415.38,113.37,0,115,0,1,0,380,14,1.1,0.9
9123,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9124,1,179.78,44.5,0,3.67,0,1,0,220,5,1.1,0.9
9125,1,140.6,29.3,0,26.74,0,1,0,220,5,1.1,0.9
9126,1,-0,-0,0,9.9,0,1,0,220,10,1.1,0.9
9127,1,-0.01,-0,0,26.52,0,1,0,150,9,1.2,0.8
9128,1,0,-0,0.16245,33.4651,0,1,0,380,18,1.2,0.8
9129,1,-0,-0,0,36.48,0,1,0,380,9,1.2,0.8
9130,1,12.67,2.5,0,3.84,0,1,0,110,19,1.1,0.9
9131,1,9.73,5.1,0,1.06,0,1,0,110,18,1.1,0.9
9132,1,51.9,29.4,0,5.79,0,1,0,150,9,1.1,0.9
9133,1,216.57,32.7,0,31.82,0,1,0,220,6,1.1,0.9
9134,1,49.18,12.7,0,1.73,0,1,0,110,22,1.1,0.9
9135,1,13.98,4.7,0,0.64,0,1,0,110,21,1.1,0.9
9136,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9137,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9138,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9139,1,50.82,9.25,0,2.37,0,1,0,110,18,1.1,0.9
9140,1,90.81,21.8,0,3.96,0,1,0,220,3,1.1,0.9
9141,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9142,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9143,1,99.66,18.1,0,3.05,0,1,0,220,5,1.1,0.9
9144,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9145,1,112.17,-11.06,0,13.68,0,1,0,220,13,1.1,0.9
9146,1,-0,0,0,2.28,0,1,0,154,1,1.1,0.9
9147,1,-0,0,0,96.62,0,1,0,154,1,1.1,0.9
9148,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9149,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9150,1,4.04,2.6,0,4.45,0,1,0,220,5,1.1,0.9
9151,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
9152,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9153,1,125.9,-21.2,0,18.41,0,1,0,380,3,1.1,0.9
9154,1,13.22,4.4,0,1.26,0,1,0,110,22,1.1,0.9
9155,1,20.33,6.1,0,2,0,1,0,220,5,1.1,0.9
9156,1,481.61,200.7,0,42.12,0,1,0,380,3,1.1,0.9
9157,1,134.05,37.2,0,37.13,0,1,0,150,8,1.1,0.9
9158,1,2.51,0.3,0,0.29,0,1,0,110,18,1.1,0.9
9159,1,167.78,21.9,0,17.71,0,1,0,154,1,1.1,0.9
9160,1,16.61,4.9,0,0.18,0,1,0,110,21,1.1,0.9
9161,1,84.59,24.1,0.039371,4.630629,0,1,0,110,18,1.1,0.9
9162,1,30.6,58.8,0.463629,66.853939,0,1,0,380,13,1.1,0.9
9163,1,57.74,7.6,0,4.15,0,1,0,154,1,1.1,0.9
9164,1,0,0,0,0.19,0,1,0,150,9,1.1,0.9
9165,1,-0.28,-5.54,0,0,0,1,0,220,8,1.1,0.9
9166,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
9167,1,-0,-0,0,18.64,0,1,0,380,8,1.1,0.9
9168,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9169,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9170,1,109.27,44.5,0,3.28,0,1,0,220,6,1.1,0.9
9171,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9172,1,-0,0,0.05765,26.341958,0,1,0,380,3,1.1,0.9
9173,1,20.87,11.9,0,1.58,0,1,0,150,9,1.1,0.9
9174,1,56.72,22.8,0,0.6,0,1,0,110,18,1.1,0.9
9175,1,100.21,8.3,0,2.44,0,1,0,220,4,1.1,0.9
9176,1,0,-0,0,1.51,0,1,0,220,3,1.1,0.9
9177,1,0,-0,0,7.1,0,1,0,220,13,1.1,0.9
9178,1,0,-0,0.116795,5.242671,0,1,0,380,3,1.1,0.9
9179,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9180,1,0,-0,0,3.19,0,1,0,154,1,1.1,0.9
9181,1,52.01,20.4,0,3.63,0,1,0,220,5,1.1,0.9
9182,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9183,1,-0,-0,0.060538,4.359462,0,1,0,220,5,1.1,0.9
9184,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9185,1,203.58,49.9,0,13.17,0,1,0,220,4,1.1,0.9
9186,1,0,0,0,33.66,0,1,0,380,2,1.1,0.9
9187,1,98.79,12.8,0,2.68,0,1,0,154,1,1.1,0.9
9188,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9189,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9190,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9191,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9192,1,0,-0,0,0,0,1,0,20,18,1.1,0.9
9193,1,5.69,1.7,0.077745,9.272255,0,1,0,220,12,1.1,0.9
9194,1,21.85,8,0,5.4,0,1,0,220,3,1.1,0.9
9195,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
9196,1,0,0,0.274712,52.929035,0,1,0,380,10,1.1,0.9
9197,1,-0,-0,0,3.41,0,1,0,220,6,1.1,0.9
9198,1,0,-0,0,2.37,0,1,0,220,4,1.1,0.9
9199,1,84.59,-18.5,0,64.57,0,1,0,380,6,1.1,0.9
9200,1,151.84,19.8,0,16.14,0,1,0,400,1,1.1,0.9
9201,1,-0.57,-1,0,2.27,0,1,0,150,9,1.1,0.9
9202,1,-0,-0,0,0.44,0,1,0,110,3,1.1,0.9
9203,1,54.54,15.6,0,2.66,0,1,0,220,6,1.1,0.9
9204,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
9205,1,1.86,0.6,0,0.56,0,1,0,110,19,1.1,0.9
9206,2,0,0,0,0,0,1,0,20,2,1.1,0.9
9207,1,139.61,3.7,0,41.47,0,1,0,380,6,1.1,0.9
9208,1,34.2,6.4,0,1.96,0,1,0,110,18,1.1,0.9
9209,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
9210,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9211,1,-4.94,-3.67,0,0.11,0,1,0,110,18,1.1,0.9
9212,1,-0,-7.5,0,0,0,1,0,150,9,1.1,0.9
9213,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9214,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9215,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9216,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9217,1,-0,-0,0,2.05,0,1,0,220,10,1.1,0.9
9218,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9219,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9220,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9221,1,-0,0,0,1.66,0,1,0,220,1,1.1,0.9
9222,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9223,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9224,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9225,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9226,1,104.48,19.6,0,20.2,0,1,0,220,4,1.1,0.9
9227,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
9228,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9229,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9230,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9231,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9232,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9233,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9234,1,-0,0,0.090774,7.310444,0,1,0,220,18,1.2,0.8
9235,1,-0,-0,0,1.05,0,1,0,150,9,1.1,0.9
9236,2,0,0,0,0,0,1,0,20,9,1.1,0.9
9237,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9238,1,-0,-0,0.135375,10.042175,0,1,0,380,18,1.1,0.9
9239,1,0,-0,0.115496,-0.096247,0,1,0,110,18,1.1,0.9
9240,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
9241,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
9242,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
9243,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
9244,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9245,1,140.6,70,0,1.87,0,1,0,220,3,1.1,0.9
9246,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9247,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9248,1,0,0,0,1.99,0,1,0,150,9,1.1,0.9
9249,1,126.73,30.2,0,4.38,0,1,0,150,8,1.1,0.9
9250,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9251,1,15.17,1.9,0,2.05,0,1,0,154,1,1.1,0.9
9252,1,25.11,3.2,0,3.05,0,1,0,154,1,1.1,0.9
9253,1,10.59,1.4,0,7.89,0,1,0,154,1,1.1,0.9
9254,1,0,-0,0,0.68,0,1,0,110,18,1.1,0.9
9255,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9256,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9257,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9258,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9259,1,-0,-0,0.180933,0.399274,0,1,0,150,10,1.1,0.9
9260,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9261,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9262,1,-0,0,0.038902,0.921098,0,1,0,220,5,1.1,0.9
9263,1,-0,0,0.097251,0.812749,0,1,0,220,5,1.1,0.9
9264,1,46.67,4,0,5.41,0,1,0,220,4,1.1,0.9
9265,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9266,1,0,-0,0.080014,-0.604253,0,1,0,220,6,1.1,0.9
9267,1,92.76,-46.04,0,1.24,0,1,0,220,7,1.1,0.9
9268,1,267.99,46.8,0,4.89,0,1,0,220,3,1.1,0.9
9269,1,-0,0,0,8.26,0,1,0,380,5,1.1,0.9
9270,1,0,-0,0.039331,1.250334,0,1,0,110,18,1.1,0.9
9271,1,7.87,2.4,0,1.2,0,1,0,110,18,1.1,0.9
9272,1,0,0,0,2.27,0,1,0,380,10,1.1,0.9
9273,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9274,1,305.1,104.7,0.438922,19.496498,0,1,0,220,5,1.1,0.9
9275,1,50.81,15.5,0,0.4,0,1,0,110,21,1.1,0.9
9276,1,24.81,5.3,0,0.54,0,1,0,110,18,1.1,0.9
9277,1,-0,0,0,3.25,0,1,0,110,8,1.1,0.9
9278,1,157.08,123.3,0.211368,60.936732,0,1,0,380,3,1.1,0.9
9279,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9280,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9281,2,0,0,0,0,0,1,0,20,9,1.1,0.9
9282,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9283,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9284,1,-0,-0,0,3.8,0,1,0,110,12,1.1,0.9
9285,1,0,0,0.171996,8.536225,0,1,0,220,19,1.1,0.9
9286,1,34.97,15,0,0.15,0,1,0,110,23,1.1,0.9
9287,1,60.54,14.1,0,0.92,0,1,0,220,4,1.1,0.9
9288,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9289,1,23.71,7.5,0.03975,1.86025,0,1,0,220,5,1.1,0.9
9290,1,0,-0,0,0.68,0,1,0,110,21,1.1,0.9
9291,1,0.6,-0,0,0.6,0,1,0,110,18,1.1,0.9
9292,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9293,1,-0,0,0,0.23,0,1,0,150,9,1.1,0.9
9294,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9295,1,49.07,12.8,0,2.61,0,1,0,150,8,1.1,0.9
9296,1,470.25,107.9,0,11.64,0,1,0,220,5,1.1,0.9
9297,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9298,1,9.84,6.4,0.040942,0.169058,0,1,0,110,21,1.1,0.9
9299,1,81.52,10.8,0,5.82,0,1,0,220,4,1.1,0.9
9300,1,115.16,15.1,0,3.5,0,1,0,154,1,1.1,0.9
9301,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9302,1,14.64,3.4,0,0.72,0,1,0,110,18,1.1,0.9
9303,1,26.23,8,0,0,0,1,0,120,6,1.1,0.9
9304,1,14.13,4.9,0,0.15,0,1,0,110,18,1.1,0.9
9305,1,0,0,0,0,0,1,0,220,10,1.1,0.9
9306,1,0,0,0,3.28,0,1,0,220,1,1.1,0.9
9307,1,-0,0,0.11875,6.100938,0,1,0,220,6,1.1,0.9
9308,1,14.53,4.4,0,1.51,0,1,0,110,21,1.1,0.9
9309,1,6.01,2,0,0.66,0,1,0,110,19,1.1,0.9
9310,1,-0,-0,0,1.72,0,1,0,220,5,1.1,0.9
9311,1,115.16,24.7,0,58.37,0,1,0,220,6,1.1,0.9
9312,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9313,1,-0,0,0,6.34,0,1,0,400,1,1.1,0.9
9314,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9315,1,-0,0,0,0.35,0,1,0,220,5,1.1,0.9
9316,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9317,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9318,1,354.76,75.8,0.080802,2.289198,0,1,0,220,14,1.1,0.9
9319,1,0,-0,0.223046,1.974129,0,1,0,380,3,1.2,0.8
9320,1,3.38,1.5,0.235344,1.033686,0,1,0,220,13,1.1,0.9
9321,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9322,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9323,2,0,0,0,0,0,1,0,20,4,1.1,0.9
