bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
9324,1,273.99,100.5,0.15739,9.43261,0,1,0,220,5,1.1,0.9
9325,1,12.67,7.2,0,16.18,0,1,0,150,9,1.1,0.9
9326,1,12.35,3.7,0,0.98,0,1,0,110,12,1.1,0.9
9327,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9328,1,129.24,16.9,0,27.1,0,1,0,154,1,1.1,0.9
9329,1,0,-0,0,0.52,0,1,0,150,9,1.1,0.9
9330,1,268.75,119.1,0,31.72,0,1,0,220,10,1.1,0.9
9331,1,82.34,10.49,0,7.91,0,1,0,220,5,1.1,0.9
9332,1,0,-0,0.284218,27.033151,0,1,0,220,6,1.1,0.9
9333,1,17.05,5.3,0,2.17,0,1,0,110,8,1.1,0.9
9334,1,174.54,47.4,0,3.65,0,1,0,220,5,1.1,0.9
9335,1,15.62,0.87,0,3.79,0,1,0,220,13,1.1,0.9
9336,1,22.81,3,0,1.96,0,1,0,154,1,1.1,0.9
9337,1,-0,0,0,3.86,0,1,0,220,1,1.1,0.9
9338,1,-0,-0,0.079833,-0.059875,0,1,0,220,6,1.1,0.9
9339,1,30.46,4,0,6.41,0,1,0,154,1,1.1,0.9
9340,1,24.04,7.7,0,0.78,0,1,0,110,22,1.1,0.9
9341,1,0,0,0,0.41,0,1,0,220,5,1.1,0.9
9342,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9343,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9344,1,18.03,3.3,0,0.37,0,1,0,110,22,1.1,0.9
9345,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9346,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9347,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9348,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9349,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9350,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9351,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9352,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9353,1,81.13,11.08,0,2.08,0,1,0,150,1,1.1,0.9
9354,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9355,1,87.42,19,0,1.88,0,1,0,110,15,1.1,0.9
9356,1,303.57,95.2,0.037933,113.352067,0,1,0,380,13,1.1,0.9
9357,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9358,1,12.67,7.6,0,6.21,0,1,0,220,5,1.1,0.9
9359,2,0,0,0,0,0,1,0,20,24,1.1,0.9
9360,1,168.87,48.2,0,5.49,0,1,0,150,8,1.1,0.9
9361,1,4.37,0.1,0,0.02,0,1,0,150,9,1.1,0.9
9362,1,0,0,0,27.4,0,1,0,220,4,1.1,0.9
9363,1,-0,-0,0,249.594232,0,1,0,750,24,1.2,0.8
9364,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
9365,1,48.08,18,0,0.88,0,1,0,150,8,1.1,0.9
9366,1,-0,0,0,1.66,0,1,0,380,6,1.1,0.9
9367,1,68.44,9,0,1.55,0,1,0,154,1,1.1,0.9
9368,1,8.63,2.6,0,1.72,0,1,0,110,12,1.1,0.9
9369,1,0,-0,0,0.04,0,1,0,154,1,1.1,0.9
9370,2,0,0,0,0,0,1,0,20,9,1.1,0.9
9371,1,0,-0,0,0.33,0,1,0,150,9,1.1,0.9
9372,1,83.48,19.8,0,5.41,0,1,0,220,5,1.1,0.9
9373,1,2.73,1.3,0,1.01,0,1,0,110,18,1.1,0.9
9374,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9375,1,17.92,5.9,0,0.25,0,1,0,110,19,1.1,0.9
9376,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9377,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9378,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9379,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9380,1,138.52,80.5,0,46.82,0,1,0,380,6,1.1,0.9
9381,1,11.4,2.73,0,0.26,0,1,0,110,18,1.1,0.9
9382,1,63.16,23.2,0,2.08,0,1,0,220,6,1.1,0.9
9383,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9384,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9385,1,43.27,11.9,0,2.86,0,1,0,110,22,1.1,0.9
9386,1,39.67,15.2,0,0.3,0,1,0,220,5,1.1,0.9
9387,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9388,1,186.01,81.9,0,59.64,0,1,0,380,17,1.1,0.9
9389,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9390,1,-119.63,-2.7,0.122326,29.298062,0,1,0,220,10,1.1,0.9
9391,1,73.87,16.4,0,3.7,0,1,0,220,5,1.1,0.9
9392,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9393,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9394,1,47.76,2.2,0,1.36,0,1,0,220,3,1.1,0.9
9395,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9396,1,269.51,20.3,0,4.52,0,1,0,220,3,1.1,0.9
9397,1,0,0,0.674563,11.497864,0,1,0,380,3,1.1,0.9
9398,1,76.5,43.4,0,1.83,0,1,0,150,9,1.1,0.9
9399,1,-0,-0,0,5.96,0,1,0,150,9,1.1,0.9
9400,1,5.58,2.5,0,0.95,0,1,0,110,18,1.1,0.9
9401,1,190.26,11.8,0,0.51,0,1,0,220,3,1.2,0.8
9402,1,18.83,4.26,0,0.21,0,1,0,110,18,1.1,0.9
9403,1,-0,-0,0,2.26,0,1,0,150,8,1.1,0.9
9404,1,-0.18,-2.28,0,0,0,1,0,380,8,1.1,0.9
9405,1,0,-0,0,1.08,0,1,0,150,9,1.1,0.9
9406,1,-13.26,-7.13,0,23.16,0,1,0,220,6,1.1,0.9
9407,1,11.15,3.8,0,4.6,0,1,0,220,5,1.1,0.9
9408,2,0,0,0,0,0,1,0,20,20,1.1,0.9
9409,1,90.81,22.9,0,28.5,0,1,0,380,5,1.1,0.9
9410,1,101.63,43.7,0,2.7,0,1,0,150,9,1.1,0.9
9411,1,0,-0,0.098479,0.231521,0,1,0,220,5,1.1,0.9
9412,1,0,0,0,6.03,0,1,0,220,5,1.1,0.9
9413,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9414,1,1.53,0.5,0,0.47,0,1,0,110,12,1.1,0.9
9415,1,-0,0,0.223468,1.103777,0,1,0,220,3,1.2,0.8
9416,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
9417,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9418,1,0,-0,0,0,0,1,0,150,7,1.1,0.9
9419,1,76.17,35.9,0.712912,6.505612,0,1,0,220,19,1.1,0.9
9420,1,31.25,11,0,1.27,0,1,0,110,22,1.1,0.9
9421,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9422,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9423,1,0,-0,0,0.64,0,1,0,150,9,1.1,0.9
9424,1,-85.69,-2,0,21.28,0,1,0,220,7,1.1,0.9
9425,1,0,0,0,0,0,1,0,150,8,1.1,0.9
9426,1,-23.09,-46.44,0,0,0,1,0,220,3,1.1,0.9
9427,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9428,1,51.3,6.7,0,6.12,0,1,0,154,1,1.1,0.9
9429,1,65.39,8.5,0,7.81,0,1,0,154,1,1.1,0.9
9430,1,178.26,70.3,0,5.2,0,1,0,150,8,1.1,0.9
9431,1,47.98,15.5,0,6.36,0,1,0,220,4,1.1,0.9
9432,1,211.55,18,0,82.73,0,1,0,380,6,1.1,0.9
9433,1,1,-2.3,0,6.33,0,1,0,150,9,1.1,0.9
9434,1,84.26,23,0,63.4,0,1,0,380,16,1.1,0.9
9435,1,59.99,13.2,0,2.95,0,1,0,110,22,1.1,0.9
9436,1,29.61,8.9,0,0.27,0,1,0,110,21,1.1,0.9
9437,1,138.74,44.7,0.040242,4.329758,0,1,0,220,5,1.1,0.9
9438,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9439,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9440,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9441,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9442,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9443,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9444,1,0,-0,0,5.95,0,1,0,220,3,1.1,0.9
9445,1,9.07,3,0,0.56,0,1,0,110,19,1.1,0.9
9446,1,0,-0,0,11.67,0,1,0,220,4,1.1,0.9
9447,1,22.4,13.3,0,0.17,0,1,0,220,5,1.1,0.9
9448,1,174,28.4,0,15.17,0,1,0,220,4,1.1,0.9
9449,1,-9.78,-3.29,0,0.12,0,1,0,110,18,1.1,0.9
9450,1,-0,0,0.056243,48.433131,0,1,0,380,3,1.2,0.8
9451,1,-0,0,0.119552,0.120336,0,1,0,150,10,1.1,0.9
9452,1,-0.01,0,0,0,0,1,0,220,8,1.1,0.9
9453,1,78.24,14.8,0,13.66,0,1,0,220,6,1.1,0.9
9454,1,-0,-0,0.060112,0.249888,0,1,0,110,18,1.1,0.9
9455,1,24.27,8,0,5.7,0,1,0,220,21,1.1,0.9
9456,1,12.12,1.6,0,3.18,0,1,0,154,1,1.1,0.9
9457,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
9458,1,10.27,13.8,0,65.59,0,1,0,380,6,1.1,0.9
9459,1,3.2,-0.4,0,1.76,0,1,0,110,18,1.1,0.9
9460,1,1.83,-5.69,0,5.49,0,1,0,380,3,1.2,0.8
9461,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9462,1,27.29,3.6,0,3.86,0,1,0,154,1,1.1,0.9
9463,1,-0,-0,0,0.45,0,1,0,150,9,1.1,0.9
9464,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9465,1,-0,-0,0,2.55,0,1,0,220,3,1.1,0.9
9466,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
9467,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9468,1,0,0,0.249386,4.993711,0,1,0,380,3,1.1,0.9
9469,1,218.75,115.2,0,6.18,0,1,0,220,7,1.1,0.9
9470,1,0,0,0,9.93,0,1,0,220,5,1.1,0.9
9471,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9472,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9473,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9474,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9475,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9476,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9477,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9478,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9479,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9480,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9481,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9482,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9483,1,0,0,0,1.99,0,1,0,220,8,1.1,0.9
9484,1,154.13,34.8,0,2.37,0,1,0,220,5,1.1,0.9
9485,1,-0,-0,0,23.58,0,1,0,150,9,1.1,0.9
9486,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9487,1,0,0,0.192988,25.798353,0,1,0,380,3,1.1,0.9
9488,1,-0,0,0.090774,1.940444,0,1,0,220,18,1.1,0.9
9489,1,0,-0,0,29.2,0,1,0,380,1,1.1,0.9
9490,1,4.04,1.5,0.057734,0.922266,0,1,0,110,15,1.1,0.9
9491,1,2.29,122.3,0.724149,28.756715,0,1,0,380,4,1.1,0.9
9492,1,-0,-0,0.713731,106.320569,0,1,0,380,3,1.1,0.9
9493,1,-0,-0,0.057981,20.043081,0,1,0,380,1,1.1,0.9
9494,1,18.36,-0.95,0,3.83,0,1,0,150,1,1.1,0.9
9495,1,0,-0,0,23.8,0,1,0,154,1,1.1,0.9
9496,1,-0.12,-1.74,0,0,0,1,0,380,8,1.2,0.8
9497,1,92.34,12.9,0,3.66,0,1,0,220,4,1.1,0.9
9498,1,-0,0,0,17.82,0,1,0,380,1,1.2,0.8
9499,1,190.59,48.9,0,7.46,0,1,0,380,3,1.1,0.9
9500,1,0,-0,0.297804,2.218894,0,1,0,380,1,1.1,0.9
9501,1,10.38,4.6,0,0.16,0,1,0,150,9,1.1,0.9
9502,1,0,-0,0,8.2,0,1,0,380,1,1.1,0.9
9503,1,0.98,0.5,0,0.9,0,1,0,110,1,1.1,0.9
9504,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
9505,1,0,-0,0,24.38,0,1,0,380,4,1.1,0.9
9506,1,-0,0,0.703357,4.645536,0,1,0,380,3,1.1,0.9
9507,1,0,-0,0,3.02,0,1,0,154,1,1.1,0.9
9508,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9509,1,-0,0,0,13.86,0,1,0,220,4,1.1,0.9
9510,1,27.43,9,0,1.46,0,1,0,110,15,1.1,0.9
9511,1,0,0,0.104186,55.436651,0,1,0,380,10,1.1,0.9
9512,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9513,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9514,1,-0,-0,0,2.64,0,1,0,220,1,1.1,0.9
9515,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9516,1,5.03,2.6,0.038572,0.121428,0,1,0,110,19,1.1,0.9
9517,1,14.42,3.5,0,0.32,0,1,0,110,18,1.2,0.8
9518,1,-0.19,-4.38,0,0,0,1,0,150,8,1.1,0.9
9519,1,53.76,30.9,0.097351,12.97086,0,1,0,220,10,1.1,0.9
9520,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9521,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9522,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9523,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9524,1,0,-0,0.26929,0.080552,0,1,0,380,6,1.1,0.9
9525,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9526,1,45.09,5.96,0,0.89,0,1,0,150,1,1.1,0.9
9527,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9528,1,45.63,5.9,0,10.95,0,1,0,154,1,1.1,0.9
9529,1,154.46,20.1,0,5.35,0,1,0,154,1,1.1,0.9
9530,1,0,-0,0,0.22,0,1,0,220,5,1.1,0.9
9531,1,-0,-0,0,0.36,0,1,0,150,9,1.1,0.9
9532,1,96.28,26.7,0,8.91,0,1,0,220,5,1.1,0.9
9533,1,21.85,9.6,0,0.17,0,1,0,150,9,1.1,0.9
9534,1,74.53,39,0.19855,79.84755,0,1,0,380,10,1.1,0.9
9535,1,15.19,4.3,0,1.1,0,1,0,110,18,1.1,0.9
9536,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
9537,1,22.18,8.6,0,0.94,0,1,0,110,18,1.1,0.9
9538,1,0,-0,0.133519,0.166481,0,1,0,220,5,1.1,0.9
9539,1,-14.73,-9.85,0,0.51,0,1,0,110,18,1.1,0.9
9540,2,0,0,0,0,0,1,0,20,8,1.1,0.9
9541,1,-0.19,-1.94,0,0,0,1,0,150,8,1.1,0.9
9542,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9543,1,20.32,-22,0,5.35,0,1,0,220,7,1.1,0.9
9544,1,0,-0,0,2.3,0,1,0,220,5,1.1,0.9
9545,1,33.22,12,0,0.42,0,1,0,110,18,1.1,0.9
9546,1,27.1,9,0,0.24,0,1,0,110,19,1.1,0.9
9547,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9548,1,0,0,0,0.74,0,1,0,154,1,1.1,0.9
9549,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9550,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9551,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9552,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
9553,2,0,0,0,0,0,1,0,14,1,1.1,0.9
9554,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9555,1,109.27,48.9,0,0.11,0,1,0,150,9,1.1,0.9
9556,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9557,1,-3.51,-0.52,0,0.19,0,1,0,110,18,1.1,0.9
9558,1,487.39,105.6,0,38.83,0,1,0,380,6,1.1,0.9
9559,1,46.77,14.3,0,0.1,0,1,0,110,22,1.1,0.9
9560,1,0,0,0,31.19,0,1,0,150,9,1.1,0.9
9561,1,131.74,18.1,0,15.46,0,1,0,220,5,1.1,0.9
9562,1,41.04,21.67,0,0,0,1,0,150,9,1.2,0.8
9563,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9564,1,30.46,4,0,1.86,0,1,0,154,1,1.1,0.9
9565,1,38.1,5,0,1.74,0,1,0,154,1,1.1,0.9
9566,1,22.62,7.5,0,0.33,0,1,0,110,19,1.1,0.9
9567,1,381.18,61.3,0.233208,36.974905,0,1,0,380,3,1.1,0.9
9568,1,74.75,22.4,0,4.38,0,1,0,150,8,1.1,0.9
9569,1,0.98,0.3,0,0.12,0,1,0,150,10,1.1,0.9
9570,1,0,-0,0,0,0,1,0,20,6,1.1,0.9
9571,1,27.43,-36.4,0,2.2,0,1,0,220,3,1.1,0.9
9572,1,36.28,11.1,0,0.62,0,1,0,110,21,1.1,0.9
9573,2,0,0,0,0,0,1,0,20,22,1.1,0.9
9574,2,0,0,0,0,0,1,0,20,22,1.1,0.9
9575,1,5.36,1.4,0,0.49,0,1,0,110,18,1.1,0.9
9576,1,100.86,13.1,0,0.66,0,1,0,154,1,1.1,0.9
9577,1,1.1,-0,0,0.28,0,1,0,110,18,1.1,0.9
9578,1,28.74,8.7,0,0.58,0,1,0,110,12,1.1,0.9
9579,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9580,1,8.31,1.3,0,0.58,0,1,0,110,18,1.1,0.9
9581,1,0,-0,0,0.76,0,1,0,150,9,1.1,0.9
9582,1,82.07,50.09,0.678725,45.75816,0,1,0,380,21,1.2,0.8
9583,1,21.94,2.9,0,10.11,0,1,0,154,1,1.1,0.9
9584,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9585,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9586,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9587,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9588,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9589,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9590,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9591,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9592,1,-37.81,-21.64,0,83.358794,0,1,0,380,5,1.1,0.9
9593,1,0,0,0,4.61,0,1,0,220,5,1.1,0.9
9594,1,4.04,1.3,0,0.2,0,1,0,110,19,1.1,0.9
9595,1,-0,-0,0,17.75,0,1,0,380,3,1.1,0.9
9596,1,115.16,35.3,0,1.23,0,1,0,150,8,1.1,0.9
9597,2,0,0,0,0,0,1,0,20,7,1.1,0.9
9598,1,235.78,56.2,0,6.98,0,1,0,220,4,1.1,0.9
9599,1,9.91,3.94,0,0.12,0,1,0,110,24,1.1,0.9
9600,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9601,1,4.04,0.9,0,0,0,1,0,154,1,1.1,0.9
9602,2,0,0,0,0,0,1,0,20,23,1.1,0.9
9603,1,328.9,-9.3,0,28.37,0,1,0,380,4,1.1,0.9
9604,1,0,0,0,0,0,1,0,20,7,1.1,0.9
9605,1,0,0,0,0,0,1,0,20,23,1.1,0.9
9606,1,0,0,0,0,0,1,0,20,23,1.1,0.9
9607,1,47.1,14.4,0,1.73,0,1,0,220,6,1.1,0.9
9608,1,47.1,14.8,0,17.41,0,1,0,220,6,1.1,0.9
9609,1,0,0,0,1.2,0,1,0,220,1,1.1,0.9
9610,1,-15.12,5,0,0.25,0,1,0,150,9,1.1,0.9
9611,1,0,0,0,32.43,0,1,0,220,5,1.1,0.9
9612,1,0,-0,0,6.28,0,1,0,220,4,1.1,0.9
9613,2,0,0,0,0,0,1,0,20,24,1.1,0.9
9614,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9615,1,125.31,33.1,0,2.03,0,1,0,110,15,1.1,0.9
9616,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9617,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9618,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9619,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9620,1,-0,0,0,24.57,0,1,0,380,1,1.1,0.9
9621,1,0,0,0,26.84,0,1,0,380,1,1.1,0.9
9622,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9623,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9624,1,56.5,21,0,0.57,0,1,0,110,3,1.1,0.9
9625,1,38.58,37.8,0,9.28,0,1,0,220,3,1.1,0.9
9626,1,16.53,11.3,0,13.16,0,1,0,150,9,1.1,0.9
9627,2,0,0,0,0,0,1,0,20,2,1.1,0.9
9628,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9629,1,-0,-0,0,3.48,0,1,0,154,1,1.1,0.9
9630,1,9.73,2.4,0,0.6,0,1,0,110,18,1.1,0.9
9631,1,29.07,9.4,0,0.14,0,1,0,110,18,1.1,0.9
9632,1,-6.84,-0.61,0,0.49,0,1,0,110,18,1.1,0.9
9633,1,167.89,23.4,0,87.73,0,1,0,380,5,1.1,0.9
9634,1,-0,-0,0,10.15,0,1,0,150,8,1.1,0.9
9635,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9636,1,-22.27,-8.9,0.095871,32.326698,0,1,0,380,3,1.1,0.9
9637,1,26.99,6.4,0,0.64,0,1,0,110,3,1.1,0.9
9638,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9639,1,0,-0,0,1.76,0,1,0,154,1,1.1,0.9
9640,1,0,0,0,34.29,0,1,0,400,1,1.1,0.9
9641,1,136.23,45.6,0,3.12,0,1,0,380,3,1.1,0.9
9642,1,0,0,0,0.47,0,1,0,380,6,1.1,0.9
9643,1,10.49,20.2,0.232189,10.586184,0,1,0,220,13,1.1,0.9
9644,1,1.3,-0,0,0.37,0,1,0,110,18,1.1,0.9
9645,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9646,1,-0,0,0.050928,29.839072,0,1,0,380,4,1.1,0.9
9647,1,9.62,2.9,0,0.53,0,1,0,110,12,1.1,0.9
9648,1,119.09,15,0,8.82,0,1,0,220,4,1.1,0.9
9649,1,57.16,7.4,0,26.39,0,1,0,220,4,1.1,0.9
9650,1,18.03,2.1,0,0.72,0,1,0,110,22,1.1,0.9
9651,1,11.58,3.5,0,1.3,0,1,0,110,12,1.1,0.9
9652,1,76.39,23.1,0,2.52,0,1,0,110,19,1.1,0.9
9653,1,28.2,7.2,0,0.88,0,1,0,110,8,1.1,0.9
9654,1,77.58,-6.54,0,10.66,0,1,0,220,13,1.1,0.9
9655,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9656,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9657,1,0,-0,0,16.66,0,1,0,220,12,1.1,0.9
9658,1,189.94,49.6,0,14.84,0,1,0,220,3,1.1,0.9
9659,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9660,1,16.61,7.2,0,1.81,0,1,0,220,4,1.1,0.9
9661,1,149.98,81.7,0,6.1,0,1,0,380,3,1.1,0.9
9662,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9663,1,-0,0,0,40.86,0,1,0,380,4,1.1,0.9
9664,1,71.79,5.2,0.058568,5.441193,0,1,0,150,1,1.1,0.9
9665,1,528.11,105.2,0,0,0,1,0,120,20,1.1,0.9
9666,1,15.3,6,0,0.57,0,1,0,110,21,1.1,0.9
9667,1,0,-0,0,11.72,0,1,0,380,3,1.1,0.9
9668,1,83.62,10.9,0,12.63,0,1,0,154,1,1.1,0.9
9669,1,44.91,15.25,0,3.96,0,1,0,220,5,1.1,0.9
9670,1,0,-0,0,1.04,0,1,0,220,1,1.1,0.9
9671,1,14.53,3.5,0,0.52,0,1,0,110,18,1.1,0.9
9672,1,-0,0,0,1.35,0,1,0,150,9,1.1,0.9
9673,1,0,-0,0,11.08,0,1,0,380,3,1.1,0.9
9674,1,0,-0,0,3.06,0,1,0,220,5,1.1,0.9
9675,1,76.08,9.9,0,4.66,0,1,0,154,1,1.1,0.9
9676,1,66.26,8.7,0,3.23,0,1,0,154,1,1.1,0.9
9677,1,0,-0,0,10.67,0,1,0,220,5,1.1,0.9
9678,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9679,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9680,1,0.44,191.7,0.172516,29.716237,0,1,0,220,3,1.1,0.9
9681,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9682,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9683,1,0,0,0,7.88,0,1,0,220,6,1.1,0.9
9684,1,68.44,9,0,5.31,0,1,0,154,1,1.1,0.9
9685,1,-37.33,-11.88,0,145.18,0,1,0,380,5,1.1,0.9
9686,1,20.54,1.7,0,6.24,0,1,0,220,4,1.1,0.9
9687,2,0,0,0,0,0,1,0,20,9,1.2,0.8
9688,1,0,-0,0.019638,0.520362,0,1,0,110,21,1.1,0.9
9689,1,0,-0,0.058048,0.431627,0,1,0,110,23,1.1,0.9
9690,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9691,1,38.25,12.9,0,0.46,0,1,0,110,21,1.1,0.9
9692,1,68.37,16.3,0,2.03,0,1,0,220,5,1.1,0.9
9693,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9694,1,156.97,46.45,0,3.26,0,1,0,220,5,1.1,0.9
9695,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9696,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9697,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9698,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9699,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9700,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9701,1,0,-0,0.083053,-0.249159,0,1,0,220,11,1.1,0.9
9702,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9703,1,0,-0,0.224628,-0.177831,0,1,0,220,18,1.2,0.8
9704,1,128.37,16.7,0,10.55,0,1,0,154,1,1.1,0.9
9705,1,-0,0,0,4.18,0,1,0,220,13,1.1,0.9
9706,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9707,1,-0,0,0,0.31,0,1,0,220,5,1.1,0.9
9708,1,0,0,0,26.92,0,1,0,380,1,1.2,0.8
9709,1,67.3,10.24,0,3.48,0,1,0,220,5,1.1,0.9
9710,1,192.88,41.2,0,10.66,0,1,0,220,5,1.1,0.9
9711,1,22.81,3,0,2.59,0,1,0,154,1,1.1,0.9
9712,1,-0,0,0.039696,0.220304,0,1,0,110,22,1.1,0.9
9713,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9714,1,5.25,1,0,0.69,0,1,0,110,18,1.1,0.9
9715,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9716,1,-0,-0,0,0.27,0,1,0,150,9,1.1,0.9
9717,1,30.16,17.1,0,5.89,0,1,0,150,9,1.1,0.9
9718,1,41.52,18,0,0.15,0,1,0,220,6,1.1,0.9
9719,1,23.71,7.2,0,0.76,0,1,0,110,21,1.1,0.9
9720,1,53.27,6.9,0,3.56,0,1,0,154,1,1.1,0.9
9721,1,-5.92,-2.24,0,1.43,0,1,0,110,18,1.1,0.9
9722,2,0,0,0,0,0,1,0,15,1,1.1,0.9
9723,1,-0,-0,0,0.69,0,1,0,220,6,1.1,0.9
9724,1,16.72,5,0,1.3,0,1,0,110,12,1.1,0.9
9725,1,5.03,1.7,0,0.36,0,1,0,110,19,1.1,0.9
9726,1,-9.32,-10.58,0,11.38,0,1,0,220,3,1.1,0.9
9727,1,-0,0,0.060179,66.686182,0,1,0,380,1,1.1,0.9
9728,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9729,1,33.65,80,0.470063,21.77828,0,1,0,220,4,1.1,0.9
9730,1,0,0,0,1.68,0,1,0,220,5,1.1,0.9
9731,1,0,0,0.197132,5.602151,0,1,0,220,4,1.1,0.9
9732,1,-0,-0,0,19.57,0,1,0,380,3,1.1,0.9
9733,1,32.45,11,0,0.61,0,1,0,110,22,1.1,0.9
9734,1,217.88,27.1,0,33.58,0,1,0,380,4,1.1,0.9
9735,1,53.27,6.9,0,0.44,0,1,0,154,1,1.1,0.9
9736,1,-0,0,0.060423,0.269647,0,1,0,220,3,1.1,0.9
9737,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
9738,2,0,0,0,0,0,1,0,20,22,1.1,0.9
9739,1,81.41,16.6,0,2.02,0,1,0,220,4,1.1,0.9
9740,1,0,0,0,10.68,0,1,0,220,5,1.1,0.9
9741,1,0,0,0.090774,3.610444,0,1,0,220,18,1.1,0.9
9742,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9743,1,11.25,4.6,0,0.64,0,1,0,110,15,1.1,0.9
9744,1,0,-0,0,35.98,0,1,0,380,3,1.1,0.9
9745,1,285.67,104.6,0,29.76,0,1,0,380,3,1.1,0.9
9746,1,145.07,13.6,0,3.44,0,1,0,220,4,1.1,0.9
9747,1,0,0,0,3.87,0,1,0,220,6,1.1,0.9
9748,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9749,1,226.72,63,0.100827,232.399999,0,1,0,380,5,1.1,0.9
9750,1,-0,0,0,0.42,0,1,0,110,18,1.1,0.9
9751,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9752,1,443.51,92.5,0,66.92,0,1,0,380,6,1.1,0.9
9753,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9754,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9755,1,44.21,5.7,0,2.11,0,1,0,154,1,1.1,0.9
9756,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9757,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9758,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9759,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9760,1,0,0,0.153311,-0.114983,0,1,0,380,6,1.1,0.9
9761,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9762,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9763,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9764,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9765,1,21.85,6,0,1.96,0,1,0,110,21,1.1,0.9
9766,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9767,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9768,1,93.77,12.2,0,2.77,0,1,0,154,1,1.1,0.9
9769,1,-0,0,0,98.36,0,1,0,400,1,1.1,0.9
9770,1,119.53,22.8,0,7.06,0,1,0,110,18,1.1,0.9
9771,1,0,0,0,0,0,1,0,20,4,1.1,0.9
9772,1,0,0,0,0,0,1,0,20,4,1.1,0.9
9773,1,-0,0,0.048383,193.021617,0,1,0,380,4,1.1,0.9
9774,1,0,0,0,0.51,0,1,0,110,3,1.1,0.9
9775,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9776,1,72.78,27.8,0,0.51,0,1,0,220,7,1.1,0.9
9777,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
9778,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9779,1,77.15,11.9,0,4.34,0,1,0,220,20,1.1,0.9
9780,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9781,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9782,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
9783,1,0,0,0,32.21,0,1,0,380,12,1.2,0.8
9784,1,-7.1,-4.02,0,1.05,0,1,0,110,18,1.1,0.9
9785,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9786,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9787,1,46.45,12.5,0,1.26,0,1,0,220,5,1.1,0.9
9788,1,11.28,3.3,0,4.65,0,1,0,220,5,1.1,0.9
9789,1,-0,-0,0,21.03,0,1,0,380,1,1.1,0.9
9790,1,-0,0,0,0.82,0,1,0,220,1,1.1,0.9
9791,1,50.16,16.7,0,0.34,0,1,0,110,19,1.1,0.9
9792,1,0,0,0,0.35,0,1,0,110,18,1.1,0.9
9793,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9794,1,239.71,36.4,0,17.89,0,1,0,220,5,1.1,0.9
9795,1,337.3,74.5,0,3.69,0,1,0,220,5,1.1,0.9
9796,1,0,0,0,1.32,0,1,0,150,9,1.1,0.9
9797,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9798,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9799,1,59.96,16.5,0,6.75,0,1,0,220,5,1.1,0.9
9800,1,13.75,1.8,0,1.98,0,1,0,154,1,1.1,0.9
9801,1,13,1.8,0,0.37,0,1,0,220,13,1.1,0.9
9802,1,0,-0,0,5.48,0,1,0,150,8,1.1,0.9
9803,1,126.19,16.4,0,2.41,0,1,0,154,1,1.1,0.9
9804,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9805,1,-0,-0,0.212252,0.661817,0,1,0,380,2,1.1,0.9
9806,1,97.37,42.7,0,13.74,0,1,0,150,9,1.1,0.9
9807,1,0.11,4.4,0,0.19,0,1,0,110,18,1.1,0.9
9808,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9809,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9810,1,130.44,44.5,0,3.61,0,1,0,150,8,1.1,0.9
9811,1,46.08,-47.15,0,11.39,0,1,0,220,13,1.1,0.9
9812,1,13.11,3.9,0,0.94,0,1,0,110,21,1.1,0.9
9813,1,0,-0,0,37.35,0,1,0,380,18,1.2,0.8
9814,1,13.22,5.4,0,0.63,0,1,0,110,18,1.1,0.9
9815,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9816,1,8.31,6.3,0,1.33,0,1,0,110,18,1.1,0.9
9817,1,79.12,44.9,0,1.75,0,1,0,150,9,1.1,0.9
9818,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9819,1,17.03,2.2,0,2.31,0,1,0,154,1,1.1,0.9
9820,1,0,-0,0.019675,28.750325,0,1,0,220,3,1.1,0.9
9821,1,0,-0,0,0.38,0,1,0,150,9,1.1,0.9
9822,1,-20.82,-8.8,0,9.24,0,1,0,220,4,1.1,0.9
9823,1,139.8,-23.6,0,1.91,0,1,0,220,3,1.1,0.9
9824,1,66.66,11.1,0,4.8,0,1,0,220,7,1.1,0.9
9825,1,-1.6,-0.9,0,0.38,0,1,0,110,3,1.1,0.9
9826,1,35.52,11.7,0,1.17,0,1,0,110,15,1.1,0.9
9827,1,19.67,5.9,0,0.3,0,1,0,110,12,1.1,0.9
9828,1,0,0,0.13,10.79,0,1,0,220,21,1.1,0.9
9829,1,26.23,5.6,0,0.23,0,1,0,110,3,1.1,0.9
9830,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9831,1,781.35,24.1,0.019472,-0.019472,0,1,0,150,2,1.1,0.9
9832,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9833,1,4.58,0.6,0,3.9,0,1,0,154,1,1.1,0.9
9834,1,-0,-0,0.27075,91.79435,0,1,0,380,18,1.2,0.8
9835,1,0,-0,0,2.18,0,1,0,220,5,1.1,0.9
9836,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9837,1,-6.71,-2.4,0,0.48,0,1,0,110,19,1.1,0.9
9838,1,26.61,5.91,0,0.41,0,1,0,110,18,1.1,0.9
9839,1,181.64,50.4,0,1.23,0,1,0,220,5,1.1,0.9
9840,1,0,-0,0,0.4,0,1,0,380,5,1.1,0.9
9841,1,0,-0,0.536088,13.763043,0,1,0,380,6,1.1,0.9
9842,1,-0,0,0,9.74,0,1,0,220,5,1.1,0.9
9843,1,-4.91,-2.53,0,120.558401,0,1,0,380,5,1.1,0.9
9844,1,0,-0,0,7.52,0,1,0,220,4,1.1,0.9
9845,1,-0,0,0.039558,2.150442,0,1,0,110,19,1.1,0.9
9846,1,0,0,0,38.84,0,1,0,380,9,1.2,0.8
9847,1,86.22,16.2,0,1.97,0,1,0,220,5,1.1,0.9
9848,1,0,-0,0,79.119351,0,1,0,380,20,1.2,0.8
9849,1,266.48,95.29,0,7.55,0,1,0,220,5,1.1,0.9
9850,1,0,-0,0,2.09,0,1,0,150,8,1.1,0.9
9851,1,-0,-0,0,41.75,0,1,0,150,8,1.1,0.9
9852,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9853,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9854,1,30.46,4,0,4.18,0,1,0,154,1,1.1,0.9
9855,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
9856,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9857,1,-0,0,0,1.28,0,1,0,220,1,1.1,0.9
9858,1,6.45,1.7,0,8.75,0,1,0,220,4,1.1,0.9
9859,1,291.56,57.4,0,21.33,0,1,0,380,6,1.1,0.9
9860,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9861,1,7.43,2.5,0,1,0,1,0,110,15,1.1,0.9
9862,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9863,1,0,-0,0.039649,8.710351,0,1,0,380,3,1.1,0.9
9864,1,-0,0,0,34.44,0,1,0,380,1,1.1,0.9
9865,1,20.11,6,0,0.72,0,1,0,110,21,1.1,0.9
9866,1,-0,0,0,13.79,0,1,0,380,3,1.1,0.9
9867,1,-0,-0,0,6.57,0,1,0,380,5,1.1,0.9
9868,1,58.57,19.5,0,1.26,0,1,0,110,19,1.1,0.9
9869,1,-0,0,0,2.94,0,1,0,380,1,1.1,0.9
9870,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9871,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
9872,1,37.5,3.62,0,0.97,0,1,0,110,19,1.1,0.9
9873,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9874,1,226.18,28.6,0,13.85,0,1,0,220,11,1.1,0.9
9875,2,0,0,0,0,0,1,0,20,10,1.1,0.9
9876,1,0,-0,0.009917,0.92,0,1,0,110,18,1.1,0.9
9877,1,13.76,7.8,0,0,0,1,0,150,9,1.1,0.9
9878,1,0,0,0,342.15,0,1,0,380,4,1.1,0.9
9879,1,-0,0,0,5.12,0,1,0,380,8,1.1,0.9
9880,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9881,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9882,1,9.06,1.2,0,1.07,0,1,0,154,1,1.1,0.9
9883,1,30.05,9.9,0,85.25,0,1,0,380,4,1.1,0.9
9884,2,0,0,0,0,0,1,0,20,9,1.1,0.9
9885,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9886,1,108.07,23.2,0,10.16,0,1,0,220,4,1.1,0.9
9887,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9888,1,65.79,21.3,0,1.87,0,1,0,110,18,1.1,0.9
9889,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
9890,2,0,0,0,0,0,1,0,20,3,1.1,0.9
9891,1,-0,0,0,0.34,0,1,0,380,4,1.1,0.9
9892,1,66.99,23.2,0,0.22,0,1,0,220,5,1.1,0.9
9893,1,-0,-0,0,2.18,0,1,0,220,5,1.1,0.9
9894,1,37.27,21.1,0,0.04,0,1,0,150,9,1.1,0.9
9895,1,309.14,101.8,0.230421,43.471474,0,1,0,380,7,1.1,0.9
9896,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9897,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9898,1,-1377.93,-320,0,36.89,0,1,0,380,3,1.1,0.9
9899,1,-0,-0,0.235946,0.173378,0,1,0,380,6,1.1,0.9
9900,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9901,2,0,0,0,0,0,1,0,20,14,1.1,0.9
9902,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
9903,1,81.52,46.3,0,12.92,0,1,0,150,9,1.1,0.9
9904,1,-0,-0,0.018975,3.031025,0,1,0,380,19,1.1,0.9
9905,1,0,-0,0,20.44,0,1,0,400,1,1.1,0.9
9906,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9907,1,19.87,2.6,0,12.22,0,1,0,154,1,1.1,0.9
9908,1,152.93,25.5,0,10.78,0,1,0,220,4,1.1,0.9
9909,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9910,1,13,4.4,0,0.13,0,1,0,110,15,1.1,0.9
9911,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9912,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9913,1,-0,-0,0,8.9,0,1,0,220,5,1.1,0.9
9914,2,0,0,0,0,0,1,0,20,18,1.1,0.9
9915,1,-6.77,-2.13,0,0.47,0,1,0,110,18,1.1,0.9
9916,1,0,-0,0.057943,2.072057,0,1,0,220,5,1.1,0.9
9917,1,55.63,17,0,0.31,0,1,0,110,21,1.1,0.9
9918,1,0,-0,0,4.09,0,1,0,150,9,1.1,0.9
9919,1,169.09,25,0,72.89,0,1,0,380,20,1.2,0.8
9920,1,50.59,9.1,0,18.2,0,1,0,220,5,1.1,0.9
9921,1,47.32,16.2,0,0.77,0,1,0,110,18,1.1,0.9
9922,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9923,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9924,1,86.77,17,0,29.21,0,1,0,220,3,1.2,0.8
9925,1,-73.98,-29.8,0,17.77,0,1,0,220,10,1.1,0.9
9926,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9927,1,0,0,0,1.56,0,1,0,154,1,1.1,0.9
9928,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
9929,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
9930,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
9931,1,49.61,28.1,0,0.16,0,1,0,150,9,1.1,0.9
9932,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9933,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9934,1,276.61,81.7,0,16.85,0,1,0,220,20,1.1,0.9
9935,1,5.25,1.3,0,0.85,0,1,0,110,18,1.1,0.9
9936,1,4.58,0.7,0,0.16,0,1,0,110,18,1.1,0.9
9937,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
9938,1,-0,-0,0,7.43,0,1,0,220,5,1.1,0.9
9939,1,60.87,19.9,0,1.14,0,1,0,110,18,1.1,0.9
9940,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9941,1,9.73,1.3,0,0.82,0,1,0,110,18,1.1,0.9
9942,1,148.28,15.97,0,4.57,0,1,0,220,5,1.1,0.9
9943,1,-0,-0,0,0.05,0,1,0,150,9,1.1,0.9
9944,1,294.88,57.56,0,4.32,0,1,0,220,3,1.1,0.9
9945,1,83.82,30.7,0,17.7,0,1,0,220,6,1.1,0.9
9946,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9947,1,21.85,10,0,8.08,0,1,0,220,6,1.1,0.9
9948,1,0.55,159.8,0.113242,99.355631,0,1,0,380,3,1.1,0.9
9949,1,51.69,15.5,0,1.41,0,1,0,110,22,1.1,0.9
9950,1,60.8,7.9,0,14.44,0,1,0,154,1,1.1,0.9
9951,1,0,0,0,15.06,0,1,0,380,1,1.1,0.9
9952,1,-0,-0,0,27.51,0,1,0,150,9,1.1,0.9
9953,2,0,0,0,0,0,1,0,20,4,1.1,0.9
9954,1,35.19,10.1,0,0.81,0,1,0,110,18,1.1,0.9
9955,1,64.92,21.4,0.078398,11.851602,0,1,0,220,5,1.1,0.9
9956,1,115.71,24.6,0,5.9,0,1,0,220,7,1.1,0.9
9957,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9958,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9959,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9960,2,0,0,0,0,0,1,0,20,9,1.2,0.8
9961,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9962,1,-0,-0,0,0.3,0,1,0,150,9,1.1,0.9
9963,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9964,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9965,1,177.6,23.2,0,4.81,0,1,0,154,1,1.1,0.9
9966,1,-0,0,0.198354,-0.018766,0,1,0,380,6,1.1,0.9
9967,1,40.21,14.4,0,5.09,0,1,0,150,8,1.1,0.9
9968,1,75.08,28.2,0,0.26,0,1,0,150,8,1.1,0.9
9969,1,0,-0,0,4.36,0,1,0,220,5,1.1,0.9
9970,1,326.9,-82.3,0,0,0,1,0,150,2,1.1,0.9
9971,1,60.54,18.5,0,1.11,0,1,0,110,21,1.1,0.9
9972,2,0,0,0,0,0,1,0,15,1,1.1,0.9
9973,1,50.43,28.47,0,4.19,0,1,0,220,13,1.1,0.9
9974,2,0,0,0,0,0,1,0,20,5,1.1,0.9
9975,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
9976,2,0,0,0,0,0,1,0,20,20,1.1,0.9
9977,1,-0,0,0,0.48,0,1,0,150,9,1.1,0.9
9978,1,0,-0,0,8.12,0,1,0,220,3,1.1,0.9
9979,1,0,0,0,0,0,1,0,20,8,1.1,0.9
9980,1,-0.12,-1.74,0,0,0,1,0,380,8,1.2,0.8
9981,1,-0,0,0.243713,4.864064,0,1,0,380,2,1.1,0.9
9982,1,4.15,2.8,0,0.77,0,1,0,110,18,1.1,0.9
9983,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
9984,2,0,0,0,0,0,1,0,20,6,1.1,0.9
9985,1,15.22,9.5,0,3.53,0,1,0,150,9,1.1,0.9
9986,1,184.89,-21.1,0,39.26,0,1,0,220,4,1.1,0.9
9987,1,52.12,11,0,0.05,0,1,0,220,5,1.1,0.9
9988,1,0,0,0.346595,-0.269574,0,1,0,150,8,1.1,0.9
9989,1,85.95,17.8,0,0.58,0,1,0,150,1,1.1,0.9
9990,1,0,-0,0,2.64,0,1,0,154,1,1.1,0.9
9991,1,134.05,20.8,0,0.47,0,1,0,220,4,1.1,0.9
9992,1,106.98,21.7,0,6,0,1,0,220,5,1.1,0.9
9993,1,276.06,95.6,0,1.22,0,1,0,220,4,1.1,0.9
9994,1,31.69,11.7,0.059952,1.440048,0,1,0,110,21,1.1,0.9
9995,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9996,1,-0,0,0,1.04,0,1,0,220,5,1.1,0.9
9997,2,0,0,0,0,0,1,0,11,1,1.1,0.9
9998,1,-0,-0,0.059401,1.100599,0,1,0,220,5,1.1,0.9
9999,1,0,-0,0,2.08,0,1,0,220,5,1.1,0.9
10000,1,0.33,0.5,0.911638,17.535694,0,1,0,380,3,1.1,0.9
10001,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10002,1,55.08,36,0,0.57,0,1,0,110,18,1.1,0.9
10003,1,0,-0,0,0.25,0,1,0,154,1,1.1,0.9
10004,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10005,1,-0,0,0.11,2.05,0,1,0,220,21,1.1,0.9
10006,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10007,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10008,1,406.51,121.1,0.020615,7.899385,0,1,0,220,5,1.1,0.9
10009,1,77.59,44,0,3.28,0,1,0,150,9,1.1,0.9
10010,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10011,1,0,0,0,0,0,1,0,220,5,1.1,0.9
10012,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10013,1,-16.82,5.5,0,0.63,0,1,0,150,9,1.1,0.9
10014,1,18.03,5.5,0,3.5,0,1,0,110,22,1.1,0.9
10015,1,86.2,-30.7,0,8.84,0,1,0,220,3,1.1,0.9
10016,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10017,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10018,1,-0,0,0,74.37,0,1,0,400,1,1.1,0.9
10019,1,2.07,9.2,0,7.57,0,1,0,220,20,1.1,0.9
10020,1,129.24,18.6,0.038961,10.701039,0,1,0,220,13,1.1,0.9
10021,1,-0,-0,0,7.58,0,1,0,220,5,1.1,0.9
10022,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10023,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10024,1,47.1,22.8,0.039222,0.010778,0,1,0,110,18,1.1,0.9
10025,1,-0,0,0,11.39,0,1,0,220,6,1.1,0.9
10026,1,0,-0,0.039254,45.960746,0,1,0,380,3,1.1,0.9
10027,1,-0,-0,0,3.37,0,1,0,220,3,1.1,0.9
10028,1,7,2.1,0,0.51,0,1,0,110,12,1.1,0.9
10029,1,1.31,0.4,0,0.6,0,1,0,110,19,1.2,0.8
10030,1,-0,-0,0,17.8,0,1,0,380,8,1.1,0.9
10031,1,41.34,11.59,0,1.88,0,1,0,220,4,1.1,0.9
10032,1,54.9,-96.8,0,16.42,0,1,0,220,4,1.1,0.9
10033,1,-0,-0,0,3.67,0,1,0,220,1,1.1,0.9
10034,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10035,1,0,-0,0,0.86,0,1,0,220,1,1.1,0.9
10036,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10037,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10038,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10039,1,20.65,6.6,0,1.4,0,1,0,110,18,1.1,0.9
10040,1,-0,0,0.241227,-0.201023,0,1,0,380,6,1.1,0.9
10041,1,-0,0,0,7.49,0,1,0,400,1,1.1,0.9
10042,1,-0,0,0,0,0,1,0,150,9,1.1,0.9
10043,1,1.96,0.6,0,0.75,0,1,0,110,12,1.1,0.9
10044,1,-0,0,0.048779,59.541221,0,1,0,380,4,1.1,0.9
10045,1,176.05,54,0,2.12,0,1,0,220,3,1.1,0.9
10046,1,27.54,8.3,0,0.61,0,1,0,110,21,1.1,0.9
10047,1,69.72,55.1,0,14.84,0,1,0,380,3,1.1,0.9
10048,1,-0,0,0,1.36,0,1,0,220,5,1.1,0.9
10049,1,12.45,5.1,0,1,0,1,0,110,18,1.1,0.9
10050,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10051,1,73.65,6.1,0,1.46,0,1,0,220,4,1.1,0.9
10052,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10053,1,-0.12,-1.31,0,0,0,1,0,380,8,1.2,0.8
10054,1,28.09,15.9,0,0.74,0,1,0,150,9,1.1,0.9
10055,1,119.3,-2.8,0,0.87,0,1,0,220,3,1.1,0.9
10056,1,0,0,0,3.13,0,1,0,220,5,1.1,0.9
10057,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
10058,1,118.98,20.4,0.195847,7.494153,0,1,0,220,5,1.1,0.9
10059,1,-12.49,-5.83,0,6.173378,0,1,0,380,5,1.1,0.9
10060,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10061,1,0,-0,0,5.59,0,1,0,154,1,1.1,0.9
10062,1,148.03,26.86,0,1.93,0,1,0,220,5,1.1,0.9
10063,1,-53.06,-100,0,0.06,0,1,0,220,6,1.1,0.9
10064,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10065,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10066,1,91.26,11.9,0,1.69,0,1,0,154,1,1.1,0.9
10067,1,0,0,0,50.14,0,1,0,400,1,1.1,0.9
10068,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10069,1,199.21,47,0,33.69,0,1,0,380,6,1.1,0.9
10070,1,9.07,2.7,0,0.72,0,1,0,110,12,1.1,0.9
10071,1,192.99,39.4,0,28.24,0,1,0,380,5,1.1,0.9
10072,1,33.87,10,0,0.13,0,1,0,110,21,1.1,0.9
10073,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10074,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10075,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10076,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10077,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10078,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10079,1,8.74,2.6,0,1.11,0,1,0,110,12,1.1,0.9
10080,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10081,1,-37.84,-19.23,0,28.136589,0,1,0,380,5,1.1,0.9
10082,1,0.3,-9,0,1.96,0,1,0,220,3,1.1,0.9
10083,1,21.83,2.9,0,2.33,0,1,0,154,1,1.1,0.9
10084,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10085,1,0,0,0,6.97,0,1,0,220,4,1.1,0.9
10086,1,0,-0,0,4.4,0,1,0,150,9,1.1,0.9
10087,1,125.75,55.1,0,30.49,0,1,0,380,3,1.1,0.9
10088,1,-9.86,-2.8,0,0.2,0,1,0,110,18,1.1,0.9
10089,1,0,0,0,0.93,0,1,0,154,1,1.1,0.9
10090,1,133.72,8.7,0,15.85,0,1,0,220,5,1.1,0.9
10091,1,-0,-0,0.200856,-0.150642,0,1,0,380,6,1.1,0.9
10092,2,0,0,0,0,0,1,0,20,20,1.1,0.9
10093,1,27.54,47.6,0,4.21,0,1,0,220,3,1.1,0.9
10094,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
10095,1,20.43,7.7,0,1.09,0,1,0,110,22,1.1,0.9
10096,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10097,1,-0,-0,0,0.88,0,1,0,150,9,1.1,0.9
10098,1,20.1,41.8,0,0.17,0,1,0,110,12,1.1,0.9
10099,1,-0,-0,0.110962,39.477531,0,1,0,380,3,1.2,0.8
10100,2,0,0,0,0,0,1,0,20,7,1.1,0.9
10101,2,0,0,0,0,0,1,0,20,24,1.1,0.9
10102,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10103,1,12.78,3.7,0,0.8,0,1,0,110,8,1.1,0.9
10104,1,0,0,0,0.66,0,1,0,150,9,1.1,0.9
10105,1,-0,0,0,96.89,0,1,0,380,4,1.1,0.9
10106,1,7.32,1,0,0.39,0,1,0,110,18,1.1,0.9
10107,1,0,0,0,0,0,1,0,20,6,1.1,0.9
10108,1,23.6,9.8,0,0.14,0,1,0,110,18,1.1,0.9
10109,1,57.74,7.6,0,2.3,0,1,0,154,1,1.1,0.9
10110,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10111,1,0,0,0,0,0,1,0,150,9,1.2,0.8
10112,1,124,44.7,0,1.91,0,1,0,220,5,1.1,0.9
10113,1,36.39,8.6,0,3.93,0,1,0,110,8,1.1,0.9
10114,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10115,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10116,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10117,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10118,1,-0,0,0.079002,1.100749,0,1,0,220,22,1.1,0.9
10119,1,-10.36,-4.66,0,0.58,0,1,0,110,3,1.1,0.9
10120,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10121,1,51.63,6.7,0,4.05,0,1,0,154,1,1.1,0.9
10122,1,-0,0,0,1.16,0,1,0,150,9,1.1,0.9
10123,1,-92.2,-244.4,0,7.23,0,1,0,400,1,1.1,0.9
10124,1,0,0,0.117756,10.14187,0,1,0,380,16,1.1,0.9
10125,1,22.81,3,0,7.14,0,1,0,154,1,1.1,0.9
10126,1,127.72,20.4,0,22.34,0,1,0,220,4,1.1,0.9
10127,1,148.56,18.8,0,6.55,0,1,0,220,7,1.1,0.9
10128,1,83.38,6.8,0.039079,2.110691,0,1,0,150,1,1.1,0.9
10129,1,0,-0,0,2.15,0,1,0,150,9,1.1,0.9
10130,1,175.09,63.9,0.533365,14.325161,0,1,0,220,4,1.1,0.9
10131,1,67.28,-15.37,0.23431,15.624504,0,1,0,220,13,1.1,0.9
10132,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10133,1,0,0,0,0.71,0,1,0,150,9,1.1,0.9
10134,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10135,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10136,1,3.49,1.1,0,0.56,0,1,0,110,12,1.1,0.9
10137,1,33.65,16.5,0,3.83,0,1,0,150,8,1.1,0.9
10138,1,-0,0,0,10.46,0,1,0,220,5,1.1,0.9
10139,1,47.7,6.2,0,1.73,0,1,0,154,1,1.1,0.9
10140,1,382.05,129.4,0,33.52,0,1,0,220,7,1.1,0.9
10141,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10142,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10143,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10144,1,0,-0,0,1.13,0,1,0,150,9,1.1,0.9
10145,1,0,-0,0,1.6,0,1,0,150,9,1.1,0.9
10146,1,61.85,15.6,0,7.45,0,1,0,220,4,1.1,0.9
10147,1,0.22,1.8,0,0.43,0,1,0,220,3,1.1,0.9
10148,1,0,-0,0,12.42,0,1,0,380,6,1.1,0.9
10149,1,-0,-0,0.237121,0.012399,0,1,0,220,3,1.1,0.9
10150,1,38.69,5.3,0,2.24,0,1,0,220,4,1.1,0.9
10151,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10152,1,0,0,0,0.49,0,1,0,150,9,1.1,0.9
10153,1,24.89,3.2,0,9.98,0,1,0,154,1,1.1,0.9
10154,1,20.43,7.9,0,1.67,0,1,0,110,18,1.1,0.9
10155,1,0,0,0,0,0,1,0,20,6,1.1,0.9
10156,2,0,0,0,0,0,1,0,15,1,1.1,0.9
10157,1,67.43,10.2,0,4.01,0,1,0,220,4,1.1,0.9
10158,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10159,1,19.78,10,0,1.03,0,1,0,220,5,1.1,0.9
10160,1,-0,-0,0,116.64,0,1,0,380,6,1.1,0.9
10161,1,364.7,103.5,0,14.78,0,1,0,220,10,1.1,0.9
10162,1,94.41,29,0,1.48,0,1,0,380,3,1.1,0.9
10163,1,30.41,14.21,0,0,0,1,0,150,9,1.2,0.8
10164,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10165,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10166,1,5.5,6.1,0,8.68,0,1,0,150,9,1.2,0.8
10167,1,21.85,9,0,0.15,0,1,0,220,6,1.1,0.9
10168,1,0,0,0,4.07,0,1,0,220,1,1.1,0.9
10169,1,389.8,-68.1,0,5.03,0,1,0,220,10,1.1,0.9
10170,1,61.74,18.4,0,3.29,0,1,0,220,5,1.1,0.9
10171,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10172,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10173,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10174,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10175,1,-0,0,0,0.69,0,1,0,220,6,1.1,0.9
10176,1,150.31,32.6,0,5.17,0,1,0,220,4,1.1,0.9
10177,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
10178,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10179,1,103.05,13.5,0,5.37,0,1,0,154,1,1.1,0.9
10180,1,-0,0,0.232388,3.566026,0,1,0,220,23,1.1,0.9
10181,1,-0,-0,0,0,0,1,0,220,1,1.1,0.9
10182,1,-0,0,0.03892,0.39108,0,1,0,220,5,1.1,0.9
10183,1,0,-0,0,27.8,0,1,0,380,4,1.1,0.9
10184,1,-0,-0,0,7.51,0,1,0,220,19,1.1,0.9
10185,1,-0,0,0,0.32,0,1,0,150,9,1.1,0.9
10186,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10187,1,90.99,2.6,0,1.06,0,1,0,220,13,1.1,0.9
10188,1,100.53,43.8,0,3.69,0,1,0,220,3,1.1,0.9
10189,1,-0,0,0,0.75,0,1,0,110,18,1.1,0.9
10190,1,0.65,0.1,0,0.38,0,1,0,110,18,1.1,0.9
10191,1,39.34,22.3,0,4.15,0,1,0,150,9,1.1,0.9
10192,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10193,1,17.71,8.9,0,2.2,0,1,0,220,5,1.1,0.9
10194,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10195,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10196,1,57.92,75.8,0,51.93,0,1,0,380,3,1.1,0.9
10197,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10198,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10199,1,21.18,2.8,0,9.78,0,1,0,154,1,1.1,0.9
10200,1,0,0,0,0.34,0,1,0,154,1,1.1,0.9
10201,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10202,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10203,1,213.4,67.9,0,6.17,0,1,0,220,3,1.1,0.9
10204,1,97.26,20.2,0.05992,24.59008,0,1,0,220,5,1.1,0.9
10205,1,0,-0,0,53.97,0,1,0,380,8,1.2,0.8
10206,1,-0,-0,0,0.51,0,1,0,380,6,1.1,0.9
10207,1,136.67,1.2,0,15.12,0,1,0,220,4,1.1,0.9
10208,1,-0,0,0,0.39,0,1,0,220,3,1.1,0.9
10209,1,122.37,36.3,0,6.4,0,1,0,150,8,1.1,0.9
10210,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10211,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
10212,1,0,0,0,0.12,0,1,0,110,21,1.1,0.9
10213,1,14.53,4.4,0,0.33,0,1,0,110,12,1.1,0.9
10214,1,0,-0,0,4.54,0,1,0,220,5,1.1,0.9
10215,1,39.56,12.8,0,2.99,0,1,0,110,19,1.1,0.9
10216,1,97.91,17.5,0,4.06,0,1,0,220,6,1.1,0.9
10217,1,69.83,12.8,0,0.17,0,1,0,220,5,1.1,0.9
10218,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10219,1,5.91,67.5,0.113378,75.955519,0,1,0,380,3,1.1,0.9
10220,1,-0,0,0,11.7,0,1,0,220,4,1.1,0.9
10221,1,-0,-0,0,3.42,0,1,0,220,14,1.1,0.9
10222,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10223,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10224,1,-0,0,0,46.83,0,1,0,150,8,1.1,0.9
10225,1,207.73,84.7,0,7.15,0,1,0,220,3,1.1,0.9
10226,1,32.79,8.6,0,21.45,0,1,0,150,8,1.1,0.9
10227,1,100.32,41.9,1.426313,164.822572,0,1,0,380,19,1.1,0.9
10228,1,2.51,0.8,0,0.06,0,1,0,110,19,1.1,0.9
10229,1,0,-0,0,0.61,0,1,0,220,3,1.1,0.9
10230,1,55.85,12,0,6.02,0,1,0,220,4,1.1,0.9
10231,1,2.9,-0,0,0.62,0,1,0,110,18,1.1,0.9
10232,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10233,1,25.58,7.5,0,0.1,0,1,0,110,18,1.1,0.9
10234,1,10.93,2,0,0.61,0,1,0,150,7,1.1,0.9
10235,1,-0,-0,0,5.97,0,1,0,220,3,1.1,0.9
10236,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10237,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10238,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10239,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
10240,1,0,0,0.386669,50.203331,0,1,0,220,22,1.1,0.9
10241,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10242,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10243,1,4.58,0.6,0,7.92,0,1,0,154,1,1.1,0.9
10244,1,80.45,10.5,0,4.55,0,1,0,154,1,1.1,0.9
10245,1,92.34,21.7,0,7.42,0,1,0,110,8,1.1,0.9
10246,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10247,1,24.47,2.1,0,0.19,0,1,0,150,1,1.1,0.9
10248,1,20.19,3.8,0,0.38,0,1,0,154,1,1.1,0.9
10249,2,0,0,0,0,0,1,0,20,7,1.1,0.9
10250,2,0,0,0,0,0,1,0,20,8,1.1,0.9
10251,1,-0,-0,0,0.3,0,1,0,220,5,1.1,0.9
10252,1,0,0,0,3.06,0,1,0,150,9,1.1,0.9
10253,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10254,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10255,1,9.07,2.7,0,0.69,0,1,0,110,12,1.1,0.9
10256,1,-0,0,0.149251,110.015393,0,1,0,380,18,1.1,0.9
10257,1,0,0,0,494.41,0,1,0,750,1,1.2,0.8
10258,1,57.37,12.8,0,2.87,0,1,0,220,5,1.1,0.9
10259,1,137.87,17.9,0,4.1,0,1,0,154,1,1.1,0.9
10260,1,247.57,53.3,0,3.26,0,1,0,220,5,1.1,0.9
10261,1,16.29,5.4,0,0.62,0,1,0,110,19,1.1,0.9
10262,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10263,1,-0,0,0,1.76,0,1,0,150,9,1.1,0.9
10264,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10265,1,257.4,23.3,0.020076,8.959924,0,1,0,220,13,1.1,0.9
10266,1,0,0,0,51.27,0,1,0,400,1,1.1,0.9
10267,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10268,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10269,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10270,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10271,1,-0,-0,0.297126,6.812395,0,1,0,380,3,1.1,0.9
10272,1,1.86,145.9,0.703396,57.442914,0,1,0,380,4,1.1,0.9
10273,1,26.89,2.1,0,1.26,0,1,0,220,13,1.1,0.9
10274,1,21.18,2.8,0,2.51,0,1,0,154,1,1.1,0.9
10275,1,-0,0,0,42.94,0,1,0,380,1,1.1,0.9
10276,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
10277,1,0,-0,0,3.15,0,1,0,154,1,1.1,0.9
10278,1,18.25,6.4,0.205819,3.97706,0,1,0,110,15,1.2,0.8
10279,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
10280,1,0,-0,0.379382,23.898001,0,1,0,380,3,1.1,0.9
10281,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10282,1,0,-0,0.038829,0.291171,0,1,0,220,5,1.1,0.9
10283,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10284,1,-0,-0,0,2.77,0,1,0,220,10,1.1,0.9
10285,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10286,1,21.31,6.4,0,0.33,0,1,0,110,12,1.1,0.9
10287,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10288,1,354.66,37.3,0,10.15,0,1,0,380,3,1.1,0.9
10289,1,23.82,6.3,0,1.14,0,1,0,110,18,1.1,0.9
10290,1,14.19,8.8,0,78.85984,0,1,0,380,9,1.2,0.8
10291,1,-175.8,-19.6,0,14.58,0,1,0,220,10,1.1,0.9
10292,1,241.22,91,0,1.16,0,1,0,220,5,1.1,0.9
10293,1,7.54,1.9,0,1.05,0,1,0,110,18,1.1,0.9
10294,1,0,0,0.042333,99.938012,0,1,0,380,5,1.1,0.9
10295,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
10296,1,1.9,-0,0,1.32,0,1,0,110,18,1.1,0.9
10297,1,-0,-0,0,0.41,0,1,0,150,9,1.1,0.9
10298,2,0,0,0,0,0,1,0,6.6,1,1.1,0.9
10299,1,18.8,5.1,0,0.99,0,1,0,220,5,1.1,0.9
10300,1,14.09,5.1,0,0.16,0,1,0,110,18,1.1,0.9
10301,1,-0,-0,0.058249,2.901751,0,1,0,220,5,1.1,0.9
10302,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10303,1,130.99,26,0,22.01,0,1,0,220,5,1.1,0.9
10304,1,0,0,0,21.19,0,1,0,380,2,1.1,0.9
10305,1,19.78,5.9,0,1.52,0,1,0,150,8,1.1,0.9
10306,1,35.08,13.1,0,1.72,0,1,0,150,8,1.1,0.9
10307,1,141.58,27.1,0,0.36,0,1,0,110,19,1.1,0.9
10308,1,136.67,8.5,0,0.25,0,1,0,220,3,1.1,0.9
10309,1,45.79,14.8,0.361242,114.216909,0,1,0,380,5,1.1,0.9
10310,1,20.82,0,0,0.17,0,1,0,220,5,1.1,0.9
10311,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10312,1,-0,-0,0.038703,2.301297,0,1,0,220,4,1.1,0.9
10313,1,0,-0,0,27.42,0,1,0,380,3,1.1,0.9
10314,1,0,0,0,0.09,0,1,0,154,1,1.1,0.9
10315,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10316,1,0,0,0,4.93,0,1,0,154,1,1.1,0.9
10317,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
10318,1,-0,-0,0,0.47,0,1,0,110,18,1.1,0.9
10319,1,-20.12,6.6,0,3.24,0,1,0,150,9,1.1,0.9
10320,1,-0,0,0.276841,2.12089,0,1,0,380,16,1.1,0.9
10321,1,-0,0,0,1.02,0,1,0,220,4,1.1,0.9
10322,1,139.83,42.8,0,25.57,0,1,0,380,17,1.1,0.9
10323,1,-0,0,0.176283,0.063098,0,1,0,220,20,1.1,0.9
10324,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10325,1,45.03,48.4,0,16.52,0,1,0,220,6,1.1,0.9
10326,1,6.89,5.1,0,0.08,0,1,0,110,18,1.1,0.9
10327,1,35.74,5.3,0,3.07,0,1,0,220,5,1.1,0.9
10328,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10329,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10330,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10331,1,155.99,25.8,0,24.18,0,1,0,220,5,1.1,0.9
10332,1,773.39,228.6,0.175428,67.413556,0,1,0,380,14,1.1,0.9
10333,1,87.53,23.6,0,19.21,0,1,0,220,6,1.1,0.9
10334,1,68.41,14.6,0,0.73,0,1,0,110,22,1.1,0.9
10335,1,-0,0,0.05667,52.542775,0,1,0,380,3,1.1,0.9
10336,1,-0,0,0,15.47,0,1,0,150,8,1.1,0.9
10337,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10338,1,27.65,70.8,0.233534,37.945119,0,1,0,380,13,1.1,0.9
10339,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10340,1,67.86,16.9,0.030139,25.439861,0,1,0,220,4,1.1,0.9
10341,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
10342,1,20.54,6.8,0,2.15,0,1,0,110,19,1.1,0.9
10343,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10344,1,-13.82,4.6,0,0.45,0,1,0,150,9,1.1,0.9
10345,1,0,0,0,2.2,0,1,0,380,10,1.1,0.9
10346,1,8.31,2.5,0,0.39,0,1,0,110,18,1.1,0.9
10347,1,0,0,0,63.75,0,1,0,380,22,1.1,0.9
10348,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10349,1,166.14,53.2,0,33.26,0,1,0,380,3,1.1,0.9
10350,1,83.62,10.9,0,2.3,0,1,0,154,1,1.1,0.9
10351,1,-0,-0,0,27.92,0,1,0,400,1,1.1,0.9
10352,2,0,0,0,0,0,1,0,20,7,1.1,0.9
10353,1,258.27,33.7,0,0.14,0,1,0,154,1,1.1,0.9
10354,1,-0,0,0.172197,2.206503,0,1,0,220,3,1.1,0.9
10355,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10356,1,11.8,3.6,0,0.08,0,1,0,110,12,1.1,0.9
10357,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10358,1,96.5,51.1,0.164758,133.03229,0,1,0,380,3,1.1,0.9
10359,1,0,0,0,30.43,0,1,0,150,9,1.1,0.9
10360,1,240.8,70.7,0.038442,120.281558,0,1,0,380,13,1.1,0.9
10361,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10362,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10363,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10364,1,0,-0,0,0.66,0,1,0,150,9,1.1,0.9
10365,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10366,1,323.22,82.3,0,0,0,1,0,150,2,1.1,0.9
10367,1,-0,0,0.116788,4.382677,0,1,0,380,3,1.1,0.9
10368,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10369,1,24.34,3.1,0,4.33,0,1,0,154,1,1.1,0.9
10370,1,-0,-0,0,0.29,0,1,0,150,9,1.1,0.9
10371,1,-0,-0,0,57.66,0,1,0,380,4,1.1,0.9
10372,1,119.53,33.6,0,5.75,0,1,0,220,3,1.1,0.9
10373,2,0,0,0,0,0,1,0,20,23,1.1,0.9
10374,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10375,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10376,2,0,0,0,0,0,1,0,8.5,1,1.1,0.9
10377,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10378,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10379,1,111.34,26.6,0,2.27,0,1,0,220,3,1.1,0.9
10380,1,39.23,22.3,0,1.63,0,1,0,150,9,1.1,0.9
10381,1,5.03,1.7,0,0.34,0,1,0,110,19,1.1,0.9
10382,1,0,-0,0.203413,0.430864,0,1,0,380,3,1.1,0.9
10383,1,0,0,0,16.39,0,1,0,220,6,1.1,0.9
10384,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10385,1,21.85,8.5,0,1.68,0,1,0,110,18,1.1,0.9
10386,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10387,1,-0,-0,0,7.46,0,1,0,380,12,1.2,0.8
10388,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10389,1,0,-0,0,0.11,0,1,0,150,9,1.1,0.9
10390,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10391,1,344.94,102.9,0.24333,12.017364,0,1,0,220,14,1.1,0.9
10392,1,308.37,56.2,0,8.6,0,1,0,380,6,1.1,0.9
10393,1,0,-0,0,1.13,0,1,0,110,18,1.1,0.9
10394,1,0,0,0,0,0,1,0,220,4,1.1,0.9
10395,1,-0,-0,0,1.49,0,1,0,110,22,1.1,0.9
10396,1,0.1,-0,0,0.39,0,1,0,110,19,1.1,0.9
10397,1,-0,-0,0,0.16,0,1,0,154,1,1.1,0.9
10398,1,329.22,87.4,0.05701,67.292991,0,1,0,380,14,1.1,0.9
10399,1,155.88,20.3,0,6.77,0,1,0,220,5,1.1,0.9
10400,1,128.26,91,0.375992,45.737717,0,1,0,380,3,1.1,0.9
10401,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10402,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10403,1,34.87,10,0,0.18,0,1,0,110,18,1.1,0.9
10404,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10405,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10406,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10407,1,8.2,3.1,0,0,0,1,0,220,5,1.1,0.9
10408,2,0,0,0,0,0,1,0,20,9,1.1,0.9
10409,2,0,0,0,0,0,1,0,15,1,1.1,0.9
10410,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10411,1,163.22,34.9,0,8.9,0,1,0,220,5,1.1,0.9
10412,1,4.15,0.6,0,0.73,0,1,0,110,18,1.1,0.9
10413,1,0,-0,0,6.17,0,1,0,220,18,1.1,0.9
10414,1,32.13,10.7,0,0.99,0,1,0,110,19,1.1,0.9
10415,1,0,-0,0,13.03,0,1,0,380,9,1.2,0.8
10416,1,-38.01,-22.73,0,0,0,1,0,150,8,1.1,0.9
10417,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10418,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10419,1,-0,0,0,0.28,0,1,0,110,3,1.1,0.9
10420,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
10421,1,6.23,3,0,0.18,0,1,0,110,18,1.1,0.9
10422,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10423,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10424,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10425,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10426,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10427,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10428,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10429,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10430,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10431,1,36.39,5,0,0.38,0,1,0,220,5,1.1,0.9
10432,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10433,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10434,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10435,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10436,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10437,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10438,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10439,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10440,1,0.98,0.3,0,2.19,0,1,0,110,12,1.1,0.9
10441,1,-0,0,0,1.04,0,1,0,154,1,1.1,0.9
10442,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10443,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10444,1,111.67,19,0,1.84,0,1,0,220,5,1.1,0.9
10445,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10446,1,-0,0,0.365093,66.535145,0,1,0,380,3,1.1,0.9
10447,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10448,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10449,1,31.91,9.4,0,0.68,0,1,0,110,8,1.1,0.9
10450,1,266.35,97.8,0.721852,64.518559,0,1,0,380,4,1.1,0.9
10451,1,163.96,51.6,0,2.79,0,1,0,150,8,1.1,0.9
10452,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
10453,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10454,1,-0,0,0.094706,0.435294,0,1,0,220,21,1.1,0.9
10455,1,108.5,22.2,0,2.16,0,1,0,220,4,1.1,0.9
10456,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10457,1,55.67,7.3,0,6.06,0,1,0,154,1,1.1,0.9
10458,1,70.08,26.4,0,1.05,0,1,0,110,23,1.1,0.9
10459,1,35.3,16.8,0,1.42,0,1,0,110,18,1.1,0.9
10460,1,-0,-0,0,0.39,0,1,0,150,9,1.1,0.9
10461,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10462,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10463,1,8.48,-1.82,0,0.37,0,1,0,220,5,1.1,0.9
10464,1,51.03,24.4,0,3.66,0,1,0,220,4,1.1,0.9
10465,1,0,0,0,0,0,1,0,380,1,1.2,0.8
10466,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10467,1,293,-45.9,0,33.199841,0,1,0,380,6,1.1,0.9
10468,1,-0,0,0,10.89,0,1,0,220,5,1.1,0.9
10469,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10470,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10471,1,6.56,2,0,0.17,0,1,0,110,21,1.1,0.9
10472,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10473,2,0,0,0,0,0,1,0,15,1,1.1,0.9
10474,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10475,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10476,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10477,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10478,1,98.02,19.7,0,0.36,0,1,0,120,20,1.2,0.8
10479,2,0,0,0,0,0,1,0,20,3,1.1,0.9
