bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
10480,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10481,1,80.32,26.8,0,3.76,0,1,0,220,1,1.1,0.9
10482,1,-8.01,-3.24,0,0.32,0,1,0,110,23,1.1,0.9
10483,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10484,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10485,1,128.26,36.4,0.119432,3.760284,0,1,0,220,5,1.1,0.9
10486,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10487,1,0,-0,0,10.34,0,1,0,400,1,1.1,0.9
10488,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10489,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10490,1,0,-0,0,40.44,0,1,0,400,1,1.1,0.9
10491,1,-0,-0,0.57356,0.223096,0,1,0,380,5,1.1,0.9
10492,1,0,0,0,25,0,1,0,150,8,1.1,0.9
10493,1,134.05,20.4,0,0.77,0,1,0,220,3,1.1,0.9
10494,1,-0,0,0,2.48,0,1,0,220,5,1.1,0.9
10495,1,0,0,0,1.74,0,1,0,150,9,1.1,0.9
10496,1,-0,0,0,5.58,0,1,0,380,3,1.1,0.9
10497,1,-0,0,0,9.26,0,1,0,220,5,1.1,0.9
10498,1,37.92,9.1,0.059151,0.790849,0,1,0,110,18,1.1,0.9
10499,1,70.37,40,0,5.82,0,1,0,220,6,1.1,0.9
10500,1,39.12,11.8,0,0.94,0,1,0,110,21,1.1,0.9
10501,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
10502,1,-0,-0,0.037175,146.582825,0,1,0,380,3,1.2,0.8
10503,1,-1083.9,-433.7,0,2.72,0,1,0,380,3,1.1,0.9
10504,1,0.1,-9.6,0,1.28,0,1,0,220,3,1.1,0.9
10505,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10506,1,0,0,0,129.47,0,1,0,380,4,1.1,0.9
10507,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10508,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10509,1,0,0,0,0,0,1,0,20,4,1.1,0.9
10510,1,0,0,0,0,0,1,0,20,4,1.1,0.9
10511,1,56.43,7.4,0,2.07,0,1,0,154,1,1.1,0.9
10512,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10513,1,85.05,5.03,0,19.71,0,1,0,220,13,1.1,0.9
10514,1,-0,0,0,10.22,0,1,0,380,3,1.1,0.9
10515,1,29.94,15.7,0.229924,-0.132023,0,1,0,220,21,1.1,0.9
10516,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10517,1,11.15,3.3,0,0.62,0,1,0,110,12,1.1,0.9
10518,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10519,1,48.08,16,0,1.63,0,1,0,110,21,1.1,0.9
10520,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10521,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10522,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10523,1,0,0,0.240143,4.170791,0,1,0,380,2,1.1,0.9
10524,1,1.09,0.2,0,0.52,0,1,0,110,19,1.1,0.9
10525,1,317.43,30.5,0,29.529841,0,1,0,380,6,1.1,0.9
10526,1,-0,0,1.064216,6.752235,0,1,0,380,5,1.1,0.9
10527,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10528,1,18.23,2.4,0,3.56,0,1,0,154,1,1.1,0.9
10529,1,-18.52,6.1,0,1.01,0,1,0,150,9,1.1,0.9
10530,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10531,1,4.75,-0.16,0,0.61,0,1,0,110,18,1.1,0.9
10532,1,11.8,3.9,0,1.39,0,1,0,110,15,1.1,0.9
10533,1,7.87,2.4,0,1.67,0,1,0,110,12,1.1,0.9
10534,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10535,2,0,0,0,0,0,1,0,20,9,1.2,0.8
10536,1,0,0,0.234325,6.034729,0,1,0,380,6,1.1,0.9
10537,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10538,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10539,1,0,0,0,1.77,0,1,0,110,18,1.1,0.9
10540,1,0,-0,0,0.11,0,1,0,150,9,1.1,0.9
10541,1,12.23,1.6,0,3.74,0,1,0,154,1,1.1,0.9
10542,1,-0,0,0,4.6,0,1,0,220,15,1.1,0.9
10543,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10544,1,0,0,0,7.17,0,1,0,220,4,1.1,0.9
10545,1,498.42,227.7,0,0.61,0,1,0,220,3,1.1,0.9
10546,1,109.05,19.9,0,6.19,0,1,0,150,8,1.1,0.9
10547,1,79.34,1.1,0,6.06,0,1,0,220,4,1.1,0.9
10548,1,0,0,0.08,4.38,0,1,0,380,6,1.1,0.9
10549,1,-0,0,0,1.8,0,1,0,154,1,1.1,0.9
10550,1,35.04,4.5,0,2.82,0,1,0,154,1,1.1,0.9
10551,1,6.89,1.3,0,0.52,0,1,0,110,18,1.1,0.9
10552,1,23.93,14.1,0.100168,0.259832,0,1,0,110,21,1.1,0.9
10553,1,-0,-0,0,31.34,0,1,0,380,6,1.1,0.9
10554,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
10555,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10556,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10557,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10558,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10559,1,-241.32,-48.72,0,16.62,0,1,0,220,23,1.1,0.9
10560,1,52.45,23,0,0.78,0,1,0,110,23,1.1,0.9
10561,1,9.06,1.2,0,3.78,0,1,0,154,1,1.1,0.9
10562,1,27.54,10.3,0,2.69,0,1,0,150,8,1.1,0.9
10563,1,94.64,34.6,0,2.73,0,1,0,220,6,1.1,0.9
10564,1,-0,0,0,2.21,0,1,0,220,5,1.1,0.9
10565,1,146.33,13.3,0,25.19,0,1,0,220,6,1.1,0.9
10566,1,7.22,1.6,0,2.13,0,1,0,110,18,1.1,0.9
10567,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10568,1,22.81,3,0,0.17,0,1,0,154,1,1.1,0.9
10569,1,0,-0,0.226098,0.861006,0,1,0,380,14,1.1,0.9
10570,1,20.98,3.8,0,0.31,0,1,0,110,18,1.1,0.9
10571,1,-0,-0,0,0.68,0,1,0,110,18,1.1,0.9
10572,1,0,-0,0,3.98,0,1,0,154,1,1.1,0.9
10573,1,0,-0,0,6.22,0,1,0,220,3,1.1,0.9
10574,1,97.91,40.5,0,38.13,0,1,0,220,7,1.1,0.9
10575,2,0,0,0,0,0,1,0,20,20,1.1,0.9
10576,1,-0,0.2,0,2.19,0,1,0,220,3,1.1,0.9
10577,1,19.34,6.3,0,0.33,0,1,0,110,18,1.1,0.9
10578,1,0.33,16.8,0.272933,10.6453,0,1,0,220,4,1.1,0.9
10579,1,-0,-0,0,5,0,1,0,220,5,1.1,0.9
10580,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10581,1,0,0,0,0,0,1,0,20,7,1.1,0.9
10582,1,0,0,0,1.4,0,1,0,154,1,1.1,0.9
10583,1,-0,-0,0,0.37,0,1,0,110,18,1.1,0.9
10584,1,-0,-0,0.181549,13.990889,0,1,0,220,18,1.1,0.9
10585,1,157.19,31.3,0,3.18,0,1,0,220,5,1.1,0.9
10586,1,-0,-0,0,17.37,0,1,0,400,1,1.1,0.9
10587,1,3.38,6.8,0.410979,101.610403,0,1,0,380,9,1.2,0.8
10588,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10589,2,0,0,0,0,0,1,0,20,24,1.1,0.9
10590,1,-0,0,0,0.62,0,1,0,150,9,1.1,0.9
10591,1,-0,0,0,3.86,0,1,0,150,8,1.1,0.9
10592,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
10593,1,0,-0,0.099501,119.783595,0,1,0,380,18,1.2,0.8
10594,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
10595,1,8.31,2.5,0,0.93,0,1,0,110,18,1.1,0.9
10596,1,0,0,0,21.62,0,1,0,150,9,1.1,0.9
10597,1,424.3,97.7,0,41.94,0,1,0,380,6,1.1,0.9
10598,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10599,1,-0,-0,0,1.99,0,1,0,220,10,1.1,0.9
10600,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10601,1,115.71,15.1,0,0.16,0,1,0,154,1,1.1,0.9
10602,1,37.27,11.5,0,0.26,0,1,0,110,21,1.1,0.9
10603,1,0,0,0,2.77,0,1,0,220,3,1.1,0.9
10604,1,12.24,3.7,0,0.92,0,1,0,110,12,1.1,0.9
10605,2,0,0,0,0,0,1,0,20,7,1.1,0.9
10606,1,30.49,17.3,0,0,0,1,0,150,9,1.1,0.9
10607,1,3.71,1.2,0,0.19,0,1,0,110,19,1.1,0.9
10608,1,0,0,0,0.76,0,1,0,110,21,1.1,0.9
10609,1,18.23,2.4,0,1.21,0,1,0,154,1,1.1,0.9
10610,1,-0,-0,0,1.33,0,1,0,220,3,1.1,0.9
10611,1,8.31,2.5,0,0.25,0,1,0,110,18,1.1,0.9
10612,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10613,2,0,0,0,0,0,1,0,0.4,1,1.1,0.9
10614,1,8.09,2.7,0,0.61,0,1,0,110,19,1.1,0.9
10615,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
10616,1,0,0,0,2.37,0,1,0,150,9,1.1,0.9
10617,2,0,0,0,0,0,1,0,20,24,1.1,0.9
10618,1,254.56,39.4,0,104.569841,0,1,0,380,6,1.1,0.9
10619,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10620,1,41.41,9.8,0,2.26,0,1,0,220,4,1.1,0.9
10621,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10622,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10623,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10624,1,241.02,68.6,0,1.97,0,1,0,220,10,1.1,0.9
10625,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10626,1,0,-0,0,4.05,0,1,0,220,5,1.1,0.9
10627,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10628,1,110.9,4.5,0,3.59,0,1,0,220,4,1.1,0.9
10629,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10630,1,428.17,92.02,0,9.45,0,1,0,220,5,1.1,0.9
10631,1,-8.15,-5.23,0,0,0,1,0,150,8,1.1,0.9
10632,1,128.51,51.5,0.537393,7.902028,0,1,0,220,6,1.1,0.9
10633,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10634,1,4.15,2.5,0,0.74,0,1,0,110,18,1.1,0.9
10635,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10636,1,82.39,-0,0,0.15,0,1,0,220,5,1.1,0.9
10637,1,0,0,0.019449,-0.019449,0,1,0,150,8,1.1,0.9
10638,1,105.56,23.7,0,39.1,0,1,0,380,3,1.1,0.9
10639,1,-0,-0,0,35.98,0,1,0,380,12,1.1,0.9
10640,2,0,0,0,0,0,1,0,20,9,1.1,0.9
10641,1,201.94,26.3,0,11.78,0,1,0,154,1,1.1,0.9
10642,1,-0,-0,0,3.42,0,1,0,220,5,1.1,0.9
10643,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10644,1,8.31,3.8,0,0.82,0,1,0,110,18,1.1,0.9
10645,1,-0,-0,0,2.12,0,1,0,220,5,1.1,0.9
10646,1,-0,0,0,2,0,1,0,220,6,1.1,0.9
10647,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10648,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10649,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10650,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10651,1,0,-0,0.506185,-0.393699,0,1,0,380,8,1.1,0.9
10652,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10653,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10654,1,0,-0,0.090774,6.600444,0,1,0,220,18,1.1,0.9
10655,1,20.33,6.7,0,0.83,0,1,0,110,15,1.1,0.9
10656,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10657,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10658,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10659,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
10660,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10661,1,86.66,31.3,0,2.23,0,1,0,150,8,1.1,0.9
10662,1,-0,-0,0,8.38,0,1,0,220,1,1.1,0.9
10663,1,0,-0,0,10.8,0,1,0,154,1,1.1,0.9
10664,1,-0,0,0.223135,10.383351,0,1,0,220,18,1.2,0.8
10665,1,19.78,6,0,0.7,0,1,0,110,18,1.1,0.9
10666,1,8.09,2.7,0,0.56,0,1,0,110,19,1.1,0.9
10667,1,197.69,25.8,0,42.18,0,1,0,154,1,1.1,0.9
10668,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10669,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10670,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10671,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10672,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10673,1,51.09,6.7,0,25.55,0,1,0,400,1,1.1,0.9
10674,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10675,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10676,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10677,1,-0,-0,0,20.08,0,1,0,380,12,1.2,0.8
10678,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10679,1,13,4.4,0,0.16,0,1,0,110,15,1.1,0.9
10680,1,-0,0,0,46.28,0,1,0,380,4,1.1,0.9
10681,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10682,1,3.71,1.1,0,0.55,0,1,0,110,18,1.1,0.9
10683,1,0,0,0,26.5,0,1,0,220,5,1.1,0.9
10684,1,28.2,5.7,0,0.41,0,1,0,110,18,1.1,0.9
10685,1,-0,0,0,21.32,0,1,0,150,9,1.1,0.9
10686,1,-0,-0,0,49.904544,0,1,0,380,20,1.1,0.9
10687,1,-0,0,0,15.49,0,1,0,380,1,1.1,0.9
10688,1,12.78,3.8,0,2.39,0,1,0,110,12,1.1,0.9
10689,1,125.2,4.1,0.038987,12.311013,0,1,0,220,13,1.1,0.9
10690,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10691,1,2.95,0.8,0,1.09,0,1,0,110,18,1.1,0.9
10692,1,45.68,15.2,0,0.21,0,1,0,110,19,1.1,0.9
10693,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10694,1,0,0,0,2.63,0,1,0,150,8,1.1,0.9
10695,1,40.21,13.3,0,1.05,0,1,0,110,19,1.1,0.9
10696,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10697,1,97.41,-4.48,0,16.55,0,1,0,220,13,1.1,0.9
10698,1,-0,-0,0.135375,37.092175,0,1,0,380,18,1.2,0.8
10699,1,-0,0,0,1.42,0,1,0,220,3,1.1,0.9
10700,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
10701,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
10702,1,39.34,12,0,0.11,0,1,0,110,21,1.1,0.9
10703,1,-0,-0,0,2.25,0,1,0,154,1,1.1,0.9
10704,1,2.73,94.6,0.543767,2.75707,0,1,0,380,4,1.1,0.9
10705,1,0.44,0.1,0,1.39,0,1,0,110,18,1.1,0.9
10706,1,90.48,32.6,0,45.84,0,1,0,150,8,1.1,0.9
10707,1,-0,0,0,5.38,0,1,0,220,6,1.1,0.9
10708,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10709,1,234.47,42.7,0.36439,68.73561,0,1,0,380,17,1.1,0.9
10710,1,-0,0,0,1.32,0,1,0,220,5,1.1,0.9
10711,1,279.45,69.9,0,43.56,0,1,0,380,4,1.1,0.9
10712,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10713,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10714,1,112,12,0,66.849841,0,1,0,380,6,1.1,0.9
10715,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10716,1,12.88,1.7,0,3.85,0,1,0,154,1,1.1,0.9
10717,1,-0,-0,0,16.07,0,1,0,380,23,1.2,0.8
10718,1,-0,-0,0.12635,23.056325,0,1,0,380,21,1.2,0.8
10719,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10720,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10721,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10722,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10723,1,32.23,2.4,0,0.35,0,1,0,110,3,1.1,0.9
10724,1,-0,-0,0,0.09,0,1,0,220,5,1.1,0.9
10725,1,53.43,21.4,0.057981,1.162019,0,1,0,110,19,1.1,0.9
10726,1,-0,-0,0,106.24,0,1,0,400,1,1.1,0.9
10727,1,230.21,48.3,0,9.75,0,1,0,220,1,1.1,0.9
10728,1,0,-0,0,2.1,0,1,0,380,3,1.1,0.9
10729,1,-0,-0,0,0.81,0,1,0,150,9,1.1,0.9
10730,1,0,-0,0,0.15,0,1,0,220,6,1.1,0.9
10731,1,144.09,26,0,27.18,0,1,0,380,5,1.1,0.9
10732,1,40.32,62.6,0,0.12,0,1,0,150,9,1.1,0.9
10733,1,19.89,6.3,0,0.48,0,1,0,110,21,1.1,0.9
10734,1,-0,0,0,2.33,0,1,0,220,3,1.1,0.9
10735,1,-0,-0,0,0.41,0,1,0,220,5,1.1,0.9
10736,1,76.08,9.9,0,1.52,0,1,0,154,1,1.1,0.9
10737,1,38.14,8.6,0.078291,0.921709,0,1,0,220,5,1.1,0.9
10738,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10739,1,-0,-0,0,6.54,0,1,0,150,1,1.1,0.9
10740,1,131.64,35.1,0,20.052,0,1,0,380,6,1.1,0.9
10741,1,-0,0,0.038738,-0.038738,0,1,0,220,10,1.1,0.9
10742,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10743,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10744,1,0,-0,0.205481,71.847328,0,1,0,380,15,1.2,0.8
10745,1,-0,0,0.019259,0.270741,0,1,0,110,22,1.1,0.9
10746,1,282.49,42.82,0,9.28,0,1,0,220,5,1.1,0.9
10747,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10748,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10749,1,27.43,14,0,0.04,0,1,0,220,3,1.1,0.9
10750,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10751,1,49.94,15.8,0,3.42,0,1,0,110,19,1.1,0.9
10752,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10753,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10754,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10755,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10756,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10757,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
10758,1,0,-0,0,0.06,0,1,0,154,1,1.1,0.9
10759,1,0,0,0,2.98,0,1,0,220,5,1.1,0.9
10760,1,0,0,0,8.41,0,1,0,150,9,1.1,0.9
10761,1,6.01,2.1,0,1.92,0,1,0,220,5,1.1,0.9
10762,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10763,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10764,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10765,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10766,1,26.01,8.6,0,3.08,0,1,0,110,19,1.1,0.9
10767,1,37.44,0,0,0.67,0,1,0,220,5,1.1,0.9
10768,1,184.48,70.8,0,5.23,0,1,0,220,5,1.1,0.9
10769,1,0,-0,0,61.36,0,1,0,380,4,1.1,0.9
10770,1,33.87,8.9,0,0.49,0,1,0,110,18,1.1,0.9
10771,1,-0,0,0,0.61,0,1,0,110,18,1.1,0.9
10772,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10773,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10774,1,288.54,86.69,0,91.94,0,1,0,380,14,1.1,0.9
10775,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10776,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10777,1,18.23,2.4,0,3.98,0,1,0,154,1,1.1,0.9
10778,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
10779,1,18.03,6.3,0,0.23,0,1,0,110,18,1.2,0.8
10780,1,82.48,13.04,0,8.77,0,1,0,220,4,1.1,0.9
10781,1,-0,-0,0,3.9,0,1,0,154,1,1.1,0.9
10782,1,95.51,21.3,0,7.52,0,1,0,220,5,1.1,0.9
10783,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10784,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10785,2,0,0,0,0,0,1,0,20,17,1.1,0.9
10786,1,0,0,0,4.49,0,1,0,380,3,1.1,0.9
10787,1,138.96,26.7,0,7.02,0,1,0,220,5,1.1,0.9
10788,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10789,1,120.18,29.4,0,1.11,0,1,0,110,21,1.1,0.9
10790,1,28.74,5.3,0,4.31,0,1,0,220,5,1.1,0.9
10791,1,13.87,4.2,0,0.65,0,1,0,110,18,1.1,0.9
10792,1,-40.95,-28.4,0,7.29,0,1,0,150,10,1.1,0.9
10793,1,0,0,0.077725,20.901706,0,1,0,380,6,1.1,0.9
10794,1,96.28,21,0,2.22,0,1,0,220,3,1.1,0.9
10795,1,0,0,0,14.29,0,1,0,220,5,1.1,0.9
10796,1,243.76,61.3,0,4.51,0,1,0,220,1,1.1,0.9
10797,1,228.03,29.8,0,1.42,0,1,0,154,1,1.1,0.9
10798,1,0,-0.01,0.23465,19.69065,0,1,0,380,21,1.2,0.8
10799,1,6.89,1.3,0,0.12,0,1,0,110,18,1.1,0.9
10800,1,76.93,22.5,0,4.82,0,1,0,220,4,1.1,0.9
10801,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10802,1,1.64,0.4,0,0.15,0,1,0,220,5,1.1,0.9
10803,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10804,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10805,1,-0,-0,0,0.6,0,1,0,150,9,1.1,0.9
10806,1,-0,-0,0,7.35,0,1,0,380,1,1.1,0.9
10807,1,54.91,7.2,0,3.22,0,1,0,154,1,1.1,0.9
10808,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10809,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10810,1,38.1,5,0,2.95,0,1,0,154,1,1.1,0.9
10811,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10812,1,10.93,4.3,0,5.64,0,1,0,110,18,1.1,0.9
10813,1,-0,-0,0,1.81,0,1,0,220,5,1.1,0.9
10814,2,0,0,0,0,0,1,0,15.5,1,1.1,0.9
10815,1,-0.2,-0.83,0,0,0,1,0,150,8,1.1,0.9
10816,1,57.92,19.2,0,0.41,0,1,0,110,19,1.1,0.9
10817,1,24.04,5.1,0,0.69,0,1,0,110,1,1.1,0.9
10818,1,-0,-0,0,0.63,0,1,0,220,5,1.1,0.9
10819,1,-0,-0,0,14.06,0,1,0,400,1,1.1,0.9
10820,1,45.3,5.9,0,8.21,0,1,0,154,1,1.1,0.9
10821,1,115.35,0.56,0,18.05,0,1,0,380,5,1.1,0.9
10822,1,0,0,0,0.28,0,1,0,150,9,1.1,0.9
10823,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10824,1,-0,-0,0.059551,4.150374,0,1,0,220,22,1.1,0.9
10825,2,0,0,0,0,0,1,0,15,1,1.1,0.9
10826,1,39.67,45,0.594241,4.650845,0,1,0,330,24,1.1,0.9
10827,1,0,-0,0,4.04,0,1,0,220,1,1.1,0.9
10828,1,-0,-0,0,1.55,0,1,0,154,1,1.1,0.9
10829,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
10830,1,-0,0,0,1.68,0,1,0,150,9,1.1,0.9
10831,1,-0,0,0,12.79,0,1,0,380,8,1.2,0.8
10832,1,0,0,0,4.09,0,1,0,150,9,1.1,0.9
10833,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
10834,1,18.14,5.5,0,1.68,0,1,0,110,12,1.1,0.9
10835,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
10836,1,-0,-0,0,0.04,0,1,0,220,3,1.1,0.9
10837,1,155,27.8,0,17.77,0,1,0,220,4,1.1,0.9
10838,1,167.34,27.6,0,23.2,0,1,0,380,3,1.1,0.9
10839,1,60.76,22.4,0,2.11,0,1,0,110,8,1.1,0.9
10840,1,-0,-0,0,87.69,0,1,0,380,4,1.1,0.9
10841,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10842,1,0,0,0,5.68,0,1,0,220,5,1.1,0.9
10843,1,45.25,17.3,0,0.93,0,1,0,110,18,1.1,0.9
10844,1,109.49,17.2,0,6.63,0,1,0,220,4,1.1,0.9
10845,2,0,0,0,0,0,1,0,20,7,1.1,0.9
10846,1,184.37,113,0,123.25,0,1,0,380,3,1.1,0.9
10847,2,0,0,0,0,0,1,0,20,9,1.2,0.8
10848,1,32.78,18.6,0,0.47,0,1,0,150,9,1.1,0.9
10849,1,204.13,108.2,0.459362,5.986338,0,1,0,220,13,1.1,0.9
10850,1,-0,-0,0.179185,0.330679,0,1,0,220,3,1.1,0.9
10851,1,0,0,0,0,0,1,0,150,9,1.1,0.9
10852,1,-0,0,0,1.13,0,1,0,220,5,1.1,0.9
10853,1,65.13,6,0,3.6,0,1,0,220,6,1.1,0.9
10854,1,20.76,5.4,0,0.63,0,1,0,110,8,1.1,0.9
10855,1,0,-0.8,0,0.39,0,1,0,110,3,1.1,0.9
10856,1,94.5,-27.8,0,5.52,0,1,0,220,4,1.1,0.9
10857,1,50.59,28.7,0,16.37,0,1,0,150,9,1.1,0.9
10858,1,0,0,0,127.01,0,1,0,400,1,1.1,0.9
10859,1,50.06,-30.4,0.175758,2.103299,0,1,0,110,23,1.1,0.9
10860,1,0,-0,0,1.03,0,1,0,150,9,1.2,0.8
10861,1,0,0,0.156722,26.853278,0,1,0,380,7,1.1,0.9
10862,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10863,1,0,-0,0,0.68,0,1,0,150,10,1.1,0.9
10864,1,-0,0,0,1.49,0,1,0,220,3,1.1,0.9
10865,2,0,0,0,0,0,1,0,20,9,1.1,0.9
10866,1,36.72,13.7,0,0.75,0,1,0,220,4,1.1,0.9
10867,1,25.58,8.5,0,0.28,0,1,0,110,21,1.1,0.9
10868,1,17.71,5,0,0.18,0,1,0,110,18,1.1,0.9
10869,1,0,0,0.150434,36.284268,0,1,0,380,1,1.1,0.9
10870,1,116.14,19,0,4.65,0,1,0,220,4,1.1,0.9
10871,1,-0,0,0.099359,90.374619,0,1,0,380,18,1.2,0.8
10872,1,19.67,12.2,0,0.53,0,1,0,110,18,1.1,0.9
10873,1,453.55,103.4,0,37.13,0,1,0,380,6,1.1,0.9
10874,1,168.3,-57.1,0,16.319522,0,1,0,380,6,1.1,0.9
10875,1,8.85,2.7,0,2.03,0,1,0,110,12,1.1,0.9
10876,1,-23.83,7.8,0,2.3,0,1,0,150,9,1.1,0.9
10877,1,71.68,25.6,0,2.34,0,1,0,220,5,1.1,0.9
10878,1,-0,-0,0,7.3,0,1,0,220,4,1.1,0.9
10879,1,134.37,20.9,0,25.95,0,1,0,380,3,1.1,0.9
10880,1,4.58,0.6,0,2.98,0,1,0,154,1,1.1,0.9
10881,2,0,0,0,0,0,1,0,20,18,1.1,0.9
10882,1,1.96,0.6,0,0.79,0,1,0,110,18,1.1,0.9
10883,1,448.97,168,0,0,0,1,0,150,2,1.1,0.9
10884,1,-0,0,0,120.17,0,1,0,380,4,1.1,0.9
10885,1,0,-0,0,37.39,0,1,0,400,1,1.1,0.9
10886,1,177.38,48.4,0,5.73,0,1,0,220,4,1.1,0.9
10887,1,0,0,0,7.21,0,1,0,220,1,1.1,0.9
10888,1,0,-0,0.526584,7.230435,0,1,0,220,4,1.1,0.9
10889,1,0,-0,0.039495,0.960505,0,1,0,220,19,1.1,0.9
10890,1,127.5,59,0,1.63,0,1,0,150,9,1.1,0.9
10891,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10892,1,-0,-0,0,13.33,0,1,0,400,1,1.1,0.9
10893,1,0,-0,0,0.46,0,1,0,150,9,1.1,0.9
10894,1,-0,-0,0,19.61,0,1,0,380,4,1.1,0.9
10895,1,20,5.3,0,7.32,0,1,0,220,5,1.1,0.9
10896,1,132.41,20.7,0,2.39,0,1,0,220,5,1.1,0.9
10897,1,13.87,2.5,0,0.56,0,1,0,110,18,1.1,0.9
10898,2,0,0,0,0,0,1,0,20,5,1.1,0.9
10899,1,-0,0,0,22.76,0,1,0,380,3,1.1,0.9
10900,1,5.94,2.14,0,0.93,0,1,0,110,18,1.1,0.9
10901,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10902,1,-0,-0,0,36.77,0,1,0,150,8,1.1,0.9
10903,1,0,0,0,17.05,0,1,0,380,3,1.1,0.9
10904,1,122.15,118.3,0,11.48,0,1,0,380,3,1.1,0.9
10905,1,-0,0,0,3.24,0,1,0,220,3,1.1,0.9
10906,1,-0,0,0.030087,2.639913,0,1,0,220,4,1.1,0.9
10907,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10908,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10909,1,38.1,5,0,3.05,0,1,0,154,1,1.1,0.9
10910,1,0,-0,0,92.73,0,1,0,380,16,1.1,0.9
10911,1,17.42,2.18,0,3.58,0,1,0,150,1,1.1,0.9
10912,1,118.76,28.1,0,30.9,0,1,0,150,8,1.1,0.9
10913,2,0,0,0,0,0,1,0,20,3,1.1,0.9
10914,1,248.32,61.6,0,13.7,0,1,0,220,3,1.1,0.9
10915,1,53.98,16.5,0,4.13,0,1,0,110,22,1.1,0.9
10916,1,243.53,31.8,0,23.58,0,1,0,154,1,1.1,0.9
10917,1,-0,-0,0,3.49,0,1,0,220,3,1.1,0.9
10918,2,0,0,0,0,0,1,0,20,2,1.1,0.9
10919,1,0,0,0.135493,90.112445,0,1,0,380,19,1.2,0.8
10920,1,9.84,3.3,0,0.62,0,1,0,110,19,1.1,0.9
10921,1,105.01,23.3,0,2.05,0,1,0,220,3,1.1,0.9
10922,1,0,0,0,83.200565,0,1,0,380,20,1.1,0.9
10923,1,-7.41,-1.6,0,2,0,1,0,220,7,1.1,0.9
10924,1,0,-0,0,37.99,0,1,0,380,4,1.1,0.9
10925,1,11.04,3.7,0,0.76,0,1,0,110,19,1.1,0.9
10926,1,-0,-0,0,1.77,0,1,0,150,9,1.1,0.9
10927,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10928,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10929,1,195.07,31.3,0,5.6,0,1,0,220,4,1.1,0.9
10930,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10931,1,49.61,7.4,0.039206,1.230596,0,1,0,150,1,1.1,0.9
10932,2,0,0,0,0,0,1,0,15,1,1.1,0.9
10933,1,262.67,27.93,0.122637,7.217363,0,1,0,220,5,1.1,0.9
10934,1,-11.14,-3.38,0,2.35,0,1,0,220,7,1.1,0.9
10935,2,0,0,0,0,0,1,0,20,14,1.1,0.9
10936,1,17.16,5.2,0,0.76,0,1,0,110,21,1.1,0.9
10937,1,1.64,0.4,0,0.66,0,1,0,110,18,1.1,0.9
10938,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10939,1,14.98,8.5,0,19.46,0,1,0,150,9,1.2,0.8
10940,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
10941,1,-18.95,-6.93,0,33.134947,0,1,0,380,5,1.1,0.9
10942,1,-0,0,0,20.52,0,1,0,380,7,1.1,0.9
10943,1,274.5,90.86,0,14.54,0,1,0,220,5,1.1,0.9
10944,1,0,0,0.061301,0.038699,0,1,0,220,5,1.1,0.9
10945,2,0,0,0,0,0,1,0,3.3,1,1.1,0.9
10946,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10947,1,7,2.3,0,0.93,0,1,0,110,19,1.1,0.9
10948,1,65.13,27.1,0,43.03,0,1,0,150,8,1.1,0.9
10949,1,73.21,35.5,0,32.32,0,1,0,220,10,1.1,0.9
10950,1,52.34,29.7,0,0.23,0,1,0,150,9,1.1,0.9
10951,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10952,1,4.91,1.1,0,12.56,0,1,0,380,10,1.1,0.9
10953,1,-0.18,-3.54,0,0,0,1,0,150,8,1.1,0.9
10954,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10955,1,0,0,0,0.04,0,1,0,154,1,1.1,0.9
10956,1,0,0,0,0.04,0,1,0,150,9,1.1,0.9
10957,1,-1316.59,-129.9,0.227758,22.625182,0,1,0,380,3,1.1,0.9
10958,1,0.44,0.1,0,0.93,0,1,0,110,19,1.1,0.9
10959,1,48.41,10.8,0,8.72,0,1,0,220,5,1.1,0.9
10960,1,4.81,2.7,0,1.58,0,1,0,110,18,1.1,0.9
10961,1,-0,-0,0,5.97,0,1,0,220,5,1.1,0.9
10962,1,0.22,0.7,0,0.04,0,1,0,220,3,1.1,0.9
10963,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
10964,1,76.5,35,0,0.33,0,1,0,220,6,1.1,0.9
10965,1,216.79,282.2,0.11228,170.076433,0,1,0,380,3,1.2,0.8
10966,1,-0,0,0,4.29,0,1,0,220,5,1.1,0.9
10967,1,0,0,0,43.34,0,1,0,380,3,1.1,0.9
10968,1,0,-0,0,4.14,0,1,0,220,13,1.1,0.9
10969,1,-6.79,-1.44,0,6.66,0,1,0,220,6,1.1,0.9
10970,1,152.17,21.2,0,6.21,0,1,0,220,5,1.1,0.9
10971,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10972,1,11.04,3.7,0,0.25,0,1,0,110,19,1.1,0.9
10973,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10974,1,4.8,2.2,0,0.29,0,1,0,110,22,1.1,0.9
10975,1,175.64,22.9,0,41.42,0,1,0,400,1,1.1,0.9
10976,1,109.81,49.6,0.12159,-0.101325,0,1,0,110,18,1.1,0.9
10977,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10978,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10979,1,148.67,4.8,0,7.58,0,1,0,220,3,1.1,0.9
10980,1,-2.3,-0.8,0,0.33,0,1,0,110,19,1.1,0.9
10981,1,0,-0,0.009549,0.550451,0,1,0,150,2,1.1,0.9
10982,1,-0,0,0,1.86,0,1,0,220,10,1.1,0.9
10983,2,0,0,0,0,0,1,0,20,20,1.1,0.9
10984,1,-0,0,0,3.51,0,1,0,220,4,1.1,0.9
10985,2,0,0,0,0,0,1,0,20,6,1.1,0.9
10986,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
10987,2,0,0,0,0,0,1,0,20,10,1.1,0.9
10988,1,24.34,3.1,0,8.81,0,1,0,154,1,1.1,0.9
10989,1,4.37,0.8,0,17.65,0,1,0,220,5,1.1,0.9
10990,1,61.41,8.5,0,5.32,0,1,0,220,4,1.1,0.9
10991,1,-10.06,-3.91,0,14.08,0,1,0,220,3,1.1,0.9
10992,1,50.59,14.9,0,20.62,0,1,0,220,4,1.1,0.9
10993,1,0.1,0,0,5.01,0,1,0,220,13,1.1,0.9
10994,2,0,0,0,0,0,1,0,11,1,1.1,0.9
10995,1,0,0,0,2.28,0,1,0,380,3,1.1,0.9
10996,1,0,0,0,38.570506,0,1,0,380,5,1.1,0.9
10997,1,1.53,100,0,21.43,0,1,0,220,3,1.1,0.9
10998,2,0,0,0,0,0,1,0,20,4,1.1,0.9
10999,1,0,-0,0.090774,3.150444,0,1,0,220,18,1.2,0.8
11000,1,4.15,0.6,0,0.68,0,1,0,110,18,1.1,0.9
11001,1,9.84,4,0,1.39,0,1,0,110,23,1.1,0.9
11002,1,-14.89,-4.46,0,0.3,0,1,0,110,18,1.1,0.9
11003,1,106.94,31.8,0,5.02,0,1,0,220,5,1.1,0.9
11004,1,0,-0,0.49396,13.698454,0,1,0,380,5,1.1,0.9
11005,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11006,1,68.44,9,0,4.6,0,1,0,154,1,1.1,0.9
11007,1,-0,-0,0.15,5.08,0,1,0,220,21,1.1,0.9
11008,1,0,-0,0.07,3.65,0,1,0,220,1,1.1,0.9
11009,1,117.02,45.6,0,5.28,0,1,0,220,3,1.1,0.9
11010,2,0,0,0,0,0,1,0,20,20,1.1,0.9
11011,1,-8.66,-6.01,0,0,0,1,0,150,8,1.1,0.9
11012,1,0,0,0,1.88,0,1,0,380,2,1.1,0.9
11013,1,136.88,17.8,0,7.64,0,1,0,154,1,1.1,0.9
11014,1,230.32,59.3,0,3.46,0,1,0,110,21,1.1,0.9
11015,1,0,-0,0,42.361623,0,1,0,380,5,1.1,0.9
11016,1,-0,-0,0,13.62,0,1,0,220,7,1.1,0.9
11017,1,-0,0,0,31.242294,0,1,0,380,5,1.1,0.9
11018,1,28.63,8.4,0,0.96,0,1,0,110,12,1.1,0.9
11019,1,15.09,5,0,0.43,0,1,0,220,19,1.2,0.8
11020,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11021,1,47.1,15.4,0,0.36,0,1,0,110,15,1.1,0.9
11022,1,22.51,6.7,0,0.71,0,1,0,110,21,1.1,0.9
11023,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11024,1,-0,-0,0,1.98,0,1,0,150,9,1.1,0.9
11025,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11026,1,-0,-0,0,17.166964,0,1,0,380,5,1.1,0.9
11027,1,142.45,17.2,0,5.65,0,1,0,220,6,1.1,0.9
11028,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11029,1,44.59,15.7,0,2.08,0,1,0,220,5,1.1,0.9
11030,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11031,1,203.91,22.9,0,9.94,0,1,0,220,4,1.1,0.9
11032,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11033,1,378.15,89.04,0,43.55,0,1,0,380,5,1.1,0.9
11034,1,-0,-0,0,0.53,0,1,0,150,9,1.1,0.9
11035,1,79.12,44.9,0,3.86,0,1,0,150,9,1.1,0.9
11036,1,32.37,7.18,0,4.51,0,1,0,150,1,1.1,0.9
11037,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11038,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11039,2,0,0,0,0,0,1,0,20,20,1.1,0.9
11040,1,307.06,40.9,0,33.56,0,1,0,220,11,1.1,0.9
11041,1,22.84,9.35,0,1.56,0,1,0,110,18,1.1,0.9
11042,1,-0,-0,0,5.55,0,1,0,220,1,1.1,0.9
11043,1,110.77,19.53,0,4.41,0,1,0,220,13,1.1,0.9
11044,1,0,-0,0,0.31,0,1,0,150,9,1.1,0.9
11045,1,-0,-0,0,22.68,0,1,0,380,13,1.1,0.9
11046,1,174.63,76.4,0,22.64,0,1,0,220,3,1.1,0.9
11047,2,0,0,0,0,0,1,0,14,1,1.1,0.9
11048,1,0,0,0,3.1,0,1,0,220,1,1.1,0.9
11049,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11050,1,37.59,12.1,0,0.87,0,1,0,110,15,1.1,0.9
11051,2,0,0,0,0,0,1,0,20,24,1.1,0.9
11052,1,98.79,12.8,0,1.17,0,1,0,154,1,1.1,0.9
11053,1,8.98,-3.79,0,2.86,0,1,0,150,1,1.1,0.9
11054,1,37.81,12.4,0,2.66,0,1,0,110,19,1.1,0.9
11055,1,0,-0,0,20.54,0,1,0,380,1,1.1,0.9
11056,1,237.97,18.6,0,36.29,0,1,0,380,16,1.1,0.9
11057,1,25.14,8.3,0,1.05,0,1,0,110,19,1.1,0.9
11058,1,531.7,-12.8,0,0,0,1,0,150,2,1.1,0.9
11059,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11060,1,-0,0,0,0.81,0,1,0,110,8,1.1,0.9
11061,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11062,1,15.17,1.9,0,2.23,0,1,0,154,1,1.1,0.9
11063,1,0,-0,0.058317,0.581683,0,1,0,220,12,1.1,0.9
11064,1,-0,0,0,1.18,0,1,0,150,10,1.1,0.9
11065,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11066,1,-0,0,0,13.9,0,1,0,220,5,1.1,0.9
11067,1,0,-0,0,0.73,0,1,0,150,9,1.1,0.9
11068,1,-0,-0,0,48.75,0,1,0,380,19,1.2,0.8
11069,1,138.19,28.7,0,15.02,0,1,0,220,4,1.1,0.9
11070,1,-0,0,0,12.4,0,1,0,380,1,1.1,0.9
11071,1,0,-0,0,2.12,0,1,0,220,6,1.1,0.9
11072,1,31.69,6.1,0,0.44,0,1,0,110,8,1.1,0.9
11073,1,-0,0,0,0.5,0,1,0,220,5,1.1,0.9
11074,1,-0,0,0,6.69,0,1,0,220,5,1.1,0.9
11075,1,50.16,15.4,0,0.6,0,1,0,110,18,1.1,0.9
11076,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11077,1,149.44,11.4,0,3.05,0,1,0,220,5,1.1,0.9
11078,1,0,-0,0,0.17,0,1,0,220,5,1.1,0.9
11079,1,35.04,4.5,0,3.75,0,1,0,154,1,1.1,0.9
11080,1,327.58,73.7,0.038936,1.881064,0,1,0,220,5,1.1,0.9
11081,1,5.47,1.8,0,3.68,0,1,0,220,5,1.1,0.9
11082,1,139.29,45.3,0,57.43,0,1,0,150,8,1.1,0.9
11083,1,-0,0,0,68.73,0,1,0,380,4,1.1,0.9
11084,1,0,0,0,0,0,1,0,20,23,1.1,0.9
11085,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11086,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11087,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11088,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11089,1,-0,-0,0,0.87,0,1,0,150,9,1.1,0.9
11090,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11091,1,11.04,4.4,0,0.29,0,1,0,110,18,1.1,0.9
11092,1,54.86,19.3,0,2.1,0,1,0,220,3,1.1,0.9
11093,1,-0,0,0,0.71,0,1,0,110,21,1.1,0.9
11094,1,-0.66,-2.79,0,2.49,0,1,0,150,9,1.1,0.9
11095,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11096,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11097,1,12.24,3.7,0,0.9,0,1,0,110,12,1.1,0.9
11098,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
11099,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11100,1,64.15,16.1,0,4.11,0,1,0,220,6,1.1,0.9
11101,1,127.17,33.4,0,0.28,0,1,0,110,19,1.1,0.9
11102,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11103,1,33.22,10,0,0.41,0,1,0,110,21,1.1,0.9
11104,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11105,1,17.92,5.3,0,0.43,0,1,0,110,18,1.1,0.9
11106,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11107,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11108,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11109,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11110,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11111,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11112,1,19.67,4,0,3.3,0,1,0,220,11,1.1,0.9
11113,1,0.5,0,0,0.84,0,1,0,110,18,1.1,0.9
11114,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
11115,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11116,1,129.9,31.7,0,1.94,0,1,0,220,4,1.1,0.9
11117,1,-0,-0,0,0.62,0,1,0,220,3,1.1,0.9
11118,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11119,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11120,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11121,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11122,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11123,1,130.66,43.4,0,0.92,0,1,0,220,3,1.1,0.9
11124,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11125,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11126,1,6.01,2.2,0,1.43,0,1,0,110,22,1.1,0.9
11127,1,94.97,30.8,0,2.43,0,1,0,110,21,1.1,0.9
11128,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11129,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11130,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11131,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11132,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11133,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11134,1,14.31,2.8,0.134137,1.835863,0,1,0,110,21,1.1,0.9
11135,1,9.07,3,0,1.27,0,1,0,110,19,1.1,0.9
11136,1,24.03,-56.8,0,2.69,0,1,0,220,3,1.1,0.9
11137,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11138,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11139,1,29.28,24.2,0,2.89,0,1,0,150,9,1.1,0.9
11140,1,125.97,31,0,28.85,0,1,0,220,4,1.1,0.9
11141,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11142,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11143,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11144,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11145,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11146,1,0,-0,0,9.84,0,1,0,220,5,1.1,0.9
11147,1,6.89,2.5,0,0.44,0,1,0,110,18,1.1,0.9
11148,1,45.63,5.9,0,2.54,0,1,0,154,1,1.1,0.9
11149,1,76.93,17.6,0,3.92,0,1,0,220,10,1.1,0.9
11150,1,-0,-0,0,0.15,0,1,0,150,9,1.1,0.9
11151,1,0,-0,0.205709,31.487194,0,1,0,380,3,1.1,0.9
11152,1,-0,0,0,1.69,0,1,0,220,6,1.1,0.9
11153,1,-0,0,0.078682,0.390988,0,1,0,380,6,1.1,0.9
11154,2,0,0,0,0,0,1,0,20,9,1.1,0.9
11155,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11156,1,149.49,87.7,0,7.84,0,1,0,220,3,1.1,0.9
11157,1,-0,-0,0,0.84,0,1,0,150,9,1.1,0.9
11158,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11159,1,-0,-0,0,14.94,0,1,0,220,1,1.1,0.9
11160,1,98.79,12.8,0,6.78,0,1,0,154,1,1.1,0.9
11161,1,35.74,10.5,0,1.78,0,1,0,220,5,1.1,0.9
11162,1,179.47,101.14,0,61.4,0,1,0,380,13,1.1,0.9
11163,1,86.11,45.6,0,0.04,0,1,0,220,5,1.1,0.9
11164,1,0,-0,0.058918,0.141082,0,1,0,110,18,1.1,0.9
11165,1,0,0,0.165195,-0.128485,0,1,0,150,8,1.1,0.9
11166,1,-0,0,0,1.15,0,1,0,220,4,1.1,0.9
11167,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11168,1,11.25,3.8,0.090914,4.82939,0,1,0,220,4,1.1,0.9
11169,1,0,-0,0,2.82,0,1,0,220,3,1.1,0.9
11170,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
11171,1,99.99,20.3,0,0,0,1,0,220,6,1.1,0.9
11172,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11173,1,6,0.8,0,1.9,0,1,0,154,1,1.1,0.9
11174,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11175,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11176,1,-0,-0,0,1.86,0,1,0,220,5,1.1,0.9
11177,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11178,1,-12.61,11.6,0,0.02,0,1,0,150,9,1.1,0.9
11179,1,0,-0,0.29,6.18,0,1,0,380,2,1.1,0.9
11180,1,468.83,163.1,0,28.67,0,1,0,220,11,1.1,0.9
11181,1,120.18,44.6,0.04004,2.98997,0,1,0,220,6,1.1,0.9
11182,1,75.08,35,0,34.52,0,1,0,380,5,1.1,0.9
11183,1,0,0,0.494726,0.384626,0,1,0,220,5,1.1,0.9
11184,1,0,0,0,138.75,0,1,0,400,1,1.1,0.9
11185,1,0,-0,0,26.93,0,1,0,380,9,1.2,0.8
11186,1,98.57,5.7,0,19.04,0,1,0,380,3,1.1,0.9
11187,1,124.1,-30.3,0,14.26,0,1,0,220,4,1.1,0.9
11188,1,119.09,15.6,0,2.47,0,1,0,154,1,1.1,0.9
11189,1,-0,-0,0,33.48,0,1,0,380,1,1.1,0.9
11190,1,0,-0,0,0.1,0,1,0,220,5,1.1,0.9
11191,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11192,1,16.29,5.4,0,0.97,0,1,0,110,19,1.1,0.9
11193,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11194,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11195,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11196,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11197,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11198,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11199,1,31.8,11.3,0,0.16,0,1,0,110,18,1.1,0.9
11200,1,22.51,7.5,0,0.79,0,1,0,110,19,1.1,0.9
11201,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11202,1,67.65,38.4,0,7.42,0,1,0,150,9,1.1,0.9
11203,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11204,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11205,1,278.68,78.7,0,6.5,0,1,0,220,3,1.1,0.9
11206,1,37.05,11.4,0,0,0,1,0,220,5,1.1,0.9
11207,1,45.63,5.9,0,3.29,0,1,0,154,1,1.1,0.9
11208,1,127.72,15.2,0,2.87,0,1,0,220,3,1.1,0.9
11209,1,-0,-0,0.179063,9.690781,0,1,0,220,22,1.1,0.9
11210,1,-0,0,0.216888,13.908297,0,1,0,380,9,1.2,0.8
11211,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11212,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11213,1,155.33,19.2,0.079316,13.420684,0,1,0,220,4,1.1,0.9
11214,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11215,1,-0,0,0.090774,5.169044,0,1,0,220,18,1.1,0.9
11216,1,0,-0,0.11613,2.442903,0,1,0,220,10,1.1,0.9
11217,1,5.25,1.6,0,0.19,0,1,0,110,12,1.1,0.9
11218,1,-0.21,-2.37,0,0,0,1,0,150,8,1.1,0.9
11219,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11220,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11221,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11222,1,40.54,2.7,0,2.33,0,1,0,220,5,1.1,0.9
11223,1,256.8,-61.8,0,36.73,0,1,0,380,6,1.1,0.9
11224,1,18.03,5.5,0,1.15,0,1,0,110,22,1.1,0.9
11225,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11226,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11227,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11228,1,101.95,27.8,0,29.52,0,1,0,150,8,1.1,0.9
11229,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11230,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11231,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11232,1,42.66,-22.22,0,0.66,0,1,0,220,1,1.1,0.9
11233,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11234,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
11235,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11236,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11237,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11238,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11239,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11240,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11241,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11242,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11243,1,73.21,25.2,0,8.11,0,1,0,220,4,1.1,0.9
11244,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11245,1,68.85,7.1,0.039913,1.170065,0,1,0,150,1,1.1,0.9
11246,1,0,-0,0,0,0,1,0,20,3,1.1,0.9
11247,1,0,0,0,35.53,0,1,0,380,6,1.1,0.9
11248,1,22.73,7.9,0,42.36,0,1,0,380,4,1.1,0.9
11249,1,0,-0,0.24033,46.858516,0,1,0,380,1,1.2,0.8
11250,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11251,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11252,1,0,-0,0,52.89,0,1,0,380,9,1.1,0.9
11253,1,72.12,21.6,0,0.75,0,1,0,150,8,1.1,0.9
11254,1,0,0,0.037655,48.632345,0,1,0,380,3,1.1,0.9
11255,1,-0,0,0,5.24,0,1,0,154,1,1.1,0.9
11256,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11257,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11258,1,-17.32,5.7,0,1.52,0,1,0,150,9,1.1,0.9
11259,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11260,1,40.32,15.2,0.196151,15.653849,0,1,0,220,7,1.1,0.9
11261,1,-0,-0,0,0.09,0,1,0,150,9,1.1,0.9
11262,1,0,-0,0,0.44,0,1,0,154,1,1.1,0.9
11263,1,0,0,0,1.59,0,1,0,220,3,1.1,0.9
11264,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11265,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11266,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11267,1,53.98,6.5,0,3.53,0,1,0,220,4,1.1,0.9
11268,1,-0,0,0,48.77,0,1,0,380,1,1.1,0.9
11269,1,98.46,30.3,0.039983,2.510017,0,1,0,110,21,1.1,0.9
11270,1,13.87,5.1,0,15.31,0,1,0,380,4,1.1,0.9
11271,1,104.36,13.6,0,21.47,0,1,0,154,1,1.1,0.9
11272,1,-0,-0,0,5.28,0,1,0,380,3,1.1,0.9
11273,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11274,1,0,-0,0,96.48,0,1,0,380,5,1.1,0.9
11275,1,-0,-0,0.160142,3.503537,0,1,0,220,3,1.1,0.9
11276,1,-0,0,0,9.54,0,1,0,220,5,1.1,0.9
11277,1,27.43,15.6,0,4.51,0,1,0,150,9,1.1,0.9
11278,1,-14.96,-4.7,0,0.04,0,1,0,220,5,1.1,0.9
11279,1,-0,0,0,10.69,0,1,0,220,12,1.1,0.9
11280,1,11.91,2.5,0,1.34,0,1,0,110,18,1.1,0.9
11281,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11282,1,20.63,2.7,0,5.84,0,1,0,154,1,1.1,0.9
11283,1,0,-0,0.13352,0.05648,0,1,0,220,5,1.1,0.9
11284,1,-0,-0,0,0.06,0,1,0,150,9,1.1,0.9
11285,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11286,1,-0,-0,0,19.62,0,1,0,380,1,1.1,0.9
11287,1,72.23,27.4,0,14.12,0,1,0,220,5,1.1,0.9
11288,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
11289,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11290,1,13,3.5,0,0.43,0,1,0,150,8,1.1,0.9
11291,1,-0,-0,0,0.81,0,1,0,150,9,1.1,0.9
11292,1,56.72,6.5,0,5.14,0,1,0,110,18,1.1,0.9
11293,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11294,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11295,1,53.11,16.1,0,7.14,0,1,0,220,5,1.1,0.9
11296,1,0,0,0,1.57,0,1,0,220,3,1.1,0.9
11297,1,143.32,19.1,0.039686,14.000314,0,1,0,220,13,1.1,0.9
11298,1,0.22,88.5,0,2.21,0,1,0,150,1,1.1,0.9
11299,2,0,0,0,0,0,1,0,20,9,1.1,0.9
11300,1,2.4,0.5,0,0.58,0,1,0,220,10,1.1,0.9
11301,1,65.57,36,0,0.06,0,1,0,150,9,1.1,0.9
11302,1,126.2,-12.5,0,10.61,0,1,0,220,3,1.2,0.8
11303,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11304,1,30.49,10.1,0,0.43,0,1,0,110,19,1.1,0.9
11305,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11306,1,16.5,4.9,0,0.68,0,1,0,110,12,1.1,0.9
11307,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11308,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11309,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11310,1,0,0,0,1.08,0,1,0,220,3,1.1,0.9
11311,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11312,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11313,1,0,0,0,4.17,0,1,0,220,8,1.1,0.9
11314,1,93.77,93.8,0,3.93,0,1,0,380,3,1.1,0.9
11315,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11316,1,-0,0,0.243444,14.86713,0,1,0,220,6,1.1,0.9
11317,1,-0,0,0,2.66,0,1,0,220,1,1.1,0.9
11318,1,77.26,43.8,0,2.12,0,1,0,150,9,1.2,0.8
11319,1,153.48,20.1,0,13.81,0,1,0,154,1,1.1,0.9
11320,1,18.58,5.5,0,1.02,0,1,0,110,21,1.1,0.9
11321,1,31.25,5.6,0,1.28,0,1,0,110,22,1.1,0.9
11322,1,240.37,83.2,0,0.61,0,1,0,220,12,1.1,0.9
11323,1,43.27,4.4,0,0,0,1,0,110,24,1.1,0.9
11324,1,72.02,64.1,0,29.14,0,1,0,380,3,1.1,0.9
11325,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11326,1,50.27,22,0,2.95,0,1,0,220,6,1.1,0.9
11327,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11328,2,0,0,0,0,0,1,0,20,7,1.1,0.9
11329,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11330,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11331,1,22.73,6.7,0,2.25,0,1,0,110,8,1.1,0.9
11332,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11333,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11334,1,0,0,0,122.13,0,1,0,380,5,1.1,0.9
11335,1,149.55,33.2,0,3.82,0,1,0,220,7,1.1,0.9
11336,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11337,1,7.64,1,0,1.51,0,1,0,154,1,1.1,0.9
11338,1,71.58,44.6,0,5.95,0,1,0,150,9,1.1,0.9
11339,1,-0,-0,0,0.36,0,1,0,150,9,1.1,0.9
11340,1,0,-0,0,55,0,1,0,150,8,1.1,0.9
11341,1,39.01,11.1,0.038318,0.271682,0,1,0,110,19,1.1,0.9
11342,1,34.76,9.2,0,5.23,0,1,0,220,5,1.1,0.9
11343,1,-0,0,0,0.97,0,1,0,150,9,1.1,0.9
11344,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11345,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11346,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11347,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11348,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11349,1,0,-0,0.162749,0.137938,0,1,0,220,6,1.1,0.9
11350,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11351,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11352,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11353,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11354,1,26.45,4.7,0,0.75,0,1,0,110,18,1.1,0.9
11355,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11356,1,63.86,8.3,0,4.93,0,1,0,154,1,1.1,0.9
11357,1,0,-0,0,5.53,0,1,0,110,18,1.1,0.9
11358,1,122.7,-29.8,0,7.11,0,1,0,220,3,1.1,0.9
11359,1,11.9,1.6,0,1.5,0,1,0,154,1,1.1,0.9
11360,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11361,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11362,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11363,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11364,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11365,1,0,0,0,0,0,1,0,150,8,1.1,0.9
11366,1,17.36,116.3,0,5.1,0,1,0,220,3,1.1,0.9
11367,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11368,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11369,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11370,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11371,1,572.54,126,0,7.45,0,1,0,220,5,1.1,0.9
11372,1,0,0,0,0.13,0,1,0,220,6,1.1,0.9
11373,1,83.62,10.9,0,2.41,0,1,0,154,1,1.1,0.9
11374,1,2.4,0.5,0,0.21,0,1,0,150,10,1.1,0.9
11375,1,8.77,5.5,0,0.12,0,1,0,150,9,1.1,0.9
11376,1,19.12,5.7,0,0.28,0,1,0,110,18,1.2,0.8
11377,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11378,1,-0,0,0.212593,6.327407,0,1,0,380,16,1.1,0.9
11379,1,-0,-0,0.818168,126.193818,0,1,0,380,9,1.2,0.8
11380,1,11.58,1,0,1.7,0,1,0,110,18,1.1,0.9
11381,1,0,-0,0.059523,1.960477,0,1,0,220,10,1.1,0.9
11382,1,0,-0,0.30117,48.396871,0,1,0,380,2,1.1,0.9
11383,1,0,0,0,0.15,0,1,0,150,9,1.1,0.9
11384,1,0,-0,0,25.67,0,1,0,380,1,1.1,0.9
11385,1,12.02,3.6,0,0.5,0,1,0,110,21,1.1,0.9
11386,1,86.11,25.6,0,1.6,0,1,0,220,5,1.1,0.9
11387,1,0,0,0,1.98,0,1,0,220,3,1.1,0.9
11388,1,13,3.9,0,2,0,1,0,110,12,1.1,0.9
11389,1,3.71,0.5,0,3.28,0,1,0,154,1,1.1,0.9
11390,1,51.47,15.5,0,9.69,0,1,0,220,5,1.1,0.9
11391,1,0,0,0,13.4,0,1,0,380,3,1.1,0.9
11392,1,0,-0.6,0,0.5,0,1,0,110,8,1.1,0.9
11393,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11394,1,52.56,14.8,0,2.16,0,1,0,110,8,1.1,0.9
11395,1,244.08,51.8,0,18.45,0,1,0,220,5,1.1,0.9
11396,1,13.75,1.8,0,2.03,0,1,0,154,1,1.1,0.9
11397,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11398,1,29.72,10.1,0,0,0,1,0,220,3,1.1,0.9
11399,1,186.54,50.38,0,6.44,0,1,0,220,5,1.1,0.9
11400,1,-0,-0,1.051502,8.672363,0,1,0,380,5,1.2,0.8
11401,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11402,1,167.01,21.5,0,28.85,0,1,0,380,5,1.1,0.9
11403,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11404,1,8.31,2.5,0,1.67,0,1,0,110,18,1.1,0.9
11405,1,135.9,101.4,0,0.53,0,1,0,220,5,1.1,0.9
11406,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11407,1,-0,-0,0,13.33,0,1,0,400,1,1.1,0.9
11408,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11409,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11410,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11411,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11412,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11413,1,0,-0,0.11,2.57,0,1,0,220,21,1.1,0.9
11414,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11415,1,28.52,8.5,0,0.37,0,1,0,110,21,1.1,0.9
11416,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11417,1,0,0,0.115837,3.304163,0,1,0,220,7,1.1,0.9
11418,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11419,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11420,1,32.78,9.6,0,4.38,0,1,0,220,6,1.1,0.9
11421,1,-0,-0,0,4.9,0,1,0,380,6,1.1,0.9
11422,1,0,-0,0,55.79,0,1,0,400,1,1.1,0.9
11423,1,0,-0,0.1,-0.29,0,1,0,220,19,1.1,0.9
11424,1,-0,0,0,1.33,0,1,0,220,5,1.1,0.9
11425,1,0,0,0,0.46,0,1,0,150,10,1.1,0.9
11426,1,8.53,2.8,0,0.4,0,1,0,110,19,1.1,0.9
11427,1,106.43,13.9,0,2.42,0,1,0,154,1,1.1,0.9
11428,1,0,-0,0,3.46,0,1,0,220,6,1.1,0.9
11429,1,14.09,4.7,0,1.09,0,1,0,110,19,1.1,0.9
11430,1,139.9,-26.2,0,5.42,0,1,0,220,6,1.1,0.9
11431,1,-0,0,0.039069,0.260931,0,1,0,110,18,1.1,0.9
11432,1,0,0,0,1.53,0,1,0,154,1,1.1,0.9
11433,1,10.49,3.9,0.058856,0.431144,0,1,0,110,18,1.1,0.9
11434,1,-0,0,0,0.14,0,1,0,150,9,1.1,0.9
11435,1,26.12,5.8,0,0.64,0,1,0,110,21,1.1,0.9
11436,1,0,0,0.349217,20.455616,0,1,0,380,3,1.1,0.9
11437,1,16.61,3.9,0,0.89,0,1,0,110,18,1.1,0.9
11438,1,-0,0,0,30.46,0,1,0,220,4,1.1,0.9
11439,1,-0,0,0,0.22,0,1,0,110,18,1.1,0.9
11440,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11441,1,0,-0,0,56.53,0,1,0,380,9,1.2,0.8
11442,1,-0,-0,1.139672,11.312126,0,1,0,380,5,1.1,0.9
11443,1,185.02,27.7,0,3.04,0,1,0,220,5,1.1,0.9
11444,1,-9.31,3,0,0.02,0,1,0,150,9,1.1,0.9
11445,1,-0,0,0,43,0,1,0,380,10,1.1,0.9
11446,1,125.64,16.4,0,7.67,0,1,0,220,5,1.1,0.9
11447,1,-0,0,0,3.21,0,1,0,220,3,1.1,0.9
11448,1,228.25,1.7,0,18.49,0,1,0,220,3,1.1,0.9
11449,1,24.92,3.8,0,0.26,0,1,0,110,18,1.1,0.9
11450,1,1.96,0.5,0,0.79,0,1,0,110,18,1.1,0.9
11451,1,38.1,5,0,2.53,0,1,0,154,1,1.1,0.9
11452,1,-0,0,0,10.33,0,1,0,220,6,1.1,0.9
11453,1,149.1,-18.3,0,10.76,0,1,0,220,3,1.1,0.9
11454,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11455,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11456,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11457,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
11458,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
11459,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
11460,1,637.81,166.3,0,48.159681,0,1,0,380,6,1.1,0.9
11461,1,0,0,0,0,0,1,0,20,8,1.1,0.9
11462,1,0,0,0,4.14,0,1,0,380,8,1.1,0.9
11463,1,0,0,0,0,0,1,0,20,8,1.1,0.9
11464,1,0,0,0,0,0,1,0,20,8,1.1,0.9
11465,1,84.82,11.1,0,4.49,0,1,0,154,1,1.1,0.9
11466,1,0,-0,0.039875,12.830062,0,1,0,220,4,1.1,0.9
11467,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11468,1,12.11,-4,0.23333,12.135003,0,1,0,220,4,1.1,0.9
11469,1,127.2,-10.7,0,7.8,0,1,0,220,4,1.1,0.9
11470,1,195.39,22.9,0,25.28,0,1,0,380,4,1.1,0.9
11471,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11472,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11473,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11474,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11475,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11476,1,0,0,0,0,0,1,0,150,9,1.2,0.8
11477,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11478,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11479,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11480,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11481,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11482,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11483,2,0,0,0,0,0,1,0,20,9,1.1,0.9
11484,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11485,1,0,-0,0,0.52,0,1,0,150,9,1.1,0.9
11486,1,-0,0,0,1.77,0,1,0,150,9,1.1,0.9
11487,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11488,1,40.43,15.2,0.174005,27.214996,0,1,0,380,10,1.1,0.9
11489,1,35.41,20.1,0,2.37,0,1,0,150,9,1.1,0.9
11490,1,149.77,41.9,0.101088,13.207291,0,1,0,380,10,1.1,0.9
11491,1,0,0,0.090774,13.090445,0,1,0,220,18,1.2,0.8
11492,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
11493,1,-3.2,-7.9,0,1.95,0,1,0,220,2,1.1,0.9
11494,1,-0,-0,0.135493,30.26062,0,1,0,380,21,1.1,0.9
11495,1,57.59,17.2,0,38.38,0,1,0,220,6,1.1,0.9
11496,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11497,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11498,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11499,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11500,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11501,1,211,42,0.119745,3.480255,0,1,0,220,4,1.1,0.9
11502,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11503,1,147.04,17.5,0,4.53,0,1,0,220,4,1.1,0.9
11504,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11505,1,120.4,10.7,0.117264,16.622052,0,1,0,220,6,1.1,0.9
11506,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11507,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11508,1,0,-0,0.009953,1.310047,0,1,0,110,18,1.1,0.9
11509,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11510,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11511,1,0,0,0,1.01,0,1,0,150,9,1.1,0.9
11512,1,11.04,4.3,0,0.63,0,1,0,110,18,1.1,0.9
11513,1,0,0,0.215164,46.233143,0,1,0,380,18,1.2,0.8
11514,1,-9.78,-3.66,0,0.72,0,1,0,110,18,1.1,0.9
11515,1,0,-0,0,2.06,0,1,0,220,5,1.1,0.9
11516,1,9.51,2.5,0,0.66,0,1,0,110,18,1.1,0.9
11517,1,-0,0,0.101122,0.748878,0,1,0,380,5,1.1,0.9
11518,1,0,-0,0.302291,2.117657,0,1,0,220,3,1.1,0.9
11519,1,-0,0,0,27.39,0,1,0,150,8,1.1,0.9
11520,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11521,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11522,1,202.82,31.8,0,3.73,0,1,0,220,5,1.1,0.9
11523,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11524,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11525,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11526,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11527,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11528,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11529,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11530,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11531,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11532,1,0,-0,0,1.55,0,1,0,220,5,1.1,0.9
11533,1,0,0,0,0.86,0,1,0,110,21,1.1,0.9
11534,1,0,-0,0,15.21,0,1,0,380,3,1.1,0.9
11535,1,13.75,1.8,0,4.19,0,1,0,154,1,1.1,0.9
11536,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11537,1,-0,0,0,3.98,0,1,0,220,1,1.1,0.9
11538,1,-3.53,-4.62,0,0,0,1,0,150,8,1.1,0.9
11539,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
11540,1,44.37,16,0,0.36,0,1,0,110,18,1.1,0.9
11541,1,345.49,100.8,0.239735,5.64021,0,1,0,220,13,1.1,0.9
11542,1,-0,0,0,13.08,0,1,0,220,6,1.1,0.9
11543,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
11544,1,-0,-0,0,2.36,0,1,0,220,5,1.1,0.9
11545,1,-0,0,0,15.04,0,1,0,380,1,1.1,0.9
11546,1,0,0,0,5.59,0,1,0,220,3,1.1,0.9
11547,1,-0,-0,0.463131,37.913355,0,1,0,380,10,1.1,0.9
11548,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11549,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11550,1,281.96,166,0,16.31,0,1,0,220,6,1.1,0.9
11551,2,0,0,0,0,0,1,0,20,20,1.1,0.9
11552,1,-0,0,0,0.33,0,1,0,150,9,1.1,0.9
11553,1,12.45,0.3,0,0.2,0,1,0,110,18,1.1,0.9
11554,1,42.72,13.2,0,2.92,0,1,0,110,18,1.1,0.9
11555,1,250.3,32.7,0,10.27,0,1,0,154,1,1.1,0.9
11556,1,96.61,10.8,0,9.54,0,1,0,220,20,1.1,0.9
11557,1,3.06,0.5,0,1.26,0,1,0,110,18,1.1,0.9
11558,2,0,0,0,0,0,1,0,20,24,1.1,0.9
11559,1,-0,-0,0,0.26,0,1,0,150,9,1.1,0.9
11560,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11561,1,0,0,0,77.597016,0,1,0,380,24,1.1,0.9
11562,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11563,1,18.58,2,0,3.65,0,1,0,220,7,1.1,0.9
11564,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11565,1,277.26,74.3,0,54.48,0,1,0,380,16,1.1,0.9
11566,1,-0,0,0,6.51,0,1,0,220,4,1.1,0.9
11567,1,-0,0,0,8.61,0,1,0,220,8,1.1,0.9
11568,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11569,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11570,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11571,1,0.3,-97.2,0,0.07,0,1,0,220,3,1.1,0.9
11572,1,80.32,48.6,0,2.87,0,1,0,150,10,1.1,0.9
11573,1,0,0,0.295058,0.244119,0,1,0,380,3,1.1,0.9
11574,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
11575,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11576,1,51.9,17.8,0,0.32,0,1,0,220,5,1.1,0.9
11577,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11578,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11579,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11580,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11581,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11582,1,155.44,20,0,2.42,0,1,0,220,5,1.1,0.9
11583,1,177.38,42.7,0,12.79,0,1,0,220,5,1.1,0.9
11584,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11585,1,45.72,3.02,0,5.65,0,1,0,150,1,1.1,0.9
11586,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11587,1,0,-0,0,4.52,0,1,0,154,1,1.1,0.9
11588,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11589,1,0,0,0.090774,2.080444,0,1,0,220,18,1.1,0.9
11590,1,136.78,7.7,0.019458,14.570542,0,1,0,220,13,1.1,0.9
11591,1,467.09,145.8,0,40.72,0,1,0,380,6,1.1,0.9
11592,1,40.32,11,0,0.52,0,1,0,220,5,1.1,0.9
11593,1,0,0,0,8.77,0,1,0,220,6,1.1,0.9
11594,1,10.59,1.4,0,11.34,0,1,0,154,1,1.1,0.9
11595,1,369.72,52.5,0,11.36,0,1,0,220,5,1.1,0.9
11596,1,-0,0,0.15322,5.97678,0,1,0,220,7,1.1,0.9
11597,1,3.49,0.6,0,0.82,0,1,0,110,18,1.1,0.9
11598,1,-0,-0,0,25.73,0,1,0,380,1,1.1,0.9
11599,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11600,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11601,1,57.26,2.9,0,0.35,0,1,0,220,5,1.1,0.9
11602,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11603,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11604,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11605,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11606,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11607,1,0,-0,0,0.15,0,1,0,110,18,1.1,0.9
11608,1,0,0,0,7.78,0,1,0,220,5,1.1,0.9
11609,1,10.05,3.4,0,2.63,0,1,0,220,5,1.1,0.9
11610,1,33.13,30.5,0,0.76,0,1,0,150,9,1.1,0.9
11611,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11612,1,7.64,1,0,4.05,0,1,0,154,1,1.1,0.9
11613,1,0,0,0,1.55,0,1,0,150,9,1.1,0.9
11614,1,84.27,11,0,9.22,0,1,0,154,1,1.1,0.9
11615,1,0,-0,0,0.33,0,1,0,110,18,1.1,0.9
11616,1,0,-0,0,7.73,0,1,0,380,3,1.1,0.9
11617,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11618,1,-0,8.3,0,10.19,0,1,0,150,9,1.2,0.8
11619,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11620,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11621,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
11622,1,-0,0,0,0,0,1,0,20,5,1.1,0.9
11623,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11624,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11625,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11626,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11627,1,-0.18,-1.31,0,0,0,1,0,150,8,1.1,0.9
