bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
11628,1,38.36,7.6,0,6.49,0,1,0,110,22,1.1,0.9
11629,1,0,-0,0,2.74,0,1,0,380,1,1.1,0.9
11630,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
11631,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11632,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11633,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11634,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11635,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11636,1,174.98,89.7,0,47.28,0,1,0,380,3,1.1,0.9
11637,1,41.64,23.6,0,0,0,1,0,150,9,1.1,0.9
11638,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11639,1,-0,0,0.12,20.1,0,1,0,380,6,1.1,0.9
11640,1,-0,0,0,0.97,0,1,0,220,5,1.1,0.9
11641,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11642,1,96.5,25.2,0,12.9,0,1,0,220,5,1.1,0.9
11643,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11644,1,0.33,0.2,0,4.7,0,1,0,380,3,1.1,0.9
11645,1,40.21,14.1,0,33.55,0,1,0,380,4,1.1,0.9
11646,1,65.57,20,0,0.17,0,1,0,110,21,1.1,0.9
11647,1,-0,-0,0,65.24,0,1,0,400,1,1.1,0.9
11648,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11649,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11650,1,0,0,0.232942,35.845683,0,1,0,380,3,1.1,0.9
11651,1,19.12,9.1,0,2.26,0,1,0,110,18,1.1,0.9
11652,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11653,1,-0.67,-2.78,0,11.64,0,1,0,220,23,1.1,0.9
11654,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11655,1,311.32,65.3,0,11.28,0,1,0,220,10,1.1,0.9
11656,1,-0,0,0,20.11,0,1,0,380,1,1.1,0.9
11657,1,1.64,87.9,0.529771,7.297956,0,1,0,380,4,1.1,0.9
11658,1,-14.91,-5,0,0.57,0,1,0,110,18,1.1,0.9
11659,1,0,0,0.733021,192.153934,0,1,0,380,3,1.1,0.9
11660,1,0,-0,0,42.81,0,1,0,380,8,1.1,0.9
11661,1,126.41,29.3,0,4.31,0,1,0,220,7,1.1,0.9
11662,1,61.19,17,0,2.4,0,1,0,220,5,1.1,0.9
11663,1,116.58,22.2,0,0.97,0,1,0,110,21,1.1,0.9
11664,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11665,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11666,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11667,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11668,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11669,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11670,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11671,1,0,0,0.361295,2.568993,0,1,0,380,6,1.1,0.9
11672,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11673,1,-35.74,38.6,0,4.65,0,1,0,220,4,1.1,0.9
11674,1,110.14,26.7,0,118.53,0,1,0,380,3,1.1,0.9
11675,1,41.96,2,0,0.56,0,1,0,220,5,1.1,0.9
11676,1,-0,-0,0,2.12,0,1,0,220,3,1.1,0.9
11677,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11678,1,19.56,5.8,0,0.84,0,1,0,220,5,1.1,0.9
11679,1,0,0,0.181549,21.720889,0,1,0,220,18,1.2,0.8
11680,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11681,1,0,0,0,0,0,1,0,380,6,1.1,0.9
11682,1,-0,0,0.090774,1.980444,0,1,0,220,18,1.1,0.9
11683,1,0,0,0,3.86,0,1,0,154,1,1.1,0.9
11684,1,136.88,17.8,0,4.02,0,1,0,154,1,1.1,0.9
11685,1,170.29,60.7,0,1.52,0,1,0,150,8,1.1,0.9
11686,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11687,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11688,1,533.46,184.7,0.35476,78.854076,0,1,0,380,14,1.1,0.9
11689,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11690,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11691,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11692,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11693,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11694,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11695,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11696,1,121.82,8.9,0,16.19,0,1,0,220,5,1.1,0.9
11697,1,5.58,1.3,0,0.8,0,1,0,110,18,1.1,0.9
11698,1,0,-0,0,8.63,0,1,0,220,3,1.1,0.9
11699,2,0,0,0,0,0,1,0,20,7,1.1,0.9
11700,1,0,0,0,0.22,0,1,0,150,8,1.1,0.9
11701,1,0,0,0,59.88,0,1,0,380,9,1.2,0.8
11702,1,0,-0,0.34087,0.574879,0,1,0,380,2,1.1,0.9
11703,1,484.44,172.1,0,52.54,0,1,0,380,14,1.1,0.9
11704,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11705,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11706,1,3.6,1.1,0,0.28,0,1,0,110,22,1.1,0.9
11707,1,0,0,0,3.28,0,1,0,154,1,1.1,0.9
11708,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11709,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
11710,1,-0,-0,0,0.24,0,1,0,154,1,1.1,0.9
11711,1,0,0,0,79.5,0,1,0,380,1,1.1,0.9
11712,1,23.71,7.2,0,0.64,0,1,0,110,21,1.1,0.9
11713,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11714,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11715,1,0,-0,0,48.74,0,1,0,380,1,1.1,0.9
11716,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11717,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11718,1,75.84,19.7,0,22.1,0,1,0,220,4,1.1,0.9
11719,1,0,0,0.2527,79.80215,0,1,0,380,10,1.1,0.9
11720,1,32.78,10,0,1.11,0,1,0,110,21,1.1,0.9
11721,1,-0,0,0,21.6,0,1,0,380,3,1.1,0.9
11722,1,259.69,68.5,0,5.12,0,1,0,220,5,1.1,0.9
11723,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11724,1,-0.2,-0.96,0,0,0,1,0,150,8,1.1,0.9
11725,1,126.3,10.7,0,19.1,0,1,0,220,4,1.1,0.9
11726,1,255.43,13.1,0,51.03,0,1,0,220,5,1.1,0.9
11727,1,0,0,0,0.59,0,1,0,110,18,1.1,0.9
11728,1,0,-0,0,1.57,0,1,0,150,9,1.1,0.9
11729,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11730,1,36.18,20.5,0,0.54,0,1,0,150,9,1.1,0.9
11731,1,120.29,15.7,0,1.11,0,1,0,154,1,1.1,0.9
11732,1,237.64,164.6,0,11.88,0,1,0,380,3,1.1,0.9
11733,1,-0,0,0.12,15.18,0,1,0,220,21,1.1,0.9
11734,1,-1272.84,-649.5,0,0,0,1,0,27,3,1.1,0.9
11735,1,276.93,85,1.799271,133.197518,0,1,0,380,20,1.2,0.8
11736,2,0,0,0,0,0,1,0,20,23,1.1,0.9
11737,1,254.88,151,0,35.31,0,1,0,380,10,1.1,0.9
11738,1,38.36,1.8,0,6.12,0,1,0,220,4,1.1,0.9
11739,1,5.03,1.7,0,0.47,0,1,0,110,19,1.1,0.9
11740,1,131.1,17.1,0,0.08,0,1,0,154,1,1.1,0.9
11741,1,-0,0,0,0.98,0,1,0,110,8,1.1,0.9
11742,1,-0,-0,0,107.2,0,1,0,400,1,1.1,0.9
11743,1,68.44,9,0,5.83,0,1,0,154,1,1.1,0.9
11744,1,0,-8.1,0,0,0,1,0,150,9,1.1,0.9
11745,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11746,1,-0,0,0,0.27,0,1,0,220,5,1.1,0.9
11747,1,13.76,7.8,0,2.42,0,1,0,150,9,1.1,0.9
11748,1,-0,0,0,0.27,0,1,0,110,19,1.1,0.9
11749,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11750,1,437.07,23.6,0.577149,133.344695,0,1,0,380,11,1.1,0.9
11751,1,19.89,6.3,0,0.35,0,1,0,110,18,1.1,0.9
11752,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11753,1,13,3.3,0,6.84,0,1,0,220,5,1.1,0.9
11754,1,-0,-0,0,1.91,0,1,0,154,1,1.1,0.9
11755,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11756,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11757,2,0,0,0,0,0,1,0,20,22,1.1,0.9
11758,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11759,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11760,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11761,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11762,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11763,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11764,1,0,-0,0,9.68,0,1,0,220,4,1.1,0.9
11765,1,-0,-0,0,0.35,0,1,0,150,9,1.1,0.9
11766,1,0,0,0,0.52,0,1,0,154,1,1.1,0.9
11767,1,0,-0,0.458938,18.186674,0,1,0,380,13,1.1,0.9
11768,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11769,1,-0,-0,0,0.36,0,1,0,150,9,1.1,0.9
11770,1,0,-0,0,0.76,0,1,0,110,22,1.1,0.9
11771,1,0,-0,0,0.37,0,1,0,150,9,1.1,0.9
11772,1,148.13,31.6,0,26.65,0,1,0,220,6,1.1,0.9
11773,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11774,1,-0,0,0,16.77,0,1,0,220,5,1.1,0.9
11775,1,16.29,4.9,0,0.65,0,1,0,110,12,1.1,0.9
11776,1,89.5,32.2,0,7.3,0,1,0,220,4,1.1,0.9
11777,1,15.17,1.9,0,6.58,0,1,0,154,1,1.1,0.9
11778,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11779,1,3.49,1.5,0,0.95,0,1,0,110,18,1.1,0.9
11780,1,-0,-0,0,0.35,0,1,0,150,9,1.1,0.9
11781,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11782,1,40.21,14.1,0,17.84,0,1,0,380,4,1.1,0.9
11783,1,-0,-0,0,7.92,0,1,0,150,8,1.1,0.9
11784,1,43.71,15.1,0,1.05,0,1,0,110,21,1.1,0.9
11785,1,163.33,59,0,4.99,0,1,0,220,6,1.1,0.9
11786,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11787,1,31.14,11.5,0,0.72,0,1,0,110,21,1.1,0.9
11788,1,18.23,2.4,0,2.64,0,1,0,154,1,1.1,0.9
11789,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11790,1,-0,-0,0,8.99,0,1,0,150,8,1.1,0.9
11791,1,10.27,2.3,0,1.18,0,1,0,110,18,1.1,0.9
11792,1,0,0,0,2.78,0,1,0,220,1,1.1,0.9
11793,1,0,0,0,2.59,0,1,0,220,3,1.1,0.9
11794,1,1.96,0.7,0,0.27,0,1,0,110,19,1.1,0.9
11795,1,15.52,4.7,0,5.58,0,1,0,220,10,1.1,0.9
11796,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11797,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11798,1,-0,0,0,4.32,0,1,0,150,9,1.2,0.8
11799,1,0,-0,0,0.11,0,1,0,110,18,1.1,0.9
11800,1,12.45,4.4,0,0.12,0,1,0,110,18,1.1,0.9
11801,1,83.92,16.4,0,6.61,0,1,0,220,5,1.1,0.9
11802,1,-0,-0,0,0,0,1,0,20,14,1.1,0.9
11803,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11804,1,-0,0,0,21.6,0,1,0,380,3,1.1,0.9
11805,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11806,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11807,1,0,0,0,4.28,0,1,0,220,1,1.1,0.9
11808,1,9.07,3,0,0.3,0,1,0,110,19,1.1,0.9
11809,1,170.94,16.9,0,12.26,0,1,0,220,4,1.1,0.9
11810,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11811,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11812,1,278.24,71.4,0,0.7,0,1,0,380,3,1.1,0.9
11813,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11814,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11815,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11816,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11817,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11818,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11819,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11820,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11821,1,14.09,4.2,0,0.35,0,1,0,110,12,1.1,0.9
11822,2,0,0,0,0,0,1,0,20,7,1.1,0.9
11823,1,-0,-0,0,215.65,0,1,0,380,5,1.1,0.9
11824,1,-0,-0,0,24.17,0,1,0,380,3,1.1,0.9
11825,2,0,0,0,0,0,1,0,154,1,1.1,0.9
11826,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
11827,1,-0.17,-1.82,0,0,0,1,0,380,8,1.1,0.9
11828,1,91.68,6,0,65.12,0,1,0,380,4,1.1,0.9
11829,1,-0,-0,0,4.22,0,1,0,220,5,1.1,0.9
11830,1,41.31,12.3,0.039146,9.70064,0,1,0,220,6,1.1,0.9
11831,1,-0,0,0,5.73,0,1,0,150,8,1.1,0.9
11832,1,13.22,5.1,0,6.68,0,1,0,110,18,1.1,0.9
11833,1,30.46,4,0,4.85,0,1,0,154,1,1.1,0.9
11834,1,76.83,27.5,0,0.77,0,1,0,110,3,1.1,0.9
11835,1,102.39,15.9,0,0,0,1,0,110,24,1.1,0.9
11836,1,0,-0,0,0.07,0,1,0,110,18,1.1,0.9
11837,1,135.14,40.2,0.078704,3.951296,0,1,0,220,5,1.1,0.9
11838,1,-0,-0,0,0,0,1,0,20,6,1.1,0.9
11839,1,0,-0,0.348979,0.528572,0,1,0,110,8,1.1,0.9
11840,1,-880.44,-449.03,0,0,0,1,0,27,3,1.1,0.9
11841,1,3.6,1.1,0.009871,0.810129,0,1,0,110,22,1.1,0.9
11842,1,-0,-0,0,61.795782,0,1,0,380,5,1.1,0.9
11843,1,27.29,3.6,0,2.96,0,1,0,154,1,1.1,0.9
11844,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11845,1,0,0,0,66.29,0,1,0,380,6,1.1,0.9
11846,1,46.23,13.5,0,0.32,0,1,0,110,18,1.1,0.9
11847,1,20.76,6,0,1.45,0,1,0,110,21,1.1,0.9
11848,1,58.47,18.8,0,1.45,0,1,0,220,20,1.1,0.9
11849,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11850,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
11851,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11852,1,0,0,0,0.01,0,1,0,154,1,1.1,0.9
11853,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11854,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11855,1,31.25,8.8,0,0.67,0,1,0,110,22,1.1,0.9
11856,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
11857,1,15.63,2.2,0,1.26,0,1,0,110,22,1.1,0.9
11858,1,75.52,9.5,0,3.67,0,1,0,220,5,1.1,0.9
11859,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11860,1,186.44,70.4,0,7.23,0,1,0,220,3,1.1,0.9
11861,1,-0,-0,0,9.54,0,1,0,220,5,1.1,0.9
11862,1,-19.32,6.4,0,0.23,0,1,0,150,9,1.1,0.9
11863,1,0,0,0,0,0,1,0,150,23,1.1,0.9
11864,1,40.28,5.3,0,3.7,0,1,0,154,1,1.1,0.9
11865,1,147.58,70.6,0,9.37,0,1,0,150,9,1.1,0.9
11866,1,61.96,13.4,0,1.18,0,1,0,220,5,1.1,0.9
11867,1,0,0,0,3.22,0,1,0,380,3,1.1,0.9
11868,1,45.57,7.4,0,18.54,0,1,0,220,4,1.1,0.9
11869,1,-0,-0,0,44.66,0,1,0,380,10,1.1,0.9
11870,1,190.15,54.3,0,23.93,0,1,0,380,6,1.1,0.9
11871,1,4.15,1.3,0,1.11,0,1,0,110,18,1.1,0.9
11872,1,0,-0,0,0.48,0,1,0,110,18,1.1,0.9
11873,1,0,0,0,16.37,0,1,0,380,2,1.1,0.9
11874,1,74.75,42.7,0,6.37,0,1,0,220,3,1.1,0.9
11875,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11876,1,15.5,2,0,1.34,0,1,0,154,1,1.1,0.9
11877,1,6.78,1.5,0,1.42,0,1,0,110,18,1.1,0.9
11878,1,44.65,-1.6,0.019811,15.410189,0,1,0,220,4,1.1,0.9
11879,1,141.91,18.5,0,0.62,0,1,0,154,1,1.1,0.9
11880,2,0,0,0,0,0,1,0,20,18,1.1,0.9
11881,1,6.91,-11.1,0,0.67,0,1,0,110,8,1.1,0.9
11882,1,39.23,22.3,0,0,0,1,0,150,9,1.1,0.9
11883,1,-0.67,-3.25,0,0,0,1,0,150,9,1.2,0.8
11884,1,101.41,13.2,0,4.15,0,1,0,154,1,1.1,0.9
11885,1,38.36,11,0,0.48,0,1,0,110,22,1.1,0.9
11886,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11887,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
11888,1,0,0,1.052336,8.691699,0,1,0,380,5,1.2,0.8
11889,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11890,1,10.59,1.4,0,5.11,0,1,0,154,1,1.1,0.9
11891,2,0,0,0,0,0,1,0,20,9,1.1,0.9
11892,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11893,1,0,-0,0,17.69,0,1,0,380,8,1.1,0.9
11894,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11895,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11896,1,345.05,45,0,15.2,0,1,0,400,1,1.1,0.9
11897,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11898,2,0,0,0,0,0,1,0,20,8,1.1,0.9
11899,1,0,-0,0,0.32,0,1,0,150,9,1.1,0.9
11900,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11901,1,0,-0,0.469372,91.718414,0,1,0,380,6,1.1,0.9
11902,1,-0,-0,0.22542,1.27215,0,1,0,380,3,1.1,0.9
11903,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11904,1,-0,-0,0.229027,1.548687,0,1,0,380,1,1.1,0.9
11905,1,0,0,0,5.56,0,1,0,380,3,1.1,0.9
11906,1,2.7,-0.1,0.038314,0.201686,0,1,0,110,21,1.1,0.9
11907,1,14.42,6.6,0,1.19,0,1,0,110,22,1.1,0.9
11908,1,-0,-0,0.096728,2.243272,0,1,0,220,7,1.1,0.9
11909,2,0,0,0,0,0,1,0,20,2,1.1,0.9
11910,1,144.2,13.2,0,6.9,0,1,0,220,6,1.1,0.9
11911,1,27.29,3.6,0,1.31,0,1,0,154,1,1.1,0.9
11912,1,0,0,0,2.71,0,1,0,220,5,1.1,0.9
11913,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11914,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11915,1,89.62,29.1,0,0.4,0,1,0,110,23,1.1,0.9
11916,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11917,1,0,0,0,16.11,0,1,0,220,5,1.1,0.9
11918,1,-0,-0,0,1.74,0,1,0,154,1,1.1,0.9
11919,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11920,2,0,0,0,0,0,1,0,9,1,1.1,0.9
11921,1,65.39,8.5,0,0.88,0,1,0,154,1,1.1,0.9
11922,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11923,1,74.42,16.1,0,3.35,0,1,0,220,5,1.1,0.9
11924,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11925,1,78.57,34.1,0,7.65,0,1,0,220,5,1.1,0.9
11926,1,39.12,13,0,2.26,0,1,0,110,19,1.1,0.9
11927,2,0,0,0,0,0,1,0,380,5,1.1,0.9
11928,1,-0,0,0,0.03,0,1,0,400,1,1.1,0.9
11929,1,0,0,0,4.13,0,1,0,150,9,1.1,0.9
11930,1,95.95,29.3,0,1.21,0,1,0,220,5,1.1,0.9
11931,1,64.7,13.3,0.039187,3.630407,0,1,0,220,5,1.1,0.9
11932,1,61.89,8,0,4.42,0,1,0,154,1,1.1,0.9
11933,1,0,0,0,5.46,0,1,0,220,5,1.1,0.9
11934,1,-0,-0,0,30.39,0,1,0,380,8,1.1,0.9
11935,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
11936,1,20.76,6.3,0,0.2,0,1,0,110,18,1.1,0.9
11937,1,218.97,28.6,0,0.29,0,1,0,154,1,1.1,0.9
11938,1,73.98,-7.4,0.705428,109.0541,0,1,0,380,6,1.1,0.9
11939,1,29.23,-49.9,0,5.49,0,1,0,220,6,1.1,0.9
11940,1,121.27,35.6,0,0.53,0,1,0,110,3,1.1,0.9
11941,1,-0,0,0.038239,0.171761,0,1,0,110,15,1.1,0.9
11942,1,0,-0,0,26.46,0,1,0,380,6,1.1,0.9
11943,1,-0,-0,0,1.25,0,1,0,154,1,1.1,0.9
11944,1,179.46,23.4,0,10.01,0,1,0,154,1,1.1,0.9
11945,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11946,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11947,1,-0.01,-0,0,0,0,1,0,220,8,1.1,0.9
11948,1,87.86,7.3,0,1.81,0,1,0,220,4,1.1,0.9
11949,1,-0,-0,0,9.49,0,1,0,380,1,1.1,0.9
11950,2,0,0,0,0,0,1,0,20,5,1.1,0.9
11951,1,-0,0,0.170749,0.347709,0,1,0,150,9,1.1,0.9
11952,1,-0,0,0,23.91,0,1,0,380,1,1.1,0.9
11953,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
11954,1,9.73,2.5,0,0.47,0,1,0,110,18,1.1,0.9
11955,1,-0,0,0,8.1,0,1,0,380,5,1.1,0.9
11956,1,-0,0,0,1.4,0,1,0,150,1,1.1,0.9
11957,1,37.59,27,0,0.34,0,1,0,150,9,1.1,0.9
11958,1,0,0,0,0.23,0,1,0,150,9,1.1,0.9
11959,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11960,1,21.18,2.8,0,3.46,0,1,0,154,1,1.1,0.9
11961,1,0,-0,0.039166,8.300834,0,1,0,220,3,1.1,0.9
11962,2,0,0,0,0,0,1,0,20,6,1.1,0.9
11963,1,51.74,6.7,0,3.82,0,1,0,154,1,1.1,0.9
11964,1,73.79,9.6,0,2.95,0,1,0,154,1,1.1,0.9
11965,1,-0,-0,0,2.67,0,1,0,150,8,1.1,0.9
11966,1,264.6,46.7,0,75.67,0,1,0,380,6,1.1,0.9
11967,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11968,2,0,0,0,0,0,1,0,20,4,1.1,0.9
11969,1,-0,0,0,50,0,1,0,150,8,1.1,0.9
11970,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
11971,1,10.93,2,0,0.73,0,1,0,150,7,1.1,0.9
11972,1,18.23,2.4,0,15.54,0,1,0,154,1,1.1,0.9
11973,1,61.41,18.5,0,1.01,0,1,0,110,12,1.1,0.9
11974,1,12.02,4,0,0.73,0,1,0,110,19,1.1,0.9
11975,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11976,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11977,1,185.49,42.88,0,9.84,0,1,0,220,17,1.1,0.9
11978,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11979,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11980,2,0,0,0,0,0,1,0,20,3,1.1,0.9
11981,1,0,0,0,0,0,1,0,150,9,1.1,0.9
11982,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11983,1,331.3,56.2,0,21.07,0,1,0,220,4,1.1,0.9
11984,1,4.15,1.9,0,0.72,0,1,0,110,18,1.1,0.9
11985,1,30.05,12.1,0,0.88,0,1,0,110,22,1.1,0.9
11986,2,0,0,0,0,0,1,0,20,10,1.1,0.9
11987,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
11988,2,0,0,0,0,0,1,0,20,14,1.1,0.9
11989,1,121.56,27.44,0,2.59,0,1,0,220,4,1.1,0.9
11990,2,0,0,0,0,0,1,0,11,1,1.1,0.9
11991,1,38.31,5,0,1.57,0,1,0,154,1,1.1,0.9
11992,1,-0,-0,0,4.47,0,1,0,150,9,1.1,0.9
11993,1,-0,-0,0,1.28,0,1,0,150,9,1.1,0.9
11994,1,23.49,5.1,0,0.25,0,1,0,110,18,1.1,0.9
11995,1,0,0,0,0.15,0,1,0,150,9,1.1,0.9
11996,2,0,0,0,0,0,1,0,20,9,1.1,0.9
11997,1,136.78,34.6,0,4.36,0,1,0,150,8,1.1,0.9
11998,1,-0,0,0.113823,1.255147,0,1,0,380,14,1.1,0.9
11999,1,0,-0,0,0.12,0,1,0,154,1,1.1,0.9
12000,1,-0,0,0,29.73,0,1,0,380,3,1.1,0.9
12001,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12002,1,0,0,0.233623,-0.194686,0,1,0,380,6,1.1,0.9
12003,1,-0,-0,0.097109,0.522891,0,1,0,220,5,1.1,0.9
12004,1,2.29,396.2,0.407504,115.720413,0,1,0,380,4,1.1,0.9
12005,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12006,1,-34.04,-2,0,197.23,0,1,0,380,6,1.1,0.9
12007,1,-0,-0,0,1.28,0,1,0,150,9,1.1,0.9
12008,1,83.6,16.2,0,21.54,0,1,0,220,4,1.1,0.9
12009,1,0,0,0,0,0,1,0,20,23,1.1,0.9
12010,1,0,0,0,0,0,1,0,20,23,1.1,0.9
12011,1,0,0,0,0,0,1,0,20,23,1.1,0.9
12012,1,-0,0,0.099501,82.133595,0,1,0,380,18,1.2,0.8
12013,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12014,1,-0,0,0,1.2,0,1,0,220,5,1.1,0.9
12015,1,0,-0,0.090774,5.709044,0,1,0,220,18,1.2,0.8
12016,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12017,1,0,0,0,1.22,0,1,0,150,8,1.1,0.9
12018,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12019,1,34.53,7.5,0,21.91,0,1,0,220,4,1.1,0.9
12020,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12021,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12022,1,-0,0,0,0.39,0,1,0,150,9,1.1,0.9
12023,1,-12.15,-0.84,0,0,0,1,0,220,6,1.1,0.9
12024,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12025,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12026,1,25.14,14.3,0,16.88,0,1,0,150,9,1.1,0.9
12027,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12028,1,3.06,14.6,0,113.059828,0,1,0,380,9,1.2,0.8
12029,1,-0,0,0.706809,0.700443,0,1,0,380,6,1.1,0.9
12030,1,24.15,8,0,0.53,0,1,0,110,19,1.1,0.9
12031,1,-0,0,0,0.79,0,1,0,110,19,1.1,0.9
12032,1,14.31,3.6,0,0.38,0,1,0,220,13,1.1,0.9
12033,1,11.8,3.6,0,0.38,0,1,0,110,12,1.1,0.9
12034,1,29.4,9.6,0,1.41,0,1,0,110,21,1.1,0.9
12035,2,0,0,0,0,0,1,0,20,7,1.1,0.9
12036,1,45.63,5.9,0,10.67,0,1,0,154,1,1.1,0.9
12037,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12038,1,0,-0,0.189785,19.193314,0,1,0,380,2,1.1,0.9
12039,1,0,-0,0,6.59,0,1,0,220,3,1.1,0.9
12040,1,79.01,23,0,0.28,0,1,0,220,4,1.1,0.9
12041,1,-0,0,0.211407,6.615121,0,1,0,380,2,1.1,0.9
12042,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12043,1,73.58,-13.1,0,7.58,0,1,0,220,3,1.1,0.9
12044,1,0,-0,0,2.97,0,1,0,380,10,1.1,0.9
12045,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12046,1,0,-0,0,3.33,0,1,0,150,9,1.1,0.9
12047,1,0,-0,0.150629,-0.150629,0,1,0,380,6,1.1,0.9
12048,1,108.72,22.9,0,15.02,0,1,0,220,4,1.1,0.9
12049,2,0,0,0,0,0,1,0,20,20,1.1,0.9
12050,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
12051,1,59.99,62.6,0.296391,5.573008,0,1,0,380,3,1.1,0.9
12052,1,131.21,30.7,0,9.98,0,1,0,220,3,1.1,0.9
12053,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
12054,1,0,0,0,0.32,0,1,0,220,5,1.1,0.9
12055,1,0,-0,0,11.38,0,1,0,220,5,1.1,0.9
12056,1,2.18,1,0,1,0,1,0,110,21,1.1,0.9
12057,1,0,-0,0,0.84,0,1,0,220,3,1.1,0.9
12058,1,-0,0,0.563882,82.938191,0,1,0,380,3,1.1,0.9
12059,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
12060,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12061,1,22.05,2.9,0,5.89,0,1,0,154,1,1.1,0.9
12062,1,-134.35,-6.5,0,3.38,0,1,0,150,10,1.1,0.9
12063,1,181.09,49.6,0,6.13,0,1,0,220,3,1.1,0.9
12064,1,185.13,98.3,0,27.8,0,1,0,380,3,1.1,0.9
12065,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12066,1,0.2,87.5,0,3.94,0,1,0,150,1,1.1,0.9
12067,1,12.88,1.7,0,6.98,0,1,0,154,1,1.1,0.9
12068,1,220.5,28.7,0,0.36,0,1,0,154,1,1.1,0.9
12069,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12070,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12071,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12072,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12073,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12074,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12075,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12076,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12077,1,4.15,3.8,0,0.95,0,1,0,110,18,1.1,0.9
12078,1,91.03,16.5,0,16.43,0,1,0,220,5,1.1,0.9
12079,1,8.19,173.3,0.962911,57.817695,0,1,0,380,4,1.1,0.9
12080,1,0,0,0,65.93,0,1,0,380,8,1.1,0.9
12081,1,0,-0,0.038816,1.131184,0,1,0,110,18,1.1,0.9
12082,1,226.94,25.4,0,1.75,0,1,0,220,4,1.1,0.9
12083,1,2.73,0.5,0,0.8,0,1,0,110,18,1.1,0.9
12084,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12085,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12086,1,-0,-0,0,10.28,0,1,0,220,3,1.1,0.9
12087,1,69.61,39.5,0,1.12,0,1,0,150,9,1.1,0.9
12088,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12089,1,0,-0,0,1.57,0,1,0,154,1,1.1,0.9
12090,1,5.8,2.3,0,0.93,0,1,0,110,18,1.1,0.9
12091,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12092,1,0,0,0,0,0,1,0,220,1,1.1,0.9
12093,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12094,1,-0,-0,0.041633,77.581311,0,1,0,380,5,1.1,0.9
12095,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12096,1,-0,0,0,24.67,0,1,0,400,1,1.1,0.9
12097,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12098,1,148.13,19.3,0,3.58,0,1,0,154,1,1.1,0.9
12099,2,0,0,0,0,0,1,0,20,9,1.1,0.9
12100,1,92.7,-5.6,0.2527,35.620175,0,1,0,380,10,1.1,0.9
12101,1,0,0,0.019665,0.420335,0,1,0,220,5,1.1,0.9
12102,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12103,1,71.5,9.3,0,7.21,0,1,0,154,1,1.1,0.9
12104,1,28.74,7.6,0,0.32,0,1,0,110,18,1.1,0.9
12105,1,0,0,0,0.55,0,1,0,154,1,1.1,0.9
12106,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12107,1,13.22,5.5,0,1.19,0,1,0,110,22,1.1,0.9
12108,1,0,0,0,0,0,1,0,150,2,1.1,0.9
12109,1,112.21,30.8,0,2.66,0,1,0,380,3,1.1,0.9
12110,1,-0,0,0,54.41,0,1,0,400,1,1.1,0.9
12111,1,0,-0,0,0.32,0,1,0,150,9,1.1,0.9
12112,1,143.98,50.6,0,79.02,0,1,0,380,6,1.1,0.9
12113,1,-0,0,0,1.5,0,1,0,150,9,1.1,0.9
12114,1,0,0,0,5.67,0,1,0,220,1,1.1,0.9
12115,1,2.07,1.3,0,0.43,0,1,0,110,18,1.1,0.9
12116,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12117,1,-0,-0,0,0.31,0,1,0,150,9,1.1,0.9
12118,1,128.92,20.2,0,1.47,0,1,0,220,4,1.1,0.9
12119,1,404.1,107.7,0,81.59,0,1,0,380,6,1.1,0.9
12120,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12121,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12122,1,0,-0,0,0,0,1,0,20,5,1.1,0.9
12123,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12124,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12125,1,5.58,2.5,0,0.19,0,1,0,110,18,1.1,0.9
12126,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12127,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12128,1,48.85,27.7,0,1.14,0,1,0,150,9,1.1,0.9
12129,1,0,-0,0,8.13,0,1,0,380,3,1.1,0.9
12130,1,75.62,23.8,0,2.56,0,1,0,110,22,1.1,0.9
12131,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12132,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12133,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12134,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12135,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12136,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12137,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12138,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12139,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12140,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12141,1,236.66,30.7,0,58.2,0,1,0,380,16,1.1,0.9
12142,1,0,0,0.710082,-0.042148,0,1,0,380,5,1.1,0.9
12143,1,0.44,182.7,0.233255,122.325059,0,1,0,380,4,1.1,0.9
12144,1,0,0,0,8.88,0,1,0,400,1,1.1,0.9
12145,1,26.33,9.8,0,0.04,0,1,0,150,8,1.1,0.9
12146,1,214.06,32.1,0,3.86,0,1,0,220,5,1.1,0.9
12147,1,10.49,2.5,0,0.37,0,1,0,110,18,1.1,0.9
12148,1,3,-0,0.236576,6.812853,0,1,0,380,6,1.1,0.9
12149,1,0,-0,0,1.56,0,1,0,154,1,1.1,0.9
12150,1,42.62,13.1,0,3.22,0,1,0,220,5,1.1,0.9
12151,1,-0.24,-23.15,0,26.49,0,1,0,380,3,1.1,0.9
12152,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12153,1,0,-0,0,69.23,0,1,0,380,23,1.2,0.8
12154,1,21.18,2.8,0,6.62,0,1,0,154,1,1.1,0.9
12155,1,-0,0,0,10.21,0,1,0,380,4,1.1,0.9
12156,1,75.73,22.5,0,0.67,0,1,0,110,21,1.1,0.9
12157,1,7.64,1,0,4,0,1,0,154,1,1.1,0.9
12158,1,279.34,128.3,0,54.58,0,1,0,380,17,1.1,0.9
12159,1,0,0,0,0,0,1,0,20,4,1.1,0.9
12160,1,-0,-0,0,65.73,0,1,0,380,8,1.1,0.9
12161,1,0,0,1.147648,-0.504228,0,1,0,380,5,1.1,0.9
12162,1,345.7,46.1,0,46.23,0,1,0,380,6,1.1,0.9
12163,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12164,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12165,1,0,-0,0,24.67,0,1,0,380,1,1.2,0.8
12166,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12167,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12168,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12169,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12170,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12171,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12172,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12173,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12174,1,17.05,2.8,0,0.71,0,1,0,110,18,1.1,0.9
12175,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12176,1,131.64,35.7,0,15.36,0,1,0,380,6,1.1,0.9
12177,1,23.82,6.3,0,2.01,0,1,0,110,18,1.1,0.9
12178,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
12179,1,17.05,5.7,0,0.17,0,1,0,110,19,1.1,0.9
12180,1,117.78,35.9,0,5.48,0,1,0,150,8,1.1,0.9
12181,1,43.72,20,0,7.45,0,1,0,220,6,1.1,0.9
12182,1,0,-0,0,25.28,0,1,0,380,6,1.1,0.9
12183,1,0,0,0,1.6,0,1,0,110,18,1.1,0.9
12184,1,62.94,6.1,0,1.77,0,1,0,110,8,1.1,0.9
12185,1,0,0,0.059718,0.860282,0,1,0,150,10,1.1,0.9
12186,1,-0,-0,0,0.62,0,1,0,380,14,1.1,0.9
12187,1,124.9,23.58,0,46.99,0,1,0,380,13,1.1,0.9
12188,1,15.63,5.5,0,3.15,0,1,0,110,22,1.1,0.9
12189,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12190,1,10.27,5.6,0,0.03,0,1,0,150,9,1.1,0.9
12191,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12192,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12193,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12194,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12195,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12196,1,-0,0,0,36.43,0,1,0,380,1,1.2,0.8
12197,1,-0,-0,0,17.3,0,1,0,380,3,1.1,0.9
12198,1,-0.12,-1.31,0,0,0,1,0,380,8,1.2,0.8
12199,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12200,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12201,1,-0,-0,0,0.3,0,1,0,110,18,1.1,0.9
12202,1,0,0,0,2.56,0,1,0,220,3,1.1,0.9
12203,1,17.49,5.1,0,8.6,0,1,0,110,8,1.1,0.9
12204,2,0,0,0,0,0,1,0,18,1,1.1,0.9
12205,1,-29.84,-2.96,0,0.28,0,1,0,110,18,1.1,0.9
12206,1,-0,0,0,1.06,0,1,0,110,18,1.1,0.9
12207,1,0,0,0,6.52,0,1,0,220,5,1.1,0.9
12208,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12209,1,430.53,96.3,0.233064,1.955491,0,1,0,220,13,1.1,0.9
12210,1,123.02,14.5,0,1.24,0,1,0,220,5,1.1,0.9
12211,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12212,1,90.59,25.9,0,0.23,0,1,0,220,5,1.1,0.9
12213,1,5.47,2,0,0.6,0,1,0,110,23,1.1,0.9
12214,1,-0,-0,0,5.81,0,1,0,150,9,1.1,0.9
12215,1,-0,0,0,0.18,0,1,0,154,1,1.1,0.9
12216,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12217,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12218,1,0,0,0,14.35,0,1,0,380,8,1.2,0.8
12219,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12220,1,33.87,10.3,0,0.89,0,1,0,110,21,1.1,0.9
12221,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12222,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12223,1,-0,0,0,15,0,1,0,220,3,1.2,0.8
12224,1,-0,0,0,0.05,0,1,0,150,9,1.1,0.9
12225,1,65.13,9.2,0,18.03,0,1,0,220,4,1.1,0.9
12226,1,15.19,3.8,0,1.26,0,1,0,110,18,1.1,0.9
12227,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12228,1,0,-0,0,0.93,0,1,0,150,9,1.1,0.9
12229,1,0,-0,0.361302,2.888987,0,1,0,380,6,1.1,0.9
12230,1,0,-0,0,8.18,0,1,0,400,1,1.1,0.9
12231,1,108.39,23.6,0,1.77,0,1,0,110,21,1.1,0.9
12232,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12233,1,-0,0,0,0.15,0,1,0,150,9,1.1,0.9
12234,1,-0,-0,0,0.14,0,1,0,220,5,1.1,0.9
12235,1,36.5,11,0,4,0,1,0,110,21,1.1,0.9
12236,1,12.23,1.6,0,2.09,0,1,0,154,1,1.1,0.9
12237,1,11.25,2.3,0,1.11,0,1,0,110,18,1.1,0.9
12238,1,47.43,15.9,0.0196,1.8004,0,1,0,220,5,1.1,0.9
12239,1,94.64,41.5,0,18.57,0,1,0,150,9,1.1,0.9
12240,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12241,1,-0,0,1.373975,28.45227,0,1,0,380,5,1.1,0.9
12242,1,29.18,10.8,0,0.43,0,1,0,110,18,1.1,0.9
12243,1,-0,-0,0,0.36,0,1,0,110,18,1.1,0.9
12244,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12245,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12246,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12247,1,15.19,8.9,0,2.65,0,1,0,110,18,1.1,0.9
12248,2,0,0,0,0,0,1,0,19,1,1.1,0.9
12249,1,21.09,7,0,0.44,0,1,0,110,19,1.1,0.9
12250,1,-0,-0,0.531454,0.176647,0,1,0,380,5,1.1,0.9
12251,1,-0,0,0,1.12,0,1,0,400,1,1.1,0.9
12252,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12253,1,0,-0,0,0,0,1,0,380,8,1.1,0.9
12254,1,19.67,6.5,0,2.19,0,1,0,110,19,1.2,0.8
12255,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12256,1,342.48,96.8,0,5.67,0,1,0,220,6,1.1,0.9
12257,1,81.63,26.4,0,2.42,0,1,0,110,22,1.1,0.9
12258,1,-0,0,0.278602,31.723346,0,1,0,380,19,1.2,0.8
12259,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12260,1,0,-0,0,3.03,0,1,0,220,3,1.1,0.9
12261,1,45.25,56.2,0,6.55,0,1,0,220,17,1.1,0.9
12262,1,-0,0,0,0.29,0,1,0,154,1,1.1,0.9
12263,1,-0,-8,0,0,0,1,0,150,9,1.1,0.9
12264,1,89.94,14.4,0,13.37,0,1,0,220,5,1.1,0.9
12265,1,0,-0,0.057346,7.362654,0,1,0,220,1,1.1,0.9
12266,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12267,1,97.63,63.66,0,2.6,0,1,0,220,13,1.1,0.9
12268,1,9.73,5.1,0,0.42,0,1,0,110,18,1.1,0.9
12269,1,0,0,0,9.41,0,1,0,380,3,1.1,0.9
12270,1,158.5,21.4,0,1.09,0,1,0,220,5,1.1,0.9
12271,1,190.7,31,0.23738,27.44968,0,1,0,380,3,1.1,0.9
12272,1,0,-0,0,33.298535,0,1,0,380,5,1.1,0.9
12273,1,696.34,139.57,0,0,0,1,0,150,2,1.1,0.9
12274,1,257.58,-303.11,0.290737,64.242856,0,1,0,380,3,1.1,0.9
12275,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12276,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12277,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12278,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12279,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12280,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12281,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12282,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12283,1,-0,0,0,0.3,0,1,0,110,23,1.1,0.9
12284,1,32.47,27.1,0.077948,5.312052,0,1,0,150,9,1.1,0.9
12285,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12286,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
12287,2,0,0,0,0,0,1,0,15,1,1.1,0.9
12288,1,145.94,19,0,4.05,0,1,0,154,1,1.1,0.9
12289,1,80.97,14.6,0,11.71,0,1,0,110,8,1.1,0.9
12290,1,48.08,14.4,0,0.92,0,1,0,110,21,1.1,0.9
12291,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12292,1,13.75,1.8,0,10.9,0,1,0,154,1,1.1,0.9
12293,1,20.96,9.3,0,128.079082,0,1,0,380,9,1.2,0.8
12294,1,80.29,-4.1,0,0.43,0,1,0,220,3,1.1,0.9
12295,1,32.56,14.4,0,8.89,0,1,0,220,1,1.1,0.9
12296,1,21.18,2.8,0,1.61,0,1,0,154,1,1.1,0.9
12297,1,2.73,1.3,0,0.62,0,1,0,110,18,1.1,0.9
12298,1,0,0,0.12,8.51,0,1,0,220,21,1.1,0.9
12299,1,209.69,33.4,0.039803,6.200197,0,1,0,220,5,1.1,0.9
12300,1,208.71,16.4,0,17.99,0,1,0,380,4,1.1,0.9
12301,1,16.22,2.99,0,1.24,0,1,0,110,18,1.1,0.9
12302,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12303,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12304,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12305,1,169.3,39.9,0,6.37,0,1,0,220,4,1.1,0.9
12306,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12307,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12308,1,0,0,0,3.77,0,1,0,220,1,1.1,0.9
12309,1,0,-0,0,8.82,0,1,0,380,3,1.1,0.9
12310,2,0,0,0,0,0,1,0,20,20,1.1,0.9
12311,1,-0,0,0,0.72,0,1,0,150,8,1.1,0.9
12312,1,55.63,17,0,2.66,0,1,0,110,21,1.1,0.9
12313,1,-0,0,0.135493,21.11062,0,1,0,380,21,1.2,0.8
12314,1,3.17,1,0,0.39,0,1,0,110,19,1.1,0.9
12315,1,30.46,4,0,2.23,0,1,0,154,1,1.1,0.9
12316,1,3.06,1,0,0.74,0,1,0,110,19,1.1,0.9
12317,1,0,0,0,0,0,1,0,20,4,1.1,0.9
12318,1,-0,-0,0,3.97,0,1,0,220,1,1.1,0.9
12319,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12320,1,138.13,29.1,0,12.55,0,1,0,220,5,1.1,0.9
12321,2,0,0,0,0,0,1,0,20,7,1.1,0.9
12322,1,-0,-0,0.213044,4.836956,0,1,0,220,7,1.1,0.9
12323,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
12324,1,6.89,2.5,0,0.16,0,1,0,110,18,1.1,0.9
12325,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12326,1,13.11,4,0,0.72,0,1,0,110,21,1.1,0.9
12327,1,76.08,9.9,0,6.07,0,1,0,154,1,1.1,0.9
12328,1,72.48,9.4,0,4.35,0,1,0,154,1,1.1,0.9
12329,1,85.13,19.3,0,3.04,0,1,0,220,5,1.1,0.9
12330,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12331,1,0,0,0,1.23,0,1,0,220,5,1.1,0.9
12332,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12333,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12334,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12335,1,88.63,23.4,0,52.6,0,1,0,380,3,1.1,0.9
12336,1,-0,-0,0,42.32,0,1,0,380,1,1.2,0.8
12337,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12338,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12339,1,0,0,0.223313,34.22321,0,1,0,380,12,1.2,0.8
12340,1,16.07,5.3,0,0.91,0,1,0,110,19,1.1,0.9
12341,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12342,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12343,1,216.3,-6.9,0,2.44,0,1,0,220,5,1.1,0.9
12344,1,16.4,7,0,0.67,0,1,0,110,23,1.1,0.9
12345,1,0,-0,0.318467,8.72115,0,1,0,380,6,1.1,0.9
12346,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12347,1,-0,-0,0,33.61,0,1,0,380,1,1.1,0.9
12348,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12349,1,66.44,5,0.176606,-0.077172,0,1,0,110,18,1.1,0.9
12350,1,0,0,0.019758,4.380242,0,1,0,220,4,1.1,0.9
12351,1,0,0,0,2.28,0,1,0,150,9,1.1,0.9
12352,1,-0,-0,0,0.22,0,1,0,110,8,1.1,0.9
12353,1,0,-0,0,17.92,0,1,0,380,1,1.1,0.9
12354,1,0,-0,0,1.32,0,1,0,110,21,1.1,0.9
12355,1,0,-0,0.310722,0.351065,0,1,0,220,6,1.1,0.9
12356,1,65.71,8.6,0,1.79,0,1,0,154,1,1.1,0.9
12357,1,-0,-0,0,61.61,0,1,0,154,1,1.2,0.8
12358,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12359,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12360,1,252.37,103.5,0,10.91,0,1,0,220,3,1.1,0.9
12361,1,125.56,2.21,0,10.42,0,1,0,220,13,1.1,0.9
12362,1,105.67,76.1,0.245933,14.261622,0,1,0,380,3,1.1,0.9
12363,1,233.16,50.1,0,0,0,1,0,220,3,1.1,0.9
12364,1,312.52,94.1,0.468335,42.319235,0,1,0,380,13,1.1,0.9
12365,1,117.78,15.3,0,99.52,0,1,0,400,1,1.1,0.9
12366,1,4.58,0.6,0,2.04,0,1,0,154,1,1.1,0.9
12367,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12368,1,110.03,32.3,0,7.16,0,1,0,150,8,1.1,0.9
12369,1,-0,-0,0,37.57,0,1,0,380,8,1.1,0.9
12370,1,77.37,43.9,0,3.65,0,1,0,150,9,1.1,0.9
12371,1,36.83,7.4,0.039535,0.630465,0,1,0,110,18,1.1,0.9
12372,1,63.6,16.9,0,0.95,0,1,0,110,8,1.1,0.9
12373,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12374,1,8.96,2.7,0,0.35,0,1,0,110,12,1.1,0.9
12375,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12376,1,-0,-0,0,4.05,0,1,0,220,5,1.1,0.9
12377,1,20.11,7,0.038628,0.661372,0,1,0,110,12,1.1,0.9
12378,1,86.66,24.7,0,198.67,0,1,0,380,6,1.1,0.9
12379,1,17.27,9.5,0,0.02,0,1,0,150,9,1.1,0.9
12380,1,0,0,0,0.54,0,1,0,110,18,1.1,0.9
12381,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12382,1,0,0,0,0.28,0,1,0,110,18,1.1,0.9
12383,2,0,0,0,0,0,1,0,11.5,1,1.1,0.9
12384,1,111.23,20,0,22.64,0,1,0,220,4,1.1,0.9
12385,1,44.48,12.5,0,2.61,0,1,0,220,5,1.1,0.9
12386,1,0,-0,0,14.38,0,1,0,220,5,1.1,0.9
12387,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12388,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12389,1,70.48,23.1,0,1.88,0,1,0,110,19,1.1,0.9
12390,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12391,1,-0,-0,0,19.08,0,1,0,150,9,1.1,0.9
12392,1,3.06,1,0,0.56,0,1,0,110,19,1.1,0.9
12393,2,0,0,0,0,0,1,0,10.5,1,1.2,0.8
12394,1,36.94,11.1,0,1.57,0,1,0,110,12,1.1,0.9
12395,1,-0,0,0.233802,1.535165,0,1,0,380,6,1.1,0.9
12396,1,-0.24,-25.61,0,11.32,0,1,0,220,3,1.2,0.8
12397,1,185.46,41.9,0.039317,0.820683,0,1,0,220,5,1.1,0.9
12398,2,0,0,0,0,0,1,0,10.5,1,1.1,0.9
12399,1,44.81,12.5,0.019459,0.140541,0,1,0,110,21,1.1,0.9
12400,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12401,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12402,1,20.22,6.1,0,0.84,0,1,0,110,21,1.1,0.9
12403,1,31.8,9.6,0,0.76,0,1,0,110,21,1.1,0.9
12404,1,12.02,3.3,0,0.67,0,1,0,110,22,1.1,0.9
12405,1,-0,-0,0.168001,0.399333,0,1,0,220,21,1.1,0.9
12406,1,0,-0,0.056554,12.862872,0,1,0,380,3,1.1,0.9
12407,1,205.44,23.4,0,17.95,0,1,0,220,3,1.1,0.9
12408,1,74.88,9.8,0,117.06,0,1,0,400,1,1.1,0.9
12409,1,21.53,6.5,0,0.2,0,1,0,110,21,1.1,0.9
12410,1,0,-0,0,1.15,0,1,0,110,18,1.1,0.9
12411,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12412,1,-0,0,0,2.11,0,1,0,220,5,1.1,0.9
12413,1,-0,-0,0.037576,3.542424,0,1,0,220,18,1.1,0.9
12414,1,-0,0,0,-0.17,0,1,0,220,6,1.1,0.9
12415,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12416,1,0,0,0,1.67,0,1,0,220,1,1.1,0.9
12417,1,0,0,0,6.501239,0,1,0,380,5,1.1,0.9
12418,1,16.5,5,0,0.53,0,1,0,110,21,1.1,0.9
12419,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12420,1,54.8,7.1,0,1.78,0,1,0,154,1,1.1,0.9
12421,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12422,1,-0.19,-17.71,0,28.98,0,1,0,380,8,1.1,0.9
12423,1,408.69,85.5,0.458551,99.79698,0,1,0,380,11,1.1,0.9
12424,1,145.18,18.9,0,18.79,0,1,0,154,1,1.1,0.9
12425,1,-0,0,0,0.1,0,1,0,150,9,1.1,0.9
12426,1,9.62,5.5,0,2.83,0,1,0,150,9,1.1,0.9
12427,1,38.25,12,0,1.07,0,1,0,110,21,1.1,0.9
12428,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12429,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12430,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12431,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12432,1,-0,-0,0.343783,27.652613,0,1,0,380,20,1.1,0.9
12433,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12434,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12435,1,415.67,62.8,0,7.11,0,1,0,220,5,1.1,0.9
12436,1,64.48,23.4,0,21.88,0,1,0,150,8,1.1,0.9
12437,1,152.06,19.9,0,0.56,0,1,0,154,1,1.1,0.9
12438,1,0,0,0,0.01,0,1,0,154,1,1.1,0.9
12439,1,34.32,12.4,0,2.89,0,1,0,150,8,1.1,0.9
12440,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12441,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12442,1,363.28,92.2,0,29.46,0,1,0,220,6,1.1,0.9
12443,1,0,-0,0,0.66,0,1,0,150,9,1.1,0.9
12444,1,-7.6,28.6,0,0.19,0,1,0,150,9,1.1,0.9
12445,1,36.72,4.5,0,0.4,0,1,0,110,19,1.1,0.9
12446,1,-0,0,0,1.1,0,1,0,110,15,1.1,0.9
12447,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12448,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12449,1,312.3,89.3,0,8.89,0,1,0,220,5,1.1,0.9
12450,1,111.08,-44.35,0,7.94,0,1,0,220,13,1.1,0.9
12451,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12452,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12453,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12454,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12455,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12456,1,-26.03,-0.84,0,0.1,0,1,0,220,5,1.1,0.9
12457,1,0,-0,0.039626,0.610374,0,1,0,220,3,1.1,0.9
12458,1,-0,-0,0,0.85,0,1,0,150,9,1.1,0.9
12459,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12460,1,39.12,10.9,0,0.11,0,1,0,110,15,1.1,0.9
12461,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12462,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12463,1,15.18,10.1,0,0.31,0,1,0,110,18,1.1,0.9
12464,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12465,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12466,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12467,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12468,1,24.22,-1.06,0,2.92,0,1,0,150,1,1.1,0.9
12469,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12470,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12471,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12472,1,-0,-0,0.582185,0.836226,0,1,0,380,5,1.1,0.9
12473,1,60.65,34.4,0,2.57,0,1,0,150,9,1.1,0.9
12474,1,303.35,143.1,0,0.69,0,1,0,380,3,1.1,0.9
12475,1,0,0,0.332077,31.17749,0,1,0,380,3,1.1,0.9
12476,1,-0,0,0.550522,8.61491,0,1,0,380,5,1.1,0.9
12477,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12478,1,55.74,7.4,0,2.49,0,1,0,220,4,1.1,0.9
12479,1,0,-0,0,2.02,0,1,0,150,9,1.1,0.9
12480,1,-0.59,-0.86,0,0.14,0,1,0,150,9,1.1,0.9
12481,1,26.34,10.8,0,15.2,0,1,0,150,8,1.1,0.9
12482,1,-0,-0,0.112964,-0.054136,0,1,0,110,15,1.1,0.9
12483,1,42.4,8.5,0,7.31,0,1,0,220,5,1.1,0.9
12484,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
12485,1,236,75.3,0,2.74,0,1,0,220,5,1.1,0.9
12486,1,-0,0,0,19.54,0,1,0,400,1,1.1,0.9
12487,1,0,-0,0.073728,5.986272,0,1,0,220,10,1.1,0.9
12488,1,0,0,0.208917,0.724607,0,1,0,380,9,1.2,0.8
12489,1,0,-0,0,2.78,0,1,0,220,21,1.1,0.9
12490,1,-0,-0,0,0.73,0,1,0,110,21,1.1,0.9
12491,1,21.18,2.8,0,3.63,0,1,0,154,1,1.1,0.9
12492,1,326.93,48.7,0.098259,18.211741,0,1,0,220,5,1.1,0.9
12493,1,61.08,30,0.438961,55.322489,0,1,0,380,21,1.2,0.8
12494,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12495,1,0,0,0,8.35,0,1,0,220,5,1.1,0.9
12496,1,11.46,7.32,0,0.24,0,1,0,110,18,1.1,0.9
12497,1,0,-0,0,2.46,0,1,0,220,5,1.1,0.9
12498,1,-0,-0,0,3.01,0,1,0,220,5,1.1,0.9
12499,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12500,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12501,1,-0,-0,0,1.15,0,1,0,110,8,1.1,0.9
12502,1,19.67,5.9,0.059068,2.260932,0,1,0,110,21,1.1,0.9
12503,1,-0,-0,0,0.42,0,1,0,110,18,1.1,0.9
12504,1,-0.17,-1.82,0,0,0,1,0,380,8,1.1,0.9
12505,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12506,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12507,2,0,0,0,0,0,1,0,0.4,1,1.1,0.9
12508,1,0,-0,0,0.13,0,1,0,220,6,1.1,0.9
12509,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12510,1,39.89,22.6,0,0.04,0,1,0,150,9,1.1,0.9
12511,1,-0,0,0.040091,29.754956,0,1,0,380,5,1.1,0.9
12512,1,48.52,7.68,0,17.83,0,1,0,380,5,1.1,0.9
12513,1,-0,-0,0.047978,5.881618,0,1,0,220,8,1.1,0.9
12514,1,405.63,100.4,0.231295,3.706891,0,1,0,220,13,1.1,0.9
12515,1,0,0,0,21.62,0,1,0,150,9,1.1,0.9
12516,1,0,0,0.087808,3.044992,0,1,0,220,18,1.1,0.9
12517,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12518,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12519,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12520,1,-0.19,-1,0,0,0,1,0,150,8,1.1,0.9
12521,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12522,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12523,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12524,1,0,0,0,1.35,0,1,0,110,18,1.1,0.9
12525,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12526,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12527,1,107.63,27.1,0,42.45,0,1,0,150,8,1.1,0.9
12528,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12529,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12530,1,0,0,0,13.01,0,1,0,220,10,1.1,0.9
12531,1,257.58,34.52,0,7.15,0,1,0,380,5,1.1,0.9
12532,1,26.12,7.9,0,0.88,0,1,0,110,21,1.1,0.9
12533,1,10.38,3.4,0,0.73,0,1,0,110,15,1.1,0.9
12534,1,-0,0,0.123474,4.29472,0,1,0,220,1,1.1,0.9
12535,1,42.4,14.2,0,3.5,0,1,0,220,5,1.1,0.9
12536,1,236.44,-98.55,0,1.31,0,1,0,220,3,1.1,0.9
12537,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12538,1,-14.89,-4.43,0,0.63,0,1,0,110,18,1.1,0.9
12539,1,0,0,0,15.91,0,1,0,380,1,1.1,0.9
12540,1,10.11,0,0,1.92,0,1,0,110,18,1.1,0.9
12541,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12542,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12543,1,106.54,33.9,0,6.47,0,1,0,220,3,1.1,0.9
12544,1,7,2.2,0,52.07,0,1,0,380,4,1.1,0.9
12545,1,-0.59,-2.63,0,0.14,0,1,0,110,19,1.1,0.9
12546,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
12547,1,40.87,9.1,0,7.87,0,1,0,220,5,1.1,0.9
12548,1,-8.02,-15.14,0,0,0,1,0,150,8,1.1,0.9
12549,1,-0,-0,0,3.76,0,1,0,220,6,1.1,0.9
12550,1,0,-0,0,8.78,0,1,0,220,8,1.1,0.9
12551,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12552,1,93.6,-43.5,0,33.51,0,1,0,220,5,1.1,0.9
12553,1,153.59,10.4,0,2.51,0,1,0,220,4,1.1,0.9
12554,1,14.75,5.6,0,0.86,0,1,0,110,15,1.1,0.9
12555,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12556,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12557,1,9.06,1.2,0,2.86,0,1,0,154,1,1.1,0.9
12558,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12559,1,111.01,59.8,0.098539,36.661461,0,1,0,220,5,1.1,0.9
12560,1,113.85,12.3,0,8.29,0,1,0,220,3,1.1,0.9
12561,1,97.24,26.9,0,4.68,0,1,0,220,5,1.1,0.9
12562,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12563,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12564,1,-0,-0,0,1.82,0,1,0,154,1,1.1,0.9
12565,1,14.98,8.5,0,0.06,0,1,0,150,9,1.1,0.9
12566,1,0,0,0,4.5,0,1,0,220,3,1.1,0.9
12567,1,-0,-0,0,5.98,0,1,0,220,21,1.1,0.9
12568,1,91.69,19.4,0.010011,4.66,0,1,0,220,5,1.1,0.9
12569,1,22.81,3,0,7.77,0,1,0,154,1,1.1,0.9
12570,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12571,1,0,-3.7,0,0.25,0,1,0,110,8,1.1,0.9
12572,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12573,1,0,0,0,45.57454,0,1,0,380,20,1.1,0.9
12574,1,0,0,0,3.32,0,1,0,220,6,1.1,0.9
12575,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12576,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12577,1,76.99,-0.7,0,1.06,0,1,0,220,4,1.1,0.9
12578,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12579,2,0,0,0,0,0,1,0,21,1,1.1,0.9
12580,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12581,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12582,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12583,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12584,1,0,0,0.117152,0.132373,0,1,0,220,20,1.1,0.9
12585,1,0,0,0,0,0,1,0,20,5,1.1,0.9
12586,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12587,2,0,0,0,0,0,1,0,380,6,1.1,0.9
12588,1,13.44,4.1,0,0.32,0,1,0,110,18,1.1,0.9
12589,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12590,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12591,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12592,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12593,1,0,0,0,0.31,0,1,0,110,1,1.1,0.9
12594,1,89.39,19.9,0,5.1,0,1,0,220,5,1.1,0.9
12595,1,79.34,24.3,0,3.12,0,1,0,220,5,1.1,0.9
12596,1,-0,-0,0,0.85,0,1,0,110,18,1.1,0.9
12597,1,204.82,31.94,0,4.75,0,1,0,220,13,1.1,0.9
12598,1,100.86,6.3,0,4.32,0,1,0,220,6,1.1,0.9
12599,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12600,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12601,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12602,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12603,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12604,1,0,0,0,0.64,0,1,0,110,21,1.1,0.9
12605,1,121.6,15.9,0,19.05,0,1,0,154,1,1.1,0.9
12606,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12607,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12608,1,10.92,1.4,0,5.74,0,1,0,154,1,1.1,0.9
12609,1,22.81,3,0,3.48,0,1,0,154,1,1.1,0.9
12610,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12611,1,5.47,1.8,0,0.77,0,1,0,220,5,1.1,0.9
12612,2,0,0,0,0,0,1,0,20,9,1.1,0.9
12613,1,23.16,9.9,0,4.64,0,1,0,220,4,1.1,0.9
12614,1,-0,0,0,15,0,1,0,220,3,1.1,0.9
12615,1,-0,-0,0,0.63,0,1,0,110,19,1.1,0.9
12616,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12617,1,-0,-0,0,1.42,0,1,0,150,9,1.1,0.9
12618,1,0,0,0.176855,3.419803,0,1,0,220,19,1.1,0.9
12619,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12620,1,66.48,8.7,0,1.34,0,1,0,154,1,1.1,0.9
12621,1,613.8,159.1,0.245655,7.565523,0,1,0,220,14,1.1,0.9
12622,1,0,0,2.226096,44.76755,0,1,0,380,3,1.1,0.9
12623,1,0,-0,0,2.64,0,1,0,154,1,1.1,0.9
12624,1,24.04,7.7,0,0.17,0,1,0,110,22,1.1,0.9
12625,2,0,0,0,0,0,1,0,14,1,1.1,0.9
12626,1,234.47,30.6,0,3.65,0,1,0,154,1,1.1,0.9
12627,1,242.22,86.3,0,2.18,0,1,0,150,8,1.1,0.9
12628,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12629,1,0,0,0,18.22,0,1,0,380,1,1.1,0.9
12630,1,-0,0,0,0.88,0,1,0,220,1,1.1,0.9
12631,1,0,0,0,237.54,0,1,0,380,4,1.1,0.9
12632,1,0,-0,0.379262,96.912184,0,1,0,380,21,1.1,0.9
12633,1,-0,-0,0,7.06,0,1,0,330,24,1.1,0.9
12634,1,188.41,24.6,0,11.39,0,1,0,154,1,1.1,0.9
12635,1,2.07,1.3,0,0.92,0,1,0,110,18,1.1,0.9
12636,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12637,1,16.72,3.5,0,0.69,0,1,0,110,18,1.1,0.9
12638,1,41.52,15,0,0.47,0,1,0,110,21,1.1,0.9
12639,1,16.83,4.4,0,10.84,0,1,0,110,22,1.1,0.9
12640,1,0,-0,0.019788,3.740212,0,1,0,220,19,1.1,0.9
12641,2,0,0,0,0,0,1,0,20,9,1.1,0.9
12642,1,-18.27,-12.99,0,0,0,1,0,150,8,1.1,0.9
12643,1,-0,0,0.235924,0.173397,0,1,0,380,6,1.1,0.9
12644,1,0,0,0,1.71,0,1,0,110,21,1.1,0.9
12645,1,44.25,3.6,0,1.88,0,1,0,220,4,1.1,0.9
12646,2,0,0,0,0,0,1,0,20,23,1.1,0.9
12647,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12648,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12649,1,15.19,6.9,0,0.79,0,1,0,110,18,1.1,0.9
12650,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12651,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12652,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12653,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12654,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12655,1,0,0.01,0,22.04,0,1,0,380,6,1.1,0.9
12656,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12657,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12658,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
12659,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12660,1,79.03,10.3,0,2.54,0,1,0,154,1,1.1,0.9
12661,1,65.35,19.9,0,0.32,0,1,0,110,21,1.1,0.9
12662,1,320.05,87.4,0,26.36,0,1,0,220,5,1.1,0.9
12663,1,10.82,3.3,0,0.82,0,1,0,110,22,1.1,0.9
12664,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12665,2,0,0,0,0,0,1,0,20,7,1.1,0.9
12666,1,0,0,0,72.57192,0,1,0,380,20,1.2,0.8
12667,1,1.75,0.8,0,0.79,0,1,0,110,18,1.1,0.9
12668,1,27.83,-2.6,0,6.07,0,1,0,220,4,1.1,0.9
12669,1,0,0,0,6.29,0,1,0,220,18,1.1,0.9
12670,1,10.59,1.4,0,2.96,0,1,0,154,1,1.1,0.9
12671,1,-0,-0,0,8.89,0,1,0,380,3,1.1,0.9
12672,1,14.87,5.2,0.03955,0.19045,0,1,0,110,18,1.1,0.9
12673,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12674,1,30.05,17,0,0.03,0,1,0,150,9,1.1,0.9
12675,1,347.01,55.4,0,37.61,0,1,0,380,6,1.1,0.9
12676,1,0,0,0,0.51,0,1,0,150,9,1.1,0.9
12677,1,-33.74,11.1,0,1.87,0,1,0,150,9,1.1,0.9
12678,2,0,0,0,0,0,1,0,10.5,1,1.2,0.8
12679,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
12680,1,13.44,7.4,0.316013,6.664212,0,1,0,150,9,1.1,0.9
12681,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12682,1,0,0,0,80.66,0,1,0,380,1,1.1,0.9
12683,1,0,-0,0,0.43,0,1,0,220,5,1.1,0.9
12684,1,186.99,13.9,0,59.09,0,1,0,380,3,1.1,0.9
12685,1,4.15,3.8,0,0.08,0,1,0,110,18,1.1,0.9
12686,1,79.03,10.3,0,6.82,0,1,0,154,1,1.1,0.9
12687,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12688,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12689,1,71.17,9.3,0,3.89,0,1,0,154,1,1.1,0.9
12690,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12691,1,267.99,9.17,0,24.25,0,1,0,220,5,1.1,0.9
12692,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12693,1,29.4,9.6,0,1.09,0,1,0,110,19,1.1,0.9
12694,1,0,-0,0,4.82,0,1,0,220,6,1.1,0.9
12695,1,0,0,0,1.96,0,1,0,380,10,1.1,0.9
12696,1,-0,-0,0,6.62,0,1,0,220,5,1.1,0.9
12697,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12698,1,-0,0,0,2.05,0,1,0,220,3,1.1,0.9
12699,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12700,1,-0,-0,0.117033,-0.117033,0,1,0,150,9,1.1,0.9
12701,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12702,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12703,1,0,0,0.35622,3.44315,0,1,0,380,6,1.1,0.9
12704,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12705,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12706,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12707,1,0,-0,0.347111,22.210024,0,1,0,380,2,1.1,0.9
12708,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12709,2,0,0,0,0,0,1,0,20,23,1.1,0.9
12710,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12711,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12712,1,0,-0,0,0,0,1,0,20,22,1.1,0.9
12713,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12714,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12715,1,0,-0,0.297442,67.102132,0,1,0,380,6,1.1,0.9
12716,1,378.89,87.2,0,88.35,0,1,0,380,5,1.1,0.9
12717,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12718,1,60.8,7.9,0,0.76,0,1,0,154,1,1.1,0.9
12719,1,85.13,18.5,0.059094,5.220755,0,1,0,150,1,1.1,0.9
12720,1,159.4,-7.3,0,3.3,0,1,0,220,3,1.2,0.8
12721,1,-0,0,0,12.69,0,1,0,220,12,1.1,0.9
12722,1,111.12,20.2,0,0.91,0,1,0,150,8,1.1,0.9
12723,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12724,1,0,-0,0,10.83,0,1,0,220,5,1.1,0.9
12725,1,-0,0,0,1.35,0,1,0,150,9,1.1,0.9
12726,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12727,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12728,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12729,1,0,-0,0,0.45,0,1,0,110,21,1.1,0.9
12730,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12731,1,-0,0,0,5.72,0,1,0,220,21,1.1,0.9
12732,1,-0,0,0,13.3,0,1,0,380,1,1.1,0.9
12733,1,83.71,23.3,0,0.3,0,1,0,220,3,1.1,0.9
12734,1,-70.45,-35.14,0,0,0,1,0,150,8,1.1,0.9
12735,1,-8.4,-17.5,0.058341,1.591659,0,1,0,110,12,1.1,0.9
12736,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
12737,1,-26.03,-2.9,0.157541,15.981844,0,1,0,380,6,1.1,0.9
12738,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12739,1,0,-0,0,12.68,0,1,0,220,5,1.1,0.9
12740,1,0,0,0,13.49,0,1,0,150,9,1.1,0.9
12741,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
12742,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12743,1,-0,0,0.049279,37.690721,0,1,0,380,4,1.1,0.9
12744,1,276.61,111.3,0.415544,10.153713,0,1,0,220,5,1.1,0.9
12745,1,148.46,36.1,0,6.07,0,1,0,220,5,1.1,0.9
12746,1,62.83,21.1,0,1.46,0,1,0,220,6,1.1,0.9
12747,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12748,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12749,1,-0,-0,0,4.26,0,1,0,220,5,1.1,0.9
12750,1,302.48,37,0,21.03,0,1,0,220,5,1.1,0.9
12751,1,107.64,50.3,0,0.17,0,1,0,150,10,1.1,0.9
12752,1,0,-0,0.172712,3.166074,0,1,0,380,10,1.1,0.9
12753,1,-0,0,0,0.54,0,1,0,150,9,1.1,0.9
12754,1,0,-0,0,117.47,0,1,0,380,4,1.1,0.9
12755,1,-0,0,0,2,0,1,0,150,9,1.1,0.9
12756,1,0,0,0.090774,8.200444,0,1,0,220,18,1.1,0.9
12757,1,80.97,27.3,0,25.25,0,1,0,220,6,1.1,0.9
12758,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12759,1,0,0,0,2.64,0,1,0,154,1,1.1,0.9
12760,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12761,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12762,1,307.83,21.5,0,21.3,0,1,0,380,6,1.1,0.9
12763,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12764,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12765,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12766,1,0,-0,0,1.2,0,1,0,150,9,1.1,0.9
12767,1,-20.32,6.7,0,0.2,0,1,0,150,9,1.1,0.9
12768,1,67.97,23.8,0,0.13,0,1,0,220,3,1.1,0.9
12769,1,142.12,88.8,0,0.08,0,1,0,220,3,1.1,0.9
12770,1,-0,-0,0.153185,22.892346,0,1,0,380,9,1.2,0.8
12771,1,-0,0,0,15.67,0,1,0,380,1,1.2,0.8
12772,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12773,1,178.15,31.9,0,4.9,0,1,0,150,8,1.1,0.9
12774,1,31.8,9.5,0,0.98,0,1,0,110,18,1.1,0.9
12775,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12776,1,27.49,3.37,0,1.01,0,1,0,110,18,1.1,0.9
