bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
12777,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12778,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12779,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12780,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12781,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
12782,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12783,1,68.44,9,0,8.23,0,1,0,154,1,1.1,0.9
12784,1,46.12,16.6,0,0,0,1,0,150,8,1.1,0.9
12785,1,0,0,0,142.05,0,1,0,380,14,1.1,0.9
12786,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12787,1,22.81,3,0,2.09,0,1,0,154,1,1.1,0.9
12788,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12789,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12790,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12791,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12792,1,11.25,4.3,0,0.67,0,1,0,110,18,1.1,0.9
12793,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12794,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12795,1,178.47,35.6,0,4.59,0,1,0,220,5,1.1,0.9
12796,1,4.8,2.2,0,1.09,0,1,0,110,22,1.1,0.9
12797,1,177.37,45.11,0,5.38,0,1,0,220,5,1.1,0.9
12798,1,0,0,0,21.22,0,1,0,220,13,1.1,0.9
12799,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12800,1,48.63,7.5,0,0.6,0,1,0,220,5,1.1,0.9
12801,1,136.67,17.8,0,2.5,0,1,0,154,1,1.1,0.9
12802,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12803,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12804,1,-16.42,5.4,0,0.67,0,1,0,150,9,1.1,0.9
12805,1,6.01,1.3,0,0.09,0,1,0,220,5,1.1,0.9
12806,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12807,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12808,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12809,1,0,0,0,61.44,0,1,0,400,1,1.1,0.9
12810,1,0,-0,0,67.98,0,1,0,380,4,1.1,0.9
12811,1,68.44,9,0,1.12,0,1,0,154,1,1.1,0.9
12812,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
12813,1,141.69,67.2,0,2.57,0,1,0,150,9,1.1,0.9
12814,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12815,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12816,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
12817,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12818,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12819,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12820,1,247.46,39.3,0,0.99,0,1,0,220,4,1.1,0.9
12821,1,-0.12,-1.74,0,0,0,1,0,380,8,1.2,0.8
12822,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12823,1,-0,0,0.297267,36.522277,0,1,0,380,6,1.1,0.9
12824,1,37.7,15.4,0,29.82,0,1,0,380,4,1.1,0.9
12825,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12826,1,49.61,14.9,0,1.12,0,1,0,110,21,1.1,0.9
12827,1,1.42,0.5,0,0.39,0,1,0,110,18,1.1,0.9
12828,1,10.82,3.3,0,0.98,0,1,0,110,12,1.1,0.9
12829,2,0,0,0,0,0,1,0,6.6,1,1.1,0.9
12830,1,0,0,0.262086,66.559018,0,1,0,380,19,1.1,0.9
12831,1,76.28,19.3,0,1.63,0,1,0,110,8,1.1,0.9
12832,1,41.41,15.6,0.435676,1.98509,0,1,0,380,21,1.2,0.8
12833,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12834,1,68.52,5.7,0,2.41,0,1,0,220,4,1.1,0.9
12835,1,0,0,0,28.523869,0,1,0,380,5,1.1,0.9
12836,1,-0,0,0,13,0,1,0,150,9,1.1,0.9
12837,1,-0,0,0,1.31,0,1,0,220,1,1.1,0.9
12838,1,0,0,0.039248,13.490752,0,1,0,220,7,1.1,0.9
12839,1,365.13,135.2,0.040246,7.609754,0,1,0,220,5,1.1,0.9
12840,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12841,1,0,0,0,2.29,0,1,0,220,5,1.1,0.9
12842,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12843,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12844,1,-0,0,0,29.01,0,1,0,400,1,1.1,0.9
12845,1,0,0,0,90.93,0,1,0,400,1,1.1,0.9
12846,1,-0,-0,0,4.26,0,1,0,220,6,1.1,0.9
12847,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12848,1,38.1,5,0,7.79,0,1,0,154,1,1.1,0.9
12849,1,143.85,18.51,0.059161,58.650838,0,1,0,220,5,1.1,0.9
12850,1,205.87,164.9,0,21.03,0,1,0,380,3,1.1,0.9
12851,1,-20.38,-7.04,0,0.65,0,1,0,110,18,1.1,0.9
12852,1,183.53,36.31,0,88.12,0,1,0,380,13,1.1,0.9
12853,1,0,-0,0,0.65,0,1,0,150,9,1.1,0.9
12854,1,-0.15,-152.82,0.394814,24.589755,0,1,0,380,3,1.1,0.9
12855,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12856,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12857,1,46.56,18.2,0,0,0,1,0,220,5,1.1,0.9
12858,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
12859,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12860,1,0,-0,0.52227,11.818844,0,1,0,220,18,1.2,0.8
12861,1,0,0,0,2.81,0,1,0,380,1,1.1,0.9
12862,1,169.25,39.56,0,6.27,0,1,0,220,5,1.1,0.9
12863,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12864,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12865,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
12866,1,0,-0,0.037734,20.842266,0,1,0,380,3,1.1,0.9
12867,1,0,-0,0,20.75,0,1,0,150,9,1.1,0.9
12868,1,6,0.8,0,0.9,0,1,0,154,1,1.1,0.9
12869,2,0,0,0,0,0,1,0,20,6,1.1,0.9
12870,1,-0,-0,0,6.52,0,1,0,220,3,1.1,0.9
12871,1,0,0,0,5.01,0,1,0,220,5,1.1,0.9
12872,1,21.85,15,0,0.14,0,1,0,220,3,1.1,0.9
12873,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
12874,2,0,0,0,0,0,1,0,20,22,1.1,0.9
12875,1,97.48,10,0,9.62,0,1,0,220,3,1.1,0.9
12876,1,0,0,0,0.3,0,1,0,150,9,1.1,0.9
12877,1,90.15,23.4,0,6.65,0,1,0,220,4,1.1,0.9
12878,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12879,1,0,0,0,2.67,0,1,0,220,6,1.1,0.9
12880,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12881,1,0,0,0,3.1,0,1,0,150,9,1.1,0.9
12882,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12883,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12884,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12885,1,-0,0,0,0.15,0,1,0,150,9,1.1,0.9
12886,1,0,0,0,1.01,0,1,0,110,18,1.1,0.9
12887,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12888,1,44.03,15.9,0,6.02,0,1,0,150,8,1.1,0.9
12889,1,-8.21,-2.4,0.039039,0.870721,0,1,0,220,6,1.1,0.9
12890,1,-0,0,0,11.22,0,1,0,380,6,1.1,0.9
12891,1,4.04,1.3,0,0.48,0,1,0,110,19,1.1,0.9
12892,1,124.5,-6,0,1.91,0,1,0,220,4,1.1,0.9
12893,1,0,-0,0,3.9,0,1,0,220,5,1.1,0.9
12894,1,0,-0,0.19108,3.37892,0,1,0,220,1,1.1,0.9
12895,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12896,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12897,1,-0,-0,0,89.82,0,1,0,400,1,1.1,0.9
12898,1,-20.12,6.6,0,0.85,0,1,0,150,9,1.1,0.9
12899,1,32.13,0.7,0.056538,0.952885,0,1,0,110,3,1.1,0.9
12900,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12901,1,0,-0,0,0.02,0,1,0,150,8,1.1,0.9
12902,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12903,1,25.68,8.5,0,1.28,0,1,0,110,19,1.1,0.9
12904,2,0,0,0,0,0,1,0,20,18,1.1,0.9
12905,1,16.72,5,0,0.49,0,1,0,110,12,1.1,0.9
12906,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12907,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12908,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12909,1,3.82,2.7,0,0.39,0,1,0,110,18,1.1,0.9
12910,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12911,2,0,0,0,0,0,1,0,20,14,1.1,0.9
12912,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12913,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
12914,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12915,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12916,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12917,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12918,1,137.87,109.2,0,54.97,0,1,0,380,3,1.1,0.9
12919,1,109.59,1.4,0,5.71,0,1,0,220,20,1.1,0.9
12920,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12921,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12922,1,-0,-0,0,0.04,0,1,0,150,9,1.1,0.9
12923,1,12.11,-1.7,0.059355,18.920645,0,1,0,220,4,1.1,0.9
12924,1,-0,0,0,3.79,0,1,0,150,9,1.1,0.9
12925,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12926,1,72.34,19.3,0,12.94,0,1,0,220,5,1.1,0.9
12927,1,27.29,3.6,0,3.77,0,1,0,154,1,1.1,0.9
12928,1,38.25,20,0,2.49,0,1,0,220,21,1.1,0.9
12929,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12930,2,0,0,0,0,0,1,0,20,3,1.1,0.9
12931,1,8.85,1.4,0,1.47,0,1,0,110,18,1.1,0.9
12932,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12933,1,67.65,38.4,0.505136,4.390101,0,1,0,150,9,1.1,0.9
12934,2,0,0,0,0,0,1,0,20,4,1.1,0.9
12935,1,-0,-0,0,0.93,0,1,0,154,1,1.1,0.9
12936,1,115.49,53.6,0,6.27,0,1,0,150,9,1.1,0.9
12937,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12938,1,0,0,0,1.72,0,1,0,380,6,1.1,0.9
12939,1,0,-0,0,31.05,0,1,0,380,7,1.1,0.9
12940,1,62.72,15.3,0,4.37,0,1,0,220,4,1.1,0.9
12941,1,-0,0,0,25.67,0,1,0,150,9,1.1,0.9
12942,1,49.5,28.1,0,1.9,0,1,0,150,9,1.1,0.9
12943,1,0,-0,0,0.47,0,1,0,110,19,1.1,0.9
12944,1,-0,0,0,0.12,0,1,0,150,9,1.1,0.9
12945,1,305.32,4.6,0,3.77,0,1,0,220,5,1.1,0.9
12946,2,0,0,0,0,0,1,0,9,1,1.1,0.9
12947,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12948,1,22.95,12.4,0,2.96,0,1,0,220,4,1.1,0.9
12949,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12950,1,67.66,39.2,0,5.1,0,1,0,150,9,1.1,0.9
12951,1,89.28,10.8,0,10.84,0,1,0,220,3,1.1,0.9
12952,1,32.78,15,0,2.49,0,1,0,110,18,1.1,0.9
12953,1,20.76,3.8,0,4.55,0,1,0,110,18,1.1,0.9
12954,1,59.67,18.6,0,3.04,0,1,0,220,4,1.1,0.9
12955,1,46.99,25,0,0.02,0,1,0,150,9,1.1,0.9
12956,1,22.51,10.7,0,0.14,0,1,0,150,9,1.1,0.9
12957,1,83.62,10.9,0,6.82,0,1,0,154,1,1.1,0.9
12958,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
12959,1,78.33,11.37,0,0,0,1,0,110,24,1.1,0.9
12960,1,20.33,3.6,0,1.14,0,1,0,110,18,1.1,0.9
12961,1,64.15,19.5,0.234954,12.084205,0,1,0,380,3,1.1,0.9
12962,2,0,0,0,0,0,1,0,20,9,1.2,0.8
12963,1,220.28,71.2,0.233209,14.925376,0,1,0,220,13,1.1,0.9
12964,1,24.47,29.5,0,0.08,0,1,0,150,9,1.1,0.9
12965,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12966,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
12967,1,10.59,1.4,0,4.91,0,1,0,154,1,1.1,0.9
12968,2,0,0,0,0,0,1,0,20,5,1.1,0.9
12969,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12970,2,0,0,0,0,0,1,0,20,8,1.1,0.9
12971,1,28.09,9.3,0,1.49,0,1,0,110,19,1.1,0.9
12972,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12973,2,0,0,0,0,0,1,0,20,10,1.1,0.9
12974,1,130.99,17.1,0,0.04,0,1,0,154,1,1.1,0.9
12975,1,0,-0,0,63.59,0,1,0,400,1,1.1,0.9
12976,1,-0,-0,0.019913,-0.019913,0,1,0,150,10,1.1,0.9
12977,1,-0,0,0,30.31,0,1,0,380,8,1.1,0.9
12978,1,8.42,2.4,0,6.93,0,1,0,220,5,1.1,0.9
12979,1,-0,0,0,15.04,0,1,0,220,6,1.1,0.9
12980,1,49.39,19.1,0,1.89,0,1,0,220,3,1.1,0.9
12981,1,0,0,0,0.17,0,1,0,110,18,1.1,0.9
12982,1,8.31,6.3,0,0.1,0,1,0,110,18,1.1,0.9
12983,2,0,0,0,0,0,1,0,15,1,1.1,0.9
12984,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12985,1,217.33,23.3,0.030559,2.07,0,1,0,220,4,1.1,0.9
12986,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12987,1,292.4,-228.7,0,106.08,0,1,0,380,3,1.1,0.9
12988,1,1.96,0.8,0,0.98,0,1,0,110,18,1.1,0.9
12989,2,0,0,0,0,0,1,0,11,1,1.1,0.9
12990,1,9.62,2.2,0,4.78,0,1,0,110,22,1.1,0.9
12991,1,28.63,9.5,0,0.65,0,1,0,110,19,1.1,0.9
12992,1,12.56,3.8,0,0.53,0,1,0,110,21,1.1,0.9
12993,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12994,2,0,0,0,0,0,1,0,20,2,1.1,0.9
12995,1,-0,-0,0,15.18,0,1,0,220,1,1.1,0.9
12996,1,140.6,54.5,0,24.74,0,1,0,220,6,1.1,0.9
12997,1,24.92,8,0,3.71,0,1,0,220,5,1.1,0.9
12998,1,0,0,0,17.77,0,1,0,220,13,1.1,0.9
12999,1,-29.73,23.6,0,11.75,0,1,0,150,10,1.1,0.9
13000,1,126.21,-7.73,0,6.2,0,1,0,220,7,1.1,0.9
13001,1,-0,-0,0,0.36,0,1,0,220,5,1.1,0.9
13002,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
13003,1,0,-0,0.2364,-0.027,0,1,0,220,6,1.1,0.9
13004,1,25.68,9.6,0.020379,3.689621,0,1,0,220,13,1.1,0.9
13005,1,196.05,25.6,0,149.28,0,1,0,400,1,1.1,0.9
13006,1,3.8,-12.7,0,1.42,0,1,0,110,18,1.1,0.9
13007,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13008,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13009,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13010,2,0,0,0,0,0,1,0,10.5,1,1.2,0.8
13011,1,-0,0,0.11625,2.64375,0,1,0,220,5,1.1,0.9
13012,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13013,1,-0,0,0,6.59,0,1,0,150,9,1.1,0.9
13014,1,-0,0,0.041073,2.799464,0,1,0,110,19,1.1,0.9
13015,1,16.07,6.7,0,0.32,0,1,0,110,18,1.1,0.9
13016,1,87.97,5.2,0,7.77,0,1,0,220,3,1.1,0.9
13017,1,151.56,-314.2,0,60.91,0,1,0,380,3,1.1,0.9
13018,1,531.82,116.7,0,56.29,0,1,0,380,6,1.1,0.9
13019,1,33.87,8.9,0,0.14,0,1,0,110,18,1.1,0.9
13020,1,-0,-0,0,23.68,0,1,0,380,3,1.1,0.9
13021,1,31.21,-13.87,0,0.32,0,1,0,110,19,1.1,0.9
13022,1,24.04,4.4,0,4.83,0,1,0,220,5,1.1,0.9
13023,1,52.34,17.2,0,7.91,0,1,0,220,6,1.1,0.9
13024,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13025,1,-0,0,0,0.42,0,1,0,220,5,1.1,0.9
13026,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13027,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13028,1,407.16,131.1,0.038265,4.041735,0,1,0,220,5,1.1,0.9
13029,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13030,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13031,1,222.25,19.81,0,15.46,0,1,0,220,5,1.1,0.9
13032,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13033,1,311.32,61.4,0,26.04,0,1,0,220,5,1.1,0.9
13034,1,101.2,-2.9,0,0.51,0,1,0,220,5,1.1,0.9
13035,1,0.33,1.5,0,0.1,0,1,0,220,3,1.1,0.9
13036,1,0,-0,0.27075,22.54135,0,1,0,380,18,1.2,0.8
13037,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13038,1,0,0,0,1.55,0,1,0,150,9,1.1,0.9
13039,1,98.13,29.3,0,6.77,0,1,0,150,8,1.1,0.9
13040,1,13.12,3.6,0,0.47,0,1,0,110,18,1.1,0.9
13041,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13042,1,89.72,15.6,0,0.43,0,1,0,220,3,1.1,0.9
13043,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13044,1,17.14,2.2,0,2.88,0,1,0,154,1,1.1,0.9
13045,1,40.76,12.1,0.078064,5.711936,0,1,0,220,5,1.1,0.9
13046,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13047,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13048,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13049,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13050,1,0,-0,0,0.78,0,1,0,154,1,1.1,0.9
13051,1,0,-0,0.25741,6.654316,0,1,0,220,18,1.2,0.8
13052,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13053,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13054,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13055,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13056,1,0,0,0,0,0,1,0,20,8,1.1,0.9
13057,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13058,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13059,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13060,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13061,1,242.24,101.15,0.230538,107.407491,0,1,0,380,13,1.1,0.9
13062,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13063,1,0,0,0,0.39,0,1,0,150,9,1.1,0.9
13064,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13065,1,23.91,3.1,0,4.94,0,1,0,154,1,1.1,0.9
13066,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13067,1,-0,0,0,44.95,0,1,0,380,5,1.1,0.9
13068,1,82.2,7.1,0,0.59,0,1,0,110,23,1.1,0.9
13069,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13070,1,-0,-0,0,1.05,0,1,0,150,8,1.1,0.9
13071,1,99.99,27.1,0,10.95,0,1,0,220,5,1.1,0.9
13072,1,23.27,7.2,0,1.2,0,1,0,110,19,1.1,0.9
13073,1,28.74,10.3,0,1.11,0,1,0,110,18,1.1,0.9
13074,1,0,-0,0,2.24,0,1,0,150,8,1.1,0.9
13075,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13076,1,-0,0,0,12.42,0,1,0,150,9,1.1,0.9
13077,1,0,0,0,1.52,0,1,0,220,5,1.1,0.9
13078,1,124.11,22.3,0,15.55,0,1,0,220,5,1.1,0.9
13079,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13080,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13081,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13082,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13083,1,0,-0,0,1.91,0,1,0,220,5,1.1,0.9
13084,1,21.85,12.4,0,0.03,0,1,0,150,9,1.1,0.9
13085,1,25.87,3.4,0,4.27,0,1,0,154,1,1.1,0.9
13086,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13087,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
13088,1,-0.94,-6.39,0,1.76,0,1,0,150,9,1.1,0.9
13089,1,1.64,0.3,0,1.54,0,1,0,110,18,1.1,0.9
13090,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
13091,2,0,0,0,0,0,1,0,20,22,1.1,0.9
13092,1,0,-0,0,18.82,0,1,0,220,5,1.1,0.9
13093,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13094,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13095,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13096,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
13097,1,227.82,62.99,0,3.45,0,1,0,220,5,1.1,0.9
13098,1,1.3,-0,0,0.06,0,1,0,110,18,1.1,0.9
13099,1,0,0,0,0,0,1,0,20,8,1.1,0.9
13100,1,21.18,2.8,0,11.38,0,1,0,154,1,1.1,0.9
13101,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13102,1,-0,0,0,0.2,0,1,0,150,9,1.1,0.9
13103,1,-0,-0,0.16572,-0.637052,0,1,0,380,2,1.1,0.9
13104,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13105,1,-0.68,-2.44,0,0.02,0,1,0,150,9,1.1,0.9
13106,1,8.09,2.4,0,2.23,0,1,0,110,12,1.1,0.9
13107,1,0,0,0.178531,0.831142,0,1,0,220,20,1.1,0.9
13108,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13109,1,6.56,2.2,0,0.82,0,1,0,110,19,1.1,0.9
13110,1,447.88,91.6,0,13.25,0,1,0,220,5,1.1,0.9
13111,1,75.52,35.1,0,12.59,0,1,0,220,5,1.1,0.9
13112,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13113,1,22.07,7.3,0,0.31,0,1,0,110,19,1.1,0.9
13114,1,-0.57,-1,0,0,0,1,0,150,9,1.1,0.9
13115,1,-0,0,0,2.29,0,1,0,220,6,1.1,0.9
13116,1,2.18,0.3,0,1.02,0,1,0,110,18,1.1,0.9
13117,1,226.39,44.3,0.237333,18.722,0,1,0,220,4,1.1,0.9
13118,1,0,-0,0,4.6,0,1,0,220,15,1.1,0.9
13119,1,0,0,0,39.83,0,1,0,380,1,1.2,0.8
13120,1,0,-0,0,3.95,0,1,0,220,10,1.1,0.9
13121,1,55.63,15.7,0,1.52,0,1,0,110,8,1.1,0.9
13122,2,0,0,0,0,0,1,0,20,7,1.1,0.9
13123,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13124,1,0,0,0,0,0,1,0,20,8,1.1,0.9
13125,1,-0,0,0,6.26,0,1,0,220,5,1.1,0.9
13126,1,55.63,16.7,0,0.42,0,1,0,110,21,1.1,0.9
13127,1,0,0,0,0.48,0,1,0,220,3,1.1,0.9
13128,1,30.24,4,0,13.66,0,1,0,154,1,1.1,0.9
13129,1,143.54,12.9,0,18.7,0,1,0,220,4,1.1,0.9
13130,1,-18.6,-6.72,0,152.656532,0,1,0,380,5,1.1,0.9
13131,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13132,1,-0,0,0.468803,1.398864,0,1,0,380,6,1.1,0.9
13133,2,0,0,0,0,0,1,0,20,9,1.1,0.9
13134,1,104.37,8.6,0,3.48,0,1,0,220,4,1.1,0.9
13135,1,465.67,32.4,0.157467,3.3319,0,1,0,220,4,1.1,0.9
13136,1,-0,-0,1.152118,-0.467789,0,1,0,380,5,1.1,0.9
13137,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13138,1,-0,-0,0,1.87,0,1,0,220,5,1.1,0.9
13139,1,0,-0,0.090774,21.420444,0,1,0,220,18,1.1,0.9
13140,1,0,0,0.339749,-0.264249,0,1,0,150,8,1.1,0.9
13141,1,8.85,3.8,0,0.26,0,1,0,110,18,1.1,0.9
13142,1,-0,0,0,1.03,0,1,0,220,5,1.1,0.9
13143,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
13144,1,0,-0,0,1.47,0,1,0,220,5,1.1,0.9
13145,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13146,1,10.05,3.4,0,1.48,0,1,0,110,19,1.1,0.9
13147,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13148,1,-0.16,-1.44,0,0.42,0,1,0,110,8,1.1,0.9
13149,1,0,-0,0,49.35,0,1,0,380,1,1.1,0.9
13150,1,38.9,10.7,0,5.94,0,1,0,110,18,1.1,0.9
13151,1,-0,-0,0.1444,24.6772,0,1,0,380,19,1.2,0.8
13152,1,0,-0,0,-1.394261,0,1,0,380,5,1.1,0.9
13153,1,-0,-0,0,28.22,0,1,0,220,6,1.1,0.9
13154,1,5.03,1.5,0,1.23,0,1,0,110,12,1.1,0.9
13155,1,16.61,2.5,0,0.69,0,1,0,110,18,1.1,0.9
13156,1,24.15,8,0,1.51,0,1,0,110,19,1.1,0.9
13157,1,20,6.6,0,0.45,0,1,0,110,23,1.1,0.9
13158,2,0,0,0,0,0,1,0,20,7,1.1,0.9
13159,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13160,2,0,0,0,0,0,1,0,20,22,1.1,0.9
13161,1,-0,-0,0,0.86,0,1,0,150,9,1.1,0.9
13162,1,303.79,33.6,0,25.9,0,1,0,220,5,1.1,0.9
13163,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13164,1,0,-0,0.224798,32.902035,0,1,0,380,12,1.2,0.8
13165,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13166,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
13167,1,95.73,26,0,47.58,0,1,0,220,5,1.1,0.9
13168,1,0,-0,0,1.25,0,1,0,154,1,1.1,0.9
13169,1,154.48,50.48,0,66.28,0,1,0,380,13,1.1,0.9
13170,1,0,-0,0,0,0,1,0,380,8,1.1,0.9
13171,1,-0,0,0.188566,35.384296,0,1,0,380,3,1.1,0.9
13172,1,3.38,1.6,0,0.09,0,1,0,220,5,1.1,0.9
13173,1,39.34,22.3,0,2.37,0,1,0,150,9,1.1,0.9
13174,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13175,1,-0.22,-3.34,0,0,0,1,0,150,8,1.1,0.9
13176,1,6.01,2.2,0,3.41,0,1,0,110,22,1.1,0.9
13177,1,0,-0,0.051721,0.858279,0,1,0,380,5,1.1,0.9
13178,1,-0,0,0,1.72,0,1,0,154,1,1.1,0.9
13179,1,-0,-0,0,0.98,0,1,0,220,3,1.1,0.9
13180,1,0,0,0.11521,58.265737,0,1,0,380,7,1.1,0.9
13181,1,99.33,21,0,11.23,0,1,0,220,5,1.1,0.9
13182,2,0,0,0,0,0,1,0,154,1,1.1,0.9
13183,1,-0,-0,0,0.7,0,1,0,150,9,1.1,0.9
13184,1,107.74,14,0,1.01,0,1,0,154,1,1.1,0.9
13185,1,36.61,12.2,0,2.41,0,1,0,110,19,1.1,0.9
13186,1,35.04,4.5,0,2.23,0,1,0,154,1,1.1,0.9
13187,1,-6.81,2.2,0,0.57,0,1,0,150,9,1.1,0.9
13188,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13189,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13190,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13191,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13192,2,0,0,0,0,0,1,0,20,2,1.1,0.9
13193,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13194,1,-0,-0,0.038554,0.011446,0,1,0,110,12,1.1,0.9
13195,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
13196,1,-0,0,0,4.8,0,1,0,220,3,1.1,0.9
13197,1,65.13,13.1,0,2.26,0,1,0,110,8,1.1,0.9
13198,1,0,-0,1.04964,7.653846,0,1,0,380,5,1.2,0.8
13199,1,11.8,1.3,0,2.23,0,1,0,110,18,1.1,0.9
13200,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13201,1,93.1,-15.12,0,1.04,0,1,0,150,1,1.1,0.9
13202,1,-0,-0,0.019887,0.140113,0,1,0,110,22,1.1,0.9
13203,1,32.02,5.6,0,6.56,0,1,0,220,5,1.1,0.9
13204,1,3.71,1.1,0,2.14,0,1,0,110,18,1.1,0.9
13205,1,8.09,2.7,0,3.34,0,1,0,110,19,1.1,0.9
13206,1,72.67,0.56,0,7.63,0,1,0,220,13,1.1,0.9
13207,1,0,0,0,0,0,1,0,20,23,1.1,0.9
13208,1,55.63,16.8,0,1.03,0,1,0,110,21,1.1,0.9
13209,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13210,1,-0,-0,0.040026,0.439974,0,1,0,150,10,1.1,0.9
13211,1,133.5,17.5,0,1.51,0,1,0,154,1,1.1,0.9
13212,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13213,1,102.5,21.6,0,2.05,0,1,0,220,3,1.1,0.9
13214,1,123.79,19.7,0.215748,8.474252,0,1,0,220,5,1.1,0.9
13215,1,-0.56,-0,0,108.21,0,1,0,380,5,1.1,0.9
13216,1,0,-7.5,0,0,0,1,0,150,9,1.1,0.9
13217,1,0,-0,0,2.47,0,1,0,220,6,1.1,0.9
13218,2,0,0,0,0,0,1,0,14.4,1,1.1,0.9
13219,1,96.06,36.2,0,60,0,1,0,380,10,1.1,0.9
13220,1,0,0,0,26.15,0,1,0,380,1,1.1,0.9
13221,1,-0,-0,0.04975,68.521798,0,1,0,380,18,1.1,0.9
13222,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
13223,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13224,1,41.41,3.4,0,11.17,0,1,0,220,4,1.1,0.9
13225,1,0,-0,0,3.72,0,1,0,220,6,1.1,0.9
13226,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13227,1,4.58,1.4,0,0.98,0,1,0,110,12,1.1,0.9
13228,1,21.74,6.6,0,0.18,0,1,0,110,21,1.1,0.9
13229,1,-0,0,0,6.285833,0,1,0,220,20,1.1,0.9
13230,1,0,-0,0.055698,10.563585,0,1,0,220,3,1.2,0.8
13231,1,0,-0,0,43.7,0,1,0,400,1,1.1,0.9
13232,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13233,1,1.75,88.5,0.467225,47.990646,0,1,0,380,4,1.1,0.9
13234,1,4.04,0.2,0,0.05,0,1,0,220,5,1.1,0.9
13235,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13236,1,22.18,6.3,0,0.05,0,1,0,110,18,1.1,0.9
13237,1,-0,0,0,3.44,0,1,0,220,5,1.1,0.9
13238,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13239,1,30.49,8.9,0,0.47,0,1,0,110,18,1.1,0.9
13240,1,564.02,144.3,0,2.32,0,1,0,220,4,1.1,0.9
13241,1,56.28,18.7,0,0.18,0,1,0,110,19,1.1,0.9
13242,1,0,0,0,7.89,0,1,0,220,8,1.1,0.9
13243,1,-0,-0,0,16.23,0,1,0,220,3,1.1,0.9
13244,1,0,-0,0.33861,-0.263363,0,1,0,380,8,1.1,0.9
13245,1,0,0,0,4.39,0,1,0,220,10,1.1,0.9
13246,1,31.25,17.7,0,0.1,0,1,0,150,9,1.1,0.9
13247,1,-0,-0,0.256503,101.229042,0,1,0,380,10,1.1,0.9
13248,1,0,0,0,0.4,0,1,0,150,9,1.1,0.9
13249,1,0,0,0,9.64,0,1,0,380,3,1.1,0.9
13250,1,109.92,20.5,0.07943,3.98057,0,1,0,220,5,1.1,0.9
13251,1,48.08,21,0,0.03,0,1,0,220,6,1.1,0.9
13252,1,-0,-0,0,0.25,0,1,0,150,8,1.1,0.9
13253,1,-0,-0,0,2.78,0,1,0,220,10,1.1,0.9
13254,1,1010.71,147.97,0,0,0,1,0,150,2,1.1,0.9
13255,1,8.42,2.2,0.115287,1.163535,0,1,0,110,22,1.1,0.9
13256,1,0,0,0.167278,198.780601,0,1,0,380,3,1.2,0.8
13257,1,25.58,8.4,0,0.17,0,1,0,110,15,1.1,0.9
13258,1,0,0,0,35.28,0,1,0,400,1,1.1,0.9
13259,1,285.45,95,0,49.05,0,1,0,380,3,1.1,0.9
13260,1,0,0,0,1.29,0,1,0,110,21,1.1,0.9
13261,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13262,1,0,0,0,9.679984,0,1,0,220,20,1.1,0.9
13263,1,325.73,122.5,0.233011,3.125533,0,1,0,220,13,1.1,0.9
13264,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13265,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13266,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13267,1,0,0,0.019352,0.700648,0,1,0,110,12,1.1,0.9
13268,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13269,1,0,-0,0,0,0,1,0,20,4,1.1,0.9
13270,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13271,1,299.42,269.4,1.130161,137.739703,0,1,0,380,4,1.1,0.9
13272,1,-0,0,0,44.96,0,1,0,380,22,1.1,0.9
13273,1,89.83,29.6,0,1.86,0,1,0,110,21,1.1,0.9
13274,1,0,0,0.097487,3.732513,0,1,0,220,5,1.1,0.9
13275,1,88.73,26.5,0,7.04,0,1,0,150,8,1.1,0.9
13276,1,66.12,30.7,0.461662,2.094517,0,1,0,110,19,1.1,0.9
13277,1,-0,-0,0,0.51,0,1,0,150,9,1.1,0.9
13278,1,-0,-0,0.040017,0.899983,0,1,0,110,22,1.1,0.9
13279,1,-0,0,0.050138,2.879862,0,1,0,220,4,1.1,0.9
13280,1,-0,0,0,1.49,0,1,0,220,3,1.1,0.9
13281,1,4.48,1.5,0,1.01,0,1,0,110,19,1.1,0.9
13282,1,58.25,44.2,0,22.89,0,1,0,380,3,1.1,0.9
13283,1,20.22,11.1,0,0.07,0,1,0,150,9,1.1,0.9
13284,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13285,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13286,1,101.41,48.4,0,5.76,0,1,0,220,7,1.1,0.9
13287,1,49.07,21.2,0.040111,39.389889,0,1,0,380,4,1.1,0.9
13288,1,0,-0,0,0.87,0,1,0,154,1,1.1,0.9
13289,1,96.61,24.5,0,2.23,0,1,0,220,5,1.1,0.9
13290,1,2.18,1,0,0.8,0,1,0,110,21,1.1,0.9
13291,1,-8.49,-17.09,0,0,0,1,0,150,8,1.1,0.9
13292,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13293,1,4.58,2,0,0.42,0,1,0,110,18,1.1,0.9
13294,1,-0,0,0,14.64,0,1,0,220,5,1.1,0.9
13295,1,86.66,16.8,0.039541,2.620459,0,1,0,220,4,1.1,0.9
13296,1,75.62,31.3,0,32.76,0,1,0,150,8,1.1,0.9
13297,1,12.55,1.7,0,3.08,0,1,0,154,1,1.1,0.9
13298,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13299,1,9.5,1.2,0,2.82,0,1,0,154,1,1.1,0.9
13300,1,0,-0,0,50.210627,0,1,0,380,5,1.1,0.9
13301,1,-0,-0,0,4.08,0,1,0,220,10,1.1,0.9
13302,1,44.92,10.3,0,2.41,0,1,0,220,5,1.1,0.9
13303,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13304,1,0,-0,0.233761,-0.194801,0,1,0,380,6,1.1,0.9
13305,1,57.29,6.43,0,1.47,0,1,0,150,1,1.1,0.9
13306,1,-0,0,0,3.08,0,1,0,220,3,1.1,0.9
13307,1,86.55,46.6,0.293438,5.195468,0,1,0,220,4,1.1,0.9
13308,1,129.92,12.54,0,23.45,0,1,0,220,5,1.1,0.9
13309,1,0,-0,0,31.57,0,1,0,380,3,1.1,0.9
13310,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13311,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13312,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13313,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13314,1,112,14.7,0,2.97,0,1,0,220,20,1.1,0.9
13315,1,-0,0,0.048364,5.54206,0,1,0,220,18,1.1,0.9
13316,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13317,1,80.43,24,0,0.46,0,1,0,150,8,1.1,0.9
13318,1,25.14,14.2,0,1.24,0,1,0,150,9,1.1,0.9
13319,1,29.61,16.8,0,1.34,0,1,0,150,9,1.1,0.9
13320,1,158.61,3.8,0,41.054794,0,1,0,380,6,1.1,0.9
13321,1,0,-0,0.270022,107.094537,0,1,0,380,19,1.1,0.9
13322,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13323,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
13324,1,0,0,0,3.02,0,1,0,220,5,1.1,0.9
13325,1,0,-0,0.039122,1.170659,0,1,0,220,6,1.1,0.9
13326,1,77.26,19.6,0,8.1,0,1,0,220,5,1.1,0.9
13327,2,0,0,0,0,0,1,0,20,9,1.2,0.8
13328,1,17.06,3.27,0,0.77,0,1,0,110,18,1.1,0.9
13329,1,-0,0,0.280385,9.908955,0,1,0,380,21,1.1,0.9
13330,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13331,1,0,-0,0,5.78,0,1,0,220,1,1.1,0.9
13332,1,120.07,3.4,0,11.95,0,1,0,220,5,1.1,0.9
13333,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13334,1,99.77,18.1,0,4.89,0,1,0,220,5,1.1,0.9
13335,1,7,4.3,0,0.23,0,1,0,110,18,1.1,0.9
13336,1,166.12,21.63,0,1.91,0,1,0,220,5,1.1,0.9
13337,1,0,0,0,249.03,0,1,0,400,1,1.1,0.9
13338,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13339,1,87.86,30,0,5.89,0,1,0,220,3,1.1,0.9
13340,1,-0,0,0,0.49,0,1,0,150,9,1.1,0.9
13341,1,-0,0,0.218331,2.960118,0,1,0,380,2,1.1,0.9
13342,1,0.22,0.1,0,0.28,0,1,0,110,19,1.1,0.9
13343,1,0,0,0,0,0,1,0,150,1,1.1,0.9
13344,1,8.63,2.7,0,0.01,0,1,0,150,10,1.1,0.9
13345,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13346,1,144.31,49.1,0,69.43,0,1,0,380,16,1.1,0.9
13347,1,59.27,7.8,0,4.44,0,1,0,154,1,1.1,0.9
13348,1,0,0,0,2.42,0,1,0,380,10,1.1,0.9
13349,1,-0.1,68.5,0,17.24,0,1,0,220,4,1.1,0.9
13350,1,0,-0,0.243398,-0.202832,0,1,0,380,6,1.1,0.9
13351,1,0,0,0,0,0,1,0,20,4,1.1,0.9
13352,1,13.76,6.3,0,14.98,0,1,0,220,1,1.1,0.9
13353,1,-19.83,-13.51,0,0.31,0,1,0,110,21,1.1,0.9
13354,1,-22.37,-8.9,0.151672,11.87164,0,1,0,380,3,1.2,0.8
13355,1,-0,0,0,1.03,0,1,0,150,9,1.1,0.9
13356,1,9.07,3,0,0.52,0,1,0,110,19,1.1,0.9
13357,1,85.15,4.25,0,12.32,0,1,0,220,13,1.1,0.9
13358,1,-0,0,0,0.57,0,1,0,150,9,1.1,0.9
13359,1,0,0,0,6.27,0,1,0,380,1,1.1,0.9
13360,1,-0,0,0,0.71,0,1,0,150,9,1.1,0.9
13361,1,0,0,0,4.15,0,1,0,220,1,1.1,0.9
13362,1,-0,-0,0,4.74,0,1,0,220,22,1.1,0.9
13363,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13364,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13365,1,23.88,4.73,0,-8.06,0,1,0,150,1,1.1,0.9
13366,1,225.3,21,0,8.55,0,1,0,150,10,1.1,0.9
13367,1,40.21,14.1,0,3.8,0,1,0,220,4,1.1,0.9
13368,1,0,0,0,0,0,1,0,150,9,1.2,0.8
13369,1,16.17,0.6,0,0.68,0,1,0,110,3,1.1,0.9
13370,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13371,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13372,1,0,-0,0,2.15,0,1,0,220,5,1.1,0.9
13373,1,132.95,17.4,0,1.01,0,1,0,154,1,1.1,0.9
13374,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13375,1,0,-0,0,0.44,0,1,0,220,3,1.1,0.9
13376,1,30.49,11.1,0.217305,30.057967,0,1,0,380,21,1.2,0.8
13377,1,0,-0,0,0,0,1,0,20,3,1.1,0.9
13378,1,12.39,3.27,0,1.47,0,1,0,110,18,1.1,0.9
13379,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13380,1,318.31,47,0,2.38,0,1,0,220,5,1.1,0.9
13381,1,42.45,-1.8,0.058845,0.360963,0,1,0,150,1,1.1,0.9
13382,1,0,0,0,2,0,1,0,220,5,1.1,0.9
13383,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13384,1,537.5,162,0.039293,50.430707,0,1,0,380,14,1.1,0.9
13385,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13386,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13387,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13388,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13389,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13390,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13391,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13392,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13393,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13394,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13395,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13396,1,30.46,4,0,4.34,0,1,0,154,1,1.1,0.9
13397,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13398,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13399,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13400,1,18.03,6.6,0,0.65,0,1,0,110,22,1.1,0.9
13401,1,-41.57,-23.4,0,0,0,1,0,150,8,1.1,0.9
13402,1,-0,-0,0,15.26,0,1,0,380,2,1.1,0.9
13403,1,-0,0,0,0.59,0,1,0,380,5,1.1,0.9
13404,1,9.73,2.5,0,0.31,0,1,0,110,18,1.1,0.9
13405,1,-0,0,0.211714,1.318286,0,1,0,220,5,1.1,0.9
13406,1,-0,0,0,11.35,0,1,0,220,6,1.1,0.9
13407,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13408,1,-0,0,0.118317,122.437372,0,1,0,380,5,1.1,0.9
13409,2,0,0,0,0,0,1,0,20,9,1.1,0.9
13410,1,145.73,24.1,0,2.92,0,1,0,110,8,1.1,0.9
13411,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13412,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13413,1,9.06,1.2,0,0.53,0,1,0,154,1,1.1,0.9
13414,1,0,0,0,1.41,0,1,0,150,8,1.1,0.9
13415,1,-0,-0,0,5.05,0,1,0,220,22,1.1,0.9
13416,1,51.2,6.7,0,3.45,0,1,0,154,1,1.1,0.9
13417,1,264.6,5.1,0,4.93,0,1,0,220,6,1.1,0.9
13418,1,0,-0,0,0.55,0,1,0,150,9,1.1,0.9
13419,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13420,1,7,2.3,0,1.51,0,1,0,110,19,1.1,0.9
13421,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13422,1,26.56,9.9,0,0.76,0,1,0,110,18,1.1,0.9
13423,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13424,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13425,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13426,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13427,1,-0,-0,0,0,0,1,0,20,5,1.1,0.9
13428,1,-0,-0,0,20.53,0,1,0,220,6,1.1,0.9
13429,1,-0,-0,0,0.59,0,1,0,150,9,1.1,0.9
13430,1,54.8,7.1,0,3.52,0,1,0,154,1,1.1,0.9
13431,1,96.17,36,0,27.89,0,1,0,150,8,1.1,0.9
13432,1,-0,0,0,5.88,0,1,0,380,3,1.1,0.9
13433,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13434,1,0,0,0,0,0,1,0,20,4,1.1,0.9
13435,1,-0,0,0,0.52,0,1,0,150,9,1.1,0.9
13436,1,136.45,9.6,0,0.25,0,1,0,220,3,1.1,0.9
13437,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13438,1,36.57,4.8,0,1.98,0,1,0,154,1,1.1,0.9
13439,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13440,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13441,1,61.02,102.9,0,23.9,0,1,0,380,3,1.1,0.9
13442,1,0,0,0,4.5,0,1,0,154,1,1.1,0.9
13443,1,0,-0,0,0.58,0,1,0,220,3,1.1,0.9
13444,1,0,-0,0,3.65,0,1,0,220,5,1.1,0.9
13445,1,-0.57,-1,0,3.29,0,1,0,150,9,1.1,0.9
13446,1,4.15,2.5,0,0.84,0,1,0,110,18,1.1,0.9
13447,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
13448,1,-0,0,0,6.33,0,1,0,220,5,1.1,0.9
13449,1,129.9,97.8,0,0.14,0,1,0,220,3,1.1,0.9
13450,1,7.64,1,0,0.78,0,1,0,154,1,1.1,0.9
13451,1,2.4,0.5,0,0.13,0,1,0,220,10,1.1,0.9
13452,1,-0,-0,0,1.77,0,1,0,150,9,1.1,0.9
13453,1,197.69,25.8,0,0.83,0,1,0,154,1,1.1,0.9
13454,1,223.3,-7.6,0,19.97,0,1,0,380,3,1.1,0.9
13455,1,153.69,44.9,0.586408,62.421067,0,1,0,380,5,1.1,0.9
13456,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13457,1,0,0,0,2.83,0,1,0,154,1,1.1,0.9
13458,1,122.69,16.1,0,3.37,0,1,0,154,1,1.1,0.9
13459,1,12.35,13.8,0,1.11,0,1,0,150,9,1.1,0.9
13460,1,-678.72,-333.49,0,0,0,1,0,27,3,1.1,0.9
13461,1,-0,-0.3,0.055108,0.334077,0,1,0,110,18,1.2,0.8
13462,1,-0,-0,0,1.12,0,1,0,220,4,1.1,0.9
13463,1,95.4,35.5,0,16.41,0,1,0,380,16,1.1,0.9
13464,1,311.32,83.5,0,5.6,0,1,0,220,10,1.1,0.9
13465,1,-0,0,0,0.31,0,1,0,220,5,1.1,0.9
13466,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13467,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13468,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13469,1,0,0,0,0,0,1,0,20,5,1.1,0.9
13470,1,38.36,12.7,0,1.42,0,1,0,110,19,1.1,0.9
13471,1,0,-0,0,19.71,0,1,0,220,5,1.1,0.9
13472,1,-0,-0,0.080832,6.709376,0,1,0,220,6,1.1,0.9
13473,1,-0,0,0,47.1,0,1,0,400,1,1.1,0.9
13474,1,-0,-0,0,2.257591,0,1,0,220,24,1.1,0.9
13475,1,27.32,12,0,2.76,0,1,0,220,6,1.1,0.9
13476,1,166.68,81,0,17.54,0,1,0,380,3,1.1,0.9
13477,1,135.36,24.4,2.308381,123.32112,0,1,0,380,5,1.1,0.9
13478,1,40.1,14.1,0,16.98,0,1,0,380,4,1.1,0.9
13479,1,-0,0,0.079602,10.290299,0,1,0,220,6,1.1,0.9
13480,1,0,0,0,37.112979,0,1,0,380,5,1.1,0.9
13481,1,-0,-0,0,1.24,0,1,0,220,5,1.1,0.9
13482,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13483,1,0,0,0,4.13,0,1,0,150,8,1.1,0.9
13484,1,35.04,4.5,0,4.34,0,1,0,154,1,1.1,0.9
13485,1,-0,-0,0,15.15,0,1,0,380,1,1.1,0.9
13486,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13487,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13488,1,15.17,1.9,0,5.87,0,1,0,154,1,1.1,0.9
13489,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13490,1,-5.15,-2.04,0,154.352274,0,1,0,380,5,1.1,0.9
13491,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13492,1,191.79,56.2,0,0.13,0,1,0,220,5,1.1,0.9
13493,2,0,0,0,0,0,1,0,20,1,1.1,0.9
13494,1,-0,0,0,32.64,0,1,0,380,1,1.1,0.9
13495,1,42.4,9.6,0,0.88,0,1,0,110,8,1.1,0.9
13496,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13497,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13498,1,55.19,8.7,0,0.19,0,1,0,220,5,1.1,0.9
13499,1,43.12,5.6,0,8.26,0,1,0,154,1,1.1,0.9
13500,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13501,1,15.17,1.9,0,2.11,0,1,0,154,1,1.1,0.9
13502,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13503,1,0,-0,0.471538,4.526699,0,1,0,380,6,1.1,0.9
13504,1,-0,-0,0,7.12,0,1,0,380,17,1.1,0.9
13505,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13506,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13507,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13508,1,23.71,13.4,0,2.38,0,1,0,150,9,1.1,0.9
13509,1,184.52,33.9,0,5.48,0,1,0,220,6,1.1,0.9
13510,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13511,1,0,0,0,25.04,0,1,0,154,1,1.1,0.9
13512,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13513,1,0,0,0,0,0,1,0,220,10,1.1,0.9
13514,2,0,0,0,0,0,1,0,13.8,1,1.1,0.9
13515,1,18.23,2.4,0,2.38,0,1,0,154,1,1.1,0.9
13516,1,471.02,111.5,0,36.709841,0,1,0,380,6,1.1,0.9
13517,1,172.91,31,0.079228,3.990772,0,1,0,220,5,1.1,0.9
13518,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13519,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13520,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13521,1,97.79,96.2,0,48.28,0,1,0,380,3,1.1,0.9
13522,1,-0,0,0.24842,10.168602,0,1,0,220,19,1.1,0.9
13523,1,72.67,23.6,0,0.14,0,1,0,110,19,1.1,0.9
13524,1,38.69,11.4,0,1.15,0,1,0,110,8,1.1,0.9
13525,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13526,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13527,1,16.61,5.1,0,0.36,0,1,0,110,18,1.2,0.8
13528,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13529,1,0,0,0.574367,0.152454,0,1,0,380,5,1.1,0.9
13530,2,0,0,0,0,0,1,0,20,22,1.1,0.9
13531,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
13532,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13533,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13534,1,6,0.8,0,8.36,0,1,0,154,1,1.1,0.9
13535,1,-0,-0,0,0,0,1,0,20,4,1.1,0.9
13536,1,0,-0,0,17.63,0,1,0,380,3,1.1,0.9
13537,1,2.4,1.1,0,1.31,0,1,0,110,22,1.1,0.9
13538,1,-0,0,0,0,0,1,0,20,4,1.1,0.9
13539,1,90.81,37.3,0,28.16,0,1,0,380,3,1.1,0.9
13540,1,0,0,0,0.55,0,1,0,150,1,1.1,0.9
13541,1,108.61,9.2,0,27.55,0,1,0,220,5,1.1,0.9
13542,1,60.07,-0,0,0.04,0,1,0,150,9,1.1,0.9
13543,1,3.04,-13.76,0,4.17,0,1,0,150,9,1.1,0.9
13544,1,59.99,9.42,0,5.92,0,1,0,220,5,1.1,0.9
13545,1,0,-0,0,81.15,0,1,0,380,4,1.1,0.9
13546,1,-0,0,0.12,1.55,0,1,0,220,21,1.1,0.9
13547,1,339.92,310.5,0.18614,104.074947,0,1,0,380,3,1.1,0.9
13548,1,1.75,5.3,0.196409,7.603591,0,1,0,220,7,1.1,0.9
13549,2,0,0,0,0,0,1,0,10.6,1,1.1,0.9
13550,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13551,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13552,1,103.59,40.3,0,17.2,0,1,0,220,4,1.1,0.9
13553,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13554,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13555,1,267,96.3,0,7.45,0,1,0,220,3,1.1,0.9
13556,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13557,1,10.82,2,0,0.23,0,1,0,110,18,1.1,0.9
13558,1,109.7,19.3,0,13.51,0,1,0,150,8,1.1,0.9
13559,1,-0,0,0.168013,0.409324,0,1,0,220,21,1.1,0.9
13560,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13561,1,47.1,26.7,0,0.11,0,1,0,150,9,1.1,0.9
13562,1,6.56,3,0,0.43,0,1,0,110,23,1.1,0.9
13563,1,136.88,7.6,0.019458,7.490542,0,1,0,220,13,1.1,0.9
13564,1,11.04,2.8,0,1.01,0,1,0,110,18,1.1,0.9
13565,1,72.12,15.6,0,5.57,0,1,0,220,5,1.1,0.9
13566,1,534.66,162,0.187289,98.738033,0,1,0,380,5,1.1,0.9
13567,1,22.18,6.7,0,1.27,0,1,0,110,12,1.1,0.9
13568,1,-0,0,0,1.28,0,1,0,220,5,1.1,0.9
13569,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13570,1,5.03,0.8,0,2.46,0,1,0,110,19,1.1,0.9
13571,1,4.8,2.2,0,0.28,0,1,0,110,22,1.1,0.9
13572,1,-0,0,0.077289,3.152711,0,1,0,220,5,1.1,0.9
13573,1,2.65,1.35,0,0.1,0,1,0,220,5,1.1,0.9
13574,1,32.42,4.3,0,13.67,0,1,0,154,1,1.1,0.9
13575,1,170.61,34.9,0,125.56,0,1,0,380,20,1.1,0.9
13576,1,54.64,44,0,52.57,0,1,0,220,11,1.1,0.9
13577,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13578,1,-28.33,9.3,0,0.06,0,1,0,150,9,1.1,0.9
13579,1,-0,-0,0,0.35,0,1,0,150,9,1.1,0.9
13580,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13581,1,62.57,-61,0,55.14,0,1,0,220,5,1.1,0.9
13582,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13583,1,0,0,0.484386,7.703962,0,1,0,380,5,1.1,0.9
13584,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13585,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13586,1,19.56,23.3,0,0,0,1,0,150,2,1.1,0.9
13587,1,-0,0,0,2.72,0,1,0,154,1,1.1,0.9
13588,1,-0,-0,0,1.15,0,1,0,110,21,1.1,0.9
13589,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13590,2,0,0,0,0,0,1,0,15.75,1,1.1,0.9
13591,1,17.27,3.7,0,0.22,0,1,0,110,18,1.1,0.9
13592,2,0,0,0,0,0,1,0,20,14,1.1,0.9
13593,1,38.9,6.4,0.038822,1.491178,0,1,0,110,3,1.1,0.9
13594,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13595,1,20.42,0.64,0,1.58,0,1,0,110,22,1.1,0.9
13596,1,-0,0,0.059381,2.260413,0,1,0,220,6,1.1,0.9
13597,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13598,1,308.04,268.3,0,0.28,0,1,0,220,3,1.1,0.9
13599,1,15.74,3.8,0,1.24,0,1,0,110,18,1.1,0.9
13600,1,-0,-0,0.176054,-0.106712,0,1,0,220,3,1.1,0.9
13601,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13602,1,150.53,25.6,0,8.24,0,1,0,220,4,1.1,0.9
13603,1,16.83,6.6,0,2.46,0,1,0,110,22,1.1,0.9
13604,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13605,1,-0,-0,0.162419,14.137581,0,1,0,380,5,1.1,0.9
13606,1,12.78,3.8,0,0.41,0,1,0,110,18,1.1,0.9
13607,2,0,0,0,0,0,1,0,20,4,1.1,0.9
13608,1,25.58,7.3,0,0.89,0,1,0,110,8,1.1,0.9
13609,2,0,0,0,0,0,1,0,20,5,1.1,0.9
13610,1,18.03,5.5,0,0.75,0,1,0,110,22,1.1,0.9
13611,1,246.81,88.8,0,122.78,0,1,0,150,8,1.1,0.9
13612,1,0,0,0,13.84,0,1,0,400,1,1.1,0.9
13613,1,174.87,22.8,0,14.42,0,1,0,154,1,1.1,0.9
13614,1,-0,0,0,2.29,0,1,0,220,3,1.1,0.9
13615,1,12.49,2.38,0,0.78,0,1,0,110,18,1.1,0.9
13616,1,13.22,4.4,0,2.35,0,1,0,110,19,1.1,0.9
13617,2,0,0,0,0,0,1,0,6.3,1,1.1,0.9
13618,1,12.55,6.16,0,1.79,0,1,0,150,9,1.1,0.9
13619,1,0,0,0.457274,6.947991,0,1,0,380,14,1.1,0.9
13620,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13621,1,-0,-0,0,10.019046,0,1,0,380,5,1.1,0.9
13622,1,70.48,10,0,4.8,0,1,0,110,18,1.1,0.9
13623,1,1.3,0,0,1.1,0,1,0,110,18,1.1,0.9
13624,1,45.41,5.9,0,2.5,0,1,0,154,1,1.1,0.9
13625,1,113.09,4.7,0,36.68,0,1,0,220,4,1.1,0.9
13626,1,204.56,72.8,0,34.95,0,1,0,150,8,1.1,0.9
13627,1,0,-0,0.048364,5.66206,0,1,0,220,18,1.1,0.9
13628,1,42.94,13.3,0,0.67,0,1,0,110,21,1.1,0.9
13629,1,139.8,-25.8,0,22.95,0,1,0,220,3,1.1,0.9
13630,1,28.82,3.8,0,7.48,0,1,0,154,1,1.1,0.9
13631,1,0,-0,0,6.58,0,1,0,380,3,1.1,0.9
13632,1,24.04,7.1,0,1.38,0,1,0,110,21,1.1,0.9
13633,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13634,1,0,0,0,0.04,0,1,0,154,1,1.1,0.9
13635,1,-0,-0,0,5.98,0,1,0,220,3,1.1,0.9
13636,1,11.04,3.3,0,0.92,0,1,0,110,18,1.1,0.9
13637,1,0,0,0,0,0,1,0,150,9,1.1,0.9
13638,1,0,0,0.090774,11.940444,0,1,0,220,18,1.1,0.9
13639,2,0,0,0,0,0,1,0,20,18,1.1,0.9
13640,1,-0,0,0,6.95,0,1,0,380,1,1.1,0.9
13641,1,41.85,12.6,0,0.58,0,1,0,110,12,1.1,0.9
13642,1,91.15,41.5,0,0,0,1,0,150,9,1.1,0.9
13643,2,0,0,0,0,0,1,0,11,1,1.1,0.9
13644,1,12.45,3.7,0,0.63,0,1,0,110,12,1.1,0.9
13645,1,-0,0,0.039946,0.25004,0,1,0,220,6,1.1,0.9
13646,1,0,-0,0.101868,70.579862,0,1,0,380,19,1.2,0.8
13647,1,171.38,44.2,0,22.63,0,1,0,220,1,1.1,0.9
13648,2,0,0,0,0,0,1,0,20,6,1.1,0.9
13649,1,2.29,0.8,0,0.42,0,1,0,110,18,1.1,0.9
13650,1,-121.89,-52.61,0,0.48,0,1,0,220,13,1.1,0.9
13651,2,0,0,0,0,0,1,0,20,9,1.1,0.9
13652,1,246.5,-1.9,0,31.37,0,1,0,380,6,1.1,0.9
13653,1,0,0,0,1.27,0,1,0,110,19,1.1,0.9
13654,2,0,0,0,0,0,1,0,380,13,1.2,0.8
13655,2,0,0,0,0,0,1,0,20,3,1.1,0.9
13656,1,0,-0,0.340862,0.564885,0,1,0,380,2,1.1,0.9
13657,1,-0,-0,0,3.66,0,1,0,150,9,1.1,0.9
13658,2,0,0,0,0,0,1,0,20,10,1.1,0.9
13659,1,-0,0,0,0.36,0,1,0,220,5,1.1,0.9
