bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,-100,1,1,0,345,9,1.06,0.94
2,1,0,0,0,0,1,1,0,345,9,1.06,0.94
3,1,406.37,96.9,0,0,1,1,0,161,12,1.06,0.94
4,1,0,0,0,0,1,1,0,345,3,1.06,0.94
5,1,0,0,0,-50,1,1,0,345,8,1.06,0.94
6,2,0,0,0,0,1,1,0,22,9,1.06,0.94
7,1,0,0,0,0,1,1,0,345,9,1.06,0.94
8,1,398,0,0,0,1,1,0,115,12,1.06,0.94
9,1,0,0,0,0,1,1,0,345,8,1.06,0.94
10,1,226,0,0,0,1,1,0,230,12,1.06,0.94
11,1,0,0,0,0,1,1,0,230,10,1.06,0.94
12,1,193,0,0,0,1,1,0,115,12,1.06,0.94
13,1,204,0,0,0,1,1,0,345,12,1.06,0.94
14,1,381,0,0,0,1,1,0,161,12,1.06,0.94
15,1,-80,0,0,0,1,1,0,230,12,1.06,0.94
16,1,-54.2,0,0,0,1,1,0,161,12,1.06,0.94
17,1,-116.5,0,0,0,1,1,0,161,12,1.06,0.94
18,1,37.78,11.67,0,0,1,1,0,161,6,1.06,0.94
19,1,64.4,0,0,0,1,1,0,161,12,1.06,0.94
20,1,41.63,12.5,0,0,1,1,0,69,10,1.06,0.94
21,1,-69.8,0,0,0,1,1,0,161,12,1.06,0.94
22,1,19.1,5.27,0,0,1,1,0,161,6,1.06,0.94
23,1,63.5,0,0,0,1,1,0,161,12,1.06,0.94
24,1,0,0,0,0,1,1,0,161,6,1.06,0.94
25,1,0,0,0,-50,1,1,0,345,6,1.06,0.94
26,1,0,0,0,-50,1,1,0,345,1,1.06,0.94
27,1,355.85,57.9,0,0,1,1,0,345,12,1.06,0.94
28,1,42.25,13.17,0,0,1,1,0,161,6,1.06,0.94
29,1,31.09,9.03,0,0,1,1,0,161,6,1.06,0.94
30,1,111.15,32.52,0,15,1,1,0,161,6,1.06,0.94
31,1,72.5,0,0,0,1,1,0,161,12,1.06,0.94
32,1,57.88,15.06,0,20,1,1,0,161,6,1.06,0.94
33,1,49.61,15.06,0,20,1,1,0,161,6,1.06,0.94
34,1,15.57,5.25,0,3.2,1,1,0,161,1,1.06,0.94
35,1,59.83,14.63,0,5,1,1,0,161,1,1.06,0.94
36,1,35.1,8.68,0,3,1,1,0,161,2,1.06,0.94
37,1,0,0,0,0,1,1,0,345,11,1.06,0.94
38,1,16.21,4.08,0,1.5,1,1,0,161,2,1.06,0.94
39,1,0,0,0,0,1,1,0,345,6,1.06,0.94
40,1,58.08,17.6,0,0,1,1,0,161,1,1.06,0.94
41,1,43.05,12.8,0,0,1,1,0,161,1,1.06,0.94
42,1,0,0,0,0,1,1,0,345,2,1.06,0.94
43,1,41.5,0,0,0,1,1,0,161,12,1.06,0.94
44,1,17.92,3.71,0,0,1,1,0,161,2,1.06,0.94
45,1,21.99,5.41,0,1.9,1,1,0,161,2,1.06,0.94
46,1,71.73,22.3,0,26.2,1,1,0,161,10,1.06,0.94
47,1,5.29,1.56,0,0,1,1,0,161,2,1.06,0.94
48,1,37.08,22.86,0,0,1,1,0,161,10,1.06,0.94
49,1,7.49,1.78,0,0,1,1,0,161,2,1.06,0.94
50,1,99.7,0,0,0,1,1,0,161,12,1.06,0.94
51,1,0,0,0,0,1,1,0,161,3,1.06,0.94
52,1,239.65,42.8,0,0,1,1,0,161,3,1.06,0.94
53,1,0,0,0,0,1,1,0,161,10,1.06,0.94
54,1,77.25,29.57,0,0,1,1,0,161,10,1.06,0.94
55,1,0,0,0,0,1,1,0,161,1,1.06,0.94
56,1,27.78,7.26,0,3.2,1,1,0,161,7,1.06,0.94
57,1,53.25,15.61,0,0,1,1,0,161,1,1.06,0.94
58,1,0,0,0,0,1,1,0,230,10,1.06,0.94
59,1,92.73,27.05,0,0,1,1,0,230,10,1.06,0.94
60,1,244,0,0,0,1,1,0,115,12,1.06,0.94
61,1,0,0,0,0,1,1,0,230,10,1.06,0.94
62,1,-865.6,0,0,0,1,1,0,230,12,1.06,0.94
63,1,59.1,0,0,0,1,1,0,230,12,1.06,0.94
64,1,0,0,0,0,1,1,0,345,10,1.06,0.94
65,1,-26.3,0,0,0,1,1,0,345,12,1.06,0.94
66,1,0,0,0,-50,1,1,0,345,10,1.06,0.94
67,1,24.76,7.03,0,6,1,1,0,161,7,1.06,0.94
68,1,44.39,12.68,0,12,1,1,0,161,7,1.06,0.94
69,1,0,0,0,0,1,1,0,161,1,1.06,0.94
70,1,0,0,0,0,1,1,0,161,1,1.06,0.94
71,1,32.81,11.93,0,12,1,1,0,161,1,1.06,0.94
72,1,427,0,0,0,1,1,0,161,12,1.06,0.94
73,2,0,0,0,0,1,1,0,20,1,1.06,0.94
74,1,0,0,0,0,1,1,0,345,5,1.06,0.94
75,1,0,0,0,-50,1,1,0,345,8,1.06,0.94
76,2,0,0,0,0,1,1,0,24,1,1.06,0.94
77,1,29.01,8.78,0,4.7,1,1,0,161,1,1.06,0.94
78,1,79.12,0,0,0,1,1,0,161,5,1.06,0.94
79,1,0,0,0,0,1,1,0,161,5,1.06,0.94
80,1,17.31,5.25,0,2.8,1,1,0,161,1,1.06,0.94
81,1,55.88,16.8,0,22.1,1,1,0,69,1,1.06,0.94
82,1,68.4,20.26,0,10.4,1,1,0,161,1,1.06,0.94
83,1,0,0,0,0,1,1,0,161,1,1.06,0.94
84,1,41.63,9.49,0,2.6,1,1,0,161,2,1.06,0.94
85,1,44.5,11.26,0,12,1,1,0,161,1,1.06,0.94
86,1,55.72,13.35,0,12,1,1,0,161,2,1.06,0.94
87,1,18.57,4.23,0,0,1,1,0,115,2,1.06,0.94
88,1,66.56,4.44,0,0,1,1,0,69,4,1.06,0.94
89,1,0,0,0,0,1,1,0,115,2,1.06,0.94
90,1,55.15,16.76,0,10,1,1,0,115,2,1.06,0.94
91,1,56.28,12.83,0,0,1,1,0,161,2,1.06,0.94
92,1,39.67,9.05,0,0,1,1,0,161,2,1.06,0.94
93,1,114,34.56,0,0,1,1,0,161,2,1.06,0.94
94,1,180.12,6.49,0,0,1,1,0,161,5,1.06,0.94
95,1,128.72,39.01,0,0,1,1,0,115,2,1.06,0.94
96,1,119.2,0,0,0,1,1,0,115,2,1.06,0.94
97,1,25.08,5.71,0,0,1,1,0,115,2,1.06,0.94
98,1,165.95,50.35,0,0,1,1,0,115,2,1.06,0.94
99,2,0,0,0,0,1,1,0,18,2,1.06,0.94
100,1,25.49,6.9,0,3,1,1,0,115,2,1.06,0.94
101,2,0,0,0,0,1,1,0,14,2,1.06,0.94
102,1,18.17,4.08,0,0,1,1,0,161,2,1.06,0.94
103,1,322,0,0,0,1,1,0,161,12,1.06,0.94
104,1,34.62,10.46,0,5.6,1,1,0,115,2,1.06,0.94
105,1,27.28,6.23,0,1.7,1,1,0,115,2,1.06,0.94
106,1,0,0,0,0,1,1,0,161,4,1.06,0.94
107,1,38.89,5.41,0,0,1,1,0,161,4,1.06,0.94
108,3,0,0,0,0,1,1,0,22,2,1.06,0.94
109,1,0,0,0,0,1,1,0,345,5,1.06,0.94
110,1,0,0,0,0,1,1,0,161,3,1.06,0.94
111,1,71.84,16.72,0,0,1,1,0,161,3,1.06,0.94
112,1,0,0,0,-50,1,1,0,345,3,1.06,0.94
113,1,32.7,0,0,0,1,1,0,161,12,1.06,0.94
114,2,0,0,0,0,1,1,0,14,3,1.06,0.94
115,1,19.02,3.34,0,0,1,1,0,161,3,1.06,0.94
116,1,61.59,11.2,0,0,1,1,0,161,3,1.06,0.94
117,1,111.92,20.06,0,0,1,1,0,161,3,1.06,0.94
118,2,0,0,0,0,1,1,0,14,3,1.06,0.94
119,1,0,0,0,0,1,1,0,345,3,1.06,0.94
120,1,0,0,0,0,1,1,0,345,8,1.06,0.94
121,2,0,0,0,0,1,1,0,24,3,1.06,0.94
122,1,51.93,9.36,0,0,1,1,0,161,3,1.06,0.94
123,1,165,0,0,0,1,1,0,161,12,1.06,0.94
124,1,-571,90.9,0,0,1,1,0,345,12,1.06,0.94
125,2,2000,0,0,0,1,1,0,345,12,1.06,0.94
126,1,-467,0,0,0,1,1,0,345,12,1.06,0.94
127,1,-52.6,0,0,0,1,1,0,345,12,1.06,0.94
128,1,0,0,0,0,1,1,0,345,8,1.06,0.94
129,1,0,0,0,0,1,1,0,345,8,1.06,0.94
130,2,0,0,0,0,1,1,0,22,8,1.06,0.94
131,2,0,0,0,0,1,1,0,18,8,1.06,0.94
132,1,159,0,0,0,1,1,0,161,12,1.06,0.94
133,1,33.06,6.02,0,0,1,1,0,69,3,1.06,0.94
134,1,19.18,3.34,0,0,1,1,0,161,3,1.06,0.94
135,1,22.03,4.01,0,0,1,1,0,69,3,1.06,0.94
136,1,22.03,4.01,0,0,1,1,0,69,3,1.06,0.94
137,1,22.03,4.01,0,0,1,1,0,69,3,1.06,0.94
138,1,0,0,0,0,1,1,0,69,3,1.06,0.94
139,1,11.09,2.01,0,0,1,1,0,69,3,1.06,0.94
140,1,14.91,2.68,0,0,1,1,0,69,3,1.06,0.94
141,1,0,0,0,0,1,1,0,161,3,1.06,0.94
142,1,29.75,5.35,0,0,1,1,0,69,3,1.06,0.94
143,1,23.14,4.01,0,0,1,1,0,69,3,1.06,0.94
144,1,13.59,2.01,0,0,1,1,0,69,3,1.06,0.94
145,1,11.89,2.21,0,0,1,1,0,69,3,1.06,0.94
146,1,23.43,4.01,0,0,1,1,0,69,3,1.06,0.94
147,1,237.67,42.8,0,0,1,1,0,161,3,1.06,0.94
148,1,131.79,24,0,0,1,1,0,69,3,1.06,0.94
149,1,0,0,0,0,1,1,0,161,1,1.06,0.94
150,1,5.27,1.6,0,0,1,1,0,161,1,1.06,0.94
151,1,26.36,8,0,0,1,1,0,161,1,1.06,0.94
152,1,6,0,0,0,1,1,0,161,12,1.06,0.94
153,1,4.39,1.6,0,0,1,1,0,69,1,1.06,0.94
154,1,30.75,9.6,0,6,1,1,0,69,1,1.06,0.94
155,1,13.18,4,0,0,1,1,0,69,1,1.06,0.94
156,1,8.79,2.4,0,0,1,1,0,69,1,1.06,0.94
157,1,35.15,10.4,0,0,1,1,0,69,1,1.06,0.94
158,1,17.57,5.6,0,3,1,1,0,69,1,1.06,0.94
159,1,8.79,2.4,0,0,1,1,0,69,1,1.06,0.94
160,1,15.82,4.8,0,3,1,1,0,69,1,1.06,0.94
161,1,35.15,10.4,0,0,1,1,0,161,1,1.06,0.94
162,1,21.97,6.4,0,0,1,1,0,161,1,1.06,0.94
