bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35250,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35251,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35252,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35254,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35255,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35256,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35257,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35258,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35259,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35261,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35263,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35264,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35265,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35266,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35267,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35268,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35269,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35270,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35272,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35275,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35276,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35277,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35279,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35280,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35281,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35282,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35284,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35285,2,100.04,37.66,0,0,1,1,0,69,2,1.1,0.9
35286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35287,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35288,2,0,0,0,0,1,1,0,69,2,1.1,0.9
35289,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35290,2,101.1,38.06,0,0,1,1,0,69,2,1.1,0.9
35291,1,0,0,0,0,1,1,0,69,2,1.1,0.9
35292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35293,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35294,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35295,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35296,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35297,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35298,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35300,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35301,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35302,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35304,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35308,2,0,0,0,0,1,1,0,345,2,1.1,0.9
35309,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35310,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35311,2,0,0,0,0,1,1,0,765,2,1.1,0.9
35312,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35313,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35314,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35316,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35317,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35318,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35319,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35321,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35322,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35323,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35324,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35325,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35326,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35329,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35330,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35331,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35332,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35333,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35334,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35335,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35336,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35337,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35339,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35341,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35343,3,0,0,0,0,1,1,0,500,2,1.1,0.9
35344,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35345,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35346,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35347,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35348,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35349,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35350,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35351,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35352,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35353,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35354,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35355,2,0,0,0,0,1,1,0,345,2,1.1,0.9
35356,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35357,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35358,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35359,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35360,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35361,1,0,0,0,0,1,1,0,500,2,1.1,0.9
35362,1,0,0,0,0,1,1,0,345,2,1.1,0.9
35363,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35366,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35367,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35368,2,0,0,0,0,1,1,0,69,2,1.1,0.9
35369,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35370,2,74.19,27.93,0,0,1,1,0,69,2,1.1,0.9
35371,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35372,1,154.78,58.27,0,0,1,1,0,69,2,1.1,0.9
35373,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35375,1,26.64,10.03,0,0,1,1,0,69,2,1.1,0.9
35376,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35377,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35378,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35379,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35380,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35381,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35382,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35383,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35384,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35385,1,0,0,0,0,1,1,0,500,2,1.1,0.9
35386,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35387,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35388,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35389,1,0,0,0,0,1,1,0,345,2,1.1,0.9
35390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35391,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35392,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35394,2,0,0,0,0,1,1,0,765,2,1.1,0.9
35395,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35396,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35397,2,8.26,3.11,0,0,1,1,0,69,2,1.1,0.9
35398,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35399,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35400,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35401,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35402,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35403,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35405,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35406,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35408,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35409,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35410,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35411,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35412,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35413,2,15.59,5.87,0,0,1,1,0,69,2,1.1,0.9
35414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35415,2,52.65,19.82,0,0,1,1,0,69,2,1.1,0.9
35416,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35417,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35418,1,28.98,10.91,0,0,1,1,0,69,2,1.1,0.9
35419,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35420,2,60.78,22.88,0,0,1,1,0,69,2,1.1,0.9
35421,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35422,1,11,4.14,0,0,1,1,0,69,2,1.1,0.9
35423,1,0,0,0,0,1,1,0,69,2,1.1,0.9
35424,1,2.63,0.34,0,0,1,1,0,69,1,1.1,0.9
35425,1,8.05,2.25,0,0,1,1,0,230,1,1.1,0.9
35426,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35427,1,16.9,4.7,0,0,1,1,0,500,1,1.1,0.9
35428,1,51.27,14.25,0,14.7009455993,1,1,0,500,1,1.1,0.9
35429,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35430,1,55.43,6.74,0,13.9807168694,1,1,0,138,1,1.1,0.9
35431,1,81.16,22.56,0,0,1,1,0,500,1,1.1,0.9
35432,1,43.66,12.14,0,0,1,1,0,500,1,1.1,0.9
35433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35434,1,2.99,0.6,0,33.4868816573,1,1,0,69,1,1.1,0.9
35435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35436,1,7.76,1.67,0,0,1,1,0,69,1,1.1,0.9
35437,1,18.78,5.22,0,-93.0617328035,1,1,0,500,1,1.1,0.9
35438,1,77.87,21.65,0,0,1,1,0,500,1,1.1,0.9
35439,1,30.77,7.48,0,-16.8447037058,1,1,0,345,1,1.1,0.9
35441,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35442,1,34.85,9.69,0,0,1,1,0,500,1,1.1,0.9
35443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35444,1,5.27,1.17,0,0,1,1,0,69,1,1.1,0.9
35445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35447,1,29.29,5.66,0,10.5080924165,1,1,0,138,1,1.1,0.9
35448,1,32.38,5.33,0,0,1,1,0,345,1,1.1,0.9
35449,1,38.77,11.28,0,0,1,1,0,230,1,1.1,0.9
35452,1,31.68,6.12,0,20.066472673,1,1,0,230,1,1.1,0.9
35453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35455,1,22.77,4.72,0,0,1,1,0,230,1,1.1,0.9
35456,1,10.85,2.48,0,0,1,1,0,69,1,1.1,0.9
35457,1,20.3,4.79,0,0,1,1,0,69,1,1.1,0.9
35463,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35467,1,18.61,5.2,0,0,1,1,0,500,1,1.1,0.9
35468,1,7.87,1.07,0,0,1,1,0,69,1,1.1,0.9
35469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35470,1,4.19,0.51,0,0,1,1,0,69,1,1.1,0.9
35471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35472,1,12.76,2.28,0,0,1,1,0,230,1,1.1,0.9
35473,1,20.19,4.91,0,0,1,1,0,230,1,1.1,0.9
35475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35478,1,56.92,6.11,0,18.5534678499,1,1,0,138,1,1.1,0.9
35479,1,0,0,0,-12.4890428996,1,1,0,230,1,1.1,0.9
35480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35482,1,12.99,1.76,0,0,1,1,0,138,1,1.1,0.9
35483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35484,1,6.91,2,0,0,1,1,0,69,1,1.1,0.9
35485,1,42.79,4.59,0,25.9744904156,1,1,0,138,1,1.1,0.9
35486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35488,1,8.85,1.39,0,0,1,1,0,69,1,1.1,0.9
35489,1,1.57,0.23,0,0,1,1,0,69,1,1.1,0.9
35490,1,10.72,1.08,0,0,1,1,0,69,1,1.1,0.9
35491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35495,1,5.02,0.97,0,0,1,1,0,138,1,1.1,0.9
35496,1,11.74,2.44,0,0,1,1,0,138,1,1.1,0.9
35497,1,6.52,1.49,0,0,1,1,0,69,1,1.1,0.9
35498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35499,1,10.67,3.05,0,0,1,1,0,138,1,1.1,0.9
35500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35502,1,13.24,2.09,0,0,1,1,0,138,1,1.1,0.9
35503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35504,1,24.27,4.68,0,0,1,1,0,230,1,1.1,0.9
35505,1,76.84,17.59,0,32.7029427725,1,1,0,230,1,1.1,0.9
35506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35509,1,161.35,44.85,0,-191.617389829,1,1,0,500,1,1.1,0.9
35510,1,148.45,25.48,0,73.8505402723,1,1,0,138,1,1.1,0.9
35511,1,25.43,4.91,0,0,1,1,0,138,1,1.1,0.9
35512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35513,1,4.46,0.48,0,0,1,1,0,69,1,1.1,0.9
35514,1,34.97,7.5,0,49.7071374572,1,1,0,138,1,1.1,0.9
35515,1,73.61,26.32,0,103.554564228,1,1,0,138,1,1.1,0.9
35516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35517,1,29.18,8.35,0,29.1070037641,1,1,0,138,1,1.1,0.9
35518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35520,1,5.31,0.72,0,0,1,1,0,69,1,1.1,0.9
35522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35525,1,4.39,0.72,0,0,1,1,0,69,1,1.1,0.9
35526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35527,1,5.31,0.42,0,0,1,1,0,69,1,1.1,0.9
35528,1,15.8,3.05,0,0,1,1,0,138,1,1.1,0.9
35529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35530,1,0.99,0.15,0,0,1,1,0,138,1,1.1,0.9
35531,1,13.65,1.76,0,0,1,1,0,138,1,1.1,0.9
35532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35533,1,59.07,11.41,0,24.3390944752,1,1,0,230,1,1.1,0.9
35534,1,3.63,0.7,0,0,1,1,0,69,1,1.1,0.9
35535,1,0,0,0,70.2805286839,1,1,0,500,1,1.1,0.9
35536,1,5.27,0.83,0,0,1,1,0,138,1,1.1,0.9
35537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35538,1,35.36,8.6,0,28.3583916366,1,1,0,138,1,1.1,0.9
35539,1,37.51,3.56,0,0,1,1,0,138,1,1.1,0.9
35540,1,12.02,1.38,0,0,1,1,0,138,1,1.1,0.9
35541,1,13.9,3.48,0,0,1,1,0,138,1,1.1,0.9
35542,1,42.67,11.6,0,-18.2073003237,1,1,0,138,1,1.1,0.9
35543,1,56.37,14.52,0,50.2131878674,1,1,0,138,1,1.1,0.9
35545,1,18.92,2.71,0,0,1,1,0,138,1,1.1,0.9
35546,1,30.25,5.19,0,-4.32442864617,1,1,0,138,1,1.1,0.9
35547,1,209.61,39.4,0,-41.7377517677,1,1,0,500,1,1.1,0.9
35548,1,13.35,3.44,0,0,1,1,0,138,1,1.1,0.9
35550,1,47.44,13.19,0,0,1,1,0,500,1,1.1,0.9
35551,1,32.55,9.05,0,0,1,1,0,500,1,1.1,0.9
35552,1,6.92,1.29,0,0,1,1,0,69,1,1.1,0.9
35553,1,46.28,12.91,0,0,1,1,0,230,1,1.1,0.9
35554,1,20.96,5.13,0,-44.9293543823,1,1,0,230,1,1.1,0.9
35555,1,0,0,0,-88.2306432865,1,1,0,500,1,1.1,0.9
35556,1,7.69,1.65,0,0,1,1,0,69,1,1.1,0.9
35557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35559,1,58.61,10.06,0,0.459846204978,1,1,0,138,1,1.1,0.9
35560,1,0.98,0.22,0,0,1,1,0,69,1,1.1,0.9
35561,1,76.5,14.23,0,80.2660623458,1,1,0,138,1,1.1,0.9
35562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35563,1,43.58,10.91,0,19.8113739906,1,1,0,138,1,1.1,0.9
35564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35565,1,0,0,0,-96.6760793474,1,1,0,345,1,1.1,0.9
35566,1,1.97,0.42,0,0,1,1,0,69,1,1.1,0.9
35567,1,5.93,0.57,0,0,1,1,0,138,1,1.1,0.9
35568,1,44.72,5.12,0,22.9165658177,1,1,0,138,1,1.1,0.9
35569,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35570,1,9.95,2.77,0,-112.587275975,1,1,0,500,1,1.1,0.9
35571,1,12.3,2.9,0,0,1,1,0,138,1,1.1,0.9
35572,1,18.37,2.37,0,0,1,1,0,138,1,1.1,0.9
35573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35574,1,17.08,3.91,0,0,1,1,0,69,1,1.1,0.9
35575,1,4.54,1.04,0,0,1,1,0,69,1,1.1,0.9
35576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35577,1,30.72,4.61,0,11.8260350394,1,1,0,138,1,1.1,0.9
35578,1,5.76,0.45,0,0,1,1,0,69,1,1.1,0.9
35579,1,10.67,1.68,0,0,1,1,0,69,1,1.1,0.9
35580,1,0,0,0,-31.3699632101,1,1,0,500,1,1.1,0.9
35581,1,1.87,0.23,0,0,1,1,0,69,1,1.1,0.9
35582,1,5.73,1.35,0,0,1,1,0,69,1,1.1,0.9
35583,1,2.94,0.21,0,0,1,1,0,69,1,1.1,0.9
35584,1,3.51,0.28,0,0,1,1,0,69,1,1.1,0.9
35586,1,3.03,0.5,0,0,1,1,0,69,1,1.1,0.9
35587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35588,1,34.22,8.81,0,31.4255287325,1,1,0,138,1,1.1,0.9
35589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35590,1,35.47,9.86,0,10.420371404,1,1,0,500,1,1.1,0.9
35591,1,2.25,0.39,0,0,1,1,0,69,1,1.1,0.9
35592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35593,1,3.3,0.5,0,0,1,1,0,69,1,1.1,0.9
35594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35595,1,36.92,10.26,0,0,1,1,0,500,1,1.1,0.9
35596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35597,1,41.2,12.08,0,0,1,1,0,345,1,1.1,0.9
35598,1,38.03,9.52,0,-137.403752438,1,1,0,345,1,1.1,0.9
35599,1,15.99,4.45,0,-6.23460950552,1,1,0,500,1,1.1,0.9
35600,1,17.27,4.45,0,0,1,1,0,230,1,1.1,0.9
35601,1,34.34,7.12,0,22.5568169097,1,1,0,138,1,1.1,0.9
35602,1,111.08,30.88,0,-184.929398671,1,1,0,500,1,1.1,0.9
35603,1,65.75,23.52,0,30.5891688688,1,1,0,138,1,1.1,0.9
35604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35605,1,5.93,1.19,0,0,1,1,0,138,1,1.1,0.9
35606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35607,1,22.77,4.89,0,0,1,1,0,138,1,1.1,0.9
35608,1,6.89,1.18,0,0,1,1,0,69,1,1.1,0.9
35609,1,30.69,7.9,0,17.5667693519,1,1,0,230,1,1.1,0.9
35610,1,5.7,0.49,0,0,1,1,0,69,1,1.1,0.9
35611,1,30.45,8.06,0,6.71693763954,1,1,0,138,1,1.1,0.9
35612,1,0,0,0,-18.2967781666,1,1,0,500,1,1.1,0.9
35613,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35616,1,0,0,0,-59.6122234753,1,1,0,230,1,1.1,0.9
35617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35619,1,0,0,0,-48.7480618242,1,1,0,500,1,1.1,0.9
35620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35621,1,13.9,2.19,0,0,1,1,0,138,1,1.1,0.9
35622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35623,1,2.22,0.46,0,0,1,1,0,69,1,1.1,0.9
35625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35627,1,1.85,0.17,0,0,1,1,0,69,1,1.1,0.9
35628,1,3.27,0.58,0,0,1,1,0,69,1,1.1,0.9
35629,1,5.19,0.89,0,0,1,1,0,69,1,1.1,0.9
35630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35631,1,2.15,0.31,0,0,1,1,0,69,1,1.1,0.9
35632,1,5.52,0.55,0,0,1,1,0,69,1,1.1,0.9
35633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35634,1,34.48,4.68,0,11.3134727828,1,1,0,138,1,1.1,0.9
35635,1,19.74,4.94,0,0,1,1,0,138,1,1.1,0.9
35636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35637,1,14.43,3.51,0,0,1,1,0,138,1,1.1,0.9
35638,1,65.36,18.7,0,42.496390389,1,1,0,138,1,1.1,0.9
35639,1,8.28,1.54,0,0,1,1,0,69,1,1.1,0.9
35640,1,88.55,10.77,0,33.0141924351,1,1,0,138,1,1.1,0.9
35641,1,0,0,0,-126.346785628,1,1,0,500,1,1.1,0.9
35642,1,28.84,4.33,0,14.4954270871,1,1,0,230,1,1.1,0.9
35643,1,7.91,1.36,0,0,1,1,0,138,1,1.1,0.9
35644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35645,1,16.96,1.94,0,0,1,1,0,138,1,1.1,0.9
35646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35647,1,25.54,6.03,0,0,1,1,0,138,1,1.1,0.9
35648,1,7.75,1.39,0,0,1,1,0,138,1,1.1,0.9
35649,1,3.9,0.28,0,0,1,1,0,69,1,1.1,0.9
35650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35651,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35654,1,26.97,7.14,0,0,1,1,0,230,1,1.1,0.9
35655,1,12.02,2.15,0,0,1,1,0,138,1,1.1,0.9
35656,1,21.24,4.41,0,0,1,1,0,230,1,1.1,0.9
35657,1,3.27,0.49,0,0,1,1,0,69,1,1.1,0.9
35658,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35659,1,18.34,5.12,0,0,1,1,0,138,1,1.1,0.9
35660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35661,1,3.69,0.37,0,0,1,1,0,69,1,1.1,0.9
35662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35663,1,67.62,14.51,0,30.4031302081,1,1,0,138,1,1.1,0.9
35664,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35665,1,13.76,3.54,0,0,1,1,0,138,1,1.1,0.9
35668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35670,1,19.94,5.56,0,-12.4216640691,1,1,0,138,1,1.1,0.9
35671,1,16.11,3.46,0,0,1,1,0,138,1,1.1,0.9
35672,1,7.37,1.53,0,0,1,1,0,138,1,1.1,0.9
35673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35675,1,6.86,1.24,0,0,1,1,0,138,1,1.1,0.9
35676,1,10.67,1.6,0,0,1,1,0,138,1,1.1,0.9
35677,1,2.31,0.26,0,0,1,1,0,69,1,1.1,0.9
35678,1,74.04,12.71,0,10.1685644822,1,1,0,138,1,1.1,0.9
35679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35680,1,12.71,2.82,0,0,1,1,0,138,1,1.1,0.9
35681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35682,1,50.55,11.93,0,50.4981422085,1,1,0,138,1,1.1,0.9
35683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35686,1,60.28,6.47,0,36.2916041144,1,1,0,138,1,1.1,0.9
35687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35688,1,3.98,0.37,0,0,1,1,0,69,1,1.1,0.9
35689,1,8.93,1.28,0,0,1,1,0,69,1,1.1,0.9
35690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35692,1,5.55,0.44,0,0,1,1,0,69,1,1.1,0.9
35693,1,9.83,1.76,0,0,1,1,0,69,1,1.1,0.9
35694,1,5.16,1.07,0,0,1,1,0,69,1,1.1,0.9
35695,1,8.44,3.02,0,0,1,1,0,230,1,1.1,0.9
35696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35697,1,11.2,2.08,0,0,1,1,0,69,1,1.1,0.9
35698,1,11.48,2.24,0,0,1,1,0,69,1,1.1,0.9
35699,1,6.26,1.3,0,0,1,1,0,69,1,1.1,0.9
35700,1,6.96,1.64,0,0,1,1,0,69,1,1.1,0.9
35701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35702,1,6.6,1.46,0,0,1,1,0,69,1,1.1,0.9
35703,1,3.59,1.07,0,0,1,1,0,69,1,1.1,0.9
35704,1,41.09,10.29,0,26.5236621027,1,1,0,138,1,1.1,0.9
35705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35707,1,31.74,8.82,0,0,1,1,0,500,1,1.1,0.9
35708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35709,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35712,1,18.23,2.74,0,0,1,1,0,230,1,1.1,0.9
35713,1,49.91,8.93,0,17.9633132316,1,1,0,138,1,1.1,0.9
35714,1,91,25.3,0,0,1,1,0,500,1,1.1,0.9
35715,1,22.51,5.96,0,0,1,1,0,230,1,1.1,0.9
35716,1,30.34,8.45,0,0,1,1,0,500,1,1.1,0.9
35717,1,12.53,1.88,0,0,1,1,0,138,1,1.1,0.9
35718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35719,1,13.24,2.56,0,0,1,1,0,138,1,1.1,0.9
35720,1,6.21,1.64,0,0,1,1,0,138,1,1.1,0.9
35722,1,12.08,1.64,0,0,1,1,0,138,1,1.1,0.9
35723,1,2.31,0.2,0,0,1,1,0,69,1,1.1,0.9
35724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35725,1,1.61,0.17,0,0,1,1,0,69,1,1.1,0.9
35726,1,5.31,0.8,0,0,1,1,0,69,1,1.1,0.9
35727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35728,1,17.59,1.76,0,0,1,1,0,69,1,1.1,0.9
35729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35730,1,0,0,0,35.662788416,1,1,0,230,1,1.1,0.9
35731,1,10.81,2.24,0,0,1,1,0,138,1,1.1,0.9
35732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35733,1,3.01,0.56,0,0,1,1,0,69,1,1.1,0.9
35734,1,26.94,4.52,0,0,1,1,0,138,1,1.1,0.9
35735,1,0,0,0,58.663544271,1,1,0,230,1,1.1,0.9
35736,1,8.72,1.19,0,0,1,1,0,69,1,1.1,0.9
35737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35738,1,6.14,0.97,0,0,1,1,0,69,1,1.1,0.9
35739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35740,1,13.52,3.19,0,0,1,1,0,138,1,1.1,0.9
35741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35744,1,30.45,7.84,0,50.1075670378,1,1,0,138,1,1.1,0.9
35745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35748,1,14.43,4.55,0,0,1,1,0,230,1,1.1,0.9
35749,1,77.08,18.19,0,77.4279568391,1,1,0,230,1,1.1,0.9
35750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35751,1,5.21,1.16,0,0,1,1,0,69,1,1.1,0.9
35752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35755,1,4.4,1.01,0,0,1,1,0,69,1,1.1,0.9
35756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35757,1,30.39,7.61,0,32.3761246762,1,1,0,230,1,1.1,0.9
35758,1,18.78,3.63,0,0,1,1,0,138,1,1.1,0.9
35759,1,15.91,4.55,0,0,1,1,0,138,1,1.1,0.9
35760,1,21.57,6.17,0,0,1,1,0,230,1,1.1,0.9
35761,1,19.34,4.01,0,0,1,1,0,138,1,1.1,0.9
35763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35764,1,31.36,6.06,0,23.3474640359,1,1,0,138,1,1.1,0.9
35765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35767,1,1.94,0.46,0,0,1,1,0,69,1,1.1,0.9
35768,1,0,0,0,45.4753959563,1,1,0,500,1,1.1,0.9
35769,1,6.54,16.53,0,0,1,1,0,69,1,1.1,0.9
35770,1,55.27,13.05,0,28.7881487886,1,1,0,138,1,1.1,0.9
35771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35773,1,7.8,1.45,0,0,1,1,0,138,1,1.1,0.9
35774,1,0,0,0,9.10669194533,1,1,0,500,1,1.1,0.9
35775,1,7.24,19.58,0,0,1,1,0,69,1,1.1,0.9
35776,1,13.49,4.02,0,0,1,1,0,230,1,1.1,0.9
35777,1,30.34,6.08,0,12.3878180257,1,1,0,230,1,1.1,0.9
35778,1,10.61,1.59,0,0,1,1,0,138,1,1.1,0.9
35779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35783,1,15.28,3.5,0,0,1,1,0,69,1,1.1,0.9
35784,1,0,0,0,67.6499268459,1,1,0,230,1,1.1,0.9
35785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35786,1,105.57,37.03,0,0,1,1,0,345,1,1.1,0.9
35787,1,4.54,0.49,0,0,1,1,0,69,1,1.1,0.9
35789,1,3.93,0.62,0,0,1,1,0,69,1,1.1,0.9
35791,1,12.96,3.06,0,0,1,1,0,69,1,1.1,0.9
35793,1,6.43,1.01,0,0,1,1,0,69,1,1.1,0.9
35794,1,11.09,1.98,0,0,1,1,0,69,1,1.1,0.9
35795,1,3.8,0.38,0,0,1,1,0,69,1,1.1,0.9
35796,1,21.95,5.02,0,0,1,1,0,69,1,1.1,0.9
35797,1,0,0,0,-91.1580359019,1,1,0,345,1,1.1,0.9
35798,1,35.36,9.54,0,0,1,1,0,138,1,1.1,0.9
35799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35800,1,2.95,0.48,0,0,1,1,0,69,1,1.1,0.9
35801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35805,1,21.91,1.57,0,13.441264255,1,1,0,69,1,1.1,0.9
35806,1,97.82,27.19,0,-69.8465163686,1,1,0,500,1,1.1,0.9
35807,1,7.26,2.6,0,0,1,1,0,230,1,1.1,0.9
35808,1,14.4,2.47,0,0,1,1,0,138,1,1.1,0.9
35809,1,60.8,16.9,0,0,1,1,0,500,1,1.1,0.9
35810,1,90.79,23.75,0,0,1,1,0,345,1,1.1,0.9
35811,1,50.88,14.14,0,-34.1983148828,1,1,0,500,1,1.1,0.9
35812,1,44.43,15.89,0,49.9359138104,1,1,0,138,1,1.1,0.9
35814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35816,1,13.46,1.83,0,0,1,1,0,138,1,1.1,0.9
35817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35818,1,122.08,24.45,0,54.8643234583,1,1,0,138,1,1.1,0.9
35819,1,124.88,28.58,0,93.010558036,1,1,0,345,1,1.1,0.9
35820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35822,1,0,0,0,-46.1980772069,1,1,0,230,1,1.1,0.9
35823,1,14.34,3.69,0,0,1,1,0,138,1,1.1,0.9
35824,1,13.55,3,0,0,1,1,0,138,1,1.1,0.9
35825,1,13.49,3.86,0,0,1,1,0,138,1,1.1,0.9
35826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35827,1,4.85,0.42,0,0,1,1,0,69,1,1.1,0.9
35828,1,3.1,0.31,0,0,1,1,0,69,1,1.1,0.9
35829,1,2.56,0.48,0,0,1,1,0,69,1,1.1,0.9
35830,1,19.94,3,0,0,1,1,0,138,1,1.1,0.9
35831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35832,1,5.3,0.53,0,0,1,1,0,69,1,1.1,0.9
35833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35834,1,88.5,25.32,0,43.5037855053,1,1,0,138,1,1.1,0.9
35835,1,0,0,0,-5.14424269855,1,1,0,230,1,1.1,0.9
35836,1,4.21,0.99,0,0,1,1,0,69,1,1.1,0.9
35837,1,3.03,0.61,0,0,1,1,0,69,1,1.1,0.9
35838,1,5.31,0.38,0,0,1,1,0,69,1,1.1,0.9
35839,1,2.03,0.41,0,0,1,1,0,69,1,1.1,0.9
35840,1,1.64,0.34,0,0,1,1,0,69,1,1.1,0.9
35841,1,3.5,0.68,0,0,1,1,0,69,1,1.1,0.9
35842,1,42.96,10.76,0,44.6883422033,1,1,0,138,1,1.1,0.9
35843,1,0,0,0,48.0278193671,1,1,0,138,1,1.1,0.9
35844,1,23.45,2.85,0,-1.40647191397,1,1,0,138,1,1.1,0.9
35845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35846,1,4.38,1,0,0,1,1,0,69,1,1.1,0.9
35847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35849,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35852,1,3.05,0.37,0,0,1,1,0,69,1,1.1,0.9
35853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35855,1,13.27,2.56,0,32.9211473285,1,1,0,230,1,1.1,0.9
35857,1,5.87,1.43,0,-10.7138248768,1,1,0,230,1,1.1,0.9
35858,1,10.89,2.1,0,0,1,1,0,230,1,1.1,0.9
35859,1,28.98,6.22,0,94.1151026061,1,1,0,230,1,1.1,0.9
35860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35862,1,0,0,0,-41.6398732693,1,1,0,500,1,1.1,0.9
35863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35869,1,7.17,1.39,0,0,1,1,0,230,1,1.1,0.9
35870,1,22.8,4.73,0,4.14236830036,1,1,0,230,1,1.1,0.9
35871,1,2.47,0.46,0,0,1,1,0,69,1,1.1,0.9
35872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35874,1,5.93,1.19,0,0,1,1,0,69,1,1.1,0.9
35875,1,6.33,1.31,0,0,1,1,0,69,1,1.1,0.9
35876,1,33.12,4.26,0,18.4990578299,1,1,0,138,1,1.1,0.9
35877,1,10.43,2.01,0,0,1,1,0,138,1,1.1,0.9
35878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35879,1,38.94,7.24,0,45.3587225306,1,1,0,230,1,1.1,0.9
35880,1,0,0,0,-19.1271017749,1,1,0,230,1,1.1,0.9
35881,1,4.95,0.5,0,0,1,1,0,69,1,1.1,0.9
35882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35883,1,2.36,0.34,0,0,1,1,0,69,1,1.1,0.9
35884,1,2.33,0.42,0,0,1,1,0,69,1,1.1,0.9
35885,1,9.97,2,0,0,1,1,0,69,1,1.1,0.9
35886,1,3.13,0.43,0,0,1,1,0,69,1,1.1,0.9
35887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35888,1,14.43,3.41,0,0,1,1,0,138,1,1.1,0.9
35889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35890,1,26.72,4.2,0,43.1383642012,1,1,0,138,1,1.1,0.9
35891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35892,1,6.7,1.2,0,0,1,1,0,69,1,1.1,0.9
35893,1,2.89,0.56,0,0,1,1,0,69,1,1.1,0.9
35894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35895,1,55.18,11.84,0,22.8814376662,1,1,0,138,1,1.1,0.9
35896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35897,1,12.58,2.25,0,0,1,1,0,69,1,1.1,0.9
35898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35899,1,0,0,0,149.696497239,1,1,0,230,1,1.1,0.9
35900,1,50.85,11.28,0,-70.5196337255,1,1,0,230,1,1.1,0.9
35901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35902,1,5.52,0.51,0,0,1,1,0,69,1,1.1,0.9
35903,1,9.93,0.71,0,0,1,1,0,69,1,1.1,0.9
35904,1,3.98,0.74,0,0,1,1,0,69,1,1.1,0.9
35905,1,5.54,0.83,0,0,1,1,0,69,1,1.1,0.9
35906,1,4.87,1.4,0,0,1,1,0,69,1,1.1,0.9
35908,1,3.48,0.76,0,0,1,1,0,69,1,1.1,0.9
35909,1,35.59,3.56,0,25.1047089477,1,1,0,69,1,1.1,0.9
35910,1,3.87,0.36,0,0,1,1,0,69,1,1.1,0.9
35911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35912,1,31.02,3.33,0,40.4199638563,1,1,0,138,1,1.1,0.9
35913,1,22.72,6.01,0,4.92330213599,1,1,0,138,1,1.1,0.9
35914,1,20.68,2.76,0,0,1,1,0,138,1,1.1,0.9
35915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35917,1,7.66,1.1,0,0,1,1,0,69,1,1.1,0.9
35918,1,4.11,0.97,0,0,1,1,0,69,1,1.1,0.9
35919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35922,1,0,0,0,42.7492883111,1,1,0,500,1,1.1,0.9
35923,1,37.37,6.95,0,52.8971278739,1,1,0,138,1,1.1,0.9
35924,1,21.98,6.11,0,0,1,1,0,500,1,1.1,0.9
35925,1,34.74,9.66,0,0,1,1,0,500,1,1.1,0.9
35926,1,23.82,6.62,0,46.4465004641,1,1,0,500,1,1.1,0.9
35927,1,12.88,1.82,0,-11.9391049379,1,1,0,345,1,1.1,0.9
35928,1,29.78,5.54,0,22.6293187413,1,1,0,230,1,1.1,0.9
35929,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35930,1,12.85,3.52,0,0,1,1,0,138,1,1.1,0.9
35931,1,0,0,0,5.16789340375,1,1,0,345,1,1.1,0.9
35932,1,14.69,2.84,0,0,1,1,0,138,1,1.1,0.9
35933,1,7.86,0.95,0,0,1,1,0,69,1,1.1,0.9
35934,1,25.46,7.08,0,0,1,1,0,500,1,1.1,0.9
35935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35936,1,0,0,0,19.5652839323,1,1,0,230,1,1.1,0.9
35937,1,70.71,19.66,0,-28.5252641673,1,1,0,500,1,1.1,0.9
35938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35939,1,20.52,5.71,0,69.6172256334,1,1,0,500,1,1.1,0.9
35940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35943,1,38.47,8.81,0,134.519854957,1,1,0,345,1,1.1,0.9
35944,1,17.18,4.18,0,0,1,1,0,138,1,1.1,0.9
35945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35946,1,20.93,5.24,0,0,1,1,0,138,1,1.1,0.9
35947,1,19.71,4.09,0,0,1,1,0,138,1,1.1,0.9
35948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35949,1,23.31,2.5,0,0,1,1,0,138,1,1.1,0.9
35950,1,1.87,0.34,0,0,1,1,0,69,1,1.1,0.9
35951,1,40.24,7.48,0,-97.0096007582,1,1,0,345,1,1.1,0.9
35952,1,7.69,0.88,0,0,1,1,0,138,1,1.1,0.9
35953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35954,1,5.48,0.9,0,0,1,1,0,69,1,1.1,0.9
35955,1,8.05,1.9,0,0,1,1,0,69,1,1.1,0.9
35956,1,9.09,1.69,0,0,1,1,0,69,1,1.1,0.9
35958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35960,1,47.79,12.65,0,49.3566057429,1,1,0,138,1,1.1,0.9
35961,1,5.14,0.66,0,0,1,1,0,69,1,1.1,0.9
35962,1,9.31,1.26,0,0,1,1,0,69,1,1.1,0.9
35963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35964,1,57.73,8.26,0,30.1039693593,1,1,0,138,1,1.1,0.9
35965,1,51.43,14.72,0,28.1019577682,1,1,0,138,1,1.1,0.9
35966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35967,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35968,1,36.92,9.51,0,12.5881555542,1,1,0,230,1,1.1,0.9
35969,1,94.03,20.18,0,47.3915285691,1,1,0,230,1,1.1,0.9
35970,1,23,6.25,0,7.45026428925,1,1,0,138,1,1.1,0.9
35971,1,15.97,4.11,0,0,1,1,0,138,1,1.1,0.9
35972,1,22.23,6.36,0,34.9912112904,1,1,0,138,1,1.1,0.9
35973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35975,1,21.49,5.97,0,45.7260491413,1,1,0,500,1,1.1,0.9
35976,1,4.4,0.85,0,0,1,1,0,69,1,1.1,0.9
35977,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35978,1,20.52,7.34,0,0,1,1,0,230,1,1.1,0.9
35979,1,56.23,20.11,0,5.33647774119,1,1,0,230,1,1.1,0.9
35980,1,76.99,27.53,0,-15.3975684796,1,1,0,230,1,1.1,0.9
35981,1,0,0,0,-166.952664828,1,1,0,500,1,1.1,0.9
35982,1,9.81,2.73,0,0,1,1,0,500,1,1.1,0.9
35983,1,5.82,1.62,0,0,1,1,0,500,1,1.1,0.9
35984,1,10.46,2.91,0,0,1,1,0,500,1,1.1,0.9
35985,1,2.67,0.31,0,0,1,1,0,69,1,1.1,0.9
35986,1,0,0,0,-59.1162505711,1,1,0,138,1,1.1,0.9
35987,1,6.71,0.86,0,20.3742142085,1,1,0,69,1,1.1,0.9
35988,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35989,1,16.41,2.82,0,0,1,1,0,230,1,1.1,0.9
35990,1,8.78,0.82,0,0,1,1,0,69,1,1.1,0.9
35991,1,20.58,4.42,0,0,1,1,0,230,1,1.1,0.9
35992,1,33.29,9.25,0,199.978714567,1,1,0,500,1,1.1,0.9
35993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35994,1,6.56,0.66,0,0,1,1,0,69,1,1.1,0.9
35995,1,29.28,4.4,0,36.1517851844,1,1,0,69,1,1.1,0.9
35996,1,18.54,6.63,0,0,1,1,0,230,1,1.1,0.9
35997,1,5.28,0.38,0,0,1,1,0,69,1,1.1,0.9
35998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36000,1,4.46,1.02,0,0,1,1,0,69,1,1.1,0.9
36001,1,20.62,5.16,0,53.552871008,1,1,0,230,1,1.1,0.9
36002,1,17.35,4.82,0,0,1,1,0,500,1,1.1,0.9
36003,1,37.2,10.64,0,0,1,1,0,230,1,1.1,0.9
36004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36005,1,4.67,0.43,0,0,1,1,0,69,1,1.1,0.9
36006,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36007,1,20.79,3.42,0,7.28644444933,1,1,0,230,1,1.1,0.9
36008,1,18.78,4.97,0,0,1,1,0,138,1,1.1,0.9
36009,1,7.28,0.78,0,0,1,1,0,138,1,1.1,0.9
36010,1,4.8,1.06,0,0,1,1,0,69,1,1.1,0.9
36012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36013,1,2.75,0.35,0,0,1,1,0,69,1,1.1,0.9
36014,1,9.07,1.43,0,0,1,1,0,69,1,1.1,0.9
36015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36016,1,17.35,2.48,0,0,1,1,0,138,1,1.1,0.9
36017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36018,1,43.19,9.88,0,53.2409431961,1,1,0,138,1,1.1,0.9
36019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36020,1,4.1,0.88,0,0,1,1,0,69,1,1.1,0.9
36021,1,3.17,0.68,0,0,1,1,0,69,1,1.1,0.9
36023,1,34.94,5.5,0,7.98603000957,1,1,0,138,1,1.1,0.9
36024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36025,1,64.12,16.51,0,34.8349411957,1,1,0,138,1,1.1,0.9
36026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36027,1,3.65,0.81,0,0,1,1,0,69,1,1.1,0.9
36028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36029,1,0,0,0,-7.71567586162,1,1,0,138,1,1.1,0.9
36031,1,30.48,8.47,0,-182.227064815,1,1,0,500,1,1.1,0.9
36032,1,0,0,0,0.739384721526,1,1,0,230,1,1.1,0.9
36033,1,12.47,1.52,0,0,1,1,0,138,1,1.1,0.9
36034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36035,1,0,0,0,9.59580312178,1,1,0,230,1,1.1,0.9
36036,1,6.84,2.44,0,0,1,1,0,230,1,1.1,0.9
36037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36038,1,24.65,5.82,0,20.5620793742,1,1,0,138,1,1.1,0.9
36039,1,4.89,0.84,0,0,1,1,0,69,1,1.1,0.9
36040,1,21.64,5.88,0,0,1,1,0,138,1,1.1,0.9
36041,1,5.84,1.17,0,0,1,1,0,69,1,1.1,0.9
36042,1,23.93,5.65,0,60.4204014606,1,1,0,230,1,1.1,0.9
36043,1,12.28,3.42,0,0,1,1,0,230,1,1.1,0.9
36044,1,23.14,3.31,0,0,1,1,0,138,1,1.1,0.9
36045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36048,1,40.98,5.86,0,117.906423209,1,1,0,138,1,1.1,0.9
36049,1,8.35,0.84,0,0,1,1,0,69,1,1.1,0.9
36050,1,0,0,0,38.5308400678,1,1,0,230,1,1.1,0.9
36051,1,59.35,12.31,0,-59.631470426,1,1,0,138,1,1.1,0.9
36052,1,2.73,0.41,0,0,1,1,0,69,1,1.1,0.9
36053,1,81.66,29.2,0,32.86990799,1,1,0,230,1,1.1,0.9
36054,1,71.23,19.87,0,44.7669795097,1,1,0,230,1,1.1,0.9
36055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36056,1,12.14,2.6,0,0,1,1,0,138,1,1.1,0.9
36057,1,8.39,1.02,0,0,1,1,0,138,1,1.1,0.9
36058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36059,1,2.11,0.24,0,0,1,1,0,69,1,1.1,0.9
36060,1,13.3,3.71,0,0,1,1,0,138,1,1.1,0.9
36063,1,1.85,11.71,0,0,1,1,0,69,1,1.1,0.9
36064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36065,1,1.23,0.16,0,0,1,1,0,69,1,1.1,0.9
36067,1,2.03,0.22,0,0,1,1,0,69,1,1.1,0.9
36070,1,2.46,0.21,0,0,1,1,0,69,1,1.1,0.9
36071,1,0,0,0,59.8543016572,1,1,0,138,1,1.1,0.9
36072,1,6.05,1.17,0,0,1,1,0,69,1,1.1,0.9
36073,1,4.03,0.46,0,0,1,1,0,69,1,1.1,0.9
36074,1,3.73,0.37,0,0,1,1,0,69,1,1.1,0.9
36075,1,7.82,1.23,0,0,1,1,0,69,1,1.1,0.9
36076,1,5.84,1.3,0,0,1,1,0,69,1,1.1,0.9
36077,1,3.69,0.47,0,0,1,1,0,69,1,1.1,0.9
36078,1,2,0.43,0,0,1,1,0,69,1,1.1,0.9
36079,1,3.26,0.35,0,0,1,1,0,69,1,1.1,0.9
36080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36081,1,4.52,0.76,0,0,1,1,0,69,1,1.1,0.9
36082,1,4.89,0.58,0,0,1,1,0,69,1,1.1,0.9
36083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36084,1,2,0.2,0,0,1,1,0,69,1,1.1,0.9
36085,1,3.72,0.77,0,0,1,1,0,69,1,1.1,0.9
36087,1,0,0,0,-14.865462138,1,1,0,138,1,1.1,0.9
36088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36089,1,1.54,0.33,0,0,1,1,0,69,1,1.1,0.9
36090,1,157.14,33.72,0,-52.4005531296,1,1,0,230,1,1.1,0.9
36091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36092,1,1.82,0.21,0,0,1,1,0,69,1,1.1,0.9
36093,1,3.83,0.38,0,0,1,1,0,69,1,1.1,0.9
36094,1,3.65,0.57,0,0,1,1,0,69,1,1.1,0.9
36097,1,7.72,0.72,0,0,1,1,0,69,1,1.1,0.9
36098,1,14.23,2.65,0,0,1,1,0,69,1,1.1,0.9
36099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36101,1,16.25,3.37,0,0,1,1,0,138,1,1.1,0.9
36102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36104,1,8.91,1.78,0,0,1,1,0,69,1,1.1,0.9
36106,1,4.46,0.83,0,0,1,1,0,69,1,1.1,0.9
36107,1,5.12,0.92,0,0,1,1,0,69,1,1.1,0.9
36108,1,8.37,0.96,0,0,1,1,0,69,1,1.1,0.9
36110,1,4.95,1.03,0,0,1,1,0,69,1,1.1,0.9
36111,1,2.4,0.43,0,0,1,1,0,69,1,1.1,0.9
36112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36113,1,4.26,0.98,0,0,1,1,0,69,1,1.1,0.9
36114,1,14.11,1.51,0,0,1,1,0,69,1,1.1,0.9
36115,1,11.72,1.17,0,0,1,1,0,69,1,1.1,0.9
36116,1,9.3,1.46,0,0,1,1,0,69,1,1.1,0.9
36117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36119,1,4.32,0.53,0,0,1,1,0,69,1,1.1,0.9
36120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36122,1,11.56,1.74,0,0,1,1,0,69,1,1.1,0.9
36123,1,2.84,0.45,0,0,1,1,0,69,1,1.1,0.9
36124,1,19.06,2.73,0,0,1,1,0,138,1,1.1,0.9
36125,1,23.14,6.62,0,0,1,1,0,138,1,1.1,0.9
36126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36128,1,28.67,10.26,0,0,1,1,0,230,1,1.1,0.9
36129,1,13.6,1.17,0,0,1,1,0,69,1,1.1,0.9
36130,1,9.34,0.94,0,0,1,1,0,69,1,1.1,0.9
36131,1,57.47,14.39,0,46.466422511,1,1,0,230,1,1.1,0.9
36132,1,47.6,12.26,0,47.207092605,1,1,0,138,1,1.1,0.9
36133,1,31.93,4.57,0,4.29095958731,1,1,0,138,1,1.1,0.9
36134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36136,1,5.45,0.7,0,0,1,1,0,69,1,1.1,0.9
36137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36138,1,0,0,0,-26.5356595778,1,1,0,230,1,1.1,0.9
36139,1,0,0,0,1.07454637013,1,1,0,230,1,1.1,0.9
36140,1,0,0,0,68.7707254183,1,1,0,230,1,1.1,0.9
36141,1,183.12,43.22,0,81.6819286524,1,1,0,138,1,1.1,0.9
36142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36144,1,0,0,0,10.8102790156,1,1,0,138,1,1.1,0.9
36145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36146,1,3.51,0.58,0,0,1,1,0,69,1,1.1,0.9
36147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36150,1,75.73,18.96,0,25.9627275436,1,1,0,138,1,1.1,0.9
36151,1,23.77,6.46,0,16.7436532663,1,1,0,230,1,1.1,0.9
36152,1,21.61,6.19,0,0,1,1,0,230,1,1.1,0.9
36153,1,28.21,7.47,0,18.9615432668,1,1,0,230,1,1.1,0.9
36154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36155,1,20.41,4.96,0,14.7831311783,1,1,0,138,1,1.1,0.9
36156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36157,1,85.52,23.86,0,32.3775155075,1,1,0,230,1,1.1,0.9
36158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36159,1,33.54,6.48,0,17.8569664769,1,1,0,138,1,1.1,0.9
36160,1,19,2.99,0,0,1,1,0,138,1,1.1,0.9
36161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36163,1,4.64,0.53,0,0,1,1,0,69,1,1.1,0.9
36164,1,62.66,16.58,0,39.5444535223,1,1,0,230,1,1.1,0.9
36165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36166,1,83,16.62,0,48.3533274033,1,1,0,138,1,1.1,0.9
36167,1,106.84,12.23,0,32.693746156,1,1,0,138,1,1.1,0.9
36168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36170,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36171,1,15.06,1.08,0,0,1,1,0,69,1,1.1,0.9
36172,1,38.45,11,0,14.4203102466,1,1,0,230,1,1.1,0.9
36173,1,6.89,0.69,0,0,1,1,0,69,1,1.1,0.9
36174,1,49.14,10.9,0,18.884523365,1,1,0,138,1,1.1,0.9
36175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36177,1,1.55,0.33,0,0,1,1,0,69,1,1.1,0.9
36179,1,1.76,0.15,0,0,1,1,0,69,1,1.1,0.9
36180,1,5.13,1.03,0,0,1,1,0,69,1,1.1,0.9
36181,1,2.28,0.38,0,0,1,1,0,69,1,1.1,0.9
36182,1,2.38,1.34,0,0,1,1,0,69,1,1.1,0.9
36183,1,6.77,1.02,0,0,1,1,0,69,1,1.1,0.9
36184,1,3.79,0.89,0,0,1,1,0,69,1,1.1,0.9
36185,1,2.52,0.38,0,0,1,1,0,69,1,1.1,0.9
36186,1,2.39,0.41,0,0,1,1,0,69,1,1.1,0.9
36187,1,13.3,1.43,0,0,1,1,0,138,1,1.1,0.9
36188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36190,1,232.82,73.58,0,62.5878406259,1,1,0,500,1,1.1,0.9
36191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36192,1,2.29,0.28,0,0,1,1,0,69,1,1.1,0.9
36193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36194,1,5.49,1.14,0,0,1,1,0,138,1,1.1,0.9
36195,1,3.45,0.64,0,0,1,1,0,69,1,1.1,0.9
36196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36198,1,2.53,0.49,0,0,1,1,0,69,1,1.1,0.9
36199,1,23.68,5.76,0,0,1,1,0,138,1,1.1,0.9
36200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36201,1,10.64,1.52,0,0,1,1,0,138,1,1.1,0.9
36202,1,9.38,1.68,0,0,1,1,0,138,1,1.1,0.9
36203,1,6.32,1.04,0,0,1,1,0,69,1,1.1,0.9
36204,1,8.99,0.77,0,0,1,1,0,69,1,1.1,0.9
36205,1,5.3,0.64,0,0,1,1,0,69,1,1.1,0.9
36206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36209,1,18.45,2.9,0,0,1,1,0,69,1,1.1,0.9
36210,1,9.13,0.78,0,0,1,1,0,69,1,1.1,0.9
36211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36213,1,3.52,0.63,0,0,1,1,0,69,1,1.1,0.9
36214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36216,1,3.68,0.74,0,0,1,1,0,69,1,1.1,0.9
36217,1,6.32,0.59,0,0,1,1,0,69,1,1.1,0.9
36218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36219,1,2.67,0.34,0,0,1,1,0,69,1,1.1,0.9
36220,1,2.03,0.42,0,0,1,1,0,69,1,1.1,0.9
36221,1,10.18,1.53,0,0,1,1,0,138,1,1.1,0.9
36222,1,42.19,9.68,0,0,1,1,0,230,1,1.1,0.9
36223,1,4.25,0.76,0,0,1,1,0,69,1,1.1,0.9
36224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36225,1,6.4,0.96,0,0,1,1,0,69,1,1.1,0.9
36226,1,1.5,0.31,0,0,1,1,0,69,1,1.1,0.9
36227,1,0.77,0.14,0,0,1,1,0,69,1,1.1,0.9
36228,1,4.81,0.58,0,0,1,1,0,69,1,1.1,0.9
36229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36230,1,1.26,0.29,0,0,1,1,0,69,1,1.1,0.9
36231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36232,1,5.75,0.49,0,0,1,1,0,69,1,1.1,0.9
36233,1,15,2.47,0,0,1,1,0,138,1,1.1,0.9
36234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36236,1,4.08,0.85,0,0,1,1,0,69,1,1.1,0.9
36237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36238,1,18.83,4.31,0,0,1,1,0,138,1,1.1,0.9
36239,1,296.12,40.24,0,59.6218389615,1,1,0,138,1,1.1,0.9
36241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36245,1,0,0,0,53.5747713745,1,1,0,345,1,1.1,0.9
36246,1,7.8,1.17,0,-15.2982485425,1,1,0,345,1,1.1,0.9
36247,1,1.51,0.35,0,0,1,1,0,69,1,1.1,0.9
36248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36251,1,21.43,3.68,0,0,1,1,0,230,1,1.1,0.9
36252,1,43.61,10.61,0,10.3071184539,1,1,0,230,1,1.1,0.9
36253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36254,1,252.62,44,0,0,1,1,0,500,1,1.1,0.9
36255,1,5.3,0.72,0,0,1,1,0,69,1,1.1,0.9
36256,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36259,1,33.72,6.87,0,0,1,1,0,138,1,1.1,0.9
36260,1,10.64,1.45,0,0,1,1,0,69,1,1.1,0.9
36261,1,21.29,2.89,0,0,1,1,0,138,1,1.1,0.9
36262,1,37.62,10.46,0,17.1797190787,1,1,0,500,1,1.1,0.9
36263,1,27.88,7.98,0,16.0643525976,1,1,0,230,1,1.1,0.9
36264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36265,1,35.36,9.36,0,12.0609139087,1,1,0,230,1,1.1,0.9
36266,1,60.14,9.46,0,0.577208546991,1,1,0,230,1,1.1,0.9
36267,1,37.4,4.28,0,90.7309266268,1,1,0,138,1,1.1,0.9
36268,1,32.73,9.13,0,-33.0761196117,1,1,0,230,1,1.1,0.9
36269,1,23.11,6.42,0,0,1,1,0,500,1,1.1,0.9
36270,1,19.82,5.51,0,0,1,1,0,500,1,1.1,0.9
36271,1,0,0,0,-87.7274293458,1,1,0,500,1,1.1,0.9
36272,1,10.93,1.17,0,0,1,1,0,69,1,1.1,0.9
36273,1,27.36,7.63,0,25.1617447968,1,1,0,138,1,1.1,0.9
36274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36275,1,36.78,8.95,0,99.2605588982,1,1,0,230,1,1.1,0.9
36276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36277,1,34.25,9.52,0,0,1,1,0,500,1,1.1,0.9
36278,1,27.36,6.46,0,23.368116848,1,1,0,230,1,1.1,0.9
36279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36280,1,37.89,13.41,0,0,1,1,0,230,1,1.1,0.9
36281,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36283,1,3.86,0.72,0,0,1,1,0,69,1,1.1,0.9
36285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36287,1,5.4,0.46,0,0,1,1,0,69,1,1.1,0.9
36288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36289,1,2.18,1.32,0,0,1,1,0,69,1,1.1,0.9
36291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36292,1,131.82,35.83,0,41.7614746809,1,1,0,230,1,1.1,0.9
36293,1,44.84,10.9,0,33.838552727,1,1,0,138,1,1.1,0.9
36294,1,49.99,13.23,0,3.12789834483,1,1,0,138,1,1.1,0.9
36295,1,54.69,10.17,0,47.340759657,1,1,0,138,1,1.1,0.9
36296,1,36.38,9.37,0,17.9539975319,1,1,0,138,1,1.1,0.9
36297,1,6.84,1.86,0,0,1,1,0,138,1,1.1,0.9
36298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36299,1,6.75,1.4,0,0,1,1,0,138,1,1.1,0.9
36300,1,169.54,47.13,0,-68.8486712122,1,1,0,500,1,1.1,0.9
36301,1,6.89,0.69,0,0,1,1,0,69,1,1.1,0.9
36302,1,3.83,0.77,0,0,1,1,0,69,1,1.1,0.9
36303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36304,1,5.73,1.31,0,0,1,1,0,138,1,1.1,0.9
36305,1,23.03,5.27,0,7.01484710995,1,1,0,138,1,1.1,0.9
36306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36308,1,2.78,0.38,0,0,1,1,0,69,1,1.1,0.9
36309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36310,1,5.48,0.78,0,0,1,1,0,69,1,1.1,0.9
36311,1,6.24,0.76,0,0,1,1,0,69,1,1.1,0.9
36312,1,6.86,1.47,0,0,1,1,0,69,1,1.1,0.9
36313,1,7.27,0.52,0,0,1,1,0,69,1,1.1,0.9
36314,1,9.35,0.74,0,0,1,1,0,69,1,1.1,0.9
36315,1,3.06,0.5,0,0,1,1,0,69,1,1.1,0.9
36316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36317,1,24.02,6.36,0,28.2768325133,1,1,0,230,1,1.1,0.9
36318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36319,1,5.3,1.36,0,0,1,1,0,230,1,1.1,0.9
36320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36321,1,4.73,0.74,0,0,1,1,0,69,1,1.1,0.9
36322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36323,1,6.68,1.39,0,0,1,1,0,69,1,1.1,0.9
36324,1,11.98,1.37,0,0,1,1,0,69,1,1.1,0.9
36325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36326,1,8.16,0.58,0,0,1,1,0,69,1,1.1,0.9
36327,1,60.97,11.34,0,11.2287557504,1,1,0,138,1,1.1,0.9
36328,1,13.98,2.5,0,0,1,1,0,230,1,1.1,0.9
36329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36331,1,11.53,2.23,0,0,1,1,0,69,1,1.1,0.9
36332,1,25.04,3.76,0,0,1,1,0,138,1,1.1,0.9
36333,1,20.68,3.7,0,0,1,1,0,138,1,1.1,0.9
36334,1,29.67,4.67,0,9.54787362407,1,1,0,230,1,1.1,0.9
36335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36338,1,48.97,13.66,0,66.3436782294,1,1,0,138,1,1.1,0.9
36342,1,5.86,0.8,0,0,1,1,0,69,1,1.1,0.9
36343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36345,1,8.92,1.21,0,0,1,1,0,69,1,1.1,0.9
36347,1,15.09,3.13,0,0,1,1,0,69,1,1.1,0.9
36348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36349,1,3.37,0.53,0,0,1,1,0,69,1,1.1,0.9
36351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36352,1,3.23,1,0,0,1,1,0,138,1,1.1,0.9
36353,1,4.85,0.59,0,0,1,1,0,69,1,1.1,0.9
36355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36356,1,1.08,0.18,0,0,1,1,0,69,1,1.1,0.9
36357,1,5.21,1.19,0,-116.399873645,1,1,0,345,1,1.1,0.9
36358,1,8.11,1.91,0,0,1,1,0,138,1,1.1,0.9
36359,1,217.48,60.45,0,0,1,1,0,500,1,1.1,0.9
36360,1,39.33,10.93,0,0,1,1,0,500,1,1.1,0.9
36361,1,152.98,42.67,0,51.4617914968,1,1,0,230,1,1.1,0.9
36362,1,56.29,12.08,0,5.04503322245,1,1,0,230,1,1.1,0.9
36363,1,0,0,0,-55.3219230686,1,1,0,230,1,1.1,0.9
36364,1,3.52,0.76,0,0,1,1,0,69,1,1.1,0.9
36365,1,71.51,9.21,0,66.5693362215,1,1,0,138,1,1.1,0.9
36366,1,82.12,22.32,0,83.020969373,1,1,0,230,1,1.1,0.9
36367,1,58.27,10,0,47.4458949559,1,1,0,345,1,1.1,0.9
36368,1,26.34,9.4,0,0,1,1,0,138,1,1.1,0.9
36369,1,3.57,0.71,0,0,1,1,0,69,1,1.1,0.9
36370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36373,1,7.37,1.63,0,0,1,1,0,138,1,1.1,0.9
36374,1,7.51,1.45,0,0,1,1,0,138,1,1.1,0.9
36375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36378,1,94.97,25.81,0,48.3662826659,1,1,0,138,1,1.1,0.9
36379,1,22.37,5.44,0,17.6634771213,1,1,0,138,1,1.1,0.9
36380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36381,1,15.74,3.72,0,0,1,1,0,138,1,1.1,0.9
36382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36386,1,59.84,10.27,0,57.26703438,1,1,0,138,1,1.1,0.9
36387,1,6.21,0.84,0,0,1,1,0,69,1,1.1,0.9
36388,1,2.59,0.59,0,0,1,1,0,69,1,1.1,0.9
36389,1,10.12,1.52,0,0,1,1,0,69,1,1.1,0.9
36391,1,19.66,7.03,0,0,1,1,0,138,1,1.1,0.9
36392,1,7.47,1.33,0,0,1,1,0,69,1,1.1,0.9
36393,1,30.62,7.66,0,14.9425361771,1,1,0,138,1,1.1,0.9
36394,1,30.59,5.69,0,17.7421890673,1,1,0,138,1,1.1,0.9
36395,1,19.14,3.56,0,0,1,1,0,138,1,1.1,0.9
36396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36399,1,23.77,3.57,0,0,1,1,0,230,1,1.1,0.9
36400,1,8.33,1.13,0,0,1,1,0,138,1,1.1,0.9
36401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36402,1,0,0,0,-42.0933070126,1,1,0,500,1,1.1,0.9
36403,1,8.84,1.64,0,0,1,1,0,69,1,1.1,0.9
36404,1,11.31,3.24,0,0,1,1,0,138,1,1.1,0.9
36405,1,58.5,13.81,0,29.6659920851,1,1,0,138,1,1.1,0.9
36406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36411,1,13.62,2.83,0,0,1,1,0,69,1,1.1,0.9
36412,1,2.92,0.4,0,0,1,1,0,69,1,1.1,0.9
36413,1,3.63,0.73,0,0,1,1,0,69,1,1.1,0.9
36414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36415,1,4.03,0.69,0,0,1,1,0,69,1,1.1,0.9
36416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36417,1,27.99,6.61,0,34.1764622862,1,1,0,138,1,1.1,0.9
36418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36419,1,99.61,14.96,0,29.1125183474,1,1,0,138,1,1.1,0.9
36421,1,33.12,8.77,0,15.4642455594,1,1,0,138,1,1.1,0.9
36422,1,15.25,3.6,0,0,1,1,0,138,1,1.1,0.9
36423,1,19.17,2.09,0,0,1,1,0,230,1,1.1,0.9
36424,1,176.66,49.1,0,-45.0787245756,1,1,0,500,1,1.1,0.9
36425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36427,1,34.06,3.9,0,26.1570327685,1,1,0,138,1,1.1,0.9
36428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36429,1,39.93,7.71,0,22.3929780728,1,1,0,138,1,1.1,0.9
36430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36432,1,20.1,2.59,0,0,1,1,0,138,1,1.1,0.9
36433,1,59.84,9.42,0,18.0725529121,1,1,0,138,1,1.1,0.9
36434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36436,1,83.51,18.52,0,34.6444949776,1,1,0,138,1,1.1,0.9
36437,1,13.9,2.88,0,0,1,1,0,69,1,1.1,0.9
36438,1,20.62,1.94,0,0,1,1,0,138,1,1.1,0.9
36439,1,7.12,1.98,0,0,1,1,0,500,1,1.1,0.9
36440,1,9.3,3.33,0,0,1,1,0,345,1,1.1,0.9
36441,1,4.57,0.82,0,0,1,1,0,69,1,1.1,0.9
36442,1,9.62,1.51,0,0,1,1,0,69,1,1.1,0.9
36443,1,30,8.34,0,-64.7415705369,1,1,0,500,1,1.1,0.9
36444,1,13.44,2.88,0,-41.4185166088,1,1,0,345,1,1.1,0.9
36445,1,24.52,4.03,0,-37.0559746703,1,1,0,345,1,1.1,0.9
36446,1,18.06,4.91,0,5.49829044456,1,1,0,345,1,1.1,0.9
36447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36449,1,3.89,0.86,0,0,1,1,0,69,1,1.1,0.9
36450,1,49.23,9.86,0,26.146055185,1,1,0,230,1,1.1,0.9
36451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36452,1,0,0,0,13.8229056359,1,1,0,230,1,1.1,0.9
36453,1,112.91,31.38,0,0.897622319848,1,1,0,500,1,1.1,0.9
36454,1,17.52,4.87,0,0,1,1,0,500,1,1.1,0.9
36455,1,24.7,3.53,0,5.28188075055,1,1,0,230,1,1.1,0.9
36456,1,17.98,5,0,0,1,1,0,500,1,1.1,0.9
36457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36458,1,0,0,0,48.8075941582,1,1,0,230,1,1.1,0.9
36459,1,3.94,0.87,0,0,1,1,0,230,1,1.1,0.9
36460,1,16.3,3.03,0,38.7590980019,1,1,0,230,1,1.1,0.9
36461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36462,1,11.02,0.79,0,0,1,1,0,69,1,1.1,0.9
36463,1,1.34,0.31,0,0,1,1,0,69,1,1.1,0.9
36464,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36465,1,34.31,6.13,0,26.5600429805,1,1,0,138,1,1.1,0.9
36466,1,2.56,0.24,0,0,1,1,0,69,1,1.1,0.9
36467,1,21.64,6.55,0,0,1,1,0,230,1,1.1,0.9
36469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36470,1,17.87,4.97,0,0,1,1,0,500,1,1.1,0.9
36471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36474,1,3.31,0.43,0,0,1,1,0,69,1,1.1,0.9
36475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36477,1,0,0,0,3.56973201268,1,1,0,500,1,1.1,0.9
36478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
