bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
36480,1,43.3,10.22,0,14.2968866833,1,1,0,230,1,1.1,0.9
36481,1,19.31,3.87,0,0,1,1,0,230,1,1.1,0.9
36482,1,13.9,4.97,0,0,1,1,0,230,1,1.1,0.9
36483,1,47.21,13.12,0,0,1,1,0,500,1,1.1,0.9
36484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36485,1,0.03,0.2,0,0,1,1,0,69,1,1.1,0.9
36486,1,58.82,13.24,0,13.2185336943,1,1,0,138,1,1.1,0.9
36487,1,187.2,40.17,0,93.5607216424,1,1,0,138,1,1.1,0.9
36488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36491,1,13.99,1.08,0,0,1,1,0,69,1,1.1,0.9
36492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36494,1,24.3,5.04,0,45.4306279797,1,1,0,230,1,1.1,0.9
36495,1,15.88,3.07,0,-51.9812025901,1,1,0,230,1,1.1,0.9
36496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36497,1,3.22,0.39,0,0,1,1,0,69,1,1.1,0.9
36499,1,4.15,0.77,0,0,1,1,0,69,1,1.1,0.9
36500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36502,1,25.64,4.4,0,36.2324931156,1,1,0,138,1,1.1,0.9
36503,1,98.51,23.25,0,35.0044932853,1,1,0,230,1,1.1,0.9
36504,1,49.67,8.53,0,0,1,1,0,230,1,1.1,0.9
36505,1,33.89,8.48,0,50.2475250395,1,1,0,230,1,1.1,0.9
36506,1,21.32,4.73,0,0,1,1,0,69,1,1.1,0.9
36508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36509,1,6.36,0.5,0,0,1,1,0,69,1,1.1,0.9
36510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36513,1,14.18,3.55,0,0,1,1,0,138,1,1.1,0.9
36514,1,83.17,17.85,0,12.8438624274,1,1,0,230,1,1.1,0.9
36515,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36516,1,53.11,12.54,0,6.67328874179,1,1,0,230,1,1.1,0.9
36517,1,21.18,5.89,0,-85.0362280373,1,1,0,500,1,1.1,0.9
36518,1,4.49,0.58,0,0,1,1,0,69,1,1.1,0.9
36519,1,0,0,0,-53.6502608375,1,1,0,345,1,1.1,0.9
36521,1,48.04,11.68,0,11.2744572177,1,1,0,230,1,1.1,0.9
36522,1,3.19,0.39,0,9.24660071861,1,1,0,69,1,1.1,0.9
36523,1,42.42,8.49,0,9.89593970024,1,1,0,138,1,1.1,0.9
36524,1,59.89,14.57,0,-2.20375601711,1,1,0,230,1,1.1,0.9
36525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36527,1,2.68,0.29,0,0,1,1,0,69,1,1.1,0.9
36528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36529,1,43.55,5.92,0,17.0526598422,1,1,0,138,1,1.1,0.9
36530,1,111.83,12.8,0,31.5546257272,1,1,0,138,1,1.1,0.9
36531,1,10.43,2.9,0,-81.237959039,1,1,0,500,1,1.1,0.9
36534,1,3.7,0.87,0,0,1,1,0,69,1,1.1,0.9
36535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36537,1,27.4,4.51,0,50.7149851923,1,1,0,69,1,1.1,0.9
36538,1,33.72,3.38,0,0,1,1,0,69,1,1.1,0.9
36539,1,39.58,7.36,0,41.4080834969,1,1,0,230,1,1.1,0.9
36540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36541,1,36.9,10.03,0,-15.9180379937,1,1,0,230,1,1.1,0.9
36542,1,72.34,16.56,0,55.7508936834,1,1,0,230,1,1.1,0.9
36543,1,17.55,4.14,0,0,1,1,0,230,1,1.1,0.9
36544,1,2.67,0.19,0,0,1,1,0,69,1,1.1,0.9
36546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36547,1,4.31,0.89,0,0,1,1,0,69,1,1.1,0.9
36548,1,3.83,0.33,0,0,1,1,0,69,1,1.1,0.9
36549,1,0,0,0,44.3079490318,1,1,0,230,1,1.1,0.9
36550,1,2.63,0.62,0,0,1,1,0,69,1,1.1,0.9
36551,1,17.52,1.58,0,0,1,1,0,138,1,1.1,0.9
36552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36553,1,4.31,0.86,0,0,1,1,0,69,1,1.1,0.9
36554,1,5.8,0.41,0,0,1,1,0,69,1,1.1,0.9
36555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36559,1,22.03,4.25,0,52.3066053611,1,1,0,230,1,1.1,0.9
36560,1,14.13,1.42,0,0,1,1,0,69,1,1.1,0.9
36561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36562,1,10.5,1.65,0,0,1,1,0,69,1,1.1,0.9
36563,1,0,0,0,-97.9627747663,1,1,0,345,1,1.1,0.9
36564,1,7.59,1.41,0,0,1,1,0,69,1,1.1,0.9
36565,1,18.12,3.24,0,0,1,1,0,138,1,1.1,0.9
36566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36568,1,3.69,0.37,0,0,1,1,0,69,1,1.1,0.9
36569,1,68.51,10.29,0,29.1231841877,1,1,0,138,1,1.1,0.9
36570,1,38.42,7.14,0,52.3368169794,1,1,0,138,1,1.1,0.9
36571,1,43.61,7.8,0,-5.27295925747,1,1,0,138,1,1.1,0.9
36572,1,35.96,9,0,4.74690660145,1,1,0,138,1,1.1,0.9
36573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36574,1,14.06,2.52,0,0,1,1,0,138,1,1.1,0.9
36575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36576,1,19.25,4.13,0,0,1,1,0,138,1,1.1,0.9
36577,1,18.01,4.51,0,0,1,1,0,138,1,1.1,0.9
36578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36583,1,6.12,1.7,0,-134.206247828,1,1,0,500,1,1.1,0.9
36584,1,46.82,12.39,0,31.8752281864,1,1,0,230,1,1.1,0.9
36585,1,15.28,1.75,0,0,1,1,0,138,1,1.1,0.9
36586,1,8.53,1.1,0,0,1,1,0,138,1,1.1,0.9
36587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36588,1,38.34,8.77,0,44.4274591139,1,1,0,138,1,1.1,0.9
36589,1,22.97,6.39,0,-39.295808087,1,1,0,500,1,1.1,0.9
36590,1,325.33,90.43,0,43.3318354987,1,1,0,500,1,1.1,0.9
36591,1,8.71,0.93,0,0,1,1,0,138,1,1.1,0.9
36592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36593,1,8.79,5.54,0,0,1,1,0,69,1,1.1,0.9
36594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36600,1,21.95,2.98,0,0,1,1,0,138,1,1.1,0.9
36601,1,0,0,0,21.8461832245,1,1,0,230,1,1.1,0.9
36602,1,3.19,0.64,0,0,1,1,0,69,1,1.1,0.9
36603,1,3.2,0.59,0,0,1,1,0,69,1,1.1,0.9
36604,1,5.2,0.56,0,0,1,1,0,69,1,1.1,0.9
36605,1,4.89,1.05,0,0,1,1,0,69,1,1.1,0.9
36606,1,20.92,2.39,0,0,1,1,0,69,1,1.1,0.9
36607,1,13.99,2.9,0,0,1,1,0,69,1,1.1,0.9
36608,1,5.17,1.22,0,0,1,1,0,69,1,1.1,0.9
36609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36610,1,5.44,1.13,0,0,1,1,0,69,1,1.1,0.9
36611,1,15.53,5.55,0,0,1,1,0,138,1,1.1,0.9
36612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36614,1,2.45,0.44,0,0,1,1,0,69,1,1.1,0.9
36616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36618,1,18.23,3,0,14.1646501264,1,1,0,69,1,1.1,0.9
36619,1,11.6,2.74,0,0,1,1,0,138,1,1.1,0.9
36620,1,4.89,0.73,0,0,1,1,0,69,1,1.1,0.9
36623,1,0,0,0,-48.6382231899,1,1,0,765,1,1.1,0.9
36625,1,15.14,2.06,0,0,1,1,0,69,1,1.1,0.9
36626,1,7.42,0.96,0,0,1,1,0,69,1,1.1,0.9
36627,1,0,0,0,-160.055488218,1,1,0,500,1,1.1,0.9
36628,1,0,0,0,8.34213797187,1,1,0,138,1,1.1,0.9
36629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36630,1,0,0,0,32.4381117381,1,1,0,230,1,1.1,0.9
36631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36632,1,6.93,1.04,0,0,1,1,0,69,1,1.1,0.9
36633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36634,1,3.3,0.68,0,0,1,1,0,69,1,1.1,0.9
36635,1,0,0,0,27.1731388449,1,1,0,138,1,1.1,0.9
36636,1,11.03,1.26,0,0,1,1,0,69,1,1.1,0.9
36637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36638,1,11.16,2.55,0,0,1,1,0,69,1,1.1,0.9
36639,1,4.21,0.39,0,0,1,1,0,69,1,1.1,0.9
36640,1,2.89,0.37,0,0,1,1,0,69,1,1.1,0.9
36641,1,11.65,0.92,0,0,1,1,0,69,1,1.1,0.9
36642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36644,1,5.76,0.62,0,0,1,1,0,69,1,1.1,0.9
36645,1,7.07,1.57,0,0,1,1,0,69,1,1.1,0.9
36646,1,81.41,18.05,0,-5.15788920562,1,1,0,138,1,1.1,0.9
36647,1,142.8,33.71,0,-16.7474770544,1,1,0,345,1,1.1,0.9
36648,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36649,1,10.61,1.97,0,0,1,1,0,69,1,1.1,0.9
36650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36652,1,9.44,1.08,0,0,1,1,0,69,1,1.1,0.9
36653,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36654,1,52.6,12.41,0,50.4960327607,1,1,0,138,1,1.1,0.9
36655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36656,1,9.42,1.69,0,0,1,1,0,69,1,1.1,0.9
36657,1,113.45,29.21,0,56.4669555827,1,1,0,138,1,1.1,0.9
36658,1,0,0,0,-14.9106221643,1,1,0,138,1,1.1,0.9
36659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36662,1,5.38,1.04,0,0,1,1,0,69,1,1.1,0.9
36663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36664,1,13.02,2.42,0,0,1,1,0,69,1,1.1,0.9
36665,1,49.53,10.98,0,34.7503590369,1,1,0,69,1,1.1,0.9
36666,1,7.17,0.56,0,0,1,1,0,69,1,1.1,0.9
36667,1,77.38,18.27,0,2.2385011206,1,1,0,138,1,1.1,0.9
36668,1,0,0,0,26.8152586544,1,1,0,138,1,1.1,0.9
36669,1,56.34,10.48,0,2.61606663157,1,1,0,138,1,1.1,0.9
36670,1,25.57,3.11,0,13.267287854,1,1,0,138,1,1.1,0.9
36672,1,9.3,2.06,0,0,1,1,0,69,1,1.1,0.9
36673,1,5.61,0.84,0,0,1,1,0,69,1,1.1,0.9
36674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36675,1,7.35,1.63,0,0,1,1,0,69,1,1.1,0.9
36677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36678,1,7.86,1.01,0,0,1,1,0,69,1,1.1,0.9
36679,1,6.33,0.77,0,0,1,1,0,69,1,1.1,0.9
36680,1,6.91,1.48,0,0,1,1,0,69,1,1.1,0.9
36681,1,11.52,2.23,0,0,1,1,0,69,1,1.1,0.9
36682,1,12.15,2.61,0,0,1,1,0,69,1,1.1,0.9
36683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36684,1,140.04,29.05,0,-41.091069797,1,1,0,230,1,1.1,0.9
36685,1,0,0,0,-270.779546477,1,1,0,765,1,1.1,0.9
36686,1,41.56,5.05,0,81.6941420686,1,1,0,138,1,1.1,0.9
36687,1,0,0,0,-68.1143551886,1,1,0,230,1,1.1,0.9
36688,1,16.61,3.33,0,0,1,1,0,69,1,1.1,0.9
36689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36690,1,12.69,1.36,0,0,1,1,0,69,1,1.1,0.9
36691,1,0,0,0,-199.997613351,1,1,0,765,1,1.1,0.9
36692,1,7.23,1.03,0,0,1,1,0,69,1,1.1,0.9
36693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36694,1,29.97,8.33,0,-119.867641338,1,1,0,500,1,1.1,0.9
36695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36696,1,34.97,6.5,0,12.3840737852,1,1,0,138,1,1.1,0.9
36697,1,2.67,0.48,0,0,1,1,0,69,1,1.1,0.9
36698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36701,1,8.47,2.36,0,0,1,1,0,138,1,1.1,0.9
36702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36706,1,6.88,8.95,0,0,1,1,0,69,1,1.1,0.9
36707,1,3.01,0.67,0,0,1,1,0,69,1,1.1,0.9
36708,1,5.24,0.64,0,0,1,1,0,69,1,1.1,0.9
36709,1,7.91,1.07,0,0,1,1,0,69,1,1.1,0.9
36710,1,7.07,0.56,0,0,1,1,0,69,1,1.1,0.9
36711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36713,1,9.56,1.92,0,0,1,1,0,69,1,1.1,0.9
36714,1,6.71,1.39,0,0,1,1,0,69,1,1.1,0.9
36715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36717,1,9.42,1.69,0,0,1,1,0,69,1,1.1,0.9
36718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36719,1,4.39,0.34,0,0,1,1,0,69,1,1.1,0.9
36720,1,18.43,1.45,0,0,1,1,0,69,1,1.1,0.9
36721,1,10.85,1.78,0,0,1,1,0,69,1,1.1,0.9
36722,1,0,0,0,177.314837595,1,1,0,345,1,1.1,0.9
36725,1,25.49,5.1,0,27.744905157,1,1,0,69,1,1.1,0.9
36726,1,15.14,3.57,0,0,1,1,0,69,1,1.1,0.9
36728,1,19.36,2.22,0,0,1,1,0,138,1,1.1,0.9
36729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36732,1,2.71,0.62,0,0,1,1,0,69,1,1.1,0.9
36733,1,4.31,0.43,0,0,1,1,0,69,1,1.1,0.9
36734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36737,1,42.61,11.58,0,-32.3191679725,1,1,0,345,1,1.1,0.9
36738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36739,1,46.44,9.63,0,0,1,1,0,345,1,1.1,0.9
36740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36742,1,11.72,2.35,0,0,1,1,0,69,1,1.1,0.9
36743,1,5.01,0.57,0,0,1,1,0,69,1,1.1,0.9
36744,1,5.56,0.6,0,0,1,1,0,69,1,1.1,0.9
36745,1,3.22,0.48,0,0,1,1,0,69,1,1.1,0.9
36746,1,20.16,3.75,0,0,1,1,0,138,1,1.1,0.9
36747,1,33.2,4.04,0,117.07934153,1,1,0,138,1,1.1,0.9
36748,1,29.83,5.76,0,-88.1199132606,1,1,0,138,1,1.1,0.9
36749,1,7.34,0.79,0,0,1,1,0,69,1,1.1,0.9
36750,1,2.15,0.31,0,0,1,1,0,69,1,1.1,0.9
36753,1,8.46,1.33,0,0,1,1,0,69,1,1.1,0.9
36754,1,52.68,14.32,0,63.6672063601,1,1,0,138,1,1.1,0.9
36755,1,36.04,6.7,0,-8.95725368122,1,1,0,138,1,1.1,0.9
36756,1,57.25,15.56,0,9.28154807266,1,1,0,138,1,1.1,0.9
36757,1,4.31,0.55,0,0,1,1,0,69,1,1.1,0.9
36758,1,7.98,0.8,0,0,1,1,0,69,1,1.1,0.9
36759,1,3.66,0.47,0,0,1,1,0,69,1,1.1,0.9
36760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36768,1,12.81,1.01,0,0,1,1,0,69,1,1.1,0.9
36769,1,0,0,0,-29.3707249807,1,1,0,500,1,1.1,0.9
36770,1,2.73,0.35,0,0,1,1,0,69,1,1.1,0.9
36771,1,15.99,4,0,0,1,1,0,138,1,1.1,0.9
36772,1,6.05,0.74,0,0,1,1,0,69,1,1.1,0.9
36773,1,20.05,3.15,0,20.0394237636,1,1,0,69,1,1.1,0.9
36774,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36775,1,6.65,1.38,0,0,1,1,0,69,1,1.1,0.9
36776,1,5.69,0.79,0,0,1,1,0,69,1,1.1,0.9
36777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36779,1,4.4,0.82,0,0,1,1,0,69,1,1.1,0.9
36780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36781,1,80.42,14.38,0,66.7210831391,1,1,0,230,1,1.1,0.9
36782,1,32.3,7.85,0,27.636407512,1,1,0,345,1,1.1,0.9
36783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36784,1,16.36,3.28,0,0,1,1,0,69,1,1.1,0.9
36785,1,18.09,1.55,0,0,1,1,0,69,1,1.1,0.9
36787,1,7.37,0.53,0,0,1,1,0,69,1,1.1,0.9
36788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36789,1,8.44,1.03,0,0,1,1,0,69,1,1.1,0.9
36790,1,333.24,85.81,0,195.843105809,1,1,0,345,1,1.1,0.9
36791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36792,1,9.56,1.44,0,0,1,1,0,69,1,1.1,0.9
36793,1,7.33,0.52,0,0,1,1,0,69,1,1.1,0.9
36794,1,11.55,1.24,0,0,1,1,0,69,1,1.1,0.9
36795,1,15.64,3.13,0,0,1,1,0,69,1,1.1,0.9
36796,1,12.07,1.12,0,0,1,1,0,69,1,1.1,0.9
36797,1,3.3,0.43,0,0,1,1,0,69,1,1.1,0.9
36798,1,8.18,1.7,0,0,1,1,0,69,1,1.1,0.9
36799,1,4.35,0.78,0,0,1,1,0,69,1,1.1,0.9
36800,1,190.04,35.34,0,87.61233224,1,1,0,138,1,1.1,0.9
36801,1,14.32,3.38,0,0,1,1,0,69,1,1.1,0.9
36802,1,10.32,1.25,0,0,1,1,0,69,1,1.1,0.9
36803,1,8.11,1.68,0,0,1,1,0,69,1,1.1,0.9
36804,1,0,0,0,-82.4703737579,1,1,0,500,1,1.1,0.9
36805,1,5.86,1.09,0,0,1,1,0,69,1,1.1,0.9
36806,1,0.29,0.03,0,0,1,1,0,69,1,1.1,0.9
36808,1,5.9,0.68,0,0,1,1,0,69,1,1.1,0.9
36809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36810,1,26.54,9.49,0,104.439377269,1,1,0,138,1,1.1,0.9
36811,1,0,0,0,-4.20801011037,1,1,0,345,1,1.1,0.9
36812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36813,1,4.68,1.04,0,0,1,1,0,69,1,1.1,0.9
36815,1,4.68,0.37,0,0,1,1,0,69,1,1.1,0.9
36816,1,86.23,22.82,0,38.0571377381,1,1,0,138,1,1.1,0.9
36817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36818,1,12.22,2.8,0,0,1,1,0,69,1,1.1,0.9
36819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36820,1,5.51,1.14,0,0,1,1,0,69,1,1.1,0.9
36821,1,7.02,0.5,0,0,1,1,0,69,1,1.1,0.9
36822,1,2.31,0.23,0,0,1,1,0,69,1,1.1,0.9
36823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36824,1,15.11,1.51,0,0,1,1,0,69,1,1.1,0.9
36825,1,9.1,0.85,0,0,1,1,0,69,1,1.1,0.9
36826,1,5.83,0.71,0,0,1,1,0,69,1,1.1,0.9
36827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36828,1,2.19,0.45,0,0,1,1,0,69,1,1.1,0.9
36829,1,9.3,1.06,0,0,1,1,0,138,1,1.1,0.9
36830,1,6.84,1.32,0,0,1,1,0,69,1,1.1,0.9
36831,1,12.16,1.48,0,0,1,1,0,69,1,1.1,0.9
36832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36833,1,0,0,0,-199.970646785,1,1,0,500,1,1.1,0.9
36834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36835,1,0,0,0,167.945204932,1,1,0,500,1,1.1,0.9
36836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36838,1,13.45,3.17,0,11.6623296782,1,1,0,69,1,1.1,0.9
36839,1,12.62,3.45,0,0,1,1,0,69,1,1.1,0.9
36842,1,12.19,1.05,0,0,1,1,0,69,1,1.1,0.9
36843,1,5.2,1.08,0,17.7084053875,1,1,0,69,1,1.1,0.9
36844,1,0,0,0,1.55908606098,1,1,0,138,1,1.1,0.9
36845,1,116.57,27.52,0,61.8288078133,1,1,0,138,1,1.1,0.9
36846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36847,1,8.86,0.95,0,0,1,1,0,69,1,1.1,0.9
36848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36850,1,7.68,1.43,0,0,1,1,0,69,1,1.1,0.9
36851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36853,1,14.23,2.65,0,0,1,1,0,69,1,1.1,0.9
36854,1,67.01,11.5,0,50.0286555921,1,1,0,138,1,1.1,0.9
36855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36856,1,2.77,0.49,0,0,1,1,0,69,1,1.1,0.9
36857,1,12.74,1.64,0,0,1,1,0,69,1,1.1,0.9
36858,1,1.15,0.19,0,0,1,1,0,69,1,1.1,0.9
36859,1,10.97,1.26,0,0,1,1,0,69,1,1.1,0.9
36860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36861,1,5.4,1.08,0,0,1,1,0,69,1,1.1,0.9
36862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36866,1,4.39,0.94,0,0,1,1,0,69,1,1.1,0.9
36867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36868,1,5.68,1.34,0,0,1,1,0,69,1,1.1,0.9
36869,1,11.18,1.92,0,0,1,1,0,69,1,1.1,0.9
36870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36872,1,6.17,1.06,0,0,1,1,0,69,1,1.1,0.9
36873,1,9.1,1.11,0,0,1,1,0,69,1,1.1,0.9
36874,1,0,0,0,51.5972515537,1,1,0,230,1,1.1,0.9
36875,1,14.53,1.56,0,0,1,1,0,69,1,1.1,0.9
36876,1,0,0,0,123.608693342,1,1,0,230,1,1.1,0.9
36877,1,10.07,1.94,0,0,1,1,0,69,1,1.1,0.9
36878,1,0,0,0,37.7668589595,1,1,0,230,1,1.1,0.9
36879,1,6.71,0.62,0,0,1,1,0,69,1,1.1,0.9
36880,1,17.24,2.47,0,0,1,1,0,69,1,1.1,0.9
36881,1,10.46,1.57,0,0,1,1,0,69,1,1.1,0.9
36882,1,5.59,1.12,0,0,1,1,0,69,1,1.1,0.9
36883,1,6.18,0.97,0,0,1,1,0,69,1,1.1,0.9
36884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36887,1,2.99,0.47,0,0,1,1,0,69,1,1.1,0.9
36888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36892,1,19.91,2.71,0,0,1,1,0,69,1,1.1,0.9
36893,1,9.9,1.77,0,0,1,1,0,69,1,1.1,0.9
36894,1,9.7,1.18,0,0,1,1,0,69,1,1.1,0.9
36895,1,12.51,2.77,0,0,1,1,0,69,1,1.1,0.9
36897,1,15.49,2.33,0,0,1,1,0,69,1,1.1,0.9
36899,1,5.3,1.14,0,0,1,1,0,69,1,1.1,0.9
36900,1,3.2,0.43,0,0,1,1,0,69,1,1.1,0.9
36901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36903,1,21.49,8.63,0,-66.1134175296,1,1,0,138,1,1.1,0.9
36904,1,0,0,0,30.4212443059,1,1,0,345,1,1.1,0.9
36905,1,0,0,0,141.902677585,1,1,0,138,1,1.1,0.9
36906,1,11.16,1.28,0,0,1,1,0,69,1,1.1,0.9
36907,1,5.62,0.52,0,0,1,1,0,69,1,1.1,0.9
36908,1,7.44,1.38,0,0,1,1,0,69,1,1.1,0.9
36909,1,3.8,0.84,0,0,1,1,0,69,1,1.1,0.9
36910,1,5.8,1.25,0,0,1,1,0,69,1,1.1,0.9
36911,1,8,0.8,0,0,1,1,0,69,1,1.1,0.9
36913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36918,1,9.93,1.85,0,0,1,1,0,69,1,1.1,0.9
36919,1,6.92,0.79,0,0,1,1,0,69,1,1.1,0.9
36920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36923,1,0,0,0,28.5350959232,1,1,0,138,1,1.1,0.9
36924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36925,1,0,0,0,14.9836164345,1,1,0,138,1,1.1,0.9
36927,1,4.49,0.32,0,0,1,1,0,69,1,1.1,0.9
36930,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36931,1,33.92,7.03,0,0,1,1,0,345,1,1.1,0.9
36932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36933,1,2.89,0.41,0,0,1,1,0,69,1,1.1,0.9
36934,1,1.72,0.17,0,0,1,1,0,69,1,1.1,0.9
36935,1,8,1.49,0,0,1,1,0,69,1,1.1,0.9
36936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36937,1,8.67,1.43,0,0,1,1,0,69,1,1.1,0.9
36938,1,0,0,0,83.5609902548,1,1,0,138,1,1.1,0.9
36939,1,51.02,4.29,0,0,1,1,0,138,1,1.1,0.9
36940,1,31.33,8.71,0,71.4521502339,1,1,0,500,1,1.1,0.9
36941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36942,1,10.11,2.31,0,0,1,1,0,69,1,1.1,0.9
36943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36944,1,13.11,1.03,0,0,1,1,0,69,1,1.1,0.9
36945,1,6.84,1.27,0,0,1,1,0,69,1,1.1,0.9
36946,1,7.28,1.67,0,0,1,1,0,69,1,1.1,0.9
36947,1,0,0,0,24.1360555186,1,1,0,230,1,1.1,0.9
36948,1,10.85,0.93,0,0,1,1,0,69,1,1.1,0.9
36949,1,4.31,1.02,0,0,1,1,0,69,1,1.1,0.9
36950,1,27.74,4.17,0,0,1,1,0,138,1,1.1,0.9
36951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36952,1,5.75,0.41,0,0,1,1,0,69,1,1.1,0.9
36953,1,86.32,14.82,0,42.1147988569,1,1,0,345,1,1.1,0.9
36954,1,29.23,7.74,0,26.5875303309,1,1,0,345,1,1.1,0.9
36955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36963,1,69.99,16.02,0,40.4511843636,1,1,0,138,1,1.1,0.9
36964,1,4.33,0.43,0,0,1,1,0,69,1,1.1,0.9
36965,1,0,0,0,-29.8809338586,1,1,0,500,1,1.1,0.9
36966,1,183.94,50,0,34.0841838902,1,1,0,138,1,1.1,0.9
36967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36974,1,185.05,22,0,-162.542518395,1,1,0,765,1,1.1,0.9
36975,1,53.14,13.3,0,32.4267532599,1,1,0,138,1,1.1,0.9
36976,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36977,1,8.19,1.52,0,0,1,1,0,69,1,1.1,0.9
36978,1,9.97,1,0,0,1,1,0,69,1,1.1,0.9
36979,1,5.06,0.69,0,0,1,1,0,69,1,1.1,0.9
36980,1,16.04,2.75,0,0,1,1,0,69,1,1.1,0.9
36981,1,21.07,3.16,0,0,1,1,0,69,1,1.1,0.9
36982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36984,1,15.29,2.3,0,23.4782815309,1,1,0,69,1,1.1,0.9
36985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36987,1,7,1.5,0,0,1,1,0,69,1,1.1,0.9
36988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36989,1,3.62,0.39,0,0,1,1,0,69,1,1.1,0.9
36990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36991,1,33.62,12.03,0,0,1,1,0,230,1,1.1,0.9
36992,1,16.27,1.75,0,0,1,1,0,138,1,1.1,0.9
36993,1,5.98,0.81,0,0,1,1,0,69,1,1.1,0.9
36994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36997,1,11.41,2.61,0,0,1,1,0,69,1,1.1,0.9
36998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36999,1,4.82,0.72,0,0,1,1,0,69,1,1.1,0.9
37000,1,5.58,0.6,0,0,1,1,0,69,1,1.1,0.9
37001,1,17.28,2.23,0,0,1,1,0,69,1,1.1,0.9
37002,1,5.13,0.62,0,0,1,1,0,69,1,1.1,0.9
37003,1,2.8,0.4,0,0,1,1,0,69,1,1.1,0.9
37004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37005,1,6.18,0.66,0,0,1,1,0,69,1,1.1,0.9
37006,1,9.27,1.92,0,0,1,1,0,69,1,1.1,0.9
37007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37008,1,0,0,0,66.8300145574,1,1,0,230,1,1.1,0.9
37009,1,12.75,3.01,0,0,1,1,0,69,1,1.1,0.9
37010,1,9.16,1.31,0,0,1,1,0,69,1,1.1,0.9
37011,1,10.15,0.8,0,0,1,1,0,69,1,1.1,0.9
37012,1,13.63,1.36,0,0,1,1,0,69,1,1.1,0.9
37013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37014,1,0,0,0,5.87830678975,1,1,0,230,1,1.1,0.9
37015,1,4.42,1.77,0,0,1,1,0,69,1,1.1,0.9
37016,1,1.73,0.22,0,0,1,1,0,69,1,1.1,0.9
37017,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37019,1,6.18,0.84,0,0,1,1,0,69,1,1.1,0.9
37020,1,0,0,0,-51.5262872046,1,1,0,500,1,1.1,0.9
37021,1,20.08,4.38,0,0,1,1,0,345,1,1.1,0.9
37022,1,22.94,6.56,0,33.3868618493,1,1,0,345,1,1.1,0.9
37023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37024,1,7.21,1.29,0,0,1,1,0,69,1,1.1,0.9
37025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37026,1,24.79,4.08,0,-41.8556625556,1,1,0,230,1,1.1,0.9
37027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37028,1,0,0,0,-2.28331451005,1,1,0,230,1,1.1,0.9
37029,1,8.54,1.28,0,0,1,1,0,69,1,1.1,0.9
37030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37031,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37032,1,11.11,1.75,0,0,1,1,0,69,1,1.1,0.9
37033,1,10.3,1.47,0,0,1,1,0,69,1,1.1,0.9
37035,1,28.44,2.44,0,0,1,1,0,69,1,1.1,0.9
37036,1,0,0,0,30.3947966899,1,1,0,138,1,1.1,0.9
37038,1,3.36,0.5,0,0,1,1,0,69,1,1.1,0.9
37039,1,8.02,0.75,0,0,1,1,0,69,1,1.1,0.9
37040,1,8.04,0.92,0,0,1,1,0,69,1,1.1,0.9
37041,1,2.01,0.22,0,0,1,1,0,69,1,1.1,0.9
37042,1,3.9,0.34,0,0,1,1,0,69,1,1.1,0.9
37043,1,7.41,1.01,0,0,1,1,0,69,1,1.1,0.9
37044,1,13.97,3.1,0,0,1,1,0,69,1,1.1,0.9
37045,1,4.74,0.95,0,0,1,1,0,69,1,1.1,0.9
37046,1,16.11,3.23,0,0,1,1,0,69,1,1.1,0.9
37047,1,9.79,1.75,0,0,1,1,0,69,1,1.1,0.9
37048,1,7.4,0.58,0,0,1,1,0,69,1,1.1,0.9
37049,1,4.68,0.84,0,0,1,1,0,69,1,1.1,0.9
37050,1,5.33,0.49,0,0,1,1,0,69,1,1.1,0.9
37051,1,21.47,3.69,0,0,1,1,0,69,1,1.1,0.9
37052,1,6.53,1.4,0,0,1,1,0,69,1,1.1,0.9
37053,1,35.47,7.87,0,36.5539338093,1,1,0,69,1,1.1,0.9
37054,1,2.88,0.52,0,0,1,1,0,69,1,1.1,0.9
37055,1,4.92,0.99,0,0,1,1,0,69,1,1.1,0.9
37056,1,12.14,2.69,0,0,1,1,0,69,1,1.1,0.9
37057,1,48.04,10.31,0,45.1590242109,1,1,0,69,1,1.1,0.9
37058,1,5.75,1.03,0,0,1,1,0,69,1,1.1,0.9
37059,1,7.07,1.16,0,0,1,1,0,69,1,1.1,0.9
37060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37061,1,5.52,1.3,0,0,1,1,0,69,1,1.1,0.9
37062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37065,1,0,0,0,29.615209861,1,1,0,138,1,1.1,0.9
37068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37069,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37071,1,0,0,0,-26.5575607651,1,1,0,500,1,1.1,0.9
37072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37077,1,0,0,0,73.4646343221,1,1,0,138,1,1.1,0.9
37078,1,274.76,44.75,0,0,1,1,0,138,1,1.1,0.9
37079,1,0,0,0,87.1490628765,1,1,0,138,1,1.1,0.9
37080,1,10.04,1.36,0,0,1,1,0,69,1,1.1,0.9
37081,1,11.63,1.83,0,0,1,1,0,69,1,1.1,0.9
37082,1,25.31,3.26,0,0,1,1,0,69,1,1.1,0.9
37084,1,8.18,0.88,0,0,1,1,0,69,1,1.1,0.9
37085,1,5.61,0.76,0,0,1,1,0,69,1,1.1,0.9
37086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37094,1,21.19,3.49,0,27.6990269038,1,1,0,69,1,1.1,0.9
37095,1,4.59,1.02,0,0,1,1,0,69,1,1.1,0.9
37097,1,7.2,1.03,0,0,1,1,0,69,1,1.1,0.9
37098,1,15.09,1.83,0,0,1,1,0,69,1,1.1,0.9
37100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37101,1,14.82,7.24,0,0,1,1,0,69,1,1.1,0.9
37102,1,10.09,1.01,0,0,1,1,0,69,1,1.1,0.9
37103,1,5.75,0.53,0,0,1,1,0,69,1,1.1,0.9
37104,1,5.75,0.95,0,0,1,1,0,69,1,1.1,0.9
37105,1,11.24,2.65,0,0,1,1,0,69,1,1.1,0.9
37107,1,6.53,1.21,0,0,1,1,0,69,1,1.1,0.9
37108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37109,1,0,0,0,-198.586373474,1,1,0,765,1,1.1,0.9
37110,1,31.78,3.86,0,25.6401082576,1,1,0,69,1,1.1,0.9
37111,1,22.36,3.84,0,0,1,1,0,69,1,1.1,0.9
37112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37114,1,7.84,0.9,0,0,1,1,0,69,1,1.1,0.9
37115,1,8.6,1.17,0,0,1,1,0,69,1,1.1,0.9
37116,1,12.6,2.34,0,0,1,1,0,69,1,1.1,0.9
37118,1,5.87,1.22,0,0,1,1,0,69,1,1.1,0.9
37119,1,15.35,2.09,0,0,1,1,0,69,1,1.1,0.9
37120,1,5.9,0.68,0,0,1,1,0,69,1,1.1,0.9
37121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37122,1,36.87,4.22,0,-5.48082877254,1,1,0,138,1,1.1,0.9
37123,1,6.95,0.84,0,0,1,1,0,69,1,1.1,0.9
37124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37128,1,0,0,0,121.483938993,1,1,0,230,1,1.1,0.9
37129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37131,1,12.99,2.79,0,0,1,1,0,69,1,1.1,0.9
37132,1,5.41,0.58,0,0,1,1,0,69,1,1.1,0.9
37133,1,12.11,1.82,0,0,1,1,0,69,1,1.1,0.9
37134,1,29.67,2.55,0,0,1,1,0,69,1,1.1,0.9
37135,1,3.91,0.39,0,0,1,1,0,69,1,1.1,0.9
37136,1,3.65,0.6,0,0,1,1,0,69,1,1.1,0.9
37137,1,5.68,1.14,0,0,1,1,0,69,1,1.1,0.9
37138,1,3.77,0.86,0,0,1,1,0,69,1,1.1,0.9
37139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37142,1,10.72,1.69,0,0,1,1,0,69,1,1.1,0.9
37143,1,3.26,0.77,0,0,1,1,0,69,1,1.1,0.9
37144,1,25.57,4.94,0,0,1,1,0,138,1,1.1,0.9
37145,1,0,0,0,-25.4770007786,1,1,0,230,1,1.1,0.9
37146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37147,1,7.59,1.2,0,0,1,1,0,69,1,1.1,0.9
37148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37149,1,0,0,0,24.0626145179,1,1,0,138,1,1.1,0.9
37150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37151,1,5.54,0.95,0,0,1,1,0,69,1,1.1,0.9
37152,1,5.89,1.09,0,0,1,1,0,69,1,1.1,0.9
37153,1,3.91,0.81,0,0,1,1,0,69,1,1.1,0.9
37154,1,44.32,10.78,0,-18.2087717323,1,1,0,138,1,1.1,0.9
37155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37156,1,7.45,1.44,0,0,1,1,0,69,1,1.1,0.9
37157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37160,1,12.65,1.81,0,0,1,1,0,69,1,1.1,0.9
37161,1,11.41,0.82,0,0,1,1,0,69,1,1.1,0.9
37162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37163,1,7.16,1.33,0,0,1,1,0,69,1,1.1,0.9
37164,1,6.45,1.25,0,0,1,1,0,69,1,1.1,0.9
37165,1,23.11,6.42,0,40.4704268519,1,1,0,500,1,1.1,0.9
37166,1,0,0,0,-8.14397088066,1,1,0,230,1,1.1,0.9
37167,1,11.8,2.53,0,0,1,1,0,69,1,1.1,0.9
37168,1,7.89,3.59,0,0,1,1,0,69,1,1.1,0.9
37169,1,6.72,0.53,0,0,1,1,0,69,1,1.1,0.9
37170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37171,1,6.58,1.08,0,0,1,1,0,69,1,1.1,0.9
37172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37173,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37174,1,7.56,3.84,0,0,1,1,0,69,1,1.1,0.9
37175,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37176,1,8.16,0.88,0,0,1,1,0,69,1,1.1,0.9
37177,1,11.25,2.01,0,0,1,1,0,69,1,1.1,0.9
37178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37179,1,5.01,0.43,0,0,1,1,0,69,1,1.1,0.9
37180,1,5.38,0.5,0,0,1,1,0,69,1,1.1,0.9
37181,1,0,0,0,-27.2739535493,1,1,0,765,1,1.1,0.9
37182,1,5.97,1.07,0,0,1,1,0,69,1,1.1,0.9
37183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37185,1,13.83,2.67,0,0,1,1,0,69,1,1.1,0.9
37186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37189,1,40.7,7,0,0,1,1,0,765,1,1.1,0.9
37190,1,8.42,1.39,0,0,1,1,0,69,1,1.1,0.9
37191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37192,1,23.42,4.86,0,0,1,1,0,138,1,1.1,0.9
37193,1,0,0,0,31.5389024368,1,1,0,230,1,1.1,0.9
37194,1,30.59,4.81,0,-109.780234258,1,1,0,345,1,1.1,0.9
37195,1,34.8,6.47,0,199.945721,1,1,0,345,1,1.1,0.9
37196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37197,1,13.02,2.79,0,0,1,1,0,69,1,1.1,0.9
37198,1,5.91,1.14,0,0,1,1,0,69,1,1.1,0.9
37199,1,10.07,2.38,0,0,1,1,0,69,1,1.1,0.9
37200,1,10.07,1.08,0,0,1,1,0,69,1,1.1,0.9
37201,1,7.09,1.67,0,0,1,1,0,69,1,1.1,0.9
37202,1,0,0,0,19.2478585499,1,1,0,138,1,1.1,0.9
37203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37204,1,0,0,0,83.5536372477,1,1,0,138,1,1.1,0.9
37205,1,7.62,1.42,0,0,1,1,0,69,1,1.1,0.9
37206,1,0,0,0,-13.6076223923,1,1,0,500,1,1.1,0.9
37207,1,0,0,0,-47.565889766,1,1,0,345,1,1.1,0.9
37208,1,5.52,1.3,0,0,1,1,0,69,1,1.1,0.9
37209,1,35.44,7.35,0,118.164498147,1,1,0,138,1,1.1,0.9
37210,1,30.42,8.49,0,-29.3219941484,1,1,0,138,1,1.1,0.9
37211,1,27.33,7.23,0,-51.4987682758,1,1,0,138,1,1.1,0.9
37213,1,9.83,1.97,0,0,1,1,0,69,1,1.1,0.9
37214,1,10.09,1.01,0,0,1,1,0,69,1,1.1,0.9
37215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37216,1,18.37,2.89,0,0,1,1,0,69,1,1.1,0.9
37217,1,14.71,3.26,0,0,1,1,0,69,1,1.1,0.9
37218,1,11.88,2.21,0,0,1,1,0,69,1,1.1,0.9
37219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37220,1,26.51,5.88,0,0,1,1,0,69,1,1.1,0.9
37222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37232,1,18.78,3.22,0,0,1,1,0,138,1,1.1,0.9
37233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37235,1,7.61,1.8,0,0,1,1,0,69,1,1.1,0.9
37237,1,9,0.64,0,0,1,1,0,69,1,1.1,0.9
37238,1,7.42,1.06,0,0,1,1,0,69,1,1.1,0.9
37239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37240,1,4.07,0.81,0,0,1,1,0,69,1,1.1,0.9
37241,1,10,2,0,0,1,1,0,69,1,1.1,0.9
37242,1,10.32,0.89,0,0,1,1,0,69,1,1.1,0.9
37244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37249,1,11.35,2.03,0,0,1,1,0,69,1,1.1,0.9
37250,1,12.97,1.39,0,0,1,1,0,69,1,1.1,0.9
37251,1,11.04,1.5,0,0,1,1,0,69,1,1.1,0.9
37252,1,8.18,3.32,0,0,1,1,0,69,1,1.1,0.9
37253,1,30.09,7.1,0,22.7858484684,1,1,0,138,1,1.1,0.9
37254,1,0,0,0,-151.458004311,1,1,0,345,1,1.1,0.9
37255,1,8.96,1.41,0,0,1,1,0,69,1,1.1,0.9
37256,1,14.29,1.84,0,0,1,1,0,69,1,1.1,0.9
37257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37260,1,27.74,5.16,0,30.4471271502,1,1,0,138,1,1.1,0.9
37261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37264,1,9.51,1.9,0,0,1,1,0,69,1,1.1,0.9
37265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37266,1,19.82,5.11,0,0,1,1,0,138,1,1.1,0.9
37267,1,7.82,1.79,0,0,1,1,0,69,1,1.1,0.9
37268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37269,1,6.46,1.16,0,0,1,1,0,69,1,1.1,0.9
37270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37271,1,23.36,8.36,0,0,1,1,0,345,1,1.1,0.9
37272,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37273,1,6.71,1.25,0,0,1,1,0,69,1,1.1,0.9
37274,1,31.22,8.48,0,5.87444752698,1,1,0,230,1,1.1,0.9
37275,1,0,0,0,-399.984298556,1,1,0,765,1,1.1,0.9
37276,1,183.69,65.69,0,0,1,1,0,500,1,1.1,0.9
37277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37280,1,0,0,0,64.6112115221,1,1,0,138,1,1.1,0.9
37281,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37282,1,0,0,0,-199.995664029,1,1,0,765,1,1.1,0.9
37283,1,16.55,1.89,0,0,1,1,0,69,1,1.1,0.9
37284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37285,1,0,0,0,23.7913601211,1,1,0,138,1,1.1,0.9
37286,1,0,0,0,-24.0867333659,1,1,0,138,1,1.1,0.9
37287,1,0,0,0,17.980399524,1,1,0,138,1,1.1,0.9
37288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37290,1,76.47,14.22,0,66.6103648824,1,1,0,138,1,1.1,0.9
37291,1,0,0,0,13.729261197,1,1,0,500,1,1.1,0.9
37293,1,6.29,0.85,0,0,1,1,0,69,1,1.1,0.9
37294,1,0,0,0,-18.0478052155,1,1,0,345,1,1.1,0.9
37296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37297,1,25.57,2.74,0,46.9695397943,1,1,0,138,1,1.1,0.9
37299,1,7.61,1.03,0,0,1,1,0,69,1,1.1,0.9
37300,1,4.01,0.95,0,0,1,1,0,69,1,1.1,0.9
37301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37302,1,15.09,2.91,0,0,1,1,0,138,1,1.1,0.9
37303,1,40.29,4.9,0,55.5948602497,1,1,0,138,1,1.1,0.9
37304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37307,1,178.81,49.7,0,-199.969969333,1,1,0,500,1,1.1,0.9
37308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37309,1,6.88,1.08,0,0,1,1,0,69,1,1.1,0.9
37311,1,8.08,0.87,0,0,1,1,0,69,1,1.1,0.9
37313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37316,1,25.1,4.67,0,-22.6434716236,1,1,0,138,1,1.1,0.9
37317,1,12.81,2.02,0,0,1,1,0,69,1,1.1,0.9
37318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37319,1,8.56,1.59,0,0,1,1,0,69,1,1.1,0.9
37320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37322,1,8.6,1.48,0,0,1,1,0,69,1,1.1,0.9
37323,1,11.14,1.27,0,0,1,1,0,69,1,1.1,0.9
37324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37325,1,7.42,0.8,0,0,1,1,0,69,1,1.1,0.9
37326,1,0,0,0,33.2930951374,1,1,0,138,1,1.1,0.9
37327,1,9.34,2,0,0,1,1,0,69,1,1.1,0.9
37328,1,6.65,0.62,0,0,1,1,0,69,1,1.1,0.9
37329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37330,1,46.74,7.02,0,52.4444438622,1,1,0,138,1,1.1,0.9
37331,1,24.76,7.08,0,-17.5093237943,1,1,0,138,1,1.1,0.9
37334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37337,1,6.98,1.55,0,0,1,1,0,69,1,1.1,0.9
37338,1,15.14,2.71,0,0,1,1,0,138,1,1.1,0.9
37339,1,18.31,5.11,0,0,1,1,0,138,1,1.1,0.9
37340,1,34.06,7.55,0,17.2839014524,1,1,0,138,1,1.1,0.9
37341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37343,1,2.74,0.57,0,0,1,1,0,69,1,1.1,0.9
37344,1,5.63,0.72,0,0,1,1,0,69,1,1.1,0.9
37345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37348,1,11.07,1.35,0,0,1,1,0,69,1,1.1,0.9
37349,1,11.16,2.63,0,0,1,1,0,69,1,1.1,0.9
37350,1,2.98,0.28,0,0,1,1,0,69,1,1.1,0.9
37351,1,3.33,0.69,0,0,1,1,0,69,1,1.1,0.9
37352,1,24.83,4.97,0,0,1,1,0,69,1,1.1,0.9
37353,1,3.83,0.85,0,0,1,1,0,69,1,1.1,0.9
37354,1,9.98,2.07,0,0,1,1,0,69,1,1.1,0.9
37355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37358,1,26.97,4.82,0,39.0241384472,1,1,0,138,1,1.1,0.9
37359,1,23.81,2.04,0,0,1,1,0,69,1,1.1,0.9
37360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37361,1,112.13,17.64,0,24.3808378761,1,1,0,138,1,1.1,0.9
37362,1,8.08,1.62,0,0,1,1,0,69,1,1.1,0.9
37363,1,6.92,1.58,0,0,1,1,0,69,1,1.1,0.9
37364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37365,1,118.92,20.38,0,-76.2137214621,1,1,0,500,1,1.1,0.9
37366,1,3.94,0.4,0,23.4727649354,1,1,0,69,1,1.1,0.9
37367,1,14.55,2.71,0,0,1,1,0,69,1,1.1,0.9
37368,1,0,0,0,-79.5503648118,1,1,0,345,1,1.1,0.9
37369,1,2.7,0.48,0,0,1,1,0,69,1,1.1,0.9
37370,1,2.99,0.21,0,0,1,1,0,69,1,1.1,0.9
37371,1,5.06,0.51,0,12.1034897405,1,1,0,69,1,1.1,0.9
37372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37374,1,9.79,1.89,0,0,1,1,0,138,1,1.1,0.9
37375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37376,1,12.65,2.44,0,0,1,1,0,69,1,1.1,0.9
37377,1,18.15,3.25,0,0,1,1,0,138,1,1.1,0.9
37378,1,21.57,5.55,0,0,1,1,0,230,1,1.1,0.9
37379,1,0,0,0,80.5713949351,1,1,0,500,1,1.1,0.9
37380,1,9.24,1.98,0,13.4755126861,1,1,0,69,1,1.1,0.9
37381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37388,1,6.17,0.97,0,0,1,1,0,69,1,1.1,0.9
37389,1,3.83,0.8,0,0,1,1,0,69,1,1.1,0.9
37390,1,4.21,0.45,0,0,1,1,0,69,1,1.1,0.9
37391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37392,1,16.19,3.82,0,0,1,1,0,69,1,1.1,0.9
37394,1,19.17,1.65,0,0,1,1,0,69,1,1.1,0.9
37395,1,6.74,0.68,0,0,1,1,0,69,1,1.1,0.9
37396,1,24.02,4.64,0,0,1,1,0,138,1,1.1,0.9
37397,1,117.14,9.5,0,24.3464581297,1,1,0,138,1,1.1,0.9
37399,1,88.44,49,0,0,1,1,0,765,1,1.1,0.9
37400,1,131.18,44,0,-199.999398721,1,1,0,765,1,1.1,0.9
37401,1,0,0,0,37.1976157748,1,1,0,138,1,1.1,0.9
37402,1,37.59,9.95,0,12.4751510362,1,1,0,138,1,1.1,0.9
37403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37405,1,12.05,3.28,0,0,1,1,0,138,1,1.1,0.9
37407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37409,1,0,0,0,-199.993910454,1,1,0,765,1,1.1,0.9
37410,1,14.64,3.45,0,0,1,1,0,69,1,1.1,0.9
37411,1,3.51,0.83,0,0,1,1,0,69,1,1.1,0.9
37412,1,26.79,4.02,0,-5.54730604963,1,1,0,69,1,1.1,0.9
37413,1,63.21,9.04,0,132.068541006,1,1,0,345,1,1.1,0.9
37414,1,28.79,5.35,0,-34.0954694489,1,1,0,345,1,1.1,0.9
37415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37416,1,24.47,4.38,0,0,1,1,0,69,1,1.1,0.9
37417,1,134.47,28.85,0,46.7100339381,1,1,0,230,1,1.1,0.9
37418,1,47.41,7.8,0,4.98988113268,1,1,0,230,1,1.1,0.9
37419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37421,1,101.21,14.48,0,-28.4280262228,1,1,0,345,1,1.1,0.9
37422,1,0,0,0,-199.977749587,1,1,0,765,1,1.1,0.9
37424,1,4.63,0.93,0,0,1,1,0,69,1,1.1,0.9
37425,1,1.86,0.41,0,0,1,1,0,69,1,1.1,0.9
37426,1,11.93,2.13,0,0,1,1,0,69,1,1.1,0.9
37427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37429,1,28.41,7.32,0,22.3340459655,1,1,0,138,1,1.1,0.9
37430,1,10.11,2.31,0,0,1,1,0,69,1,1.1,0.9
37431,1,4.49,0.39,0,0,1,1,0,69,1,1.1,0.9
37432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37433,1,6.77,0.48,0,0,1,1,0,69,1,1.1,0.9
37434,1,0,0,0,-1.11572514216,1,1,0,345,1,1.1,0.9
37435,1,5.87,0.92,0,0,1,1,0,69,1,1.1,0.9
37436,1,6.85,1.03,0,0,1,1,0,69,1,1.1,0.9
37437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37438,1,11.98,0.86,0,0,1,1,0,69,1,1.1,0.9
37440,1,7.73,1.82,0,0,1,1,0,69,1,1.1,0.9
37441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37442,1,0,0,0,75.7810039708,1,1,0,138,1,1.1,0.9
37444,1,194.23,54.18,0,117.168742818,1,1,0,230,1,1.1,0.9
37445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37446,1,0,0,0,5.43945550206,1,1,0,345,1,1.1,0.9
37448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37449,1,10.95,2.35,0,22.9533609075,1,1,0,69,1,1.1,0.9
37450,1,2.88,0.41,0,0,1,1,0,69,1,1.1,0.9
37451,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37458,1,0,0,0,54.8402478099,1,1,0,500,1,1.1,0.9
37460,1,0,0,0,-199.998227554,1,1,0,765,1,1.1,0.9
37461,1,0,0,0,-15.3909599551,1,1,0,500,1,1.1,0.9
37463,1,85.6,23.27,0,37.5811521127,1,1,0,230,1,1.1,0.9
37464,1,40.12,8.04,0,0,1,1,0,230,1,1.1,0.9
37465,1,44.98,5.79,0,11.7678784583,1,1,0,138,1,1.1,0.9
37467,1,0,0,0,-148.548722123,1,1,0,765,1,1.1,0.9
37469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37470,1,131.63,36.95,0,0,1,1,0,500,1,1.1,0.9
37471,1,0,0,0,-242.804677483,1,1,0,765,1,1.1,0.9
37472,1,0,0,0,37.2793787548,1,1,0,345,1,1.1,0.9
37473,1,3.27,0.31,0,0,1,1,0,69,1,1.1,0.9
37474,1,4.01,0.86,0,0,1,1,0,69,1,1.1,0.9
37475,1,4.38,0.66,0,14.7404045075,1,1,0,69,1,1.1,0.9
37476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37477,1,9.16,1.05,0,0,1,1,0,69,1,1.1,0.9
37479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37480,1,0,0,0,-53.7059824067,1,1,0,500,1,1.1,0.9
37481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37482,1,7.45,0.75,0,0,1,1,0,69,1,1.1,0.9
37483,1,7.62,0.65,0,0,1,1,0,69,1,1.1,0.9
37485,1,0,0,0,-7.16696282186,1,1,0,138,1,1.1,0.9
37487,1,33.2,6.89,0,41.4259010907,1,1,0,69,1,1.1,0.9
37489,1,6.5,0.47,0,0,1,1,0,69,1,1.1,0.9
37490,1,9.26,1.99,0,0,1,1,0,69,1,1.1,0.9
37491,1,22.06,4.42,0,29.4983115179,1,1,0,69,1,1.1,0.9
37492,1,4.87,0.91,0,0,1,1,0,69,1,1.1,0.9
37493,1,5.37,0.88,0,0,1,1,0,69,1,1.1,0.9
37494,1,12.21,2.79,0,0,1,1,0,69,1,1.1,0.9
37495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37498,1,34.06,7.8,0,36.0066548426,1,1,0,138,1,1.1,0.9
37499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37500,1,10.47,1.72,0,0,1,1,0,69,1,1.1,0.9
37501,1,13.24,2.84,0,0,1,1,0,69,1,1.1,0.9
37502,1,4.8,0.38,0,0,1,1,0,69,1,1.1,0.9
37503,1,4.38,0.97,0,0,1,1,0,69,1,1.1,0.9
37504,1,3.59,0.56,0,0,1,1,0,69,1,1.1,0.9
37505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37507,1,2.29,0.21,0,0,1,1,0,69,1,1.1,0.9
37508,1,0,0,0,15.843830749,1,1,0,138,1,1.1,0.9
37509,1,15.8,2.49,0,24.307704439,1,1,0,69,1,1.1,0.9
37510,1,0,0,0,10.6696411954,1,1,0,138,1,1.1,0.9
37511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37513,1,29.01,8.06,0,88.2559509024,1,1,0,500,1,1.1,0.9
37514,1,0,0,0,-66.3255800251,1,1,0,500,1,1.1,0.9
37516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37519,1,0,0,0,27.6354530104,1,1,0,230,1,1.1,0.9
37520,1,10.07,0.79,0,0,1,1,0,69,1,1.1,0.9
37521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37524,1,12.15,2.35,0,0,1,1,0,69,1,1.1,0.9
37525,1,3.75,0.29,0,0,1,1,0,69,1,1.1,0.9
37526,1,14.64,1.47,0,0,1,1,0,69,1,1.1,0.9
37527,1,16.8,1.32,0,0,1,1,0,69,1,1.1,0.9
37528,1,6.74,1.54,0,0,1,1,0,69,1,1.1,0.9
37529,1,16.53,1.18,0,0,1,1,0,69,1,1.1,0.9
37531,1,0,0,0,199.999367096,1,1,0,500,1,1.1,0.9
37533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37534,1,14.01,2,0,-125.200450108,1,1,0,765,1,1.1,0.9
37535,1,0,0,0,71.3139104344,1,1,0,138,1,1.1,0.9
37536,1,23.56,3.54,0,22.9649486356,1,1,0,345,1,1.1,0.9
37537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37538,1,12.36,1.15,0,0,1,1,0,69,1,1.1,0.9
37539,1,5.17,0.44,0,0,1,1,0,69,1,1.1,0.9
37540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37541,1,7.38,1.69,0,0,1,1,0,69,1,1.1,0.9
37543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37544,1,3.77,0.73,0,0,1,1,0,69,1,1.1,0.9
37545,1,21.38,2.29,0,0,1,1,0,69,1,1.1,0.9
37546,1,5.96,0.72,0,0,1,1,0,69,1,1.1,0.9
37547,1,8.75,1.75,0,0,1,1,0,69,1,1.1,0.9
37548,1,19.36,3.6,0,0,1,1,0,138,1,1.1,0.9
37549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37550,1,4.6,0.53,0,0,1,1,0,69,1,1.1,0.9
37551,1,5.13,0.51,0,0,1,1,0,69,1,1.1,0.9
37552,1,4.12,0.35,0,0,1,1,0,69,1,1.1,0.9
37553,1,0,0,0,28.347417179,1,1,0,345,1,1.1,0.9
37554,1,5.12,0.66,0,0,1,1,0,69,1,1.1,0.9
37555,1,18.78,3.9,0,0,1,1,0,69,1,1.1,0.9
37556,1,6.04,1.17,0,0,1,1,0,69,1,1.1,0.9
37557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37559,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37560,1,4.91,1.16,0,0,1,1,0,69,1,1.1,0.9
37561,1,6.05,1.43,0,0,1,1,0,69,1,1.1,0.9
37562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37563,1,14.47,2.79,0,0,1,1,0,69,1,1.1,0.9
37564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37565,1,0,0,0,-82.6447915298,1,1,0,500,1,1.1,0.9
37566,1,30.8,9,0,0,1,1,0,765,1,1.1,0.9
37567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37568,1,0,0,0,134.290677884,1,1,0,765,1,1.1,0.9
37569,1,26.97,14,0,-291.751997294,1,1,0,765,1,1.1,0.9
37570,1,3.84,0.63,0,0,1,1,0,69,1,1.1,0.9
37571,1,0,0,0,-199.937826926,1,1,0,765,1,1.1,0.9
37572,1,4.17,0.48,0,12.0834864404,1,1,0,69,1,1.1,0.9
37573,1,3.68,0.37,0,0,1,1,0,69,1,1.1,0.9
37574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37575,1,11.48,1.89,0,0,1,1,0,69,1,1.1,0.9
37578,1,8.98,1.48,0,0,1,1,0,69,1,1.1,0.9
37579,1,3.24,0.33,0,0,1,1,0,69,1,1.1,0.9
37580,1,9.72,1.74,0,0,1,1,0,69,1,1.1,0.9
37583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37584,1,0,0,0,87.8563608029,1,1,0,230,1,1.1,0.9
37585,1,12.99,3.07,0,0,1,1,0,69,1,1.1,0.9
37586,1,9.95,0.78,0,0,1,1,0,69,1,1.1,0.9
37587,1,9.19,1.64,0,0,1,1,0,69,1,1.1,0.9
37588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37591,1,17.49,1.25,0,0,1,1,0,69,1,1.1,0.9
37592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37594,1,0,0,0,-199.999603867,1,1,0,765,1,1.1,0.9
37595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37596,1,3.26,0.35,0,0,1,1,0,69,1,1.1,0.9
37597,1,21.18,3.48,0,0,1,1,0,138,1,1.1,0.9
37598,1,15.04,2.48,0,0,1,1,0,69,1,1.1,0.9
37599,1,0,0,0,21.4104823771,1,1,0,138,1,1.1,0.9
37600,1,5.33,0.8,0,0,1,1,0,69,1,1.1,0.9
37601,1,20.23,1.59,0,0,1,1,0,69,1,1.1,0.9
37602,1,7.44,1.7,0,0,1,1,0,69,1,1.1,0.9
37604,1,0,0,0,56.6777527066,1,1,0,138,1,1.1,0.9
37605,1,20.15,2.31,0,0,1,1,0,69,1,1.1,0.9
37606,1,23.75,2.72,0,0,1,1,0,69,1,1.1,0.9
37607,1,7.87,1.8,0,0,1,1,0,69,1,1.1,0.9
37608,1,8.99,2,0,0,1,1,0,69,1,1.1,0.9
37609,1,16.09,1.73,0,0,1,1,0,69,1,1.1,0.9
37610,1,12.3,2.82,0,0,1,1,0,138,1,1.1,0.9
37611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37614,1,7.17,0.56,0,0,1,1,0,69,1,1.1,0.9
37615,1,7,1.25,0,0,1,1,0,69,1,1.1,0.9
37616,1,6.65,0.81,0,0,1,1,0,69,1,1.1,0.9
37617,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37622,1,5.05,0.87,0,0,1,1,0,69,1,1.1,0.9
37623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37624,1,5.59,0.76,0,0,1,1,0,69,1,1.1,0.9
37625,1,6.1,0.57,0,0,1,1,0,69,1,1.1,0.9
37626,1,9.93,0.99,0,0,1,1,0,69,1,1.1,0.9
37627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37628,1,0,0,0,14.805642849,1,1,0,138,1,1.1,0.9
37629,1,14.26,1.94,0,0,1,1,0,69,1,1.1,0.9
37630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37632,1,0,0,0,-87.0991389806,1,1,0,500,1,1.1,0.9
37633,1,20.65,4.28,0,0,1,1,0,138,1,1.1,0.9
37634,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
37635,1,88.67,24.73,0,49.4269297603,1,1,0,138,1,1.1,0.9
37636,1,16.13,1.96,0,0,1,1,0,69,1,1.1,0.9
37637,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37640,1,5.61,1.28,0,0,1,1,0,69,1,1.1,0.9
37641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37642,1,10.67,2.98,0,0,1,1,0,138,1,1.1,0.9
37643,1,12.01,1.72,0,0,1,1,0,69,1,1.1,0.9
37644,1,4.53,0.81,0,0,1,1,0,69,1,1.1,0.9
37645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37646,1,15.22,3.27,0,0,1,1,0,69,1,1.1,0.9
37647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37652,1,11.11,1.75,0,0,1,1,0,138,1,1.1,0.9
37653,1,16.05,3.67,0,0,1,1,0,138,1,1.1,0.9
37654,1,0,0,0,62.296256145,1,1,0,138,1,1.1,0.9
37655,1,40.92,6.15,0,-8.43378050462,1,1,0,138,1,1.1,0.9
37656,1,2.1,0.45,0,0,1,1,0,138,1,1.1,0.9
37657,1,0.01,0,0,0,1,1,0,69,1,1.1,0.9
37658,1,6.05,0.61,0,0,1,1,0,69,1,1.1,0.9
37659,1,16.58,3.2,0,0,1,1,0,69,1,1.1,0.9
37661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37662,1,8.5,2.01,0,0,1,1,0,69,1,1.1,0.9
37663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37664,1,6.19,0.93,0,0,1,1,0,69,1,1.1,0.9
37665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37668,1,8.33,1.67,0,0,1,1,0,69,1,1.1,0.9
37669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37670,1,14.05,3.12,0,0,1,1,0,69,1,1.1,0.9
37671,1,10,1.36,0,0,1,1,0,69,1,1.1,0.9
37672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37675,1,75.73,10.83,0,7.12349604405,1,1,0,345,1,1.1,0.9
37676,1,29.49,6.75,0,0,1,1,0,138,1,1.1,0.9
37677,1,202.92,56.4,0,-187.994937595,1,1,0,500,1,1.1,0.9
37678,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37680,1,0,0,0,113.896070038,1,1,0,500,1,1.1,0.9
37683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37684,1,40.29,11.24,0,19.8928049827,1,1,0,138,1,1.1,0.9
37685,1,0,0,0,-72.8131007365,1,1,0,230,1,1.1,0.9
37687,1,10.99,2.44,0,0,1,1,0,69,1,1.1,0.9
37688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37691,1,37.29,8,0,17.6451019509,1,1,0,138,1,1.1,0.9
37692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37693,1,15.71,2.25,0,0,1,1,0,69,1,1.1,0.9
37694,1,7.26,1.45,0,0,1,1,0,69,1,1.1,0.9
37695,1,4.7,0.4,0,0,1,1,0,69,1,1.1,0.9
37696,1,0,0,0,-60.5715621863,1,1,0,345,1,1.1,0.9
37697,1,4.26,0.53,0,0,1,1,0,69,1,1.1,0.9
37698,1,11.79,1.77,0,0,1,1,0,69,1,1.1,0.9
37699,1,10.07,1.37,0,0,1,1,0,69,1,1.1,0.9
37701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37702,1,50.13,12.19,0,79.1410410846,1,1,0,138,1,1.1,0.9
37703,1,39.55,7.92,0,-14.6272426974,1,1,0,138,1,1.1,0.9
37704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37705,1,0,0,0,-199.99821141,1,1,0,500,1,1.1,0.9
37706,1,7.79,1.45,0,0,1,1,0,69,1,1.1,0.9
37707,1,3.02,0.52,0,0,1,1,0,69,1,1.1,0.9
37708,1,5.28,1.17,0,0,1,1,0,69,1,1.1,0.9
37709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37710,1,0,0,0,18.5355196892,1,1,0,138,1,1.1,0.9
37711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37715,1,6.53,0.84,0,0,1,1,0,69,1,1.1,0.9
37716,1,7.48,1.55,0,0,1,1,0,69,1,1.1,0.9
37717,1,6.77,0.82,0,0,1,1,0,69,1,1.1,0.9
37718,1,9.8,1.12,0,0,1,1,0,69,1,1.1,0.9
37720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37721,1,6.14,1.45,0,0,1,1,0,69,1,1.1,0.9
37722,1,5.49,0.67,0,0,1,1,0,69,1,1.1,0.9
37723,1,4.59,0.75,0,0,1,1,0,69,1,1.1,0.9
37725,1,0,0,0,199.999274327,1,1,0,500,1,1.1,0.9
37727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37728,1,5.44,0.7,0,0,1,1,0,69,1,1.1,0.9
37730,1,5.33,0.58,0,0,1,1,0,69,1,1.1,0.9
37731,1,0,0,0,123.422415974,1,1,0,500,1,1.1,0.9
37732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37734,1,8.61,1.85,0,0,1,1,0,69,1,1.1,0.9
37735,1,6.88,0.94,0,0,1,1,0,69,1,1.1,0.9
37737,1,14.54,2.5,0,-156.287708016,1,1,0,230,1,1.1,0.9
37738,1,2.33,0.5,0,0,1,1,0,69,1,1.1,0.9
37739,1,0,0,0,82.3577263033,1,1,0,345,1,1.1,0.9
37740,1,23.5,8.4,0,-16.2097924725,1,1,0,230,1,1.1,0.9
37741,1,13.67,4.89,0,0,1,1,0,230,1,1.1,0.9
37742,1,0,0,0,18.9880124425,1,1,0,230,1,1.1,0.9
37743,1,5.89,1.35,0,27.477465016,1,1,0,69,1,1.1,0.9
37744,1,7,1.95,0,0,1,1,0,500,1,1.1,0.9
37745,1,4.26,0.64,0,0,1,1,0,69,1,1.1,0.9
37747,1,3.52,0.63,0,0,1,1,0,69,1,1.1,0.9
37748,1,18.61,3.19,0,0,1,1,0,138,1,1.1,0.9
37749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37750,1,28.35,3.25,0,0,1,1,0,138,1,1.1,0.9
37751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
