bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
37753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37754,1,6.11,0.83,0,0,1,1,0,69,1,1.1,0.9
37755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37756,1,2.57,0.41,0,0,1,1,0,69,1,1.1,0.9
37757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37758,1,5.76,1.2,0,0,1,1,0,69,1,1.1,0.9
37759,1,5.02,0.9,0,0,1,1,0,69,1,1.1,0.9
37760,1,6.11,0.48,0,0,1,1,0,69,1,1.1,0.9
37761,1,33.23,8.08,0,0,1,1,0,230,1,1.1,0.9
37762,1,36.46,8.09,0,0,1,1,0,230,1,1.1,0.9
37763,1,23.42,3.69,0,0,1,1,0,138,1,1.1,0.9
37764,1,2.38,0.22,0,11.588778422,1,1,0,69,1,1.1,0.9
37765,1,21.07,5.86,0,-124.674337292,1,1,0,500,1,1.1,0.9
37766,1,2.94,0.67,0,0,1,1,0,69,1,1.1,0.9
37767,1,7.41,0.53,0,0,1,1,0,69,1,1.1,0.9
37768,1,7.02,0.55,0,0,1,1,0,69,1,1.1,0.9
37769,1,5.48,0.51,0,0,1,1,0,69,1,1.1,0.9
37771,1,14.29,10.35,0,0,1,1,0,69,1,1.1,0.9
37772,1,31.82,5.69,0,24.4796006477,1,1,0,138,1,1.1,0.9
37773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37774,1,27.74,7.71,0,0,1,1,0,500,1,1.1,0.9
37775,1,10.29,2.86,0,-107.721362138,1,1,0,500,1,1.1,0.9
37776,1,38.88,10.01,0,1.9996142273,1,1,0,230,1,1.1,0.9
37777,1,36.55,5.75,0,0,1,1,0,230,1,1.1,0.9
37778,1,45.45,7.8,0,29.3370383817,1,1,0,138,1,1.1,0.9
37779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37780,1,11.48,2.54,0,0,1,1,0,69,1,1.1,0.9
37781,1,0,0,0,-92.7668548701,1,1,0,138,1,1.1,0.9
37782,1,0,0,0,-168.607837439,1,1,0,138,1,1.1,0.9
37783,1,0,0,0,199.992314361,1,1,0,138,1,1.1,0.9
37784,1,2.92,0.35,0,0,1,1,0,69,1,1.1,0.9
37785,1,7.44,1.33,0,0,1,1,0,69,1,1.1,0.9
37786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37788,1,46.02,8.89,0,23.3611692102,1,1,0,138,1,1.1,0.9
37789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37790,1,8.01,1.2,0,0,1,1,0,69,1,1.1,0.9
37791,1,10.97,2.28,0,0,1,1,0,138,1,1.1,0.9
37792,1,0,0,0,-43.6528579868,1,1,0,230,1,1.1,0.9
37793,1,0,0,0,37.3724719004,1,1,0,138,1,1.1,0.9
37794,1,6.7,1.29,0,0,1,1,0,69,1,1.1,0.9
37795,1,6.79,0.63,0,0,1,1,0,69,1,1.1,0.9
37797,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37798,1,4.95,0.99,0,14.8640062629,1,1,0,69,1,1.1,0.9
37800,1,21.1,3.17,0,0,1,1,0,138,1,1.1,0.9
37801,1,19.17,3.02,0,0,1,1,0,138,1,1.1,0.9
37802,1,24.02,3.79,0,0,1,1,0,138,1,1.1,0.9
37803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37806,1,1.15,0.15,0,0,1,1,0,69,1,1.1,0.9
37807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37808,1,4.6,0.46,0,0,1,1,0,69,1,1.1,0.9
37810,1,39.5,9.89,0,-22.8311394123,1,1,0,230,1,1.1,0.9
37812,1,28.32,7.87,0,-167.638961243,1,1,0,500,1,1.1,0.9
37813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37817,1,5.54,0.47,0,0,1,1,0,69,1,1.1,0.9
37819,1,39.5,7.34,0,21.8520854034,1,1,0,138,1,1.1,0.9
37820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37821,1,5.2,0.97,0,0,1,1,0,69,1,1.1,0.9
37822,1,7.61,1.31,0,0,1,1,0,69,1,1.1,0.9
37823,1,66.9,15.79,0,40.5962828133,1,1,0,230,1,1.1,0.9
37826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37829,1,3.97,0.31,0,0,1,1,0,69,1,1.1,0.9
37831,1,9.88,1.91,0,55.2235406797,1,1,0,69,1,1.1,0.9
37833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37836,1,3.57,0.69,0,0,1,1,0,69,1,1.1,0.9
37837,1,0,0,0,7.41477534982,1,1,0,230,1,1.1,0.9
37838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37839,1,13.16,2.45,0,0,1,1,0,69,1,1.1,0.9
37840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37841,1,4.1,0.56,0,24.7823011013,1,1,0,69,1,1.1,0.9
37842,1,5.14,0.59,0,45.097741768,1,1,0,69,1,1.1,0.9
37843,1,23.42,2.68,0,0,1,1,0,69,1,1.1,0.9
37844,1,134.83,24.11,0,70.4651736718,1,1,0,138,1,1.1,0.9
37846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37847,1,2.68,0.23,0,0,1,1,0,69,1,1.1,0.9
37848,1,16.22,3.13,0,0,1,1,0,138,1,1.1,0.9
37849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37850,1,4.49,0.96,0,0,1,1,0,69,1,1.1,0.9
37851,1,28.6,7.37,0,20.4371833224,1,1,0,138,1,1.1,0.9
37852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37853,1,40.24,9.79,0,59.5484802997,1,1,0,138,1,1.1,0.9
37854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37857,1,9.16,1.64,0,0,1,1,0,69,1,1.1,0.9
37858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37867,1,20.82,5.51,0,-29.2201823204,1,1,0,138,1,1.1,0.9
37868,1,23.96,3.43,0,0,1,1,0,138,1,1.1,0.9
37869,1,2.99,0.45,0,0,1,1,0,69,1,1.1,0.9
37870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37872,1,19.94,2.42,0,0,1,1,0,138,1,1.1,0.9
37874,1,2.71,0.29,0,0,1,1,0,69,1,1.1,0.9
37876,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37877,1,0,0,0,-2.77247693383,1,1,0,230,1,1.1,0.9
37878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37881,1,11.74,2.35,0,0,1,1,0,69,1,1.1,0.9
37882,1,7.38,0.53,0,0,1,1,0,69,1,1.1,0.9
37883,1,3.01,0.28,0,0,1,1,0,69,1,1.1,0.9
37884,1,1.36,0.21,0,0,1,1,0,69,1,1.1,0.9
37885,1,3.12,0.24,0,0,1,1,0,69,1,1.1,0.9
37886,1,5.52,0.87,0,0,1,1,0,69,1,1.1,0.9
37887,1,2.06,0.38,0,0,1,1,0,69,1,1.1,0.9
37888,1,2.18,0.25,0,0,1,1,0,69,1,1.1,0.9
37889,1,2.78,0.44,0,0,1,1,0,69,1,1.1,0.9
37890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37892,1,0,0,0,136.771574734,1,1,0,345,1,1.1,0.9
37894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37895,1,13.3,2.09,0,-199.953031347,1,1,0,345,1,1.1,0.9
37896,1,149.27,41.49,0,-54.4036262197,1,1,0,500,1,1.1,0.9
37897,1,45.88,9.19,0,4.38085850319,1,1,0,138,1,1.1,0.9
37898,1,27,5.41,0,76.2683783364,1,1,0,138,1,1.1,0.9
37899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37900,1,13.8,2.96,0,0,1,1,0,69,1,1.1,0.9
37901,1,2.88,0.29,0,21.931027111,1,1,0,69,1,1.1,0.9
37902,1,6.35,0.77,0,0,1,1,0,69,1,1.1,0.9
37903,1,26.56,7.22,0,21.3350988784,1,1,0,138,1,1.1,0.9
37906,1,6.88,0.49,0,0,1,1,0,69,1,1.1,0.9
37908,1,2.26,0.26,0,0,1,1,0,69,1,1.1,0.9
37910,1,2.45,0.55,0,0,1,1,0,69,1,1.1,0.9
37911,1,3.3,0.38,0,0,1,1,0,69,1,1.1,0.9
37914,1,2.26,0.18,0,0,1,1,0,69,1,1.1,0.9
37915,1,3.31,0.4,0,0,1,1,0,69,1,1.1,0.9
37916,1,2.81,0.64,0,0,1,1,0,69,1,1.1,0.9
37917,1,4.5,0.58,0,0,1,1,0,69,1,1.1,0.9
37918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37922,1,5.41,0.89,0,0,1,1,0,138,1,1.1,0.9
37923,1,5.49,1.1,0,0,1,1,0,69,1,1.1,0.9
37924,1,6.38,0.65,0,0,1,1,0,69,1,1.1,0.9
37925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37926,1,2.59,0.54,0,0,1,1,0,69,1,1.1,0.9
37927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37929,1,2.35,0.32,0,0,1,1,0,69,1,1.1,0.9
37930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37933,1,1.87,0.16,0,0,1,1,0,69,1,1.1,0.9
37934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37938,1,1.45,0.33,0,0,1,1,0,69,1,1.1,0.9
37939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37940,1,3.15,0.32,0,0,1,1,0,69,1,1.1,0.9
37941,1,4.42,0.38,0,0,1,1,0,69,1,1.1,0.9
37942,1,2.94,0.25,0,0,1,1,0,69,1,1.1,0.9
37945,1,5.75,1.19,0,0,1,1,0,69,1,1.1,0.9
37946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37947,1,7.49,0.7,0,0,1,1,0,69,1,1.1,0.9
37948,1,5.73,2.61,0,0,1,1,0,69,1,1.1,0.9
37950,1,2.89,0.29,0,0,1,1,0,69,1,1.1,0.9
37951,1,4.59,0.33,0,0,1,1,0,69,1,1.1,0.9
37952,1,11.88,1.96,0,0,1,1,0,138,1,1.1,0.9
37953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37954,1,70.29,25.14,0,26.3298853838,1,1,0,345,1,1.1,0.9
37955,1,29.89,7.7,0,-105.520429775,1,1,0,345,1,1.1,0.9
37956,1,10.16,1.82,0,0,1,1,0,69,1,1.1,0.9
37957,1,1.19,0.24,0,0,1,1,0,69,1,1.1,0.9
37958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37959,1,10.43,2.98,0,0,1,1,0,138,1,1.1,0.9
37960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37962,1,4.42,0.98,0,0,1,1,0,69,1,1.1,0.9
37964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37965,1,4.01,0.66,0,0,1,1,0,69,1,1.1,0.9
37966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37967,1,3.86,0.77,0,0,1,1,0,69,1,1.1,0.9
37968,1,2.1,0.34,0,0,1,1,0,69,1,1.1,0.9
37969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37970,1,0,0,0,-34.8133796691,1,1,0,230,1,1.1,0.9
37971,1,2.45,0.49,0,0,1,1,0,69,1,1.1,0.9
37972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37973,1,4.94,0.71,0,0,1,1,0,69,1,1.1,0.9
37974,1,1.9,0.18,0,0,1,1,0,69,1,1.1,0.9
37976,1,7.54,1.35,0,0,1,1,0,69,1,1.1,0.9
37977,1,6.17,0.84,0,0,1,1,0,69,1,1.1,0.9
37978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37979,1,1.66,0.19,0,0,1,1,0,69,1,1.1,0.9
37981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37982,1,24.38,6.98,0,36.1658656172,1,1,0,138,1,1.1,0.9
37983,1,14.06,3.32,0,0,1,1,0,138,1,1.1,0.9
37985,1,23.77,4.25,0,18.3247486199,1,1,0,138,1,1.1,0.9
37986,1,17.98,3.21,0,0,1,1,0,138,1,1.1,0.9
37987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37988,1,53.22,12.56,0,40.523557187,1,1,0,230,1,1.1,0.9
37989,1,2.88,0.35,0,0,1,1,0,69,1,1.1,0.9
37990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37991,1,27.56,7.66,0,0,1,1,0,500,1,1.1,0.9
37992,1,7.16,1.54,0,0,1,1,0,69,1,1.1,0.9
37993,1,3.94,0.73,0,0,1,1,0,69,1,1.1,0.9
37994,1,4.92,1.09,0,0,1,1,0,69,1,1.1,0.9
37995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37996,1,5.4,1.04,0,0,1,1,0,69,1,1.1,0.9
37997,1,16.93,6.05,0,0,1,1,0,230,1,1.1,0.9
37998,1,20.71,1.63,0,0,1,1,0,230,1,1.1,0.9
37999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38001,1,8.67,1.3,0,0,1,1,0,69,1,1.1,0.9
38002,1,4.68,0.6,0,0,1,1,0,69,1,1.1,0.9
38003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38004,1,100.35,27.89,0,117.147880186,1,1,0,500,1,1.1,0.9
38005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38006,1,3.19,0.41,0,0,1,1,0,69,1,1.1,0.9
38007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38009,1,3.43,0.42,0,0,1,1,0,69,1,1.1,0.9
38010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38011,1,55.46,12.29,0,0,1,1,0,138,1,1.1,0.9
38012,1,18.57,1.99,0,0,1,1,0,138,1,1.1,0.9
38013,1,4.85,0.9,0,0,1,1,0,69,1,1.1,0.9
38015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38018,1,16.76,3,0,0,1,1,0,138,1,1.1,0.9
38019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38020,1,7.96,0.97,0,0,1,1,0,69,1,1.1,0.9
38021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38023,1,2.95,0.21,0,0,1,1,0,69,1,1.1,0.9
38025,1,2.82,1.94,0,0,1,1,0,69,1,1.1,0.9
38026,1,3.2,0.41,0,10.1992701373,1,1,0,69,1,1.1,0.9
38027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38028,1,5.12,3.58,0,0,1,1,0,69,1,1.1,0.9
38029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38030,1,3.68,0.6,0,0,1,1,0,69,1,1.1,0.9
38031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38032,1,21.84,2.81,0,0,1,1,0,138,1,1.1,0.9
38033,1,32.7,8.19,0,49.9759962092,1,1,0,138,1,1.1,0.9
38034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38038,1,12,4.15,0,0,1,1,0,230,1,1.1,0.9
38039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38040,1,2.1,0.54,0,0,1,1,0,138,1,1.1,0.9
38041,1,39.87,7.99,0,0,1,1,0,138,1,1.1,0.9
38042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38043,1,21.46,3.38,0,0,1,1,0,138,1,1.1,0.9
38046,1,4.96,0.75,0,0,1,1,0,69,1,1.1,0.9
38047,1,4.45,0.7,0,0,1,1,0,69,1,1.1,0.9
38048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38049,1,3.19,0.41,0,0,1,1,0,69,1,1.1,0.9
38050,1,5.4,0.96,0,0,1,1,0,69,1,1.1,0.9
38051,1,1.68,0.29,0,0,1,1,0,69,1,1.1,0.9
38052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38053,1,6.35,0.86,0,0,1,1,0,69,1,1.1,0.9
38054,1,4.88,0.35,0,0,1,1,0,69,1,1.1,0.9
38055,1,7.23,1.34,0,0,1,1,0,69,1,1.1,0.9
38056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38058,1,92.86,20.59,0,17.569103318,1,1,0,138,1,1.1,0.9
38059,1,18.8,2.69,0,0,1,1,0,138,1,1.1,0.9
38060,1,81.13,9.29,0,17.8439526391,1,1,0,138,1,1.1,0.9
38061,1,2.39,0.17,0,0,1,1,0,69,1,1.1,0.9
38062,1,1.79,0.13,0,0,1,1,0,69,1,1.1,0.9
38063,1,17.55,4.89,0,0,1,1,0,138,1,1.1,0.9
38064,1,5.86,0.71,0,0,1,1,0,69,1,1.1,0.9
38065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38066,1,2.99,0.62,0,0,1,1,0,69,1,1.1,0.9
38067,1,6.81,1.41,0,0,1,1,0,69,1,1.1,0.9
38068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38069,1,2.77,0.55,0,0,1,1,0,69,1,1.1,0.9
38070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38071,1,47.41,6.1,0,15.7117894399,1,1,0,138,1,1.1,0.9
38072,1,0,0,0,-0.755883272243,1,1,0,500,1,1.1,0.9
38073,1,4.75,0.37,0,0,1,1,0,69,1,1.1,0.9
38074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38076,1,12.71,19.59,0,0,1,1,0,69,1,1.1,0.9
38077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38079,1,19.01,32.34,0,0,1,1,0,69,1,1.1,0.9
38080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38081,1,0,0,0,7.62379158164,1,1,0,138,1,1.1,0.9
38082,1,3.55,0.3,0,0,1,1,0,69,1,1.1,0.9
38083,1,25.84,6.96,0,0,1,1,0,230,1,1.1,0.9
38084,1,5.91,0.8,0,0,1,1,0,69,1,1.1,0.9
38085,1,12.57,2.81,0,0,1,1,0,138,1,1.1,0.9
38086,1,0,0,0,35.6240349014,1,1,0,230,1,1.1,0.9
38088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38090,1,61.85,12.39,0,42.2279036694,1,1,0,138,1,1.1,0.9
38091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38092,1,4.04,0.29,0,0,1,1,0,69,1,1.1,0.9
38093,1,3.75,0.33,0,0,1,1,0,69,1,1.1,0.9
38094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38095,1,24.58,6.15,0,7.61604660689,1,1,0,138,1,1.1,0.9
38096,1,7.14,1.18,0,0,1,1,0,69,1,1.1,0.9
38097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38098,1,35.82,6.15,0,62.6622488591,1,1,0,138,1,1.1,0.9
38099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38101,1,3.52,0.78,0,0,1,1,0,69,1,1.1,0.9
38102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38103,1,6.03,0.47,0,0,1,1,0,69,1,1.1,0.9
38104,1,18.58,2.26,0,0,1,1,0,69,1,1.1,0.9
38105,1,17.67,3.29,0,0,1,1,0,69,1,1.1,0.9
38106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38107,1,2.92,1.04,0,0,1,1,0,138,1,1.1,0.9
38108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38111,1,7.72,0.61,0,0,1,1,0,69,1,1.1,0.9
38112,1,5.34,0.88,0,0,1,1,0,69,1,1.1,0.9
38113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38117,1,7.24,1.66,0,0,1,1,0,69,1,1.1,0.9
38118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38120,1,0,0,0,10.2694479198,1,1,0,138,1,1.1,0.9
38121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38122,1,7.28,1.3,0,0,1,1,0,138,1,1.1,0.9
38123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38124,1,8.88,0.76,0,0,1,1,0,69,1,1.1,0.9
38125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38126,1,14.46,2.07,0,0,1,1,0,69,1,1.1,0.9
38127,1,3.31,0.57,0,0,1,1,0,69,1,1.1,0.9
38128,1,4.12,0.96,0,0,1,1,0,69,1,1.1,0.9
38129,1,18.04,1.55,0,0,1,1,0,69,1,1.1,0.9
38131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38132,1,51.38,10.34,0,0,1,1,0,230,1,1.1,0.9
38133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38136,1,1.93,0.39,0,0,1,1,0,69,1,1.1,0.9
38137,1,5.49,0.94,0,0,1,1,0,69,1,1.1,0.9
38138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38139,1,2.03,0.3,0,0,1,1,0,69,1,1.1,0.9
38140,1,3.68,0.47,0,0,1,1,0,69,1,1.1,0.9
38141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38142,1,3.54,0.58,0,0,1,1,0,69,1,1.1,0.9
38143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38146,1,6.65,0.52,0,0,1,1,0,69,1,1.1,0.9
38148,1,60.68,12.59,0,16.5720992048,1,1,0,138,1,1.1,0.9
38149,1,84.3,23.52,0,77.2168557552,1,1,0,230,1,1.1,0.9
38150,1,7.87,1.41,0,0,1,1,0,69,1,1.1,0.9
38151,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38152,1,0.92,0.13,0,0,1,1,0,69,1,1.1,0.9
38153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38155,1,151.69,21.7,0,0,1,1,0,230,1,1.1,0.9
38156,1,10.14,1.01,0,0,1,1,0,69,1,1.1,0.9
38157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38161,1,3.89,0.75,0,0,1,1,0,69,1,1.1,0.9
38162,1,35.93,12.85,0,-112.797062815,1,1,0,500,1,1.1,0.9
38163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38164,1,6.95,0.6,0,0,1,1,0,69,1,1.1,0.9
38165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38166,1,43.63,12.17,0,25.6127583517,1,1,0,138,1,1.1,0.9
38167,1,21.49,3.84,0,0,1,1,0,138,1,1.1,0.9
38168,1,17.29,3.34,0,0,1,1,0,230,1,1.1,0.9
38169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38170,1,27.05,5.42,0,57.5881282105,1,1,0,138,1,1.1,0.9
38171,1,64.7,8.79,0,-8.30783215805,1,1,0,138,1,1.1,0.9
38172,1,3.37,0.75,0,0,1,1,0,69,1,1.1,0.9
38173,1,21.49,3.54,0,-5.11076985354,1,1,0,230,1,1.1,0.9
38174,1,81.27,22.59,0,57.851197146,1,1,0,500,1,1.1,0.9
38175,1,4.64,0.6,0,0,1,1,0,69,1,1.1,0.9
38176,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38177,1,2.21,2.84,0,0,1,1,0,69,1,1.1,0.9
38178,1,2.59,0.2,0,0,1,1,0,69,1,1.1,0.9
38179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38181,1,2.14,0.41,0,0,1,1,0,69,1,1.1,0.9
38182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38184,1,5.07,0.69,0,0,1,1,0,69,1,1.1,0.9
38185,1,25.29,5.61,0,0,1,1,0,138,1,1.1,0.9
38186,1,12.6,3.06,0,0,1,1,0,138,1,1.1,0.9
38187,1,18.69,2,0,0,1,1,0,138,1,1.1,0.9
38188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38191,1,6.33,0.68,0,0,1,1,0,69,1,1.1,0.9
38192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38194,1,3.06,0.35,0,0,1,1,0,69,1,1.1,0.9
38195,1,34.36,9.55,0,0,1,1,0,500,1,1.1,0.9
38196,1,7.31,1.36,0,0,1,1,0,69,1,1.1,0.9
38197,1,2.6,0.32,0,0,1,1,0,69,1,1.1,0.9
38198,1,45.88,12.75,0,0,1,1,0,500,1,1.1,0.9
38199,1,5.38,0.81,0,0,1,1,0,69,1,1.1,0.9
38200,1,4.25,0.55,0,0,1,1,0,69,1,1.1,0.9
38201,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38203,1,54.47,8.96,0,0,1,1,0,138,1,1.1,0.9
38204,1,2.68,0.52,0,0,1,1,0,69,1,1.1,0.9
38205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38207,1,60.56,10.4,0,-82.331909045,1,1,0,230,1,1.1,0.9
38208,1,72.56,20.57,0,0,1,1,0,500,1,1.1,0.9
38209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38211,1,3.31,0.73,0,0,1,1,0,69,1,1.1,0.9
38212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38213,1,6.47,1.39,0,0,1,1,0,69,1,1.1,0.9
38214,1,8.96,1.47,0,0,1,1,0,69,1,1.1,0.9
38215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38216,1,4.43,0.79,0,0,1,1,0,69,1,1.1,0.9
38217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38218,1,0,0,0,-19.9142450245,1,1,0,138,1,1.1,0.9
38219,1,68.76,18.2,0,38.7637927862,1,1,0,138,1,1.1,0.9
38220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38221,1,23.96,6.86,0,14.116593215,1,1,0,138,1,1.1,0.9
38222,1,22.45,5.46,0,22.4808731518,1,1,0,138,1,1.1,0.9
38224,1,4.89,0.56,0,0,1,1,0,69,1,1.1,0.9
38225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38229,1,16.3,2.68,0,0,1,1,0,138,1,1.1,0.9
38230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38231,1,12.68,2.36,0,0,1,1,0,138,1,1.1,0.9
38232,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38233,1,4.08,0.61,0,0,1,1,0,69,1,1.1,0.9
38234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38237,1,42.33,9.99,0,21.8161078016,1,1,0,138,1,1.1,0.9
38238,1,5.89,1.22,0,0,1,1,0,69,1,1.1,0.9
38239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38240,1,1.71,0.63,0,0,1,1,0,69,1,1.1,0.9
38241,1,3.58,0.64,0,0,1,1,0,69,1,1.1,0.9
38242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38247,1,4.91,1.05,0,0,1,1,0,69,1,1.1,0.9
38248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38249,1,3.8,0.57,0,0,1,1,0,69,1,1.1,0.9
38250,1,25.32,5.79,0,13.7828241798,1,1,0,138,1,1.1,0.9
38251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38252,1,3.72,0.88,0,0,1,1,0,69,1,1.1,0.9
38254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38255,1,14.12,3.23,0,0,1,1,0,69,1,1.1,0.9
38256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38257,1,4.31,0.31,0,0,1,1,0,69,1,1.1,0.9
38258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38259,1,7.23,1.03,0,0,1,1,0,138,1,1.1,0.9
38260,1,4.98,0.89,0,0,1,1,0,69,1,1.1,0.9
38261,1,19.56,2.1,0,0,1,1,0,138,1,1.1,0.9
38262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38265,1,7.82,1.29,0,0,1,1,0,69,1,1.1,0.9
38266,1,7.96,0.91,0,0,1,1,0,69,1,1.1,0.9
38267,1,8.5,0.97,0,0,1,1,0,69,1,1.1,0.9
38268,1,6.31,0.99,0,0,1,1,0,69,1,1.1,0.9
38269,1,6.95,1.29,0,0,1,1,0,69,1,1.1,0.9
38270,1,41.23,4.42,0,64.9099242257,1,1,0,138,1,1.1,0.9
38271,1,12.22,0.93,0,0,1,1,0,230,1,1.1,0.9
38272,1,40.43,7.23,0,23.4059007588,1,1,0,138,1,1.1,0.9
38273,1,24.1,4.48,0,0,1,1,0,230,1,1.1,0.9
38274,1,53.22,8.76,0,-6.1381515954,1,1,0,138,1,1.1,0.9
38275,1,56.86,10.17,0,14.6357850481,1,1,0,138,1,1.1,0.9
38276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38277,1,8.33,1.85,0,0,1,1,0,138,1,1.1,0.9
38278,1,4.59,0.82,0,0,1,1,0,69,1,1.1,0.9
38279,1,3.68,0.29,0,0,1,1,0,69,1,1.1,0.9
38280,1,8.01,1.32,0,0,1,1,0,69,1,1.1,0.9
38281,1,7.54,1.62,0,9.22614489164,1,1,0,69,1,1.1,0.9
38282,1,6.42,0.46,0,0,1,1,0,69,1,1.1,0.9
38283,1,14.12,2.52,0,0,1,1,0,138,1,1.1,0.9
38284,1,9.13,1.37,0,0,1,1,0,69,1,1.1,0.9
38285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38287,1,7.62,0.6,0,0,1,1,0,69,1,1.1,0.9
38288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38289,1,34.85,5.49,0,0,1,1,0,138,1,1.1,0.9
38290,1,14.46,2.27,0,0,1,1,0,138,1,1.1,0.9
38291,1,6.56,1.31,0,0,1,1,0,69,1,1.1,0.9
38293,1,5.06,0.82,0,0,1,1,0,69,1,1.1,0.9
38294,1,3.72,0.45,0,0,1,1,0,69,1,1.1,0.9
38295,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38296,1,4.05,0.7,0,0,1,1,0,69,1,1.1,0.9
38297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38301,1,5.17,0.37,0,0,1,1,0,69,1,1.1,0.9
38302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38306,1,69.19,24.75,0,-94.4078452229,1,1,0,500,1,1.1,0.9
38307,1,12.65,2.53,0,0,1,1,0,230,1,1.1,0.9
38308,1,47.41,8.14,0,17.4261547663,1,1,0,230,1,1.1,0.9
38309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38310,1,7.23,1.4,0,0,1,1,0,69,1,1.1,0.9
38311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38312,1,65.72,9.87,0,33.8636780956,1,1,0,230,1,1.1,0.9
38313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38316,1,62.38,9.37,0,0,1,1,0,138,1,1.1,0.9
38317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38318,1,11.1,1.59,0,0,1,1,0,69,1,1.1,0.9
38320,1,16.68,1.43,0,0,1,1,0,69,1,1.1,0.9
38321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38322,1,82.21,15.88,0,37.7916837691,1,1,0,138,1,1.1,0.9
38323,1,2.36,0.19,0,0,1,1,0,69,1,1.1,0.9
38324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38325,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38326,1,3.89,0.67,0,0,1,1,0,69,1,1.1,0.9
38327,1,4.18,0.45,0,0,1,1,0,69,1,1.1,0.9
38328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38329,1,6.35,1.32,0,0,1,1,0,69,1,1.1,0.9
38330,1,21.24,3.04,0,0,1,1,0,138,1,1.1,0.9
38331,1,2.35,1.43,0,0,1,1,0,69,1,1.1,0.9
38332,1,0,0,0,-199.995584313,1,1,0,500,1,1.1,0.9
38333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38334,1,13.49,2.8,0,0,1,1,0,138,1,1.1,0.9
38335,1,4.94,0.6,0,0,1,1,0,69,1,1.1,0.9
38336,1,94.01,26.13,0,-78.6771817452,1,1,0,500,1,1.1,0.9
38337,1,8.91,1.98,0,0,1,1,0,230,1,1.1,0.9
38338,1,46.28,7.61,0,114.490836282,1,1,0,138,1,1.1,0.9
38339,1,67.62,14.99,0,-63.1842956699,1,1,0,230,1,1.1,0.9
38340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38342,1,2.78,0.46,0,0,1,1,0,69,1,1.1,0.9
38343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38344,1,9.05,1.42,0,0,1,1,0,69,1,1.1,0.9
38345,1,2.74,0.2,0,0,1,1,0,69,1,1.1,0.9
38346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38349,1,26.31,4.52,0,0,1,1,0,138,1,1.1,0.9
38350,1,29.72,3.19,0,0,1,1,0,138,1,1.1,0.9
38351,1,46.91,13.32,0,0,1,1,0,500,1,1.1,0.9
38352,1,1.51,0.16,0,0,1,1,0,69,1,1.1,0.9
38353,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38355,1,1.08,0.68,0,0,1,1,0,69,1,1.1,0.9
38356,1,6.54,0.47,0,0,1,1,0,69,1,1.1,0.9
38357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38358,1,36.55,4.18,0,0,1,1,0,138,1,1.1,0.9
38359,1,23.11,2.98,0,0,1,1,0,138,1,1.1,0.9
38360,1,19.68,5.47,0,0,1,1,0,500,1,1.1,0.9
38361,1,12.3,2.11,0,0,1,1,0,138,1,1.1,0.9
38362,1,49.28,13.7,0,-199.997654287,1,1,0,500,1,1.1,0.9
38363,1,8.75,1.63,0,0,1,1,0,69,1,1.1,0.9
38364,1,6.85,1.18,0,0,1,1,0,69,1,1.1,0.9
38365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38367,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38369,1,3.48,0.62,0,0,1,1,0,69,1,1.1,0.9
38370,1,40.24,14.39,0,117.302455739,1,1,0,500,1,1.1,0.9
38371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38374,1,4.17,0.78,0,0,1,1,0,69,1,1.1,0.9
38375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38379,1,0,0,0,187.049723997,1,1,0,500,1,1.1,0.9
38380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38382,1,5.07,0.47,0,0,1,1,0,69,1,1.1,0.9
38383,1,8.49,1.33,0,0,1,1,0,69,1,1.1,0.9
38384,1,5.9,0.89,0,0,1,1,0,69,1,1.1,0.9
38385,1,10.84,3.02,0,0,1,1,0,500,1,1.1,0.9
38386,1,2.06,0.29,0,0,1,1,0,69,1,1.1,0.9
38387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38389,1,10.02,2.22,0,0,1,1,0,69,1,1.1,0.9
38390,1,8.63,0.93,0,0,1,1,0,69,1,1.1,0.9
38391,1,5.63,0.77,0,0,1,1,0,69,1,1.1,0.9
38392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38394,1,0,0,0,-29.7754895822,1,1,0,230,1,1.1,0.9
38395,1,0,0,0,16.4414629794,1,1,0,138,1,1.1,0.9
38396,1,338.79,80,0,-199.99196108,1,1,0,765,1,1.1,0.9
38397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38398,1,35.08,9.03,0,27.3873404591,1,1,0,138,1,1.1,0.9
38399,1,16.62,2.14,0,0,1,1,0,138,1,1.1,0.9
38400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38401,1,12.48,1.16,0,0,1,1,0,69,1,1.1,0.9
38402,1,20.68,2.81,0,0,1,1,0,69,1,1.1,0.9
38403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38405,1,11.42,1.43,0,0,1,1,0,69,1,1.1,0.9
38406,1,4.57,0.92,0,0,1,1,0,69,1,1.1,0.9
38408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38409,1,7.26,1.61,0,0.896878730081,1,1,0,69,1,1.1,0.9
38410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38411,1,14.43,3.41,0,0,1,1,0,138,1,1.1,0.9
38412,1,31.11,7.34,0,0,1,1,0,138,1,1.1,0.9
38413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38415,1,58.13,16.63,0,49.1428209284,1,1,0,138,1,1.1,0.9
38416,1,7.41,0.85,0,0,1,1,0,69,1,1.1,0.9
38418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38419,1,7.59,1.74,0,0,1,1,0,69,1,1.1,0.9
38420,1,9.07,1.88,0,0,1,1,0,69,1,1.1,0.9
38421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38422,1,4.15,0.47,0,0,1,1,0,69,1,1.1,0.9
38423,1,25.54,3.84,0,0,1,1,0,138,1,1.1,0.9
38424,1,8.72,0.69,0,0,1,1,0,69,1,1.1,0.9
38426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38428,1,0,0,0,-29.308896954,1,1,0,765,1,1.1,0.9
38429,1,7.03,0.5,0,0,1,1,0,69,1,1.1,0.9
38430,1,6.89,0.94,0,0,1,1,0,69,1,1.1,0.9
38431,1,7.72,1.38,0,0,1,1,0,138,1,1.1,0.9
38432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38434,1,5.01,0.47,0,0,1,1,0,69,1,1.1,0.9
38435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38437,1,39.3,11.24,0,22.5214408215,1,1,0,138,1,1.1,0.9
38438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38445,1,11.52,1.22,0,0,1,1,0,69,1,1.1,0.9
38447,1,9.05,0.91,0,0,1,1,0,69,1,1.1,0.9
38448,1,0,0,0,-69.9677881136,1,1,0,500,1,1.1,0.9
38449,1,5.73,0.98,0,0,1,1,0,69,1,1.1,0.9
38450,1,4.05,0.61,0,0,1,1,0,69,1,1.1,0.9
38451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38457,1,19.2,3.16,0,0,1,1,0,138,1,1.1,0.9
38458,1,16.68,3.34,0,0,1,1,0,69,1,1.1,0.9
38459,1,7.59,1.41,0,0,1,1,0,69,1,1.1,0.9
38461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38462,1,5.07,0.47,0,0,1,1,0,69,1,1.1,0.9
38463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38465,1,9.52,0.95,0,0,1,1,0,69,1,1.1,0.9
38466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38468,1,4.03,0.69,0,0,1,1,0,69,1,1.1,0.9
38469,1,4.07,0.79,0,0,1,1,0,69,1,1.1,0.9
38470,1,3.22,0.41,0,0,1,1,0,69,1,1.1,0.9
38471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38472,1,7.02,0.5,0,0,1,1,0,69,1,1.1,0.9
38473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38475,1,6.29,1.35,0,0,1,1,0,69,1,1.1,0.9
38476,1,22.97,4.11,0,7.88068069526,1,1,0,69,1,1.1,0.9
38477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38480,1,3.2,0.41,0,0,1,1,0,69,1,1.1,0.9
38481,1,2.88,0.43,0,0,1,1,0,69,1,1.1,0.9
38482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38484,1,53.7,14.21,0,4.7518419186,1,1,0,138,1,1.1,0.9
38485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38486,1,2.78,0.66,0,0,1,1,0,69,1,1.1,0.9
38487,1,5.23,3.4,0,0,1,1,0,69,1,1.1,0.9
38490,1,6.33,0.63,0,0,1,1,0,69,1,1.1,0.9
38491,1,4.19,0.78,0,0,1,1,0,69,1,1.1,0.9
38492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38494,1,43.41,6.83,0,24.5425267731,1,1,0,138,1,1.1,0.9
38495,1,0,0,0,2.45778889095,1,1,0,500,1,1.1,0.9
38500,1,21.01,3.76,0,0,1,1,0,138,1,1.1,0.9
38501,1,4.85,0.94,0,0,1,1,0,69,1,1.1,0.9
38502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38503,1,7.73,1.66,0,0,1,1,0,69,1,1.1,0.9
38504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38505,1,21.84,4.53,0,0,1,1,0,138,1,1.1,0.9
38506,1,50.99,14.59,0,23.2792774357,1,1,0,345,1,1.1,0.9
38507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38508,1,31.82,8.86,0,0,1,1,0,500,1,1.1,0.9
38509,1,8.05,0.92,0,0,1,1,0,69,1,1.1,0.9
38510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38512,1,3.43,0.37,0,0,1,1,0,69,1,1.1,0.9
38513,1,7.07,1.52,0,0,1,1,0,69,1,1.1,0.9
38514,1,7.27,1.4,0,0,1,1,0,69,1,1.1,0.9
38515,1,1.15,0.2,0,0,1,1,0,69,1,1.1,0.9
38516,1,3.54,0.73,0,0,1,1,0,69,1,1.1,0.9
38517,1,6.12,0.66,0,0,1,1,0,69,1,1.1,0.9
38518,1,15.22,2.18,0,0,1,1,0,69,1,1.1,0.9
38519,1,8.49,0.97,0,0,1,1,0,69,1,1.1,0.9
38520,1,10.95,1.72,0,0,1,1,0,69,1,1.1,0.9
38522,1,4.74,0.51,0,0,1,1,0,69,1,1.1,0.9
38523,1,4.89,0.63,0,0,1,1,0,69,1,1.1,0.9
38524,1,43.3,8.36,0,21.2293077956,1,1,0,69,1,1.1,0.9
38527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38529,1,10.22,1.83,0,0,1,1,0,69,1,1.1,0.9
38532,1,5.55,1.23,0,0,1,1,0,69,1,1.1,0.9
38533,1,8.78,1.63,0,0,1,1,0,69,1,1.1,0.9
38534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38535,1,11.62,1.08,0,0,1,1,0,69,1,1.1,0.9
38536,1,10.9,1.87,0,0,1,1,0,69,1,1.1,0.9
38537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38538,1,6.92,0.89,0,0,1,1,0,69,1,1.1,0.9
38539,1,7.84,1.18,0,0,1,1,0,69,1,1.1,0.9
38540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38541,1,0,0,0,-48.4785914471,1,1,0,500,1,1.1,0.9
38542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38543,1,0,0,0,-129.880301166,1,1,0,500,1,1.1,0.9
38544,1,2.8,0.48,0,0,1,1,0,69,1,1.1,0.9
38545,1,7.03,1.61,0,0,1,1,0,69,1,1.1,0.9
38546,1,2.71,0.29,0,0,1,1,0,69,1,1.1,0.9
38547,1,2.91,0.29,0,0,1,1,0,69,1,1.1,0.9
38548,1,10.57,1.24,0,0,1,1,0,69,1,1.1,0.9
38549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38550,1,23.42,3.18,0,0,1,1,0,138,1,1.1,0.9
38551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38552,1,8.47,0.76,0,0,1,1,0,69,1,1.1,0.9
38553,1,6.54,0.52,0,0,1,1,0,69,1,1.1,0.9
38554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38555,1,8.7,1.18,0,0,1,1,0,69,1,1.1,0.9
38556,1,16.66,3.58,0,0,1,1,0,69,1,1.1,0.9
38557,1,6.14,1.32,0,0,1,1,0,69,1,1.1,0.9
38558,1,4.22,0.6,0,0,1,1,0,69,1,1.1,0.9
38559,1,2.82,0.44,0,0,1,1,0,69,1,1.1,0.9
38560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38561,1,30.23,4.54,0,10.0583671321,1,1,0,138,1,1.1,0.9
38562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38563,1,3.3,0.45,0,0,1,1,0,69,1,1.1,0.9
38564,1,3.87,0.47,0,0,1,1,0,69,1,1.1,0.9
38565,1,6,1.2,0,0,1,1,0,69,1,1.1,0.9
38567,1,69.64,19.92,0,32.2241501783,1,1,0,138,1,1.1,0.9
38568,1,30.8,5.07,0,11.4236029699,1,1,0,138,1,1.1,0.9
38570,1,0,0,0,2.69062327299,1,1,0,345,1,1.1,0.9
38571,1,53.25,15.24,0,26.1520756132,1,1,0,230,1,1.1,0.9
38572,1,0,0,0,29.9096884508,1,1,0,230,1,1.1,0.9
38573,1,44.51,5.73,0,-27.1519584967,1,1,0,138,1,1.1,0.9
38574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38575,1,9.88,0.78,0,0,1,1,0,69,1,1.1,0.9
38576,1,6.99,1,0,0,1,1,0,69,1,1.1,0.9
38577,1,12.95,2.13,0,0,1,1,0,69,1,1.1,0.9
38578,1,0,0,0,58.8177058774,1,1,0,138,1,1.1,0.9
38579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38580,1,10.67,1.3,0,0,1,1,0,69,1,1.1,0.9
38581,1,5.96,0.72,0,0,1,1,0,69,1,1.1,0.9
38583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38587,1,5.94,1.27,0,0,1,1,0,69,1,1.1,0.9
38588,1,8.71,0.75,0,0,1,1,0,69,1,1.1,0.9
38589,1,18.96,2.31,0,0,1,1,0,69,1,1.1,0.9
38590,1,15.56,2.34,0,0,1,1,0,69,1,1.1,0.9
38591,1,4.96,0.96,0,0,1,1,0,69,1,1.1,0.9
38592,1,6.22,0.89,0,0,1,1,0,69,1,1.1,0.9
38593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38599,1,0,0,0,12.4002447795,1,1,0,345,1,1.1,0.9
38600,1,144.15,41.24,0,66.6898500978,1,1,0,345,1,1.1,0.9
38601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38602,1,211.16,58.7,0,50.4143832756,1,1,0,500,1,1.1,0.9
38603,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38605,1,29.81,8.53,0,32.9439692047,1,1,0,138,1,1.1,0.9
38606,1,34.14,8.55,0,-10.0337248163,1,1,0,138,1,1.1,0.9
38607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38611,1,90.76,18.18,0,17.698924836,1,1,0,230,1,1.1,0.9
38612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38613,1,3.22,0.48,0,0,1,1,0,69,1,1.1,0.9
38614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38615,1,11.45,1.88,0,0,1,1,0,69,1,1.1,0.9
38616,1,3.15,0.47,0,0,1,1,0,69,1,1.1,0.9
38617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38618,1,4.67,0.94,0,0,1,1,0,69,1,1.1,0.9
38619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38620,1,7.21,0.93,0,0,1,1,0,69,1,1.1,0.9
38621,1,23.45,3.69,0,0,1,1,0,69,1,1.1,0.9
38622,1,9.88,2.33,0,0,1,1,0,69,1,1.1,0.9
38623,1,6.17,1.1,0,0,1,1,0,69,1,1.1,0.9
38624,1,13.76,1.38,0,0,1,1,0,69,1,1.1,0.9
38625,1,9.26,0.79,0,0,1,1,0,69,1,1.1,0.9
38626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38627,1,11.44,1.06,0,0,1,1,0,69,1,1.1,0.9
38628,1,8.15,1.62,0,0,1,1,0,69,1,1.1,0.9
38630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38633,1,0,0,0,121.414459734,1,1,0,345,1,1.1,0.9
38635,1,7.41,1.17,0,0,1,1,0,69,1,1.1,0.9
38636,1,5.72,0.86,0,0,1,1,0,69,1,1.1,0.9
38637,1,12.33,1.68,0,0,1,1,0,69,1,1.1,0.9
38638,1,4.82,0.52,0,0,1,1,0,69,1,1.1,0.9
38639,1,19.11,1.37,0,0,1,1,0,69,1,1.1,0.9
38640,1,8.86,1.9,0,0,1,1,0,69,1,1.1,0.9
38641,1,6.05,1.43,0,0,1,1,0,69,1,1.1,0.9
38642,1,7.55,0.81,0,0,1,1,0,69,1,1.1,0.9
38643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38647,1,11.25,2.09,0,0,1,1,0,69,1,1.1,0.9
38648,1,5.1,0.87,0,0,1,1,0,69,1,1.1,0.9
38649,1,44.6,6.7,0,-67.1941841555,1,1,0,138,1,1.1,0.9
38650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38651,1,5.66,0.73,0,0,1,1,0,69,1,1.1,0.9
38652,1,0,0,0,52.8165845698,1,1,0,500,1,1.1,0.9
38653,1,5.28,1.25,0,0,1,1,0,69,1,1.1,0.9
38654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38656,1,10.47,1.72,0,0,1,1,0,69,1,1.1,0.9
38657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38659,1,26.54,7.4,0,27.9759595379,1,1,0,138,1,1.1,0.9
38660,1,0,0,0,14.6296638743,1,1,0,230,1,1.1,0.9
38661,1,10.02,1.22,0,0,1,1,0,69,1,1.1,0.9
38662,1,6.67,1.24,0,0,1,1,0,69,1,1.1,0.9
38663,1,32.27,5.31,0,29.0341999206,1,1,0,138,1,1.1,0.9
38664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38666,1,22.02,4.88,0,13.0370426465,1,1,0,69,1,1.1,0.9
38667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38668,1,8.19,1.64,0,0,1,1,0,69,1,1.1,0.9
38669,1,0,0,0,146.500290536,1,1,0,230,1,1.1,0.9
38670,1,10.32,1.33,0,0,1,1,0,138,1,1.1,0.9
38671,1,11.35,2.35,0,0,1,1,0,69,1,1.1,0.9
38672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38673,1,26.8,3.83,0,0,1,1,0,69,1,1.1,0.9
38675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38676,1,14.39,3.29,0,0,1,1,0,69,1,1.1,0.9
38678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38680,1,1.78,0.34,0,0,1,1,0,69,1,1.1,0.9
38681,1,23.56,3.03,0,8.86542177199,1,1,0,69,1,1.1,0.9
38682,1,20.13,5,0,0,1,1,0,765,1,1.1,0.9
38683,1,0,0,0,-167.315496641,1,1,0,500,1,1.1,0.9
38684,1,9.1,0.91,0,0,1,1,0,69,1,1.1,0.9
38685,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38686,1,16.55,3.55,0,23.9483092159,1,1,0,345,1,1.1,0.9
38687,1,16.13,5.77,0,0,1,1,0,345,1,1.1,0.9
38688,1,17.41,3.24,0,0,1,1,0,230,1,1.1,0.9
38689,1,3.79,0.6,0,25.5263718989,1,1,0,69,1,1.1,0.9
38690,1,14.71,2.84,0,0,1,1,0,69,1,1.1,0.9
38691,1,2.82,0.24,0,0,1,1,0,69,1,1.1,0.9
38694,1,7.55,0.86,0,0,1,1,0,69,1,1.1,0.9
38695,1,5.8,0.46,0,0,1,1,0,69,1,1.1,0.9
38696,1,9.66,1.59,0,0,1,1,0,69,1,1.1,0.9
38697,1,10.04,1.04,0,0,1,1,0,69,1,1.1,0.9
38699,1,6.74,1.4,0,0,1,1,0,69,1,1.1,0.9
38701,1,7.48,1.6,0,0,1,1,0,69,1,1.1,0.9
38702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38704,1,10.86,1.63,0,0,1,1,0,69,1,1.1,0.9
38705,1,9.72,1.81,0,0,1,1,0,69,1,1.1,0.9
38706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38707,1,5.73,0.74,0,0,1,1,0,69,1,1.1,0.9
38708,1,5.79,0.41,0,0,1,1,0,69,1,1.1,0.9
38709,1,12.32,1.06,0,0,1,1,0,69,1,1.1,0.9
38710,1,6.24,0.8,0,0,1,1,0,69,1,1.1,0.9
38711,1,6.29,0.45,0,0,1,1,0,69,1,1.1,0.9
38712,1,15.29,2.08,0,0,1,1,0,69,1,1.1,0.9
38714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38715,1,5.61,1.12,0,0,1,1,0,69,1,1.1,0.9
38716,1,5.9,1.1,0,0,1,1,0,69,1,1.1,0.9
38717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38718,1,0,0,0,-17.7851035738,1,1,0,138,1,1.1,0.9
38719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38720,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38721,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38722,1,0,0,0,-199.998269487,1,1,0,765,1,1.1,0.9
38723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38724,1,12.14,2.86,0,0,1,1,0,138,1,1.1,0.9
38725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38727,1,4.96,0.35,0,0,1,1,0,69,1,1.1,0.9
38728,1,7.09,1.27,0,0,1,1,0,69,1,1.1,0.9
38729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38732,1,18.29,2.35,0,0,1,1,0,138,1,1.1,0.9
38733,1,30.97,5.54,0,11.6728142963,1,1,0,138,1,1.1,0.9
38734,1,0,0,0,-61.5474497284,1,1,0,500,1,1.1,0.9
38735,1,5.59,1.04,0,0,1,1,0,69,1,1.1,0.9
38736,1,75.85,11.94,0,7.90771193726,1,1,0,230,1,1.1,0.9
38737,1,0,0,0,-111.945769012,1,1,0,500,1,1.1,0.9
38738,1,20.36,4.08,0,0,1,1,0,138,1,1.1,0.9
38739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38740,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38741,1,5.41,0.5,0,0,1,1,0,69,1,1.1,0.9
38742,1,18.73,4.02,0,0,1,1,0,69,1,1.1,0.9
38743,1,20.61,2.95,0,0,1,1,0,69,1,1.1,0.9
38744,1,26.62,5.9,0,0,1,1,0,69,1,1.1,0.9
38745,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38746,1,2.89,0.56,0,0,1,1,0,69,1,1.1,0.9
38747,1,14.34,2.26,0,0,1,1,0,69,1,1.1,0.9
38749,1,6.12,0.83,0,0,1,1,0,69,1,1.1,0.9
38750,1,5.24,0.75,0,0,1,1,0,69,1,1.1,0.9
38751,1,3.58,0.54,0,0,1,1,0,69,1,1.1,0.9
38752,1,4.14,0.5,0,0,1,1,0,69,1,1.1,0.9
38753,1,6.22,1.02,0,0,1,1,0,69,1,1.1,0.9
38754,1,6.4,1.05,0,0,1,1,0,69,1,1.1,0.9
38755,1,9.14,0.85,0,0,1,1,0,69,1,1.1,0.9
38758,1,3.13,0.4,0,0,1,1,0,69,1,1.1,0.9
38759,1,17.41,1.74,0,0,1,1,0,69,1,1.1,0.9
38761,1,4.25,0.82,0,0,1,1,0,69,1,1.1,0.9
38762,1,7.9,0.96,0,0,1,1,0,69,1,1.1,0.9
38763,1,9.24,1.06,0,0,1,1,0,69,1,1.1,0.9
38764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38768,1,4.64,1.1,0,0,1,1,0,69,1,1.1,0.9
38769,1,19.43,2.5,0,0,1,1,0,69,1,1.1,0.9
38770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38773,1,4.99,1.79,0,0,1,1,0,69,1,1.1,0.9
38774,1,4.73,0.68,0,0,1,1,0,69,1,1.1,0.9
38775,1,7.4,1.22,0,0,1,1,0,69,1,1.1,0.9
38776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38780,1,15.88,1.7,0,0,1,1,0,69,1,1.1,0.9
38781,1,1.57,0.21,0,0,1,1,0,69,1,1.1,0.9
38782,1,16.26,2.33,0,0,1,1,0,69,1,1.1,0.9
38783,1,17.41,2.49,0,0,1,1,0,69,1,1.1,0.9
38784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38785,1,1.52,0.24,0,0,1,1,0,69,1,1.1,0.9
38786,1,20.05,5.31,0,32.3698242834,1,1,0,138,1,1.1,0.9
38787,1,0.36,0.03,0,0,1,1,0,69,1,1.1,0.9
38789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38791,1,4.75,0.34,0,0,1,1,0,69,1,1.1,0.9
38792,1,19.71,2.54,0,0,1,1,0,69,1,1.1,0.9
38793,1,3.47,0.52,0,0,1,1,0,69,1,1.1,0.9
38794,1,2.21,0.17,0,0,1,1,0,69,1,1.1,0.9
38797,1,6.15,1.19,0,0,1,1,0,69,1,1.1,0.9
38798,1,9.67,2.01,0,0,1,1,0,69,1,1.1,0.9
38799,1,5.42,0.78,0,0,1,1,0,69,1,1.1,0.9
38800,1,8.7,1.55,0,0,1,1,0,69,1,1.1,0.9
38801,1,0,0,0,-199.989208879,1,1,0,500,1,1.1,0.9
38803,1,0,0,0,43.5918028367,1,1,0,230,1,1.1,0.9
38804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38805,1,15,1.07,0,0,1,1,0,69,1,1.1,0.9
38808,1,5.42,1.09,0,0,1,1,0,69,1,1.1,0.9
38809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38813,1,17.32,3.22,0,0,1,1,0,69,1,1.1,0.9
38814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38815,1,15.22,1.85,0,0,1,1,0,138,1,1.1,0.9
38816,1,3.96,0.71,0,0,1,1,0,69,1,1.1,0.9
38817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38818,1,5.02,0.86,0,0,1,1,0,69,1,1.1,0.9
38819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38820,1,0,0,0,96.0624936658,1,1,0,138,1,1.1,0.9
38821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38823,1,22.01,3.94,0,0,1,1,0,69,1,1.1,0.9
38825,1,12.09,1.42,0,0,1,1,0,69,1,1.1,0.9
38826,1,0,0,0,-46.2571876527,1,1,0,500,1,1.1,0.9
38827,1,17.9,2.94,0,0,1,1,0,69,1,1.1,0.9
38828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38829,1,9.12,2.15,0,0,1,1,0,69,1,1.1,0.9
38830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38831,1,30.17,4.1,0,-12.430814082,1,1,0,138,1,1.1,0.9
38832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38833,1,4.57,0.59,0,0,1,1,0,69,1,1.1,0.9
38834,1,19.11,3.42,0,0,1,1,0,138,1,1.1,0.9
38835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38838,1,4.4,0.63,0,0,1,1,0,69,1,1.1,0.9
38839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38841,1,13.11,1.59,0,0,1,1,0,69,1,1.1,0.9
38842,1,0,0,0,-192.586492034,1,1,0,345,1,1.1,0.9
38843,1,32.94,3.77,0,0,1,1,0,69,1,1.1,0.9
38844,1,0,0,0,184.628517471,1,1,0,230,1,1.1,0.9
38845,1,9.84,1.2,0,0,1,1,0,69,1,1.1,0.9
38846,1,20.01,4.01,0,0,1,1,0,69,1,1.1,0.9
38847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38848,1,6.92,0.69,0,0,1,1,0,69,1,1.1,0.9
38849,1,5.82,0.42,0,0,1,1,0,69,1,1.1,0.9
38850,1,7.76,1.83,0,0,1,1,0,69,1,1.1,0.9
38851,1,19.56,2.1,0,55.8361448099,1,1,0,69,1,1.1,0.9
38852,1,4.17,0.6,0,0,1,1,0,69,1,1.1,0.9
38853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38854,1,15.2,2.83,0,0,1,1,0,69,1,1.1,0.9
38855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38856,1,4.39,0.47,0,0,1,1,0,69,1,1.1,0.9
38857,1,4.87,0.93,0,0,1,1,0,69,1,1.1,0.9
38858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38859,1,47.6,6.47,0,58.9476994261,1,1,0,138,1,1.1,0.9
38860,1,14.06,2.52,0,0,1,1,0,138,1,1.1,0.9
38861,1,44.15,22,0,-199.998408099,1,1,0,765,1,1.1,0.9
38862,1,3.8,0.68,0,0,1,1,0,69,1,1.1,0.9
38863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38867,1,6.68,0.53,0,0,1,1,0,69,1,1.1,0.9
38868,1,0,0,0,52.5814388261,1,1,0,345,1,1.1,0.9
38869,1,14.9,1.07,0,0,1,1,0,69,1,1.1,0.9
38870,1,10.68,2.29,0,0,1,1,0,69,1,1.1,0.9
38871,1,2.88,0.66,0,0,1,1,0,69,1,1.1,0.9
38872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38873,1,0,0,0,47.6689933187,1,1,0,138,1,1.1,0.9
38874,1,4.52,1.07,0,0,1,1,0,69,1,1.1,0.9
38875,1,36.41,5.73,0,0,1,1,0,345,1,1.1,0.9
38876,1,6.63,1.56,0,0,1,1,0,69,1,1.1,0.9
38877,1,8.01,1.61,0,0,1,1,0,69,1,1.1,0.9
38878,1,187.29,52.27,0,-199.979599019,1,1,0,500,1,1.1,0.9
38879,1,0,0,0,111.424146363,1,1,0,138,1,1.1,0.9
38880,1,0,0,0,1.77464665746,1,1,0,138,1,1.1,0.9
38882,1,8.4,1.44,0,0,1,1,0,69,1,1.1,0.9
38883,1,9.49,0.68,0,0,1,1,0,69,1,1.1,0.9
38884,1,22.73,5.04,0,0,1,1,0,69,1,1.1,0.9
38885,1,10.19,1.31,0,0,1,1,0,69,1,1.1,0.9
38886,1,6.68,1.1,0,0,1,1,0,69,1,1.1,0.9
38887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38888,1,6.6,0.85,0,0,1,1,0,69,1,1.1,0.9
38889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38890,1,7.55,1.67,0,0,1,1,0,69,1,1.1,0.9
38894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38896,1,12.44,2.67,0,0,1,1,0,69,1,1.1,0.9
38897,1,3.72,0.77,0,0,1,1,0,69,1,1.1,0.9
38898,1,0,0,0,-293.905281679,1,1,0,500,1,1.1,0.9
38899,1,26.59,3.99,0,76.7642715482,1,1,0,69,1,1.1,0.9
38900,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38901,1,5.4,0.46,0,0,1,1,0,69,1,1.1,0.9
38902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38903,1,14.83,1.7,0,0,1,1,0,69,1,1.1,0.9
38904,1,9.63,1.58,0,0,1,1,0,69,1,1.1,0.9
38905,1,9.62,1.72,0,0,1,1,0,69,1,1.1,0.9
38906,1,3.57,0.41,0,0,1,1,0,69,1,1.1,0.9
38907,1,2.63,0.49,0,0,1,1,0,69,1,1.1,0.9
38908,1,167.61,59.95,0,57.4990386925,1,1,0,138,1,1.1,0.9
38909,1,11.17,1.2,0,0,1,1,0,69,1,1.1,0.9
38910,1,0,0,0,26.9579190559,1,1,0,138,1,1.1,0.9
38911,1,0,0,0,199.163936491,1,1,0,345,1,1.1,0.9
38912,1,29.4,8.2,0,-30.0513820996,1,1,0,230,1,1.1,0.9
38913,1,15.59,3.68,0,0,1,1,0,69,1,1.1,0.9
38914,1,3.47,0.3,0,0,1,1,0,69,1,1.1,0.9
38916,1,22.49,2.09,0,0,1,1,0,69,1,1.1,0.9
38918,1,10.32,2.29,0,0,1,1,0,69,1,1.1,0.9
38919,1,12.62,2.8,0,0,1,1,0,69,1,1.1,0.9
38920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38922,1,4.84,0.59,0,0,1,1,0,69,1,1.1,0.9
38923,1,5.76,0.45,0,0,1,1,0,69,1,1.1,0.9
38924,1,7.55,0.81,0,0,1,1,0,69,1,1.1,0.9
38925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38926,1,0,0,0,-97.5009672297,1,1,0,765,1,1.1,0.9
38927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38928,1,5.65,1.21,0,0,1,1,0,69,1,1.1,0.9
38929,1,7.44,2.28,0,0,1,1,0,69,1,1.1,0.9
38930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38931,1,5.3,0.8,0,0,1,1,0,69,1,1.1,0.9
38932,1,26.07,4.48,0,0,1,1,0,69,1,1.1,0.9
38934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38935,1,21.43,5.98,0,21.2256910318,1,1,0,138,1,1.1,0.9
38936,1,9.19,1.25,0,0,1,1,0,69,1,1.1,0.9
38937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38938,1,5.05,1.16,0,0,1,1,0,69,1,1.1,0.9
38939,1,6.43,0.83,0,0,1,1,0,69,1,1.1,0.9
38940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38943,1,21.54,6.01,0,0,1,1,0,500,1,1.1,0.9
38944,1,0,0,0,-136.810070987,1,1,0,500,1,1.1,0.9
38945,1,9.42,1.01,0,0,1,1,0,69,1,1.1,0.9
38946,1,9.42,1.48,0,0,1,1,0,69,1,1.1,0.9
38947,1,3.79,0.3,0,0,1,1,0,69,1,1.1,0.9
38948,1,4.57,0.92,0,0,1,1,0,69,1,1.1,0.9
38949,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
38950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38953,1,7.61,1.41,0,0,1,1,0,69,1,1.1,0.9
38954,1,3.82,3.1,0,0,1,1,0,69,1,1.1,0.9
38955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38956,1,18.13,1.69,0,0,1,1,0,69,1,1.1,0.9
38957,1,10.77,0.77,0,0,1,1,0,69,1,1.1,0.9
38958,1,15.74,3.38,0,0,1,1,0,69,1,1.1,0.9
38959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38961,1,28.98,3.94,0,0,1,1,0,138,1,1.1,0.9
38962,1,25.21,6.49,0,12.9585131208,1,1,0,138,1,1.1,0.9
38963,1,9.81,0.91,0,0,1,1,0,69,1,1.1,0.9
38964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38965,1,79.84,22.27,0,48.4510566025,1,1,0,138,1,1.1,0.9
38967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38968,1,5.05,6.64,0,0,1,1,0,69,1,1.1,0.9
38969,1,5.48,10.34,0,0,1,1,0,69,1,1.1,0.9
38970,1,4.05,0.9,0,0,1,1,0,69,1,1.1,0.9
38971,1,0,0,0,20.2587056554,1,1,0,138,1,1.1,0.9
38972,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38973,1,64.91,23.21,0,-16.9381999186,1,1,0,138,1,1.1,0.9
38974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38975,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38977,1,6.12,0.48,0,0,1,1,0,69,1,1.1,0.9
38978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38980,1,9.83,1.62,0,0,1,1,0,69,1,1.1,0.9
38981,1,7.3,1.46,0,0,1,1,0,69,1,1.1,0.9
38982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38985,1,13,1.12,0,0,1,1,0,69,1,1.1,0.9
38986,1,14.15,3.24,0,0,1,1,0,69,1,1.1,0.9
38987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38988,1,37.78,8.92,0,10.5213232651,1,1,0,138,1,1.1,0.9
38989,1,1.26,0.17,0,0,1,1,0,69,1,1.1,0.9
38990,1,5.55,0.59,0,0,1,1,0,69,1,1.1,0.9
38992,1,11.84,1.52,0,23.6883715678,1,1,0,69,1,1.1,0.9
38993,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38994,1,14.3,2.05,0,0,1,1,0,69,1,1.1,0.9
38995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38996,1,2.7,0.48,0,0,1,1,0,69,1,1.1,0.9
38997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38998,1,4.56,0.55,0,0,1,1,0,69,1,1.1,0.9
38999,1,18.45,2.11,0,0,1,1,0,69,1,1.1,0.9
39000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39001,1,9.67,2.08,0,0,1,1,0,69,1,1.1,0.9
39002,1,3.73,0.61,0,0,1,1,0,69,1,1.1,0.9
39003,1,2.87,0.39,0,0,1,1,0,69,1,1.1,0.9
39004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39008,1,11.69,2.67,0,0,1,1,0,69,1,1.1,0.9
39009,1,32.78,8.44,0,0,1,1,0,138,1,1.1,0.9
39010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39013,1,5.9,1.31,0,0,1,1,0,69,1,1.1,0.9
39014,1,9.62,1.17,0,0,1,1,0,69,1,1.1,0.9
39017,1,23.96,6.17,0,58.0910677431,1,1,0,138,1,1.1,0.9
39018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39019,1,44.75,11.2,0,-69.1395159197,1,1,0,138,1,1.1,0.9
39020,1,0,0,0,-7.79708605659,1,1,0,500,1,1.1,0.9
39021,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39022,1,5.52,0.59,0,0,1,1,0,69,1,1.1,0.9
39023,1,11.42,1.47,0,0,1,1,0,69,1,1.1,0.9
39024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39026,1,5.63,0.89,0,0,1,1,0,69,1,1.1,0.9
39027,1,13.38,2.97,0,0,1,1,0,69,1,1.1,0.9
39028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39031,1,9.45,1.01,0,0,1,1,0,69,1,1.1,0.9
39032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39033,1,0,0,0,31.0175046245,1,1,0,138,1,1.1,0.9
39034,1,3.57,0.77,0,0,1,1,0,69,1,1.1,0.9
39035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39036,1,36.29,6.49,0,37.6305158162,1,1,0,138,1,1.1,0.9
39037,1,14.13,2.22,0,0,1,1,0,69,1,1.1,0.9
39038,1,3.03,0.52,0,0,1,1,0,69,1,1.1,0.9
39039,1,6.35,0.82,0,0,1,1,0,69,1,1.1,0.9
39040,1,3.5,0.83,0,0,1,1,0,69,1,1.1,0.9
39041,1,8.15,0.93,0,0,1,1,0,69,1,1.1,0.9
39042,1,8.16,0.93,0,0,1,1,0,69,1,1.1,0.9
39043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39045,1,7.17,0.72,0,0,1,1,0,69,1,1.1,0.9
39046,1,7.52,1.72,0,0,1,1,0,69,1,1.1,0.9
39048,1,0,0,0,40.0251253944,1,1,0,138,1,1.1,0.9
39049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39050,1,4.95,1.06,0,0,1,1,0,69,1,1.1,0.9
39051,1,0,0,0,-100.304103682,1,1,0,765,1,1.1,0.9
39052,1,5.1,0.58,0,0,1,1,0,69,1,1.1,0.9
39053,1,10.21,1.09,0,0,1,1,0,69,1,1.1,0.9
39054,1,7.54,0.59,0,0,1,1,0,69,1,1.1,0.9
39055,1,4.99,1.14,0,0,1,1,0,69,1,1.1,0.9
39056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39057,1,5.16,1.11,0,0,1,1,0,69,1,1.1,0.9
39058,1,5.7,1.35,0,0,1,1,0,69,1,1.1,0.9
39059,1,0,0,0,25.4668879214,1,1,0,138,1,1.1,0.9
39060,1,11.45,2.13,0,0,1,1,0,69,1,1.1,0.9
39061,1,4.11,0.4,0,0,1,1,0,69,1,1.1,0.9
39062,1,3.79,0.73,0,0,1,1,0,69,1,1.1,0.9
39063,1,2.73,0.41,0,0,1,1,0,69,1,1.1,0.9
39064,1,2.63,0.3,0,0,1,1,0,69,1,1.1,0.9
39065,1,7.17,0.97,0,0,1,1,0,69,1,1.1,0.9
39066,1,10.04,1.36,0,0,1,1,0,69,1,1.1,0.9
