bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39067,1,46.56,7.33,0,53.4282562211,1,1,0,138,1,1.1,0.9
39068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39071,1,4.52,0.45,0,0,1,1,0,69,1,1.1,0.9
39072,1,13.98,3.5,0,0,1,1,0,138,1,1.1,0.9
39073,1,22.23,4.45,0,0,1,1,0,138,1,1.1,0.9
39074,1,38.64,10.78,0,30.7138923179,1,1,0,138,1,1.1,0.9
39075,1,4.81,0.69,0,0,1,1,0,69,1,1.1,0.9
39076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39077,1,16.27,3.49,0,0,1,1,0,138,1,1.1,0.9
39078,1,7.26,1.3,0,0,1,1,0,138,1,1.1,0.9
39079,1,14.18,1.93,0,0,1,1,0,138,1,1.1,0.9
39080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39081,1,13.55,3.39,0,0,1,1,0,138,1,1.1,0.9
39082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39084,1,0,0,0,-399.932868457,1,1,0,765,1,1.1,0.9
39085,1,6.67,0.86,0,0,1,1,0,69,1,1.1,0.9
39086,1,8.08,1.45,0,0,1,1,0,69,1,1.1,0.9
39087,1,6.91,0.79,0,0,1,1,0,69,1,1.1,0.9
39088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39089,1,5.37,0.66,0,0,1,1,0,69,1,1.1,0.9
39090,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39091,1,8.89,1.97,0,0,1,1,0,69,1,1.1,0.9
39092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39096,1,5.69,0.57,0,0,1,1,0,69,1,1.1,0.9
39097,1,3.5,0.3,0,0,1,1,0,69,1,1.1,0.9
39098,1,4.78,0.51,0,0,1,1,0,69,1,1.1,0.9
39099,1,12,1.97,0,0,1,1,0,69,1,1.1,0.9
39100,1,16.06,2.41,0,0,1,1,0,69,1,1.1,0.9
39101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39102,1,6.65,1.05,0,0,1,1,0,69,1,1.1,0.9
39103,1,0,0,0,-12.5226753138,1,1,0,500,1,1.1,0.9
39104,1,7.51,1.24,0,0,1,1,0,69,1,1.1,0.9
39105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39106,1,8.65,1.86,0,0,1,1,0,69,1,1.1,0.9
39107,1,2.89,0.29,0,0,1,1,0,69,1,1.1,0.9
39108,1,6.04,1.25,0,0,1,1,0,69,1,1.1,0.9
39109,1,20.08,3.88,0,0,1,1,0,138,1,1.1,0.9
39110,1,14.92,4.16,0,0,1,1,0,138,1,1.1,0.9
39113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39114,1,36.38,5.99,0,48.9057342878,1,1,0,138,1,1.1,0.9
39115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39116,1,3.15,0.41,0,0,1,1,0,69,1,1.1,0.9
39117,1,5.56,6.56,0,0,1,1,0,69,1,1.1,0.9
39118,1,3.03,0.28,0,0,1,1,0,69,1,1.1,0.9
39119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39120,1,14.69,2.73,0,0,1,1,0,69,1,1.1,0.9
39122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39123,1,5.96,0.43,0,0,1,1,0,69,1,1.1,0.9
39124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39127,1,2.47,0.46,0,0,1,1,0,69,1,1.1,0.9
39128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39130,1,2.14,0.28,0,0,1,1,0,69,1,1.1,0.9
39131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39132,1,4.95,3.19,0,0,1,1,0,69,1,1.1,0.9
39133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39136,1,6.77,0.68,0,0,1,1,0,69,1,1.1,0.9
39137,1,4.98,0.89,0,0,1,1,0,69,1,1.1,0.9
39138,1,4.11,0.44,0,0,1,1,0,69,1,1.1,0.9
39139,1,7.02,0.65,0,0,1,1,0,69,1,1.1,0.9
39140,1,151.02,37.81,0,41.1749880117,1,1,0,230,1,1.1,0.9
39141,1,92.3,22.45,0,9.09899547977,1,1,0,230,1,1.1,0.9
39142,1,21.21,5.61,0,0,1,1,0,138,1,1.1,0.9
39143,1,28.21,2.11,0,0,1,1,0,138,1,1.1,0.9
39144,1,37.89,8.13,0,2.95852987583,1,1,0,345,1,1.1,0.9
39145,1,40.6,14.52,0,0,1,1,0,345,1,1.1,0.9
39146,1,10.23,1.54,0,0,1,1,0,345,1,1.1,0.9
39147,1,55.46,15.47,0,34.8203154861,1,1,0,230,1,1.1,0.9
39148,1,4.07,0.67,0,0,1,1,0,69,1,1.1,0.9
39149,1,69.93,19.44,0,-199.806676188,1,1,0,500,1,1.1,0.9
39150,1,63.43,6.44,0,0,1,1,0,345,1,1.1,0.9
39151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39152,1,16.65,3.69,0,0,1,1,0,69,1,1.1,0.9
39153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39155,1,6.07,1.13,0,0,1,1,0,69,1,1.1,0.9
39156,1,0,0,0,44.354975813,1,1,0,138,1,1.1,0.9
39157,1,8.28,0.77,0,0,1,1,0,69,1,1.1,0.9
39158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39159,1,16.01,2.52,0,0,1,1,0,69,1,1.1,0.9
39160,1,2.71,0.33,0,0,1,1,0,69,1,1.1,0.9
39161,1,4.6,0.85,0,0,1,1,0,69,1,1.1,0.9
39162,1,3.26,0.56,0,0,1,1,0,69,1,1.1,0.9
39163,1,0,0,0,47.3301537646,1,1,0,138,1,1.1,0.9
39164,1,4.67,0.73,0,0,1,1,0,69,1,1.1,0.9
39165,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39166,1,7.1,0.66,0,0,1,1,0,69,1,1.1,0.9
39167,1,7.4,0.58,0,0,1,1,0,69,1,1.1,0.9
39168,1,23.24,3.49,0,0,1,1,0,69,1,1.1,0.9
39169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39170,1,8.65,1.86,0,0,1,1,0,69,1,1.1,0.9
39171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39172,1,52.34,8.61,0,20.5814088877,1,1,0,138,1,1.1,0.9
39173,1,10.23,2.34,0,0,1,1,0,69,1,1.1,0.9
39174,1,7.82,1.29,0,0,1,1,0,69,1,1.1,0.9
39175,1,2.78,1.22,0,0,1,1,0,69,1,1.1,0.9
39176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39177,1,41.51,11.54,0,3.25471581897,1,1,0,500,1,1.1,0.9
39178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39179,1,3.62,0.78,0,0,1,1,0,69,1,1.1,0.9
39180,1,7.89,0.9,0,0,1,1,0,69,1,1.1,0.9
39181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39182,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39183,1,0,0,0,-199.997245696,1,1,0,765,1,1.1,0.9
39184,1,5.9,1.31,0,0,1,1,0,69,1,1.1,0.9
39186,1,2.99,0.54,0,0,1,1,0,69,1,1.1,0.9
39187,1,8.71,2.35,0,0,1,1,0,69,1,1.1,0.9
39188,1,5.96,1.41,0,0,1,1,0,69,1,1.1,0.9
39189,1,16.57,2.13,0,0,1,1,0,69,1,1.1,0.9
39191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39192,1,6.98,1.45,0,0,1,1,0,69,1,1.1,0.9
39193,1,6.5,1.44,0,0,1,1,0,69,1,1.1,0.9
39194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39195,1,4,0.32,0,0,1,1,0,69,1,1.1,0.9
39197,1,0,0,0,3.97209027258,1,1,0,138,1,1.1,0.9
39198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39199,1,21.43,5.98,0,0,1,1,0,138,1,1.1,0.9
39200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39202,1,4.91,0.63,0,0,1,1,0,69,1,1.1,0.9
39203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39207,1,37.15,6.11,0,4.98365882567,1,1,0,138,1,1.1,0.9
39208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39209,1,20.47,4.54,0,0,1,1,0,138,1,1.1,0.9
39210,1,57.17,11.04,0,20.6672073161,1,1,0,138,1,1.1,0.9
39211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39212,1,28.05,7.82,0,6.38859562555,1,1,0,138,1,1.1,0.9
39214,1,69.22,14.85,0,15.5782827304,1,1,0,138,1,1.1,0.9
39215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39216,1,0,0,0,-17.7981156806,1,1,0,500,1,1.1,0.9
39217,1,10.57,1.98,0,0,1,1,0,69,1,1.1,0.9
39218,1,11.84,1.78,0,0,1,1,0,69,1,1.1,0.9
39219,1,13.31,1.14,0,0,1,1,0,69,1,1.1,0.9
39220,1,16.75,3,0,0,1,1,0,69,1,1.1,0.9
39221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39222,1,0,0,0,-110.031568999,1,1,0,500,1,1.1,0.9
39223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39225,1,29.4,6.73,0,-5.43007372173,1,1,0,230,1,1.1,0.9
39226,1,4.88,1.01,0,16.1708682774,1,1,0,69,1,1.1,0.9
39227,1,0,0,0,11.4248860281,1,1,0,138,1,1.1,0.9
39228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39230,1,86.88,20.51,0,11.3029566732,1,1,0,345,1,1.1,0.9
39231,1,0,0,0,29.5953462358,1,1,0,345,1,1.1,0.9
39232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39234,1,4.85,0.35,0,0,1,1,0,69,1,1.1,0.9
39235,1,6.52,0.93,0,0,1,1,0,69,1,1.1,0.9
39236,1,15.24,1.64,0,0,1,1,0,69,1,1.1,0.9
39240,1,7.98,0.91,0,0,1,1,0,69,1,1.1,0.9
39242,1,3.31,0.28,0,0,1,1,0,69,1,1.1,0.9
39244,1,0,0,0,-65.6273221514,1,1,0,500,1,1.1,0.9
39245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39246,1,6.77,0.77,0,0,1,1,0,69,1,1.1,0.9
39247,1,17.13,3.8,0,0,1,1,0,138,1,1.1,0.9
39248,1,3.77,0.84,0,0,1,1,0,69,1,1.1,0.9
39249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39251,1,3.05,0.55,0,0,1,1,0,69,1,1.1,0.9
39252,1,4.64,0.33,0,0,1,1,0,69,1,1.1,0.9
39253,1,56.29,9.26,0,-83.7273602486,1,1,0,345,1,1.1,0.9
39254,1,30.66,6.58,0,48.7616290151,1,1,0,138,1,1.1,0.9
39256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39257,1,2.85,0.49,0,0,1,1,0,69,1,1.1,0.9
39258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39259,1,0,0,0,-158.499176938,1,1,0,500,1,1.1,0.9
39261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39262,1,51.66,11.82,0,40.2730118228,1,1,0,138,1,1.1,0.9
39263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39266,1,46.42,5.31,0,0,1,1,0,138,1,1.1,0.9
39267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39268,1,54.44,19.47,0,0,1,1,0,230,1,1.1,0.9
39269,1,33.4,5.26,0,0,1,1,0,230,1,1.1,0.9
39270,1,21.18,4.39,0,0,1,1,0,138,1,1.1,0.9
39271,1,25.21,4.51,0,23.3253969135,1,1,0,138,1,1.1,0.9
39272,1,45.7,9.81,0,83.4245416423,1,1,0,138,1,1.1,0.9
39273,1,36.49,9.4,0,0,1,1,0,138,1,1.1,0.9
39274,1,0.85,0.08,0,0,1,1,0,69,1,1.1,0.9
39275,1,16.71,4.42,0,0,1,1,0,138,1,1.1,0.9
39276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39277,1,5.97,0.68,0,0,1,1,0,69,1,1.1,0.9
39278,1,5.9,0.51,0,0,1,1,0,69,1,1.1,0.9
39279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39281,1,11.24,1.93,0,0,1,1,0,69,1,1.1,0.9
39282,1,7.8,3.88,0,0,1,1,0,69,1,1.1,0.9
39283,1,3.26,0.37,0,0,1,1,0,69,1,1.1,0.9
39286,1,15.95,2.4,0,0,1,1,0,69,1,1.1,0.9
39287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39288,1,11.56,1.57,0,0,1,1,0,69,1,1.1,0.9
39289,1,0,0,0,46.2098823856,1,1,0,138,1,1.1,0.9
39290,1,18.04,1.89,0,0,1,1,0,138,1,1.1,0.9
39291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39292,1,3.58,0.49,0,0,1,1,0,69,1,1.1,0.9
39293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39296,1,2.57,0.22,0,0,1,1,0,69,1,1.1,0.9
39297,1,9.09,0.71,0,0,1,1,0,69,1,1.1,0.9
39298,1,3.57,0.84,0,0,1,1,0,69,1,1.1,0.9
39299,1,14.11,1.72,0,0,1,1,0,69,1,1.1,0.9
39300,1,8.08,1.45,0,0,1,1,0,69,1,1.1,0.9
39301,1,9.73,1.32,0,0,1,1,0,69,1,1.1,0.9
39302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39304,1,9.7,1.87,0,0,1,1,0,69,1,1.1,0.9
39305,1,7.21,0.98,0,0,1,1,0,69,1,1.1,0.9
39306,1,10.61,0.91,0,0,1,1,0,69,1,1.1,0.9
39307,1,82.68,16.56,0,55.0760363577,1,1,0,138,1,1.1,0.9
39308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39312,1,10.79,2.32,0,0,1,1,0,69,1,1.1,0.9
39313,1,8.39,5.81,0,0,1,1,0,69,1,1.1,0.9
39314,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39316,1,86.07,21.55,0,49.1833132306,1,1,0,138,1,1.1,0.9
39318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39319,1,50.93,7.29,0,-14.8176739724,1,1,0,138,1,1.1,0.9
39320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39322,1,0,0,0,-10.2628110352,1,1,0,230,1,1.1,0.9
39323,1,39.1,6.99,0,17.3725718658,1,1,0,138,1,1.1,0.9
39324,1,72.45,8.29,0,26.0771441121,1,1,0,138,1,1.1,0.9
39325,1,28.16,4.83,0,65.0418575442,1,1,0,138,1,1.1,0.9
39326,1,0,0,0,-199.978153168,1,1,0,500,1,1.1,0.9
39327,1,4.99,0.96,0,0,1,1,0,69,1,1.1,0.9
39328,1,14.01,3.89,0,0,1,1,0,500,1,1.1,0.9
39329,1,114.19,17.1,0,21.3861805558,1,1,0,138,1,1.1,0.9
39330,1,13.78,1.77,0,0,1,1,0,69,1,1.1,0.9
39331,1,31.33,4.26,0,0,1,1,0,138,1,1.1,0.9
39332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39334,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39335,1,36.18,10.06,0,-199.991789691,1,1,0,500,1,1.1,0.9
39336,1,31.88,8.88,0,0,1,1,0,500,1,1.1,0.9
39337,1,30.31,8.43,0,132.550548967,1,1,0,500,1,1.1,0.9
39338,1,0,0,0,-199.99503672,1,1,0,765,1,1.1,0.9
39339,1,12.89,1.75,0,0,1,1,0,69,1,1.1,0.9
39340,1,0,0,0,97.0601304123,1,1,0,500,1,1.1,0.9
39341,1,9.2,1.84,0,0,1,1,0,69,1,1.1,0.9
39342,1,9.87,0.99,0,0,1,1,0,69,1,1.1,0.9
39343,1,12.14,2.78,0,0,1,1,0,230,1,1.1,0.9
39344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39345,1,24.55,4.92,0,0,1,1,0,69,1,1.1,0.9
39346,1,41.17,5.3,0,55.0741634641,1,1,0,138,1,1.1,0.9
39348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39349,1,4.54,0.52,0,0,1,1,0,69,1,1.1,0.9
39350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39351,1,8.15,1.81,0,0,1,1,0,69,1,1.1,0.9
39352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39353,1,4.01,0.52,0,0,1,1,0,69,1,1.1,0.9
39354,1,4.53,0.32,0,0,1,1,0,69,1,1.1,0.9
39355,1,10.3,1.33,0,0,1,1,0,69,1,1.1,0.9
39356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39359,1,58.33,16.21,0,76.3521452584,1,1,0,500,1,1.1,0.9
39360,1,2.52,0.25,0,0,1,1,0,69,1,1.1,0.9
39361,1,4.77,0.41,0,0,1,1,0,69,1,1.1,0.9
39362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39364,1,17.49,4.13,0,0,1,1,0,138,1,1.1,0.9
39365,1,0,0,0,-18.1659867157,1,1,0,500,1,1.1,0.9
39366,1,12.48,2.05,0,0,1,1,0,69,1,1.1,0.9
39369,1,5.93,1.19,0,0,1,1,0,69,1,1.1,0.9
39370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39371,1,22.94,3.12,0,0,1,1,0,138,1,1.1,0.9
39372,1,11.56,2.23,0,0,1,1,0,69,1,1.1,0.9
39373,1,10.57,0.91,0,0,1,1,0,69,1,1.1,0.9
39374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39376,1,6.08,1,0,0,1,1,0,69,1,1.1,0.9
39377,1,4.7,0.34,0,0,1,1,0,69,1,1.1,0.9
39378,1,13.25,3.13,0,0,1,1,0,69,1,1.1,0.9
39379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39381,1,26.51,5.88,0,-33.8527399735,1,1,0,138,1,1.1,0.9
39383,1,18.27,2.75,0,0,1,1,0,69,1,1.1,0.9
39386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39387,1,8.6,0.61,0,0,1,1,0,69,1,1.1,0.9
39388,1,6.7,1.05,0,0,1,1,0,69,1,1.1,0.9
39389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39392,1,13.28,0.95,0,0,1,1,0,69,1,1.1,0.9
39393,1,3.66,0.42,0,0,1,1,0,69,1,1.1,0.9
39394,1,64.51,12.92,0,-19.8255104411,1,1,0,138,1,1.1,0.9
39395,1,64.03,15.11,0,-13.5375935768,1,1,0,138,1,1.1,0.9
39396,1,0,0,0,-199.998589808,1,1,0,765,1,1.1,0.9
39397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39398,1,6.29,0.54,0,0,1,1,0,69,1,1.1,0.9
39399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39400,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39401,1,0,0,0,-199.91383595,1,1,0,500,1,1.1,0.9
39402,1,45.65,7.51,0,59.512940516,1,1,0,138,1,1.1,0.9
39403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39405,1,15.03,3.33,0,0,1,1,0,138,1,1.1,0.9
39406,1,3.43,0.56,0,0,1,1,0,69,1,1.1,0.9
39407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39408,1,9.73,2.37,0,0,1,1,0,138,1,1.1,0.9
39409,1,16.93,3.51,0,0,1,1,0,138,1,1.1,0.9
39410,1,7.76,0.78,0,0,1,1,0,69,1,1.1,0.9
39411,1,10.14,2.1,0,0,1,1,0,69,1,1.1,0.9
39412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39413,1,12.72,1,0,0,1,1,0,69,1,1.1,0.9
39415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39417,1,8.39,0.66,0,0,1,1,0,69,1,1.1,0.9
39418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39421,1,17.01,1.95,0,0,1,1,0,69,1,1.1,0.9
39422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39423,1,7.16,0.57,0,0,1,1,0,69,1,1.1,0.9
39424,1,14.95,1.18,0,0,1,1,0,69,1,1.1,0.9
39428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39429,1,23.74,4.42,0,59.9092225661,1,1,0,138,1,1.1,0.9
39430,1,8.81,2.08,0,0,1,1,0,69,1,1.1,0.9
39431,1,3.83,0.6,0,0,1,1,0,69,1,1.1,0.9
39432,1,5.96,0.55,0,0,1,1,0,69,1,1.1,0.9
39433,1,77.33,14.38,0,70.8367777745,1,1,0,138,1,1.1,0.9
39434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39435,1,4.6,1.09,0,0,1,1,0,69,1,1.1,0.9
39436,1,5.34,0.8,0,0,1,1,0,69,1,1.1,0.9
39438,1,6.26,1.34,0,0,1,1,0,69,1,1.1,0.9
39439,1,0,0,0,21.7346491096,1,1,0,345,1,1.1,0.9
39440,1,7.56,0.92,0,0,1,1,0,69,1,1.1,0.9
39441,1,5.37,0.96,0,0,1,1,0,69,1,1.1,0.9
39442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39443,1,2.4,0.28,0,0,1,1,0,69,1,1.1,0.9
39444,1,2.88,0.54,0,0,1,1,0,69,1,1.1,0.9
39445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39446,1,4.89,0.77,0,0,1,1,0,69,1,1.1,0.9
39447,1,5.55,0.56,0,0,1,1,0,69,1,1.1,0.9
39450,1,9.63,0.69,0,0,1,1,0,69,1,1.1,0.9
39451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39454,1,9.97,1.5,0,0,1,1,0,69,1,1.1,0.9
39456,1,5.75,0.66,0,0,1,1,0,69,1,1.1,0.9
39457,1,5.68,1.1,0,0,1,1,0,69,1,1.1,0.9
39458,1,22.69,1.78,0,0,1,1,0,69,1,1.1,0.9
39459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39460,1,19.96,4.71,0,0,1,1,0,69,1,1.1,0.9
39461,1,6.92,1.24,0,0,1,1,0,69,1,1.1,0.9
39462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39463,1,22.86,6.54,0,0,1,1,0,138,1,1.1,0.9
39464,1,4.14,1.12,0,0,1,1,0,138,1,1.1,0.9
39465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39467,1,0,0,0,-0.299752800905,1,1,0,138,1,1.1,0.9
39468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39471,1,1.69,0.3,0,0,1,1,0,69,1,1.1,0.9
39473,1,9.7,2.18,0,0,1,1,0,138,1,1.1,0.9
39474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39476,1,3.05,0.26,0,0,1,1,0,69,1,1.1,0.9
39477,1,8.98,0.71,0,0,1,1,0,69,1,1.1,0.9
39478,1,8.68,1.06,0,0,1,1,0,69,1,1.1,0.9
39479,1,5.83,1.29,0,0,1,1,0,69,1,1.1,0.9
39481,1,6.05,0.56,0,0,1,1,0,69,1,1.1,0.9
39482,1,7,1.1,0,0,1,1,0,69,1,1.1,0.9
39483,1,3.51,0.65,0,0,1,1,0,69,1,1.1,0.9
39485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39489,1,30.39,5.43,0,1.87404038261,1,1,0,138,1,1.1,0.9
39490,1,11.77,2.61,0,108.655165531,1,1,0,138,1,1.1,0.9
39491,1,9.38,1.41,0,0,1,1,0,69,1,1.1,0.9
39492,1,8.09,1.85,0,0,1,1,0,69,1,1.1,0.9
39493,1,7.62,1.44,0,0,1,1,0,69,1,1.1,0.9
39494,1,7.41,0.53,0,0,1,1,0,69,1,1.1,0.9
39495,1,6.7,1.25,0,0,1,1,0,69,1,1.1,0.9
39496,1,13.11,1.97,0,0,1,1,0,69,1,1.1,0.9
39497,1,11.09,2.06,0,0,1,1,0,69,1,1.1,0.9
39498,1,6.58,0.66,0,0,1,1,0,69,1,1.1,0.9
39499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39500,1,7.51,1.24,0,0,1,1,0,69,1,1.1,0.9
39501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39502,1,11.52,0.91,0,0,1,1,0,69,1,1.1,0.9
39503,1,8.11,1.28,0,0,1,1,0,69,1,1.1,0.9
39505,1,10.47,2.17,0,0,1,1,0,69,1,1.1,0.9
39506,1,17.71,3.17,0,0,1,1,0,69,1,1.1,0.9
39507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39508,1,6.03,0.95,0,0,1,1,0,69,1,1.1,0.9
39509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39511,1,10.9,1.17,0,0,1,1,0,69,1,1.1,0.9
39512,1,11.04,2.05,0,0,1,1,0,69,1,1.1,0.9
39513,1,8.21,1.76,0,0,1,1,0,69,1,1.1,0.9
39514,1,8.02,1.32,0,0,1,1,0,69,1,1.1,0.9
39515,1,11.04,2.37,0,0,1,1,0,69,1,1.1,0.9
39516,1,1.82,0.43,0,0,1,1,0,69,1,1.1,0.9
39517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39518,1,12,2.23,0,0,1,1,0,69,1,1.1,0.9
39519,1,5.68,0.61,0,0,1,1,0,69,1,1.1,0.9
39521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39522,1,6.52,1.45,0,0,1,1,0,69,1,1.1,0.9
39523,1,8.05,0.81,0,0,1,1,0,69,1,1.1,0.9
39524,1,6.65,0.81,0,0,1,1,0,69,1,1.1,0.9
39525,1,7.61,0.76,0,0,1,1,0,69,1,1.1,0.9
39526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39528,1,2.85,0.51,0,0,1,1,0,69,1,1.1,0.9
39529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39530,1,0,0,0,-0.753042510805,1,1,0,230,1,1.1,0.9
39531,1,18.4,3.42,0,0,1,1,0,138,1,1.1,0.9
39532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39533,1,0,0,0,-121.590548013,1,1,0,765,1,1.1,0.9
39534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39538,1,0,0,0,59.784206567,1,1,0,230,1,1.1,0.9
39539,1,4.36,0.56,0,0,1,1,0,69,1,1.1,0.9
39540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39541,1,2.11,0.45,0,0,1,1,0,69,1,1.1,0.9
39543,1,9.03,1.36,0,0,1,1,0,69,1,1.1,0.9
39544,1,4.56,0.88,0,0,1,1,0,69,1,1.1,0.9
39545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39546,1,6.05,1.04,0,0,1,1,0,69,1,1.1,0.9
39547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39548,1,9.95,2.35,0,0,1,1,0,69,1,1.1,0.9
39549,1,10.64,2.28,0,0,1,1,0,69,1,1.1,0.9
39550,1,9.48,1.56,0,0,1,1,0,69,1,1.1,0.9
39551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39552,1,16.01,2.4,0,0,1,1,0,69,1,1.1,0.9
39554,1,33.4,4,0,-399.473161093,1,1,0,765,1,1.1,0.9
39555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39556,1,3.96,0.76,0,0,1,1,0,69,1,1.1,0.9
39557,1,3.51,0.65,0,0,1,1,0,69,1,1.1,0.9
39558,1,14.26,1.33,0,0,1,1,0,69,1,1.1,0.9
39559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39561,1,8.3,1.84,0,0,1,1,0,69,1,1.1,0.9
39562,1,7.4,0.85,0,0,1,1,0,69,1,1.1,0.9
39563,1,3.55,0.41,0,0,1,1,0,69,1,1.1,0.9
39564,1,5.84,0.88,0,0,1,1,0,69,1,1.1,0.9
39565,1,0,0,0,-101.088516841,1,1,0,500,1,1.1,0.9
39566,1,6.77,1.11,0,0,1,1,0,69,1,1.1,0.9
39567,1,46.77,8,0,0,1,1,0,765,1,1.1,0.9
39568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39570,1,7.65,1.48,0,0,1,1,0,69,1,1.1,0.9
39571,1,8.84,0.82,0,0,1,1,0,69,1,1.1,0.9
39572,1,11.23,1.53,0,0,1,1,0,69,1,1.1,0.9
39573,1,31.53,8.76,0,0,1,1,0,500,1,1.1,0.9
39574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39575,1,8.12,0.76,0,0,1,1,0,69,1,1.1,0.9
39576,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39577,1,8.14,0.64,0,0,1,1,0,69,1,1.1,0.9
39578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39580,1,6.58,1.46,0,0,1,1,0,69,1,1.1,0.9
39581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39582,1,6.32,0.9,0,0,1,1,0,69,1,1.1,0.9
39583,1,5.26,1.24,0,0,1,1,0,69,1,1.1,0.9
39584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39585,1,9.73,1.32,0,0,1,1,0,69,1,1.1,0.9
39587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39588,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39592,1,5.28,0.38,0,0,1,1,0,69,1,1.1,0.9
39593,1,4.57,0.65,0,0,1,1,0,69,1,1.1,0.9
39594,1,8.43,1.99,0,0,1,1,0,69,1,1.1,0.9
39595,1,18.85,1.35,0,0,1,1,0,69,1,1.1,0.9
39596,1,8.56,1.1,0,0,1,1,0,69,1,1.1,0.9
39597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39598,1,11.83,1.69,0,0,1,1,0,69,1,1.1,0.9
39599,1,3.57,0.82,0,0,1,1,0,69,1,1.1,0.9
39600,1,5.47,1.03,0,0,1,1,0,69,1,1.1,0.9
39601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39602,1,11.04,1.98,0,0,1,1,0,69,1,1.1,0.9
39603,1,20.06,4.59,0,0,1,1,0,69,1,1.1,0.9
39604,1,10.86,1.32,0,0,1,1,0,69,1,1.1,0.9
39605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39607,1,5.68,0.73,0,0,1,1,0,69,1,1.1,0.9
39608,1,5.73,0.49,0,0,1,1,0,69,1,1.1,0.9
39609,1,11.37,1.06,0,0,1,1,0,69,1,1.1,0.9
39610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39611,1,7.19,1.59,0,0,1,1,0,69,1,1.1,0.9
39612,1,5.05,0.9,0,0,1,1,0,69,1,1.1,0.9
39613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39615,1,7.97,1.48,0,0,1,1,0,69,1,1.1,0.9
39616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39619,1,10.61,1.82,0,0,1,1,0,69,1,1.1,0.9
39620,1,7.13,0.77,0,0,1,1,0,69,1,1.1,0.9
39621,1,5.7,0.41,0,0,1,1,0,69,1,1.1,0.9
39622,1,9.09,1.17,0,0,1,1,0,69,1,1.1,0.9
39623,1,5.75,1.19,0,0,1,1,0,69,1,1.1,0.9
39626,1,9.24,4.59,0,0,1,1,0,69,1,1.1,0.9
39627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39630,1,13.9,2.88,0,0,1,1,0,69,1,1.1,0.9
39631,1,9.24,0.93,0,0,1,1,0,69,1,1.1,0.9
39632,1,7.66,1.31,0,0,1,1,0,69,1,1.1,0.9
39633,1,7.58,0.54,0,0,1,1,0,69,1,1.1,0.9
39634,1,8.65,3.16,0,0,1,1,0,69,1,1.1,0.9
39636,1,335.55,54,0,0,1,1,0,765,1,1.1,0.9
39637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39638,1,6.88,0.74,0,0,1,1,0,69,1,1.1,0.9
39639,1,5.17,0.85,0,0,1,1,0,69,1,1.1,0.9
39640,1,6.22,0.8,0,0,1,1,0,69,1,1.1,0.9
39641,1,8.04,0.63,0,17.910133396,1,1,0,69,1,1.1,0.9
39642,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39643,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39644,1,13.21,2.22,0,0,1,1,0,69,1,1.1,0.9
39645,1,105.68,28.72,0,40.4598333327,1,1,0,138,1,1.1,0.9
39646,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39648,1,15.45,4.29,0,0,1,1,0,500,1,1.1,0.9
39649,1,27.68,6.93,0,0,1,1,0,138,1,1.1,0.9
39650,1,11.63,2.66,0,0,1,1,0,69,1,1.1,0.9
39651,1,9.66,1.87,0,0,1,1,0,69,1,1.1,0.9
39652,1,2.63,0.47,0,0,1,1,0,69,1,1.1,0.9
39653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39654,1,8.23,1.47,0,0,1,1,0,69,1,1.1,0.9
39655,1,10.4,14.87,0,0,1,1,0,69,1,1.1,0.9
39656,1,6.04,0.82,0,0,1,1,0,69,1,1.1,0.9
39657,1,0.17,0.34,0,0,1,1,0,69,1,1.1,0.9
39658,1,0,0,0,-199.988046147,1,1,0,500,1,1.1,0.9
39659,1,3.73,0.53,0,0,1,1,0,69,1,1.1,0.9
39660,1,0,0,0,-47.008097922,1,1,0,345,1,1.1,0.9
39661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39665,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39667,1,0,0,0,-159.200222963,1,1,0,765,1,1.1,0.9
39668,1,6,1.16,0,0,1,1,0,69,1,1.1,0.9
39669,1,10.37,2.37,0,0,1,1,0,69,1,1.1,0.9
39670,1,0,0,0,-199.992725956,1,1,0,765,1,1.1,0.9
39671,1,4.47,0.38,0,0,1,1,0,69,1,1.1,0.9
39672,1,14.75,4.12,0,0,1,1,0,500,1,1.1,0.9
39673,1,8.39,1.38,0,0,1,1,0,69,1,1.1,0.9
39675,1,4.56,0.85,0,0,1,1,0,69,1,1.1,0.9
39676,1,16.86,3.98,0,0,1,1,0,69,1,1.1,0.9
39677,1,6.61,0.71,0,0,1,1,0,69,1,1.1,0.9
39678,1,12.85,1.1,0,0,1,1,0,69,1,1.1,0.9
39680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39681,1,9.81,2.18,0,0,1,1,0,69,1,1.1,0.9
39682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39683,1,3.41,0.61,0,0,1,1,0,69,1,1.1,0.9
39684,1,10.16,0.8,0,0,1,1,0,69,1,1.1,0.9
39687,1,16.76,2.4,0,0,1,1,0,69,1,1.1,0.9
39688,1,0,0,0,-56.9592020211,1,1,0,765,1,1.1,0.9
39690,1,6.49,0.6,0,38.0667261834,1,1,0,69,1,1.1,0.9
39691,1,6.88,0.59,0,0,1,1,0,69,1,1.1,0.9
39692,1,0,0,0,15.349230572,1,1,0,345,1,1.1,0.9
39693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39695,1,49.03,6.66,0,20.6337502451,1,1,0,138,1,1.1,0.9
39696,1,57.11,10.21,0,0,1,1,0,138,1,1.1,0.9
39697,1,4.54,0.71,0,0,1,1,0,69,1,1.1,0.9
39698,1,10.21,0.95,0,0,1,1,0,69,1,1.1,0.9
39699,1,3.36,0.34,0,0,1,1,0,69,1,1.1,0.9
39700,1,8.54,1.04,0,0,1,1,0,69,1,1.1,0.9
39701,1,0,0,0,21.5379788457,1,1,0,230,1,1.1,0.9
39704,1,3.02,0.22,0,0,1,1,0,69,1,1.1,0.9
39705,1,3.83,0.82,0,0,1,1,0,69,1,1.1,0.9
39706,1,0,0,0,11.945391589,1,1,0,138,1,1.1,0.9
39707,1,2.18,0.31,0,0,1,1,0,69,1,1.1,0.9
39708,1,2.4,0.5,0,0,1,1,0,69,1,1.1,0.9
39709,1,3.24,0.7,0,0,1,1,0,69,1,1.1,0.9
39710,1,4.18,0.99,0,0,1,1,0,69,1,1.1,0.9
39711,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39713,1,5.76,1.28,0,0,1,1,0,69,1,1.1,0.9
39714,1,5.59,0.8,0,0,1,1,0,69,1,1.1,0.9
39715,1,3.97,0.34,0,0,1,1,0,69,1,1.1,0.9
39716,1,6.77,0.53,0,0,1,1,0,69,1,1.1,0.9
39718,1,16.3,1.98,0,12.7209689605,1,1,0,69,1,1.1,0.9
39719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39721,1,0,0,0,12.8969103139,1,1,0,345,1,1.1,0.9
39723,1,38.74,6.93,0,-44.8391601046,1,1,0,138,1,1.1,0.9
39724,1,10.85,1.16,0,0,1,1,0,69,1,1.1,0.9
39725,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39726,1,4.59,0.36,0,0,1,1,0,69,1,1.1,0.9
39728,1,6.85,0.73,0,0,1,1,0,69,1,1.1,0.9
39729,1,7.27,1.2,0,0,1,1,0,69,1,1.1,0.9
39730,1,7.54,1.13,0,0,1,1,0,69,1,1.1,0.9
39731,1,7.2,1.34,0,0,1,1,0,69,1,1.1,0.9
39732,1,0,0,0,29.5473550623,1,1,0,138,1,1.1,0.9
39733,1,0,0,0,85.2183434778,1,1,0,138,1,1.1,0.9
39734,1,5.94,0.47,0,0,1,1,0,69,1,1.1,0.9
39735,1,8.22,1.47,0,0,1,1,0,69,1,1.1,0.9
39736,1,0,0,0,98.4201765947,1,1,0,138,1,1.1,0.9
39737,1,12.18,1.74,0,0,1,1,0,69,1,1.1,0.9
39738,1,14.48,1.14,0,0,1,1,0,69,1,1.1,0.9
39740,1,2.98,0.7,0,0,1,1,0,69,1,1.1,0.9
39741,1,11.91,2.3,0,0,1,1,0,69,1,1.1,0.9
39742,1,8.15,1.22,0,0,1,1,0,69,1,1.1,0.9
39743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39744,1,3.91,0.48,0,0,1,1,0,69,1,1.1,0.9
39745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39746,1,13.74,2.95,0,0,1,1,0,69,1,1.1,0.9
39747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39750,1,11.17,2.08,0,0,1,1,0,69,1,1.1,0.9
39751,1,4.05,0.49,0,0,1,1,0,69,1,1.1,0.9
39752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39753,1,6.19,0.44,0,0,1,1,0,69,1,1.1,0.9
39755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39756,1,7.55,1.67,0,0,1,1,0,69,1,1.1,0.9
39757,1,12.48,1.61,0,0,1,1,0,69,1,1.1,0.9
39758,1,15.39,1.98,0,0,1,1,0,69,1,1.1,0.9
39759,1,5.16,0.69,0,0,1,1,0,69,1,1.1,0.9
39760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39761,1,3.29,0.4,0,0,1,1,0,69,1,1.1,0.9
39762,1,3.65,0.36,0,0,1,1,0,69,1,1.1,0.9
39763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39764,1,7.3,0.94,0,0,1,1,0,69,1,1.1,0.9
39765,1,8.92,0.64,0,0,1,1,0,69,1,1.1,0.9
39766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39768,1,24.49,2.28,0,0,1,1,0,69,1,1.1,0.9
39769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39770,1,7.94,1.42,0,0,1,1,0,69,1,1.1,0.9
39771,1,22.69,1.95,0,0,1,1,0,69,1,1.1,0.9
39772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39773,1,12.47,1.43,0,0,1,1,0,69,1,1.1,0.9
39774,1,15.24,3.27,0,0,1,1,0,69,1,1.1,0.9
39775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39777,1,17.83,2.55,0,0,1,1,0,69,1,1.1,0.9
39780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39781,1,10.95,0.94,0,0,1,1,0,69,1,1.1,0.9
39782,1,7.09,0.98,0,0,1,1,0,69,1,1.1,0.9
39783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39784,1,87,16.8,0,144.511535787,1,1,0,138,1,1.1,0.9
39785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39786,1,14.06,2.41,0,0,1,1,0,69,1,1.1,0.9
39787,1,39.64,9.07,0,0,1,1,0,138,1,1.1,0.9
39788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39792,1,8.35,1.13,0,0,1,1,0,69,1,1.1,0.9
39794,1,7.91,0.62,0,0,1,1,0,69,1,1.1,0.9
39795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39796,1,8.09,1.04,0,0,1,1,0,69,1,1.1,0.9
39797,1,15.2,2.94,0,0,1,1,0,69,1,1.1,0.9
39798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39800,1,1.45,0.28,0,0,1,1,0,69,1,1.1,0.9
39801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39803,1,42.08,13.22,0,0,1,1,0,230,1,1.1,0.9
39804,1,6.24,0.71,0,0,1,1,0,69,1,1.1,0.9
39805,1,4.98,0.5,0,0,1,1,0,69,1,1.1,0.9
39806,1,4.33,0.43,0,0,1,1,0,69,1,1.1,0.9
39807,1,62.02,17.24,0,-72.4853717206,1,1,0,500,1,1.1,0.9
39808,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39811,1,5.52,1.15,0,0,1,1,0,69,1,1.1,0.9
39813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39814,1,31.05,2.44,0,29.1710571902,1,1,0,69,1,1.1,0.9
39815,1,5.23,1.2,0,0,1,1,0,69,1,1.1,0.9
39816,1,24.93,2.85,0,0,1,1,0,138,1,1.1,0.9
39817,1,9.56,0.82,0,0,1,1,0,69,1,1.1,0.9
39818,1,4.89,1.01,0,0,1,1,0,69,1,1.1,0.9
39819,1,5.76,1.03,0,0,1,1,0,69,1,1.1,0.9
39820,1,8.4,1.14,0,0,1,1,0,69,1,1.1,0.9
39821,1,5.96,0.77,0,0,1,1,0,69,1,1.1,0.9
39822,1,4.49,1.06,0,0,1,1,0,69,1,1.1,0.9
39823,1,3.52,0.71,0,0,1,1,0,69,1,1.1,0.9
39824,1,4.33,0.74,0,0,1,1,0,69,1,1.1,0.9
39825,1,8.74,2,0,0,1,1,0,69,1,1.1,0.9
39827,1,24.61,4.05,0,0,1,1,0,69,1,1.1,0.9
39829,1,6.07,1.39,0,0,1,1,0,69,1,1.1,0.9
39830,1,0,0,0,84.2712715947,1,1,0,138,1,1.1,0.9
39832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39833,1,10.78,1.85,0,20.4358546819,1,1,0,230,1,1.1,0.9
39834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39835,1,36.29,6.75,0,21.463708329,1,1,0,138,1,1.1,0.9
39836,1,35.82,6.15,0,20.7504678171,1,1,0,138,1,1.1,0.9
39837,1,18.29,4.84,0,0,1,1,0,138,1,1.1,0.9
39838,1,12.12,1.82,0,0,1,1,0,69,1,1.1,0.9
39839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39840,1,5.26,0.71,0,0,1,1,0,69,1,1.1,0.9
39841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39845,1,9.34,2.07,0,0,1,1,0,69,1,1.1,0.9
39846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39847,1,11.46,2.46,0,0,1,1,0,69,1,1.1,0.9
39848,1,5.62,1,0,0,1,1,0,69,1,1.1,0.9
39849,1,8.6,1.6,0,0,1,1,0,69,1,1.1,0.9
39850,1,7.9,1.75,0,0,1,1,0,69,1,1.1,0.9
39851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39852,1,41.42,7.11,0,25.7909002939,1,1,0,138,1,1.1,0.9
39853,1,99.67,14.97,0,73.4000299787,1,1,0,138,1,1.1,0.9
39854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39855,1,10,1.43,0,0,1,1,0,69,1,1.1,0.9
39856,1,9.09,0.84,0,0,1,1,0,69,1,1.1,0.9
39857,1,25.72,5.52,0,0,1,1,0,345,1,1.1,0.9
39858,1,29.09,8.12,0,0,1,1,0,345,1,1.1,0.9
39859,1,6.88,0.54,0,0,1,1,0,69,1,1.1,0.9
39860,1,9.1,2.15,0,0,1,1,0,69,1,1.1,0.9
39861,1,8.44,1.63,0,0,1,1,0,69,1,1.1,0.9
39862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39864,1,0,0,0,29.9803699007,1,1,0,345,1,1.1,0.9
39865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39866,1,14.57,1.98,0,0,1,1,0,69,1,1.1,0.9
39867,1,22.17,2.85,0,0,1,1,0,69,1,1.1,0.9
39868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39869,1,24.52,5.09,0,50.9530644673,1,1,0,69,1,1.1,0.9
39870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39872,1,16.62,1.43,0,0,1,1,0,69,1,1.1,0.9
39873,1,8.74,0.94,0,0,1,1,0,69,1,1.1,0.9
39874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39875,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39876,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39877,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39878,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39881,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39882,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39883,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39884,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39885,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39886,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39887,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39888,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39889,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39890,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39894,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39895,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39896,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39897,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39898,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39899,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39905,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39906,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39908,1,15.1,3.44,0,0,1,1,0,69,2,1.1,0.9
39909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39910,2,0,0,0,0,1,1,0,69,2,1.1,0.9
39911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39913,2,19.14,4.36,0,0,1,1,0,69,2,1.1,0.9
39914,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39915,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39917,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39920,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39923,2,15.19,3.46,0,0,1,1,0,69,2,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39927,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39930,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39931,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39932,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39933,1,27.44,6.25,0,0,1,1,0,69,2,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39936,1,14.4,3.28,0,0,1,1,0,69,2,1.1,0.9
39937,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,9.4,2.14,0,0,1,1,0,69,2,1.1,0.9
39940,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39941,1,23.05,5.25,0,0,1,1,0,69,2,1.1,0.9
39942,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39944,2,16.76,2.41,0,0,1,1,0,69,2,1.1,0.9
39945,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39946,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39948,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39951,1,0,0,0,0,1,1,0,69,2,1.1,0.9
39952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39955,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39956,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39957,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39959,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39960,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39961,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39962,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39963,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39964,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39965,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39966,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39967,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39968,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39969,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39973,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39975,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39976,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39977,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39978,1,0,0,0,0,1,1,0,765,2,1.1,0.9
39979,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39982,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39983,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39984,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39986,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39987,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39988,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39990,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,765,2,1.1,0.9
39993,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39994,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39995,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39996,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39997,2,23.79,5.42,0,0,1,1,0,69,2,1.1,0.9
39998,2,6.1,1.39,0,0,1,1,0,69,2,1.1,0.9
39999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40001,1,0,0,0,0,1,1,0,230,2,1.1,0.9
40002,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40004,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40005,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40006,1,21.47,4.89,0,0,1,1,0,69,2,1.1,0.9
40007,2,4.39,1,0,0,1,1,0,69,2,1.1,0.9
40008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,500,1,1.1,0.9
40010,1,31.48,7.17,0,0,1,1,0,69,2,1.1,0.9
40011,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40012,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40013,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40014,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40015,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40016,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40018,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40019,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40020,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40021,1,80.15,17.2,0,0,1,1,0,345,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40023,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40024,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40026,1,20.98,4.78,0,0,1,1,0,69,2,1.1,0.9
40027,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40028,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40029,1,15.67,3.57,0,0,1,1,0,69,2,1.1,0.9
40030,1,27.74,6.32,0,0,1,1,0,69,2,1.1,0.9
40033,1,9.22,2.1,0,0,1,1,0,69,2,1.1,0.9
40034,2,56.15,12.79,0,0,1,1,0,69,2,1.1,0.9
40035,1,5.49,1.25,0,0,1,1,0,69,2,1.1,0.9
40036,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40037,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40039,2,27.04,6.16,0,0,1,1,0,69,2,1.1,0.9
40040,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40041,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40042,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40043,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40044,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40045,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40050,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40053,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40057,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40058,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40059,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40060,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40061,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40062,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40063,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40064,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40065,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40066,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40067,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40068,1,0,0,0,0,1,1,0,345,2,1.1,0.9
40069,1,25.2,5.74,0,0,1,1,0,69,2,1.1,0.9
40070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40072,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40073,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40075,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40076,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40077,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40078,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40081,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40082,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40084,1,33.8,7.7,0,0,1,1,0,69,2,1.1,0.9
40085,1,25.37,5.78,0,0,1,1,0,69,2,1.1,0.9
40087,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40089,1,20.76,4.73,0,0,1,1,0,69,2,1.1,0.9
40091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40092,1,35.6,8.11,0,0,1,1,0,69,2,1.1,0.9
40093,1,21.03,4.79,0,0,1,1,0,69,2,1.1,0.9
40094,1,22.74,5.18,0,0,1,1,0,69,2,1.1,0.9
40096,1,0,0,0,0,1,1,0,765,2,1.1,0.9
40098,1,15.52,2.45,0,0,1,1,0,69,2,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40102,1,22.1,2.96,0,0,1,1,0,69,2,1.1,0.9
40103,1,26.65,6.07,0,0,1,1,0,69,2,1.1,0.9
40104,2,13.43,3.06,0,0,1,1,0,69,2,1.1,0.9
40105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40106,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40108,2,13.35,3.04,0,0,1,1,0,69,2,1.1,0.9
40109,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40110,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40111,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40112,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40113,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40115,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40116,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40117,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40118,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40119,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40120,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40121,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40122,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40123,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40124,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40125,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40128,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40129,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40130,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40131,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40132,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40133,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40134,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40136,1,40.43,9.21,0,0,1,1,0,69,2,1.1,0.9
40137,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40139,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40141,2,17.43,3.97,0,0,1,1,0,69,2,1.1,0.9
40142,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40143,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40144,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40148,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40149,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40150,2,13.21,3.01,0,0,1,1,0,69,2,1.1,0.9
40151,1,4.21,0.96,0,0,1,1,0,69,2,1.1,0.9
40152,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40155,2,21.07,4.8,0,0,1,1,0,69,2,1.1,0.9
40156,1,24.58,5.6,0,0,1,1,0,69,2,1.1,0.9
40157,2,11.02,2.51,0,0,1,1,0,69,2,1.1,0.9
40158,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40159,2,14.84,3.38,0,0,1,1,0,69,2,1.1,0.9
40160,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40161,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40163,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40164,2,11.55,2.63,0,0,1,1,0,69,2,1.1,0.9
40165,2,11.02,2.51,0,0,1,1,0,69,2,1.1,0.9
40166,1,0,0,0,0,1,1,0,69,2,1.1,0.9
40167,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40168,1,21.51,4.9,0,0,1,1,0,69,2,1.1,0.9
40169,2,6.37,1.45,0,0,1,1,0,69,2,1.1,0.9
40171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40174,1,3.59,0.59,0,0,1,1,0,69,1,1.1,0.9
40175,1,13.9,1.39,0,0,1,1,0,69,1,1.1,0.9
40176,1,3.8,0.79,0,0,1,1,0,69,1,1.1,0.9
40177,1,6.52,0.79,0,0,1,1,0,69,1,1.1,0.9
40184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40187,1,43.52,9.34,0,60.0028713307,1,1,0,138,1,1.1,0.9
40188,1,3.91,0.78,0,0,1,1,0,69,1,1.1,0.9
40189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40192,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40193,1,3.82,0.52,0,0,1,1,0,69,1,1.1,0.9
40194,1,6.08,1.96,0,0,1,1,0,69,1,1.1,0.9
40195,1,24.4,5.76,0,15.1053787277,1,1,0,69,1,1.1,0.9
40196,1,7.52,1.51,0,0,1,1,0,69,1,1.1,0.9
40197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40200,1,12.09,1.04,0,0,1,1,0,69,1,1.1,0.9
40201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40203,1,33.62,7.7,0,-3.2763385432,1,1,0,138,1,1.1,0.9
40204,1,52.12,13.42,0,42.6119890206,1,1,0,138,1,1.1,0.9
40206,1,11.35,1.7,0,0,1,1,0,69,1,1.1,0.9
40207,1,76.39,12.02,0,2.11554033251,1,1,0,138,1,1.1,0.9
40208,1,21.29,3.5,0,0,1,1,0,69,1,1.1,0.9
40209,1,14.74,2.42,0,0,1,1,0,69,1,1.1,0.9
40210,1,0,0,0,76.9090093426,1,1,0,138,1,1.1,0.9
40212,1,13.13,2.16,0,0,1,1,0,69,1,1.1,0.9
40213,1,14.48,1.55,0,0,1,1,0,69,1,1.1,0.9
40214,1,7.77,0.83,0,0,1,1,0,69,1,1.1,0.9
40215,1,0,0,0,-399.994893953,1,1,0,765,1,1.1,0.9
40216,1,30.11,4.95,0,0,1,1,0,69,1,1.1,0.9
40217,1,12.6,2.25,0,0,1,1,0,138,1,1.1,0.9
40218,1,4.92,0.63,0,0,1,1,0,69,1,1.1,0.9
40219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40220,1,10.43,2.46,0,0,1,1,0,69,1,1.1,0.9
40221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40226,1,50.13,7.17,0,36.4696954426,1,1,0,138,1,1.1,0.9
40227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40228,1,3.86,0.47,0,0,1,1,0,69,1,1.1,0.9
40229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40231,1,6.35,0.86,0,0,1,1,0,69,1,1.1,0.9
40232,1,3.87,0.83,0,0,1,1,0,69,1,1.1,0.9
40233,1,6.58,0.47,0,0,1,1,0,69,1,1.1,0.9
40234,1,2.98,0.6,0,0,1,1,0,69,1,1.1,0.9
40235,1,4.18,0.48,0,0,1,1,0,69,1,1.1,0.9
40236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40237,1,20.92,4.94,0,0,1,1,0,69,1,1.1,0.9
40238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40239,1,16.32,2.1,0,0,1,1,0,69,1,1.1,0.9
40240,1,7.83,1.51,0,0,1,1,0,69,1,1.1,0.9
40241,1,2.73,0.27,0,0,1,1,0,69,1,1.1,0.9
40242,1,8.51,1.52,0,0,1,1,0,69,1,1.1,0.9
40243,1,3.47,3.92,0,0,1,1,0,69,1,1.1,0.9
40244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40245,1,12.99,1.39,0,0,1,1,0,69,1,1.1,0.9
40246,1,1.38,0.19,0,0,1,1,0,69,1,1.1,0.9
40247,1,5.7,0.86,0,0,1,1,0,69,1,1.1,0.9
40248,1,4.67,0.94,0,0,1,1,0,69,1,1.1,0.9
40249,1,9.95,1.5,0,0,1,1,0,69,1,1.1,0.9
40250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40255,1,4.15,0.51,0,0,1,1,0,69,1,1.1,0.9
40256,1,8.58,0.8,0,0,1,1,0,69,1,1.1,0.9
40258,1,9.45,1.76,0,0,1,1,0,69,1,1.1,0.9
40260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40262,1,11.32,1.54,0,0,1,1,0,69,1,1.1,0.9
40263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40264,1,20.23,4.05,0,0,1,1,0,69,1,1.1,0.9
40265,1,10.95,2.86,0,0,1,1,0,69,1,1.1,0.9
40266,1,10.26,1.47,0,0,1,1,0,69,1,1.1,0.9
40267,1,0,0,0,-7.96076719754,1,1,0,230,1,1.1,0.9
40268,1,66.6,11.91,0,18.3910005366,1,1,0,138,1,1.1,0.9
40270,1,0,0,0,-36.4861824474,1,1,0,138,1,1.1,0.9
40271,1,7.41,1.32,0,0,1,1,0,69,1,1.1,0.9
40273,1,43.05,7.08,0,0,1,1,0,230,1,1.1,0.9
40274,1,44.07,11.66,0,146.983537253,1,1,0,345,1,1.1,0.9
40275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40276,1,6.18,0.66,0,0,1,1,0,69,1,1.1,0.9
40277,1,16.73,3.23,0,38.2869315078,1,1,0,138,1,1.1,0.9
40278,1,39.19,5.89,0,4.99812069534,1,1,0,138,1,1.1,0.9
40279,1,70.9,18.26,0,28.1628836631,1,1,0,138,1,1.1,0.9
40280,1,17.04,3.29,0,0,1,1,0,138,1,1.1,0.9
40281,1,30.74,8.8,0,24.5543064633,1,1,0,138,1,1.1,0.9
40282,1,10.93,2.11,0,0,1,1,0,69,1,1.1,0.9
40283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40284,1,47.38,11.52,0,59.200224164,1,1,0,138,1,1.1,0.9
40285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40287,1,12.53,2.69,0,-72.9220883102,1,1,0,345,1,1.1,0.9
40288,1,0,0,0,-199.99975663,1,1,0,765,1,1.1,0.9
40289,1,0,0,0,46.1271420496,1,1,0,138,1,1.1,0.9
40290,1,13.53,1.23,0,0,1,1,0,69,1,1.1,0.9
40291,1,14.26,1.43,0,0,1,1,0,69,1,1.1,0.9
40292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40293,1,0,0,0,41.6824174854,1,1,0,230,1,1.1,0.9
40294,1,7.82,0.56,0,0,1,1,0,69,1,1.1,0.9
40295,1,16.44,2.71,0,0,1,1,0,69,1,1.1,0.9
40296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40297,1,3.3,0.38,0,0,1,1,0,69,1,1.1,0.9
40298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40305,1,6.98,1.3,0,0,1,1,0,69,1,1.1,0.9
40306,1,8.28,1.83,0,0,1,1,0,69,1,1.1,0.9
40308,1,3.75,0.72,0,0,1,1,0,69,1,1.1,0.9
40309,1,10.47,1.5,0,0,1,1,0,69,1,1.1,0.9
40311,1,8.49,0.67,0,0,1,1,0,69,1,1.1,0.9
40312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40314,1,6.43,1.29,0,0,1,1,0,69,1,1.1,0.9
40315,1,5.8,0.79,0,0,1,1,0,69,1,1.1,0.9
40317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40320,1,4.25,0.64,0,0,1,1,0,69,1,1.1,0.9
40321,1,5.27,0.92,0,0,1,1,0,69,1,1.1,0.9
40322,1,4.1,0.67,0,0,1,1,0,69,1,1.1,0.9
40323,1,5.27,1.06,0,0,1,1,0,69,1,1.1,0.9
40324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40325,1,6.45,0.97,0,0,1,1,0,69,1,1.1,0.9
40326,1,4.04,0.29,0,0,1,1,0,69,1,1.1,0.9
40327,1,7.62,1.14,0,0,1,1,0,69,1,1.1,0.9
40328,1,5.13,1.1,0,0,1,1,0,69,1,1.1,0.9
40329,1,3.83,0.77,0,0,1,1,0,69,1,1.1,0.9
40330,1,1.62,0.15,0,0,1,1,0,69,1,1.1,0.9
40331,1,7.09,0.96,0,0,1,1,0,69,1,1.1,0.9
40332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40333,1,6.36,0.83,0,0,1,1,0,69,1,1.1,0.9
40334,1,4.94,0.81,0,0,1,1,0,69,1,1.1,0.9
40335,1,4.95,0.5,0,0,1,1,0,69,1,1.1,0.9
40336,1,3.16,0.63,0,0,1,1,0,69,1,1.1,0.9
40337,1,3.09,0.69,0,0,1,1,0,69,1,1.1,0.9
40338,1,4.56,0.78,0,0,1,1,0,69,1,1.1,0.9
40340,1,5.27,0.75,0,0,1,1,0,69,1,1.1,0.9
40343,1,6.26,1.1,0,0,1,1,0,69,1,1.1,0.9
40344,1,4.19,0.3,0,0,1,1,0,69,1,1.1,0.9
40345,1,2.47,0.2,0,0,1,1,0,69,1,1.1,0.9
40346,1,2.96,0.59,0,0,1,1,0,69,1,1.1,0.9
40347,1,1.17,0.1,0,0,1,1,0,69,1,1.1,0.9
40349,1,3.69,1.68,0,0,1,1,0,69,1,1.1,0.9
40350,1,3.16,0.61,0,0,1,1,0,69,1,1.1,0.9
40351,1,4.49,0.35,0,0,1,1,0,69,1,1.1,0.9
40352,1,3.51,0.48,0,0,1,1,0,69,1,1.1,0.9
40353,1,8.01,0.69,0,0,1,1,0,69,1,1.1,0.9
40354,1,3.33,0.48,0,0,1,1,0,69,1,1.1,0.9
40355,1,7.31,1.36,0,0,1,1,0,69,1,1.1,0.9
40356,1,5.34,1.62,0,0,1,1,0,69,1,1.1,0.9
40358,1,3.09,0.46,0,0,1,1,0,69,1,1.1,0.9
40359,1,3.73,0.37,0,0,1,1,0,69,1,1.1,0.9
40360,1,4.96,0.35,0,0,1,1,0,69,1,1.1,0.9
40363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40364,1,5.61,0.88,0,0,1,1,0,69,1,1.1,0.9
40365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40367,1,2.32,0.48,0,0,1,1,0,69,1,1.1,0.9
40368,1,2.33,0.55,0,0,1,1,0,69,1,1.1,0.9
40369,1,5.8,0.7,0,0,1,1,0,69,1,1.1,0.9
40370,1,1.94,0.45,0,0,1,1,0,69,1,1.1,0.9
40371,1,2.68,0.42,0,0,1,1,0,69,1,1.1,0.9
40375,1,4.75,2.47,0,0,1,1,0,69,1,1.1,0.9
40376,1,3.01,0.45,0,0,1,1,0,69,1,1.1,0.9
40377,1,4.98,0.53,0,0,1,1,0,69,1,1.1,0.9
40378,1,6.05,1.39,0,0,1,1,0,69,1,1.1,0.9
40380,1,1.64,0.15,0,0,1,1,0,69,1,1.1,0.9
40382,1,2.68,0.21,0,0,1,1,0,69,1,1.1,0.9
40384,1,1.36,0.12,0,0,1,1,0,69,1,1.1,0.9
40385,1,2.47,0.25,0,0,1,1,0,69,1,1.1,0.9
40386,1,6.11,1.09,0,0,1,1,0,69,1,1.1,0.9
40388,1,8.4,4.92,0,0,1,1,0,69,1,1.1,0.9
40390,1,4.64,0.4,0,0,1,1,0,69,1,1.1,0.9
40392,1,3.76,0.43,0,0,1,1,0,69,1,1.1,0.9
40393,1,6.52,0.61,0,0,1,1,0,69,1,1.1,0.9
40394,1,1.24,0.17,0,0,1,1,0,69,1,1.1,0.9
40395,1,1.03,0.09,0,0,1,1,0,69,1,1.1,0.9
40396,1,2.53,0.4,0,0,1,1,0,69,1,1.1,0.9
40397,1,1.62,0.8,0,0,1,1,0,69,1,1.1,0.9
40398,1,1.29,0.14,0,0,1,1,0,69,1,1.1,0.9
40399,1,4.7,1.23,0,0,1,1,0,69,1,1.1,0.9
40400,1,3.37,0.41,0,0,1,1,0,69,1,1.1,0.9
40401,1,4.04,0.95,0,0,1,1,0,69,1,1.1,0.9
40402,1,2.92,0.21,0,0,1,1,0,69,1,1.1,0.9
40403,1,2.33,0.4,0,0,1,1,0,69,1,1.1,0.9
40404,1,3.3,0.78,0,0,1,1,0,69,1,1.1,0.9
40405,1,1.08,0.2,0,0,1,1,0,69,1,1.1,0.9
40406,1,1.3,0.17,0,0,1,1,0,69,1,1.1,0.9
40407,1,3.94,3.93,0,0,1,1,0,69,1,1.1,0.9
40408,1,3.61,0.62,0,0,1,1,0,69,1,1.1,0.9
40409,1,3.03,0.5,0,0,1,1,0,69,1,1.1,0.9
40410,1,3.61,0.59,0,0,1,1,0,69,1,1.1,0.9
40411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
