bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
40412,1,5.69,1.3,0,0,1,1,0,69,1,1.1,0.9
40413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40414,1,5.65,1.01,0,0,1,1,0,69,1,1.1,0.9
40416,1,9.05,2.2,0,0,1,1,0,138,1,1.1,0.9
40417,1,2.31,0.33,0,0,1,1,0,69,1,1.1,0.9
40418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40419,1,2.26,1.28,0,0,1,1,0,69,1,1.1,0.9
40421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40422,1,3.7,0.48,0,0,1,1,0,69,1,1.1,0.9
40423,1,2.25,0.18,0,0,1,1,0,69,1,1.1,0.9
40424,1,4.7,0.91,0,0,1,1,0,69,1,1.1,0.9
40425,1,2.98,0.57,0,0,1,1,0,69,1,1.1,0.9
40426,1,0,0,0,126.144139582,1,1,0,138,1,1.1,0.9
40427,1,3.8,0.54,0,0,1,1,0,69,1,1.1,0.9
40428,1,2.22,0.37,0,0,1,1,0,69,1,1.1,0.9
40429,1,4.1,0.91,0,0,1,1,0,69,1,1.1,0.9
40430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40433,1,1.68,0.13,0,0,1,1,0,69,1,1.1,0.9
40434,1,1.24,0.23,0,0,1,1,0,69,1,1.1,0.9
40435,1,2.11,0.39,0,0,1,1,0,69,1,1.1,0.9
40436,1,5.05,2.43,0,0,1,1,0,69,1,1.1,0.9
40440,1,6.08,0.91,0,0,1,1,0,69,1,1.1,0.9
40441,1,8.7,2.06,0,0,1,1,0,69,1,1.1,0.9
40442,1,2.98,0.68,0,0,1,1,0,69,1,1.1,0.9
40443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40445,1,9.66,1.24,0,0,1,1,0,69,1,1.1,0.9
40446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40448,1,10.96,0.78,0,0,1,1,0,69,1,1.1,0.9
40449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40450,1,4.89,0.95,0,0,1,1,0,69,1,1.1,0.9
40451,1,3.23,0.6,0,0,1,1,0,69,1,1.1,0.9
40452,1,0,0,0,126.32287305,1,1,0,138,1,1.1,0.9
40454,1,11,2.68,0,0,1,1,0,138,1,1.1,0.9
40455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40458,1,8.81,1.51,0,0,1,1,0,69,1,1.1,0.9
40459,1,5.55,1.27,0,0,1,1,0,69,1,1.1,0.9
40460,1,5.41,0.66,0,0,1,1,0,69,1,1.1,0.9
40461,1,4.7,0.44,0,0,1,1,0,69,1,1.1,0.9
40463,1,5.2,1.12,0,0,1,1,0,69,1,1.1,0.9
40464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40466,1,5.12,0.48,0,0,1,1,0,69,1,1.1,0.9
40467,1,6.22,0.93,0,0,1,1,0,69,1,1.1,0.9
40468,1,13.9,1.89,0,0,1,1,0,138,1,1.1,0.9
40469,1,5.63,1.13,0,0,1,1,0,69,1,1.1,0.9
40472,1,9.4,1.41,0,0,1,1,0,69,1,1.1,0.9
40473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40474,1,6.7,0.81,0,0,1,1,0,69,1,1.1,0.9
40475,1,11.09,2.3,0,0,1,1,0,69,1,1.1,0.9
40476,1,5.48,0.67,0,0,1,1,0,69,1,1.1,0.9
40477,1,3.59,0.64,0,0,1,1,0,69,1,1.1,0.9
40478,1,4.73,0.64,0,0,1,1,0,69,1,1.1,0.9
40479,1,2.18,0.5,0,0,1,1,0,69,1,1.1,0.9
40480,1,3.83,0.71,0,0,1,1,0,69,1,1.1,0.9
40481,1,8.35,0.84,0,0,1,1,0,69,1,1.1,0.9
40482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40484,1,4.85,0.45,0,0,1,1,0,69,1,1.1,0.9
40485,1,3.54,0.51,0,0,1,1,0,69,1,1.1,0.9
40486,1,4.67,3.04,0,0,1,1,0,69,1,1.1,0.9
40487,1,6.6,0.52,0,0,1,1,0,69,1,1.1,0.9
40488,1,9.24,1.45,0,0,1,1,0,69,1,1.1,0.9
40489,1,6.54,1.22,0,0,1,1,0,69,1,1.1,0.9
40490,1,4.73,0.68,0,0,1,1,0,69,1,1.1,0.9
40492,1,2.75,0.2,0,0,1,1,0,69,1,1.1,0.9
40493,1,6.71,1.1,0,0,1,1,0,69,1,1.1,0.9
40494,1,4.47,0.58,0,0,1,1,0,69,1,1.1,0.9
40495,1,4.81,0.41,0,0,1,1,0,69,1,1.1,0.9
40496,1,4.66,1,0,0,1,1,0,69,1,1.1,0.9
40498,1,5.16,0.37,0,0,1,1,0,69,1,1.1,0.9
40500,1,3.37,0.46,0,0,1,1,0,69,1,1.1,0.9
40502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40503,1,3.08,0.26,0,0,1,1,0,69,1,1.1,0.9
40504,1,3.83,0.55,0,0,1,1,0,69,1,1.1,0.9
40505,1,4.26,0.3,0,0,1,1,0,69,1,1.1,0.9
40507,1,5.17,1.07,0,0,1,1,0,69,1,1.1,0.9
40509,1,5.79,1.37,0,0,1,1,0,69,1,1.1,0.9
40510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40511,1,2.25,0.28,0,0,1,1,0,69,1,1.1,0.9
40513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40514,1,3.65,0.73,0,0,1,1,0,69,1,1.1,0.9
40515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40516,1,3.43,0.59,0,0,1,1,0,69,1,1.1,0.9
40517,1,2.94,0.36,0,0,1,1,0,69,1,1.1,0.9
40518,1,5.42,1.24,0,0,1,1,0,69,1,1.1,0.9
40520,1,3.76,0.78,0,0,1,1,0,69,1,1.1,0.9
40522,1,2.25,0.5,0,0,1,1,0,69,1,1.1,0.9
40523,1,6.29,1.82,0,0,1,1,0,69,1,1.1,0.9
40525,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
40529,1,4.98,0.36,0,0,1,1,0,69,1,1.1,0.9
40530,1,4.81,0.41,0,0,1,1,0,69,1,1.1,0.9
40532,1,4.33,0.59,0,0,1,1,0,69,1,1.1,0.9
40533,1,3.43,0.47,0,0,1,1,0,69,1,1.1,0.9
40534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40535,1,3.01,1.22,0,0,1,1,0,69,1,1.1,0.9
40536,1,4.12,0.33,0,0,1,1,0,69,1,1.1,0.9
40537,1,6.39,0.5,0,0,1,1,0,69,1,1.1,0.9
40539,1,8.01,0.8,0,0,1,1,0,69,1,1.1,0.9
40540,1,8.04,0.72,0,0,1,1,0,69,1,1.1,0.9
40541,1,4.68,0.6,0,0,1,1,0,69,1,1.1,0.9
40542,1,8.07,1.1,0,0,1,1,0,69,1,1.1,0.9
40543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40544,1,5.17,0.93,0,0,1,1,0,69,1,1.1,0.9
40545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40546,1,2,0.21,0,0,1,1,0,69,1,1.1,0.9
40547,1,4.05,0.38,0,0,1,1,0,69,1,1.1,0.9
40548,1,16.16,4.39,0,0,1,1,0,138,1,1.1,0.9
40549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40550,1,20.52,4.84,0,0,1,1,0,138,1,1.1,0.9
40551,1,12.5,1.34,0,0,1,1,0,138,1,1.1,0.9
40552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40555,1,5.97,0.73,0,0,1,1,0,69,1,1.1,0.9
40556,1,1.79,0.23,0,0,1,1,0,69,1,1.1,0.9
40557,1,10.39,2.08,0,0,1,1,0,69,1,1.1,0.9
40560,1,3.09,1,0,0,1,1,0,69,1,1.1,0.9
40562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40563,1,11.09,2.38,0,0,1,1,0,138,1,1.1,0.9
40564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40565,1,14.95,3.53,0,0,1,1,0,138,1,1.1,0.9
40566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40567,1,2.38,0.56,0,0,1,1,0,69,1,1.1,0.9
40568,1,3.68,0.4,0,0,1,1,0,69,1,1.1,0.9
40569,1,2.99,0.45,0,0,1,1,0,69,1,1.1,0.9
40570,1,3.31,0.45,0,0,1,1,0,69,1,1.1,0.9
40573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40574,1,3.27,0.68,0,0,1,1,0,69,1,1.1,0.9
40577,1,1.79,0.42,0,0,1,1,0,69,1,1.1,0.9
40578,1,2.14,0.15,0,0,1,1,0,69,1,1.1,0.9
40579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40581,1,2.19,0.31,0,0,1,1,0,69,1,1.1,0.9
40582,1,0.99,0.1,0,0,1,1,0,69,1,1.1,0.9
40583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40584,1,13.98,1.5,0,0,1,1,0,138,1,1.1,0.9
40585,1,0,0,0,12.5212260145,1,1,0,138,1,1.1,0.9
40586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40588,1,4.42,0.41,0,0,1,1,0,69,1,1.1,0.9
40589,1,1.26,0.29,0,0,1,1,0,69,1,1.1,0.9
40590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40591,1,18.01,3.61,0,0,1,1,0,138,1,1.1,0.9
40593,1,2.15,0.45,0,0,1,1,0,69,1,1.1,0.9
40594,1,3.75,0.86,0,0,1,1,0,69,1,1.1,0.9
40596,1,1.87,0.27,0,0,1,1,0,69,1,1.1,0.9
40598,1,2.88,0.41,0,0,1,1,0,69,1,1.1,0.9
40599,1,1.55,0.32,0,0,1,1,0,69,1,1.1,0.9
40600,1,2.78,0.26,0,0,1,1,0,69,1,1.1,0.9
40601,1,4.11,0.91,0,0,1,1,0,69,1,1.1,0.9
40602,1,1.4,0.26,0,0,1,1,0,69,1,1.1,0.9
40603,1,5.8,0.5,0,0,1,1,0,69,1,1.1,0.9
40604,1,3.16,0.32,0,0,1,1,0,69,1,1.1,0.9
40606,1,4.22,0.3,0,0,1,1,0,69,1,1.1,0.9
40607,1,3.15,0.32,0,0,1,1,0,69,1,1.1,0.9
40608,1,2.71,0.72,0,0,1,1,0,69,1,1.1,0.9
40609,1,3.44,0.61,0,0,1,1,0,69,1,1.1,0.9
40610,1,4.96,0.81,0,0,1,1,0,69,1,1.1,0.9
40611,1,0,0,0,3.93539710902,1,1,0,138,1,1.1,0.9
40612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40613,1,1.87,0.23,0,0,1,1,0,69,1,1.1,0.9
40614,1,1.97,0.18,0,0,1,1,0,69,1,1.1,0.9
40615,1,7.34,1.42,0,0,1,1,0,69,1,1.1,0.9
40616,1,3.66,0.5,0,0,1,1,0,69,1,1.1,0.9
40617,1,6.01,0.77,0,0,1,1,0,69,1,1.1,0.9
40619,1,6.72,1.49,0,0,1,1,0,69,1,1.1,0.9
40620,1,3.2,5.17,0,0,1,1,0,69,1,1.1,0.9
40621,1,5.59,1.16,0,44.6531479248,1,1,0,69,1,1.1,0.9
40622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40631,1,12.33,3,0,0,1,1,0,138,1,1.1,0.9
40632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40633,1,11.17,1.52,0,0,1,1,0,138,1,1.1,0.9
40634,1,14.29,1.53,0,0,1,1,0,138,1,1.1,0.9
40636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40637,1,28.79,3.29,0,0,1,1,0,138,1,1.1,0.9
40638,1,16.79,4.56,0,0,1,1,0,138,1,1.1,0.9
40639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40640,1,1.03,0.13,0,0,1,1,0,69,1,1.1,0.9
40641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40642,1,2.24,0.38,0,0,1,1,0,69,1,1.1,0.9
40643,1,5.86,0.92,0,0,1,1,0,69,1,1.1,0.9
40644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40645,1,5.34,1.07,0,0,1,1,0,69,1,1.1,0.9
40646,1,1.85,0.41,0,0,1,1,0,69,1,1.1,0.9
40647,1,5.05,0.54,0,0,1,1,0,69,1,1.1,0.9
40648,1,2.84,0.34,0,0,1,1,0,69,1,1.1,0.9
40649,1,2.31,0.2,0,0,1,1,0,69,1,1.1,0.9
40650,1,1.54,0.25,0,0,1,1,0,69,1,1.1,0.9
40651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40652,1,1.66,0.31,0,0,1,1,0,69,1,1.1,0.9
40653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40655,1,1.27,0.1,0,0,1,1,0,69,1,1.1,0.9
40656,1,4.89,1.16,0,0,1,1,0,69,1,1.1,0.9
40657,1,4.25,0.91,0,0,1,1,0,69,1,1.1,0.9
40659,1,4.54,0.42,0,0,1,1,0,138,1,1.1,0.9
40660,1,27.56,4.73,0,-77.0984401078,1,1,0,138,1,1.1,0.9
40661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40664,1,39.96,7.14,0,-9.21920666802,1,1,0,138,1,1.1,0.9
40665,1,5.31,0.65,0,0,1,1,0,69,1,1.1,0.9
40669,1,16.62,4.52,0,0,1,1,0,138,1,1.1,0.9
40670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40673,1,2.24,0.5,0,0,1,1,0,69,1,1.1,0.9
40675,1,0,0,0,42.0476846472,1,1,0,138,1,1.1,0.9
40676,1,4.95,0.35,0,0,1,1,0,69,1,1.1,0.9
40677,1,2.42,0.5,0,0,1,1,0,69,1,1.1,0.9
40678,1,3.93,0.81,0,0,1,1,0,69,1,1.1,0.9
40679,1,4.47,1.02,0,0,1,1,0,69,1,1.1,0.9
40682,1,5.84,0.63,0,0,1,1,0,69,1,1.1,0.9
40683,1,3.73,1.32,0,0,1,1,0,69,1,1.1,0.9
40684,1,3.52,0.33,0,0,1,1,0,69,1,1.1,0.9
40686,1,16.5,2.71,0,0,1,1,0,138,1,1.1,0.9
40687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40688,1,4.04,0.46,0,0,1,1,0,69,1,1.1,0.9
40690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40691,1,1.78,0.23,0,0,1,1,0,69,1,1.1,0.9
40692,1,1.51,0.12,0,0,1,1,0,69,1,1.1,0.9
40693,1,8.47,1.88,0,0,1,1,0,69,1,1.1,0.9
40694,1,3.59,0.28,0,0,1,1,0,69,1,1.1,0.9
40695,1,3.84,0.77,0,0,1,1,0,69,1,1.1,0.9
40696,1,4.21,0.72,0,0,1,1,0,69,1,1.1,0.9
40697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40701,1,3.37,0.39,0,0,1,1,0,69,1,1.1,0.9
40702,1,1.79,0.41,0,0,1,1,0,69,1,1.1,0.9
40703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40705,1,0.91,0.16,0,0,1,1,0,69,1,1.1,0.9
40706,1,5.38,0.58,0,0,1,1,0,69,1,1.1,0.9
40707,1,1.96,8.4,0,0,1,1,0,69,1,1.1,0.9
40709,1,1.93,0.21,0,0,1,1,0,69,1,1.1,0.9
40710,1,1.19,0.21,0,0,1,1,0,69,1,1.1,0.9
40711,1,0.41,0.03,0,0,1,1,0,69,1,1.1,0.9
40713,1,2.78,0.32,0,0,1,1,0,69,1,1.1,0.9
40716,1,1.44,0.39,0,0,1,1,0,69,1,1.1,0.9
40718,1,1.55,0.28,0,0,1,1,0,69,1,1.1,0.9
40719,1,4.39,0.38,0,0,1,1,0,69,1,1.1,0.9
40720,1,0.88,0.1,0,0,1,1,0,69,1,1.1,0.9
40721,1,1.23,0.18,0,0,1,1,0,69,1,1.1,0.9
40722,1,2.64,0.43,0,0,1,1,0,69,1,1.1,0.9
40723,1,0.96,0.12,0,0,1,1,0,69,1,1.1,0.9
40724,1,1.38,0.15,0,0,1,1,0,69,1,1.1,0.9
40725,1,2.07,0.27,0,0,1,1,0,69,1,1.1,0.9
40726,1,2.88,0.21,0,0,1,1,0,69,1,1.1,0.9
40727,1,1.65,0.37,0,0,1,1,0,69,1,1.1,0.9
40728,1,1.64,0.16,0,0,1,1,0,69,1,1.1,0.9
40729,1,5.55,0.56,0,0,1,1,0,69,1,1.1,0.9
40730,1,2.07,0.16,0,0,1,1,0,69,1,1.1,0.9
40731,1,2.25,0.26,0,0,1,1,0,69,1,1.1,0.9
40732,1,2.31,0.49,0,0,1,1,0,69,1,1.1,0.9
40736,1,3.59,0.82,0,0,1,1,0,69,1,1.1,0.9
40738,1,2.63,0.3,0,0,1,1,0,69,1,1.1,0.9
40739,1,2.78,0.36,0,0,1,1,0,69,1,1.1,0.9
40740,1,3.8,0.43,0,0,1,1,0,69,1,1.1,0.9
40741,1,7.59,1.57,0,0,1,1,0,69,1,1.1,0.9
40742,1,1.94,0.31,0,0,1,1,0,69,1,1.1,0.9
40743,1,2.46,0.37,0,0,1,1,0,69,1,1.1,0.9
40744,1,3.86,0.41,0,0,1,1,0,69,1,1.1,0.9
40745,1,2.4,0.19,0,0,1,1,0,69,1,1.1,0.9
40746,1,1.89,0.16,0,0,1,1,0,69,1,1.1,0.9
40747,1,1.78,0.25,0,0,1,1,0,69,1,1.1,0.9
40748,1,2.64,0.28,0,0,1,1,0,69,1,1.1,0.9
40750,1,4.24,0.45,0,0,1,1,0,69,1,1.1,0.9
40753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40754,1,2.24,0.38,0,0,1,1,0,69,1,1.1,0.9
40755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40756,1,1.76,0.27,0,0,1,1,0,69,1,1.1,0.9
40757,1,2.29,0.36,0,0,1,1,0,69,1,1.1,0.9
40758,1,6.04,0.6,0,0,1,1,0,69,1,1.1,0.9
40759,1,1.26,0.23,0,0,1,1,0,69,1,1.1,0.9
40761,1,2.21,0.38,0,0,1,1,0,69,1,1.1,0.9
40763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40764,1,3.23,0.72,0,0,1,1,0,69,1,1.1,0.9
40765,1,3.65,0.86,0,0,1,1,0,69,1,1.1,0.9
40766,1,5.28,1.02,0,0,1,1,0,69,1,1.1,0.9
40767,1,4.71,0.4,0,0,1,1,0,69,1,1.1,0.9
40768,1,4.85,0.76,0,0,1,1,0,69,1,1.1,0.9
40769,1,5.14,1.1,0,0,1,1,0,69,1,1.1,0.9
40770,1,3.15,0.27,0,0,1,1,0,69,1,1.1,0.9
40771,1,5.26,0.86,0,0,1,1,0,69,1,1.1,0.9
40773,1,1.17,0.19,0,0,1,1,0,69,1,1.1,0.9
40774,1,1.36,0.19,0,0,1,1,0,69,1,1.1,0.9
40775,1,2.47,0.32,0,0,1,1,0,69,1,1.1,0.9
40776,1,3.17,0.23,0,0,1,1,0,69,1,1.1,0.9
40779,1,17.24,2.96,0,0,1,1,0,138,1,1.1,0.9
40780,1,3.09,0.44,0,0,1,1,0,69,1,1.1,0.9
40781,1,3.58,0.61,0,0,1,1,0,69,1,1.1,0.9
40782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40786,1,9.17,0.98,0,0,1,1,0,69,1,1.1,0.9
40787,1,2.42,0.52,0,0,1,1,0,69,1,1.1,0.9
40788,1,2.04,0.36,0,0,1,1,0,69,1,1.1,0.9
40789,1,1.22,0.17,0,0,1,1,0,69,1,1.1,0.9
40790,1,7.98,1.26,0,0,1,1,0,69,1,1.1,0.9
40791,1,4.25,6.79,0,0,1,1,0,69,1,1.1,0.9
40792,1,1.54,0.25,0,0,1,1,0,69,1,1.1,0.9
40793,1,0.8,0.09,0,0,1,1,0,69,1,1.1,0.9
40794,1,5.62,0.96,0,0,1,1,0,69,1,1.1,0.9
40797,1,6.01,0.6,0,0,1,1,0,69,1,1.1,0.9
40798,1,3.66,0.42,0,0,1,1,0,69,1,1.1,0.9
40799,1,5.94,1.19,0,0,1,1,0,69,1,1.1,0.9
40800,1,4.85,1.08,0,0,1,1,0,69,1,1.1,0.9
40801,1,3.75,0.7,0,0,1,1,0,69,1,1.1,0.9
40802,1,2.29,0.38,0,0,1,1,0,69,1,1.1,0.9
40803,1,2.63,0.3,0,0,1,1,0,69,1,1.1,0.9
40804,1,3.59,0.8,0,0,1,1,0,69,1,1.1,0.9
40805,1,11.38,0.98,0,0,1,1,0,69,1,1.1,0.9
40806,1,12.41,1.6,0,0,1,1,0,69,1,1.1,0.9
40808,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40812,1,5.87,1.05,0,0,1,1,0,69,1,1.1,0.9
40813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40815,1,14.18,2.13,0,0,1,1,0,138,1,1.1,0.9
40816,1,20.02,2.15,0,199.999938947,1,1,0,138,1,1.1,0.9
40817,1,4.28,0.61,0,0,1,1,0,69,1,1.1,0.9
40818,1,4.22,0.76,0,0,1,1,0,69,1,1.1,0.9
40819,1,6.22,1.25,0,0,1,1,0,69,1,1.1,0.9
40820,1,6.49,1.21,0,0,1,1,0,69,1,1.1,0.9
40821,1,4.31,0.74,0,0,1,1,0,69,1,1.1,0.9
40822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40825,1,10.46,1.8,0,0,1,1,0,69,1,1.1,0.9
40826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40828,1,35.87,4.11,0,0,1,1,0,138,1,1.1,0.9
40829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40832,1,2.7,0.58,0,0,1,1,0,69,1,1.1,0.9
40833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40834,1,21.01,5.84,0,0,1,1,0,500,1,1.1,0.9
40835,1,3.96,0.91,0,0,1,1,0,69,1,1.1,0.9
40836,1,4.78,0.72,0,0,1,1,0,69,1,1.1,0.9
40837,1,16.33,4.54,0,0,1,1,0,500,1,1.1,0.9
40838,1,11.18,1.6,0,0,1,1,0,69,1,1.1,0.9
40839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40842,1,2.63,0.36,0,0,1,1,0,69,1,1.1,0.9
40843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40846,1,6.72,0.82,0,0,1,1,0,69,1,1.1,0.9
40847,1,3.83,0.82,0,0,1,1,0,69,1,1.1,0.9
40848,1,4.7,0.6,0,0,1,1,0,69,1,1.1,0.9
40849,1,4.39,0.34,0,0,1,1,0,69,1,1.1,0.9
40850,1,4.8,0.93,0,0,1,1,0,69,1,1.1,0.9
40852,1,3.52,0.43,0,0,1,1,0,69,1,1.1,0.9
40853,1,3.36,0.55,0,0,1,1,0,69,1,1.1,0.9
40854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40857,1,4.47,0.67,0,0,1,1,0,69,1,1.1,0.9
40858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40860,1,1.89,0.43,0,0,1,1,0,69,1,1.1,0.9
40862,1,3.82,0.38,0,0,1,1,0,69,1,1.1,0.9
40863,1,2.21,0.51,0,0,1,1,0,69,1,1.1,0.9
40864,1,2.8,0.56,0,0,1,1,0,69,1,1.1,0.9
40865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40866,1,13.24,2.37,0,0,1,1,0,138,1,1.1,0.9
40867,1,20.19,4.62,0,0,1,1,0,138,1,1.1,0.9
40868,1,1.72,0.39,0,0,1,1,0,69,1,1.1,0.9
40869,1,2.06,0.4,0,0,1,1,0,69,1,1.1,0.9
40870,1,1.72,0.34,0,0,1,1,0,69,1,1.1,0.9
40871,1,2.43,0.52,0,0,1,1,0,69,1,1.1,0.9
40874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40875,1,3.57,0.71,0,0,1,1,0,69,1,1.1,0.9
40876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40878,1,4.03,0.78,0,0,1,1,0,69,1,1.1,0.9
40879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40880,1,5.55,1.23,0,0,1,1,0,69,1,1.1,0.9
40881,1,5.34,0.69,0,0,1,1,0,69,1,1.1,0.9
40882,1,6.14,1.14,0,0,1,1,0,69,1,1.1,0.9
40883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40886,1,24.98,6.25,0,-28.6735813961,1,1,0,345,1,1.1,0.9
40887,1,0,0,0,2.36527545222,1,1,0,230,1,1.1,0.9
40888,1,12.19,2.35,0,168.430757302,1,1,0,230,1,1.1,0.9
40889,1,11.37,2.93,0,0,1,1,0,138,1,1.1,0.9
40890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40891,1,4.57,0.62,0,0,1,1,0,138,1,1.1,0.9
40892,1,4.08,0.73,0,0,1,1,0,69,1,1.1,0.9
40893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40895,1,14.67,3.99,0,0,1,1,0,138,1,1.1,0.9
40896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40898,1,11.37,2.93,0,0,1,1,0,138,1,1.1,0.9
40899,1,14.69,3.05,0,0,1,1,0,138,1,1.1,0.9
40900,1,4.5,0.71,0,0,1,1,0,69,1,1.1,0.9
40901,1,20.55,3.38,0,168.31123842,1,1,0,138,1,1.1,0.9
40902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40903,1,2.24,0.4,0,0,1,1,0,69,1,1.1,0.9
40904,1,5.09,1.17,0,0,1,1,0,69,1,1.1,0.9
40905,1,7.19,1.65,0,0,1,1,0,69,1,1.1,0.9
40906,1,7.62,1.09,0,0,1,1,0,69,1,1.1,0.9
40907,1,8.36,4.32,0,0,1,1,0,69,1,1.1,0.9
40908,1,1.47,0.3,0,0,1,1,0,69,1,1.1,0.9
40909,1,1.31,0.11,0,0,1,1,0,69,1,1.1,0.9
40910,1,1.06,0.22,0,0,1,1,0,69,1,1.1,0.9
40911,1,1.47,0.18,0,0,1,1,0,69,1,1.1,0.9
40912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40913,1,1.24,0.17,0,0,1,1,0,69,1,1.1,0.9
40914,1,1.45,1.01,0,0,1,1,0,69,1,1.1,0.9
40915,1,1.23,0.18,0,0,1,1,0,69,1,1.1,0.9
40916,1,1.68,0.26,0,0,1,1,0,69,1,1.1,0.9
40917,1,1.4,0.12,0,0,1,1,0,69,1,1.1,0.9
40919,1,2.03,0.29,0,0,1,1,0,69,1,1.1,0.9
40921,1,2.66,0.38,0,0,1,1,0,69,1,1.1,0.9
40922,1,2.11,0.29,0,0,1,1,0,69,1,1.1,0.9
40923,1,1.19,0.17,0,0,1,1,0,69,1,1.1,0.9
40924,1,1.31,0.18,0,0,1,1,0,69,1,1.1,0.9
40925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40926,1,1.12,0.24,0,0,1,1,0,69,1,1.1,0.9
40927,1,2.74,0.33,0,0,1,1,0,69,1,1.1,0.9
40928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40931,1,2.06,0.27,0,0,1,1,0,69,1,1.1,0.9
40933,1,3.12,0.42,0,0,1,1,0,69,1,1.1,0.9
40934,1,1.65,0.22,0,0,1,1,0,69,1,1.1,0.9
40935,1,3.51,0.28,0,0,1,1,0,69,1,1.1,0.9
40936,1,1.38,0.1,0,0,1,1,0,69,1,1.1,0.9
40937,1,3.41,0.34,0,0,1,1,0,69,1,1.1,0.9
40939,1,2.46,0.39,0,0,1,1,0,69,1,1.1,0.9
40940,1,7.97,1.2,0,0,1,1,0,69,1,1.1,0.9
40941,1,3.4,0.29,0,0,1,1,0,69,1,1.1,0.9
40942,1,3.83,0.71,0,0,1,1,0,69,1,1.1,0.9
40944,1,6.74,0.96,0,0,1,1,0,69,1,1.1,0.9
40945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40947,1,6.33,0.68,0,0,1,1,0,69,1,1.1,0.9
40948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40949,1,2.95,0.42,0,0,1,1,0,69,1,1.1,0.9
40950,1,5.7,0.98,0,0,1,1,0,69,1,1.1,0.9
40951,1,3.84,0.71,0,0,1,1,0,69,1,1.1,0.9
40956,1,5.38,0.39,0,0,1,1,0,69,1,1.1,0.9
40958,1,2.71,0.21,0,0,1,1,0,69,1,1.1,0.9
40959,1,5.41,0.54,0,0,1,1,0,69,1,1.1,0.9
40960,1,8.79,1.89,0,0,1,1,0,69,1,1.1,0.9
40962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40964,1,3.89,0.78,0,0,1,1,0,69,1,1.1,0.9
40966,1,2.42,0.26,0,0,1,1,0,69,1,1.1,0.9
40967,1,3.48,0.55,0,0,1,1,0,69,1,1.1,0.9
40968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40970,1,1.68,0.37,0,0,1,1,0,69,1,1.1,0.9
40972,1,2.82,0.47,0,0,1,1,0,69,1,1.1,0.9
40973,1,4.26,0.61,0,0,1,1,0,69,1,1.1,0.9
40975,1,6.49,0.79,0,0,1,1,0,69,1,1.1,0.9
40976,1,7.27,0.57,0,0,1,1,0,69,1,1.1,0.9
40977,1,1.5,0.16,0,0,1,1,0,69,1,1.1,0.9
40978,1,4.53,0.49,0,0,1,1,0,69,1,1.1,0.9
40980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40981,1,2.81,0.42,0,0,1,1,0,69,1,1.1,0.9
40983,1,9.49,1.83,0,0,1,1,0,69,1,1.1,0.9
40984,1,5.33,0.57,0,0,1,1,0,69,1,1.1,0.9
40985,1,4.28,2.41,0,0,1,1,0,69,1,1.1,0.9
40986,1,3.13,0.4,0,0,1,1,0,69,1,1.1,0.9
40987,1,2.88,0.31,0,0,1,1,0,69,1,1.1,0.9
40990,1,7.41,1.75,0,0,1,1,0,69,1,1.1,0.9
40991,1,3.22,0.53,0,0,1,1,0,69,1,1.1,0.9
40992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40993,1,3.83,0.82,0,0,1,1,0,69,1,1.1,0.9
40994,1,4.71,0.71,0,0,1,1,0,69,1,1.1,0.9
40996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40997,1,0,0,0,0,1,1,0,500,1,1.1,0.9
40998,1,0,0,0,112.588811978,1,1,0,138,1,1.1,0.9
40999,1,368.41,102.4,0,100.021228244,1,1,0,500,1,1.1,0.9
41000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41002,1,63.63,11.38,0,42.7049880575,1,1,0,138,1,1.1,0.9
41003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41005,1,4.81,0.86,0,0,1,1,0,69,1,1.1,0.9
41007,1,11.18,1.2,0,0,1,1,0,69,1,1.1,0.9
41008,1,2.75,0.29,0,0,1,1,0,69,1,1.1,0.9
41009,1,5.1,0.8,0,0,1,1,0,69,1,1.1,0.9
41010,1,5.69,0.61,0,0,1,1,0,69,1,1.1,0.9
41012,1,5.76,1.03,0,0,1,1,0,69,1,1.1,0.9
41013,1,5.26,0.86,0,0,1,1,0,69,1,1.1,0.9
41014,1,6.22,0.71,0,0,1,1,0,69,1,1.1,0.9
41016,1,6.33,1.45,0,0,1,1,0,69,1,1.1,0.9
41017,1,6.61,0.8,0,0,1,1,0,69,1,1.1,0.9
41018,1,6.82,0.73,0,0,1,1,0,69,1,1.1,0.9
41019,1,3.98,0.83,0,0,1,1,0,69,1,1.1,0.9
41020,1,11.51,1.07,0,0,1,1,0,69,1,1.1,0.9
41021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41022,1,20.79,4.46,0,49.423936176,1,1,0,69,1,1.1,0.9
41023,1,7.16,1.38,0,0,1,1,0,69,1,1.1,0.9
41024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41025,1,11.24,1.93,0,0,1,1,0,69,1,1.1,0.9
41026,1,22.83,2.12,0,0,1,1,0,69,1,1.1,0.9
41027,1,3.31,0.26,0,0,1,1,0,69,1,1.1,0.9
41028,1,10.89,2.57,0,0,1,1,0,69,1,1.1,0.9
41029,1,8.89,1.27,0,0,1,1,0,69,1,1.1,0.9
41030,1,11.77,0.84,0,0,1,1,0,69,1,1.1,0.9
41031,1,7.03,1.46,0,0,1,1,0,69,1,1.1,0.9
41032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41033,1,4.46,0.77,0,0,1,1,0,69,1,1.1,0.9
41034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41035,1,7.19,1.65,0,0,1,1,0,69,1,1.1,0.9
41036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41037,1,12.12,1.16,0,0,1,1,0,69,1,1.1,0.9
41038,1,60.91,7.84,0,-129.854354639,1,1,0,138,1,1.1,0.9
41039,1,1.72,0.23,0,0,1,1,0,69,1,1.1,0.9
41040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41041,1,5.02,0.5,0,0,1,1,0,69,1,1.1,0.9
41042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41043,1,0,0,0,-46.6460642986,1,1,0,345,1,1.1,0.9
41044,1,3.01,0.39,0,0,1,1,0,69,1,1.1,0.9
41045,1,15.2,1.96,0,0,1,1,0,69,1,1.1,0.9
41046,1,1.76,0.3,0,0,1,1,0,69,1,1.1,0.9
41047,1,8.04,1.03,0,0,1,1,0,69,1,1.1,0.9
41050,1,11.79,1.35,0,0,1,1,0,69,1,1.1,0.9
41051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41052,1,4.17,0.33,0,0,1,1,0,69,1,1.1,0.9
41053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41054,1,7.91,1.64,0,0,1,1,0,69,1,1.1,0.9
41055,1,14.85,1.38,0,0,1,1,0,69,1,1.1,0.9
41056,1,3.96,0.93,0,0,1,1,0,69,1,1.1,0.9
41057,1,7.38,1.37,0,0,1,1,0,69,1,1.1,0.9
41058,1,4.26,0.67,0,0,1,1,0,69,1,1.1,0.9
41060,1,5.89,0.51,0,0,1,1,0,69,1,1.1,0.9
41061,1,2.59,0.59,0,0,1,1,0,69,1,1.1,0.9
41062,1,3.37,0.3,0,0,1,1,0,69,1,1.1,0.9
41063,1,2.6,0.34,0,0,1,1,0,69,1,1.1,0.9
41064,1,7.51,1.13,0,0,1,1,0,69,1,1.1,0.9
41065,1,3.05,0.5,0,0,1,1,0,69,1,1.1,0.9
41066,1,4.6,0.33,0,0,1,1,0,69,1,1.1,0.9
41068,1,12.34,1.68,0,0,1,1,0,69,1,1.1,0.9
41069,1,9.05,1.03,0,0,1,1,0,69,1,1.1,0.9
41070,1,7.31,0.63,0,0,1,1,0,69,1,1.1,0.9
41071,1,4.36,0.56,0,0,1,1,0,69,1,1.1,0.9
41072,1,8.02,1.75,0,0,1,1,0,69,1,1.1,0.9
41073,1,10.02,1,0,0,1,1,0,69,1,1.1,0.9
41074,1,3.9,0.61,0,0,1,1,0,69,1,1.1,0.9
41075,1,13.17,1.13,0,0,1,1,0,69,1,1.1,0.9
41076,1,5.44,0.74,0,0,1,1,0,69,1,1.1,0.9
41079,1,6.53,2.82,0,0,1,1,0,69,1,1.1,0.9
41080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41083,1,2.99,0.69,0,0,1,1,0,69,1,1.1,0.9
41084,1,5.02,0.65,0,0,1,1,0,69,1,1.1,0.9
41085,1,8.33,1.55,0,0,1,1,0,69,1,1.1,0.9
41086,1,4.7,0.47,0,0,1,1,0,69,1,1.1,0.9
41087,1,7.94,1.87,0,0,1,1,0,69,1,1.1,0.9
41088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41089,1,5.26,3.83,0,0,1,1,0,69,1,1.1,0.9
41090,1,2.46,0.55,0,0,1,1,0,69,1,1.1,0.9
41091,1,0,0,0,2.86131778109,1,1,0,138,1,1.1,0.9
41092,1,14.99,1.18,0,0,1,1,0,69,1,1.1,0.9
41093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41102,1,0,0,0,48.6668481147,1,1,0,230,1,1.1,0.9
41103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41105,1,0,0,0,-82.3318344191,1,1,0,230,1,1.1,0.9
41106,1,2.42,0.57,0,0,1,1,0,69,1,1.1,0.9
41107,1,0,0,0,90.3826961773,1,1,0,138,1,1.1,0.9
41108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41109,1,1.82,0.38,0,0,1,1,0,69,1,1.1,0.9
41110,1,0,0,0,60.8053623296,1,1,0,230,1,1.1,0.9
41111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41114,1,6.39,1.1,0,0,1,1,0,69,1,1.1,0.9
41115,1,2.19,0.25,0,0,1,1,0,69,1,1.1,0.9
41116,1,3.51,0.65,0,0,1,1,0,69,1,1.1,0.9
41117,1,8.37,1.02,0,0,1,1,0,69,1,1.1,0.9
41120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41121,1,3.62,0.62,0,0,1,1,0,69,1,1.1,0.9
41122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41127,1,4.92,0.92,0,0,1,1,0,69,1,1.1,0.9
41128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41129,1,24.98,5.18,0,0,1,1,0,138,1,1.1,0.9
41130,1,7.33,1.62,0,0,1,1,0,69,1,1.1,0.9
41131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41133,1,1.92,0.38,0,0,1,1,0,69,1,1.1,0.9
41134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41135,1,9.67,1.18,0,0,1,1,0,69,1,1.1,0.9
41136,1,9.77,0.98,0,0,1,1,0,69,1,1.1,0.9
41137,1,6.17,0.48,0,0,1,1,0,69,1,1.1,0.9
41138,1,14.43,4.03,0,0,1,1,0,138,1,1.1,0.9
41139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41140,1,9.7,1.43,0,0,1,1,0,69,1,1.1,0.9
41142,1,16.99,1.94,0,0,1,1,0,69,1,1.1,0.9
41143,1,5.68,0.73,0,0,1,1,0,69,1,1.1,0.9
41146,1,0,0,0,34.0794300906,1,1,0,138,1,1.1,0.9
41147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41148,1,15.28,3.17,0,0,1,1,0,138,1,1.1,0.9
41149,1,4.7,0.64,0,0,1,1,0,69,1,1.1,0.9
41150,1,3.97,0.88,0,0,1,1,0,69,1,1.1,0.9
41151,1,3.55,0.43,0,0,1,1,0,69,1,1.1,0.9
41152,1,3.57,0.74,0,0,1,1,0,69,1,1.1,0.9
41153,1,4.63,0.5,0,0,1,1,0,69,1,1.1,0.9
41154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41156,1,5.9,1.05,0,0,1,1,0,69,1,1.1,0.9
41157,1,4.28,1.01,0,0,1,1,0,69,1,1.1,0.9
41158,1,2.08,0.4,0,0,1,1,0,69,1,1.1,0.9
41159,1,1.99,0.33,0,0,1,1,0,69,1,1.1,0.9
41160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41163,1,18.57,4.65,0,0,1,1,0,138,1,1.1,0.9
41164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41168,1,5.28,1.02,0,0,1,1,0,69,1,1.1,0.9
41169,1,7.89,1.75,0,0,1,1,0,69,1,1.1,0.9
41170,1,6.93,1.49,0,0,1,1,0,69,1,1.1,0.9
41171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41178,1,9,2.12,0,0,1,1,0,69,1,1.1,0.9
41182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41183,1,19.03,1.94,0,0,1,1,0,138,1,1.1,0.9
41184,1,16.5,2.48,0,0,1,1,0,69,1,1.1,0.9
41185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41186,1,4.29,0.65,0,0,1,1,0,69,1,1.1,0.9
41187,1,0,0,0,69.2306868194,1,1,0,345,1,1.1,0.9
41188,1,8.91,1.78,0,0,1,1,0,69,1,1.1,0.9
41189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41190,1,7,0.8,0,0,1,1,0,69,1,1.1,0.9
41191,1,4.91,0.53,0,0,1,1,0,69,1,1.1,0.9
41192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41193,1,0,0,0,-83.1482093399,1,1,0,345,1,1.1,0.9
41194,1,12.54,2.87,0,0,1,1,0,69,1,1.1,0.9
41195,1,0,0,0,122.312006806,1,1,0,138,1,1.1,0.9
41197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41198,1,5.4,1.16,0,0,1,1,0,69,1,1.1,0.9
41199,1,5.28,0.6,0,0,1,1,0,69,1,1.1,0.9
41200,1,10.25,1.98,0,0,1,1,0,69,1,1.1,0.9
41201,1,7.86,1.85,0,0,1,1,0,69,1,1.1,0.9
41202,1,4.15,0.95,0,0,1,1,0,69,1,1.1,0.9
41203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41204,1,4.22,0.48,0,0,1,1,0,69,1,1.1,0.9
41205,1,7.3,1.36,0,0,1,1,0,69,1,1.1,0.9
41207,1,7.21,1.29,0,0,1,1,0,69,1,1.1,0.9
41208,1,7.76,1.33,0,0,1,1,0,69,1,1.1,0.9
41209,1,4.7,0.77,0,0,1,1,0,69,1,1.1,0.9
41210,1,9.28,1.99,0,0,1,1,0,69,1,1.1,0.9
41212,1,3.05,0.57,0,0,1,1,0,69,1,1.1,0.9
41213,1,7.75,0.78,0,0,1,1,0,69,1,1.1,0.9
41215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41217,1,2.46,0.3,0,0,1,1,0,69,1,1.1,0.9
41218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41219,1,5.8,0.75,0,0,1,1,0,69,1,1.1,0.9
41220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41225,1,7.62,1.69,0,0,1,1,0,69,1,1.1,0.9
41226,1,3.47,0.3,0,0,1,1,0,69,1,1.1,0.9
41227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41231,1,7.14,0.82,0,0,1,1,0,69,1,1.1,0.9
41232,1,6.95,1.19,0,0,1,1,0,69,1,1.1,0.9
41233,1,0,0,0,94.8489913726,1,1,0,230,1,1.1,0.9
41234,1,124.79,26.78,0,45.6801224682,1,1,0,138,1,1.1,0.9
41235,1,330,44,0,-199.959203705,1,1,0,765,1,1.1,0.9
41236,1,43.44,4.66,0,-1.9372313586,1,1,0,138,1,1.1,0.9
41237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41238,1,5.66,1.09,0,0,1,1,0,69,1,1.1,0.9
41239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41243,1,5.4,1.2,0,0,1,1,0,69,1,1.1,0.9
41244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41245,1,10.14,2.32,0,0,1,1,0,69,1,1.1,0.9
41246,1,4.12,0.84,0,0,1,1,0,69,1,1.1,0.9
41247,1,4.98,0.78,0,0,1,1,0,69,1,1.1,0.9
41248,1,2.78,0.26,0,0,1,1,0,69,1,1.1,0.9
41249,1,3.29,0.66,0,0,1,1,0,69,1,1.1,0.9
41250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41251,1,4.92,1.02,0,0,1,1,0,69,1,1.1,0.9
41252,1,4.36,0.84,0,0,1,1,0,69,1,1.1,0.9
41253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41255,1,8.16,1.23,0,0,1,1,0,69,1,1.1,0.9
41256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41257,1,6.72,1.01,0,0,1,1,0,69,1,1.1,0.9
41258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41259,1,55.04,7.87,0,163.386868326,1,1,0,138,1,1.1,0.9
41262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41263,1,5.89,1.14,0,0,1,1,0,69,1,1.1,0.9
41264,1,5.47,1.09,0,0,1,1,0,69,1,1.1,0.9
41265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41266,1,0,0,0,-48.9521135512,1,1,0,345,1,1.1,0.9
41267,1,6.89,1.18,0,0,1,1,0,69,1,1.1,0.9
41268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41269,1,0,0,0,-13.4960496179,1,1,0,138,1,1.1,0.9
41270,1,5.16,1.11,0,0,1,1,0,69,1,1.1,0.9
41271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41273,1,5.12,0.84,0,0,1,1,0,69,1,1.1,0.9
41274,1,4.78,1.06,0,0,1,1,0,69,1,1.1,0.9
41275,1,3.57,0.69,0,0,1,1,0,69,1,1.1,0.9
41276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41277,1,5.72,0.74,0,0,1,1,0,69,1,1.1,0.9
41278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41281,1,3.13,0.4,0,0,1,1,0,69,1,1.1,0.9
41282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41284,1,7.13,1.68,0,0,1,1,0,69,1,1.1,0.9
41285,1,5.28,0.79,0,0,1,1,0,69,1,1.1,0.9
41286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41289,1,4.94,0.56,0,0,1,1,0,69,1,1.1,0.9
41290,1,7.03,0.65,0,0,1,1,0,69,1,1.1,0.9
41291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41293,1,3.94,0.51,0,0,1,1,0,69,1,1.1,0.9
41294,1,19.82,3.69,0,0,1,1,0,69,1,1.1,0.9
41295,1,8.3,1.13,0,0,1,1,0,69,1,1.1,0.9
41296,1,65.93,18.86,0,54.4543095087,1,1,0,138,1,1.1,0.9
41297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41300,1,4,0.94,0,0,1,1,0,69,1,1.1,0.9
41302,1,5.12,0.44,0,0,1,1,0,69,1,1.1,0.9
41303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41306,1,0,0,0,-43.5338583206,1,1,0,345,1,1.1,0.9
41307,1,1.76,0.93,0,0,1,1,0,69,1,1.1,0.9
41308,1,6.98,1.6,0,63.2164695167,1,1,0,69,1,1.1,0.9
41309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41310,1,13.25,1.04,0,0,1,1,0,69,1,1.1,0.9
41311,1,3.86,0.41,0,0,1,1,0,69,1,1.1,0.9
41312,1,7.06,3.44,0,0,1,1,0,69,1,1.1,0.9
41313,1,13.63,2.44,0,0,1,1,0,69,1,1.1,0.9
41315,1,7.47,1.44,0,0,1,1,0,69,1,1.1,0.9
41318,1,5.05,0.51,0,0,1,1,0,69,1,1.1,0.9
41319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41320,1,11.27,1.45,0,0,1,1,0,69,1,1.1,0.9
41321,1,4.68,0.93,0,0,1,1,0,69,1,1.1,0.9
41322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41324,1,4.91,0.74,0,0,1,1,0,69,1,1.1,0.9
41325,1,18.61,4.13,0,0,1,1,0,69,1,1.1,0.9
41326,1,2.25,0.32,0,0,1,1,0,69,1,1.1,0.9
41327,1,2.57,0.2,0,0,1,1,0,69,1,1.1,0.9
41328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41331,1,6.14,1.1,0,0,1,1,0,69,1,1.1,0.9
41332,1,11.44,2.62,0,0,1,1,0,69,1,1.1,0.9
41333,1,0,0,0,-199.99098098,1,1,0,765,1,1.1,0.9
41334,1,7.75,0.67,0,0,1,1,0,69,1,1.1,0.9
41335,1,0,0,0,-199.991806893,1,1,0,230,1,1.1,0.9
41336,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41337,1,75.62,17.85,0,-18.4606427718,1,1,0,138,1,1.1,0.9
41338,1,4.07,0.84,0,0,1,1,0,69,1,1.1,0.9
41340,1,8.23,0.83,0,0,1,1,0,69,1,1.1,0.9
41341,1,4.14,0.98,0,0,1,1,0,69,1,1.1,0.9
41342,1,0,0,0,-101.886034506,1,1,0,345,1,1.1,0.9
41343,1,282.31,78.47,0,82.2665871848,1,1,0,500,1,1.1,0.9
41344,1,0,0,0,-199.981396227,1,1,0,765,1,1.1,0.9
41345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41346,1,0,0,0,50.9897139168,1,1,0,138,1,1.1,0.9
41347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41348,1,3.62,0.65,0,0,1,1,0,69,1,1.1,0.9
41349,1,5.38,0.81,0,0,1,1,0,69,1,1.1,0.9
41350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41351,1,4.5,0.39,0,0,1,1,0,69,1,1.1,0.9
41352,1,12.79,2.38,0,0,1,1,0,138,1,1.1,0.9
41353,1,12.28,1.41,0,0,1,1,0,138,1,1.1,0.9
41354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41355,1,7.63,0.98,0,0,1,1,0,69,1,1.1,0.9
41356,1,24.3,2.96,0,0,1,1,0,138,1,1.1,0.9
41357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41358,1,4.73,0.47,0,0,1,1,0,69,1,1.1,0.9
41359,1,3.84,0.69,0,0,1,1,0,69,1,1.1,0.9
41360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41362,1,10.43,1.19,0,0,1,1,0,138,1,1.1,0.9
41363,1,10.97,1.96,0,0,1,1,0,138,1,1.1,0.9
41364,1,4.71,1.11,0,0,1,1,0,69,1,1.1,0.9
41365,1,5.31,0.76,0,0,1,1,0,69,1,1.1,0.9
41366,1,5.07,1.16,0,0,1,1,0,69,1,1.1,0.9
41367,1,3.37,0.72,0,0,1,1,0,69,1,1.1,0.9
41368,1,8.65,0.93,0,0,1,1,0,69,1,1.1,0.9
41370,1,4.38,0.5,0,0,1,1,0,69,1,1.1,0.9
41371,1,3.19,0.3,0,0,1,1,0,69,1,1.1,0.9
41374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41375,1,7.86,1.18,0,0,1,1,0,69,1,1.1,0.9
41376,1,11.74,2.02,0,0,1,1,0,138,1,1.1,0.9
41377,1,5.24,1.45,0,0,1,1,0,69,1,1.1,0.9
41378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41381,1,8.57,0.98,0,0,1,1,0,69,1,1.1,0.9
41382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41385,1,7.47,1.55,0,0,1,1,0,69,1,1.1,0.9
41386,1,10.29,3.68,0,0,1,1,0,138,1,1.1,0.9
41387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41388,1,5.41,0.66,0,0,1,1,0,69,1,1.1,0.9
41389,1,27.46,6.09,0,27.0626173564,1,1,0,69,1,1.1,0.9
41391,1,8.14,0.81,0,0,1,1,0,69,1,1.1,0.9
41392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41394,1,2.45,0.53,0,0,1,1,0,69,1,1.1,0.9
41395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41396,1,3.54,0.71,0,0,1,1,0,69,1,1.1,0.9
41397,1,11.74,0.84,0,0,1,1,0,69,1,1.1,0.9
41398,1,0,0,0,43.1874344978,1,1,0,138,1,1.1,0.9
41399,1,0,0,0,26.897283316,1,1,0,138,1,1.1,0.9
41400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41401,1,74.35,13.3,0,-15.8124544819,1,1,0,230,1,1.1,0.9
41402,1,4.25,0.58,0,0,1,1,0,69,1,1.1,0.9
41403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41404,1,10.77,1.77,0,0,1,1,0,69,1,1.1,0.9
41405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41406,1,0,0,0,31.2944483634,1,1,0,230,1,1.1,0.9
41407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41409,1,4.18,0.48,0,0,1,1,0,69,1,1.1,0.9
41410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41412,1,15.69,4.04,0,44.6977483443,1,1,0,138,1,1.1,0.9
41413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41414,1,2.84,0.21,0,0,1,1,0,69,1,1.1,0.9
41415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41417,1,13.38,2.77,0,0,1,1,0,69,1,1.1,0.9
41418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41421,1,0,0,0,23.4264605704,1,1,0,138,1,1.1,0.9
41422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41423,1,6.42,1.41,0,0,1,1,0,69,1,1.1,0.9
41424,1,5.27,0.87,0,0,1,1,0,69,1,1.1,0.9
41425,1,6.53,0.7,0,0,1,1,0,69,1,1.1,0.9
41426,1,6.88,0.49,0,0,1,1,0,69,1,1.1,0.9
41427,1,8.78,0.63,0,0,1,1,0,69,1,1.1,0.9
41428,1,2.94,0.38,0,0,1,1,0,69,1,1.1,0.9
41429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41431,1,7.4,1.27,0,0,1,1,0,69,1,1.1,0.9
41433,1,6.49,1.07,0,0,1,1,0,69,1,1.1,0.9
41434,1,10.08,1.9,0,0,1,1,0,69,1,1.1,0.9
41435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41436,1,25.18,2.7,0,0,1,1,0,138,1,1.1,0.9
41437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41438,1,4.17,0.63,0,0,1,1,0,69,1,1.1,0.9
41439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41440,1,12.36,1.04,0,0,1,1,0,69,1,1.1,0.9
41441,1,27.08,3.49,0,0,1,1,0,69,1,1.1,0.9
41442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41443,1,5.05,0.47,0,0,1,1,0,69,1,1.1,0.9
41444,1,5.31,1.1,0,0,1,1,0,69,1,1.1,0.9
41445,1,9.87,1.84,0,0,1,1,0,69,1,1.1,0.9
41446,1,6.07,1.34,0,0,1,1,0,69,1,1.1,0.9
41447,1,4.26,0.37,0,0,1,1,0,69,1,1.1,0.9
41448,1,4.88,0.91,0,0,1,1,0,69,1,1.1,0.9
41449,1,4.59,0.69,0,0,1,1,0,69,1,1.1,0.9
41450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41453,1,8.81,1.57,0,0,1,1,0,69,1,1.1,0.9
41454,1,14.22,3.15,0,0,1,1,0,69,1,1.1,0.9
41455,1,5.12,0.59,0,0,1,1,0,69,1,1.1,0.9
41456,1,5.65,0.81,0,0,1,1,0,69,1,1.1,0.9
41457,1,27.35,4.3,0,41.3235147622,1,1,0,69,1,1.1,0.9
41458,1,3.63,0.86,0,0,1,1,0,69,1,1.1,0.9
41459,1,1.24,0.12,0,0,1,1,0,69,1,1.1,0.9
41460,1,3.57,0.59,0,0,1,1,0,69,1,1.1,0.9
41461,1,3.87,0.3,0,0,1,1,0,69,1,1.1,0.9
41462,1,24.3,3.65,0,0,1,1,0,69,1,1.1,0.9
41463,1,10.85,1.09,0,0,1,1,0,69,1,1.1,0.9
41464,1,8.44,4.45,0,0,1,1,0,69,1,1.1,0.9
41465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41468,1,7.54,1.29,0,0,1,1,0,69,1,1.1,0.9
41469,1,6.04,0.95,0,0,1,1,0,69,1,1.1,0.9
41470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41472,1,6.78,1.41,0,0,1,1,0,69,1,1.1,0.9
41473,1,19.73,3.25,0,0,1,1,0,69,1,1.1,0.9
41474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41480,1,10.04,1.36,0,0,1,1,0,69,1,1.1,0.9
41483,1,5.8,0.75,0,0,1,1,0,69,1,1.1,0.9
41484,1,7.12,2.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,3.16,0.43,0,0,1,1,0,69,1,1.1,0.9
41486,1,4.11,0.91,0,0,1,1,0,69,1,1.1,0.9
41487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41489,1,3.75,2.54,0,0,1,1,0,69,1,1.1,0.9
41490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41494,1,6.26,1.48,0,0,1,1,0,69,1,1.1,0.9
41495,1,3.01,1.05,0,0,1,1,0,69,1,1.1,0.9
41496,1,6.71,1.25,0,0,1,1,0,69,1,1.1,0.9
41497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41498,1,12.99,1.95,0,0,1,1,0,138,1,1.1,0.9
41499,1,14.53,3.43,0,0,1,1,0,69,1,1.1,0.9
41500,1,4.85,0.39,0,0,1,1,0,69,1,1.1,0.9
41501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41502,1,8.19,0.88,0,0,1,1,0,69,1,1.1,0.9
41503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41504,1,18.43,2.37,0,0,1,1,0,138,1,1.1,0.9
41505,1,1.87,0.54,0,0,1,1,0,69,1,1.1,0.9
41506,1,23.56,3.88,0,0,1,1,0,138,1,1.1,0.9
41507,1,29.75,4.26,0,0,1,1,0,138,1,1.1,0.9
41508,1,7.48,1.5,0,0,1,1,0,69,1,1.1,0.9
41509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41510,1,4.64,1.03,0,0,1,1,0,69,1,1.1,0.9
41511,1,4.75,0.41,0,0,1,1,0,69,1,1.1,0.9
41513,1,5.87,0.88,0,0,1,1,0,69,1,1.1,0.9
41514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41515,1,6.12,1.09,0,0,1,1,0,69,1,1.1,0.9
41516,1,3.37,0.51,0,0,1,1,0,69,1,1.1,0.9
41517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41518,1,10.08,1.15,0,0,1,1,0,69,1,1.1,0.9
41519,1,6.19,1.02,0,0,1,1,0,69,1,1.1,0.9
41521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41522,1,3.16,0.38,0,0,1,1,0,69,1,1.1,0.9
41523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41525,1,5.38,0.54,0,0,1,1,0,69,1,1.1,0.9
41526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41527,1,9.23,1.78,0,0,1,1,0,69,1,1.1,0.9
41528,1,11.63,1.2,0,0,1,1,0,69,1,1.1,0.9
41530,1,17.78,1.53,0,0,1,1,0,69,1,1.1,0.9
41531,1,4.1,0.7,0,0,1,1,0,69,1,1.1,0.9
41533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41534,1,2.38,0.44,0,0,1,1,0,69,1,1.1,0.9
41535,1,15.07,1.83,0,0,1,1,0,69,1,1.1,0.9
41536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41541,1,0,0,0,-66.2235202803,1,1,0,138,1,1.1,0.9
41542,1,0,0,0,117.683917986,1,1,0,765,1,1.1,0.9
41544,1,3.08,0.57,0,0,1,1,0,69,1,1.1,0.9
41545,1,6,1.2,0,0,1,1,0,69,1,1.1,0.9
41546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41547,1,3.62,0.52,0,0,1,1,0,69,1,1.1,0.9
41549,1,3.79,0.65,0,0,1,1,0,69,1,1.1,0.9
41550,1,2.35,0.37,0,0,1,1,0,69,1,1.1,0.9
41552,1,2.15,0.29,0,0,1,1,0,69,1,1.1,0.9
41553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41554,1,6.38,0.82,0,0,1,1,0,69,1,1.1,0.9
41555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41557,1,2.35,0.52,0,0,1,1,0,69,1,1.1,0.9
41558,1,2.21,0.2,0,0,1,1,0,69,1,1.1,0.9
41560,1,4.35,0.56,0,0,1,1,0,69,1,1.1,0.9
41563,1,5.03,0.58,0,0,1,1,0,69,1,1.1,0.9
41565,1,4.96,0.96,0,0,1,1,0,69,1,1.1,0.9
41566,1,1.13,0.1,0,0,1,1,0,69,1,1.1,0.9
41567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41570,1,2.53,0.25,0,0,1,1,0,69,1,1.1,0.9
41571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41575,1,11.3,1.86,0,0,1,1,0,69,1,1.1,0.9
41577,1,6.39,1.51,0,0,1,1,0,69,1,1.1,0.9
41578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41580,1,5.82,0.96,0,0,1,1,0,138,1,1.1,0.9
41581,1,3.61,0.67,0,0,1,1,0,69,1,1.1,0.9
41582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41583,1,9.73,5.72,0,0,1,1,0,69,1,1.1,0.9
41584,1,0,0,0,5.18805063977,1,1,0,138,1,1.1,0.9
41585,1,3.47,0.77,0,0,1,1,0,69,1,1.1,0.9
41586,1,3.16,0.61,0,0,1,1,0,69,1,1.1,0.9
41587,1,1.47,0.23,0,0,1,1,0,69,1,1.1,0.9
41588,1,5.26,0.56,0,0,1,1,0,69,1,1.1,0.9
41590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41591,1,2.87,0.25,0,0,1,1,0,69,1,1.1,0.9
41592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41594,1,4.92,1.09,0,0,1,1,0,69,1,1.1,0.9
41595,1,10.81,1.93,0,0,1,1,0,69,1,1.1,0.9
41596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41598,1,9.77,1.82,0,0,1,1,0,69,1,1.1,0.9
41599,1,7.58,1.19,0,0,1,1,0,69,1,1.1,0.9
41600,1,4.14,0.8,0,0,1,1,0,69,1,1.1,0.9
41601,1,12.28,2.11,0,0,1,1,0,69,1,1.1,0.9
41602,1,1.34,0.16,0,0,1,1,0,69,1,1.1,0.9
41603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41604,1,0.88,0.18,0,0,1,1,0,69,1,1.1,0.9
41605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41607,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41608,1,5.34,0.42,0,0,1,1,0,69,1,1.1,0.9
41609,1,0,0,0,32.9604365887,1,1,0,345,1,1.1,0.9
41610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41611,1,0,0,0,-25.1150527799,1,1,0,345,1,1.1,0.9
41612,1,7.37,1.16,0,0,1,1,0,69,1,1.1,0.9
41613,1,6,1.11,0,0,1,1,0,69,1,1.1,0.9
41614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41619,1,0,0,0,16.3637588229,1,1,0,345,1,1.1,0.9
41620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41621,1,13.21,2.27,0,0,1,1,0,138,1,1.1,0.9
41622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41623,1,2.67,0.19,0,0,1,1,0,69,1,1.1,0.9
41624,1,21.24,2.58,0,104.11415658,1,1,0,69,1,1.1,0.9
41625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41626,1,4.11,0.47,0,0,1,1,0,69,1,1.1,0.9
41627,1,140.51,15.07,0,-14.3805786835,1,1,0,138,1,1.1,0.9
41628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41629,1,6.15,1.32,0,0,1,1,0,69,1,1.1,0.9
41630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41631,1,5.7,0.45,0,0,1,1,0,69,1,1.1,0.9
41632,1,12.46,2.05,0,0,1,1,0,69,1,1.1,0.9
41633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41634,1,5.94,1.36,0,0,1,1,0,69,1,1.1,0.9
41635,1,26.59,4.75,0,0,1,1,0,138,1,1.1,0.9
41636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41637,1,10.39,1.78,0,0,1,1,0,69,1,1.1,0.9
41638,1,0,0,0,10.418393896,1,1,0,138,1,1.1,0.9
41639,1,52.48,14.27,0,21.292697915,1,1,0,138,1,1.1,0.9
41640,1,41.62,10.72,0,10.3784976847,1,1,0,345,1,1.1,0.9
41641,1,29.54,6.34,0,13.1505046657,1,1,0,138,1,1.1,0.9
41642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41645,1,66.9,11.89,0,0,1,1,0,230,1,1.1,0.9
41646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41647,1,0,0,0,39.3395591097,1,1,0,345,1,1.1,0.9
41648,1,6.25,0.94,0,0,1,1,0,69,1,1.1,0.9
41649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41650,1,14.78,2.22,0,0,1,1,0,69,1,1.1,0.9
41651,1,0,0,0,0,1,1,0,765,1,1.1,0.9
41652,1,44.46,6.36,0,-3.9267202979,1,1,0,230,1,1.1,0.9
41653,1,36.87,10.02,0,9.38954409627,1,1,0,138,1,1.1,0.9
41654,1,61.11,6.99,0,20.0120119023,1,1,0,138,1,1.1,0.9
41655,1,3.5,0.72,0,0,1,1,0,69,1,1.1,0.9
41656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41657,1,24.58,6.86,0,31.6935723706,1,1,0,138,1,1.1,0.9
41658,1,5.54,0.44,0,0,1,1,0,69,1,1.1,0.9
41659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41660,1,80.64,14.42,0,100.264222476,1,1,0,138,1,1.1,0.9
41661,1,11.8,1.18,0,0,1,1,0,69,1,1.1,0.9
41663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41665,1,14.15,1.72,0,0,1,1,0,69,1,1.1,0.9
41667,1,20.41,4.53,0,0,1,1,0,69,1,1.1,0.9
41668,1,0,0,0,-399.99965661,1,1,0,765,1,1.1,0.9
41669,1,195.11,47.45,0,51.1956713468,1,1,0,345,1,1.1,0.9
41670,1,0,0,0,-19.9590066973,1,1,0,230,1,1.1,0.9
41671,1,4.39,1.04,0,0,1,1,0,69,1,1.1,0.9
41672,1,20.24,5.5,0,6.25686747743,1,1,0,138,1,1.1,0.9
41673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41675,1,4.53,0.65,0,0,1,1,0,69,1,1.1,0.9
41676,1,4.03,0.81,0,0,1,1,0,69,1,1.1,0.9
41677,1,5.28,0.95,0,0,1,1,0,69,1,1.1,0.9
41678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41679,1,3.66,0.55,0,0,1,1,0,69,1,1.1,0.9
41680,1,4.67,0.47,0,0,1,1,0,69,1,1.1,0.9
41681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41682,1,29.67,7.43,0,1.04189898649,1,1,0,138,1,1.1,0.9
41683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41684,1,31.13,4.23,0,0,1,1,0,138,1,1.1,0.9
41685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41686,1,14.05,2.31,0,0,1,1,0,69,1,1.1,0.9
41687,1,3.7,0.4,0,0,1,1,0,69,1,1.1,0.9
41688,1,6.58,1.46,0,0,1,1,0,69,1,1.1,0.9
41689,1,9.45,1.89,0,0,1,1,0,69,1,1.1,0.9
41690,1,5.87,0.46,0,0,1,1,0,69,1,1.1,0.9
41691,1,3.9,0.81,0,0,1,1,0,69,1,1.1,0.9
41692,1,3.63,0.36,0,0,1,1,0,69,1,1.1,0.9
41694,1,5.13,0.77,0,0,1,1,0,69,1,1.1,0.9
41695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41697,1,13.49,2.32,0,0,1,1,0,69,1,1.1,0.9
41698,1,3.51,0.38,0,0,1,1,0,69,1,1.1,0.9
41700,1,4.64,0.53,0,0,1,1,0,69,1,1.1,0.9
41701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41702,1,2.8,0.5,0,0,1,1,0,69,1,1.1,0.9
41703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41704,1,17.67,3.03,0,0,1,1,0,69,1,1.1,0.9
41705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41706,1,3.61,0.42,0,0,1,1,0,69,1,1.1,0.9
41707,1,5.97,0.77,0,0,1,1,0,69,1,1.1,0.9
41708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41710,1,14.76,1.69,0,0,1,1,0,69,1,1.1,0.9
41711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41713,1,9.84,1.9,0,0,1,1,0,69,1,1.1,0.9
41715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41716,1,4.32,0.68,0,0,1,1,0,69,1,1.1,0.9
41717,1,5.38,1.08,0,0,1,1,0,69,1,1.1,0.9
41718,1,3.19,0.55,0,0,1,1,0,69,1,1.1,0.9
41719,1,4.43,1.01,0,0,1,1,0,69,1,1.1,0.9
41721,1,2.04,0.38,0,0,1,1,0,69,1,1.1,0.9
41722,1,1.89,0.27,0,0,1,1,0,69,1,1.1,0.9
41723,1,3.5,0.57,0,0,1,1,0,69,1,1.1,0.9
41725,1,2.14,0.31,0,0,1,1,0,69,1,1.1,0.9
41726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41728,1,4.68,0.47,0,0,1,1,0,69,1,1.1,0.9
41729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41732,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41733,1,3.52,0.81,0,0,1,1,0,69,1,1.1,0.9
41734,1,4.53,1.44,0,0,1,1,0,69,1,1.1,0.9
41735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41737,1,25.15,4.68,0,0,1,1,0,138,1,1.1,0.9
41738,1,1.55,0.34,0,0,1,1,0,69,1,1.1,0.9
41739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41742,1,6.39,1.19,0,0,1,1,0,69,1,1.1,0.9
41743,1,3.55,3.65,0,0,1,1,0,69,1,1.1,0.9
41745,1,3.83,0.3,0,0,1,1,0,69,1,1.1,0.9
41746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41748,1,5.26,1.2,0,0,1,1,0,69,1,1.1,0.9
41749,1,9.19,1.31,0,0,1,1,0,69,1,1.1,0.9
41750,1,4.46,0.86,0,0,1,1,0,69,1,1.1,0.9
41751,1,4.57,0.88,0,0,1,1,0,69,1,1.1,0.9
41752,1,19.28,4.55,0,118.908873455,1,1,0,138,1,1.1,0.9
41753,1,5.37,1.11,0,0,1,1,0,69,1,1.1,0.9
41754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41755,1,11.48,1.8,0,0,1,1,0,138,1,1.1,0.9
41756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41759,1,4.03,0.75,0,0,1,1,0,69,1,1.1,0.9
41760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41762,1,6.6,1.46,0,0,1,1,0,69,1,1.1,0.9
41763,1,2.26,0.24,0,0,1,1,0,69,1,1.1,0.9
41764,1,2.77,0.24,0,0,1,1,0,69,1,1.1,0.9
41765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41766,1,2.18,0.19,0,0,1,1,0,69,1,1.1,0.9
41768,1,10.58,2.42,0,0,1,1,0,69,1,1.1,0.9
41769,1,5.2,0.78,0,0,1,1,0,69,1,1.1,0.9
41770,1,4.52,0.9,0,0,1,1,0,69,1,1.1,0.9
41771,1,9.79,0.7,0,0,1,1,0,69,1,1.1,0.9
41772,1,3.94,0.54,0,0,1,1,0,69,1,1.1,0.9
41774,1,2.63,0.45,0,0,1,1,0,69,1,1.1,0.9
41775,1,8.54,1.59,0,0,1,1,0,69,1,1.1,0.9
41776,1,6.72,0.48,0,0,1,1,0,69,1,1.1,0.9
41777,1,2.54,0.44,0,0,1,1,0,69,1,1.1,0.9
41778,1,3.33,3.83,0,0,1,1,0,69,1,1.1,0.9
41779,1,3.24,0.6,0,0,1,1,0,69,1,1.1,0.9
41780,1,3.1,0.67,0,0,1,1,0,69,1,1.1,0.9
41781,1,6.6,1.51,0,0,1,1,0,69,1,1.1,0.9
41782,1,7.33,0.84,0,0,1,1,0,69,1,1.1,0.9
41783,1,3.45,0.81,0,0,1,1,0,69,1,1.1,0.9
41785,1,2.22,0.4,0,0,1,1,0,69,1,1.1,0.9
41786,1,17.14,1.59,0,0,1,1,0,69,1,1.1,0.9
41787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41791,1,20.24,5.79,0,37.3582021199,1,1,0,138,1,1.1,0.9
41792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41793,1,12.95,3.06,0,0,1,1,0,69,1,1.1,0.9
41796,1,14.68,2.73,0,0,1,1,0,69,1,1.1,0.9
41797,1,15.6,3.35,0,0,1,1,0,138,1,1.1,0.9
41798,1,0,0,0,51.7590645109,1,1,0,138,1,1.1,0.9
41799,1,31.44,5.17,0,64.7715647434,1,1,0,138,1,1.1,0.9
41800,1,27.65,3.16,0,-19.1026233284,1,1,0,138,1,1.1,0.9
41801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41802,1,15.09,1.73,0,0,1,1,0,138,1,1.1,0.9
