bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41803,1,0,0,0,-12.1725529713,1,1,0,138,1,1.1,0.9
41804,1,16.87,2.9,0,0,1,1,0,138,1,1.1,0.9
41805,1,17.78,6.36,0,0,1,1,0,138,1,1.1,0.9
41806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41807,1,2.84,0.43,0,0,1,1,0,69,1,1.1,0.9
41808,1,2.89,0.58,0,0,1,1,0,69,1,1.1,0.9
41809,1,4.42,0.85,0,0,1,1,0,69,1,1.1,0.9
41810,1,3.41,0.37,0,0,1,1,0,69,1,1.1,0.9
41811,1,3.13,0.43,0,0,1,1,0,69,1,1.1,0.9
41812,1,12.08,2.85,0,0,1,1,0,138,1,1.1,0.9
41813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41817,1,6.68,0.53,0,0,1,1,0,69,1,1.1,0.9
41818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41820,1,5.16,0.44,0,0,1,1,0,69,1,1.1,0.9
41821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41823,1,0,0,0,-45.8299416806,1,1,0,230,1,1.1,0.9
41824,1,3.24,0.72,0,0,1,1,0,69,1,1.1,0.9
41825,1,0,0,0,57.064002389,1,1,0,230,1,1.1,0.9
41827,1,6.18,1.28,0,0,1,1,0,69,1,1.1,0.9
41828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41829,1,3.57,0.74,0,0,1,1,0,69,1,1.1,0.9
41830,1,2.88,0.37,0,0,1,1,0,69,1,1.1,0.9
41831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41833,1,10.21,1.53,0,0,1,1,0,69,1,1.1,0.9
41834,1,6.68,0.77,0,0,1,1,0,69,1,1.1,0.9
41835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41836,1,4.42,0.73,0,0,1,1,0,69,1,1.1,0.9
41837,1,25.26,9.04,0,0,1,1,0,138,1,1.1,0.9
41838,1,6.46,1.52,0,0,1,1,0,69,1,1.1,0.9
41839,1,33.83,6.29,0,0,1,1,0,138,1,1.1,0.9
41840,1,4.42,0.32,0,0,1,1,0,69,1,1.1,0.9
41841,1,0,0,0,31.9831773761,1,1,0,138,1,1.1,0.9
41842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41843,1,2.77,0.4,0,0,1,1,0,69,1,1.1,0.9
41844,1,4.43,0.76,0,0,1,1,0,69,1,1.1,0.9
41845,1,5.79,1.08,0,0,1,1,0,69,1,1.1,0.9
41846,1,5.2,2.6,0,0,1,1,0,69,1,1.1,0.9
41847,1,3.89,0.64,0,0,1,1,0,69,1,1.1,0.9
41848,1,11.35,1.95,0,0,1,1,0,69,1,1.1,0.9
41849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41851,1,3.47,1.88,0,0,1,1,0,69,1,1.1,0.9
41852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41853,1,16.62,4.52,0,-5.24802858345,1,1,0,230,1,1.1,0.9
41854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41856,1,3.54,0.35,0,0,1,1,0,69,1,1.1,0.9
41857,1,5.03,0.58,0,0,1,1,0,69,1,1.1,0.9
41859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41862,1,21.54,3.39,0,0,1,1,0,138,1,1.1,0.9
41863,1,43.82,11.6,0,0,1,1,0,138,1,1.1,0.9
41864,1,34.77,4.23,0,-5.058669467,1,1,0,138,1,1.1,0.9
41865,1,38.36,10.66,0,0,1,1,0,500,1,1.1,0.9
41866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41869,1,21.12,3.78,0,0,1,1,0,138,1,1.1,0.9
41870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41871,1,40.21,6.8,0,72.9818352275,1,1,0,138,1,1.1,0.9
41872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41873,1,4.08,2.21,0,0,1,1,0,69,1,1.1,0.9
41874,1,11.44,1.39,0,0,1,1,0,69,1,1.1,0.9
41876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41878,1,2.96,0.61,0,0,1,1,0,69,1,1.1,0.9
41879,1,2.45,0.42,0,0,1,1,0,69,1,1.1,0.9
41880,1,6.18,2.07,0,0,1,1,0,69,1,1.1,0.9
41881,1,5.98,0.77,0,0,1,1,0,69,1,1.1,0.9
41882,1,0,0,0,185.126412479,1,1,0,230,1,1.1,0.9
41883,1,3.93,0.76,0,0,1,1,0,69,1,1.1,0.9
41884,1,0,0,0,-61.2329425207,1,1,0,345,1,1.1,0.9
41885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41886,1,12.68,1.54,0,0,1,1,0,69,1,1.1,0.9
41887,1,57.39,15.19,0,35.6740443259,1,1,0,138,1,1.1,0.9
41888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41890,1,17.52,1.88,0,0,1,1,0,138,1,1.1,0.9
41891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41897,1,31.05,2.97,0,0,1,1,0,138,1,1.1,0.9
41898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41899,1,10.68,0.92,0,0,1,1,0,69,1,1.1,0.9
41900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41902,1,9.1,1.89,0,0,1,1,0,138,1,1.1,0.9
41903,1,10.35,1.18,0,0,1,1,0,69,1,1.1,0.9
41904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41905,1,32.07,3.67,0,0,1,1,0,138,1,1.1,0.9
41906,1,31.3,3.36,0,0,1,1,0,138,1,1.1,0.9
41907,1,49.88,10.7,0,15.5453343376,1,1,0,138,1,1.1,0.9
41908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41910,1,29.6,5.53,0,35.3318410146,1,1,0,138,1,1.1,0.9
41911,1,32.46,4.99,0,42.9254833181,1,1,0,138,1,1.1,0.9
41912,1,6.64,1.54,0,0,1,1,0,69,1,1.1,0.9
41913,1,14.92,4.16,0,0,1,1,0,138,1,1.1,0.9
41914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41915,1,13.21,2.17,0,0,1,1,0,138,1,1.1,0.9
41916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41918,1,0,0,0,-114.27682402,1,1,0,345,1,1.1,0.9
41919,1,4.11,0.94,0,0,1,1,0,69,1,1.1,0.9
41920,1,3.31,0.57,0,0,1,1,0,69,1,1.1,0.9
41921,1,6.93,0.65,0,0,1,1,0,69,1,1.1,0.9
41922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41924,1,9.03,0.78,0,0,1,1,0,69,1,1.1,0.9
41925,1,0,0,0,18.2837209035,1,1,0,138,1,1.1,0.9
41926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41927,1,21.43,3.22,0,0,1,1,0,138,1,1.1,0.9
41928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41930,1,8.29,1.07,0,0,1,1,0,69,1,1.1,0.9
41932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41934,1,10.57,1.59,0,25.6035888009,1,1,0,69,1,1.1,0.9
41935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41937,1,7.69,1.76,0,0,1,1,0,69,1,1.1,0.9
41938,1,43.33,9.92,0,37.2746930268,1,1,0,138,1,1.1,0.9
41939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41940,1,2.04,0.48,0,0,1,1,0,69,1,1.1,0.9
41941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41942,1,6.91,0.84,0,0,1,1,0,69,1,1.1,0.9
41943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41944,1,0,0,0,21.5588461222,1,1,0,138,1,1.1,0.9
41945,1,156.47,22.38,0,152.421314635,1,1,0,345,1,1.1,0.9
41946,1,0,0,0,14.0302029715,1,1,0,138,1,1.1,0.9
41947,1,157.74,43.85,0,89.1554291485,1,1,0,500,1,1.1,0.9
41948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
41949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41951,1,85.63,22.05,0,39.559640181,1,1,0,138,1,1.1,0.9
41952,1,28.41,6.71,0,0,1,1,0,138,1,1.1,0.9
41953,1,13.84,3.88,0,-349.377029521,1,1,0,500,1,1.1,0.9
41954,1,0,0,0,31.6229525413,1,1,0,138,1,1.1,0.9
41955,1,4.19,0.66,0,0,1,1,0,69,1,1.1,0.9
41956,1,9.67,1.18,0,0,1,1,0,69,1,1.1,0.9
41957,1,26.09,3.73,0,0,1,1,0,138,1,1.1,0.9
41958,1,5.82,0.75,0,0,1,1,0,69,1,1.1,0.9
41959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41960,1,11.27,2.66,0,0,1,1,0,69,1,1.1,0.9
41961,1,4.84,0.41,0,0,1,1,0,69,1,1.1,0.9
41962,1,4.46,0.89,0,0,1,1,0,69,1,1.1,0.9
41963,1,17.31,2.48,0,0,1,1,0,69,1,1.1,0.9
41964,1,22.94,6.24,0,18.5965393316,1,1,0,138,1,1.1,0.9
41965,1,25.15,4.86,0,0,1,1,0,138,1,1.1,0.9
41966,1,5.07,1.12,0,0,1,1,0,69,1,1.1,0.9
41967,1,14.27,1.53,0,0,1,1,0,69,1,1.1,0.9
41968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41969,1,30.17,6.91,0,137.933861456,1,1,0,138,1,1.1,0.9
41970,1,13.63,0.97,0,0,1,1,0,69,1,1.1,0.9
41971,1,14.69,2.73,0,0,1,1,0,69,1,1.1,0.9
41972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41973,1,21.56,4.63,0,0,1,1,0,69,1,1.1,0.9
41974,1,20.83,2.38,0,0,1,1,0,69,1,1.1,0.9
41975,1,18.41,1.58,0,0,1,1,0,69,1,1.1,0.9
41976,1,10.86,2.09,0,0,1,1,0,69,1,1.1,0.9
41977,1,12.99,1.21,0,0,1,1,0,69,1,1.1,0.9
41979,1,7.14,1.38,0,0,1,1,0,69,1,1.1,0.9
41980,1,22.37,2.88,0,0,1,1,0,69,1,1.1,0.9
41981,1,17.77,3.56,0,0,1,1,0,69,1,1.1,0.9
41982,1,15.06,1.51,0,0,1,1,0,69,1,1.1,0.9
41983,1,36.55,8.37,0,63.7599249937,1,1,0,138,1,1.1,0.9
41984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41989,1,15.63,2.12,0,0,1,1,0,69,1,1.1,0.9
41990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41992,1,8.89,1.34,0,0,1,1,0,69,1,1.1,0.9
41993,1,9.55,1.14,0,0,1,1,0,69,1,1.1,0.9
41994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41997,1,46.25,13.45,0,150.129855338,1,1,0,138,1,1.1,0.9
41998,1,35.11,10.04,0,-36.0198874982,1,1,0,138,1,1.1,0.9
41999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42001,1,21.78,3.74,0,2.98478884237,1,1,0,138,1,1.1,0.9
42002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42003,1,3.4,0.41,0,0,1,1,0,69,1,1.1,0.9
42004,1,24.9,4.63,0,-17.0611412737,1,1,0,138,1,1.1,0.9
42005,1,27.71,5.15,0,0,1,1,0,138,1,1.1,0.9
42006,1,63.6,11.37,0,0,1,1,0,138,1,1.1,0.9
42007,1,83.73,23.96,0,0,1,1,0,230,1,1.1,0.9
42008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42009,1,2.35,0.21,0,0,1,1,0,69,1,1.1,0.9
42010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42013,1,7.65,1.37,0,0,1,1,0,69,1,1.1,0.9
42014,1,4.77,0.75,0,0,1,1,0,69,1,1.1,0.9
42015,1,3.31,0.55,0,0,1,1,0,69,1,1.1,0.9
42016,1,2.81,0.48,0,0,1,1,0,69,1,1.1,0.9
42017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42020,1,2.85,0.39,0,0,1,1,0,69,1,1.1,0.9
42021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42023,1,14.34,1.85,0,0,1,1,0,138,1,1.1,0.9
42024,1,1.79,0.2,0,0,1,1,0,69,1,1.1,0.9
42025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42026,1,24.55,5.09,0,0,1,1,0,69,1,1.1,0.9
42027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42028,1,15.42,3.42,0,0,1,1,0,138,1,1.1,0.9
42029,1,0,0,0,28.6750305706,1,1,0,138,1,1.1,0.9
42030,1,13.3,2.95,0,0,1,1,0,69,1,1.1,0.9
42031,1,4.31,0.8,0,0,1,1,0,69,1,1.1,0.9
42032,1,0,0,0,-39.533446718,1,1,0,345,1,1.1,0.9
42033,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42035,1,7.05,1.36,0,0,1,1,0,69,1,1.1,0.9
42036,1,6.24,1.2,0,0,1,1,0,69,1,1.1,0.9
42037,1,7.21,1.6,0,0,1,1,0,69,1,1.1,0.9
42038,1,7.91,1.13,0,0,1,1,0,69,1,1.1,0.9
42039,1,3.1,0.71,0,0,1,1,0,69,1,1.1,0.9
42040,1,5.27,0.98,0,0,1,1,0,69,1,1.1,0.9
42041,1,21.89,2.66,0,0,1,1,0,69,1,1.1,0.9
42042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42044,1,30.62,5.26,0,47.7740674282,1,1,0,138,1,1.1,0.9
42045,1,0,0,0,24.2761705285,1,1,0,138,1,1.1,0.9
42046,1,0,0,0,22.4027308764,1,1,0,138,1,1.1,0.9
42047,1,35.89,2.82,0,12.1805699583,1,1,0,69,1,1.1,0.9
42048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42050,1,20.79,4.31,0,0,1,1,0,69,1,1.1,0.9
42051,1,5.14,0.85,0,0,1,1,0,69,1,1.1,0.9
42052,1,2.84,0.33,0,0,1,1,0,69,1,1.1,0.9
42053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42055,1,19.77,7.07,0,0,1,1,0,138,1,1.1,0.9
42056,1,18.15,2.47,0,0,1,1,0,138,1,1.1,0.9
42057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42058,1,25.92,5.01,0,52.9639032851,1,1,0,69,1,1.1,0.9
42059,1,9.59,1.65,0,0,1,1,0,69,1,1.1,0.9
42060,1,11.8,0.84,0,0,1,1,0,69,1,1.1,0.9
42061,1,8.86,2.03,0,0,1,1,0,69,1,1.1,0.9
42062,1,19.15,3.56,0,0,1,1,0,69,1,1.1,0.9
42063,1,3.97,0.4,0,0,1,1,0,69,1,1.1,0.9
42064,1,13.42,1.63,0,0,1,1,0,69,1,1.1,0.9
42065,1,8.93,0.96,0,0,1,1,0,69,1,1.1,0.9
42066,1,0,0,0,67.5985914536,1,1,0,138,1,1.1,0.9
42067,1,10.53,0.75,0,0,1,1,0,69,1,1.1,0.9
42068,1,6.03,0.95,0,0,1,1,0,69,1,1.1,0.9
42069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42070,1,19.56,4.9,0,0,1,1,0,138,1,1.1,0.9
42071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42073,1,8.18,1.75,0,0,1,1,0,69,1,1.1,0.9
42074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42075,1,52.04,18.61,0,36.530648314,1,1,0,230,1,1.1,0.9
42076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42079,1,42.33,11.51,0,-45.3327765361,1,1,0,138,1,1.1,0.9
42080,1,129.42,19.44,0,70.885829121,1,1,0,138,1,1.1,0.9
42081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42082,1,8.16,1.69,0,0,1,1,0,69,1,1.1,0.9
42083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42084,1,28.6,6.14,0,88.4430872895,1,1,0,138,1,1.1,0.9
42085,1,51.9,14.48,0,38.9014507542,1,1,0,138,1,1.1,0.9
42086,1,10.61,2.28,0,0,1,1,0,69,1,1.1,0.9
42087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42089,1,24.24,3.29,0,0,1,1,0,138,1,1.1,0.9
42091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42092,1,6.71,0.96,0,0,1,1,0,69,1,1.1,0.9
42093,1,3.33,0.64,0,0,1,1,0,69,1,1.1,0.9
42094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42095,1,12.61,2.25,0,0,1,1,0,69,1,1.1,0.9
42096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42097,1,25.98,3.34,0,0,1,1,0,138,1,1.1,0.9
42098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42099,1,8.4,1.98,0,0,1,1,0,69,1,1.1,0.9
42101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42102,1,4.87,0.42,0,0,1,1,0,69,1,1.1,0.9
42103,1,11.8,2.62,0,0,1,1,0,69,1,1.1,0.9
42104,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42105,1,19.11,4.37,0,0,1,1,0,138,1,1.1,0.9
42106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42109,1,18.12,2.2,0,0,1,1,0,69,1,1.1,0.9
42110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42116,1,19.5,3.35,0,0,1,1,0,69,1,1.1,0.9
42117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42118,1,20.44,3.36,0,0,1,1,0,138,1,1.1,0.9
42119,1,77.69,13.34,0,29.0973500518,1,1,0,138,1,1.1,0.9
42120,1,9.72,2.15,0,0,1,1,0,69,1,1.1,0.9
42121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42125,1,3.98,0.4,0,0,1,1,0,69,1,1.1,0.9
42126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42127,1,31.39,4.71,0,22.1305729287,1,1,0,138,1,1.1,0.9
42129,1,3.06,0.48,0,0,1,1,0,69,1,1.1,0.9
42130,1,5.87,0.84,0,0,1,1,0,69,1,1.1,0.9
42131,1,1.44,0.15,0,0,1,1,0,69,1,1.1,0.9
42132,1,1.89,0.22,0,0,1,1,0,69,1,1.1,0.9
42133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42135,1,31.02,7.32,0,0,1,1,0,138,1,1.1,0.9
42136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42137,1,2.66,0.49,0,0,1,1,0,69,1,1.1,0.9
42138,1,3.26,0.44,0,0,1,1,0,69,1,1.1,0.9
42139,1,6.91,1.58,0,0,1,1,0,69,1,1.1,0.9
42140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42143,1,3.75,0.59,0,0,1,1,0,69,1,1.1,0.9
42144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42147,1,53.67,7.68,0,39.9645665862,1,1,0,138,1,1.1,0.9
42148,1,3.31,0.52,0,0,1,1,0,69,1,1.1,0.9
42149,1,2.18,0.47,0,0,1,1,0,69,1,1.1,0.9
42150,1,10.26,1.98,0,0,1,1,0,69,1,1.1,0.9
42151,1,4.59,1.05,0,0,1,1,0,69,1,1.1,0.9
42152,1,109.87,18.08,0,48.3350787777,1,1,0,138,1,1.1,0.9
42153,1,92.8,23.23,0,69.5590177291,1,1,0,230,1,1.1,0.9
42154,1,20.33,4.51,0,0,1,1,0,69,1,1.1,0.9
42155,1,22.37,3.68,0,0,1,1,0,69,1,1.1,0.9
42156,1,15.43,3.31,0,0,1,1,0,69,1,1.1,0.9
42157,1,10.95,1.96,0,0,1,1,0,69,1,1.1,0.9
42158,1,7.33,0.94,0,0,1,1,0,69,1,1.1,0.9
42159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42160,1,7.02,0.8,0,0,1,1,0,69,1,1.1,0.9
42161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42165,1,4.18,0.81,0,0,1,1,0,69,1,1.1,0.9
42166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42169,1,0,0,0,56.1329095184,1,1,0,138,1,1.1,0.9
42170,1,27,7.14,0,-9.67388139681,1,1,0,138,1,1.1,0.9
42171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42173,1,9.35,2.54,0,0,1,1,0,138,1,1.1,0.9
42174,1,12.99,3.16,0,0,1,1,0,138,1,1.1,0.9
42175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42176,1,2.98,0.21,0,0,1,1,0,69,1,1.1,0.9
42177,1,2.45,0.33,0,0,1,1,0,69,1,1.1,0.9
42178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42179,1,3.54,0.58,0,0,1,1,0,69,1,1.1,0.9
42180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42182,1,5.44,1.28,0,0,1,1,0,69,1,1.1,0.9
42183,1,4.17,0.48,0,0,1,1,0,69,1,1.1,0.9
42184,1,2.5,1.09,0,0,1,1,0,69,1,1.1,0.9
42185,1,2.29,0.53,0,0,1,1,0,69,1,1.1,0.9
42186,1,12.71,2.54,0,0,1,1,0,69,1,1.1,0.9
42187,1,8.85,1.39,0,0,1,1,0,69,1,1.1,0.9
42188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42189,1,10.92,2.27,0,0,1,1,0,69,1,1.1,0.9
42190,1,4.84,0.55,0,0,1,1,0,69,1,1.1,0.9
42191,1,10.46,1.05,0,0,1,1,0,69,1,1.1,0.9
42192,1,3.3,0.76,0,0,1,1,0,69,1,1.1,0.9
42193,1,4.36,3.08,0,0,1,1,0,69,1,1.1,0.9
42195,1,5.96,1.28,0,0,1,1,0,69,1,1.1,0.9
42196,1,11.69,1.92,0,0,1,1,0,69,1,1.1,0.9
42197,1,4.33,0.78,0,0,1,1,0,69,1,1.1,0.9
42198,1,2.67,0.61,0,0,1,1,0,69,1,1.1,0.9
42199,1,2.84,0.53,0,0,1,1,0,69,1,1.1,0.9
42200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42204,1,8.21,1.23,0,0,1,1,0,69,1,1.1,0.9
42205,1,4.68,0.57,0,0,1,1,0,69,1,1.1,0.9
42206,1,3.91,0.59,0,0,1,1,0,69,1,1.1,0.9
42207,1,5.52,0.63,0,0,1,1,0,69,1,1.1,0.9
42208,1,2.74,0.59,0,0,1,1,0,69,1,1.1,0.9
42209,1,11.59,2.49,0,0,1,1,0,69,1,1.1,0.9
42210,1,4.57,0.52,0,0,1,1,0,69,1,1.1,0.9
42211,1,5.26,0.64,0,0,1,1,0,69,1,1.1,0.9
42212,1,20.59,3.54,0,0,1,1,0,69,1,1.1,0.9
42213,1,2.88,1.25,0,0,1,1,0,69,1,1.1,0.9
42214,1,5.06,1.16,0,0,1,1,0,69,1,1.1,0.9
42215,1,0,0,0,73.7468411407,1,1,0,230,1,1.1,0.9
42216,1,38.99,11.16,0,-79.4954334782,1,1,0,138,1,1.1,0.9
42217,1,20.76,5.94,0,188.812380276,1,1,0,138,1,1.1,0.9
42218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42221,1,3.69,0.58,0,0,1,1,0,69,1,1.1,0.9
42222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42224,1,9.35,2.21,0,0,1,1,0,138,1,1.1,0.9
42225,1,12.96,3.52,0,0,1,1,0,138,1,1.1,0.9
42226,1,13.81,1.48,0,0,1,1,0,138,1,1.1,0.9
42227,1,20.38,5.54,0,0,1,1,0,138,1,1.1,0.9
42228,1,10.02,2.29,0,0,1,1,0,69,1,1.1,0.9
42229,1,3.5,0.65,0,0,1,1,0,69,1,1.1,0.9
42230,1,3.41,0.63,0,0,1,1,0,69,1,1.1,0.9
42231,1,4.85,0.76,0,0,1,1,0,69,1,1.1,0.9
42232,1,19.06,3.13,0,0,1,1,0,138,1,1.1,0.9
42233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42234,1,82.21,14.7,0,13.0309451287,1,1,0,230,1,1.1,0.9
42235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42237,1,3.52,3.95,0,0,1,1,0,69,1,1.1,0.9
42238,1,6.61,1.04,0,0,1,1,0,69,1,1.1,0.9
42239,1,7.06,1.6,0,0,1,1,0,69,1,1.1,0.9
42240,1,0,0,0,-1.74938584907,1,1,0,138,1,1.1,0.9
42241,1,8.22,1.25,0,0,1,1,0,69,1,1.1,0.9
42242,1,4.85,0.87,0,0,1,1,0,69,1,1.1,0.9
42243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42244,1,6.38,3.28,0,0,1,1,0,69,1,1.1,0.9
42245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42247,1,93.13,9.99,0,-47.5612353041,1,1,0,138,1,1.1,0.9
42248,1,10.88,2.57,0,0,1,1,0,69,1,1.1,0.9
42249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42250,1,0,0,0,109.567349566,1,1,0,138,1,1.1,0.9
42251,1,10.4,1.56,0,0,1,1,0,69,1,1.1,0.9
42252,1,17.29,1.48,0,0,1,1,0,69,1,1.1,0.9
42253,1,3.51,3.75,0,0,1,1,0,69,1,1.1,0.9
42254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42255,1,12.39,2.57,0,0,1,1,0,69,1,1.1,0.9
42256,1,7.44,1.12,0,0,1,1,0,69,1,1.1,0.9
42257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42259,1,13.74,2.16,0,0,1,1,0,69,1,1.1,0.9
42260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42262,1,6.28,0.49,0,0,1,1,0,69,1,1.1,0.9
42263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42264,1,5.42,0.89,0,0,1,1,0,69,1,1.1,0.9
42265,1,11.83,2.03,0,0,1,1,0,69,1,1.1,0.9
42266,1,16.97,2.06,0,0,1,1,0,69,1,1.1,0.9
42267,1,18.05,3.36,0,0,1,1,0,69,1,1.1,0.9
42268,1,5.31,0.8,0,0,1,1,0,69,1,1.1,0.9
42269,1,9.23,1.94,0,0,1,1,0,69,1,1.1,0.9
42270,1,5.03,0.65,0,0,1,1,0,69,1,1.1,0.9
42271,1,4.33,0.37,0,0,1,1,0,69,1,1.1,0.9
42272,1,4.6,0.49,0,0,1,1,0,69,1,1.1,0.9
42273,1,4.84,0.69,0,0,1,1,0,69,1,1.1,0.9
42274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42275,1,9.74,1.81,0,0,1,1,0,69,1,1.1,0.9
42276,1,3.86,0.28,0,0,1,1,0,69,1,1.1,0.9
42278,1,4.47,0.54,0,0,1,1,0,69,1,1.1,0.9
42279,1,5.94,1.21,0,0,1,1,0,69,1,1.1,0.9
42280,1,14.01,1.2,0,0,1,1,0,69,1,1.1,0.9
42281,1,5.77,1.36,0,0,1,1,0,69,1,1.1,0.9
42282,1,9.35,0.67,0,0,1,1,0,69,1,1.1,0.9
42283,1,6.45,1.48,0,0,1,1,0,69,1,1.1,0.9
42284,1,0,0,0,199.935894654,1,1,0,138,1,1.1,0.9
42285,1,12.74,2.55,0,0,1,1,0,69,1,1.1,0.9
42286,1,4.38,0.88,0,0,1,1,0,69,1,1.1,0.9
42287,1,4.26,0.82,0,0,1,1,0,69,1,1.1,0.9
42288,1,3.47,0.67,0,0,1,1,0,69,1,1.1,0.9
42289,1,0,0,0,199.998101854,1,1,0,138,1,1.1,0.9
42290,1,18.41,3.29,0,0,1,1,0,69,1,1.1,0.9
42291,1,4.96,1.17,0,0,1,1,0,69,1,1.1,0.9
42292,1,5.34,1.18,0,0,1,1,0,69,1,1.1,0.9
42293,1,12.11,1.39,0,0,1,1,0,69,1,1.1,0.9
42295,1,2.56,0.48,0,0,1,1,0,69,1,1.1,0.9
42296,1,4.01,0.95,0,0,1,1,0,69,1,1.1,0.9
42298,1,5.49,1.1,0,0,1,1,0,69,1,1.1,0.9
42300,1,10.5,1.95,0,0,1,1,0,69,1,1.1,0.9
42301,1,18.48,1.72,0,0,1,1,0,69,1,1.1,0.9
42302,1,4.43,1.01,0,0,1,1,0,69,1,1.1,0.9
42303,1,5.26,0.86,0,0,1,1,0,69,1,1.1,0.9
42304,1,3.31,0.52,0,0,1,1,0,69,1,1.1,0.9
42305,1,3.75,0.83,0,0,1,1,0,69,1,1.1,0.9
42306,1,4.4,0.85,0,0,1,1,0,69,1,1.1,0.9
42307,1,6.99,1.5,0,0,1,1,0,69,1,1.1,0.9
42308,1,8.07,1.79,0,0,1,1,0,69,1,1.1,0.9
42309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42310,1,7.41,1.18,0,0,1,1,0,69,1,1.1,0.9
42311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42312,1,16.33,1.99,0,0,1,1,0,69,1,1.1,0.9
42313,1,2.94,0.34,0,0,1,1,0,69,1,1.1,0.9
42314,1,12.93,1.02,0,0,1,1,0,69,1,1.1,0.9
42316,1,1.83,0.29,0,0,1,1,0,69,1,1.1,0.9
42317,1,5.16,1.03,0,0,1,1,0,69,1,1.1,0.9
42318,1,6.7,1.39,0,0,1,1,0,69,1,1.1,0.9
42319,1,7.09,0.66,0,0,1,1,0,69,1,1.1,0.9
42321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42322,1,4.12,0.4,0,0,1,1,0,69,1,1.1,0.9
42323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42328,1,63.84,14.61,0,26.1232035049,1,1,0,138,1,1.1,0.9
42329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42330,1,49.67,11.72,0,31.8589642281,1,1,0,69,1,1.1,0.9
42331,1,292.7,39.32,0,0,1,1,0,230,1,1.1,0.9
42332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42336,1,5.51,0.75,0,0,1,1,0,69,1,1.1,0.9
42337,1,2.63,0.83,0,0,1,1,0,69,1,1.1,0.9
42338,1,9.44,2.02,0,0,1,1,0,69,1,1.1,0.9
42339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42340,1,31.93,4.8,0,54.1259426316,1,1,0,69,1,1.1,0.9
42341,1,3.79,0.46,0,0,1,1,0,69,1,1.1,0.9
42342,1,9.72,3.47,0,0,1,1,0,69,1,1.1,0.9
42343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42344,1,21.52,2.92,0,0,1,1,0,138,1,1.1,0.9
42345,1,90.9,20.16,0,-33.1204712686,1,1,0,230,1,1.1,0.9
42346,1,43.84,6.59,0,0,1,1,0,138,1,1.1,0.9
42347,1,58.66,11.75,0,63.4584699294,1,1,0,138,1,1.1,0.9
42348,1,11.73,2.27,0,0,1,1,0,69,1,1.1,0.9
42349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42350,1,18.09,5.05,0,0,1,1,0,138,1,1.1,0.9
42351,1,24.52,6.84,0,9.00528625308,1,1,0,138,1,1.1,0.9
42353,1,32.9,9.41,0,55.2105036494,1,1,0,138,1,1.1,0.9
42354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42356,1,11.46,1.23,0,0,1,1,0,69,1,1.1,0.9
42357,1,40.84,9.64,0,18.873316513,1,1,0,138,1,1.1,0.9
42358,1,56.2,7.23,0,0,1,1,0,230,1,1.1,0.9
42359,1,0,0,0,167.984062691,1,1,0,138,1,1.1,0.9
42360,1,9.49,1.15,0,0,1,1,0,69,1,1.1,0.9
42361,1,39.79,8.25,0,-23.317015709,1,1,0,138,1,1.1,0.9
42362,1,43.63,6.24,0,-67.4808401149,1,1,0,138,1,1.1,0.9
42363,1,16.61,2.14,0,0,1,1,0,69,1,1.1,0.9
42364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42366,1,30.17,8.55,0,-199.998126634,1,1,0,500,1,1.1,0.9
42367,1,112.82,21.79,0,-19.9356780624,1,1,0,230,1,1.1,0.9
42368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42371,1,40.07,7.45,0,-19.2684527054,1,1,0,138,1,1.1,0.9
42372,1,35.13,5.22,0,-34.6453319401,1,1,0,230,1,1.1,0.9
42373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42377,1,11.91,2.56,0,0,1,1,0,69,1,1.1,0.9
42378,1,0,0,0,-21.6310635043,1,1,0,230,1,1.1,0.9
42379,1,65.36,18.7,0,70.078631981,1,1,0,230,1,1.1,0.9
42380,1,10.57,2.04,0,0,1,1,0,69,1,1.1,0.9
42381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42382,1,46.75,9.52,0,23.8030262591,1,1,0,138,1,1.1,0.9
42383,1,51.16,12.81,0,25.7065959327,1,1,0,138,1,1.1,0.9
42384,1,0,0,0,-51.2250759927,1,1,0,138,1,1.1,0.9
42385,1,39.71,5.96,0,27.7077403403,1,1,0,138,1,1.1,0.9
42387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42392,1,0,0,0,12.6324817839,1,1,0,138,1,1.1,0.9
42393,1,29.4,5.26,0,12.4774936654,1,1,0,138,1,1.1,0.9
42394,1,21.92,4.55,0,0,1,1,0,69,1,1.1,0.9
42395,1,20.43,4.09,0,0,1,1,0,69,1,1.1,0.9
42396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42398,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42400,1,7.09,0.91,0,0,1,1,0,69,1,1.1,0.9
42401,1,10.77,1.72,0,0,1,1,0,69,1,1.1,0.9
42402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42403,1,13.9,2.48,0,0,1,1,0,69,1,1.1,0.9
42404,1,6.61,1.51,0,0,1,1,0,69,1,1.1,0.9
42405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42406,1,6.96,0.75,0,0,1,1,0,69,1,1.1,0.9
42407,1,7.96,0.63,0,0,1,1,0,69,1,1.1,0.9
42408,1,2.92,0.54,0,0,1,1,0,69,1,1.1,0.9
42409,1,84.93,13.36,0,176.170853869,1,1,0,138,1,1.1,0.9
42410,1,50.02,9.66,0,-52.9916075635,1,1,0,138,1,1.1,0.9
42411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42412,1,11.74,1.94,0,0,1,1,0,69,1,1.1,0.9
42413,1,6.58,1.55,0,0,1,1,0,69,1,1.1,0.9
42414,1,6.92,1.04,0,0,1,1,0,69,1,1.1,0.9
42415,1,3.68,0.37,0,0,1,1,0,69,1,1.1,0.9
42416,1,93.32,14.69,0,13.7262519939,1,1,0,138,1,1.1,0.9
42417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42418,1,6.61,0.53,0,0,1,1,0,69,1,1.1,0.9
42419,1,8.92,1.08,0,0,1,1,0,69,1,1.1,0.9
42420,1,0,0,0,5.60922062863,1,1,0,138,1,1.1,0.9
42421,1,14.51,1.14,0,0,1,1,0,69,1,1.1,0.9
42422,1,24.86,4.62,0,20.3341288215,1,1,0,69,1,1.1,0.9
42423,1,0,0,0,28.3905493254,1,1,0,230,1,1.1,0.9
42424,1,35.52,7.88,0,0,1,1,0,230,1,1.1,0.9
42426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42427,1,3.9,0.7,0,0,1,1,0,69,1,1.1,0.9
42428,1,5.75,0.82,0,0,1,1,0,69,1,1.1,0.9
42429,1,6.29,6.69,0,0,1,1,0,69,1,1.1,0.9
42430,1,4.29,1.27,0,0,1,1,0,69,1,1.1,0.9
42431,1,12.58,2.52,0,0,1,1,0,69,1,1.1,0.9
42432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42433,1,3.65,0.29,0,0,1,1,0,69,1,1.1,0.9
42435,1,11.37,2.28,0,0,1,1,0,69,1,1.1,0.9
42436,1,6.03,0.52,0,0,1,1,0,69,1,1.1,0.9
42437,1,8.05,1.61,0,0,1,1,0,69,1,1.1,0.9
42438,1,22.4,3.85,0,0,1,1,0,69,1,1.1,0.9
42439,1,6.71,1.49,0,0,1,1,0,69,1,1.1,0.9
42440,1,4.31,0.31,0,0,1,1,0,69,1,1.1,0.9
42441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42443,1,7.02,1.05,0,0,1,1,0,69,1,1.1,0.9
42444,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42445,1,12.51,1.07,0,0,1,1,0,69,1,1.1,0.9
42446,1,8.49,0.79,0,0,1,1,0,69,1,1.1,0.9
42447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42449,1,7.86,1.01,0,0,1,1,0,69,1,1.1,0.9
42450,1,3.83,0.3,0,0,1,1,0,69,1,1.1,0.9
42451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42452,1,4.6,0.33,0,0,1,1,0,69,1,1.1,0.9
42453,1,2.03,0.33,0,0,1,1,0,69,1,1.1,0.9
42454,1,2.13,0.27,0,0,1,1,0,69,1,1.1,0.9
42455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42456,1,4.32,0.59,0,0,1,1,0,69,1,1.1,0.9
42457,1,10.39,1.19,0,0,1,1,0,69,1,1.1,0.9
42458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42459,1,4.21,0.65,0,0,1,1,0,69,1,1.1,0.9
42460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42462,1,1.73,0.37,0,0,1,1,0,69,1,1.1,0.9
42463,1,3.51,0.68,0,0,1,1,0,69,1,1.1,0.9
42464,1,1.85,0.33,0,0,1,1,0,69,1,1.1,0.9
42465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42467,1,5.69,0.61,0,0,1,1,0,69,1,1.1,0.9
42468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42471,1,7.7,1.38,0,0,1,1,0,69,1,1.1,0.9
42472,1,6.92,1.58,0,0,1,1,0,69,1,1.1,0.9
42473,1,3.22,0.48,0,0,1,1,0,69,1,1.1,0.9
42474,1,26.17,3.37,0,0,1,1,0,138,1,1.1,0.9
42476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42479,1,23.82,2.99,0,0,1,1,0,69,1,1.1,0.9
42480,1,25.33,3.6,0,0,1,1,0,69,1,1.1,0.9
42482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42483,1,73.5,11.04,0,95.8875658426,1,1,0,138,1,1.1,0.9
42484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42485,1,7.23,0.57,0,0,1,1,0,69,1,1.1,0.9
42486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42487,1,12.33,3.09,0,0,1,1,0,138,1,1.1,0.9
42488,1,29.35,6.72,0,9.15950567122,1,1,0,138,1,1.1,0.9
42489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42491,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42492,1,49.03,12.62,0,44.396449758,1,1,0,138,1,1.1,0.9
42493,1,8.77,1.32,0,0,1,1,0,69,1,1.1,0.9
42494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42495,1,23.74,3.06,0,0,1,1,0,138,1,1.1,0.9
42496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42498,1,39.73,7.96,0,-115.17476761,1,1,0,230,1,1.1,0.9
42499,1,20.82,3.57,0,65.571187825,1,1,0,230,1,1.1,0.9
42500,1,21.54,6.16,0,12.8426123892,1,1,0,138,1,1.1,0.9
42501,1,7.14,1.89,0,0,1,1,0,138,1,1.1,0.9
42502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42505,1,0,0,0,-199.999533891,1,1,0,765,1,1.1,0.9
42510,1,14.62,1.25,0,0,1,1,0,69,1,1.1,0.9
42511,1,16.02,3.55,0,0,1,1,0,138,1,1.1,0.9
42512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42516,1,14.51,2.28,0,0,1,1,0,138,1,1.1,0.9
42517,1,12.89,1.57,0,0,1,1,0,69,1,1.1,0.9
42518,1,27.08,7.55,0,46.6521893584,1,1,0,138,1,1.1,0.9
42519,1,39.24,7.86,0,-32.5451209293,1,1,0,138,1,1.1,0.9
42520,1,0,0,0,-138.895791994,1,1,0,345,1,1.1,0.9
42521,1,29.95,7.71,0,24.6209102588,1,1,0,138,1,1.1,0.9
42522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42524,1,9.28,2.06,0,0,1,1,0,69,1,1.1,0.9
42525,1,12.61,1.08,0,0,1,1,0,69,1,1.1,0.9
42527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42528,1,10.57,1.13,0,0,1,1,0,69,1,1.1,0.9
42529,1,2.63,0.32,0,0,1,1,0,69,1,1.1,0.9
42530,1,6.05,1.26,0,0,1,1,0,69,1,1.1,0.9
42531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42535,1,21.32,5.34,0,0,1,1,0,138,1,1.1,0.9
42536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42537,1,47.13,13.48,0,17.8578420321,1,1,0,138,1,1.1,0.9
42538,1,48.46,5.55,0,-15.9552088441,1,1,0,138,1,1.1,0.9
42539,1,1.78,0.17,0,0,1,1,0,69,1,1.1,0.9
42540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42542,1,3.2,0.3,0,0,1,1,0,69,1,1.1,0.9
42543,1,5.86,0.5,0,0,1,1,0,69,1,1.1,0.9
42544,1,6.84,1.12,0,0,1,1,0,69,1,1.1,0.9
42545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42550,1,0,0,0,119.723272499,1,1,0,138,1,1.1,0.9
42552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42553,1,2.25,0.53,0,0,1,1,0,69,1,1.1,0.9
42554,1,6.65,0.48,0,0,1,1,0,69,1,1.1,0.9
42555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42558,1,6.53,0.51,0,0,1,1,0,69,1,1.1,0.9
42559,1,33.78,3.87,0,-77.4085270436,1,1,0,138,1,1.1,0.9
42560,1,5.66,1.13,0,0,1,1,0,69,1,1.1,0.9
42561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42570,1,4.28,0.55,0,0,1,1,0,69,1,1.1,0.9
42571,1,4.67,0.33,0,0,1,1,0,69,1,1.1,0.9
42572,1,8.6,1.41,0,0,1,1,0,69,1,1.1,0.9
42573,1,7.07,0.86,0,0,1,1,0,69,1,1.1,0.9
42574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42576,1,5.34,0.5,0,0,1,1,0,69,1,1.1,0.9
42577,1,6.5,0.56,0,0,1,1,0,69,1,1.1,0.9
42578,1,6.49,1.39,0,0,1,1,0,69,1,1.1,0.9
42579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42580,1,6.71,0.96,0,0,1,1,0,69,1,1.1,0.9
42581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42582,1,8.32,0.73,0,0,1,1,0,69,1,1.1,0.9
42584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42587,1,1.43,0.2,0,0,1,1,0,69,1,1.1,0.9
42588,1,11.74,2.77,0,0,1,1,0,69,1,1.1,0.9
42589,1,9.46,1.15,0,0,1,1,0,69,1,1.1,0.9
42590,1,15.76,1.69,0,0,1,1,0,69,1,1.1,0.9
42591,1,8.85,1.33,0,0,1,1,0,69,1,1.1,0.9
42592,1,8.56,1.16,0,0,1,1,0,69,1,1.1,0.9
42593,1,166.54,47.65,0,72.8268279696,1,1,0,138,1,1.1,0.9
42594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42596,1,0,0,0,51.5030688048,1,1,0,138,1,1.1,0.9
42597,1,13.42,1.44,0,0,1,1,0,69,1,1.1,0.9
42598,1,33.89,4.36,0,33.1626137853,1,1,0,138,1,1.1,0.9
42600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42601,1,9.3,1.06,0,0,1,1,0,69,1,1.1,0.9
42602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42605,1,5.52,0.99,0,0,1,1,0,69,1,1.1,0.9
42606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42608,1,27.64,2.97,0,0,1,1,0,69,1,1.1,0.9
42609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42610,1,7.86,1.69,0,0,1,1,0,69,1,1.1,0.9
42611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42613,1,6.21,1.15,0,4.88422685747,1,1,0,69,1,1.1,0.9
42614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42615,1,6.14,0.61,0,0,1,1,0,69,1,1.1,0.9
42616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42619,1,6.31,0.86,0,0,1,1,0,69,1,1.1,0.9
42621,1,0,0,0,-199.983926565,1,1,0,765,1,1.1,0.9
42622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42624,1,6.32,1.45,0,0,1,1,0,69,1,1.1,0.9
42625,1,3.68,0.42,0,0,1,1,0,69,1,1.1,0.9
42626,1,9.98,2.29,0,0,1,1,0,69,1,1.1,0.9
42627,1,21,4.66,0,24.1647874895,1,1,0,69,1,1.1,0.9
42628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42629,1,11.31,1.7,0,0,1,1,0,69,1,1.1,0.9
42630,1,0,0,0,5.80738134831,1,1,0,138,1,1.1,0.9
42631,1,10.36,2.3,0,0,1,1,0,69,1,1.1,0.9
42632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42633,1,7.35,0.63,0,0,1,1,0,69,1,1.1,0.9
42634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42635,1,10.88,2.26,0,0,1,1,0,69,1,1.1,0.9
42637,1,55.1,9.85,0,45.0831805478,1,1,0,138,1,1.1,0.9
42638,1,15.41,2.75,0,0,1,1,0,69,1,1.1,0.9
42639,1,11.03,1.34,0,0,1,1,0,69,1,1.1,0.9
42640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42641,1,0,0,0,-47.2582520028,1,1,0,765,1,1.1,0.9
42643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42644,1,9.2,2.17,0,0,1,1,0,69,1,1.1,0.9
42645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42646,1,10.36,2.15,0,0,1,1,0,69,1,1.1,0.9
42647,1,4.75,0.61,0,0,1,1,0,69,1,1.1,0.9
42648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42650,1,6.42,1.24,0,0,1,1,0,69,1,1.1,0.9
42651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42652,1,16.41,3.17,0,0,1,1,0,69,1,1.1,0.9
42653,1,16.97,2.91,0,0,1,1,0,69,1,1.1,0.9
42654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42655,1,8.39,1.08,0,0,1,1,0,69,1,1.1,0.9
42656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42658,1,36.98,9.52,0,15.7042156408,1,1,0,138,1,1.1,0.9
42659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42660,1,124.2,20.43,0,25.3275176529,1,1,0,138,1,1.1,0.9
42661,1,156.78,44.86,0,42.0912392139,1,1,0,345,1,1.1,0.9
42663,1,8.29,1.9,0,0,1,1,0,69,1,1.1,0.9
42664,1,0,0,0,19.6236938063,1,1,0,138,1,1.1,0.9
42665,1,13.8,1.09,0,0,1,1,0,69,1,1.1,0.9
42666,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42667,1,0,0,0,-199.933286995,1,1,0,765,1,1.1,0.9
42668,1,0,0,0,-11.7819468108,1,1,0,138,1,1.1,0.9
42669,1,1.52,0.2,0,0,1,1,0,69,1,1.1,0.9
42670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42671,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42673,1,73.02,20.89,0,87.5430385781,1,1,0,230,1,1.1,0.9
42674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42675,1,5.17,1.11,0,0,1,1,0,69,1,1.1,0.9
42676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42679,1,1.85,0.33,0,0,1,1,0,69,1,1.1,0.9
42680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42682,1,3.98,0.66,0,0,1,1,0,69,1,1.1,0.9
42683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42684,1,4.96,1.14,0,0,1,1,0,69,1,1.1,0.9
42685,1,2.99,0.32,0,0,1,1,0,69,1,1.1,0.9
42686,1,4.75,0.41,0,0,1,1,0,69,1,1.1,0.9
42687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42688,1,11.48,3.12,0,0,1,1,0,138,1,1.1,0.9
42689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42693,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
42694,1,25.86,4.07,0,0,1,1,0,230,1,1.1,0.9
42695,1,5.19,1.04,0,0,1,1,0,69,1,1.1,0.9
42696,1,0,0,0,49.2410762487,1,1,0,230,1,1.1,0.9
42697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42698,1,19.03,5.17,0,0,1,1,0,138,1,1.1,0.9
42699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42701,1,0,0,0,63.509140114,1,1,0,138,1,1.1,0.9
42702,1,60.06,6.87,0,-21.3506125955,1,1,0,138,1,1.1,0.9
42703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42705,1,13.98,2.9,0,0,1,1,0,69,1,1.1,0.9
42708,1,4.47,0.8,0,0,1,1,0,69,1,1.1,0.9
42709,1,8.61,1.54,0,0,1,1,0,69,1,1.1,0.9
42710,1,147.26,44,0,0,1,1,0,765,1,1.1,0.9
42711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42713,1,199.03,37.01,0,57.8676030825,1,1,0,138,1,1.1,0.9
42714,1,4.95,0.39,0,0,1,1,0,69,1,1.1,0.9
42715,1,12.85,1.65,0,0,1,1,0,138,1,1.1,0.9
42716,1,9.27,3.28,0,0,1,1,0,138,1,1.1,0.9
42717,1,65.67,16,0,0,1,1,0,765,1,1.1,0.9
42718,1,0,0,0,-22.8734234484,1,1,0,138,1,1.1,0.9
42719,1,29.63,3.39,0,0,1,1,0,138,1,1.1,0.9
42720,1,26.42,5.48,0,0,1,1,0,138,1,1.1,0.9
42721,1,14.12,2.42,0,0,1,1,0,138,1,1.1,0.9
42722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42723,1,72.36,12.42,0,50.1182092576,1,1,0,138,1,1.1,0.9
42724,1,14.39,2.67,0,0,1,1,0,69,1,1.1,0.9
42725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42728,1,36.73,7.88,0,22.5145903275,1,1,0,138,1,1.1,0.9
42729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42731,1,6.43,1.34,0,0,1,1,0,138,1,1.1,0.9
42733,1,33.37,8.59,0,44.2049914919,1,1,0,138,1,1.1,0.9
42734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42735,1,5.56,0.72,0,19.5359727245,1,1,0,69,1,1.1,0.9
42736,1,0,0,0,19.7719600186,1,1,0,138,1,1.1,0.9
42737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42738,1,37.75,4.32,0,0,1,1,0,138,1,1.1,0.9
42739,1,6.95,1.54,0,0,1,1,0,69,1,1.1,0.9
42740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42741,1,8.64,0.93,0,0,1,1,0,69,1,1.1,0.9
42742,1,2.98,0.3,0,0,1,1,0,69,1,1.1,0.9
42743,1,11.27,0.89,0,0,1,1,0,69,1,1.1,0.9
42744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42746,1,5.28,0.95,0,0,1,1,0,69,1,1.1,0.9
42747,1,0,0,0,-19.9175436916,1,1,0,138,1,1.1,0.9
42750,1,28.9,5.37,0,23.1623727063,1,1,0,138,1,1.1,0.9
42751,1,0,0,0,55.5461997776,1,1,0,138,1,1.1,0.9
42752,1,41.97,4.5,0,-93.5514869094,1,1,0,138,1,1.1,0.9
42753,1,69.85,12.49,0,18.2559134777,1,1,0,138,1,1.1,0.9
42754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42755,1,61.58,7.93,0,47.5914145126,1,1,0,138,1,1.1,0.9
42756,1,1.87,55.13,0,0,1,1,0,69,1,1.1,0.9
42757,1,4.63,0.93,0,60.3331626765,1,1,0,69,1,1.1,0.9
42758,1,5.06,0.65,0,0,1,1,0,69,1,1.1,0.9
42759,1,5.73,0.9,0,0,1,1,0,69,1,1.1,0.9
42761,1,7.59,1.14,0,0,1,1,0,69,1,1.1,0.9
42762,1,4.57,0.56,0,0,1,1,0,69,1,1.1,0.9
42763,1,6.03,1.34,0,18.6690147629,1,1,0,69,1,1.1,0.9
42764,1,5.02,0.83,0,0,1,1,0,69,1,1.1,0.9
42765,1,2.5,0.29,0,0,1,1,0,69,1,1.1,0.9
42766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42767,1,8.29,1.19,0,0,1,1,0,69,1,1.1,0.9
42768,1,6.22,0.89,0,0,1,1,0,69,1,1.1,0.9
42769,1,3.51,0.5,0,0,1,1,0,69,1,1.1,0.9
42771,1,4.43,0.86,0,0,1,1,0,69,1,1.1,0.9
42772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42776,1,5.06,0.4,0,0,1,1,0,69,1,1.1,0.9
42779,1,4.38,0.34,0,0,1,1,0,69,1,1.1,0.9
42780,1,2.36,0.41,0,0,1,1,0,69,1,1.1,0.9
42781,1,10.81,2.55,0,0,1,1,0,69,1,1.1,0.9
42782,1,11.95,2.56,0,0,1,1,0,69,1,1.1,0.9
42784,1,12.61,2.62,0,0,1,1,0,69,1,1.1,0.9
42785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42786,1,12.68,1.51,0,0,1,1,0,69,1,1.1,0.9
42787,1,53.91,13.88,0,32.8041243944,1,1,0,138,1,1.1,0.9
42788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42789,1,4.89,0.91,0,0,1,1,0,69,1,1.1,0.9
42790,1,0,0,0,-33.0216617307,1,1,0,345,1,1.1,0.9
42791,1,3.7,0.58,0,0,1,1,0,69,1,1.1,0.9
42792,1,2.03,1.23,0,0,1,1,0,69,1,1.1,0.9
42793,1,7.97,1.14,0,0,1,1,0,69,1,1.1,0.9
42794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42795,1,29.86,5.34,0,16.1763597151,1,1,0,138,1,1.1,0.9
42796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42798,1,4.82,0.83,0,0,1,1,0,138,1,1.1,0.9
42799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42800,1,10.46,1.8,0,0,1,1,0,69,1,1.1,0.9
42801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42805,1,14.78,3.49,0,0,1,1,0,69,1,1.1,0.9
42807,1,22.48,4.18,0,0,1,1,0,69,1,1.1,0.9
42808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42809,1,0,0,0,-53.8840325521,1,1,0,138,1,1.1,0.9
42810,1,2.26,0.23,0,0,1,1,0,69,1,1.1,0.9
42811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42812,1,10.36,2.08,0,0,1,1,0,69,1,1.1,0.9
42813,1,4.89,0.91,0,0,1,1,0,69,1,1.1,0.9
42814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42815,1,1.29,0.17,0,0,1,1,0,69,1,1.1,0.9
42816,1,4.6,1.09,0,0,1,1,0,69,1,1.1,0.9
42818,1,25.47,2.55,0,0,1,1,0,69,1,1.1,0.9
42820,1,12.32,1.85,0,0,1,1,0,69,1,1.1,0.9
42821,1,3.43,0.81,0,0,1,1,0,69,1,1.1,0.9
42822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42823,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42825,1,23.22,2.82,0,0,1,1,0,138,1,1.1,0.9
42826,1,15.09,5.39,0,0,1,1,0,138,1,1.1,0.9
42827,1,5.91,1.14,0,0,1,1,0,69,1,1.1,0.9
42828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42832,1,5.23,0.41,0,0,1,1,0,69,1,1.1,0.9
42835,1,225.23,98,0,-199.997143708,1,1,0,765,1,1.1,0.9
42837,1,0,0,0,-87.9429007805,1,1,0,138,1,1.1,0.9
42839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42840,1,27.44,9.81,0,-52.788509805,1,1,0,345,1,1.1,0.9
42841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42842,1,0,0,0,8.0416520798,1,1,0,138,1,1.1,0.9
42843,1,64.03,10.53,0,0,1,1,0,138,1,1.1,0.9
42846,1,3.12,0.42,0,0,1,1,0,69,1,1.1,0.9
42847,1,0,0,0,-128.735532259,1,1,0,230,1,1.1,0.9
42848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42851,1,8.75,1.19,0,0,1,1,0,69,1,1.1,0.9
42852,1,3.94,0.48,0,0,1,1,0,69,1,1.1,0.9
42853,1,5.23,0.45,0,0,1,1,0,69,1,1.1,0.9
42854,1,4.71,0.84,0,0,1,1,0,69,1,1.1,0.9
42856,1,7.75,1.72,0,0,1,1,0,69,1,1.1,0.9
42857,1,7.73,1.77,0,0,1,1,0,69,1,1.1,0.9
42858,1,1.99,0.21,0,0,1,1,0,69,1,1.1,0.9
42859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42861,1,2.98,0.49,0,0,1,1,0,69,1,1.1,0.9
42862,1,7.87,1.18,0,0,1,1,0,69,1,1.1,0.9
42863,1,13.66,1.17,0,0,1,1,0,69,1,1.1,0.9
42864,1,3.24,0.7,0,0,1,1,0,69,1,1.1,0.9
42865,1,7.93,1.3,0,0,1,1,0,69,1,1.1,0.9
42866,1,4.8,0.62,0,0,1,1,0,69,1,1.1,0.9
42867,1,2.42,0.48,0,0,1,1,0,69,1,1.1,0.9
42868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42869,1,4.52,0.45,0,0,1,1,0,69,1,1.1,0.9
42870,1,6.11,1.18,0,0,1,1,0,69,1,1.1,0.9
42871,1,11.11,1.19,0,0,1,1,0,69,1,1.1,0.9
42872,1,1.58,0.19,0,0,1,1,0,69,1,1.1,0.9
42873,1,0.99,0.14,0,0,1,1,0,69,1,1.1,0.9
42874,1,3.72,0.29,0,0,1,1,0,69,1,1.1,0.9
42875,1,3.2,0.28,0,0,1,1,0,69,1,1.1,0.9
42877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42878,1,4.26,0.92,0,0,1,1,0,69,1,1.1,0.9
42880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42883,1,3.03,0.52,0,0,1,1,0,69,1,1.1,0.9
42884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42885,1,6.17,0.71,0,0,1,1,0,69,1,1.1,0.9
42887,1,17.64,3.03,0,0,1,1,0,138,1,1.1,0.9
42888,1,38.96,6.41,0,54.5335221878,1,1,0,345,1,1.1,0.9
42889,1,23.66,6.26,0,-89.3972023438,1,1,0,138,1,1.1,0.9
42890,1,7.66,0.82,0,0,1,1,0,138,1,1.1,0.9
42891,1,29.51,2.15,0,0,1,1,0,138,1,1.1,0.9
42892,1,2.85,0.51,0,0,1,1,0,69,1,1.1,0.9
42893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42894,1,7.34,1.63,0,0,1,1,0,69,1,1.1,0.9
42895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42897,1,3.62,0.83,0,0,1,1,0,69,1,1.1,0.9
42898,1,5.87,0.67,0,0,1,1,0,69,1,1.1,0.9
42899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42905,1,13.44,1.83,0,0,1,1,0,69,1,1.1,0.9
42906,1,4.11,0.47,0,0,1,1,0,69,1,1.1,0.9
42908,1,6.79,0.77,0,0,1,1,0,69,1,1.1,0.9
42909,1,10.11,1.01,0,0,1,1,0,69,1,1.1,0.9
42910,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42911,1,4.78,0.68,0,0,1,1,0,69,1,1.1,0.9
42912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42913,1,32.49,7.9,0,20.7739665063,1,1,0,138,1,1.1,0.9
42914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42921,1,0,0,0,83.1270900144,1,1,0,138,1,1.1,0.9
42922,1,45.28,16.2,0,-71.5335135992,1,1,0,138,1,1.1,0.9
42923,1,53.5,10.43,0,14.4161803517,1,1,0,138,1,1.1,0.9
42924,1,0,0,0,52.1458426096,1,1,0,138,1,1.1,0.9
42925,1,19.85,3.12,0,0,1,1,0,69,1,1.1,0.9
42927,1,27.19,6.22,0,33.2560744046,1,1,0,138,1,1.1,0.9
42928,1,9.16,1.05,0,0,1,1,0,69,1,1.1,0.9
42929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42933,1,52.37,14.24,0,46.5767853233,1,1,0,138,1,1.1,0.9
42934,1,16.05,4.13,0,0,1,1,0,138,1,1.1,0.9
42935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42937,1,12.92,1.48,0,0,1,1,0,69,1,1.1,0.9
42938,1,9.49,1.09,0,0,1,1,0,69,1,1.1,0.9
42939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42940,1,16.08,4.03,0,0,1,1,0,138,1,1.1,0.9
42941,1,29.86,6.19,0,29.7116424617,1,1,0,138,1,1.1,0.9
42942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42943,1,47.44,7.8,0,8.14047289391,1,1,0,230,1,1.1,0.9
42944,1,18.31,4.98,0,0,1,1,0,138,1,1.1,0.9
42945,1,36.6,13.09,0,-2.87774846243,1,1,0,230,1,1.1,0.9
42946,1,30.97,5.09,0,52.3986081385,1,1,0,138,1,1.1,0.9
42947,1,0,0,0,68.6938555053,1,1,0,345,1,1.1,0.9
42948,1,6.86,1.13,0,0,1,1,0,69,1,1.1,0.9
42949,1,8.92,0.83,0,0,1,1,0,69,1,1.1,0.9
42950,1,4.74,0.58,0,0,1,1,0,69,1,1.1,0.9
42951,1,8.93,0.83,0,0,1,1,0,69,1,1.1,0.9
42952,1,3.44,0.27,0,0,1,1,0,69,1,1.1,0.9
42953,1,4,0.92,0,0,1,1,0,69,1,1.1,0.9
42954,1,50.96,10.94,0,99.0956453735,1,1,0,138,1,1.1,0.9
42955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42957,1,12.05,3.8,0,0,1,1,0,138,1,1.1,0.9
42958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42962,1,30.25,10.82,0,0,1,1,0,138,1,1.1,0.9
42963,1,11.94,2.65,0,0,1,1,0,69,1,1.1,0.9
42964,1,23.99,5.32,0,0,1,1,0,69,1,1.1,0.9
42965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42969,1,5.33,0.65,0,0,1,1,0,69,1,1.1,0.9
42972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42973,1,15.88,3.98,0,0,1,1,0,138,1,1.1,0.9
42974,1,13.81,2.57,0,0,1,1,0,69,1,1.1,0.9
42975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42979,1,5.06,0.72,0,0,1,1,0,69,1,1.1,0.9
42980,1,2.92,0.63,0,0,1,1,0,69,1,1.1,0.9
42981,1,3.12,0.62,0,0,1,1,0,69,1,1.1,0.9
42982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42983,1,4.78,0.99,0,0,1,1,0,69,1,1.1,0.9
42984,1,6.47,0.93,0,0,1,1,0,69,1,1.1,0.9
42985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42986,1,20.05,2.44,0,0,1,1,0,69,1,1.1,0.9
42987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42990,1,20.99,3.6,0,0,1,1,0,138,1,1.1,0.9
42991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42992,1,4.98,0.43,0,0,1,1,0,69,1,1.1,0.9
42993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42994,1,89.55,21.78,0,36.2411357269,1,1,0,138,1,1.1,0.9
42995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42998,1,24.65,6.88,0,-1.36295467614,1,1,0,138,1,1.1,0.9
43001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43003,1,48.51,10.06,0,69.6602947557,1,1,0,138,1,1.1,0.9
43004,1,15.55,2.45,0,0,1,1,0,69,1,1.1,0.9
43005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43007,1,48.62,8.7,0,50.4513950667,1,1,0,138,1,1.1,0.9
43008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43009,1,39.3,9.56,0,-0.307782035147,1,1,0,138,1,1.1,0.9
43010,1,52.37,6.75,0,0,1,1,0,138,1,1.1,0.9
43012,1,12.26,1.49,0,0,1,1,0,69,1,1.1,0.9
43014,1,13.23,1.51,0,0,1,1,0,69,1,1.1,0.9
43015,1,11.7,1.42,0,0,1,1,0,69,1,1.1,0.9
43016,1,7.33,0.58,0,0,1,1,0,69,1,1.1,0.9
43017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43019,1,10.05,2.16,0,0,1,1,0,69,1,1.1,0.9
43020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43021,1,16.58,2.73,0,0,1,1,0,69,1,1.1,0.9
43022,1,44.01,5.35,0,0,1,1,0,138,1,1.1,0.9
43023,1,52.74,12.83,0,-11.4563328103,1,1,0,345,1,1.1,0.9
43024,1,5.75,0.82,0,0,1,1,0,69,1,1.1,0.9
43025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43026,1,0,0,0,-10.9515804914,1,1,0,345,1,1.1,0.9
43027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43030,1,52.68,12.06,0,32.1485571318,1,1,0,138,1,1.1,0.9
43031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43032,1,12.16,1.83,0,0,1,1,0,138,1,1.1,0.9
43033,1,10.46,2.17,0,0,1,1,0,138,1,1.1,0.9
43037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43039,1,6.75,1.59,0,0,1,1,0,69,1,1.1,0.9
43041,1,4.6,1.48,0,0,1,1,0,69,1,1.1,0.9
43042,1,0,0,0,-2.30074142722,1,1,0,230,1,1.1,0.9
43043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43046,1,0,0,0,-20.8827574657,1,1,0,138,1,1.1,0.9
43047,1,2.61,0.6,0,0,1,1,0,69,1,1.1,0.9
43049,1,10.32,2.95,0,0,1,1,0,138,1,1.1,0.9
43050,1,4.35,1.62,0,0,1,1,0,69,1,1.1,0.9
43051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43052,1,0,0,0,-3.60964941944,1,1,0,138,1,1.1,0.9
43053,1,74.07,13.78,0,59.8360465371,1,1,0,138,1,1.1,0.9
43054,1,0,0,0,0.304752905206,1,1,0,138,1,1.1,0.9
43055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43058,1,4.07,0.73,0,0,1,1,0,69,1,1.1,0.9
43060,1,7.07,1.16,0,0,1,1,0,69,1,1.1,0.9
43061,1,30.14,8.51,0,0,1,1,0,138,1,1.1,0.9
43062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43069,1,3.86,0.39,0,0,1,1,0,69,1,1.1,0.9
43070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43074,1,0,0,0,17.9561425106,1,1,0,230,1,1.1,0.9
43075,1,2.36,0.41,0,0,1,1,0,69,1,1.1,0.9
43076,1,9.05,1.17,0,32.5885730558,1,1,0,138,1,1.1,0.9
43077,1,5.61,0.68,0,0,1,1,0,69,1,1.1,0.9
43078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
