bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43080,1,4.77,0.61,0,0,1,1,0,69,1,1.1,0.9
43081,1,71.76,12.32,0,18.8552338786,1,1,0,138,1,1.1,0.9
43082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43088,1,22.63,8.1,0,0,1,1,0,138,1,1.1,0.9
43089,1,10.25,2.2,0,0,1,1,0,69,1,1.1,0.9
43091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43092,1,22.4,2.86,0,0,1,1,0,138,1,1.1,0.9
43093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43094,1,3.72,0.51,0,0,1,1,0,69,1,1.1,0.9
43095,1,1.94,0.22,0,0,1,1,0,69,1,1.1,0.9
43096,1,15.34,3.4,0,0,1,1,0,138,1,1.1,0.9
43097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43101,1,16.36,3.63,0,0,1,1,0,138,1,1.1,0.9
43102,1,0,0,0,-6.43361612341,1,1,0,138,1,1.1,0.9
43103,1,29.78,4.47,0,13.0983684018,1,1,0,138,1,1.1,0.9
43105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43107,1,33.86,8.96,0,5.02232934526,1,1,0,138,1,1.1,0.9
43108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43109,1,15.5,1.88,0,0,1,1,0,138,1,1.1,0.9
43111,1,13.52,3.38,0,0,1,1,0,138,1,1.1,0.9
43112,1,0,0,0,54.0258882764,1,1,0,138,1,1.1,0.9
43113,1,13.18,1.6,0,0,1,1,0,69,1,1.1,0.9
43114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43116,1,1.58,0.19,0,0,1,1,0,69,1,1.1,0.9
43117,1,2.5,0.47,0,0,1,1,0,69,1,1.1,0.9
43118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43119,1,2.92,0.88,0,0,1,1,0,69,1,1.1,0.9
43121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43122,1,26.37,4.15,0,15.9366228081,1,1,0,230,1,1.1,0.9
43123,1,9.16,1.57,0,0,1,1,0,138,1,1.1,0.9
43124,1,55.38,11.09,0,19.139346698,1,1,0,138,1,1.1,0.9
43126,1,15.06,1.94,0,0,1,1,0,138,1,1.1,0.9
43128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43129,1,0,0,0,28.8296299459,1,1,0,230,1,1.1,0.9
43130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43132,1,17.13,6.12,0,0,1,1,0,138,1,1.1,0.9
43133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43134,1,0,0,0,70.8558615972,1,1,0,345,1,1.1,0.9
43135,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43136,1,146.71,40.78,0,43.2131173443,1,1,0,500,1,1.1,0.9
43137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43141,1,0,0,0,78.9711309222,1,1,0,138,1,1.1,0.9
43142,1,14.72,2.95,0,146.876667395,1,1,0,345,1,1.1,0.9
43143,1,23.45,4.19,0,-58.2969211938,1,1,0,345,1,1.1,0.9
43144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43146,1,11.53,1.98,0,0,1,1,0,138,1,1.1,0.9
43149,1,0,0,0,61.3755075438,1,1,0,230,1,1.1,0.9
43150,1,0,0,0,0,1,1,0,765,1,1.1,0.9
43151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43154,1,84.28,18.69,0,46.6068617118,1,1,0,138,1,1.1,0.9
43155,1,6.56,1.36,0,0,1,1,0,69,1,1.1,0.9
43156,1,37.75,4.86,0,0,1,1,0,138,1,1.1,0.9
43157,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43158,1,28.67,5.33,0,4.97294828518,1,1,0,138,1,1.1,0.9
43159,1,5.51,0.55,0,0,1,1,0,69,1,1.1,0.9
43160,1,5.26,2.88,0,0,1,1,0,69,1,1.1,0.9
43161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43162,1,4.46,0.54,0,0,1,1,0,69,1,1.1,0.9
43163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43165,1,39.1,4.75,0,-6.77409463475,1,1,0,138,1,1.1,0.9
43166,1,13.84,2.77,0,0,1,1,0,138,1,1.1,0.9
43167,1,0,0,0,43.4721967274,1,1,0,138,1,1.1,0.9
43168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43172,1,4.1,0.67,0,0,1,1,0,69,1,1.1,0.9
43174,1,3.59,2.4,0,0,1,1,0,69,1,1.1,0.9
43176,1,1.45,0.28,0,0,1,1,0,69,1,1.1,0.9
43177,1,9.94,2.2,0,0,1,1,0,69,1,1.1,0.9
43178,1,11.31,2.43,0,0,1,1,0,138,1,1.1,0.9
43179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43180,1,11.14,0.8,0,0,1,1,0,69,1,1.1,0.9
43182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43190,1,6.78,0.92,0,0,1,1,0,69,1,1.1,0.9
43192,1,0,0,0,18.597937698,1,1,0,138,1,1.1,0.9
43193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43194,1,19.42,4.17,0,0,1,1,0,138,1,1.1,0.9
43195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43196,1,16.41,3.52,0,0,1,1,0,138,1,1.1,0.9
43197,1,28.44,6.71,0,32.7095066534,1,1,0,138,1,1.1,0.9
43198,1,40.63,4.36,0,2.45174661755,1,1,0,138,1,1.1,0.9
43199,1,9.41,2.22,0,0,1,1,0,69,1,1.1,0.9
43200,1,45.12,8.07,0,13.1401618452,1,1,0,138,1,1.1,0.9
43201,1,117.54,32.67,0,-199.991736528,1,1,0,500,1,1.1,0.9
43203,1,0,0,0,13.6052652692,1,1,0,230,1,1.1,0.9
43204,1,25.86,9.25,0,-68.4542735876,1,1,0,230,1,1.1,0.9
43205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43211,1,69.36,10.42,0,75.232390612,1,1,0,138,1,1.1,0.9
43213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43214,1,13.73,1.87,0,0,1,1,0,138,1,1.1,0.9
43215,1,6.38,1.14,0,0,1,1,0,69,1,1.1,0.9
43216,1,4.63,1.03,0,0,1,1,0,69,1,1.1,0.9
43217,1,6.54,0.52,0,0,1,1,0,69,1,1.1,0.9
43218,1,3.79,0.43,0,0,1,1,0,69,1,1.1,0.9
43219,1,7.47,0.69,0,0,1,1,0,69,1,1.1,0.9
43220,1,6.72,1.54,0,0,1,1,0,69,1,1.1,0.9
43221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43230,1,3.73,0.32,0,0,1,1,0,69,1,1.1,0.9
43233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43234,1,4.71,0.95,0,0,1,1,0,69,1,1.1,0.9
43235,1,2.68,0.39,0,0,1,1,0,69,1,1.1,0.9
43236,1,0,0,0,-199.99494848,1,1,0,765,1,1.1,0.9
43238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43239,1,127.41,30.07,0,108.514714624,1,1,0,138,1,1.1,0.9
43240,1,16.37,3.75,0,0,1,1,0,69,1,1.1,0.9
43244,1,12.79,1.1,0,0,1,1,0,69,1,1.1,0.9
43245,1,8.04,1.73,0,0,1,1,0,69,1,1.1,0.9
43248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43251,1,3.09,0.87,0,0,1,1,0,69,1,1.1,0.9
43252,1,7.48,1.77,0,0,1,1,0,69,1,1.1,0.9
43253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43254,1,14.01,3.81,0,0,1,1,0,138,1,1.1,0.9
43257,1,2.32,0.3,0,0,1,1,0,69,1,1.1,0.9
43258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43259,1,2.57,0.46,0,0,1,1,0,69,1,1.1,0.9
43261,1,36.76,8.68,0,17.6679990793,1,1,0,138,1,1.1,0.9
43262,1,19.63,3.23,0,0,1,1,0,138,1,1.1,0.9
43263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43266,1,128.99,35.85,0,42.147200027,1,1,0,500,1,1.1,0.9
43267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43268,1,16.22,2.09,0,0,1,1,0,69,1,1.1,0.9
43270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43272,1,7.59,0.76,0,0,1,1,0,69,1,1.1,0.9
43273,1,4.59,0.36,0,0,1,1,0,69,1,1.1,0.9
43275,1,9.06,1.23,0,0,1,1,0,69,1,1.1,0.9
43276,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43277,1,19.41,3.47,0,0,1,1,0,69,1,1.1,0.9
43279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43285,1,53.94,15.43,0,54.8411175575,1,1,0,138,1,1.1,0.9
43286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43287,1,7.7,1.21,0,0,1,1,0,69,1,1.1,0.9
43288,1,7.7,1.65,0,0,1,1,0,69,1,1.1,0.9
43289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43290,1,13.62,2.63,0,0,1,1,0,69,1,1.1,0.9
43291,1,11.44,0.98,0,0,1,1,0,69,1,1.1,0.9
43293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43297,1,3.02,0.82,0,0,1,1,0,69,1,1.1,0.9
43298,1,4.78,0.72,0,10.7629352749,1,1,0,69,1,1.1,0.9
43299,1,11.27,2.58,0,0,1,1,0,69,1,1.1,0.9
43300,1,1.79,0.37,0,7.17824453161,1,1,0,69,1,1.1,0.9
43301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43302,1,3.55,0.84,0,0,1,1,0,69,1,1.1,0.9
43303,1,1.52,0.35,0,0,1,1,0,69,1,1.1,0.9
43304,1,6.17,1.32,0,0,1,1,0,69,1,1.1,0.9
43305,1,0,0,0,-26.5130080938,1,1,0,345,1,1.1,0.9
43308,1,6.82,1.17,0,0,1,1,0,69,1,1.1,0.9
43311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43312,1,0,0,0,10.3863624715,1,1,0,138,1,1.1,0.9
43313,1,2.45,0.49,0,0,1,1,0,69,1,1.1,0.9
43314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43316,1,13.95,2.79,0,0,1,1,0,138,1,1.1,0.9
43317,1,6.07,0.69,0,0,1,1,0,69,1,1.1,0.9
43318,1,3.23,0.25,0,0,1,1,0,69,1,1.1,0.9
43319,1,2.32,0.35,0,0,1,1,0,69,1,1.1,0.9
43320,1,21.14,2.87,0,52.1555992844,1,1,0,69,1,1.1,0.9
43321,1,2.84,0.57,0,0,1,1,0,69,1,1.1,0.9
43323,1,13.39,2.01,0,0,1,1,0,69,1,1.1,0.9
43324,1,11.06,2.21,0,0,1,1,0,69,1,1.1,0.9
43326,1,1.9,0.3,0,0,1,1,0,69,1,1.1,0.9
43327,1,2.4,0.19,0,0,1,1,0,69,1,1.1,0.9
43328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43333,1,9.28,1.53,0,0,1,1,0,69,1,1.1,0.9
43334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43335,1,3.06,0.37,0,0,1,1,0,69,1,1.1,0.9
43336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43338,1,22.33,5.11,0,0,1,1,0,69,1,1.1,0.9
43339,1,4.24,0.49,0,0,1,1,0,69,1,1.1,0.9
43340,1,0,0,0,1.83551436676,1,1,0,345,1,1.1,0.9
43341,1,0,0,0,-64.6754554659,1,1,0,345,1,1.1,0.9
43342,1,0,0,0,-199.998773836,1,1,0,765,1,1.1,0.9
43343,1,1.83,0.18,0,38.6338009495,1,1,0,69,1,1.1,0.9
43344,1,3.63,2.43,0,0,1,1,0,69,1,1.1,0.9
43345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43348,1,35.55,7.38,0,62.614736842,1,1,0,138,1,1.1,0.9
43350,1,2.8,0.26,0,0,1,1,0,69,1,1.1,0.9
43351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43352,1,18.26,2.48,0,0,1,1,0,138,1,1.1,0.9
43353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43355,1,6.4,1.47,0,0,1,1,0,69,1,1.1,0.9
43356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43357,1,10.43,2.09,0,0,1,1,0,69,1,1.1,0.9
43359,1,9.2,1.58,0,0,1,1,0,69,1,1.1,0.9
43361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43363,1,6.63,0.76,0,0,1,1,0,69,1,1.1,0.9
43364,1,10.15,0.87,0,0,1,1,0,69,1,1.1,0.9
43367,1,4.6,0.66,0,0,1,1,0,69,1,1.1,0.9
43368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43373,1,17.46,2,0,0,1,1,0,138,1,1.1,0.9
43374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43375,1,24.41,6.98,0,0,1,1,0,138,1,1.1,0.9
43376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43377,1,2.74,0.59,0,0,1,1,0,69,1,1.1,0.9
43378,1,13.32,1.2,0,0,1,1,0,138,1,1.1,0.9
43379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43380,1,4.05,0.64,0,0,1,1,0,69,1,1.1,0.9
43381,1,5.75,1.07,0,0,1,1,0,69,1,1.1,0.9
43382,1,12.48,2.77,0,0,1,1,0,69,1,1.1,0.9
43383,1,2.7,0.64,0,0,1,1,0,69,1,1.1,0.9
43384,1,8.3,1.96,0,0,1,1,0,69,1,1.1,0.9
43386,1,16.44,3.53,0,0,1,1,0,69,1,1.1,0.9
43387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43388,1,17.21,1.97,0,0,1,1,0,138,1,1.1,0.9
43389,1,6.14,1.32,0,0,1,1,0,69,1,1.1,0.9
43390,1,7.24,1.04,0,0,1,1,0,69,1,1.1,0.9
43391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43396,1,5.97,0.51,0,0,1,1,0,69,1,1.1,0.9
43397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43398,1,11.58,1.82,0,0,1,1,0,138,1,1.1,0.9
43400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43401,1,52.15,14.55,0,14.8333610255,1,1,0,138,1,1.1,0.9
43403,1,4.19,0.51,0,0,1,1,0,69,1,1.1,0.9
43404,1,8.46,1.69,0,0,1,1,0,69,1,1.1,0.9
43405,1,8.09,1.33,0,0,1,1,0,69,1,1.1,0.9
43406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43408,1,0,0,0,-155.5670082,1,1,0,345,1,1.1,0.9
43410,1,16.06,3.45,0,15.0698621171,1,1,0,69,1,1.1,0.9
43411,1,3.09,0.55,0,0,1,1,0,69,1,1.1,0.9
43412,1,0,0,0,-255.219438858,1,1,0,765,1,1.1,0.9
43415,1,15.14,4.12,0,0,1,1,0,138,1,1.1,0.9
43416,1,5.01,0.79,0,0,1,1,0,69,1,1.1,0.9
43417,1,3.27,0.73,0,0,1,1,0,69,1,1.1,0.9
43418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43421,1,27.19,3.89,0,0,1,1,0,138,1,1.1,0.9
43422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43423,1,5.34,11.5,0,0,1,1,0,69,1,1.1,0.9
43424,1,14.79,3.07,0,0,1,1,0,69,1,1.1,0.9
43425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43436,1,3.51,2.29,0,0,1,1,0,69,1,1.1,0.9
43437,1,1.52,0.25,0,11.422954123,1,1,0,69,1,1.1,0.9
43438,1,4.35,0.81,0,0,1,1,0,69,1,1.1,0.9
43439,1,3.22,0.55,0,0,1,1,0,69,1,1.1,0.9
43440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43441,1,3.62,0.54,0,0,1,1,0,69,1,1.1,0.9
43442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43446,1,235.95,66.89,0,69.2899692281,1,1,0,500,1,1.1,0.9
43447,1,0,0,0,199.999233089,1,1,0,230,1,1.1,0.9
43448,1,4.31,0.84,0,0,1,1,0,69,1,1.1,0.9
43449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43453,1,39.82,7.12,0,28.8610262674,1,1,0,138,1,1.1,0.9
43454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43455,1,2.11,0.36,0,0,1,1,0,69,1,1.1,0.9
43456,1,17.73,2.54,0,0,1,1,0,138,1,1.1,0.9
43457,1,20.65,3.4,0,0,1,1,0,138,1,1.1,0.9
43459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43461,1,21.54,2.47,0,0,1,1,0,138,1,1.1,0.9
43462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43464,1,13.67,3.03,0,0,1,1,0,138,1,1.1,0.9
43465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43469,1,15.17,2.06,0,0,1,1,0,138,1,1.1,0.9
43470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43471,1,4.54,0.71,0,0,1,1,0,69,1,1.1,0.9
43472,1,12.39,3.48,0,0,1,1,0,69,1,1.1,0.9
43473,1,2.06,0.21,0,0,1,1,0,69,1,1.1,0.9
43474,1,4.6,0.92,0,0,1,1,0,69,1,1.1,0.9
43475,1,2.78,0.64,0,0,1,1,0,69,1,1.1,0.9
43476,1,6.72,0.82,0,0,1,1,0,69,1,1.1,0.9
43477,1,4.63,0.76,0,0,1,1,0,69,1,1.1,0.9
43478,1,0,0,0,-2.11107712009,1,1,0,138,1,1.1,0.9
43479,1,11.83,0.93,0,0,1,1,0,69,1,1.1,0.9
43480,1,19.71,4.51,0,41.1112000807,1,1,0,69,1,1.1,0.9
43481,1,15.45,2.03,0,0,1,1,0,69,1,1.1,0.9
43482,1,4.33,0.71,0,0,1,1,0,69,1,1.1,0.9
43483,1,3.4,0.56,0,0,1,1,0,69,1,1.1,0.9
43484,1,2.8,0.38,0,11.7656700244,1,1,0,69,1,1.1,0.9
43485,1,5.52,0.83,0,0,1,1,0,69,1,1.1,0.9
43487,1,2.29,0.23,0,0,1,1,0,69,1,1.1,0.9
43488,1,5.26,0.9,0,0,1,1,0,69,1,1.1,0.9
43489,1,0,0,0,46.3112412692,1,1,0,138,1,1.1,0.9
43490,1,0,0,0,-46.5174247672,1,1,0,138,1,1.1,0.9
43491,1,0,0,0,6.92736210227,1,1,0,138,1,1.1,0.9
43492,1,15.56,2.12,0,0,1,1,0,69,1,1.1,0.9
43493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43495,1,4.19,0.33,0,0,1,1,0,69,1,1.1,0.9
43496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43500,1,2.46,0.32,0,0,1,1,0,69,1,1.1,0.9
43501,1,2.42,0.19,0,0,1,1,0,69,1,1.1,0.9
43504,1,5.75,0.95,0,0,1,1,0,69,1,1.1,0.9
43505,1,5.26,0.68,0,0,1,1,0,69,1,1.1,0.9
43506,1,2.39,0.43,0,0,1,1,0,69,1,1.1,0.9
43507,1,3.5,0.3,0,59.2467895943,1,1,0,69,1,1.1,0.9
43508,1,3.3,0.4,0,0,1,1,0,69,1,1.1,0.9
43509,1,3.89,0.36,0,0,1,1,0,69,1,1.1,0.9
43510,1,11.77,1.68,0,0,1,1,0,69,1,1.1,0.9
43511,1,3.62,0.52,0,0,1,1,0,69,1,1.1,0.9
43513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43516,1,11.14,1.35,0,0,1,1,0,69,1,1.1,0.9
43517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43518,1,16.76,2.88,0,0,1,1,0,138,1,1.1,0.9
43519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43520,1,16.29,2.56,0,0,1,1,0,69,1,1.1,0.9
43521,1,4,0.57,0,0,1,1,0,69,1,1.1,0.9
43522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43523,1,4.38,0.94,0,0,1,1,0,69,1,1.1,0.9
43524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43525,1,22.86,5.07,0,69.5060809844,1,1,0,138,1,1.1,0.9
43526,1,7.56,0.65,0,0,1,1,0,69,1,1.1,0.9
43527,1,8.72,2,0,0,1,1,0,69,1,1.1,0.9
43528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43529,1,4.38,0.5,0,0,1,1,0,69,1,1.1,0.9
43530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43531,1,5.27,1.13,0,0,1,1,0,69,1,1.1,0.9
43532,1,4.22,0.69,0,0,1,1,0,69,1,1.1,0.9
43533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43534,1,4.31,0.92,0,0,1,1,0,69,1,1.1,0.9
43535,1,4.59,0.46,0,0,1,1,0,69,1,1.1,0.9
43536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43537,1,0,0,0,53.7554972219,1,1,0,138,1,1.1,0.9
43538,1,7.83,0.9,0,0,1,1,0,69,1,1.1,0.9
43539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43542,1,2.66,0.36,0,0,1,1,0,69,1,1.1,0.9
43543,1,6.01,0.99,0,0,1,1,0,69,1,1.1,0.9
43544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43545,1,23.22,4.15,0,0,1,1,0,138,1,1.1,0.9
43546,1,14.92,2.99,0,0,1,1,0,138,1,1.1,0.9
43547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43548,1,7.4,1.06,0,0,1,1,0,69,1,1.1,0.9
43551,1,0,0,0,21.006522804,1,1,0,138,1,1.1,0.9
43552,1,17.7,2.15,0,0,1,1,0,138,1,1.1,0.9
43553,1,42.56,11.87,0,30.3731669595,1,1,0,138,1,1.1,0.9
43554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43559,1,3.33,0.59,0,0,1,1,0,69,1,1.1,0.9
43560,1,0,0,0,-8.59698968425,1,1,0,345,1,1.1,0.9
43561,1,0,0,0,38.8477990177,1,1,0,138,1,1.1,0.9
43562,1,30.53,5.46,0,63.391703254,1,1,0,138,1,1.1,0.9
43563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43564,1,9.93,1.63,0,0,1,1,0,69,1,1.1,0.9
43565,1,18.45,3.96,0,0,1,1,0,69,1,1.1,0.9
43566,1,12.09,2.85,0,0,1,1,0,69,1,1.1,0.9
43567,1,8.21,1.82,0,0,1,1,0,69,1,1.1,0.9
43568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43570,1,11.69,2.76,0,0,1,1,0,138,1,1.1,0.9
43571,1,17.27,4.82,0,0,1,1,0,138,1,1.1,0.9
43572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43574,1,3.65,0.73,0,0,1,1,0,69,1,1.1,0.9
43575,1,5.63,0.4,0,0,1,1,0,69,1,1.1,0.9
43577,1,14.26,1.12,0,0,1,1,0,69,1,1.1,0.9
43578,1,13.81,2.08,0,0,1,1,0,69,1,1.1,0.9
43579,1,3.41,0.32,0,0,1,1,0,69,1,1.1,0.9
43580,1,0,0,0,4.33090854129,1,1,0,138,1,1.1,0.9
43583,1,5.01,1.07,0,0,1,1,0,69,1,1.1,0.9
43585,1,2.85,0.55,0,0,1,1,0,69,1,1.1,0.9
43586,1,17.24,1.85,0,0,1,1,0,69,1,1.1,0.9
43587,1,73.38,15.22,0,38.3979028599,1,1,0,138,1,1.1,0.9
43588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43589,1,40.63,4.65,0,19.9699403032,1,1,0,138,1,1.1,0.9
43590,1,18.48,2.25,0,0,1,1,0,69,1,1.1,0.9
43591,1,7.06,1.36,0,0,1,1,0,69,1,1.1,0.9
43592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43593,1,27.58,3.55,0,0,1,1,0,138,1,1.1,0.9
43595,1,12.82,3.39,0,0,1,1,0,138,1,1.1,0.9
43596,1,16.62,2.62,0,0,1,1,0,138,1,1.1,0.9
43597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43598,1,3.59,0.44,0,0,1,1,0,69,1,1.1,0.9
43599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43602,1,10.77,1,0,0,1,1,0,69,1,1.1,0.9
43603,1,5.13,0.7,0,0,1,1,0,69,1,1.1,0.9
43604,1,8.11,0.64,0,0,1,1,0,69,1,1.1,0.9
43605,1,2.19,0.31,0,0,1,1,0,69,1,1.1,0.9
43606,1,6.61,1.28,0,0,1,1,0,69,1,1.1,0.9
43607,1,7.63,1.75,0,0,1,1,0,69,1,1.1,0.9
43609,1,2.82,0.48,0,0,1,1,0,69,1,1.1,0.9
43610,1,29.21,4.18,0,65.0028723261,1,1,0,138,1,1.1,0.9
43611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43614,1,13.45,2.68,0,0,1,1,0,138,1,1.1,0.9
43615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43616,1,9.06,2.1,0,0,1,1,0,138,1,1.1,0.9
43624,1,1.71,0.57,0,0,1,1,0,69,1,1.1,0.9
43625,1,5.26,0.56,0,0,1,1,0,69,1,1.1,0.9
43626,1,0,0,0,-81.6036049899,1,1,0,230,1,1.1,0.9
43627,1,3.8,0.76,0,0,1,1,0,69,1,1.1,0.9
43628,1,3.87,0.67,0,0,1,1,0,69,1,1.1,0.9
43629,1,0,0,0,-399.999799428,1,1,0,765,1,1.1,0.9
43632,1,3.84,0.8,0,0,1,1,0,69,1,1.1,0.9
43633,1,11.24,1.49,0,0,1,1,0,69,1,1.1,0.9
43634,1,9.9,0.99,0,0,1,1,0,69,1,1.1,0.9
43635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43636,1,8.23,1.71,0,0,1,1,0,69,1,1.1,0.9
43637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43638,1,19.35,2.35,0,0,1,1,0,69,1,1.1,0.9
43640,1,9.81,1.18,0,0,1,1,0,138,1,1.1,0.9
43641,1,15.69,3.25,0,0,1,1,0,69,1,1.1,0.9
43642,1,7.84,1.85,0,0,1,1,0,69,1,1.1,0.9
43643,1,4.17,0.36,0,0,1,1,0,69,1,1.1,0.9
43644,1,4,0.49,0,0,1,1,0,69,1,1.1,0.9
43645,1,5.07,0.91,0,0,1,1,0,69,1,1.1,0.9
43646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43647,1,8.65,1.11,0,0,1,1,0,69,1,1.1,0.9
43648,1,2.57,0.42,0,0,1,1,0,69,1,1.1,0.9
43649,1,3.93,0.9,0,0,1,1,0,69,1,1.1,0.9
43650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43653,1,173.22,45.84,0,101.813840564,1,1,0,138,1,1.1,0.9
43654,1,7.45,1.55,0,0,1,1,0,69,1,1.1,0.9
43655,1,3.59,0.41,0,0,1,1,0,69,1,1.1,0.9
43656,1,7.23,1.65,0,0,1,1,0,69,1,1.1,0.9
43657,1,5.55,0.91,0,0,1,1,0,69,1,1.1,0.9
43658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43659,1,111.8,12,0,54.2603565687,1,1,0,138,1,1.1,0.9
43660,1,6.75,1.5,0,0,1,1,0,138,1,1.1,0.9
43661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43662,1,4.05,0.38,0,0,1,1,0,69,1,1.1,0.9
43663,1,0,0,0,66.6726540618,1,1,0,138,1,1.1,0.9
43666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43669,1,7.45,1.01,0,0,1,1,0,69,1,1.1,0.9
43671,1,9.63,0.83,0,0,1,1,0,69,1,1.1,0.9
43672,1,2.52,0.52,0,0,1,1,0,69,1,1.1,0.9
43673,1,3.06,0.39,0,0,1,1,0,69,1,1.1,0.9
43674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43676,1,5.58,1.12,0,0,1,1,0,69,1,1.1,0.9
43679,1,8.26,0.83,0,0,1,1,0,69,1,1.1,0.9
43680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43682,1,9.14,0.72,0,0,1,1,0,69,1,1.1,0.9
43683,1,15.91,3.19,0,0,1,1,0,69,1,1.1,0.9
43684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43685,1,3.75,0.75,0,0,1,1,0,69,1,1.1,0.9
43686,1,5.26,0.86,0,0,1,1,0,69,1,1.1,0.9
43687,1,6.14,0.7,0,0,1,1,0,69,1,1.1,0.9
43688,1,2.84,0.67,0,0,1,1,0,69,1,1.1,0.9
43689,1,26.03,5.27,0,-45.8828736071,1,1,0,138,1,1.1,0.9
43690,1,7.06,1.31,0,0,1,1,0,69,1,1.1,0.9
43691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43692,1,5.51,0.64,0,0,1,1,0,69,1,1.1,0.9
43693,1,7.38,0.58,0,0,1,1,0,69,1,1.1,0.9
43694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43696,1,2.99,0.41,0,0,1,1,0,69,1,1.1,0.9
43697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43699,1,0,0,0,-35.161306271,1,1,0,138,1,1.1,0.9
43700,1,2.59,0.35,0,0,1,1,0,69,1,1.1,0.9
43701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43702,1,12.47,2.32,0,0,1,1,0,69,1,1.1,0.9
43703,1,3.48,0.25,0,0,1,1,0,69,1,1.1,0.9
43704,1,2.84,0.3,0,0,1,1,0,69,1,1.1,0.9
43705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43706,1,11.16,0.96,0,0,1,1,0,69,1,1.1,0.9
43707,1,8.86,2.09,0,0,1,1,0,69,1,1.1,0.9
43708,1,10.04,1.87,0,12.9914333871,1,1,0,138,1,1.1,0.9
43709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43710,1,7.23,1.09,0,0,1,1,0,69,1,1.1,0.9
43711,1,2.29,0.33,0,0,1,1,0,69,1,1.1,0.9
43712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43713,1,12.16,2.44,0,0,1,1,0,138,1,1.1,0.9
43714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43715,1,5.86,0.84,0,0,1,1,0,69,1,1.1,0.9
43716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43718,1,24.9,3.74,0,9.99871434738,1,1,0,138,1,1.1,0.9
43719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43721,1,4.74,1.12,0,0,1,1,0,69,1,1.1,0.9
43722,1,4.22,1.42,0,0,1,1,0,69,1,1.1,0.9
43723,1,4.8,1.06,0,0,1,1,0,69,1,1.1,0.9
43725,1,17.88,2.99,0,0,1,1,0,69,1,1.1,0.9
43727,1,3.51,0.68,0,0,1,1,0,69,1,1.1,0.9
43728,1,56.62,16.2,0,93.892193224,1,1,0,138,1,1.1,0.9
43729,1,18.24,2.48,0,0,1,1,0,69,1,1.1,0.9
43730,1,9.23,1.12,0,0,1,1,0,69,1,1.1,0.9
43732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43736,1,10.71,2.3,0,0,1,1,0,69,1,1.1,0.9
43737,1,12.02,3.1,0,0,1,1,0,138,1,1.1,0.9
43738,1,4.73,0.84,0,0,1,1,0,69,1,1.1,0.9
43739,1,13.78,2.56,0,0,1,1,0,138,1,1.1,0.9
43740,1,16.19,3.59,0,0,1,1,0,69,1,1.1,0.9
43741,1,5.61,0.72,0,0,1,1,0,69,1,1.1,0.9
43742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43743,1,7.23,0.88,0,0,1,1,0,69,1,1.1,0.9
43744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43745,1,38.22,6.83,0,0,1,1,0,138,1,1.1,0.9
43746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43748,1,6.01,1.2,0,0,1,1,0,69,1,1.1,0.9
43750,1,6.1,0.61,0,0,1,1,0,69,1,1.1,0.9
43751,1,5.94,0.72,0,0,1,1,0,69,1,1.1,0.9
43752,1,15.46,1.88,0,0,1,1,0,69,1,1.1,0.9
43753,1,11.73,1.26,0,0,1,1,0,69,1,1.1,0.9
43754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43755,1,17.15,2.58,0,-15.7910533571,1,1,0,345,1,1.1,0.9
43756,1,17.24,2.84,0,-4.31394478153,1,1,0,230,1,1.1,0.9
43757,1,6.67,1.29,0,0,1,1,0,138,1,1.1,0.9
43758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43760,1,1.72,0.36,0,0,1,1,0,69,1,1.1,0.9
43761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43762,1,2.45,0.37,0,0,1,1,0,69,1,1.1,0.9
43763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43764,1,3.48,0.3,0,0,1,1,0,69,1,1.1,0.9
43765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43767,1,11.04,2.37,0,0,1,1,0,69,1,1.1,0.9
43768,1,0,0,0,13.9616466512,1,1,0,345,1,1.1,0.9
43774,1,0,0,0,-52.5909837622,1,1,0,230,1,1.1,0.9
43775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43779,1,18.78,3.09,0,0,1,1,0,138,1,1.1,0.9
43780,1,0,0,0,0,1,1,0,765,1,1.1,0.9
43781,1,3.96,0.48,0,0,1,1,0,69,1,1.1,0.9
43782,1,25.35,5.98,0,0,1,1,0,138,1,1.1,0.9
43784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43788,1,14.67,4.2,0,0,1,1,0,138,1,1.1,0.9
43789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43791,1,35.87,7,0,0,1,1,0,765,1,1.1,0.9
43792,1,56.83,6,0,-33.2905928069,1,1,0,765,1,1.1,0.9
43793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43794,1,15.6,3.35,0,0,1,1,0,138,1,1.1,0.9
43795,1,9.27,1.52,0,-27.5429492053,1,1,0,345,1,1.1,0.9
43796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43798,1,9.19,1.18,0,0,1,1,0,69,1,1.1,0.9
43799,1,4.25,0.94,0,0,1,1,0,69,1,1.1,0.9
43800,1,2.64,0.42,0,0,1,1,0,69,1,1.1,0.9
43801,1,2.74,0.53,0,0,1,1,0,69,1,1.1,0.9
43802,1,2.01,0.32,0,0,1,1,0,69,1,1.1,0.9
43803,1,3.36,0.26,0,0,1,1,0,69,1,1.1,0.9
43804,1,3.59,0.59,0,0,1,1,0,69,1,1.1,0.9
43805,1,0,0,0,52.3203755248,1,1,0,345,1,1.1,0.9
43806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43809,1,17.32,4.83,0,0,1,1,0,138,1,1.1,0.9
43810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43811,1,3.8,2.89,0,0,1,1,0,69,1,1.1,0.9
43812,1,2.26,0.26,0,0,1,1,0,69,1,1.1,0.9
43813,1,9.46,1.22,0,0,1,1,0,69,1,1.1,0.9
43814,1,8.28,0.89,0,0,1,1,0,69,1,1.1,0.9
43815,1,3.45,2.66,0,0,1,1,0,69,1,1.1,0.9
43816,1,2.31,0.3,0,0,1,1,0,69,1,1.1,0.9
43817,1,3.24,0.23,0,0,1,1,0,69,1,1.1,0.9
43818,1,3.89,5.52,0,0,1,1,0,69,1,1.1,0.9
43819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43822,1,2.29,0.49,0,0,1,1,0,69,1,1.1,0.9
43823,1,6.63,0.47,0,0,1,1,0,69,1,1.1,0.9
43824,1,3.01,3.31,0,0,1,1,0,69,1,1.1,0.9
43825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43827,1,5.21,2.71,0,0,1,1,0,69,1,1.1,0.9
43828,1,3.33,0.26,0,0,1,1,0,69,1,1.1,0.9
43829,1,4.59,0.72,0,0,1,1,0,69,1,1.1,0.9
43830,1,3.59,0.31,0,0,1,1,0,69,1,1.1,0.9
43831,1,2.26,0.24,0,0,1,1,0,69,1,1.1,0.9
43832,1,1.31,0.15,0,0,1,1,0,69,1,1.1,0.9
43833,1,5.69,1.3,0,0,1,1,0,69,1,1.1,0.9
43834,1,9.16,3.28,0,0,1,1,0,138,1,1.1,0.9
43835,1,13.44,3.65,0,0,1,1,0,230,1,1.1,0.9
43836,1,16.82,1.93,0,0,1,1,0,69,1,1.1,0.9
43837,1,10.6,2.43,0,0,1,1,0,69,1,1.1,0.9
43838,1,6.61,3.39,0,0,1,1,0,69,1,1.1,0.9
43840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43841,1,12.11,2.94,0,0,1,1,0,138,1,1.1,0.9
43842,1,3.41,0.29,0,0,1,1,0,69,1,1.1,0.9
43843,1,2.89,0.66,0,0,1,1,0,69,1,1.1,0.9
43844,1,8.39,0.6,0,0,1,1,0,69,1,1.1,0.9
43845,1,5.8,0.58,0,0,1,1,0,69,1,1.1,0.9
43848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43849,1,14.88,2.03,0,0,1,1,0,69,1,1.1,0.9
43851,1,0,0,0,78.5743751599,1,1,0,138,1,1.1,0.9
43852,1,0,0,0,25.3436105867,1,1,0,138,1,1.1,0.9
43853,1,141.19,23.23,0,126.968102725,1,1,0,138,1,1.1,0.9
43854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43856,1,16.18,3.01,0,0,1,1,0,69,1,1.1,0.9
43857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43858,1,5.31,0.57,0,0,1,1,0,69,1,1.1,0.9
43859,1,2.95,0.63,0,0,1,1,0,69,1,1.1,0.9
43860,1,4.46,0.64,0,0,1,1,0,69,1,1.1,0.9
43861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43864,1,7.44,1.28,0,0,1,1,0,69,1,1.1,0.9
43865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43866,1,3.77,0.46,0,0,1,1,0,69,1,1.1,0.9
43867,1,5.76,0.54,0,0,1,1,0,69,1,1.1,0.9
43869,1,0,0,0,-199.999416538,1,1,0,765,1,1.1,0.9
43870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43872,1,10.12,2.17,0,0,1,1,0,69,1,1.1,0.9
43873,1,3.89,0.61,0,0,1,1,0,69,1,1.1,0.9
43874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43876,1,6.99,1.2,0,0,1,1,0,69,1,1.1,0.9
43877,1,56.94,6.52,0,0,1,1,0,138,1,1.1,0.9
43884,1,9.31,2.13,0,0,1,1,0,69,1,1.1,0.9
43885,1,3.09,0.4,0,0,1,1,0,69,1,1.1,0.9
43887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43888,1,5.79,0.99,0,0,1,1,0,69,1,1.1,0.9
43889,1,13.24,1.8,0,0,1,1,0,138,1,1.1,0.9
43890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43892,1,96.27,22.72,0,109.989575264,1,1,0,138,1,1.1,0.9
43893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43895,1,4.63,1.06,0,0,1,1,0,69,1,1.1,0.9
43896,1,6.86,0.87,0,0,1,1,0,69,1,1.1,0.9
43897,1,0,0,0,-27.3664516678,1,1,0,138,1,1.1,0.9
43899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43902,1,8.19,2.34,0,-12.6935818577,1,1,0,230,1,1.1,0.9
43903,1,5.37,0.77,0,0,1,1,0,69,1,1.1,0.9
43904,1,26.03,5.03,0,-27.2274933552,1,1,0,138,1,1.1,0.9
43905,1,16.39,4.22,0,0,1,1,0,138,1,1.1,0.9
43906,1,5.16,0.89,0,0,1,1,0,69,1,1.1,0.9
43913,1,3.3,0.38,0,0,1,1,0,69,1,1.1,0.9
43914,1,2.99,0.47,0,0,1,1,0,69,1,1.1,0.9
43915,1,5.52,1.3,0,0,1,1,0,69,1,1.1,0.9
43916,1,4.1,0.56,0,0,1,1,0,69,1,1.1,0.9
43918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43919,1,3.68,0.53,0,0,1,1,0,69,1,1.1,0.9
43920,1,8.68,1.3,0,0,1,1,0,138,1,1.1,0.9
43921,1,0,0,0,-122.694585446,1,1,0,230,1,1.1,0.9
43924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43927,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43928,1,9.67,1.87,0,0,1,1,0,69,1,1.1,0.9
43930,1,0,0,0,70.9565974534,1,1,0,765,1,1.1,0.9
43931,1,13.31,1.9,0,0,1,1,0,69,1,1.1,0.9
43932,1,17.18,1.35,0,0,1,1,0,69,1,1.1,0.9
43935,1,4.92,0.67,0,0,1,1,0,69,1,1.1,0.9
43936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43937,1,3.47,0.25,0,0,1,1,0,69,1,1.1,0.9
43938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43939,1,21.26,4.11,0,-122.689043578,1,1,0,230,1,1.1,0.9
43940,1,18.15,6.49,0,0,1,1,0,138,1,1.1,0.9
43941,1,19.03,2.45,0,0,1,1,0,69,1,1.1,0.9
43942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43943,1,3.26,0.42,0,0,1,1,0,69,1,1.1,0.9
43945,1,23.87,2.39,0,0,1,1,0,69,1,1.1,0.9
43946,1,4.33,0.53,0,0,1,1,0,69,1,1.1,0.9
43948,1,2.71,0.58,0,0,1,1,0,69,1,1.1,0.9
43949,1,9.65,1.79,0,0,1,1,0,69,1,1.1,0.9
43950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43952,1,2.19,0.5,0,0,1,1,0,69,1,1.1,0.9
43953,1,3.05,0.68,0,0,1,1,0,69,1,1.1,0.9
43955,1,1.55,0.19,0,0,1,1,0,69,1,1.1,0.9
43956,1,3.54,0.48,0,0,1,1,0,69,1,1.1,0.9
43957,1,2.19,0.33,0,0,1,1,0,69,1,1.1,0.9
43958,1,4.21,0.96,0,0,1,1,0,69,1,1.1,0.9
43959,1,3.41,0.44,0,0,1,1,0,69,1,1.1,0.9
43960,1,2.71,0.25,0,0,1,1,0,69,1,1.1,0.9
43961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43965,1,6.99,0.65,0,0,1,1,0,69,1,1.1,0.9
43966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43968,1,3.01,0.41,0,0,1,1,0,69,1,1.1,0.9
43971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43975,1,3.79,0.7,0,0,1,1,0,69,1,1.1,0.9
43977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43980,1,2.89,0.58,0,0,1,1,0,69,1,1.1,0.9
43981,1,2,0.44,0,0,1,1,0,69,1,1.1,0.9
43982,1,0,0,0,-115.655368079,1,1,0,138,1,1.1,0.9
43983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43984,1,3.62,0.62,0,0,1,1,0,69,1,1.1,0.9
43985,1,10.37,3.71,0,0,1,1,0,138,1,1.1,0.9
43986,1,3.5,0.83,0,0,1,1,0,69,1,1.1,0.9
43988,1,8.15,1.46,0,0,1,1,0,69,1,1.1,0.9
43989,1,5.06,0.58,0,0,1,1,0,69,1,1.1,0.9
43990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43991,1,47.07,10.1,0,49.6991612726,1,1,0,230,1,1.1,0.9
43992,1,19.7,2.25,0,0,1,1,0,69,1,1.1,0.9
43993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43995,1,0,0,0,-162.072136308,1,1,0,765,1,1.1,0.9
43996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43998,1,2.46,0.19,0,0,1,1,0,69,1,1.1,0.9
44000,1,1.71,0.2,0,0,1,1,0,69,1,1.1,0.9
44001,1,2.08,0.49,0,0,1,1,0,69,1,1.1,0.9
44004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44005,1,8.86,1.12,0,0,1,1,0,69,1,1.1,0.9
44006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44007,1,4.26,0.46,0,0,1,1,0,69,1,1.1,0.9
44011,1,7.44,1.7,0,0,1,1,0,69,1,1.1,0.9
44013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44014,1,3.93,0.79,0,0,1,1,0,69,1,1.1,0.9
44015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44016,1,50.47,9.39,0,136.330636896,1,1,0,138,1,1.1,0.9
44017,1,4.11,0.71,0,0,1,1,0,69,1,1.1,0.9
44018,1,3.12,0.29,0,0,1,1,0,69,1,1.1,0.9
44019,1,3.58,0.36,0,0,1,1,0,69,1,1.1,0.9
44021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44022,1,8.53,2.2,0,0,1,1,0,138,1,1.1,0.9
44023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44024,1,9.7,1.11,0,0,1,1,0,138,1,1.1,0.9
44025,1,5.54,0.79,0,0,1,1,0,138,1,1.1,0.9
44027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44028,1,10.9,1.87,0,0,1,1,0,69,1,1.1,0.9
44029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44030,1,7.34,0.73,0,0,1,1,0,69,1,1.1,0.9
44032,1,11.53,0.91,0,0,1,1,0,69,1,1.1,0.9
44034,1,7.31,1.05,0,0,1,1,0,69,1,1.1,0.9
44036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44042,1,9.44,1.22,0,0,1,1,0,138,1,1.1,0.9
44049,1,0,0,0,48.776261998,1,1,0,345,1,1.1,0.9
44053,1,5.4,0.39,0,0,1,1,0,69,1,1.1,0.9
44056,1,9.88,2.33,0,0,1,1,0,69,1,1.1,0.9
44057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44061,1,6.46,1.39,0,0,1,1,0,69,1,1.1,0.9
44063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44064,1,25.67,3.31,0,0,1,1,0,138,1,1.1,0.9
44065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44067,1,20.06,2.44,0,0,1,1,0,69,1,1.1,0.9
44068,1,6.7,1.49,0,0,1,1,0,69,1,1.1,0.9
44069,1,4.15,0.45,0,0,1,1,0,69,1,1.1,0.9
44070,1,9.94,1.35,0,0,1,1,0,69,1,1.1,0.9
44071,1,31.25,6.48,0,40.2982190522,1,1,0,69,1,1.1,0.9
44072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44074,1,3.01,0.41,0,0,1,1,0,69,1,1.1,0.9
44075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44076,1,3.86,0.91,0,0,1,1,0,69,1,1.1,0.9
44077,1,15.53,3.33,0,0,1,1,0,69,1,1.1,0.9
44078,1,4.05,0.65,0,0,1,1,0,69,1,1.1,0.9
44079,1,12.68,1.27,0,0,1,1,0,69,1,1.1,0.9
44080,1,9.03,0.65,0,0,1,1,0,69,1,1.1,0.9
44081,1,7.03,1.26,0,0,1,1,0,69,1,1.1,0.9
44082,1,5.13,1.17,0,0,1,1,0,69,1,1.1,0.9
44083,1,0,0,0,-199.996595123,1,1,0,765,1,1.1,0.9
44096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44104,1,18.66,6.68,0,5.51510647669,1,1,0,345,1,1.1,0.9
44106,1,151.4,54.14,0,19.2780880516,1,1,0,345,1,1.1,0.9
44107,1,185.71,100,0,0,1,1,0,765,1,1.1,0.9
44108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44111,1,9.55,1.43,0,0,1,1,0,69,1,1.1,0.9
44113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44115,1,12.9,1.11,0,0,1,1,0,69,1,1.1,0.9
44116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44119,1,3.8,0.57,0,0,1,1,0,69,1,1.1,0.9
44120,1,2.24,0.18,0,0,1,1,0,69,1,1.1,0.9
44121,1,2.57,0.18,0,0,1,1,0,69,1,1.1,0.9
44122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44124,1,4.87,0.87,0,0,1,1,0,69,1,1.1,0.9
44125,1,6.86,1.33,0,0,1,1,0,69,1,1.1,0.9
44126,1,2.85,0.35,0,0,1,1,0,69,1,1.1,0.9
44127,1,2.11,0.41,0,0,1,1,0,69,1,1.1,0.9
44128,1,4.75,0.82,0,0,1,1,0,69,1,1.1,0.9
44129,1,4.77,2.52,0,0,1,1,0,69,1,1.1,0.9
44130,1,6.54,1.36,0,0,1,1,0,69,1,1.1,0.9
44131,1,10.15,2.25,0,0,1,1,0,69,1,1.1,0.9
44132,1,6.88,1.23,0,0,1,1,0,69,1,1.1,0.9
44133,1,4.94,0.64,0,0,1,1,0,69,1,1.1,0.9
44134,1,2.06,0.43,0,0,1,1,0,69,1,1.1,0.9
44135,1,2.03,0.17,0,0,1,1,0,69,1,1.1,0.9
44136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44138,1,4.29,0.58,0,0,1,1,0,69,1,1.1,0.9
44139,1,4.04,0.58,0,0,1,1,0,69,1,1.1,0.9
44140,1,2.04,0.44,0,-2.62096108469,1,1,0,69,1,1.1,0.9
44141,1,1.82,0.33,0,0,1,1,0,69,1,1.1,0.9
44142,1,5.06,0.91,0,0,1,1,0,69,1,1.1,0.9
44144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44146,1,8.33,0.89,0,0,1,1,0,69,1,1.1,0.9
44147,1,4.46,0.48,0,0,1,1,0,69,1,1.1,0.9
44148,1,2.89,0.5,0,0,1,1,0,69,1,1.1,0.9
44150,1,2.56,0.31,0,0,1,1,0,69,1,1.1,0.9
44151,1,7.17,0.77,0,0,1,1,0,69,1,1.1,0.9
44152,1,2.7,0.48,0,0,1,1,0,69,1,1.1,0.9
44153,1,5.66,0.41,0,0,1,1,0,69,1,1.1,0.9
44154,1,14.97,2.14,0,0,1,1,0,69,1,1.1,0.9
44155,1,3.12,0.51,0,0,1,1,0,69,1,1.1,0.9
44156,1,6.46,0.92,0,0,1,1,0,69,1,1.1,0.9
44157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44160,1,8.61,1.54,0,0,1,1,0,69,1,1.1,0.9
44164,1,7.76,1.39,0,0,1,1,0,69,1,1.1,0.9
44165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44167,1,11.11,2.47,0,0,1,1,0,69,1,1.1,0.9
44171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44172,1,3.26,0.58,0,0,1,1,0,69,1,1.1,0.9
44175,1,4.94,0.88,0,0,1,1,0,69,1,1.1,0.9
44178,1,7.44,0.8,0,0,1,1,0,69,1,1.1,0.9
44179,1,2.95,0.57,0,0,1,1,0,69,1,1.1,0.9
44180,1,4.43,0.48,0,0,1,1,0,69,1,1.1,0.9
44181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44182,1,12,1.63,0,0,1,1,0,69,1,1.1,0.9
44186,1,7.75,1.3,0,0,1,1,0,69,1,1.1,0.9
44187,1,2.78,0.22,0,0,1,1,0,69,1,1.1,0.9
44188,1,4.12,0.53,0,0,1,1,0,69,1,1.1,0.9
44189,1,7.13,1.22,0,0,1,1,0,69,1,1.1,0.9
44190,1,4.89,1.12,0,0,1,1,0,69,1,1.1,0.9
44191,1,0,0,0,0,1,1,0,765,1,1.1,0.9
44192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44194,1,28.32,4.66,0,14.2622578874,1,1,0,138,1,1.1,0.9
44195,1,24.16,6.39,0,-40.2356043119,1,1,0,138,1,1.1,0.9
44196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44199,1,3.94,0.48,0,0,1,1,0,69,1,1.1,0.9
44201,1,10.32,1.77,0,0,1,1,0,69,1,1.1,0.9
44202,1,3.59,4.44,0,0,1,1,0,69,1,1.1,0.9
44203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44204,1,5.49,1.22,0,0,1,1,0,69,1,1.1,0.9
44208,1,4.85,0.52,0,0,1,1,0,69,1,1.1,0.9
44209,1,13.6,1.07,0,0,1,1,0,69,1,1.1,0.9
44210,1,4.1,0.7,0,0,1,1,0,69,1,1.1,0.9
44211,1,2.36,0.51,0,0,1,1,0,69,1,1.1,0.9
44212,1,3.72,0.67,0,0,1,1,0,69,1,1.1,0.9
44213,1,2.82,0.48,0,0,1,1,0,69,1,1.1,0.9
44214,1,3.17,0.5,0,0,1,1,0,69,1,1.1,0.9
44215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44216,1,9.93,1.28,0,0,1,1,0,69,1,1.1,0.9
44217,1,5.12,0.62,0,0,1,1,0,69,1,1.1,0.9
44218,1,3.3,0.4,0,0,1,1,0,69,1,1.1,0.9
44222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44223,1,3.93,0.81,0,0,1,1,0,69,1,1.1,0.9
44224,1,1.26,0.26,0,0,1,1,0,69,1,1.1,0.9
44225,1,5.68,0.85,0,0,1,1,0,69,1,1.1,0.9
44227,1,6.89,1.33,0,0,1,1,0,69,1,1.1,0.9
44230,1,14.95,3.42,0,0,1,1,0,69,1,1.1,0.9
44231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44233,1,0,0,0,-34.281152234,1,1,0,345,1,1.1,0.9
44234,1,4.46,0.64,0,0,1,1,0,69,1,1.1,0.9
44235,1,2.95,0.65,0,0,1,1,0,69,1,1.1,0.9
44236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44237,1,7.62,0.55,0,0,1,1,0,69,1,1.1,0.9
44238,1,0,0,0,-65.7179146944,1,1,0,138,1,1.1,0.9
44239,1,0,0,0,19.6143615505,1,1,0,138,1,1.1,0.9
44240,1,34.39,6.64,0,-73.3461889228,1,1,0,138,1,1.1,0.9
44241,1,32.63,4.2,0,67.6468742024,1,1,0,138,1,1.1,0.9
44243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44244,1,11.31,1.7,0,0,1,1,0,69,1,1.1,0.9
44245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44246,1,25.75,6.63,0,45.2317812243,1,1,0,138,1,1.1,0.9
44247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44248,1,4.08,0.82,0,0,1,1,0,69,1,1.1,0.9
44249,1,20.79,3.57,0,0,1,1,0,138,1,1.1,0.9
44250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44251,1,21.98,4.09,0,0,1,1,0,138,1,1.1,0.9
44252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44256,1,2.92,0.42,0,0,1,1,0,69,1,1.1,0.9
44257,1,0,0,0,37.9188567999,1,1,0,138,1,1.1,0.9
44258,1,9.88,1.06,0,0,1,1,0,69,1,1.1,0.9
44259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44262,1,6.7,1.34,0,0,1,1,0,69,1,1.1,0.9
44263,1,4.66,0.47,0,0,1,1,0,69,1,1.1,0.9
44264,1,15.85,1.25,0,0,1,1,0,69,1,1.1,0.9
44265,1,11.14,1.44,0,0,1,1,0,69,1,1.1,0.9
44267,1,4.6,0.56,0,0,1,1,0,69,1,1.1,0.9
44269,1,14.15,2.33,0,0,1,1,0,138,1,1.1,0.9
44270,1,9.1,1.17,0,0,1,1,0,69,1,1.1,0.9
44271,1,14.4,2.16,0,0,1,1,0,69,1,1.1,0.9
44273,1,4.31,0.58,0,0,1,1,0,69,1,1.1,0.9
44274,1,1.62,0.29,0,0,1,1,0,69,1,1.1,0.9
44275,1,1.99,0.14,0,0,1,1,0,69,1,1.1,0.9
44277,1,5.89,0.55,0,0,1,1,0,69,1,1.1,0.9
44279,1,25.21,4.15,0,0,1,1,0,69,1,1.1,0.9
44281,1,9.72,1.15,0,0,1,1,0,69,1,1.1,0.9
44282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44283,1,16.25,3.6,0,0,1,1,0,69,1,1.1,0.9
44284,1,8.08,0.93,0,0,1,1,0,69,1,1.1,0.9
44285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44286,1,9.66,1.11,0,0,1,1,0,69,1,1.1,0.9
44287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44289,1,2.89,0.36,0,0,1,1,0,69,1,1.1,0.9
44290,1,2.52,0.38,0,0,1,1,0,69,1,1.1,0.9
44291,1,2.21,0.52,0,0,1,1,0,69,1,1.1,0.9
44292,1,4.26,0.92,0,0,1,1,0,69,1,1.1,0.9
44294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44295,1,3.05,0.44,0,0,1,1,0,69,1,1.1,0.9
44296,1,4.82,0.38,0,0,1,1,0,69,1,1.1,0.9
44297,1,11.9,2.13,0,0,1,1,0,69,1,1.1,0.9
44300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44302,1,13.28,1.62,0,0,1,1,0,69,1,1.1,0.9
44303,1,9.72,0.69,0,0,1,1,0,69,1,1.1,0.9
44304,1,6.08,0.7,0,0,1,1,0,69,1,1.1,0.9
44305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44306,1,5.48,0.51,0,0,1,1,0,69,1,1.1,0.9
44307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44309,1,3.84,0.28,0,0,1,1,0,69,1,1.1,0.9
44310,1,4.74,0.64,0,0,1,1,0,69,1,1.1,0.9
44311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44312,1,3.36,0.43,0,0,1,1,0,69,1,1.1,0.9
44313,1,9.1,1.17,0,17.495996414,1,1,0,69,1,1.1,0.9
44319,1,8.36,1.44,0,0,1,1,0,69,1,1.1,0.9
44320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44321,1,2.45,0.24,0,0,1,1,0,69,1,1.1,0.9
44322,1,7.51,1.1,0,13.1917230815,1,1,0,69,1,1.1,0.9
44323,1,6.96,1.15,0,0,1,1,0,69,1,1.1,0.9
44325,1,3.03,0.38,0,0,1,1,0,69,1,1.1,0.9
44327,1,0,0,0,-178.111351247,1,1,0,765,1,1.1,0.9
44328,1,3.37,0.58,0,0,1,1,0,69,1,1.1,0.9
44329,1,4.04,0.72,0,0,1,1,0,69,1,1.1,0.9
44330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44331,1,7.24,0.78,0,0,1,1,0,69,1,1.1,0.9
44332,1,0,0,0,62.420514542,1,1,0,138,1,1.1,0.9
44333,1,2.77,0.22,0,0,1,1,0,69,1,1.1,0.9
44334,1,2.33,0.5,0,0,1,1,0,69,1,1.1,0.9
44335,1,6.12,1.18,0,0,1,1,0,69,1,1.1,0.9
44336,1,3.84,0.85,0,0,1,1,0,69,1,1.1,0.9
44337,1,3.23,0.58,0,0,1,1,0,69,1,1.1,0.9
44338,1,7.12,1.58,0,0,1,1,0,69,1,1.1,0.9
44339,1,9.66,2,0,0,1,1,0,69,1,1.1,0.9
44340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44341,1,7.87,0.68,0,0,1,1,0,69,1,1.1,0.9
44342,1,15.41,1.87,0,0,1,1,0,69,1,1.1,0.9
44343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44344,1,6.61,1.09,0,0,1,1,0,69,1,1.1,0.9
44345,1,7.3,1.15,0,0,1,1,0,69,1,1.1,0.9
44346,1,5.8,0.7,0,0,1,1,0,69,1,1.1,0.9
44347,1,2.15,0.15,0,0,1,1,0,69,1,1.1,0.9
44348,1,3.69,0.74,0,0,1,1,0,69,1,1.1,0.9
44349,1,9.56,1.85,0,0,1,1,0,138,1,1.1,0.9
44350,1,8.14,2.1,0,0,1,1,0,138,1,1.1,0.9
44351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44354,1,7.17,1.54,0,0,1,1,0,138,1,1.1,0.9
44355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44357,1,8.19,2.11,0,0,1,1,0,138,1,1.1,0.9
44358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44359,1,26.31,6.02,0,129.156126818,1,1,0,138,1,1.1,0.9
44360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44361,1,4.8,0.58,0,0,1,1,0,69,1,1.1,0.9
44362,1,6.53,1.21,0,0,1,1,0,69,1,1.1,0.9
44363,1,5.94,1.27,0,0,1,1,0,69,1,1.1,0.9
44365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44366,1,9.42,0.74,0,0,1,1,0,69,1,1.1,0.9
44367,1,5.49,0.9,0,0,1,1,0,69,1,1.1,0.9
44368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44370,1,2.03,0.14,0,0,1,1,0,69,1,1.1,0.9
44371,1,5.16,0.48,0,0,1,1,0,69,1,1.1,0.9
44372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44373,1,9.34,1.74,0,0,1,1,0,69,1,1.1,0.9
44374,1,2.43,0.19,0,0,1,1,0,69,1,1.1,0.9
44375,1,3.16,0.7,0,0,1,1,0,69,1,1.1,0.9
44376,1,4.03,0.86,0,0,1,1,0,69,1,1.1,0.9
44377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44380,1,8.3,1.6,0,0,1,1,0,69,1,1.1,0.9
44381,1,7.51,1.45,0,0,1,1,0,69,1,1.1,0.9
44382,1,6.33,0.86,0,0,1,1,0,69,1,1.1,0.9
44384,1,4.32,0.53,0,0,1,1,0,69,1,1.1,0.9
44385,1,2.84,0.36,0,0,1,1,0,69,1,1.1,0.9
44386,1,4.04,0.75,0,0,1,1,0,69,1,1.1,0.9
44387,1,3.33,0.74,0,0,1,1,0,69,1,1.1,0.9
44388,1,3.62,0.44,0,0,1,1,0,69,1,1.1,0.9
44389,1,6.4,1.19,0,0,1,1,0,69,1,1.1,0.9
44390,1,3.75,0.27,0,0,1,1,0,69,1,1.1,0.9
44392,1,11.38,2.2,0,0,1,1,0,69,1,1.1,0.9
44393,1,4.7,1.01,0,0,1,1,0,69,1,1.1,0.9
44394,1,2.45,0.32,0,0,1,1,0,69,1,1.1,0.9
44396,1,1.71,0.32,0,0,1,1,0,69,1,1.1,0.9
44397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44398,1,2.06,0.38,0,0,1,1,0,69,1,1.1,0.9
44399,1,2.47,0.35,0,0,1,1,0,69,1,1.1,0.9
44400,1,12.19,1.57,0,0,1,1,0,69,1,1.1,0.9
44401,1,1.2,0.12,0,0,1,1,0,69,1,1.1,0.9
44402,1,2.46,0.42,0,0,1,1,0,69,1,1.1,0.9
44403,1,2.04,0.31,0,0,1,1,0,69,1,1.1,0.9
44405,1,7.23,0.72,0,0,1,1,0,69,1,1.1,0.9
44406,1,4.4,0.47,0,0,1,1,0,69,1,1.1,0.9
44408,1,5.76,1.32,0,0,1,1,0,69,1,1.1,0.9
44409,1,5.96,0.55,0,0,1,1,0,69,1,1.1,0.9
44410,1,4.96,0.99,0,0,1,1,0,69,1,1.1,0.9
44411,1,8.7,0.81,0,0,1,1,0,69,1,1.1,0.9
44412,1,5.02,1.11,0,0,1,1,0,69,1,1.1,0.9
44413,1,4.21,0.72,0,0,1,1,0,69,1,1.1,0.9
44414,1,11.73,2.1,0,0,1,1,0,69,1,1.1,0.9
44415,1,0,0,0,59.5167061238,1,1,0,138,1,1.1,0.9
44416,1,1.66,0.25,0,0,1,1,0,69,1,1.1,0.9
44417,1,6.05,0.78,0,0,1,1,0,69,1,1.1,0.9
44418,1,3.7,0.53,0,0,1,1,0,69,1,1.1,0.9
44419,1,5.19,0.37,0,0,1,1,0,69,1,1.1,0.9
44420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44421,1,7.3,1.72,0,0,1,1,0,69,1,1.1,0.9
44422,1,2.49,2.91,0,0,1,1,0,69,1,1.1,0.9
44423,1,6.82,0.54,0,0,1,1,0,69,1,1.1,0.9
44424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44425,1,5.27,0.49,0,0,1,1,0,69,1,1.1,0.9
44426,1,2.14,0.24,0,0,1,1,0,69,1,1.1,0.9
44428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
44430,1,3.96,0.57,0,0,1,1,0,69,1,1.1,0.9
44432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44433,1,2.35,0.22,0,0,1,1,0,69,1,1.1,0.9
44434,1,3.9,0.5,0,0,1,1,0,69,1,1.1,0.9
44435,1,22.89,1.71,0,0,1,1,0,345,1,1.1,0.9
44436,1,18.29,4.71,0,0,1,1,0,138,1,1.1,0.9
44437,1,9.05,2.59,0,0,1,1,0,138,1,1.1,0.9
44439,1,0,0,0,-67.0086850503,1,1,0,345,1,1.1,0.9
44440,1,13.41,3.07,0,0,1,1,0,230,1,1.1,0.9
44441,1,0,0,0,8.39822544219,1,1,0,138,1,1.1,0.9
44442,1,13.95,3.89,0,0,1,1,0,138,1,1.1,0.9
44443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44444,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
44445,1,11.02,1.42,0,0,1,1,0,69,1,1.1,0.9
44446,1,12.92,1.66,0,0,1,1,0,69,1,1.1,0.9
44447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44448,1,7.87,1.86,0,0,1,1,0,69,1,1.1,0.9
44449,1,2.43,0.49,0,0,1,1,0,69,1,1.1,0.9
44450,1,3.48,0.62,0,0,1,1,0,69,1,1.1,0.9
44453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44454,1,11.09,1.35,0,0,1,1,0,69,1,1.1,0.9
44456,1,11,2.75,0,0,1,1,0,138,1,1.1,0.9
44457,1,3.4,0.73,0,0,1,1,0,69,1,1.1,0.9
44458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44462,1,23.22,8.3,0,0,1,1,0,230,1,1.1,0.9
44463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44465,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44466,1,10.21,1.97,0,0,1,1,0,69,1,1.1,0.9
44467,1,3.34,0.55,0,0,1,1,0,69,1,1.1,0.9
44468,1,4.15,0.54,0,0,1,1,0,69,1,1.1,0.9
44469,1,4.19,0.3,0,0,1,1,0,69,1,1.1,0.9
44470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44471,1,6.42,0.51,0,0,1,1,0,69,1,1.1,0.9
44472,1,20.52,3.23,0,35.7977794388,1,1,0,138,1,1.1,0.9
44473,1,2.35,0.45,0,0,1,1,0,69,1,1.1,0.9
44474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44478,1,2.74,0.37,0,0,1,1,0,69,1,1.1,0.9
44479,1,5.3,1.02,0,0,1,1,0,69,1,1.1,0.9
44480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44483,1,5.62,0.88,0,0,1,1,0,69,1,1.1,0.9
44484,1,3.52,0.33,0,0,1,1,0,69,1,1.1,0.9
44485,1,6.24,0.94,0,0,1,1,0,69,1,1.1,0.9
44486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44487,1,6.71,1.01,0,0,1,1,0,69,1,1.1,0.9
44488,1,11.51,1.65,0,0,1,1,0,69,1,1.1,0.9
44489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44490,1,6.32,1.31,0,0,1,1,0,69,1,1.1,0.9
44491,1,6.65,0.86,0,0,1,1,0,69,1,1.1,0.9
44492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44493,1,4.36,0.56,0,0,1,1,0,69,1,1.1,0.9
44494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44495,1,11.31,1.21,0,0,1,1,0,69,1,1.1,0.9
44497,1,2.39,0.34,0,0,1,1,0,69,1,1.1,0.9
44498,1,4.81,0.72,0,0,1,1,0,69,1,1.1,0.9
44500,1,3.73,0.29,0,0,1,1,0,69,1,1.1,0.9
44503,1,1.52,0.28,0,0,1,1,0,69,1,1.1,0.9
44504,1,8.28,0.77,0,0,1,1,0,69,1,1.1,0.9
44505,1,5.31,0.8,0,0,1,1,0,69,1,1.1,0.9
44507,1,3.65,0.68,0,0,1,1,0,69,1,1.1,0.9
44508,1,6.43,2.18,0,0,1,1,0,69,1,1.1,0.9
44509,1,4.39,0.97,0,0,1,1,0,69,1,1.1,0.9
44511,1,7.21,0.57,0,0,1,1,0,69,1,1.1,0.9
44512,1,1.86,1.11,0,0,1,1,0,69,1,1.1,0.9
44513,1,1.83,0.43,0,0,1,1,0,69,1,1.1,0.9
44514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44515,1,2.4,0.46,0,0,1,1,0,69,1,1.1,0.9
44516,1,3.4,0.39,0,0,1,1,0,69,1,1.1,0.9
44518,1,2.11,0.18,0,0,1,1,0,69,1,1.1,0.9
44519,1,3.41,0.24,0,0,1,1,0,69,1,1.1,0.9
44520,1,2.78,0.56,0,0,1,1,0,69,1,1.1,0.9
44521,1,2.64,4.57,0,0,1,1,0,69,1,1.1,0.9
44522,1,3.45,0.62,0,0,1,1,0,69,1,1.1,0.9
44524,1,4.19,0.81,0,0,1,1,0,69,1,1.1,0.9
44525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44526,1,5.23,0.79,0,0,1,1,0,69,1,1.1,0.9
44528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44531,1,10.12,1.59,0,0,1,1,0,138,1,1.1,0.9
44532,1,3.98,0.8,0,0,1,1,0,69,1,1.1,0.9
44533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44535,1,9.56,2.19,0,0,1,1,0,69,1,1.1,0.9
44536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44538,1,5.63,1.33,0,0,1,1,0,69,1,1.1,0.9
44539,1,2.82,0.3,0,0,1,1,0,69,1,1.1,0.9
44540,1,5.68,0.65,0,0,1,1,0,69,1,1.1,0.9
44541,1,1.83,0.22,0,0,1,1,0,69,1,1.1,0.9
44542,1,6.01,0.65,0,0,1,1,0,69,1,1.1,0.9
44543,1,6,0.99,0,0,1,1,0,69,1,1.1,0.9
44544,1,2.19,0.31,0,0,1,1,0,69,1,1.1,0.9
44546,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
44547,1,5.7,0.41,0,0,1,1,0,69,1,1.1,0.9
44548,1,4.57,0.43,0,0,1,1,0,69,1,1.1,0.9
44549,1,3.44,0.71,0,0,1,1,0,69,1,1.1,0.9
44550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44552,1,7.59,1.68,0,0,1,1,0,69,1,1.1,0.9
44553,1,10.85,1.86,0,0,1,1,0,69,1,1.1,0.9
44554,1,9.81,0.98,0,0,1,1,0,69,1,1.1,0.9
44555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44556,1,3.62,0.52,0,0,1,1,0,69,1,1.1,0.9
44557,1,4.21,0.72,0,0,1,1,0,69,1,1.1,0.9
44558,1,42.91,4.91,0,33.2844144154,1,1,0,138,1,1.1,0.9
44559,1,7.76,0.94,0,0,1,1,0,69,1,1.1,0.9
