bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
44560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44561,1,1.87,0.15,0,0,1,1,0,69,1,1.1,0.9
44562,1,3.44,0.29,0,0,1,1,0,69,1,1.1,0.9
44563,1,6.35,0.95,0,0,1,1,0,138,1,1.1,0.9
44564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44565,1,3.19,0.64,0,0,1,1,0,69,1,1.1,0.9
44566,1,6.47,1.06,0,0,1,1,0,69,1,1.1,0.9
44567,1,1.31,0.12,0,0,1,1,0,69,1,1.1,0.9
44568,1,6,1.42,0,0,1,1,0,69,1,1.1,0.9
44569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44570,1,1.1,0.1,0,0,1,1,0,69,1,1.1,0.9
44571,1,0,0,0,86.7700770232,1,1,0,138,1,1.1,0.9
44572,1,1.45,0.24,0,0,1,1,0,69,1,1.1,0.9
44573,1,26.97,7.14,0,4.99729479844,1,1,0,138,1,1.1,0.9
44574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44576,1,2.38,0.44,0,0,1,1,0,69,1,1.1,0.9
44577,1,4.75,0.88,0,0,1,1,0,69,1,1.1,0.9
44578,1,4.25,0.86,0,0,1,1,0,69,1,1.1,0.9
44579,1,4.7,0.5,0,0,1,1,0,69,1,1.1,0.9
44580,1,5.28,0.95,0,0,1,1,0,69,1,1.1,0.9
44581,1,1.83,0.39,0,0,1,1,0,69,1,1.1,0.9
44582,1,10.95,1.64,0,0,1,1,0,138,1,1.1,0.9
44584,1,0,0,0,143.006805465,1,1,0,138,1,1.1,0.9
44585,1,7.14,0.77,0,0,1,1,0,69,1,1.1,0.9
44587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44588,1,6.67,1.21,0,0,1,1,0,138,1,1.1,0.9
44589,1,4.74,0.44,0,0,1,1,0,69,1,1.1,0.9
44590,1,2.43,0.52,0,0,1,1,0,69,1,1.1,0.9
44591,1,3.41,0.42,0,0,1,1,0,69,1,1.1,0.9
44592,1,6.01,1.07,0,0,1,1,0,69,1,1.1,0.9
44593,1,1.92,0.33,0,0,1,1,0,69,1,1.1,0.9
44594,1,4.85,0.56,0,0,1,1,0,69,1,1.1,0.9
44595,1,2.7,0.46,0,0,1,1,0,69,1,1.1,0.9
44596,1,1.78,0.18,0,0,1,1,0,69,1,1.1,0.9
44597,1,2.64,0.34,0,0,1,1,0,69,1,1.1,0.9
44599,1,2.54,0.33,0,0,1,1,0,69,1,1.1,0.9
44600,1,1.57,0.3,0,0,1,1,0,69,1,1.1,0.9
44601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44602,1,5.27,3.13,0,0,1,1,0,69,1,1.1,0.9
44603,1,3.69,0.71,0,0,1,1,0,69,1,1.1,0.9
44604,1,2.71,0.48,0,0,1,1,0,69,1,1.1,0.9
44605,1,3.83,0.94,0,0,1,1,0,69,1,1.1,0.9
44606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44607,1,4.22,0.75,0,0,1,1,0,69,1,1.1,0.9
44608,1,7.93,1.61,0,0,1,1,0,69,1,1.1,0.9
44609,1,6.03,0.52,0,0,1,1,0,69,1,1.1,0.9
44610,1,6.4,0.59,0,0,1,1,0,69,1,1.1,0.9
44611,1,5.89,1.35,0,0,1,1,0,69,1,1.1,0.9
44612,1,13.1,1.87,0,0,1,1,0,69,1,1.1,0.9
44613,1,3.1,0.71,0,0,1,1,0,69,1,1.1,0.9
44614,1,1.52,0.35,0,0,1,1,0,69,1,1.1,0.9
44615,1,4.75,0.85,0,0,1,1,0,69,1,1.1,0.9
44616,1,1.73,0.34,0,0,1,1,0,69,1,1.1,0.9
44617,1,8.01,1.6,0,0,1,1,0,69,1,1.1,0.9
44618,1,11.97,2.14,0,0,1,1,0,138,1,1.1,0.9
44619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44620,1,6.78,1.26,0,0,1,1,0,69,1,1.1,0.9
44621,1,5.16,0.92,0,0,1,1,0,69,1,1.1,0.9
44622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44623,1,0,0,0,132.178621815,1,1,0,230,1,1.1,0.9
44624,1,2.85,0.48,0,0,1,1,0,69,1,1.1,0.9
44625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44628,1,0,0,0,-8.37578018825,1,1,0,138,1,1.1,0.9
44629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44630,1,23.31,6.17,0,-59.1525532766,1,1,0,138,1,1.1,0.9
44631,1,15.14,3.79,0,0,1,1,0,138,1,1.1,0.9
44632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44635,1,0,0,0,-92.4063337901,1,1,0,230,1,1.1,0.9
44636,1,3.55,0.69,0,0,1,1,0,69,1,1.1,0.9
44637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44639,1,2.61,0.22,0,0,1,1,0,69,1,1.1,0.9
44640,1,2.5,0.56,0,0,1,1,0,69,1,1.1,0.9
44641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44644,1,6.54,0.66,0,0,1,1,0,69,1,1.1,0.9
44645,1,19.88,3.27,0,0,1,1,0,138,1,1.1,0.9
44646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44647,1,2.59,0.28,0,0,1,1,0,69,1,1.1,0.9
44648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44649,1,14.02,1.3,0,0,1,1,0,69,1,1.1,0.9
44651,1,5.2,0.67,0,0,1,1,0,69,1,1.1,0.9
44652,1,2.43,1.42,0,0,1,1,0,69,1,1.1,0.9
44653,1,6.68,1.53,0,0,1,1,0,69,1,1.1,0.9
44654,1,0,0,0,65.1900699429,1,1,0,230,1,1.1,0.9
44660,1,8.32,1.07,0,0,1,1,0,69,1,1.1,0.9
44662,1,12.11,2.51,0,0,1,1,0,69,1,1.1,0.9
44663,1,2.31,0.49,0,0,1,1,0,69,1,1.1,0.9
44664,1,10.25,1.25,0,0,1,1,0,69,1,1.1,0.9
44665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44667,1,15.74,4.5,0,0,1,1,0,138,1,1.1,0.9
44668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44669,1,4.04,0.43,0,0,1,1,0,69,1,1.1,0.9
44670,1,27.42,7.26,0,25.5004880643,1,1,0,138,1,1.1,0.9
44671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44673,1,31.19,2.68,0,35.4189469497,1,1,0,69,1,1.1,0.9
44674,1,6.24,1.9,0,0,1,1,0,69,1,1.1,0.9
44675,1,7.02,1.94,0,0,1,1,0,69,1,1.1,0.9
44676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44680,1,9.52,1.36,0,0,1,1,0,69,1,1.1,0.9
44681,1,4.11,0.38,0,0,1,1,0,69,1,1.1,0.9
44682,1,4.07,0.32,0,0,1,1,0,69,1,1.1,0.9
44683,1,8.84,1.52,0,0,1,1,0,69,1,1.1,0.9
44684,1,5.59,1.2,0,0,1,1,0,69,1,1.1,0.9
44685,1,3.31,0.33,0,0,1,1,0,69,1,1.1,0.9
44686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44687,1,5.23,1.23,0,0,1,1,0,69,1,1.1,0.9
44688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44689,1,4.5,0.77,0,0,1,1,0,69,1,1.1,0.9
44690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44691,1,19.68,3.94,0,0,1,1,0,138,1,1.1,0.9
44692,1,7.72,0.61,0,0,1,1,0,69,1,1.1,0.9
44693,1,38.67,4.43,0,56.8908661666,1,1,0,138,1,1.1,0.9
44694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44696,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
44698,1,4.74,0.47,0,0,1,1,0,69,1,1.1,0.9
44699,1,8.37,1.14,0,0,1,1,0,69,1,1.1,0.9
44700,1,4.12,0.59,0,0,1,1,0,69,1,1.1,0.9
44701,1,5.17,0.89,0,0,1,1,0,69,1,1.1,0.9
44702,1,4.04,0.84,0,0,1,1,0,69,1,1.1,0.9
44704,1,3.24,0.39,0,0,1,1,0,69,1,1.1,0.9
44705,1,4.92,0.56,0,0,1,1,0,69,1,1.1,0.9
44706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44707,1,13.02,3.63,0,-15.2050089764,1,1,0,138,1,1.1,0.9
44708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44709,1,16.36,1.29,0,0,1,1,0,69,1,1.1,0.9
44710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44712,1,6,0.56,0,0,1,1,0,69,1,1.1,0.9
44713,1,3.51,0.38,0,0,1,1,0,69,1,1.1,0.9
44714,1,1.48,0.24,0,0,1,1,0,69,1,1.1,0.9
44715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44716,1,7.14,0.56,0,0,1,1,0,69,1,1.1,0.9
44718,1,2.17,0.37,0,0,1,1,0,69,1,1.1,0.9
44719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44721,1,9.93,1.17,0,0,1,1,0,69,1,1.1,0.9
44722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44723,1,2.71,0.43,0,0,1,1,0,69,1,1.1,0.9
44725,1,6.58,0.69,0,0,1,1,0,69,1,1.1,0.9
44727,1,6.88,0.98,0,0,1,1,0,69,1,1.1,0.9
44728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44730,1,2.91,0.35,0,0,1,1,0,69,1,1.1,0.9
44731,1,0,0,0,79.9855523518,1,1,0,345,1,1.1,0.9
44732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44733,1,16.04,1.83,0,0,1,1,0,69,1,1.1,0.9
44734,1,12.16,0.88,0,0,1,1,0,69,1,1.1,0.9
44735,1,0,0,0,199.999231343,1,1,0,138,1,1.1,0.9
44736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44737,1,3.4,0.49,0,0,1,1,0,69,1,1.1,0.9
44738,1,2.38,0.51,0,0,1,1,0,69,1,1.1,0.9
44739,1,8.14,0.64,0,0,1,1,0,69,1,1.1,0.9
44740,1,4.7,0.6,0,0,1,1,0,69,1,1.1,0.9
44741,1,2.56,0.33,0,0,1,1,0,69,1,1.1,0.9
44742,1,2.18,0.19,0,0,1,1,0,69,1,1.1,0.9
44743,1,4.1,0.85,0,0,1,1,0,69,1,1.1,0.9
44744,1,5.44,0.58,0,0,1,1,0,69,1,1.1,0.9
44746,1,3.44,0.59,0,0,1,1,0,69,1,1.1,0.9
44747,1,3.38,0.56,0,0,1,1,0,69,1,1.1,0.9
44748,1,5.82,1.12,0,0,1,1,0,69,1,1.1,0.9
44749,1,4.31,0.4,0,0,1,1,0,69,1,1.1,0.9
44752,1,12.86,1.1,0,0,1,1,0,69,1,1.1,0.9
44753,1,3.06,0.72,0,0,1,1,0,69,1,1.1,0.9
44754,1,2.54,0.49,0,0,1,1,0,69,1,1.1,0.9
44755,1,2.4,0.22,0,0,1,1,0,69,1,1.1,0.9
44756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44760,1,3.8,0.57,0,0,1,1,0,69,1,1.1,0.9
44761,1,3.83,0.82,0,0,1,1,0,69,1,1.1,0.9
44762,1,3.8,0.73,0,0,1,1,0,69,1,1.1,0.9
44763,1,1.41,0.21,0,0,1,1,0,69,1,1.1,0.9
44764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44765,1,2.77,0.34,0,0,1,1,0,69,1,1.1,0.9
44766,1,3.19,0.75,0,0,1,1,0,69,1,1.1,0.9
44767,1,1.05,0.1,0,0,1,1,0,69,1,1.1,0.9
44768,1,1.96,0.17,0,0,1,1,0,69,1,1.1,0.9
44769,1,4.59,1.05,0,0,1,1,0,69,1,1.1,0.9
44770,1,4.38,0.38,0,0,1,1,0,69,1,1.1,0.9
44771,1,6.85,1.62,0,0,1,1,0,69,1,1.1,0.9
44772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44773,1,2.71,0.31,0,0,1,1,0,69,1,1.1,0.9
44774,1,2.59,0.52,0,0,1,1,0,69,1,1.1,0.9
44776,1,3.8,0.87,0,0,1,1,0,69,1,1.1,0.9
44777,1,3.29,0.59,0,0,1,1,0,69,1,1.1,0.9
44778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44779,1,1.89,0.34,0,0,1,1,0,69,1,1.1,0.9
44780,1,8.19,0.88,0,0,1,1,0,69,1,1.1,0.9
44781,1,5.48,0.82,0,0,1,1,0,69,1,1.1,0.9
44782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44784,1,8.14,1.98,0,0,1,1,0,138,1,1.1,0.9
44785,1,7.72,0.63,0,0,1,1,0,69,1,1.1,0.9
44786,1,8.46,1.69,0,0,1,1,0,69,1,1.1,0.9
44787,1,13.95,1.9,0,0,1,1,0,69,1,1.1,0.9
44788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44789,1,25.4,4.18,0,0,1,1,0,69,1,1.1,0.9
44790,1,23.59,2.53,0,0,1,1,0,69,1,1.1,0.9
44792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44793,1,3.97,0.57,0,0,1,1,0,69,1,1.1,0.9
44794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44795,1,34.88,12.47,0,17.0547486575,1,1,0,138,1,1.1,0.9
44796,1,11.16,0.8,0,0,1,1,0,69,1,1.1,0.9
44797,1,1.89,0.28,0,0,1,1,0,69,1,1.1,0.9
44798,1,1.93,1.94,0,0,1,1,0,69,1,1.1,0.9
44799,1,2.88,0.83,0,0,1,1,0,69,1,1.1,0.9
44800,1,11.07,2.11,0,0,1,1,0,69,1,1.1,0.9
44801,1,7,0.5,0,0,1,1,0,69,1,1.1,0.9
44802,1,2.1,0.41,0,0,1,1,0,69,1,1.1,0.9
44804,1,4.7,0.47,0,0,1,1,0,69,1,1.1,0.9
44805,1,17.57,3.27,0,0,1,1,0,69,1,1.1,0.9
44806,1,10.68,0.99,0,0,1,1,0,69,1,1.1,0.9
44807,1,3.84,0.66,0,0,1,1,0,69,1,1.1,0.9
44808,1,4.68,0.34,0,0,1,1,0,69,1,1.1,0.9
44809,1,9.9,1.63,0,0,1,1,0,69,1,1.1,0.9
44812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44815,1,2.73,0.2,0,0,1,1,0,69,1,1.1,0.9
44816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44818,1,0,0,0,-199.999712433,1,1,0,230,1,1.1,0.9
44819,1,50.16,13.63,0,-92.6539656121,1,1,0,138,1,1.1,0.9
44820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44821,1,2.89,0.43,0,0,1,1,0,69,1,1.1,0.9
44822,1,15.39,1.98,0,0,1,1,0,138,1,1.1,0.9
44823,1,2.91,0.25,0,0,1,1,0,69,1,1.1,0.9
44824,1,0,0,0,-191.20012046,1,1,0,765,1,1.1,0.9
44825,1,39.66,5,0,-86.9449786769,1,1,0,765,1,1.1,0.9
44826,1,3.23,0.28,0,0,1,1,0,69,1,1.1,0.9
44827,1,12.9,1.48,0,0,1,1,0,138,1,1.1,0.9
44828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44829,1,6.52,0.79,0,0,1,1,0,69,1,1.1,0.9
44830,1,4.92,0.46,0,0,1,1,0,69,1,1.1,0.9
44831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44832,1,2.46,0.41,0,0,1,1,0,69,1,1.1,0.9
44833,1,23.8,4.59,0,0,1,1,0,138,1,1.1,0.9
44834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44838,1,5.09,0.62,0,0,1,1,0,69,1,1.1,0.9
44839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44841,1,21.98,4.56,0,48.227675918,1,1,0,138,1,1.1,0.9
44843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44849,1,9.21,1.98,0,0,1,1,0,138,1,1.1,0.9
44850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44851,1,5.17,0.44,0,0,1,1,0,69,1,1.1,0.9
44852,1,3.47,0.37,0,0,1,1,0,69,1,1.1,0.9
44853,1,0,0,0,-399.99980309,1,1,0,765,1,1.1,0.9
44855,1,9.65,1.1,0,0,1,1,0,69,1,1.1,0.9
44856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44859,1,42.56,6.7,0,44.4200863632,1,1,0,138,1,1.1,0.9
44860,1,6.45,0.51,0,0,1,1,0,69,1,1.1,0.9
44861,1,15.34,3.4,0,0,1,1,0,138,1,1.1,0.9
44862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44866,1,0,0,0,8.29404506614,1,1,0,138,1,1.1,0.9
44867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44870,1,12.72,2.55,0,0,1,1,0,69,1,1.1,0.9
44871,1,5.9,0.68,0,0,1,1,0,69,1,1.1,0.9
44872,1,126.36,14.46,0,111.087917954,1,1,0,138,1,1.1,0.9
44873,1,25.75,5.34,0,0,1,1,0,69,1,1.1,0.9
44874,1,17.29,3.84,0,0,1,1,0,138,1,1.1,0.9
44875,1,16.75,1.2,0,0,1,1,0,69,1,1.1,0.9
44877,1,4.21,0.3,0,0,1,1,0,69,1,1.1,0.9
44878,1,1.72,0.38,0,0,1,1,0,69,1,1.1,0.9
44879,1,4.31,0.4,0,0,1,1,0,69,1,1.1,0.9
44881,1,5.42,0.66,0,0,1,1,0,69,1,1.1,0.9
44882,1,6.92,1.19,0,0,1,1,0,69,1,1.1,0.9
44883,1,6.08,6.14,0,0,1,1,0,69,1,1.1,0.9
44884,1,5.87,1.18,0,0,1,1,0,69,1,1.1,0.9
44885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44889,1,5.93,1.36,0,0,1,1,0,69,1,1.1,0.9
44890,1,7.89,1.8,0,0,1,1,0,69,1,1.1,0.9
44891,1,12.23,1.4,0,0,1,1,0,69,1,1.1,0.9
44892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44894,1,5.8,0.83,0,0,1,1,0,69,1,1.1,0.9
44895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44896,1,9.19,1.25,0,0,1,1,0,69,1,1.1,0.9
44897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44898,1,8.39,1.56,0,0,1,1,0,69,1,1.1,0.9
44899,1,6.28,1.03,0,0,1,1,0,69,1,1.1,0.9
44900,1,4.74,0.58,0,0,1,1,0,69,1,1.1,0.9
44901,1,3.57,0.43,0,0,1,1,0,69,1,1.1,0.9
44902,1,3.54,0.66,0,0,1,1,0,69,1,1.1,0.9
44903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44905,1,2.31,0.25,0,0,1,1,0,69,1,1.1,0.9
44906,1,6.43,1.1,0,0,1,1,0,69,1,1.1,0.9
44907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44908,1,30.31,4.34,0,-102.564673106,1,1,0,138,1,1.1,0.9
44909,1,4.94,0.78,0,0,1,1,0,69,1,1.1,0.9
44910,1,7.17,1.69,0,0,1,1,0,69,1,1.1,0.9
44911,1,3.33,0.29,0,0,1,1,0,69,1,1.1,0.9
44912,1,3.89,0.69,0,0,1,1,0,69,1,1.1,0.9
44913,1,12.09,1.56,0,0,1,1,0,69,1,1.1,0.9
44914,1,2.21,0.46,0,0,1,1,0,69,1,1.1,0.9
44915,1,2.84,0.24,0,0,1,1,0,69,1,1.1,0.9
44916,1,3.59,0.49,0,0,1,1,0,69,1,1.1,0.9
44917,1,5.19,0.72,0,0,1,1,0,69,1,1.1,0.9
44918,1,3.23,0.69,0,0,1,1,0,69,1,1.1,0.9
44919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44921,1,2.21,0.17,0,0,1,1,0,69,1,1.1,0.9
44922,1,3.9,0.28,0,0,1,1,0,69,1,1.1,0.9
44923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44925,1,9.7,1.94,0,0,1,1,0,69,1,1.1,0.9
44926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44927,1,10.43,0.82,0,0,1,1,0,69,1,1.1,0.9
44928,1,14.5,1.97,0,0,1,1,0,69,1,1.1,0.9
44930,1,6.04,0.47,0,-38.9121128018,1,1,0,69,1,1.1,0.9
44931,1,45.56,9.78,0,0,1,1,0,230,1,1.1,0.9
44933,1,16.47,3.42,0,0,1,1,0,138,1,1.1,0.9
44934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44935,1,30.14,4.96,0,53.4305310237,1,1,0,138,1,1.1,0.9
44936,1,15.31,3.4,0,0,1,1,0,138,1,1.1,0.9
44939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44941,1,17.1,3.79,0,0,1,1,0,138,1,1.1,0.9
44942,1,58.87,14.74,0,13.7809352342,1,1,0,138,1,1.1,0.9
44943,1,3.27,0.58,0,0,1,1,0,69,1,1.1,0.9
44944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44945,1,10.53,2.11,0,0,1,1,0,69,1,1.1,0.9
44946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44947,1,3.45,0.79,0,0,1,1,0,69,1,1.1,0.9
44948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44951,1,3.7,0.69,0,0,1,1,0,69,1,1.1,0.9
44952,1,20.02,3.87,0,0,1,1,0,138,1,1.1,0.9
44953,1,0,0,0,-59.2724024995,1,1,0,230,1,1.1,0.9
44956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44958,1,2.59,0.52,0,0,1,1,0,69,1,1.1,0.9
44959,1,1.54,0.14,0,0,1,1,0,69,1,1.1,0.9
44961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44964,1,7.13,1.27,0,0,1,1,0,69,1,1.1,0.9
44965,1,3.72,0.69,0,0,1,1,0,69,1,1.1,0.9
44966,1,5.47,0.98,0,0,1,1,0,69,1,1.1,0.9
44967,1,8.61,1.97,0,0,1,1,0,69,1,1.1,0.9
44968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44969,1,33.2,4.04,0,-13.1489973462,1,1,0,138,1,1.1,0.9
44970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44971,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44972,1,8.07,0.92,0,0,1,1,0,69,1,1.1,0.9
44974,1,1.61,0.15,0,0,1,1,0,69,1,1.1,0.9
44975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44976,1,1.57,0.3,0,0,1,1,0,69,1,1.1,0.9
44977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44978,1,5.47,1.29,0,0,1,1,0,69,1,1.1,0.9
44979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44981,1,12.28,2.52,0,47.5289474377,1,1,0,69,1,1.1,0.9
44982,1,10.43,0.75,0,0,1,1,0,69,1,1.1,0.9
44983,1,11.6,2.49,0,0,1,1,0,138,1,1.1,0.9
44984,1,2.15,0.45,0,0,1,1,0,69,1,1.1,0.9
44985,1,5.31,0.76,0,0,1,1,0,69,1,1.1,0.9
44987,1,3.76,0.4,0,0,1,1,0,69,1,1.1,0.9
44988,1,2.43,0.36,0,0,1,1,0,69,1,1.1,0.9
44989,1,4.11,0.53,0,0,1,1,0,69,1,1.1,0.9
44992,1,4.05,0.46,0,0,1,1,0,69,1,1.1,0.9
44993,1,0,0,0,-268.557332863,1,1,0,765,1,1.1,0.9
44995,1,1.92,0.25,0,0,1,1,0,69,1,1.1,0.9
44996,1,2.61,0.22,0,0,1,1,0,69,1,1.1,0.9
44997,1,2.95,0.25,0,0,1,1,0,69,1,1.1,0.9
44998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44999,1,7.06,0.81,0,0,1,1,0,69,1,1.1,0.9
45000,1,4.87,0.91,0,0,1,1,0,69,1,1.1,0.9
45001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45002,1,2.24,0.18,0,0,1,1,0,69,1,1.1,0.9
45003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45004,1,23.11,3.64,0,0,1,1,0,138,1,1.1,0.9
45005,1,11.8,2.36,0,0,1,1,0,138,1,1.1,0.9
45006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45014,1,11.83,2.54,0,0,1,1,0,69,1,1.1,0.9
45015,1,3.8,0.65,0,0,1,1,0,69,1,1.1,0.9
45016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45017,1,9.49,1.02,0,0,1,1,0,69,1,1.1,0.9
45018,1,5.97,1.11,0,0,1,1,0,69,1,1.1,0.9
45019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45021,1,5.47,1.09,0,0,1,1,0,69,1,1.1,0.9
45022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45023,1,4.19,0.33,0,0,1,1,0,69,1,1.1,0.9
45024,1,7.93,1.08,0,0,1,1,0,69,1,1.1,0.9
45025,1,3.96,0.34,0,0,1,1,0,69,1,1.1,0.9
45026,1,5.37,1.19,0,0,1,1,0,69,1,1.1,0.9
45027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45029,1,3.57,0.48,0,0,1,1,0,69,1,1.1,0.9
45031,1,4.32,0.9,0,0,1,1,0,69,1,1.1,0.9
45034,1,2.82,0.37,0,0,1,1,0,69,1,1.1,0.9
45035,1,5.9,1.14,0,0,1,1,0,69,1,1.1,0.9
45036,1,3.94,0.73,0,0,1,1,0,69,1,1.1,0.9
45037,1,2.64,0.28,0,0,1,1,0,69,1,1.1,0.9
45038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45040,1,5.16,1.14,0,0,1,1,0,69,1,1.1,0.9
45041,1,7.3,1.36,0,0,1,1,0,69,1,1.1,0.9
45042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45043,1,5.37,0.71,0,0,1,1,0,69,1,1.1,0.9
45044,1,3.87,0.47,0,0,1,1,0,69,1,1.1,0.9
45045,1,4.42,0.95,0,0,1,1,0,69,1,1.1,0.9
45046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45048,1,5.91,1.31,0,0,1,1,0,69,1,1.1,0.9
45049,1,2.88,0.49,0,0,1,1,0,69,1,1.1,0.9
45050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45052,1,4.38,0.75,0,0,1,1,0,69,1,1.1,0.9
45053,1,5.16,1.11,0,0,1,1,0,69,1,1.1,0.9
45055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45057,1,17.57,2.26,0,0,1,1,0,69,1,1.1,0.9
45058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45060,1,4.22,0.33,0,0,1,1,0,69,1,1.1,0.9
45061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45062,1,2.06,0.18,0,0,1,1,0,69,1,1.1,0.9
45063,1,1.05,0.3,0,0,1,1,0,69,1,1.1,0.9
45064,1,1.02,0.2,0,0,1,1,0,69,1,1.1,0.9
45065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45067,1,11.51,2.47,0,0,1,1,0,69,1,1.1,0.9
45068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45069,1,3.15,0.23,0,0,1,1,0,69,1,1.1,0.9
45070,1,3.01,0.43,0,0,1,1,0,69,1,1.1,0.9
45071,1,2.99,0.28,0,0,1,1,0,69,1,1.1,0.9
45072,1,5.21,0.52,0,0,1,1,0,69,1,1.1,0.9
45073,1,3.27,0.37,0,0,1,1,0,69,1,1.1,0.9
45074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45076,1,4.94,0.74,0,0,1,1,0,69,1,1.1,0.9
45077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45079,1,2.35,0.47,0,0,1,1,0,69,1,1.1,0.9
45080,1,1.82,0.34,0,0,1,1,0,69,1,1.1,0.9
45082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45090,1,2.5,0.54,0,0,1,1,0,69,1,1.1,0.9
45091,1,8.44,0.66,0,0,1,1,0,69,1,1.1,0.9
45092,1,10.89,1.71,0,0,1,1,0,138,1,1.1,0.9
45093,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45096,1,5.35,1.07,0,0,1,1,0,69,1,1.1,0.9
45097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45098,1,9.79,6.07,0,0,1,1,0,69,1,1.1,0.9
45099,1,6.58,1.7,0,0,1,1,0,69,1,1.1,0.9
45100,1,10.21,1.97,0,0,1,1,0,69,1,1.1,0.9
45101,1,3.8,0.41,0,0,1,1,0,69,1,1.1,0.9
45102,1,1.45,1.28,0,0,1,1,0,69,1,1.1,0.9
45103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45105,1,8.37,1.38,0,0,1,1,0,69,1,1.1,0.9
45106,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
45107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45108,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
45109,1,6.77,1.45,0,0,1,1,0,69,1,1.1,0.9
45110,1,6.26,1.07,0,0,1,1,0,69,1,1.1,0.9
45111,1,24.1,3.45,0,73.3202814184,1,1,0,69,1,1.1,0.9
45112,1,5.48,0.94,0,0,1,1,0,69,1,1.1,0.9
45113,1,10.63,2.43,0,0,1,1,0,69,1,1.1,0.9
45114,1,3.61,0.26,0,0,1,1,0,69,1,1.1,0.9
45115,1,3.03,0.52,0,0,1,1,0,69,1,1.1,0.9
45116,1,5.42,0.47,0,0,1,1,0,69,1,1.1,0.9
45117,1,15.63,2.79,0,0,1,1,0,69,1,1.1,0.9
45118,1,2.77,0.26,0,0,1,1,0,69,1,1.1,0.9
45119,1,17.18,2.83,0,0,1,1,0,69,1,1.1,0.9
45120,1,8.89,1.27,0,0,1,1,0,69,1,1.1,0.9
45121,1,6.75,1.11,0,0,1,1,0,69,1,1.1,0.9
45122,1,3.47,0.47,0,0,1,1,0,69,1,1.1,0.9
45123,1,2.1,0.27,0,0,1,1,0,69,1,1.1,0.9
45124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45126,1,0,0,0,6.50863980732,1,1,0,230,1,1.1,0.9
45128,1,0,0,0,-75.4434507689,1,1,0,345,1,1.1,0.9
45129,1,0,0,0,-160.067201694,1,1,0,345,1,1.1,0.9
45130,1,0,0,0,56.6549998294,1,1,0,230,1,1.1,0.9
45131,1,0,0,0,199.953550505,1,1,0,345,1,1.1,0.9
45132,1,6.47,1.11,0,0,1,1,0,69,1,1.1,0.9
45133,1,3.76,0.73,0,0,1,1,0,69,1,1.1,0.9
45134,1,8.54,1.46,0,0,1,1,0,69,1,1.1,0.9
45135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45136,1,3.96,0.48,0,0,1,1,0,69,1,1.1,0.9
45137,1,9.23,0.99,0,0,1,1,0,69,1,1.1,0.9
45138,1,3.34,0.6,0,0,1,1,0,69,1,1.1,0.9
45141,1,17.94,3.59,0,0,1,1,0,69,1,1.1,0.9
45142,1,4.1,0.53,0,0,1,1,0,69,1,1.1,0.9
45144,1,4.66,0.37,0,0,1,1,0,69,1,1.1,0.9
45145,1,9.03,0.65,0,0,1,1,0,69,1,1.1,0.9
45146,1,5.61,1,0,0,1,1,0,69,1,1.1,0.9
45147,1,16.34,3.39,0,0,1,1,0,69,1,1.1,0.9
45148,1,8.89,2.04,0,0,1,1,0,69,1,1.1,0.9
45149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45150,1,2.95,0.42,0,0,1,1,0,69,1,1.1,0.9
45151,1,4.81,0.86,0,0,1,1,0,69,1,1.1,0.9
45152,1,3.76,0.59,0,0,1,1,0,69,1,1.1,0.9
45153,1,4.32,0.77,0,0,1,1,0,69,1,1.1,0.9
45154,1,8.96,0.9,0,0,1,1,0,69,1,1.1,0.9
45155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45159,1,1.94,0.32,0,0,1,1,0,69,1,1.1,0.9
45160,1,3.03,0.41,0,0,1,1,0,69,1,1.1,0.9
45161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45163,1,3.37,0.68,0,0,1,1,0,69,1,1.1,0.9
45164,1,0,0,0,21.7108211947,1,1,0,138,1,1.1,0.9
45165,1,6.53,0.7,0,0,1,1,0,69,1,1.1,0.9
45166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45167,1,13.53,2.61,0,0,1,1,0,69,1,1.1,0.9
45168,1,4.61,0.46,0,0,1,1,0,69,1,1.1,0.9
45169,1,8.08,1.53,0,0,1,1,0,138,1,1.1,0.9
45170,1,48.4,5.54,0,6.07104384177,1,1,0,138,1,1.1,0.9
45171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45172,1,17.21,4.92,0,0,1,1,0,138,1,1.1,0.9
45173,1,38.11,6,0,59.050018823,1,1,0,138,1,1.1,0.9
45174,1,6.03,0.52,0,0,1,1,0,69,1,1.1,0.9
45175,1,5.02,0.9,0,0,1,1,0,69,1,1.1,0.9
45176,1,35.33,9.1,0,0,1,1,0,138,1,1.1,0.9
45181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45183,1,7.66,0.88,0,0,1,1,0,69,1,1.1,0.9
45184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45185,1,9.53,1.3,0,0,1,1,0,69,1,1.1,0.9
45186,1,3.13,0.34,0,0,1,1,0,69,1,1.1,0.9
45187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45193,1,4.95,0.71,0,0,1,1,0,69,1,1.1,0.9
45194,1,3.54,0.73,0,0,1,1,0,69,1,1.1,0.9
45195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45202,1,1.65,0.12,0,0,1,1,0,69,1,1.1,0.9
45203,1,1.43,0.31,0,0,1,1,0,69,1,1.1,0.9
45204,1,2.03,0.32,0,0,1,1,0,69,1,1.1,0.9
45205,1,2.08,0.37,0,0,1,1,0,69,1,1.1,0.9
45206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45207,1,3.72,0.8,0,0,1,1,0,69,1,1.1,0.9
45208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45209,1,1.86,0.27,0,0,1,1,0,69,1,1.1,0.9
45210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45211,1,3.54,0.71,0,0,1,1,0,69,1,1.1,0.9
45215,1,1.93,0.44,0,0,1,1,0,69,1,1.1,0.9
45216,1,1.15,0.2,0,0,1,1,0,69,1,1.1,0.9
45218,1,3.89,0.33,0,0,1,1,0,69,1,1.1,0.9
45220,1,4.94,0.95,0,0,1,1,0,69,1,1.1,0.9
45221,1,4.81,1.21,0,0,1,1,0,69,1,1.1,0.9
45222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45223,1,4.63,0.83,0,0,1,1,0,69,1,1.1,0.9
45224,1,3.08,0.51,0,0,1,1,0,69,1,1.1,0.9
45225,1,46.11,12.53,0,35.3995689609,1,1,0,138,1,1.1,0.9
45226,1,5.21,0.9,0,0,1,1,0,69,1,1.1,0.9
45227,1,4.5,0.35,0,0,1,1,0,69,1,1.1,0.9
45228,1,5.06,1.2,0,0,1,1,0,69,1,1.1,0.9
45229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45231,1,2.42,0.23,0,0,1,1,0,69,1,1.1,0.9
45232,1,4.04,0.61,0,0,1,1,0,69,1,1.1,0.9
45233,1,13.04,1.12,0,0,1,1,0,69,1,1.1,0.9
45235,1,3.68,0.79,0,0,1,1,0,69,1,1.1,0.9
45236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45237,1,3.22,0.62,0,0,1,1,0,69,1,1.1,0.9
45238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45239,1,11.2,2.48,0,0,1,1,0,138,1,1.1,0.9
45240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45241,1,0,0,0,-141.221565794,1,1,0,765,1,1.1,0.9
45242,1,0,0,0,-199.978731877,1,1,0,765,1,1.1,0.9
45243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45246,1,15.31,3.72,0,0,1,1,0,138,1,1.1,0.9
45247,1,12.05,2.33,0,0,1,1,0,138,1,1.1,0.9
45248,1,8.77,2.7,0,0,1,1,0,765,1,1.1,0.9
45249,1,0,0,0,67.8796196439,1,1,0,500,1,1.1,0.9
45250,1,2.01,0.39,0,35.4910606064,1,1,0,69,1,1.1,0.9
45251,1,2.71,0.3,0,0,1,1,0,69,1,1.1,0.9
45254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45255,1,4.25,0.82,0,0,1,1,0,69,1,1.1,0.9
45256,1,27.56,3.75,0,0,1,1,0,138,1,1.1,0.9
45257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45258,1,4.19,0.93,0,0,1,1,0,69,1,1.1,0.9
45259,1,25.15,4.14,0,0,1,1,0,69,1,1.1,0.9
45260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45262,1,4.03,0.81,0,0,1,1,0,69,1,1.1,0.9
45263,1,5.51,0.47,0,0,1,1,0,69,1,1.1,0.9
45264,1,3.41,0.29,0,0,1,1,0,69,1,1.1,0.9
45265,1,6.18,0.44,0,0,1,1,0,69,1,1.1,0.9
45266,1,0,0,0,-199.999201277,1,1,0,765,1,1.1,0.9
45267,1,12.97,1.95,0,0,1,1,0,69,1,1.1,0.9
45269,1,11.09,2.62,0,10.0778749186,1,1,0,69,1,1.1,0.9
45270,1,5.94,0.68,0,0,1,1,0,69,1,1.1,0.9
45271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45272,1,61.22,15.76,0,42.6569699133,1,1,0,138,1,1.1,0.9
45273,1,6.42,0.83,0,0,1,1,0,69,1,1.1,0.9
45274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45275,1,3.72,0.4,0,0,1,1,0,69,1,1.1,0.9
45276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45282,1,11.37,1.06,0,0,1,1,0,69,1,1.1,0.9
45283,1,1.82,0.4,0,0,1,1,0,138,1,1.1,0.9
45284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45285,1,0,0,0,-108.960975647,1,1,0,230,1,1.1,0.9
45286,1,20.3,1.08,0,0,1,1,0,69,1,1.1,0.9
45287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45288,1,25.39,3.09,0,124.895051445,1,1,0,69,1,1.1,0.9
45289,1,0,0,0,-103.629804098,1,1,0,138,1,1.1,0.9
45291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45292,1,16.36,3.98,0,0,1,1,0,138,1,1.1,0.9
45293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45295,1,20.99,4.5,0,0,1,1,0,138,1,1.1,0.9
45296,1,3.19,0.66,0,0,1,1,0,69,1,1.1,0.9
45297,1,6.96,0.75,0,0,1,1,0,69,1,1.1,0.9
45298,1,20.9,2.69,0,199.99974895,1,1,0,138,1,1.1,0.9
45299,1,27.91,7.58,0,-78.3564360707,1,1,0,138,1,1.1,0.9
45300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45302,1,21.89,6.26,0,0,1,1,0,138,1,1.1,0.9
45303,1,12.18,2.09,0,0,1,1,0,69,1,1.1,0.9
45304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45305,1,8.09,1.85,0,0,1,1,0,69,1,1.1,0.9
45306,1,14.88,1.38,0,0,1,1,0,69,1,1.1,0.9
45309,1,9.45,0.95,0,0,1,1,0,69,1,1.1,0.9
45310,1,7.86,1.35,0,0,1,1,0,69,1,1.1,0.9
45311,1,8.36,1.14,0,0,1,1,0,69,1,1.1,0.9
45312,1,3.3,0.54,0,0,1,1,0,69,1,1.1,0.9
45313,1,4.56,0.89,0,0,1,1,0,69,1,1.1,0.9
45314,1,19.81,1.98,0,0,1,1,0,69,1,1.1,0.9
45316,1,11.53,0.99,0,0,1,1,0,69,1,1.1,0.9
45318,1,8.96,1.03,0,0,1,1,0,69,1,1.1,0.9
45319,1,16.66,3.22,0,0,1,1,0,69,1,1.1,0.9
45320,1,13.13,1.78,0,0,1,1,0,69,1,1.1,0.9
45321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45323,1,17.66,3.28,0,0,1,1,0,69,1,1.1,0.9
45324,1,5.7,1.38,0,0,1,1,0,69,1,1.1,0.9
45325,1,16.75,3.59,0,0,1,1,0,69,1,1.1,0.9
45326,1,4.81,1,0,0,1,1,0,69,1,1.1,0.9
45327,1,4.87,0.94,0,0,1,1,0,69,1,1.1,0.9
45328,1,0,0,0,0,1,1,0,765,1,1.1,0.9
45329,1,21.7,5.12,0,51.3889183541,1,1,0,138,1,1.1,0.9
45330,1,0,0,0,-75.496405379,1,1,0,138,1,1.1,0.9
45332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45334,1,0,0,0,35.9967726681,1,1,0,138,1,1.1,0.9
45335,1,12.99,1.02,0,0,1,1,0,69,1,1.1,0.9
45337,1,7.17,0.77,0,0,1,1,0,69,1,1.1,0.9
45338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45340,1,7.8,0.72,0,0,1,1,0,69,1,1.1,0.9
45341,1,2.03,0.16,0,0,1,1,0,69,1,1.1,0.9
45342,1,4.64,0.36,0,0,1,1,0,69,1,1.1,0.9
45343,1,7.02,1.3,0,0,1,1,0,69,1,1.1,0.9
45344,1,2.38,0.19,0,0,1,1,0,69,1,1.1,0.9
45345,1,16.92,3.02,0,0,1,1,0,69,1,1.1,0.9
45347,1,1.78,0.3,0,0,1,1,0,69,1,1.1,0.9
45348,1,4.85,0.49,0,0,1,1,0,69,1,1.1,0.9
45349,1,1.79,0.15,0,0,1,1,0,69,1,1.1,0.9
45350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45351,1,4.78,0.34,0,11.5948814419,1,1,0,69,1,1.1,0.9
45352,1,15.25,2.73,0,12.1822437111,1,1,0,69,1,1.1,0.9
45353,1,4.36,0.97,0,0,1,1,0,69,1,1.1,0.9
45354,1,5.16,0.52,0,0,1,1,0,69,1,1.1,0.9
45355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45356,1,6.81,0.98,0,0,1,1,0,69,1,1.1,0.9
45357,1,9.91,1.7,0,0,1,1,0,69,1,1.1,0.9
45358,1,12.23,2.34,0,0,1,1,0,69,1,1.1,0.9
45359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45360,1,4.66,0.47,0,0,1,1,0,69,1,1.1,0.9
45361,1,3.55,0.66,0,0,1,1,0,69,1,1.1,0.9
45363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45365,1,4.11,0.38,0,0,1,1,0,69,1,1.1,0.9
45367,1,6.88,1.23,0,0,1,1,0,69,1,1.1,0.9
45368,1,11.46,2.71,0,0,1,1,0,69,1,1.1,0.9
45369,1,8.4,1.92,0,0,1,1,0,69,1,1.1,0.9
45370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45371,1,13.9,3.58,0,0,1,1,0,138,1,1.1,0.9
45372,1,1.31,5.5,0,0,1,1,0,69,1,1.1,0.9
45373,1,4.01,0.86,0,0,1,1,0,69,1,1.1,0.9
45374,1,0,0,0,-45.8750543435,1,1,0,138,1,1.1,0.9
45375,1,12.39,3.45,0,0,1,1,0,138,1,1.1,0.9
45377,1,3.37,0.24,0,0,1,1,0,69,1,1.1,0.9
45378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45382,1,5.1,0.91,0,0,1,1,0,69,1,1.1,0.9
45383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45388,1,7.96,1.37,0,0,1,1,0,69,1,1.1,0.9
45389,1,8.04,1.38,0,0,1,1,0,69,1,1.1,0.9
45390,1,17.1,3.42,0,0,1,1,0,138,1,1.1,0.9
45391,1,35.11,8.04,0,128.118432216,1,1,0,138,1,1.1,0.9
45392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45393,1,12.28,2.28,0,0,1,1,0,138,1,1.1,0.9
45394,1,6.85,1.62,0,0,1,1,0,69,1,1.1,0.9
45395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45397,1,24.82,3.19,0,0,1,1,0,138,1,1.1,0.9
45398,1,7.55,1.78,0,-90.8270672398,1,1,0,138,1,1.1,0.9
45399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45401,1,2.94,0.61,0,0,1,1,0,69,1,1.1,0.9
45402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45403,1,3.12,0.71,0,0,1,1,0,69,1,1.1,0.9
45404,1,4.95,0.67,0,0,1,1,0,69,1,1.1,0.9
45405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45406,1,4.53,1.04,0,0,1,1,0,69,1,1.1,0.9
45407,1,6.17,0.88,0,0,1,1,0,69,1,1.1,0.9
45408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45410,1,18.09,4.79,0,0,1,1,0,138,1,1.1,0.9
45411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45412,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45413,1,0,0,0,-399.997762241,1,1,0,765,1,1.1,0.9
45414,1,0,0,0,31.6349779075,1,1,0,138,1,1.1,0.9
45415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45416,1,5.68,1.06,0,0,1,1,0,69,1,1.1,0.9
45418,1,8.12,0.7,0,0,1,1,0,69,1,1.1,0.9
45419,1,6.64,1.04,0,0,1,1,0,69,1,1.1,0.9
45420,1,17.24,3.95,0,0,1,1,0,69,1,1.1,0.9
45421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45422,1,12.96,2.6,0,0,1,1,0,69,1,1.1,0.9
45423,1,13.97,1.6,0,0,1,1,0,69,1,1.1,0.9
45424,1,10.78,0.85,0,0,1,1,0,69,1,1.1,0.9
45425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45426,1,7.24,1.29,0,0,1,1,0,69,1,1.1,0.9
45427,1,20.99,5.1,0,77.9111301501,1,1,0,138,1,1.1,0.9
45428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45429,1,0,0,0,84.6767116296,1,1,0,230,1,1.1,0.9
45430,1,14.46,3.41,0,0,1,1,0,138,1,1.1,0.9
45431,1,30.28,7.58,0,0,1,1,0,138,1,1.1,0.9
45432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45434,1,8.01,2.64,0,0,1,1,0,69,1,1.1,0.9
45435,1,5.38,0.58,0,0,1,1,0,69,1,1.1,0.9
45436,1,30.28,6.93,0,-4.435219041,1,1,0,138,1,1.1,0.9
45437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45441,1,8.61,1.73,0,0,1,1,0,69,1,1.1,0.9
45442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45446,1,6.63,0.62,0,0,1,1,0,69,1,1.1,0.9
45447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45448,1,9.87,0.92,0,0,1,1,0,69,1,1.1,0.9
45449,1,11.66,3.34,0,0,1,1,0,138,1,1.1,0.9
45450,1,2.75,0.26,0,0,1,1,0,69,1,1.1,0.9
45451,1,0.89,0.17,0,0,1,1,0,69,1,1.1,0.9
45452,1,2.98,0.3,0,0,1,1,0,69,1,1.1,0.9
45453,1,7.82,1.51,0,0,1,1,0,69,1,1.1,0.9
45454,1,0.95,0.11,0,0,1,1,0,69,1,1.1,0.9
45455,1,6.61,1.51,0,0,1,1,0,69,1,1.1,0.9
45456,1,2.88,0.25,0,0,1,1,0,69,1,1.1,0.9
45458,1,5.28,0.49,0,0,1,1,0,69,1,1.1,0.9
45459,1,3.02,0.35,0,0,1,1,0,69,1,1.1,0.9
45460,1,1.62,0.27,0,0,1,1,0,69,1,1.1,0.9
45461,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
45463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45467,1,14.99,3.43,0,0,1,1,0,69,1,1.1,0.9
45468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45469,1,14.39,3.09,0,0,1,1,0,69,1,1.1,0.9
45470,1,6.38,1.32,0,0,1,1,0,69,1,1.1,0.9
45471,1,7.49,1.07,0,0,1,1,0,69,1,1.1,0.9
45472,1,1.41,0.18,0,0,1,1,0,69,1,1.1,0.9
45473,1,7.65,1.64,0,0,1,1,0,69,1,1.1,0.9
45474,1,3.43,0.78,0,0,1,1,0,69,1,1.1,0.9
45475,1,7.34,1,0,0,1,1,0,69,1,1.1,0.9
45476,1,4.11,0.88,0,0,1,1,0,69,1,1.1,0.9
45477,1,0,0,0,-19.229197714,1,1,0,345,1,1.1,0.9
45478,1,1.73,0.24,0,0,1,1,0,69,1,1.1,0.9
45479,1,175.04,38.81,0,83.7935953239,1,1,0,345,1,1.1,0.9
45480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45481,1,16.96,4.85,0,-127.426798408,1,1,0,138,1,1.1,0.9
45483,1,3.83,0.6,0,0,1,1,0,69,1,1.1,0.9
45484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45488,1,11.59,1.33,0,0,1,1,0,69,1,1.1,0.9
45489,1,0,0,0,-64.6113847087,1,1,0,345,1,1.1,0.9
45490,1,3.7,0.85,0,0,1,1,0,69,1,1.1,0.9
45491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45492,1,2.13,0.35,0,0,1,1,0,69,1,1.1,0.9
45493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45495,1,14.09,1.01,0,0,1,1,0,69,1,1.1,0.9
45499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45504,1,10.58,2.19,0,0,1,1,0,69,1,1.1,0.9
45505,1,14.92,1.71,0,0,1,1,0,69,1,1.1,0.9
45506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45510,1,0,0,0,-157.290113179,1,1,0,345,1,1.1,0.9
45513,1,35.13,7.54,0,6.13929285959,1,1,0,138,1,1.1,0.9
45515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45516,1,20.64,3.25,0,0,1,1,0,69,1,1.1,0.9
45517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45518,1,3.45,0.62,0,0,1,1,0,69,1,1.1,0.9
45519,1,2.18,0.42,0,0,1,1,0,69,1,1.1,0.9
45521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45524,1,0,0,0,-49.8091094637,1,1,0,345,1,1.1,0.9
45525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45526,1,10.56,1.96,0,0,1,1,0,69,1,1.1,0.9
45528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45529,1,24.44,3.5,0,0,1,1,0,69,1,1.1,0.9
45532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45534,1,16.9,2.2,0,0,1,1,0,138,1,1.1,0.9
45535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45536,1,16.02,2.29,0,0,1,1,0,138,1,1.1,0.9
45537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45538,1,5.02,0.93,0,0,1,1,0,69,1,1.1,0.9
45540,1,2.03,0.35,0,0,1,1,0,69,1,1.1,0.9
45541,1,4.43,1.05,0,0,1,1,0,69,1,1.1,0.9
45542,1,7.4,0.74,0,0,1,1,0,69,1,1.1,0.9
45543,1,9.73,1.6,0,0,1,1,0,69,1,1.1,0.9
45544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45545,1,4.33,0.34,0,0,1,1,0,69,1,1.1,0.9
45546,1,2.5,0.34,0,0,1,1,0,69,1,1.1,0.9
45547,1,2.89,0.6,0,0,1,1,0,69,1,1.1,0.9
45549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45551,1,21.95,3.77,0,18.2030751993,1,1,0,69,1,1.1,0.9
45552,1,12.41,1.78,0,0,1,1,0,69,1,1.1,0.9
45553,1,9.38,1.81,0,0,1,1,0,138,1,1.1,0.9
45554,1,4.42,0.32,0,0,1,1,0,69,1,1.1,0.9
45555,1,47.35,13.21,0,78.418822571,1,1,0,138,1,1.1,0.9
45556,1,53.83,10.78,0,-101.096594824,1,1,0,138,1,1.1,0.9
45557,1,48.29,12.43,0,131.046170825,1,1,0,138,1,1.1,0.9
45558,1,12.57,1.62,0,0,1,1,0,138,1,1.1,0.9
45559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45562,1,11.3,1.29,0,0,1,1,0,69,1,1.1,0.9
45563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45564,1,3.19,0.66,0,0,1,1,0,69,1,1.1,0.9
45565,1,13.49,1.54,0,0,1,1,0,69,1,1.1,0.9
45566,1,6.61,1.42,0,0,1,1,0,69,1,1.1,0.9
45567,1,7.17,1.18,0,0,1,1,0,69,1,1.1,0.9
45568,1,5.68,1.14,0,0,1,1,0,69,1,1.1,0.9
45569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45570,1,6.26,1.3,0,0,1,1,0,69,1,1.1,0.9
45571,1,4.85,0.49,0,0,1,1,0,69,1,1.1,0.9
45572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45573,1,2.04,0.26,0,0,1,1,0,69,1,1.1,0.9
45574,1,15.5,2.66,0,0,1,1,0,69,1,1.1,0.9
45575,1,9.87,2.12,0,0,1,1,0,69,1,1.1,0.9
45576,1,7.56,1.41,0,0,1,1,0,69,1,1.1,0.9
45577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45579,1,3.9,0.34,0,0,1,1,0,69,1,1.1,0.9
45580,1,4.25,0.56,0,0,1,1,0,69,1,1.1,0.9
45582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45585,1,16.29,1.75,0,0,1,1,0,69,1,1.1,0.9
45586,1,2.01,0.17,0,0,1,1,0,69,1,1.1,0.9
45587,1,1.89,0.56,0,0,1,1,0,69,1,1.1,0.9
45588,1,1.61,0.37,0,0,1,1,0,69,1,1.1,0.9
45591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45593,1,1.8,0.22,0,0,1,1,0,69,1,1.1,0.9
45594,1,3.2,0.3,0,0,1,1,0,69,1,1.1,0.9
45595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45596,1,3.73,0.61,0,0,1,1,0,69,1,1.1,0.9
45597,1,4.94,1.17,0,0,1,1,0,69,1,1.1,0.9
45599,1,7.03,1.46,0,0,1,1,0,69,1,1.1,0.9
45600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45602,1,4.07,0.58,0,0,1,1,0,69,1,1.1,0.9
45603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45604,1,6.64,0.47,0,0,1,1,0,69,1,1.1,0.9
45605,1,4.96,0.71,0,0,1,1,0,69,1,1.1,0.9
45606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45607,1,12.15,1.74,0,0,1,1,0,69,1,1.1,0.9
45609,1,3.34,2.7,0,0,1,1,0,69,1,1.1,0.9
45610,1,1.79,2.41,0,0,1,1,0,69,1,1.1,0.9
45611,1,4.68,0.67,0,0,1,1,0,69,1,1.1,0.9
45612,1,3.16,0.43,0,0,1,1,0,69,1,1.1,0.9
45613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45614,1,2.03,0.19,0,0,1,1,0,69,1,1.1,0.9
45615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45618,1,11.25,2.25,0,0,1,1,0,69,1,1.1,0.9
45619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45623,1,3.68,0.71,0,0,1,1,0,69,1,1.1,0.9
45624,1,2.59,0.36,0,0,1,1,0,69,1,1.1,0.9
45625,1,3.52,0.66,0,0,1,1,0,69,1,1.1,0.9
45626,1,4.94,0.39,0,0,1,1,0,69,1,1.1,0.9
45627,1,3.47,3.03,0,0,1,1,0,69,1,1.1,0.9
45629,1,3.4,0.58,0,0,1,1,0,69,1,1.1,0.9
45630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45631,1,23.42,2.31,0,0,1,1,0,138,1,1.1,0.9
45632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45633,1,3.58,0.38,0,0,1,1,0,69,1,1.1,0.9
45638,1,0,0,0,27.4916745251,1,1,0,230,1,1.1,0.9
45639,1,0,0,0,-399.996335985,1,1,0,765,1,1.1,0.9
45640,1,5.9,0.68,0,0,1,1,0,69,1,1.1,0.9
45642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45644,1,4.56,0.46,0,0,1,1,0,69,1,1.1,0.9
45647,1,0,0,0,-165.403699375,1,1,0,138,1,1.1,0.9
45648,1,15.14,2.38,0,0,1,1,0,69,1,1.1,0.9
45650,1,1.03,0.2,0,0,1,1,0,69,1,1.1,0.9
45651,1,2.4,0.45,0,0,1,1,0,69,1,1.1,0.9
45652,1,2.54,0.56,0,0,1,1,0,69,1,1.1,0.9
45653,1,0,0,0,-52.1414494475,1,1,0,345,1,1.1,0.9
45654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45655,1,5.4,0.96,0,0,1,1,0,69,1,1.1,0.9
45657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45658,1,30.03,4.3,0,21.3903474162,1,1,0,138,1,1.1,0.9
45659,1,0,0,0,41.7921031777,1,1,0,138,1,1.1,0.9
45661,1,28.23,6.06,0,0,1,1,0,69,1,1.1,0.9
45662,1,4.36,0.47,0,0,1,1,0,69,1,1.1,0.9
45663,1,4.12,0.77,0,0,1,1,0,69,1,1.1,0.9
45664,1,8.54,0.73,0,0,1,1,0,69,1,1.1,0.9
45665,1,11.58,1.53,0,0,1,1,0,69,1,1.1,0.9
45666,1,10.37,0.82,0,0,1,1,0,69,1,1.1,0.9
45668,1,40.35,9.23,0,99.3604595794,1,1,0,138,1,1.1,0.9
45669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45672,1,4,0.4,0,0,1,1,0,69,1,1.1,0.9
45673,1,6.57,0.75,0,0,1,1,0,69,1,1.1,0.9
45674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45677,1,27.79,7.55,0,140.495974055,1,1,0,138,1,1.1,0.9
45678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45679,1,12.39,1.68,0,0,1,1,0,138,1,1.1,0.9
45680,1,3.37,0.72,0,26.1135137687,1,1,0,69,1,1.1,0.9
45681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45682,1,6.67,0.76,0,0,1,1,0,69,1,1.1,0.9
45683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45686,1,23.03,5.6,0,0,1,1,0,138,1,1.1,0.9
45687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45688,1,2.92,0.23,0,0,1,1,0,69,1,1.1,0.9
45689,1,6.85,1.18,0,0,1,1,0,69,1,1.1,0.9
45691,1,4.11,0.47,0,0,1,1,0,69,1,1.1,0.9
45692,1,3.79,0.6,0,0,1,1,0,69,1,1.1,0.9
45693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45694,1,14.48,2.07,0,0,1,1,0,69,1,1.1,0.9
45695,1,6.98,1.25,0,0,1,1,0,69,1,1.1,0.9
45696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45701,1,27.61,3.36,0,30.1780125319,1,1,0,138,1,1.1,0.9
45704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45705,1,3.96,0.31,0,0,1,1,0,69,1,1.1,0.9
45706,1,7.49,0.64,0,0,1,1,0,69,1,1.1,0.9
45708,1,11.2,2,0,0,1,1,0,69,1,1.1,0.9
45709,1,8.86,0.89,0,0,1,1,0,69,1,1.1,0.9
45710,1,13.81,0.99,0,0,1,1,0,69,1,1.1,0.9
45711,1,17.07,2.2,0,0,1,1,0,69,1,1.1,0.9
45712,1,10.85,1.01,0,0,1,1,0,69,1,1.1,0.9
45714,1,8,1.37,0,0,1,1,0,69,1,1.1,0.9
45715,1,12.97,1.21,0,0,1,1,0,69,1,1.1,0.9
45716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45717,1,5.54,1.19,0,0,1,1,0,138,1,1.1,0.9
45720,1,2.28,0.21,0,0,1,1,0,69,1,1.1,0.9
45722,1,2.43,0.31,0,0,1,1,0,69,1,1.1,0.9
45723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45724,1,49.09,8.43,0,21.2600259282,1,1,0,138,1,1.1,0.9
45726,1,1.62,0.21,0,0,1,1,0,69,1,1.1,0.9
45727,1,12.74,1.18,0,0,1,1,0,69,1,1.1,0.9
45728,1,4.98,0.56,0,0,1,1,0,69,1,1.1,0.9
45729,1,3.66,0.34,0,0,1,1,0,69,1,1.1,0.9
45730,1,4.74,1.12,0,0,1,1,0,69,1,1.1,0.9
45731,1,2.82,0.44,0,0,1,1,0,69,1,1.1,0.9
45732,1,0,0,0,-399.999542533,1,1,0,765,1,1.1,0.9
45733,1,4.47,0.96,0,0,1,1,0,69,1,1.1,0.9
45734,1,8.35,1.43,0,0,1,1,0,69,1,1.1,0.9
45735,1,0,0,0,126.565264243,1,1,0,230,1,1.1,0.9
45736,1,5.28,1.25,0,0,1,1,0,69,1,1.1,0.9
45737,1,7.93,0.91,0,0,1,1,0,69,1,1.1,0.9
45738,1,5.14,0.63,0,0,1,1,0,69,1,1.1,0.9
45739,1,3.55,0.84,0,0,1,1,0,69,1,1.1,0.9
45740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45744,1,2.88,0.35,0,0,1,1,0,69,1,1.1,0.9
45745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45746,1,44.29,5.7,0,13.5825842369,1,1,0,138,1,1.1,0.9
45747,1,4.99,0.96,0,0,1,1,0,69,1,1.1,0.9
45748,1,3.31,0.28,0,0,1,1,0,69,1,1.1,0.9
45749,1,14.51,3.01,0,0,1,1,0,69,1,1.1,0.9
45750,1,0,0,0,-72.9873273502,1,1,0,345,1,1.1,0.9
45751,1,7.61,1.14,0,0,1,1,0,69,1,1.1,0.9
45752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45757,1,2.46,0.51,0,0,1,1,0,69,1,1.1,0.9
45758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45760,1,2.92,0.27,0,0,1,1,0,69,1,1.1,0.9
45761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45762,1,4.15,0.92,0,0,1,1,0,69,1,1.1,0.9
45763,1,15.1,1.19,0,0,1,1,0,69,1,1.1,0.9
45764,1,19.91,3.85,0,0,1,1,0,69,1,1.1,0.9
45765,1,18.04,2.58,0,0,1,1,0,138,1,1.1,0.9
45766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45767,1,1.96,0.32,0,0,1,1,0,69,1,1.1,0.9
45770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45775,1,3.37,0.55,0,0,1,1,0,69,1,1.1,0.9
45777,1,2.03,0.41,0,0,1,1,0,69,1,1.1,0.9
45778,1,7.96,1.82,0,0,1,1,0,69,1,1.1,0.9
45780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45786,1,29.67,3.4,0,70.5747172756,1,1,0,138,1,1.1,0.9
45787,1,12.68,3.17,0,0,1,1,0,138,1,1.1,0.9
45788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45789,1,1.16,0.48,0,0,1,1,0,69,1,1.1,0.9
45791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45792,1,2.74,0.22,0,0,1,1,0,69,1,1.1,0.9
45793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45794,1,9.62,1.51,0,0,1,1,0,69,1,1.1,0.9
45795,1,6.14,0.53,0,0,1,1,0,69,1,1.1,0.9
45796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45797,1,0,0,0,21.0207591884,1,1,0,138,1,1.1,0.9
45798,1,6.71,0.58,0,0,1,1,0,69,1,1.1,0.9
45799,1,12.36,1.33,0,12.5817005261,1,1,0,69,1,1.1,0.9
45800,1,3.01,0.58,0,0,1,1,0,69,1,1.1,0.9
45801,1,6.01,1.12,0,0,1,1,0,69,1,1.1,0.9
45802,1,10.08,2.09,0,0,1,1,0,69,1,1.1,0.9
45803,1,6.24,0.76,0,0,1,1,0,69,1,1.1,0.9
45805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45808,1,8.05,1.67,0,0,1,1,0,69,1,1.1,0.9
45809,1,22.02,2.52,0,0,1,1,0,69,1,1.1,0.9
45811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45813,1,14.64,2.3,0,0,1,1,0,69,1,1.1,0.9
45817,1,1.99,0.43,0,0,1,1,0,69,1,1.1,0.9
45818,1,7.34,1.68,0,0,1,1,0,69,1,1.1,0.9
45819,1,2.98,0.43,0,0,1,1,0,69,1,1.1,0.9
45820,1,2.24,0.27,0,0,1,1,0,69,1,1.1,0.9
45821,1,3.57,0.71,0,0,1,1,0,69,1,1.1,0.9
45822,1,7.24,0.98,0,0,1,1,0,69,1,1.1,0.9
45823,1,3.48,0.4,0,0,1,1,0,69,1,1.1,0.9
45824,1,5.97,0.64,0,0,1,1,0,69,1,1.1,0.9
45827,1,3.05,0.33,0,0,1,1,0,69,1,1.1,0.9
45828,1,6.21,0.53,0,0,1,1,0,69,1,1.1,0.9
45829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45831,1,3.59,0.26,0,0,1,1,0,69,1,1.1,0.9
45832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45833,1,25.15,4.14,0,6.18694149407,1,1,0,69,1,1.1,0.9
45834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45835,1,13.23,2.27,0,0,1,1,0,69,1,1.1,0.9
45836,1,11.67,1,0,0,1,1,0,69,1,1.1,0.9
45837,1,19.7,3.1,0,44.2478737938,1,1,0,69,1,1.1,0.9
45839,1,2.19,0.48,0,0,1,1,0,69,1,1.1,0.9
45840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45843,1,9.49,1.15,0,0,1,1,0,69,1,1.1,0.9
45844,1,11.06,1.58,0,0,1,1,0,69,1,1.1,0.9
45845,1,1.62,0.29,0,29.8119127854,1,1,0,69,1,1.1,0.9
45846,1,1.59,0.18,0,0,1,1,0,69,1,1.1,0.9
45847,1,9.41,2.02,0,29.1519008518,1,1,0,69,1,1.1,0.9
45848,1,12.25,2.19,0,0,1,1,0,69,1,1.1,0.9
45850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45855,1,10.9,1.64,0,0,1,1,0,69,1,1.1,0.9
45856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45858,1,6.58,0.8,0,0,1,1,0,69,1,1.1,0.9
45859,1,2.82,0.55,0,0,1,1,0,69,1,1.1,0.9
45860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45864,1,85.13,18.27,0,76.6035988935,1,1,0,138,1,1.1,0.9
45865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45868,1,3.37,0.58,0,0,1,1,0,69,1,1.1,0.9
45869,1,3.45,0.67,0,0,1,1,0,69,1,1.1,0.9
45870,1,2.99,0.43,0,0,1,1,0,69,1,1.1,0.9
45871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45872,1,28.13,5.03,0,-27.5779370549,1,1,0,230,1,1.1,0.9
45873,1,17.7,2.79,0,0,1,1,0,230,1,1.1,0.9
45874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45875,1,2.21,0.25,0,0,1,1,0,69,1,1.1,0.9
45876,1,2.98,0.49,0,0,1,1,0,69,1,1.1,0.9
45877,1,9.41,2.15,0,0,1,1,0,69,1,1.1,0.9
45879,1,13.32,3.53,0,0,1,1,0,138,1,1.1,0.9
45880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45881,1,3.13,0.6,0,0,1,1,0,69,1,1.1,0.9
45882,1,21.64,6.19,0,3.79008220345,1,1,0,138,1,1.1,0.9
45883,1,15.88,4.54,0,0,1,1,0,138,1,1.1,0.9
45884,1,32.3,6.47,0,0,1,1,0,138,1,1.1,0.9
45885,1,9.66,0.69,0,0,1,1,0,69,1,1.1,0.9
45886,1,267.12,61.14,0,199.999226352,1,1,0,230,1,1.1,0.9
45887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45889,1,2.7,0.52,0,0,1,1,0,69,1,1.1,0.9
45890,1,7.05,1.26,0,0,1,1,0,69,1,1.1,0.9
45891,1,3.33,6.92,0,0,1,1,0,69,1,1.1,0.9
45892,1,3.15,0.29,0,0,1,1,0,69,1,1.1,0.9
45893,1,2.99,0.32,0,0,1,1,0,69,1,1.1,0.9
45894,1,9.65,1.86,0,0,1,1,0,69,1,1.1,0.9
45895,1,8.77,1.63,0,0,1,1,0,69,1,1.1,0.9
45896,1,3.38,0.73,0,0,1,1,0,69,1,1.1,0.9
45897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45898,1,30.51,5.89,0,0,1,1,0,138,1,1.1,0.9
45899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45901,1,13.65,1.37,0,0,1,1,0,69,1,1.1,0.9
45902,1,6.47,0.83,0,0,1,1,0,69,1,1.1,0.9
45903,1,3.09,0.27,0,0,1,1,0,69,1,1.1,0.9
45906,1,1.97,0.28,0,0,1,1,0,69,1,1.1,0.9
45907,1,17.55,1.63,0,0,1,1,0,69,1,1.1,0.9
45908,1,7.13,0.51,0,0,1,1,0,69,1,1.1,0.9
45912,1,6.95,0.84,0,0,1,1,0,69,1,1.1,0.9
45913,1,26.69,3.44,0,0,1,1,0,138,1,1.1,0.9
45914,1,7.96,0.8,0,0,1,1,0,69,1,1.1,0.9
45916,1,6.4,0.64,0,0,1,1,0,69,1,1.1,0.9
45917,1,10.15,1.67,0,0,1,1,0,69,1,1.1,0.9
45918,1,49.25,10.57,0,23.5851963938,1,1,0,138,1,1.1,0.9
45919,1,0,0,0,-24.8849929706,1,1,0,138,1,1.1,0.9
45923,1,8.25,0.94,0,0,1,1,0,138,1,1.1,0.9
45925,1,3.63,0.73,0,0,1,1,0,69,1,1.1,0.9
45926,1,2.99,0.39,0,0,1,1,0,69,1,1.1,0.9
45927,1,2.68,0.38,0,0,1,1,0,69,1,1.1,0.9
45928,1,8.16,1.05,0,0,1,1,0,69,1,1.1,0.9
45929,1,1.75,0.24,0,0,1,1,0,69,1,1.1,0.9
45930,1,1.9,0.3,0,0,1,1,0,69,1,1.1,0.9
45931,1,4.14,0.77,0,0,1,1,0,69,1,1.1,0.9
45932,1,3.03,0.44,0,0,1,1,0,69,1,1.1,0.9
45933,1,11.1,1.75,0,0,1,1,0,69,1,1.1,0.9
45934,1,10.6,1.82,0,11.7889277113,1,1,0,69,1,1.1,0.9
45935,1,1.68,0.22,0,0,1,1,0,69,1,1.1,0.9
45936,1,10.57,1.44,0,0,1,1,0,69,1,1.1,0.9
45938,1,1.24,0.78,0,0,1,1,0,69,1,1.1,0.9
45939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45942,1,9.3,0.73,0,0,1,1,0,69,1,1.1,0.9
45944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45946,1,4.78,1.13,0,0,1,1,0,69,1,1.1,0.9
45947,1,4.04,0.52,0,0,1,1,0,69,1,1.1,0.9
45948,1,24.21,4.33,0,0,1,1,0,138,1,1.1,0.9
45949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45950,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45951,1,12.85,1.47,0,0,1,1,0,69,1,1.1,0.9
45952,1,7.93,1.53,0,0,1,1,0,69,1,1.1,0.9
45954,1,4.75,0.69,0,0,1,1,0,69,1,1.1,0.9
45955,1,6.65,0.57,0,0,1,1,0,69,1,1.1,0.9
45956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45957,1,5.07,0.83,0,0,1,1,0,69,1,1.1,0.9
45958,1,33.34,9.54,0,0,1,1,0,138,1,1.1,0.9
45959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45961,1,23.5,4.71,0,0,1,1,0,230,1,1.1,0.9
45962,1,21.95,7.85,0,22.2151464264,1,1,0,345,1,1.1,0.9
45963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
