bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45964,1,9.44,1.62,0,0,1,1,0,69,1,1.1,0.9
45965,1,2.31,0.26,0,0,1,1,0,69,1,1.1,0.9
45967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45970,1,12.92,2.68,0,0,1,1,0,69,1,1.1,0.9
45971,1,9.62,2.27,0,0,1,1,0,69,1,1.1,0.9
45972,1,3.48,0.25,0,0,1,1,0,69,1,1.1,0.9
45973,1,9.42,1.82,0,0,1,1,0,69,1,1.1,0.9
45974,1,0,0,0,43.7413885914,1,1,0,230,1,1.1,0.9
45975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45983,1,8.85,2.09,0,0,1,1,0,69,1,1.1,0.9
45985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45987,1,16.33,2.8,0,0,1,1,0,138,1,1.1,0.9
45988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45989,1,6.03,0.6,0,0,1,1,0,69,1,1.1,0.9
45990,1,10.29,1.69,0,0,1,1,0,69,1,1.1,0.9
45991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45994,1,2.32,0.32,0,0,1,1,0,69,1,1.1,0.9
45995,1,2.8,0.3,0,0,1,1,0,69,1,1.1,0.9
45997,1,4.12,0.38,0,0,1,1,0,69,1,1.1,0.9
45998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45999,1,5.59,1.32,0,0,1,1,0,69,1,1.1,0.9
46000,1,0,0,0,-92.3189981131,1,1,0,765,1,1.1,0.9
46001,1,101.21,28.96,0,95.8205120278,1,1,0,138,1,1.1,0.9
46002,1,0,0,0,-14.6429203134,1,1,0,138,1,1.1,0.9
46003,1,2.03,0.35,0,0,1,1,0,69,1,1.1,0.9
46004,1,2.03,0.32,0,0,1,1,0,69,1,1.1,0.9
46005,1,5.9,1.14,0,0,1,1,0,69,1,1.1,0.9
46006,1,1.68,0.16,0,0,1,1,0,69,1,1.1,0.9
46007,1,12.16,2.44,0,0,1,1,0,69,1,1.1,0.9
46011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46012,1,0,0,0,-199.999601115,1,1,0,765,1,1.1,0.9
46013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46018,1,5.34,0.84,0,0,1,1,0,69,1,1.1,0.9
46019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46020,1,6.57,1.5,0,0,1,1,0,69,1,1.1,0.9
46021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46023,1,4.36,0.44,0,0,1,1,0,69,1,1.1,0.9
46024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46025,1,46.19,10.57,0,67.8230399086,1,1,0,138,1,1.1,0.9
46026,1,6.75,1.5,0,0,1,1,0,69,1,1.1,0.9
46027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46029,1,2.31,0.46,0,0,1,1,0,69,1,1.1,0.9
46030,1,3.73,0.64,0,0,1,1,0,69,1,1.1,0.9
46031,1,2.35,0.52,0,0,1,1,0,69,1,1.1,0.9
46032,1,4.54,0.88,0,0,1,1,0,69,1,1.1,0.9
46033,1,2.04,0.37,0,0,1,1,0,69,1,1.1,0.9
46034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46035,1,8.75,1,0,0,1,1,0,69,1,1.1,0.9
46036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46037,1,5.33,0.38,0,0,1,1,0,69,1,1.1,0.9
46038,1,3.26,0.75,0,0,1,1,0,69,1,1.1,0.9
46039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46040,1,6.11,0.48,0,0,1,1,0,69,1,1.1,0.9
46041,1,1.83,0.42,0,0,1,1,0,69,1,1.1,0.9
46042,1,1.29,0.09,0,0,1,1,0,69,1,1.1,0.9
46043,1,1.45,0.1,0,0,1,1,0,69,1,1.1,0.9
46044,1,2.87,0.85,0,0,1,1,0,69,1,1.1,0.9
46045,1,3.06,0.37,0,0,1,1,0,69,1,1.1,0.9
46046,1,2.31,0.23,0,0,1,1,0,69,1,1.1,0.9
46047,1,2.45,0.26,0,0,1,1,0,69,1,1.1,0.9
46048,1,3.34,0.65,0,0,1,1,0,69,1,1.1,0.9
46049,1,4.61,0.86,0,0,1,1,0,69,1,1.1,0.9
46050,1,3.24,0.44,0,0,1,1,0,69,1,1.1,0.9
46051,1,3.31,0.76,0,0,1,1,0,69,1,1.1,0.9
46052,1,1.5,0.35,0,0,1,1,0,69,1,1.1,0.9
46053,1,2.25,0.24,0,0,1,1,0,69,1,1.1,0.9
46055,1,2.35,0.22,0,0,1,1,0,69,1,1.1,0.9
46056,1,6.21,0.58,0,0,1,1,0,69,1,1.1,0.9
46057,1,4.7,0.64,0,0,1,1,0,69,1,1.1,0.9
46058,1,13.02,1.77,0,0,1,1,0,69,1,1.1,0.9
46059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46060,1,2.43,0.24,0,0,1,1,0,69,1,1.1,0.9
46061,1,1.93,0.32,0,0,1,1,0,69,1,1.1,0.9
46062,1,5.17,0.41,0,0,1,1,0,69,1,1.1,0.9
46064,1,5.41,1.04,0,0,1,1,0,69,1,1.1,0.9
46065,1,3.24,0.51,0,0,1,1,0,69,1,1.1,0.9
46066,1,2.19,0.41,0,0,1,1,0,69,1,1.1,0.9
46067,1,1.08,0.25,0,0,1,1,0,69,1,1.1,0.9
46068,1,2.08,0.31,0,0,1,1,0,69,1,1.1,0.9
46069,1,2.38,0.41,0,0,1,1,0,69,1,1.1,0.9
46070,1,2.56,0.59,0,0,1,1,0,69,1,1.1,0.9
46071,1,3.3,0.61,0,0,1,1,0,69,1,1.1,0.9
46072,1,1.73,0.26,0,0,1,1,0,69,1,1.1,0.9
46073,1,2.21,0.3,0,0,1,1,0,69,1,1.1,0.9
46074,1,3.16,0.7,0,0,1,1,0,69,1,1.1,0.9
46076,1,1.92,0.19,0,0,1,1,0,69,1,1.1,0.9
46078,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
46079,1,1.62,0.2,0,0,1,1,0,69,1,1.1,0.9
46080,1,1.71,0.17,0,0,1,1,0,69,1,1.1,0.9
46081,1,1.97,0.14,0,0,1,1,0,69,1,1.1,0.9
46082,1,0.96,0.12,0,0,1,1,0,69,1,1.1,0.9
46083,1,1.82,0.17,0,0,1,1,0,69,1,1.1,0.9
46084,1,2.66,0.28,0,0,1,1,0,69,1,1.1,0.9
46085,1,2.36,0.18,0,0,1,1,0,69,1,1.1,0.9
46086,1,1.65,0.25,0,0,1,1,0,69,1,1.1,0.9
46087,1,2.22,0.22,0,0,1,1,0,69,1,1.1,0.9
46088,1,4.1,0.59,0,0,1,1,0,69,1,1.1,0.9
46089,1,5.58,0.76,0,0,1,1,0,69,1,1.1,0.9
46090,1,1.75,0.21,0,0,1,1,0,69,1,1.1,0.9
46091,1,3.79,0.81,0,0,1,1,0,69,1,1.1,0.9
46092,1,7.7,1.05,0,0,1,1,0,69,1,1.1,0.9
46093,1,2.64,0.38,0,0,1,1,0,69,1,1.1,0.9
46094,1,3.54,0.53,0,0,1,1,0,69,1,1.1,0.9
46095,1,1.26,0.25,0,0,1,1,0,69,1,1.1,0.9
46096,1,0.87,0.17,0,0,1,1,0,69,1,1.1,0.9
46097,1,1.26,0.29,0,0,1,1,0,69,1,1.1,0.9
46098,1,0.84,0.17,0,0,1,1,0,69,1,1.1,0.9
46099,1,0.96,0.09,0,0,1,1,0,69,1,1.1,0.9
46100,1,0.91,0.17,0,0,1,1,0,69,1,1.1,0.9
46101,1,1.37,0.27,0,0,1,1,0,69,1,1.1,0.9
46102,1,4.45,0.64,0,0,1,1,0,69,1,1.1,0.9
46103,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
46104,1,1.99,0.26,0,0,1,1,0,69,1,1.1,0.9
46105,1,1.23,0.18,0,0,1,1,0,69,1,1.1,0.9
46106,1,2.06,0.18,0,0,1,1,0,69,1,1.1,0.9
46107,1,4.07,0.67,0,0,1,1,0,69,1,1.1,0.9
46109,1,1.5,0.19,0,0,1,1,0,69,1,1.1,0.9
46110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46112,1,3.03,0.43,0,0,1,1,0,69,1,1.1,0.9
46115,1,6.05,0.56,0,0,1,1,0,69,1,1.1,0.9
46116,1,2.21,0.41,0,0,1,1,0,69,1,1.1,0.9
46118,1,3.1,0.27,0,0,1,1,0,69,1,1.1,0.9
46119,1,3.06,0.3,0,0,1,1,0,69,1,1.1,0.9
46121,1,6.81,1.56,0,0,1,1,0,138,1,1.1,0.9
46122,1,0,0,0,199.990073291,1,1,0,230,1,1.1,0.9
46125,1,2.24,0.22,0,0,1,1,0,69,1,1.1,0.9
46127,1,4.54,0.91,0,0,1,1,0,69,1,1.1,0.9
46128,1,2.32,0.47,0,0,1,1,0,69,1,1.1,0.9
46129,1,1.16,0.18,0,0,1,1,0,69,1,1.1,0.9
46131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46132,1,4.33,1.08,0,0,1,1,0,138,1,1.1,0.9
46133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46134,1,2.26,0.39,0,0,1,1,0,69,1,1.1,0.9
46135,1,8.21,1.82,0,0,1,1,0,69,1,1.1,0.9
46137,1,6.7,0.77,0,0,1,1,0,69,1,1.1,0.9
46138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46139,1,2.54,0.42,0,0,1,1,0,69,1,1.1,0.9
46140,1,1.55,0.37,0,0,1,1,0,69,1,1.1,0.9
46142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46149,1,4.24,0.3,0,0,1,1,0,69,1,1.1,0.9
46150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46152,1,2.59,0.24,0,0,1,1,0,69,1,1.1,0.9
46153,1,4.73,0.64,0,0,1,1,0,69,1,1.1,0.9
46154,1,2.67,0.34,0,0,1,1,0,69,1,1.1,0.9
46155,1,4.36,0.78,0,0,1,1,0,69,1,1.1,0.9
46156,1,6.1,1.18,0,0,1,1,0,69,1,1.1,0.9
46159,1,2.74,0.27,0,0,1,1,0,69,1,1.1,0.9
46160,1,2.7,0.35,0,0,1,1,0,69,1,1.1,0.9
46161,1,2.47,0.55,0,0,1,1,0,69,1,1.1,0.9
46162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46163,1,20.58,3.09,0,0,1,1,0,69,1,1.1,0.9
46164,1,1.05,0.13,0,0,1,1,0,69,1,1.1,0.9
46166,1,2.56,0.51,0,0,1,1,0,69,1,1.1,0.9
46167,1,6.86,1.33,0,0,1,1,0,138,1,1.1,0.9
46168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46169,1,2.15,0.18,0,0,1,1,0,69,1,1.1,0.9
46170,1,2.5,0.29,0,0,1,1,0,69,1,1.1,0.9
46172,1,4.89,0.53,0,0,1,1,0,69,1,1.1,0.9
46173,1,5.03,0.76,0,0,1,1,0,69,1,1.1,0.9
46175,1,2.89,0.68,0,0,1,1,0,69,1,1.1,0.9
46177,1,2.82,0.36,0,0,1,1,0,69,1,1.1,0.9
46178,1,2.57,0.33,0,0,1,1,0,69,1,1.1,0.9
46179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46180,1,3.86,0.74,0,0,1,1,0,69,1,1.1,0.9
46181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46182,1,9.38,1.75,0,0,1,1,0,138,1,1.1,0.9
46183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46185,1,14.2,3.35,0,0,1,1,0,138,1,1.1,0.9
46186,1,2.85,0.45,0,0,1,1,0,69,1,1.1,0.9
46187,1,2.7,0.46,0,0,1,1,0,69,1,1.1,0.9
46188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46189,1,10.95,1.18,0,50.1641548845,1,1,0,138,1,1.1,0.9
46190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46197,1,2.19,0.39,0,0,1,1,0,69,1,1.1,0.9
46198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46199,1,84.86,16.39,0,-4.31158094483,1,1,0,345,1,1.1,0.9
46200,1,102.62,22.02,0,-1.89617249857,1,1,0,345,1,1.1,0.9
46201,1,3.1,0.64,0,0,1,1,0,69,1,1.1,0.9
46202,1,11.23,1.85,0,0,1,1,0,230,1,1.1,0.9
46204,1,0,0,0,-60.2995707582,1,1,0,230,1,1.1,0.9
46205,1,1.03,0.24,0,0,1,1,0,69,1,1.1,0.9
46206,1,9.52,1.16,0,0,1,1,0,69,1,1.1,0.9
46207,1,7.51,1.4,0,0,1,1,0,69,1,1.1,0.9
46208,1,3.24,0.74,0,0,1,1,0,69,1,1.1,0.9
46209,1,3.84,0.66,0,0,1,1,0,69,1,1.1,0.9
46210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46211,1,10.67,3.81,0,0,1,1,0,138,1,1.1,0.9
46213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46215,1,4.68,0.94,0,0,1,1,0,69,1,1.1,0.9
46217,1,2.31,0.25,0,0,1,1,0,69,1,1.1,0.9
46218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46219,1,15.18,3.48,0,0,1,1,0,69,1,1.1,0.9
46220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46221,1,6.96,0.7,0,0,1,1,0,69,1,1.1,0.9
46222,1,2.46,0.26,0,0,1,1,0,69,1,1.1,0.9
46223,1,2.36,0.51,0,0,1,1,0,69,1,1.1,0.9
46224,1,3.94,0.31,0,0,1,1,0,69,1,1.1,0.9
46225,1,4.95,0.5,0,0,1,1,0,69,1,1.1,0.9
46226,1,2.74,0.47,0,0,1,1,0,69,1,1.1,0.9
46227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46229,1,1.41,0.17,0,0,1,1,0,69,1,1.1,0.9
46230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46234,1,4.54,0.49,0,0,1,1,0,69,1,1.1,0.9
46237,1,11.49,2.63,0,0,1,1,0,69,1,1.1,0.9
46238,1,12.74,1,0,0,1,1,0,69,1,1.1,0.9
46239,1,9.35,0.87,0,0,1,1,0,69,1,1.1,0.9
46240,1,5.55,1.11,0,0,1,1,0,69,1,1.1,0.9
46242,1,5.58,0.4,0,0,1,1,0,69,1,1.1,0.9
46243,1,3.62,0.57,0,0,1,1,0,69,1,1.1,0.9
46244,1,4.88,0.59,0,0,1,1,0,69,1,1.1,0.9
46245,1,3.93,0.48,0,0,1,1,0,69,1,1.1,0.9
46246,1,2.18,0.19,0,0,1,1,0,69,1,1.1,0.9
46247,1,2.33,0.32,0,0,1,1,0,69,1,1.1,0.9
46248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46250,1,6.42,1.24,0,0,1,1,0,69,1,1.1,0.9
46251,1,2.74,0.47,0,0,1,1,0,69,1,1.1,0.9
46252,1,4.54,0.33,0,0,1,1,0,69,1,1.1,0.9
46255,1,23.96,3.26,0,0,1,1,0,138,1,1.1,0.9
46257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46259,1,2.66,0.38,0,0,1,1,0,69,1,1.1,0.9
46260,1,11.72,1.76,0,0,1,1,0,138,1,1.1,0.9
46261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46264,1,5.9,1.1,0,0,1,1,0,69,1,1.1,0.9
46265,1,4.6,0.95,0,0,1,1,0,69,1,1.1,0.9
46266,1,3.86,0.36,0,0,1,1,0,69,1,1.1,0.9
46267,1,0,0,0,-18.7155197447,1,1,0,230,1,1.1,0.9
46268,1,0,0,0,-19.7459381028,1,1,0,138,1,1.1,0.9
46269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46277,1,6.6,1.04,0,0,1,1,0,69,1,1.1,0.9
46278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46287,1,2.31,0.38,0,0,1,1,0,69,1,1.1,0.9
46288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46290,1,1.79,0.35,0,0,1,1,0,69,1,1.1,0.9
46292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46293,1,3.09,0.24,0,0,1,1,0,69,1,1.1,0.9
46295,1,3.23,0.46,0,0,1,1,0,138,1,1.1,0.9
46296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46300,1,0,0,0,-17.7912458999,1,1,0,345,1,1.1,0.9
46301,1,1.43,0.24,0,0,1,1,0,69,1,1.1,0.9
46302,1,3.37,0.34,0,0,1,1,0,69,1,1.1,0.9
46303,1,0,0,0,71.2186303899,1,1,0,138,1,1.1,0.9
46304,1,15.77,5.64,0,0,1,1,0,138,1,1.1,0.9
46305,1,16.16,2.2,0,0,1,1,0,69,1,1.1,0.9
46307,1,388.68,139.01,0,-399.991110202,1,1,0,765,1,1.1,0.9
46308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46309,1,0,0,0,-51.7402030891,1,1,0,138,1,1.1,0.9
46311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46314,1,5.97,1.24,0,0,1,1,0,69,1,1.1,0.9
46315,1,2.13,0.23,0,0,1,1,0,69,1,1.1,0.9
46316,1,7.48,0.8,0,0,1,1,0,69,1,1.1,0.9
46318,1,7.72,1.36,0,0,1,1,0,69,1,1.1,0.9
46320,1,4.33,0.81,0,0,1,1,0,69,1,1.1,0.9
46321,1,11.16,1.68,0,0,1,1,0,69,1,1.1,0.9
46322,1,3.58,0.79,0,0,1,1,0,69,1,1.1,0.9
46323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46324,1,6.79,0.97,0,0,1,1,0,69,1,1.1,0.9
46325,1,1.2,0.2,0,0,1,1,0,69,1,1.1,0.9
46326,1,5.84,0.96,0,0,1,1,0,69,1,1.1,0.9
46328,1,7.06,1.46,0,0,1,1,0,69,1,1.1,0.9
46331,1,4.04,0.46,0,0,1,1,0,69,1,1.1,0.9
46332,1,2.78,0.58,0,0,1,1,0,69,1,1.1,0.9
46336,1,3.51,0.8,0,0,1,1,0,69,1,1.1,0.9
46337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46339,1,4.22,1.03,0,0,1,1,0,69,1,1.1,0.9
46340,1,3.45,1.38,0,0,1,1,0,69,1,1.1,0.9
46341,1,2.59,1.11,0,0,1,1,0,69,1,1.1,0.9
46342,1,10.08,2.31,0,0,1,1,0,69,1,1.1,0.9
46343,1,4.15,0.95,0,0,1,1,0,69,1,1.1,0.9
46344,1,5.27,1.08,0,0,1,1,0,69,1,1.1,0.9
46345,1,11.83,0.93,0,0,1,1,0,69,1,1.1,0.9
46346,1,1.83,0.2,0,0,1,1,0,69,1,1.1,0.9
46348,1,34.31,7.61,0,0,1,1,0,69,1,1.1,0.9
46349,1,4.25,0.97,0,0,1,1,0,69,1,1.1,0.9
46350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46351,1,4.17,0.69,0,0,1,1,0,69,1,1.1,0.9
46352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46355,1,14.9,2.24,0,0,1,1,0,69,1,1.1,0.9
46356,1,17.13,1.72,0,0,1,1,0,69,1,1.1,0.9
46357,1,6.72,1.01,0,0,1,1,0,69,1,1.1,0.9
46358,1,3.69,0.69,0,0,1,1,0,69,1,1.1,0.9
46359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46361,1,0,0,0,-399.996984229,1,1,0,765,1,1.1,0.9
46362,1,6.64,1.24,0,0,1,1,0,138,1,1.1,0.9
46363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46364,1,0,0,0,-21.3447436038,1,1,0,345,1,1.1,0.9
46368,1,13.91,1.99,0,0,1,1,0,69,1,1.1,0.9
46371,1,22.12,3.47,0,0,1,1,0,69,1,1.1,0.9
46373,1,4.14,0.8,0,0,1,1,0,69,1,1.1,0.9
46377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46378,1,7.19,1.03,0,0,1,1,0,69,1,1.1,0.9
46379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46380,1,14.23,3.77,0,0,1,1,0,345,1,1.1,0.9
46381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46382,1,44.86,10.59,0,48.9704495686,1,1,0,345,1,1.1,0.9
46383,1,0,0,0,-88.4884573046,1,1,0,345,1,1.1,0.9
46385,1,0,0,0,56.7315285921,1,1,0,230,1,1.1,0.9
46386,1,61.22,21.89,0,-128.05508448,1,1,0,345,1,1.1,0.9
46389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46396,1,7.17,1.33,0,-13.2164771928,1,1,0,230,1,1.1,0.9
46397,1,0,0,0,3.01118642606,1,1,0,138,1,1.1,0.9
46398,1,4.29,0.68,0,0,1,1,0,69,1,1.1,0.9
46399,1,2.46,0.21,0,0,1,1,0,69,1,1.1,0.9
46400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46402,1,5.23,0.94,0,0,1,1,0,69,1,1.1,0.9
46403,1,8.44,1.75,0,0,1,1,0,69,1,1.1,0.9
46404,1,5.31,1.03,0,0,1,1,0,69,1,1.1,0.9
46405,1,32.92,5.42,0,0,1,1,0,138,1,1.1,0.9
46406,1,3.43,0.44,0,0,1,1,0,69,1,1.1,0.9
46407,1,4.07,0.49,0,0,1,1,0,69,1,1.1,0.9
46408,1,3.3,0.26,0,0,1,1,0,69,1,1.1,0.9
46409,1,3.38,0.6,0,0,1,1,0,69,1,1.1,0.9
46410,1,2.39,0.29,0,0,1,1,0,69,1,1.1,0.9
46411,1,3.61,0.59,0,0,1,1,0,69,1,1.1,0.9
46412,1,8.28,1.95,0,0,1,1,0,69,1,1.1,0.9
46413,1,18.41,4.21,0,0,1,1,0,69,1,1.1,0.9
46414,1,4,0.57,0,0,1,1,0,69,1,1.1,0.9
46415,1,8.67,0.93,0,0,1,1,0,69,1,1.1,0.9
46416,1,9.1,1.89,0,0,1,1,0,69,1,1.1,0.9
46417,1,3.05,0.32,0,0,1,1,0,69,1,1.1,0.9
46418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46422,1,15.36,4.07,0,0,1,1,0,138,1,1.1,0.9
46423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46424,1,13.97,1.4,0,0,1,1,0,69,1,1.1,0.9
46425,1,10.97,1.57,0,0,1,1,0,69,1,1.1,0.9
46428,1,0,0,0,-399.998828019,1,1,0,765,1,1.1,0.9
46430,1,3.45,0.35,0,0,1,1,0,69,1,1.1,0.9
46432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46433,1,2.1,0.18,0,0,1,1,0,69,1,1.1,0.9
46434,1,10.61,1.06,0,0,1,1,0,69,1,1.1,0.9
46436,1,10.44,1.57,0,0,1,1,0,69,1,1.1,0.9
46439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46441,1,6.82,0.59,0,0,1,1,0,69,1,1.1,0.9
46442,1,3.57,0.36,0,0,1,1,0,69,1,1.1,0.9
46443,1,14.05,1,0,0,1,1,0,69,1,1.1,0.9
46444,1,18.72,1.47,0,0,1,1,0,69,1,1.1,0.9
46445,1,0,0,0,21.8825990257,1,1,0,138,1,1.1,0.9
46446,1,18.86,4.72,0,14.594437104,1,1,0,230,1,1.1,0.9
46448,1,6.08,1.1,0,0,1,1,0,69,1,1.1,0.9
46449,1,3.37,0.36,0,0,1,1,0,69,1,1.1,0.9
46450,1,2.87,0.29,0,0,1,1,0,69,1,1.1,0.9
46451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46452,1,0,0,0,-29.3759964273,1,1,0,230,1,1.1,0.9
46453,1,19,3.53,0,26.36996084,1,1,0,230,1,1.1,0.9
46454,1,3.58,0.84,0,0,1,1,0,69,1,1.1,0.9
46455,1,2.99,0.71,0,0,1,1,0,69,1,1.1,0.9
46456,1,6.22,0.8,0,0,1,1,0,69,1,1.1,0.9
46457,1,12.53,2.15,0,53.9225024621,1,1,0,230,1,1.1,0.9
46458,1,0,0,0,12.2132128757,1,1,0,230,1,1.1,0.9
46459,1,2,0.27,0,0,1,1,0,69,1,1.1,0.9
46460,1,4.25,0.88,0,0,1,1,0,69,1,1.1,0.9
46461,1,8.57,1.29,0,0,1,1,0,69,1,1.1,0.9
46462,1,1.9,0.26,0,0,1,1,0,69,1,1.1,0.9
46463,1,0,0,0,6.64824312224,1,1,0,138,1,1.1,0.9
46464,1,0,0,0,199.996316318,1,1,0,345,1,1.1,0.9
46465,1,12.15,2.43,0,0,1,1,0,69,1,1.1,0.9
46467,1,3.2,0.28,0,0,1,1,0,69,1,1.1,0.9
46468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46470,1,9.98,2.21,0,0,1,1,0,69,1,1.1,0.9
46471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46472,1,4.87,0.49,0,0,1,1,0,69,1,1.1,0.9
46473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46475,1,7.82,1.23,0,0,1,1,0,69,1,1.1,0.9
46476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46478,1,6.07,1.04,0,0,1,1,0,69,1,1.1,0.9
46479,1,4.01,0.29,0,0,1,1,0,69,1,1.1,0.9
46481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46483,1,3.52,0.53,0,0,1,1,0,69,1,1.1,0.9
46484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46485,1,3.77,0.38,0,0,1,1,0,69,1,1.1,0.9
46487,1,1.85,0.28,0,0,1,1,0,69,1,1.1,0.9
46488,1,3.01,0.69,0,0,1,1,0,69,1,1.1,0.9
46489,1,13.74,2.06,0,0,1,1,0,69,1,1.1,0.9
46490,1,21.52,3.23,0,0,1,1,0,138,1,1.1,0.9
46491,1,0,0,0,37.4895551986,1,1,0,138,1,1.1,0.9
46492,1,6.72,1.2,0,0,1,1,0,69,1,1.1,0.9
46493,1,2.49,0.55,0,0,1,1,0,69,1,1.1,0.9
46495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46496,1,4.17,0.95,0,0,1,1,0,69,1,1.1,0.9
46497,1,6.17,0.57,0,0,1,1,0,69,1,1.1,0.9
46498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46499,1,10.02,1,0,0,1,1,0,69,1,1.1,0.9
46500,1,5.07,0.87,0,0,1,1,0,69,1,1.1,0.9
46501,1,8.77,1.88,0,0,1,1,0,69,1,1.1,0.9
46502,1,12.97,5.75,0,0,1,1,0,69,1,1.1,0.9
46503,1,0,0,0,-19.3664199948,1,1,0,138,1,1.1,0.9
46504,1,0,0,0,-18.5565691035,1,1,0,765,1,1.1,0.9
46505,1,8.07,1.79,0,0,1,1,0,69,1,1.1,0.9
46506,1,14.34,5.13,0,0,1,1,0,138,1,1.1,0.9
46509,1,3.31,0.55,0,0,1,1,0,69,1,1.1,0.9
46510,1,1.71,0.16,0,0,1,1,0,69,1,1.1,0.9
46511,1,8.68,2.42,0,0,1,1,0,138,1,1.1,0.9
46512,1,0,0,0,-69.5410525051,1,1,0,230,1,1.1,0.9
46513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46514,1,42.31,9.99,0,-81.0261091703,1,1,0,138,1,1.1,0.9
46515,1,95.11,16.33,0,169.937910961,1,1,0,138,1,1.1,0.9
46516,1,2.29,0.43,0,0,1,1,0,69,1,1.1,0.9
46517,1,3.98,0.6,0,0,1,1,0,69,1,1.1,0.9
46518,1,15.98,1.26,0,0,1,1,0,69,1,1.1,0.9
46519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46520,1,8.86,1.08,0,0,1,1,0,69,1,1.1,0.9
46521,1,23.74,3.57,0,0,1,1,0,69,1,1.1,0.9
46522,1,3.8,0.54,0,0,1,1,0,69,1,1.1,0.9
46523,1,30.77,5.94,0,46.0570040429,1,1,0,138,1,1.1,0.9
46526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46528,1,17.49,4,0,0,1,1,0,69,1,1.1,0.9
46530,1,7.33,1,0,0,1,1,0,69,1,1.1,0.9
46531,1,7.52,0.92,0,0,1,1,0,69,1,1.1,0.9
46533,1,10.21,1.61,0,0,1,1,0,69,1,1.1,0.9
46534,1,12.95,2.04,0,0,1,1,0,69,1,1.1,0.9
46535,1,5.79,0.91,0,0,1,1,0,69,1,1.1,0.9
46536,1,7.47,1.18,0,0,1,1,0,69,1,1.1,0.9
46537,1,5.68,0.53,0,0,1,1,0,69,1,1.1,0.9
46538,1,25.33,3.99,0,0,1,1,0,69,1,1.1,0.9
46539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46540,1,16.92,2.3,0,0,1,1,0,69,1,1.1,0.9
46541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46543,1,7.69,1.26,0,0,1,1,0,69,1,1.1,0.9
46544,1,4.21,0.75,0,0,1,1,0,69,1,1.1,0.9
46545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46546,1,4.15,0.95,0,0,1,1,0,69,1,1.1,0.9
46548,1,5.84,1.13,0,0,1,1,0,69,1,1.1,0.9
46549,1,8.93,1.28,0,0,1,1,0,69,1,1.1,0.9
46550,1,9.37,1.94,0,0,1,1,0,69,1,1.1,0.9
46551,1,6.21,0.58,0,0,1,1,0,69,1,1.1,0.9
46552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46556,1,13.02,1.68,0,0,1,1,0,69,1,1.1,0.9
46557,1,1.64,0.32,0,0,1,1,0,69,1,1.1,0.9
46558,1,3.51,0.25,0,0,1,1,0,69,1,1.1,0.9
46559,1,2.74,0.27,0,0,1,1,0,69,1,1.1,0.9
46561,1,2.39,0.41,0,0,1,1,0,69,1,1.1,0.9
46563,1,1.37,0.43,0,0,1,1,0,69,1,1.1,0.9
46564,1,6.79,1.36,0,0,1,1,0,69,1,1.1,0.9
46565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46566,1,42.64,10.98,0,49.7326343208,1,1,0,138,1,1.1,0.9
46567,1,5.24,0.68,0,0,1,1,0,69,1,1.1,0.9
46568,1,4.8,1.13,0,0,1,1,0,69,1,1.1,0.9
46569,1,5.16,0.41,0,0,1,1,0,69,1,1.1,0.9
46570,1,2.67,0.61,0,0,1,1,0,69,1,1.1,0.9
46571,1,3.72,0.35,0,0,1,1,0,69,1,1.1,0.9
46573,1,6.64,0.9,0,0,1,1,0,69,1,1.1,0.9
46574,1,1.87,0.39,0,0,1,1,0,69,1,1.1,0.9
46575,1,3.09,0.4,0,0,1,1,0,69,1,1.1,0.9
46576,1,15.92,2.51,0,14.1704804696,1,1,0,69,1,1.1,0.9
46577,1,18.85,3.1,0,0,1,1,0,69,1,1.1,0.9
46578,1,4.75,0.61,0,0,1,1,0,69,1,1.1,0.9
46579,1,12.3,8.49,0,0,1,1,0,69,1,1.1,0.9
46580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46583,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46585,1,10.75,3.08,0,0,1,1,0,138,1,1.1,0.9
46586,1,14.58,1.88,0,0,1,1,0,138,1,1.1,0.9
46587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46589,1,35.41,3.74,0,0,1,1,0,138,1,1.1,0.9
46591,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46592,1,0,0,0,-98.7252341394,1,1,0,345,1,1.1,0.9
46593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46595,1,6.86,1.18,0,0,1,1,0,69,1,1.1,0.9
46596,1,8.07,1.04,0,0,1,1,0,69,1,1.1,0.9
46597,1,27.77,5.16,0,27.3708611706,1,1,0,345,1,1.1,0.9
46599,1,4.31,0.71,0,0,1,1,0,69,1,1.1,0.9
46600,1,1.93,0.43,0,0,1,1,0,69,1,1.1,0.9
46601,1,2.42,0.57,0,0,1,1,0,69,1,1.1,0.9
46602,1,7.96,1.65,0,0,1,1,0,69,1,1.1,0.9
46603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46604,1,3.12,0.36,0,0,1,1,0,69,1,1.1,0.9
46605,1,8.02,1.44,0,0,1,1,0,69,1,1.1,0.9
46606,1,2.56,0.53,0,0,1,1,0,69,1,1.1,0.9
46607,1,2.56,0.6,0,0,1,1,0,69,1,1.1,0.9
46608,1,7.91,0.57,0,0,1,1,0,69,1,1.1,0.9
46609,1,5.55,1.27,0,0,1,1,0,69,1,1.1,0.9
46610,1,15.16,3.58,0,0,1,1,0,69,1,1.1,0.9
46611,1,4.99,0.64,0,0,1,1,0,69,1,1.1,0.9
46612,1,6,0.9,0,0,1,1,0,69,1,1.1,0.9
46613,1,9.93,0.99,0,0,1,1,0,69,1,1.1,0.9
46615,1,6.12,1.01,0,0,1,1,0,69,1,1.1,0.9
46616,1,0,0,0,13.9222618109,1,1,0,138,1,1.1,0.9
46617,1,2.26,0.16,0,0,1,1,0,69,1,1.1,0.9
46618,1,10.49,3.75,0,0,1,1,0,138,1,1.1,0.9
46619,1,9.13,1.57,0,0,1,1,0,138,1,1.1,0.9
46620,1,3.22,0.69,0,0,1,1,0,69,1,1.1,0.9
46622,1,10.4,1.86,0,0,1,1,0,69,1,1.1,0.9
46624,1,4.39,0.66,0,0,1,1,0,69,1,1.1,0.9
46625,1,30.95,5.76,0,50.0380945623,1,1,0,69,1,1.1,0.9
46626,1,4.61,0.92,0,0,1,1,0,69,1,1.1,0.9
46627,1,6.39,1.42,0,0,1,1,0,69,1,1.1,0.9
46629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46631,1,3.2,0.6,0,0,1,1,0,69,1,1.1,0.9
46632,1,3.48,0.8,0,0,1,1,0,69,1,1.1,0.9
46633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46635,1,7.24,1.33,0,0,1,1,0,69,1,1.1,0.9
46636,1,15.55,1.54,0,0,1,1,0,69,1,1.1,0.9
46637,1,9.93,1.92,0,0,1,1,0,69,1,1.1,0.9
46638,1,11.14,2.31,0,0,1,1,0,69,1,1.1,0.9
46639,1,10.16,1.38,0,0,1,1,0,69,1,1.1,0.9
46640,1,1.99,0.45,0,0,1,1,0,69,1,1.1,0.9
46641,1,14.99,3.54,0,0,1,1,0,69,1,1.1,0.9
46642,1,8.54,0.73,0,0,1,1,0,69,1,1.1,0.9
46643,1,1.73,0.38,0,0,1,1,0,69,1,1.1,0.9
46644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46645,1,3.96,0.45,0,0,1,1,0,69,1,1.1,0.9
46646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46647,1,1.73,0.26,0,0,1,1,0,69,1,1.1,0.9
46648,1,2.95,0.53,0,0,1,1,0,69,1,1.1,0.9
46649,1,3.48,0.67,0,0,1,1,0,69,1,1.1,0.9
46650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46651,1,4.25,1,0,0,1,1,0,69,1,1.1,0.9
46652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46653,1,9.13,1.5,0,0,1,1,0,138,1,1.1,0.9
46654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46655,1,4.81,0.96,0,0,1,1,0,69,1,1.1,0.9
46656,1,0,0,0,48.3008235531,1,1,0,138,1,1.1,0.9
46657,1,3.29,0.33,0,0,1,1,0,69,1,1.1,0.9
46658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46659,1,2.33,0.4,0,0,1,1,0,69,1,1.1,0.9
46661,1,7.91,0.85,0,0,1,1,0,69,1,1.1,0.9
46662,1,5.16,0.52,0,0,1,1,0,69,1,1.1,0.9
46663,1,1.97,0.28,0,0,1,1,0,69,1,1.1,0.9
46664,1,5.33,0.8,0,0,1,1,0,69,1,1.1,0.9
46665,1,17.39,4.11,0,0,1,1,0,69,1,1.1,0.9
46666,1,7.19,1.03,0,0,1,1,0,69,1,1.1,0.9
46667,1,2.15,0.25,0,0,1,1,0,69,1,1.1,0.9
46668,1,3.05,0.22,0,0,1,1,0,69,1,1.1,0.9
46669,1,4.36,0.31,0,0,1,1,0,69,1,1.1,0.9
46670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46671,1,28.98,3.73,0,5.54827600117,1,1,0,138,1,1.1,0.9
46672,1,1.66,0.32,0,0,1,1,0,69,1,1.1,0.9
46673,1,12.15,2.43,0,0,1,1,0,69,1,1.1,0.9
46674,1,4.46,0.93,0,0,1,1,0,69,1,1.1,0.9
46676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46678,1,31.33,7.4,0,39.0647987821,1,1,0,138,1,1.1,0.9
46679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46685,1,7.03,0.88,0,0,1,1,0,69,1,1.1,0.9
46686,1,0,0,0,83.4686275002,1,1,0,138,1,1.1,0.9
46687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46688,1,10.39,1.19,0,0,1,1,0,69,1,1.1,0.9
46689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46690,1,7.63,1.36,0,0,1,1,0,69,1,1.1,0.9
46691,1,6.65,1.19,0,0,1,1,0,69,1,1.1,0.9
46692,1,2.75,0.41,0,0,1,1,0,69,1,1.1,0.9
46693,1,5.96,0.77,0,0,1,1,0,69,1,1.1,0.9
46695,1,7.16,1.54,0,0,1,1,0,69,1,1.1,0.9
46696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46697,1,1.85,0.44,0,0,1,1,0,69,1,1.1,0.9
46698,1,14.27,2.76,0,0,1,1,0,69,1,1.1,0.9
46699,1,11.56,2.07,0,0,1,1,0,69,1,1.1,0.9
46700,1,5.42,1.01,0,0,1,1,0,69,1,1.1,0.9
46701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46702,1,3.43,0.32,0,0,1,1,0,69,1,1.1,0.9
46703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46704,1,0,0,0,-39.3560538773,1,1,0,345,1,1.1,0.9
46706,1,4.01,0.4,0,0,1,1,0,69,1,1.1,0.9
46708,1,10.29,1.47,0,0,1,1,0,69,1,1.1,0.9
46709,1,5.17,0.78,0,0,1,1,0,69,1,1.1,0.9
46710,1,2.96,0.28,0,0,1,1,0,69,1,1.1,0.9
46711,1,5.4,1.04,0,0,1,1,0,69,1,1.1,0.9
46712,1,6.57,0.8,0,0,1,1,0,69,1,1.1,0.9
46713,1,3.68,0.29,0,0,1,1,0,69,1,1.1,0.9
46714,1,8.35,1.91,0,0,1,1,0,69,1,1.1,0.9
46715,1,3.22,0.39,0,0,1,1,0,69,1,1.1,0.9
46716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46717,1,2.64,0.4,0,0,1,1,0,69,1,1.1,0.9
46718,1,3.01,0.26,0,0,1,1,0,69,1,1.1,0.9
46721,1,11.74,0.84,0,0,1,1,0,69,1,1.1,0.9
46722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46724,1,4.89,0.88,0,0,1,1,0,69,1,1.1,0.9
46725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46726,1,3.3,0.54,0,0,1,1,0,69,1,1.1,0.9
46727,1,2.88,0.33,0,0,1,1,0,69,1,1.1,0.9
46728,1,15.57,1.56,0,0,1,1,0,69,1,1.1,0.9
46729,1,10.26,1.17,0,0,1,1,0,69,1,1.1,0.9
46730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46732,1,5.89,0.97,0,0,1,1,0,69,1,1.1,0.9
46733,1,5.58,1.32,0,0,1,1,0,69,1,1.1,0.9
46734,1,3.34,0.5,0,0,1,1,0,69,1,1.1,0.9
46735,1,2.66,0.28,0,0,1,1,0,69,1,1.1,0.9
46736,1,5.69,0.69,0,0,1,1,0,69,1,1.1,0.9
46737,1,21.21,2.88,0,0,1,1,0,138,1,1.1,0.9
46738,1,10.74,1.31,0,0,1,1,0,69,1,1.1,0.9
46739,1,64.56,12.93,0,57.0343299885,1,1,0,138,1,1.1,0.9
46742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46743,1,2.67,0.27,0,0,1,1,0,69,1,1.1,0.9
46744,1,4.92,0.39,0,0,1,1,0,69,1,1.1,0.9
46745,1,9.84,1.48,0,0,1,1,0,69,1,1.1,0.9
46746,1,7.05,1.66,0,0,1,1,0,69,1,1.1,0.9
46747,1,4.08,0.35,0,0,1,1,0,69,1,1.1,0.9
46748,1,7.14,1.43,0,0,1,1,0,69,1,1.1,0.9
46749,1,15.6,1.79,0,0,1,1,0,138,1,1.1,0.9
46750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46751,1,3.97,0.62,0,0,1,1,0,69,1,1.1,0.9
46752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46754,1,3.97,0.65,0,0,1,1,0,69,1,1.1,0.9
46755,1,8.44,1.69,0,0,1,1,0,69,1,1.1,0.9
46756,1,26.51,6.26,0,36.9092163776,1,1,0,138,1,1.1,0.9
46757,1,2.68,0.25,0,0,1,1,0,69,1,1.1,0.9
46758,1,3.38,0.7,0,0,1,1,0,69,1,1.1,0.9
46759,1,13.91,2.09,0,0,1,1,0,69,1,1.1,0.9
46760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46761,1,4.6,0.33,0,0,1,1,0,69,1,1.1,0.9
46762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46765,1,5.16,0.85,0,0,1,1,0,69,1,1.1,0.9
46766,1,8.65,1.92,0,0,1,1,0,69,1,1.1,0.9
46768,1,3.38,0.65,0,0,1,1,0,69,1,1.1,0.9
46769,1,7.82,1.29,0,0,1,1,0,69,1,1.1,0.9
46770,1,8.33,0.95,0,0,1,1,0,138,1,1.1,0.9
46771,1,8.22,1.06,0,0,1,1,0,69,1,1.1,0.9
46772,1,16.18,3.59,0,0,1,1,0,69,1,1.1,0.9
46773,1,4.36,0.87,0,0,1,1,0,69,1,1.1,0.9
46774,1,6.86,1.57,0,0,1,1,0,69,1,1.1,0.9
46775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46776,1,14.9,2.67,0,0,1,1,0,69,1,1.1,0.9
46778,1,2.1,0.38,0,0,1,1,0,69,1,1.1,0.9
46779,1,2.68,0.27,0,0,1,1,0,69,1,1.1,0.9
46780,1,5.3,0.38,0,0,1,1,0,69,1,1.1,0.9
46783,1,10.99,1.42,0,0,1,1,0,69,1,1.1,0.9
46784,1,7.24,1.09,0,0,1,1,0,69,1,1.1,0.9
46785,1,1.89,0.43,0,0,1,1,0,69,1,1.1,0.9
46786,1,1.86,0.33,0,0,1,1,0,69,1,1.1,0.9
46787,1,2.68,0.46,0,0,1,1,0,69,1,1.1,0.9
46788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46789,1,9.05,0.71,0,0,1,1,0,69,1,1.1,0.9
46790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46791,1,2.01,0.22,0,0,1,1,0,69,1,1.1,0.9
46793,1,2.38,0.2,0,0,1,1,0,69,1,1.1,0.9
46794,1,5.02,0.57,0,0,1,1,0,69,1,1.1,0.9
46795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46797,1,14.2,3.66,0,0,1,1,0,138,1,1.1,0.9
46798,1,51.78,4.82,0,-12.4201739421,1,1,0,69,1,1.1,0.9
46799,1,90.9,9.75,0,76.4642937188,1,1,0,138,1,1.1,0.9
46800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46801,1,21.96,2.51,0,0,1,1,0,69,1,1.1,0.9
46802,1,9.13,1.5,0,0,1,1,0,69,1,1.1,0.9
46803,1,3.3,0.47,0,0,1,1,0,69,1,1.1,0.9
46804,1,58.13,9.98,0,-71.7305803532,1,1,0,138,1,1.1,0.9
46805,1,0,0,0,153.775831131,1,1,0,138,1,1.1,0.9
46806,1,3.15,0.23,0,0,1,1,0,69,1,1.1,0.9
46807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46808,1,2.11,0.55,0,0,1,1,0,69,1,1.1,0.9
46810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46811,1,4.94,0.38,0,0,1,1,0,69,1,1.1,0.9
46812,1,4.91,0.67,0,0,1,1,0,69,1,1.1,0.9
46813,1,5.09,0.55,0,0,1,1,0,69,1,1.1,0.9
46814,1,2.1,0.42,0,0,1,1,0,69,1,1.1,0.9
46815,1,6.11,0.44,0,0,1,1,0,69,1,1.1,0.9
46816,1,14.96,3.1,0,0,1,1,0,69,1,1.1,0.9
46817,1,24.54,2.81,0,0,1,1,0,69,1,1.1,0.9
46818,1,6.92,0.64,0,0,1,1,0,69,1,1.1,0.9
46820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46825,1,0,0,0,55.7349371941,1,1,0,138,1,1.1,0.9
46826,1,5.49,1.22,0,0,1,1,0,69,1,1.1,0.9
46827,1,6.35,0.86,0,0,1,1,0,69,1,1.1,0.9
46828,1,4.84,0.83,0,0,1,1,0,69,1,1.1,0.9
46829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46830,1,4.43,0.95,0,0,1,1,0,69,1,1.1,0.9
46831,1,11.58,2.07,0,0,1,1,0,69,1,1.1,0.9
46832,1,11.83,2.45,0,0,1,1,0,69,1,1.1,0.9
46833,1,2.7,0.6,0,0,1,1,0,69,1,1.1,0.9
46834,1,8.08,0.77,0,0,1,1,0,69,1,1.1,0.9
46835,1,0,0,0,-199.998875568,1,1,0,765,1,1.1,0.9
46837,1,4.26,0.7,0,0,1,1,0,69,1,1.1,0.9
46838,1,8.54,2.02,0,0,1,1,0,69,1,1.1,0.9
46841,1,3.8,0.87,0,0,1,1,0,69,1,1.1,0.9
46842,1,29.47,2.95,0,0,1,1,0,69,1,1.1,0.9
46843,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46844,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46845,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46846,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46848,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46849,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46850,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46851,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46853,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46854,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46855,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46857,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46859,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46860,1,0,0,0,0,1,1,0,500,2,1.1,0.9
46861,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46862,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46863,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46864,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46866,2,61.59,14.03,0,0,1,1,0,69,2,1.1,0.9
46867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46871,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46872,2,65.81,14.99,0,0,1,1,0,69,2,1.1,0.9
46873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46874,2,182.14,41.49,0,0,1,1,0,69,2,1.1,0.9
46875,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46876,2,86.74,19.76,0,0,1,1,0,69,2,1.1,0.9
46877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46878,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46881,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46882,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46883,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46884,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46885,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46886,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46887,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46888,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46890,1,0,0,0,0,1,1,0,500,2,1.1,0.9
46891,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46894,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46895,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46896,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46897,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46898,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46899,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46900,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46901,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46902,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46903,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46904,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46905,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46906,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46909,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46910,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46911,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46912,2,251.94,57.39,0,0,1,1,0,69,2,1.1,0.9
46913,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46914,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46916,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46917,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46919,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46920,1,399.66,91.04,0,0,1,1,0,69,2,1.1,0.9
46921,1,78.27,17.83,0,0,1,1,0,69,2,1.1,0.9
46922,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46923,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46924,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46925,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46926,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46927,2,122.26,27.85,0,0,1,1,0,69,2,1.1,0.9
46928,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46929,1,70.63,16.09,0,0,1,1,0,69,2,1.1,0.9
46930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46931,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46933,1,97.49,33.61,0,0,1,1,0,69,2,1.1,0.9
46934,2,37.93,8.64,0,0,1,1,0,69,2,1.1,0.9
46935,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46937,1,0,0,0,0,1,1,0,345,2,1.1,0.9
46938,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46939,1,156.58,23,0,0,1,1,0,345,2,1.1,0.9
46940,2,64.63,13.83,0,0,1,1,0,69,2,1.1,0.9
46942,2,52.79,11.58,0,0,1,1,0,69,2,1.1,0.9
46944,1,151.63,34.54,0,0,1,1,0,69,2,1.1,0.9
46945,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46946,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46947,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46950,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46952,1,0,0,0,0,1,1,0,345,2,1.1,0.9
46953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46954,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46955,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46956,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46957,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46960,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46961,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46962,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46963,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46964,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46966,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46967,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46968,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46969,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46971,1,17.38,3.96,0,0,1,1,0,69,2,1.1,0.9
46972,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46973,1,20.06,4.57,0,0,1,1,0,69,2,1.1,0.9
46974,1,20.06,4.57,0,0,1,1,0,69,2,1.1,0.9
46976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46977,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46979,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46981,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46984,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46985,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46987,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46988,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46989,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46991,2,17.08,3.89,0,0,1,1,0,69,2,1.1,0.9
46992,2,43.99,10.02,0,0,1,1,0,69,2,1.1,0.9
46993,1,19.32,4.4,0,0,1,1,0,69,2,1.1,0.9
46995,2,16.02,3.65,0,0,1,1,0,69,2,1.1,0.9
46996,1,120.72,27.5,0,0,1,1,0,69,2,1.1,0.9
46997,2,27.96,6.37,0,0,1,1,0,69,2,1.1,0.9
46998,2,40.87,9.31,0,0,1,1,0,69,2,1.1,0.9
46999,1,0,0,0,0,1,1,0,69,2,1.1,0.9
47001,1,15.19,3.46,0,0,1,1,0,69,2,1.1,0.9
47002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47004,1,20.41,4.65,0,0,1,1,0,69,2,1.1,0.9
47005,1,61.85,14.09,0,0,1,1,0,69,2,1.1,0.9
47006,1,32.62,7.43,0,0,1,1,0,69,2,1.1,0.9
47007,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47011,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47012,1,3.05,0.3,0,0,1,1,0,69,1,1.1,0.9
47013,1,13.06,2.43,0,0,1,1,0,69,1,1.1,0.9
47014,1,4.38,0.41,0,0,1,1,0,69,1,1.1,0.9
47015,1,8.61,0.99,0,0,1,1,0,69,1,1.1,0.9
47016,1,3.89,0.83,0,0,1,1,0,69,1,1.1,0.9
47017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47018,1,4.57,0.79,0,0,1,1,0,69,1,1.1,0.9
47019,1,5.42,0.78,0,0,1,1,0,69,1,1.1,0.9
47020,1,12.41,4.44,0,0,1,1,0,138,1,1.1,0.9
47021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47022,1,6.43,1.52,0,-6.13223951828,1,1,0,230,1,1.1,0.9
47023,1,9.65,2.21,0,0,1,1,0,138,1,1.1,0.9
47024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47025,1,2.33,19.8,0,0,1,1,0,69,1,1.1,0.9
47026,1,11.72,1.34,0,0,1,1,0,69,1,1.1,0.9
47027,1,4.33,0.53,0,0,1,1,0,69,1,1.1,0.9
47028,1,11.37,0.89,0,0,1,1,0,69,1,1.1,0.9
47029,1,4.33,0.68,0,0,1,1,0,69,1,1.1,0.9
47030,1,3.96,0.71,0,0,1,1,0,69,1,1.1,0.9
47031,1,3.36,0.31,0,0,1,1,0,69,1,1.1,0.9
47034,1,15.45,2.32,0,0,1,1,0,69,1,1.1,0.9
47035,1,4.53,0.91,0,0,1,1,0,69,1,1.1,0.9
47037,1,16.83,3.85,0,0,1,1,0,69,1,1.1,0.9
47038,1,8.61,1.29,0,0,1,1,0,69,1,1.1,0.9
47040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47044,1,7.65,0.77,0,0,1,1,0,69,1,1.1,0.9
47045,1,6.45,0.65,0,0,1,1,0,69,1,1.1,0.9
47046,1,3.69,0.82,0,0,1,1,0,69,1,1.1,0.9
47047,1,4.6,0.85,0,0,1,1,0,69,1,1.1,0.9
47048,1,4.39,0.88,0,0,1,1,0,69,1,1.1,0.9
47049,1,33.57,5.52,0,-5.74954027164,1,1,0,138,1,1.1,0.9
47050,1,6.38,0.5,0,0,1,1,0,69,1,1.1,0.9
47051,1,9.44,2.23,0,0,1,1,0,69,1,1.1,0.9
47053,1,4.96,0.35,0,0,1,1,0,69,1,1.1,0.9
47054,1,0,0,0,82.7676126212,1,1,0,230,1,1.1,0.9
47055,1,3.73,0.45,0,0,1,1,0,69,1,1.1,0.9
47056,1,16.36,5.85,0,0,1,1,0,230,1,1.1,0.9
47057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47058,1,3.15,0.52,0,0,1,1,0,69,1,1.1,0.9
47059,1,2.88,0.68,0,0,1,1,0,69,1,1.1,0.9
47060,1,2.99,0.49,0,0,1,1,0,69,1,1.1,0.9
47061,1,3.75,0.46,0,0,1,1,0,69,1,1.1,0.9
47062,1,3.77,0.59,0,0,1,1,0,69,1,1.1,0.9
47063,1,5.02,1.04,0,0,1,1,0,69,1,1.1,0.9
47064,1,5.52,1.07,0,0,1,1,0,69,1,1.1,0.9
47065,1,16.85,4.82,0,0,1,1,0,138,1,1.1,0.9
47066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47068,1,7.23,1.4,0,0,1,1,0,69,1,1.1,0.9
47069,1,3.89,0.5,0,0,1,1,0,69,1,1.1,0.9
47070,1,3.27,0.77,0,0,1,1,0,69,1,1.1,0.9
47071,1,33.29,7.38,0,20.3501442403,1,1,0,138,1,1.1,0.9
47072,1,5.33,0.38,0,0,1,1,0,69,1,1.1,0.9
47073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47075,1,2.31,0.18,0,0,1,1,0,69,1,1.1,0.9
47076,1,9.13,1.44,0,0,1,1,0,69,1,1.1,0.9
47077,1,4.07,0.35,0,0,1,1,0,69,1,1.1,0.9
47078,1,0,0,0,-255.905250604,1,1,0,345,1,1.1,0.9
47079,1,5.44,1.32,0,0,1,1,0,138,1,1.1,0.9
47080,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47081,1,0,0,0,88.291691891,1,1,0,345,1,1.1,0.9
47082,1,14.97,1.71,0,0,1,1,0,138,1,1.1,0.9
47083,1,6.81,1.66,0,0,1,1,0,138,1,1.1,0.9
47084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47085,1,9.05,2.07,0,0,1,1,0,69,1,1.1,0.9
47086,1,6.03,1.34,0,0,1,1,0,69,1,1.1,0.9
47087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47090,1,10.86,0.93,0,0,1,1,0,69,1,1.1,0.9
47091,1,3.59,0.41,0,0,1,1,0,69,1,1.1,0.9
47092,1,6.61,1.44,0,0,1,1,0,69,1,1.1,0.9
47093,1,6.12,0.57,0,0,1,1,0,69,1,1.1,0.9
47094,1,2.1,0.32,0,0,1,1,0,69,1,1.1,0.9
47095,1,3.19,0.43,0,0,1,1,0,69,1,1.1,0.9
47097,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47098,1,3.72,0.53,0,0,1,1,0,69,1,1.1,0.9
47099,1,4.95,0.71,0,0,1,1,0,69,1,1.1,0.9
47100,1,17.6,2.14,0,0,1,1,0,69,1,1.1,0.9
47101,1,3.37,0.63,0,0,1,1,0,69,1,1.1,0.9
47102,1,16.29,3.61,0,0,1,1,0,69,1,1.1,0.9
47104,1,2.33,0.22,0,0,1,1,0,69,1,1.1,0.9
47105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47106,1,9.41,3.36,0,0,1,1,0,138,1,1.1,0.9
47107,1,3.43,0.78,0,0,1,1,0,69,1,1.1,0.9
47108,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47109,1,6.26,0.76,0,0,1,1,0,69,1,1.1,0.9
47110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47111,1,0,0,0,16.2539434989,1,1,0,230,1,1.1,0.9
47112,1,5.65,1.57,0,0,1,1,0,500,1,1.1,0.9
47113,1,2.73,0.51,0,0,1,1,0,69,1,1.1,0.9
47114,1,11.2,4,0,0,1,1,0,230,1,1.1,0.9
47115,1,0,0,0,-21.4002001661,1,1,0,230,1,1.1,0.9
47116,1,6.81,1.61,0,0,1,1,0,138,1,1.1,0.9
47117,1,0,0,0,67.2948353056,1,1,0,500,1,1.1,0.9
47118,1,18.37,3.15,0,0,1,1,0,230,1,1.1,0.9
47119,1,0,0,0,-199.987868275,1,1,0,500,1,1.1,0.9
47120,1,22.91,6.39,0,0,1,1,0,500,1,1.1,0.9
47121,1,10.01,1.93,0,0,1,1,0,69,1,1.1,0.9
47122,1,0,0,0,155.560116694,1,1,0,500,1,1.1,0.9
47123,1,4.7,1.04,0,0,1,1,0,69,1,1.1,0.9
47125,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47126,1,3.2,0.57,0,0,1,1,0,69,1,1.1,0.9
47127,1,0,0,0,25.7371813568,1,1,0,138,1,1.1,0.9
47128,1,8.7,1.31,0,0,1,1,0,69,1,1.1,0.9
47129,1,30.09,3.66,0,28.2714949218,1,1,0,69,1,1.1,0.9
47130,1,15.27,1.31,0,0,1,1,0,69,1,1.1,0.9
47131,1,11.09,2.62,0,0,1,1,0,69,1,1.1,0.9
47132,1,0,0,0,-24.4197661613,1,1,0,500,1,1.1,0.9
47133,1,18.04,5.01,0,-63.5396814009,1,1,0,500,1,1.1,0.9
47134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47135,1,6.21,0.93,0,0,1,1,0,345,1,1.1,0.9
47137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47140,1,4.07,0.81,0,0,1,1,0,69,1,1.1,0.9
47142,1,9.19,1.58,0,0,1,1,0,69,1,1.1,0.9
47143,1,0,0,0,-67.7954218234,1,1,0,345,1,1.1,0.9
47144,1,6.29,0.72,0,0,1,1,0,69,1,1.1,0.9
47145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47146,1,4.75,0.51,0,0,1,1,0,69,1,1.1,0.9
47147,1,5.47,0.43,0,0,1,1,0,69,1,1.1,0.9
47149,1,6.47,1.11,0,0,1,1,0,69,1,1.1,0.9
47150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47152,1,27.74,2.98,0,0,1,1,0,138,1,1.1,0.9
47153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47155,1,17.21,4.06,0,0,1,1,0,345,1,1.1,0.9
47156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47157,1,7.02,0.95,0,0,1,1,0,69,1,1.1,0.9
47158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47160,1,7.41,1.54,0,0,1,1,0,69,1,1.1,0.9
47161,1,4.73,0.91,0,0,1,1,0,69,1,1.1,0.9
47162,1,14.61,2.51,0,8.25007739105,1,1,0,138,1,1.1,0.9
47163,1,29.23,3.97,0,18.5764835295,1,1,0,69,1,1.1,0.9
47164,1,9.83,1.69,0,0,1,1,0,69,1,1.1,0.9
47165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47170,1,2.82,0.38,0,0,1,1,0,69,1,1.1,0.9
47174,1,142.49,39.61,0,-29.3573966182,1,1,0,500,1,1.1,0.9
47175,1,2.59,0.39,0,0,1,1,0,69,1,1.1,0.9
47176,1,8.6,1.6,0,0,1,1,0,138,1,1.1,0.9
47177,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47179,1,2.14,0.47,0,0,1,1,0,69,1,1.1,0.9
47180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47182,1,8.33,1.13,0,0,1,1,0,138,1,1.1,0.9
47183,1,2.59,0.31,0,0,1,1,0,69,1,1.1,0.9
47184,1,2.46,0.46,0,0,1,1,0,69,1,1.1,0.9
47186,1,2.8,0.4,0,0,1,1,0,69,1,1.1,0.9
47187,1,14.43,4.01,0,0,1,1,0,500,1,1.1,0.9
47188,1,3.57,0.54,0,0,1,1,0,69,1,1.1,0.9
47189,1,2.4,0.4,0,37.0347565195,1,1,0,69,1,1.1,0.9
47190,1,0,0,0,0.588532855458,1,1,0,500,1,1.1,0.9
47191,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47192,1,3.98,1.41,0,0,1,1,0,69,1,1.1,0.9
47193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47194,1,0,0,0,-56.5133133191,1,1,0,500,1,1.1,0.9
47195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47196,1,10.5,1.13,0,0,1,1,0,69,1,1.1,0.9
47197,1,2.94,0.46,0,0,1,1,0,69,1,1.1,0.9
47198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47199,1,9.49,2.24,0,0,1,1,0,138,1,1.1,0.9
47200,1,4.64,1.03,0,0,1,1,0,69,1,1.1,0.9
47201,1,8.01,1.72,0,0,1,1,0,69,1,1.1,0.9
47202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47203,1,8.88,1.33,0,0,1,1,0,69,1,1.1,0.9
47204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47205,1,4.89,0.73,0,0,1,1,0,69,1,1.1,0.9
47206,1,4.89,0.67,0,0,1,1,0,69,1,1.1,0.9
47207,1,3.59,0.69,0,0,1,1,0,69,1,1.1,0.9
47208,1,5.4,0.43,0,0,1,1,0,69,1,1.1,0.9
47209,1,9.14,2.03,0,0,1,1,0,69,1,1.1,0.9
47210,1,4.56,0.36,0,0,1,1,0,69,1,1.1,0.9
47211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47212,1,3.41,0.59,0,0,1,1,0,69,1,1.1,0.9
47213,1,1.93,0.4,0,0,1,1,0,69,1,1.1,0.9
47214,1,2.95,0.23,0,0,1,1,0,69,1,1.1,0.9
47215,1,4.19,0.87,0,0,1,1,0,69,1,1.1,0.9
47216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47217,1,14.48,2.49,0,0,1,1,0,69,1,1.1,0.9
47218,1,3.57,0.51,0,0,1,1,0,69,1,1.1,0.9
47219,1,6.45,0.78,0,0,1,1,0,69,1,1.1,0.9
47220,1,3.02,0.52,0,0,1,1,0,69,1,1.1,0.9
47221,1,3.89,2.83,0,0,1,1,0,69,1,1.1,0.9
47222,1,5.55,1.23,0,0,1,1,0,69,1,1.1,0.9
47223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47224,1,3.72,0.35,0,0,1,1,0,69,1,1.1,0.9
47225,1,2.73,0.51,0,0,1,1,0,69,1,1.1,0.9
47226,1,5.01,0.79,0,0,1,1,0,69,1,1.1,0.9
47227,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47229,1,0,0,0,48.6460646392,1,1,0,345,1,1.1,0.9
47230,1,36.7,10.2,0,0,1,1,0,500,1,1.1,0.9
47231,1,92.64,25.18,0,-35.6078082697,1,1,0,345,1,1.1,0.9
47232,1,0,0,0,35.0635256082,1,1,0,138,1,1.1,0.9
47233,1,7.12,0.81,0,0,1,1,0,69,1,1.1,0.9
47234,1,21.52,5.98,0,-122.342803625,1,1,0,500,1,1.1,0.9
47236,1,36.52,10.15,0,-136.381439117,1,1,0,500,1,1.1,0.9
47237,1,88.72,24.66,0,0,1,1,0,500,1,1.1,0.9
47238,1,4.64,1.1,0,0,1,1,0,69,1,1.1,0.9
47239,1,0,0,0,-22.5678400219,1,1,0,138,1,1.1,0.9
47240,1,2.47,0.46,0,0,1,1,0,69,1,1.1,0.9
47241,1,4.22,0.33,0,0,1,1,0,69,1,1.1,0.9
47242,1,12.23,2.45,0,0,1,1,0,69,1,1.1,0.9
47243,1,8.33,1.73,0,0,1,1,0,69,1,1.1,0.9
47244,1,5.9,0.42,0,0,1,1,0,69,1,1.1,0.9
47245,1,6.53,1.21,0,0,1,1,0,69,1,1.1,0.9
47246,1,2.67,0.19,0,0,1,1,0,69,1,1.1,0.9
47247,1,4.1,0.5,0,0,1,1,0,69,1,1.1,0.9
47248,1,6.45,1.01,0,0,1,1,0,69,1,1.1,0.9
47249,1,5.37,0.5,0,73.3184313849,1,1,0,69,1,1.1,0.9
47250,1,12.39,2.04,0,8.39463040251,1,1,0,69,1,1.1,0.9
47251,1,5.42,0.89,0,0,1,1,0,69,1,1.1,0.9
47252,1,4.53,0.78,0,12.0680008035,1,1,0,69,1,1.1,0.9
47253,1,4.45,0.48,0,0,1,1,0,69,1,1.1,0.9
47254,1,8.96,2.49,0,0,1,1,0,500,1,1.1,0.9
47255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47257,1,8.12,1.05,0,0,1,1,0,69,1,1.1,0.9
47258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47259,1,0,0,0,-40.9213774306,1,1,0,345,1,1.1,0.9
47261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47262,1,22.54,6.29,0,27.3767416605,1,1,0,138,1,1.1,0.9
47263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47266,1,18.83,2.96,0,0,1,1,0,138,1,1.1,0.9
47267,1,13.32,3.55,0,0,1,1,0,230,1,1.1,0.9
47268,1,0,0,0,51.9740772595,1,1,0,138,1,1.1,0.9
47269,1,3.62,19.38,0,0,1,1,0,69,1,1.1,0.9
47270,1,11.09,2.06,0,-37.1626217207,1,1,0,69,1,1.1,0.9
47271,1,20.65,4.28,0,-169.293652594,1,1,0,138,1,1.1,0.9
47272,1,0,0,0,163.150507413,1,1,0,138,1,1.1,0.9
47273,1,28.27,5.66,0,4.40569971175,1,1,0,69,1,1.1,0.9
47274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47275,1,9.44,2.59,0,31.3968017375,1,1,0,345,1,1.1,0.9
47276,1,8.86,2.09,0,0,1,1,0,69,1,1.1,0.9
47278,1,0,0,0,16.4898570684,1,1,0,345,1,1.1,0.9
47279,1,6.71,1.44,0,0,1,1,0,69,1,1.1,0.9
47280,1,12.34,0.97,0,0,1,1,0,69,1,1.1,0.9
47281,1,17.34,3.97,0,11.1330475581,1,1,0,69,1,1.1,0.9
47282,1,15.06,2.69,0,6.39515691622,1,1,0,69,1,1.1,0.9
47283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47286,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47288,1,0,0,0,33.5339635031,1,1,0,230,1,1.1,0.9
47289,1,37.31,5.87,0,-52.7265903318,1,1,0,230,1,1.1,0.9
47290,1,5.84,0.68,0,0,1,1,0,69,1,1.1,0.9
47292,1,0,0,0,-78.5986903851,1,1,0,500,1,1.1,0.9
47293,1,3.66,0.29,0,0,1,1,0,69,1,1.1,0.9
47294,1,10.07,2.81,0,0,1,1,0,500,1,1.1,0.9
47295,1,5.06,0.43,0,0,1,1,0,69,1,1.1,0.9
47296,1,4.63,0.93,0,5.07482456941,1,1,0,69,1,1.1,0.9
47297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47299,1,7.28,1.35,0,0,1,1,0,230,1,1.1,0.9
47300,1,1.15,0.09,0,0,1,1,0,69,1,1.1,0.9
47301,1,0,0,0,-13.3913254406,1,1,0,500,1,1.1,0.9
47302,1,5.1,0.99,0,0,1,1,0,69,1,1.1,0.9
47303,1,0,0,0,-97.9613642924,1,1,0,230,1,1.1,0.9
47304,1,16.55,2.6,0,0,1,1,0,69,1,1.1,0.9
47305,1,10.15,2.4,0,0,1,1,0,138,1,1.1,0.9
47306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47307,1,2.18,0.2,0,0,1,1,0,69,1,1.1,0.9
47308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47309,1,4.17,0.78,0,0,1,1,0,69,1,1.1,0.9
47310,1,2.87,0.2,0,0,1,1,0,69,1,1.1,0.9
47311,1,3.24,0.53,0,0,1,1,0,69,1,1.1,0.9
47312,1,5.17,0.7,0,0,1,1,0,69,1,1.1,0.9
47313,1,2.68,0.35,0,0,1,1,0,69,1,1.1,0.9
47314,1,2.4,0.36,0,0,1,1,0,69,1,1.1,0.9
47315,1,2.53,0.26,0,0,1,1,0,69,1,1.1,0.9
47316,1,4.53,0.78,0,0,1,1,0,69,1,1.1,0.9
47317,1,2.47,0.41,0,0,1,1,0,69,1,1.1,0.9
47318,1,4.96,0.78,0,0,1,1,0,69,1,1.1,0.9
47319,1,14.58,4.05,0,0,1,1,0,500,1,1.1,0.9
47320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47321,1,6.88,0.59,0,0,1,1,0,69,1,1.1,0.9
47322,1,74.18,20.62,0,-199.849686742,1,1,0,500,1,1.1,0.9
47323,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47324,1,31.08,8.64,0,-66.8119510224,1,1,0,500,1,1.1,0.9
47325,1,15.11,2.25,0,0,1,1,0,230,1,1.1,0.9
47326,1,2.99,0.51,0,0,1,1,0,69,1,1.1,0.9
47327,1,0,0,0,-43.0286095939,1,1,0,345,1,1.1,0.9
47328,1,14.54,2.46,0,0,1,1,0,69,1,1.1,0.9
47329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47330,1,19.34,7,0,0,1,1,0,138,1,1.1,0.9
47331,1,7.4,0.85,0,0,1,1,0,69,1,1.1,0.9
47332,1,5.31,0.49,0,0,1,1,0,69,1,1.1,0.9
47333,1,6.31,0.77,0,0,1,1,0,69,1,1.1,0.9
47334,1,2.04,0.15,0,0,1,1,0,69,1,1.1,0.9
47335,1,1.97,0.17,0,0,1,1,0,69,1,1.1,0.9
47336,1,2.38,0.49,0,0,1,1,0,69,1,1.1,0.9
