bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
47337,1,6.03,0.99,0,0,1,1,0,69,1,1.1,0.9
47338,1,12.02,3.35,0,-199.964809628,1,1,0,500,1,1.1,0.9
47339,1,1.54,0.21,0,0,1,1,0,69,1,1.1,0.9
47340,1,0,0,0,-199.992021687,1,1,0,500,1,1.1,0.9
47341,1,1.82,0.14,0,0,1,1,0,69,1,1.1,0.9
47342,1,2.66,0.34,0,0,1,1,0,69,1,1.1,0.9
47343,1,3.57,0.33,0,0,1,1,0,69,1,1.1,0.9
47344,1,3.16,0.61,0,0,1,1,0,69,1,1.1,0.9
47345,1,5.2,0.59,0,0,1,1,0,69,1,1.1,0.9
47346,1,16.34,1.29,0,0,1,1,0,69,1,1.1,0.9
47347,1,6.24,1.16,0,0,1,1,0,69,1,1.1,0.9
47348,1,19.36,3.05,0,0,1,1,0,69,1,1.1,0.9
47349,1,2.73,0.56,0,0,1,1,0,69,1,1.1,0.9
47350,1,7.82,1.51,0,0,1,1,0,69,1,1.1,0.9
47351,1,5.38,1,0,0,1,1,0,69,1,1.1,0.9
47352,1,4.89,0.88,0,0,1,1,0,69,1,1.1,0.9
47353,1,5.94,1.27,0,0,1,1,0,69,1,1.1,0.9
47354,1,9.98,1.93,0,0,1,1,0,69,1,1.1,0.9
47355,1,2.49,0.52,0,0,1,1,0,69,1,1.1,0.9
47357,1,4.15,0.83,0,0,1,1,0,69,1,1.1,0.9
47358,1,3.9,0.61,0,0,1,1,0,69,1,1.1,0.9
47359,1,5.26,0.64,0,0,1,1,0,69,1,1.1,0.9
47360,1,9.46,2.63,0,131.848908892,1,1,0,500,1,1.1,0.9
47361,1,4.38,1,0,0,1,1,0,69,1,1.1,0.9
47362,1,0,0,0,-148.147543783,1,1,0,500,1,1.1,0.9
47363,1,3.76,0.78,0,0,1,1,0,69,1,1.1,0.9
47365,1,12.75,2.1,0,0,1,1,0,69,1,1.1,0.9
47366,1,4.74,1.08,0,0,1,1,0,69,1,1.1,0.9
47367,1,5.68,0.41,0,0,1,1,0,69,1,1.1,0.9
47368,1,7.59,1.41,0,0,1,1,0,69,1,1.1,0.9
47369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47370,1,5.34,0.99,0,0,1,1,0,69,1,1.1,0.9
47372,1,12.41,1.69,0,0,1,1,0,138,1,1.1,0.9
47373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47374,1,15.28,4.04,0,0,1,1,0,230,1,1.1,0.9
47375,1,5.38,0.58,0,0,1,1,0,69,1,1.1,0.9
47376,1,13.7,4.9,0,0,1,1,0,230,1,1.1,0.9
47378,1,28.1,5.63,0,-177.64525945,1,1,0,345,1,1.1,0.9
47379,1,4.21,0.51,0,0,1,1,0,69,1,1.1,0.9
47380,1,5.01,0.68,0,0,1,1,0,69,1,1.1,0.9
47381,1,2.46,0.42,0,0,1,1,0,69,1,1.1,0.9
47383,1,7.21,1.65,0,0,1,1,0,69,1,1.1,0.9
47384,1,3.84,0.3,0,0,1,1,0,69,1,1.1,0.9
47386,1,8.82,0.82,0,0,1,1,0,69,1,1.1,0.9
47387,1,6.96,0.7,0,0,1,1,0,69,1,1.1,0.9
47388,1,9.13,1.83,0,0,1,1,0,69,1,1.1,0.9
47389,1,13.83,2.18,0,0,1,1,0,69,1,1.1,0.9
47390,1,6.17,0.48,0,0,1,1,0,69,1,1.1,0.9
47392,1,3.59,0.28,0,0,1,1,0,69,1,1.1,0.9
47393,1,0,0,0,-106.196198879,1,1,0,500,1,1.1,0.9
47394,1,4.12,0.29,0,0,1,1,0,69,1,1.1,0.9
47395,1,5.89,1.14,0,0,1,1,0,69,1,1.1,0.9
47396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47398,1,3.65,0.36,0,0,1,1,0,69,1,1.1,0.9
47399,1,58.24,20.83,0,-64.8076957886,1,1,0,500,1,1.1,0.9
47400,1,16.66,3.34,0,0,1,1,0,69,1,1.1,0.9
47401,1,35.27,12.62,0,-67.9525271895,1,1,0,345,1,1.1,0.9
47402,1,0,0,0,-34.7389566666,1,1,0,345,1,1.1,0.9
47403,1,3.96,0.42,0,0,1,1,0,69,1,1.1,0.9
47404,1,6.54,1.4,0,0,1,1,0,69,1,1.1,0.9
47405,1,3.05,0.7,0,0,1,1,0,69,1,1.1,0.9
47406,1,2.67,0.31,0,0,1,1,0,69,1,1.1,0.9
47407,1,4.43,0.73,0,0,1,1,0,69,1,1.1,0.9
47408,1,1.69,0.36,0,0,1,1,0,69,1,1.1,0.9
47409,1,4.42,0.54,0,25.3171111124,1,1,0,69,1,1.1,0.9
47410,1,2.56,0.26,0,0,1,1,0,69,1,1.1,0.9
47411,1,11.56,1.24,0,15.044703906,1,1,0,69,1,1.1,0.9
47412,1,2.85,0.51,0,0,1,1,0,69,1,1.1,0.9
47413,1,12.5,3.47,0,-120.135238692,1,1,0,500,1,1.1,0.9
47414,1,0,0,0,85.2765896528,1,1,0,500,1,1.1,0.9
47415,1,0,0,0,-58.1086877749,1,1,0,345,1,1.1,0.9
47416,1,2.01,0.76,0,0,1,1,0,69,1,1.1,0.9
47417,1,10.78,1,0,0,1,1,0,69,1,1.1,0.9
47418,1,3.72,0.53,0,0,1,1,0,69,1,1.1,0.9
47419,1,6.01,0.43,0,0,1,1,0,69,1,1.1,0.9
47420,1,7.09,1.67,0,0,1,1,0,69,1,1.1,0.9
47421,1,4.64,0.9,0,0,1,1,0,69,1,1.1,0.9
47422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47423,1,5.93,1.65,0,-81.4441751151,1,1,0,500,1,1.1,0.9
47424,1,10.23,2.88,0,0,1,1,0,500,1,1.1,0.9
47425,1,5.82,0.71,0,0,1,1,0,69,1,1.1,0.9
47426,1,50.99,14.4,0,0,1,1,0,500,1,1.1,0.9
47427,1,40.92,5.34,0,0,1,1,0,230,1,1.1,0.9
47428,1,83.76,23.75,0,-199.998799493,1,1,0,500,1,1.1,0.9
47429,1,0,0,0,-113.095685376,1,1,0,345,1,1.1,0.9
47430,1,7.59,0.98,0,0,1,1,0,69,1,1.1,0.9
47431,1,2.79,1,0,0,1,1,0,69,1,1.1,0.9
47432,1,5.7,2,0,0,1,1,0,69,1,1.1,0.9
47433,1,3.9,0.53,0,0,1,1,0,69,1,1.1,0.9
47435,1,0,0,0,-76.3737457967,1,1,0,500,1,1.1,0.9
47436,1,23.71,6.28,0,26.0320448,1,1,0,138,1,1.1,0.9
47437,1,0,0,0,-199.997293105,1,1,0,500,1,1.1,0.9
47438,1,2.92,0.33,0,0,1,1,0,69,1,1.1,0.9
47439,1,4.57,0.56,0,0,1,1,0,69,1,1.1,0.9
47440,1,8.4,0.9,0,0,1,1,0,69,1,1.1,0.9
47441,1,0,0,0,17.1305310645,1,1,0,138,1,1.1,0.9
47442,1,4.4,0.91,0,0,1,1,0,69,1,1.1,0.9
47443,1,4.6,0.76,0,0,1,1,0,69,1,1.1,0.9
47444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47447,1,6.26,1.34,0,0,1,1,0,69,1,1.1,0.9
47448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47449,1,24.9,6.93,0,0,1,1,0,500,1,1.1,0.9
47450,1,4.28,0.89,0,0,1,1,0,69,1,1.1,0.9
47451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47452,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47453,1,5.9,0.51,0,0,1,1,0,69,1,1.1,0.9
47454,1,0,0,0,-2.6993222914,1,1,0,345,1,1.1,0.9
47456,1,76.42,18.04,0,0,1,1,0,345,1,1.1,0.9
47457,1,4.73,0.51,0,0,1,1,0,69,1,1.1,0.9
47458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47459,1,2.32,0.53,0,0,1,1,0,69,1,1.1,0.9
47460,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47461,1,2.47,0.37,0,0,1,1,0,69,1,1.1,0.9
47462,1,2.15,0.49,0,0,1,1,0,69,1,1.1,0.9
47463,1,3.06,0.69,0,0,1,1,0,69,1,1.1,0.9
47464,1,2.98,0.43,0,0,1,1,0,69,1,1.1,0.9
47465,1,2.94,0.53,0,0,1,1,0,69,1,1.1,0.9
47466,1,17.35,3.35,0,35.8240941609,1,1,0,138,1,1.1,0.9
47467,1,4,0.63,0,0,1,1,0,69,1,1.1,0.9
47468,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47470,1,6.49,0.97,0,0,1,1,0,69,1,1.1,0.9
47471,1,0,0,0,6.10694109065,1,1,0,500,1,1.1,0.9
47472,1,5.37,0.54,0,0,1,1,0,69,1,1.1,0.9
47473,1,4.94,0.39,0,0,1,1,0,69,1,1.1,0.9
47474,1,3.89,0.69,0,0,1,1,0,69,1,1.1,0.9
47475,1,4.6,0.56,0,0,1,1,0,69,1,1.1,0.9
47476,1,6.56,1.5,0,0,1,1,0,69,1,1.1,0.9
47478,1,3.26,0.33,0,0,1,1,0,69,1,1.1,0.9
47479,1,4.85,0.49,0,0,1,1,0,69,1,1.1,0.9
47480,1,3.06,0.24,0,0,1,1,0,69,1,1.1,0.9
47481,1,6.12,0.53,0,0,1,1,0,69,1,1.1,0.9
47482,1,6.03,1.16,0,0,1,1,0,69,1,1.1,0.9
47484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47485,1,6.05,1.43,0,0,1,1,0,69,1,1.1,0.9
47486,1,9.52,2.11,0,0,1,1,0,69,1,1.1,0.9
47487,1,24.41,4.19,0,14.5760836941,1,1,0,69,1,1.1,0.9
47488,1,12.51,1.07,0,0,1,1,0,69,1,1.1,0.9
47489,1,1.78,0.14,0,0,1,1,0,69,1,1.1,0.9
47491,1,2.49,0.28,0,0,1,1,0,69,1,1.1,0.9
47492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47496,1,15.25,3.71,0,0,1,1,0,138,1,1.1,0.9
47497,1,3.69,0.71,0,0,1,1,0,69,1,1.1,0.9
47498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47499,1,3.86,0.39,0,0,1,1,0,69,1,1.1,0.9
47502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47504,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47506,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47507,1,2.4,0.99,0,0,1,1,0,69,1,1.1,0.9
47508,1,4,0.94,0,0,1,1,0,69,1,1.1,0.9
47509,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47510,1,10.35,2.88,0,0,1,1,0,500,1,1.1,0.9
47511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47512,1,3.01,0.32,0,0,1,1,0,69,1,1.1,0.9
47513,1,0.82,0.13,0,0,1,1,0,69,1,1.1,0.9
47514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47517,1,10.89,1.79,0,0,1,1,0,138,1,1.1,0.9
47518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47521,1,24.27,5.73,0,16.5861941938,1,1,0,69,1,1.1,0.9
47522,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47524,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47525,1,0,0,0,-152.916627528,1,1,0,345,1,1.1,0.9
47526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47528,1,5.83,1,0,0,1,1,0,69,1,1.1,0.9
47529,1,4.7,0.97,0,0,1,1,0,69,1,1.1,0.9
47530,1,8.22,1.18,0,0,1,1,0,69,1,1.1,0.9
47531,1,4.5,0.74,0,0,1,1,0,69,1,1.1,0.9
47532,1,1.92,0.25,0,0,1,1,0,69,1,1.1,0.9
47533,1,4.42,0.69,0,0,1,1,0,69,1,1.1,0.9
47534,1,2.85,0.22,0,0,1,1,0,69,1,1.1,0.9
47535,1,7.3,0.99,0,0,1,1,0,69,1,1.1,0.9
47536,1,4.78,0.65,0,0,1,1,0,69,1,1.1,0.9
47539,1,4.64,0.76,0,0,1,1,0,69,1,1.1,0.9
47540,1,5.93,0.51,0,0,1,1,0,69,1,1.1,0.9
47542,1,3.91,0.92,0,0,1,1,0,69,1,1.1,0.9
47543,1,7.44,0.74,0,0,1,1,0,69,1,1.1,0.9
47544,1,3.59,0.67,0,0,1,1,0,69,1,1.1,0.9
47546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47547,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47548,1,4.43,0.86,0,0,1,1,0,69,1,1.1,0.9
47550,1,7.44,1.7,0,0,1,1,0,69,1,1.1,0.9
47551,1,4.81,0.52,0,0,1,1,0,69,1,1.1,0.9
47552,1,2.84,0.49,0,0,1,1,0,69,1,1.1,0.9
47553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47555,1,38.56,10.72,0,49.3971610461,1,1,0,500,1,1.1,0.9
47556,1,5.66,0.69,0,0,1,1,0,69,1,1.1,0.9
47557,1,5.35,0.88,0,0,1,1,0,69,1,1.1,0.9
47558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47559,1,11.69,3.25,0,-62.9832364906,1,1,0,500,1,1.1,0.9
47560,1,7,31.53,0,0,1,1,0,69,1,1.1,0.9
47562,1,0,0,0,39.5998148408,1,1,0,500,1,1.1,0.9
47563,1,3.75,0.35,0,29.7408615607,1,1,0,69,1,1.1,0.9
47564,1,0,0,0,13.0915888588,1,1,0,230,1,1.1,0.9
47565,1,5.1,0.73,0,0,1,1,0,69,1,1.1,0.9
47566,1,9.23,1.58,0,0,1,1,0,69,1,1.1,0.9
47567,1,15.06,1.94,0,0,1,1,0,69,1,1.1,0.9
47568,1,2.59,0.52,0,0,1,1,0,69,1,1.1,0.9
47569,1,3.36,0.53,0,0,1,1,0,69,1,1.1,0.9
47571,1,6.61,0.71,0,0,1,1,0,69,1,1.1,0.9
47572,1,12.62,3.51,0,0,1,1,0,500,1,1.1,0.9
47573,1,4.46,0.64,0,0,1,1,0,69,1,1.1,0.9
47574,1,11.37,0.89,0,0,1,1,0,69,1,1.1,0.9
47575,1,4.32,0.31,0,0,1,1,0,69,1,1.1,0.9
47576,1,2.07,0.41,0,0,1,1,0,69,1,1.1,0.9
47577,1,0,0,0,120.930181289,1,1,0,500,1,1.1,0.9
47578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47579,1,2.59,0.35,0,0,1,1,0,69,1,1.1,0.9
47581,1,2.56,0.35,0,0,1,1,0,69,1,1.1,0.9
47582,1,8.7,1.8,0,0,1,1,0,69,1,1.1,0.9
47583,1,11.27,1.77,0,0,1,1,0,69,1,1.1,0.9
47584,1,2.1,0.49,0,0,1,1,0,69,1,1.1,0.9
47585,1,11.55,2.64,0,0,1,1,0,69,1,1.1,0.9
47586,1,6.32,0.5,0,0,1,1,0,69,1,1.1,0.9
47587,1,9.63,1.93,0,0,1,1,0,69,1,1.1,0.9
47588,1,1.5,0.31,0,0,1,1,0,69,1,1.1,0.9
47589,1,4,0.34,0,0,1,1,0,69,1,1.1,0.9
47590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47591,1,2.17,0.45,0,0,1,1,0,69,1,1.1,0.9
47592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47593,1,28.81,5.98,0,0,1,1,0,69,1,1.1,0.9
47594,1,25.1,5.57,0,10.7762321498,1,1,0,69,1,1.1,0.9
47595,1,3.27,0.49,0,0,1,1,0,69,1,1.1,0.9
47596,1,4.12,3.22,0,0,1,1,0,69,1,1.1,0.9
47597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47598,1,5.91,1.1,0,0,1,1,0,69,1,1.1,0.9
47599,1,4.59,0.72,0,0,1,1,0,69,1,1.1,0.9
47600,1,4.94,0.56,0,0,1,1,0,69,1,1.1,0.9
47601,1,3.98,0.6,0,0,1,1,0,69,1,1.1,0.9
47602,1,4.11,0.71,0,0,1,1,0,69,1,1.1,0.9
47604,1,20.03,4.3,0,0,1,1,0,69,1,1.1,0.9
47605,1,6.1,0.7,0,0,1,1,0,69,1,1.1,0.9
47606,1,20.73,2.22,0,40.4132024707,1,1,0,69,1,1.1,0.9
47607,1,3.77,0.62,0,0,1,1,0,69,1,1.1,0.9
47608,1,0,0,0,63.4602031889,1,1,0,138,1,1.1,0.9
47609,1,25.91,2.04,0,0,1,1,0,69,1,1.1,0.9
47610,1,5.96,0.98,0,0,1,1,0,69,1,1.1,0.9
47611,1,3.63,0.57,0,0,1,1,0,69,1,1.1,0.9
47612,1,6.07,0.78,0,0,1,1,0,69,1,1.1,0.9
47613,1,5.7,1.31,0,0,1,1,0,69,1,1.1,0.9
47614,1,7.33,1.26,0,0,1,1,0,69,1,1.1,0.9
47616,1,7.69,0.55,0,0,1,1,0,69,1,1.1,0.9
47617,1,6.11,1.27,0,0,1,1,0,69,1,1.1,0.9
47618,1,3.79,0.38,0,0,1,1,0,69,1,1.1,0.9
47619,1,27.25,2.92,0,32.333807689,1,1,0,138,1,1.1,0.9
47620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47621,1,2.07,0.46,0,0,1,1,0,69,1,1.1,0.9
47622,1,4.05,0.87,0,0,1,1,0,69,1,1.1,0.9
47623,1,4.57,0.62,0,0,1,1,0,69,1,1.1,0.9
47624,1,3.2,0.28,0,0,1,1,0,69,1,1.1,0.9
47625,1,4.33,0.53,0,0,1,1,0,69,1,1.1,0.9
47626,1,4.33,0.87,0,0,1,1,0,69,1,1.1,0.9
47627,1,5.65,1.59,0,0,1,1,0,500,1,1.1,0.9
47628,1,10.42,2.23,0,0,1,1,0,69,1,1.1,0.9
47629,1,0,0,0,-34.7173341119,1,1,0,500,1,1.1,0.9
47630,1,0,0,0,136.729133792,1,1,0,345,1,1.1,0.9
47631,1,14.46,1.03,0,0,1,1,0,69,1,1.1,0.9
47632,1,0,0,0,28.8933141149,1,1,0,138,1,1.1,0.9
47633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47638,1,35.59,6.37,0,0,1,1,0,69,1,1.1,0.9
47639,1,0,0,0,-62.3183150655,1,1,0,500,1,1.1,0.9
47640,1,36.32,10.12,0,0,1,1,0,500,1,1.1,0.9
47641,1,8.91,2.48,0,-199.979634962,1,1,0,500,1,1.1,0.9
47642,1,20.08,5.58,0,80.2481383465,1,1,0,500,1,1.1,0.9
47643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47644,1,7.93,1.25,0,0,1,1,0,69,1,1.1,0.9
47645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47647,1,21.46,3.22,0,0,1,1,0,138,1,1.1,0.9
47648,1,18.12,2.76,0,0,1,1,0,230,1,1.1,0.9
47649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47651,1,23.05,3.96,0,0,1,1,0,69,1,1.1,0.9
47652,1,22.31,4.63,0,36.3301078601,1,1,0,69,1,1.1,0.9
47653,1,6.39,1.51,0,0,1,1,0,69,1,1.1,0.9
47654,1,4.31,0.68,0,0,1,1,0,69,1,1.1,0.9
47655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47656,1,36.46,9.91,0,0,1,1,0,230,1,1.1,0.9
47657,1,12.67,1.27,0,0,1,1,0,69,1,1.1,0.9
47658,1,8.53,1.65,0,0,1,1,0,69,1,1.1,0.9
47659,1,38.36,7.8,0,0,1,1,0,345,1,1.1,0.9
47661,1,18.86,3.24,0,48.8062547946,1,1,0,138,1,1.1,0.9
47662,1,5.89,0.74,0,0,1,1,0,69,1,1.1,0.9
47663,1,4.75,1.09,0,0,1,1,0,69,1,1.1,0.9
47664,1,7.05,0.71,0,0,1,1,0,69,1,1.1,0.9
47665,1,7.34,1.68,0,0,1,1,0,69,1,1.1,0.9
47666,1,5.7,1.06,0,0,1,1,0,69,1,1.1,0.9
47667,1,40.18,8.34,0,-14.8444973335,1,1,0,345,1,1.1,0.9
47668,1,4.14,0.71,0,0,1,1,0,69,1,1.1,0.9
47669,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47670,1,3.58,0.61,0,0,1,1,0,69,1,1.1,0.9
47671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47673,1,3.06,0.28,0,0,1,1,0,69,1,1.1,0.9
47675,1,8.84,0.89,0,0,1,1,0,69,1,1.1,0.9
47676,1,4.81,0.48,0,0,1,1,0,69,1,1.1,0.9
47677,1,8.33,1.37,0,0,1,1,0,69,1,1.1,0.9
47678,1,0,0,0,-117.736212921,1,1,0,500,1,1.1,0.9
47681,1,10.49,1.43,0,0,1,1,0,69,1,1.1,0.9
47682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47683,1,5.28,0.42,0,0,1,1,0,69,1,1.1,0.9
47684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47685,1,49.03,8.07,0,33.2578450928,1,1,0,230,1,1.1,0.9
47686,1,0,0,0,-168.010479942,1,1,0,500,1,1.1,0.9
47687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47688,1,8.3,1.72,0,0,1,1,0,69,1,1.1,0.9
47689,1,8.05,1.15,0,0,1,1,0,69,1,1.1,0.9
47691,1,24.41,4.89,0,0,1,1,0,230,1,1.1,0.9
47693,1,3.24,0.42,0,0,1,1,0,69,1,1.1,0.9
47694,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47695,1,8.02,1.55,0,0,1,1,0,69,1,1.1,0.9
47696,1,2.64,0.62,0,0,1,1,0,69,1,1.1,0.9
47697,1,21.14,4.69,0,0,1,1,0,69,1,1.1,0.9
47699,1,31.9,5.02,0,22.638371786,1,1,0,69,1,1.1,0.9
47700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47701,1,0,0,0,36.745293913,1,1,0,138,1,1.1,0.9
47702,1,20.4,1.46,0,0,1,1,0,69,1,1.1,0.9
47703,1,24.94,2.5,0,0,1,1,0,69,1,1.1,0.9
47704,1,16.23,3.25,0,0,1,1,0,69,1,1.1,0.9
47705,1,0,0,0,0.94520033339,1,1,0,138,1,1.1,0.9
47706,1,0,0,0,72.4746993406,1,1,0,138,1,1.1,0.9
47708,1,6.79,0.92,0,0,1,1,0,69,1,1.1,0.9
47709,1,9.07,0.97,0,0,1,1,0,69,1,1.1,0.9
47710,1,26.19,5.43,0,24.904866689,1,1,0,69,1,1.1,0.9
47712,1,19.43,4.31,0,0,1,1,0,69,1,1.1,0.9
47713,1,28.46,3.05,0,30.9502041877,1,1,0,69,1,1.1,0.9
47714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47716,1,36.57,8.89,0,16.7308287732,1,1,0,138,1,1.1,0.9
47717,1,0,0,0,21.8319166146,1,1,0,138,1,1.1,0.9
47718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47719,1,26.23,1.88,0,19.2785512716,1,1,0,69,1,1.1,0.9
47720,1,20.34,3.64,0,0,1,1,0,69,1,1.1,0.9
47721,1,0,0,0,-51.975989865,1,1,0,345,1,1.1,0.9
47722,1,15.69,2.02,0,0,1,1,0,69,1,1.1,0.9
47723,1,16.3,1.28,0,0,1,1,0,69,1,1.1,0.9
47724,1,116.38,30.8,0,59.5508229067,1,1,0,138,1,1.1,0.9
47725,1,21.71,4.66,0,0,1,1,0,69,1,1.1,0.9
47726,1,17.99,3.09,0,0,1,1,0,69,1,1.1,0.9
47727,1,0,0,0,0.657460473319,1,1,0,138,1,1.1,0.9
47728,1,28.45,5.7,0,0,1,1,0,69,1,1.1,0.9
47729,1,10.6,1.44,0,11.378131999,1,1,0,69,1,1.1,0.9
47730,1,4.17,0.63,0,0,1,1,0,69,1,1.1,0.9
47731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47732,1,11.11,1.35,0,0,1,1,0,69,1,1.1,0.9
47733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47734,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47736,1,14.08,2.82,0,0,1,1,0,69,1,1.1,0.9
47739,1,13.63,2.15,0,0,1,1,0,69,1,1.1,0.9
47740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47741,1,83.94,18.01,0,77.8730218924,1,1,0,230,1,1.1,0.9
47742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47743,1,12.83,1.38,0,0,1,1,0,69,1,1.1,0.9
47744,1,9.31,0.8,0,0,1,1,0,69,1,1.1,0.9
47745,1,116.85,23.1,0,0,1,1,0,345,1,1.1,0.9
47746,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47748,1,17.5,4.13,0,0,1,1,0,69,1,1.1,0.9
47749,1,12.15,2.43,0,0,1,1,0,69,1,1.1,0.9
47750,1,0,0,0,77.962704474,1,1,0,138,1,1.1,0.9
47751,1,29.53,3.59,0,24.7007463883,1,1,0,69,1,1.1,0.9
47753,1,0,0,0,187.901958004,1,1,0,138,1,1.1,0.9
47755,1,10.21,1.61,0,0,1,1,0,69,1,1.1,0.9
47757,1,7.28,0.78,0,0,1,1,0,69,1,1.1,0.9
47758,1,12.37,1.95,0,0,1,1,0,69,1,1.1,0.9
47761,1,0,0,0,-146.173437667,1,1,0,500,1,1.1,0.9
47762,1,28.98,4.77,0,0,1,1,0,69,1,1.1,0.9
47763,1,13.94,3.09,0,12.8960982183,1,1,0,69,1,1.1,0.9
47764,1,11.97,1.37,0,0,1,1,0,69,1,1.1,0.9
47766,1,0,0,0,41.0990145077,1,1,0,230,1,1.1,0.9
47767,1,13.31,2.38,0,0,1,1,0,69,1,1.1,0.9
47768,1,22.12,2.69,0,0,1,1,0,69,1,1.1,0.9
47769,1,38.21,5.19,0,0,1,1,0,69,1,1.1,0.9
47771,1,12.89,3.04,0,0,1,1,0,69,1,1.1,0.9
47772,1,17.07,1.22,0,0,1,1,0,69,1,1.1,0.9
47773,1,0,0,0,-70.3308504897,1,1,0,138,1,1.1,0.9
47775,1,2.07,0.16,0,25.0260103503,1,1,0,69,1,1.1,0.9
47776,1,7.2,1.7,0,0,1,1,0,69,1,1.1,0.9
47777,1,6.21,1.47,0,0,1,1,0,69,1,1.1,0.9
47778,1,8.07,1.79,0,0,1,1,0,69,1,1.1,0.9
47779,1,7.12,1.63,0,0,1,1,0,69,1,1.1,0.9
47780,1,3.55,0.28,0,0,1,1,0,69,1,1.1,0.9
47781,1,5.87,0.97,0,0,1,1,0,69,1,1.1,0.9
47782,1,9.66,2.28,0,0,1,1,0,69,1,1.1,0.9
47783,1,21.18,1.67,0,32.1538620032,1,1,0,69,1,1.1,0.9
47784,1,13.77,1.87,0,0,1,1,0,69,1,1.1,0.9
47785,1,3.68,0.4,0,0,1,1,0,69,1,1.1,0.9
47786,1,3.03,0.41,0,14.9824184246,1,1,0,69,1,1.1,0.9
47787,1,10.35,1.92,0,0,1,1,0,69,1,1.1,0.9
47790,1,0,0,0,7.33549729771,1,1,0,230,1,1.1,0.9
47791,1,11.32,1.22,0,0,1,1,0,69,1,1.1,0.9
47792,1,5.63,0.81,0,0,1,1,0,69,1,1.1,0.9
47793,1,4.1,0.65,0,0,1,1,0,69,1,1.1,0.9
47794,1,7.87,1.8,0,0,1,1,0,69,1,1.1,0.9
47795,1,11.44,1.72,0,0,1,1,0,69,1,1.1,0.9
47796,1,8.88,0.89,0,0,1,1,0,69,1,1.1,0.9
47797,1,2.99,0.71,0,0,1,1,0,69,1,1.1,0.9
47798,1,3.58,0.41,0,0,1,1,0,69,1,1.1,0.9
47799,1,0,0,0,-14.1627032859,1,1,0,138,1,1.1,0.9
47800,1,14.75,3.27,0,0,1,1,0,69,1,1.1,0.9
47801,1,19.25,1.51,0,0,1,1,0,69,1,1.1,0.9
47803,1,104.97,29.28,0,52.2780211103,1,1,0,138,1,1.1,0.9
47804,1,0,0,0,20.0057266803,1,1,0,138,1,1.1,0.9
47805,1,0,0,0,34.1509205719,1,1,0,138,1,1.1,0.9
47806,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47807,1,10.97,1.41,0,0,1,1,0,69,1,1.1,0.9
47808,1,32.92,8.24,0,-26.2338036328,1,1,0,138,1,1.1,0.9
47809,1,0,0,0,13.9512905748,1,1,0,138,1,1.1,0.9
47810,1,8.65,0.87,0,0,1,1,0,69,1,1.1,0.9
47811,1,0,0,0,29.2213276375,1,1,0,230,1,1.1,0.9
47813,1,0,0,0,7.12661278534,1,1,0,138,1,1.1,0.9
47814,1,14.53,2.6,0,0,1,1,0,69,1,1.1,0.9
47815,1,6.95,1.24,0,0,1,1,0,69,1,1.1,0.9
47816,1,10.93,1.17,0,0,1,1,0,69,1,1.1,0.9
47817,1,20.37,1.75,0,0,1,1,0,69,1,1.1,0.9
47818,1,12.25,1.05,0,0,1,1,0,69,1,1.1,0.9
47819,1,16.93,1.94,0,0,1,1,0,69,1,1.1,0.9
47820,1,38.77,8.6,0,0,1,1,0,69,1,1.1,0.9
47821,1,34.69,3.97,0,21.5322206079,1,1,0,69,1,1.1,0.9
47824,1,33.95,4.37,0,58.9056845373,1,1,0,69,1,1.1,0.9
47828,1,9.35,2.14,0,0,1,1,0,69,1,1.1,0.9
47829,1,14.2,2.85,0,0,1,1,0,69,1,1.1,0.9
47830,1,13.52,0.97,0,0,1,1,0,69,1,1.1,0.9
47831,1,4.42,0.79,0,0,1,1,0,69,1,1.1,0.9
47832,1,3.57,0.54,0,33.4392166158,1,1,0,69,1,1.1,0.9
47833,1,12.41,4.42,0,0,1,1,0,69,1,1.1,0.9
47834,1,19.35,1.87,0,0,1,1,0,69,1,1.1,0.9
47835,1,8.6,1.97,0,0,1,1,0,69,1,1.1,0.9
47837,1,14.12,1.92,0,0,1,1,0,69,1,1.1,0.9
47838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47840,1,0,0,0,23.8352468935,1,1,0,138,1,1.1,0.9
47842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47843,1,0,0,0,125.232331297,1,1,0,230,1,1.1,0.9
47844,1,13.07,1.31,0,0,1,1,0,69,1,1.1,0.9
47845,1,15.63,3.35,0,0,1,1,0,69,1,1.1,0.9
47846,1,10.29,1.4,0,0,1,1,0,69,1,1.1,0.9
47850,1,13.44,1.83,0,0,1,1,0,69,1,1.1,0.9
47851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47852,1,8.67,0.68,0,0,1,1,0,69,1,1.1,0.9
47853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47854,1,26.9,4.81,0,23.0133994047,1,1,0,69,1,1.1,0.9
47855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47856,1,7.61,1.52,0,0,1,1,0,69,1,1.1,0.9
47857,1,14.81,1.27,0,0,1,1,0,69,1,1.1,0.9
47858,1,14.85,1.27,0,0,1,1,0,69,1,1.1,0.9
47859,1,106.11,22.77,0,26.5592129813,1,1,0,138,1,1.1,0.9
47860,1,27.68,7.69,0,0,1,1,0,500,1,1.1,0.9
47862,1,13.6,2.82,0,0,1,1,0,69,1,1.1,0.9
47863,1,16.33,2.1,0,15.4716736166,1,1,0,69,1,1.1,0.9
47864,1,55.66,15.53,0,0,1,1,0,345,1,1.1,0.9
47865,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47866,1,7.03,0.7,0,0,1,1,0,69,1,1.1,0.9
47867,1,0,0,0,-61.5007814525,1,1,0,230,1,1.1,0.9
47868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47870,1,5.38,1,0,0,1,1,0,69,1,1.1,0.9
47871,1,0,0,0,-63.5797643514,1,1,0,345,1,1.1,0.9
47872,1,81.3,21.52,0,62.5210689846,1,1,0,345,1,1.1,0.9
47873,1,0,0,0,-37.1668796126,1,1,0,345,1,1.1,0.9
47874,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47879,1,2.14,0.2,0,0,1,1,0,69,1,1.1,0.9
47880,1,1.51,0.15,0,0,1,1,0,69,1,1.1,0.9
47881,1,35.08,10.04,0,0,1,1,0,230,1,1.1,0.9
47882,1,6.65,1,0,0,1,1,0,69,1,1.1,0.9
47883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47887,1,0,0,0,55.2199168345,1,1,0,345,1,1.1,0.9
47888,1,24.05,4.82,0,0,1,1,0,345,1,1.1,0.9
47889,1,19.36,2.49,0,0,1,1,0,69,1,1.1,0.9
47890,1,12.28,1.49,0,0,1,1,0,69,1,1.1,0.9
47891,1,11.11,2.54,0,0,1,1,0,69,1,1.1,0.9
47892,1,12.44,2.23,0,0,1,1,0,69,1,1.1,0.9
47893,1,5.31,1.25,0,0,1,1,0,69,1,1.1,0.9
47894,1,4.88,0.94,0,0,1,1,0,69,1,1.1,0.9
47895,1,10.88,2.57,0,0,1,1,0,69,1,1.1,0.9
47896,1,9.35,1.2,0,0,1,1,0,69,1,1.1,0.9
47897,1,15.7,1.8,0,0,1,1,0,69,1,1.1,0.9
47898,1,24.07,3.96,0,0,1,1,0,230,1,1.1,0.9
47899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47900,1,31.43,2.47,0,18.3784505041,1,1,0,69,1,1.1,0.9
47901,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47902,1,8.08,1.45,0,0,1,1,0,69,1,1.1,0.9
47903,1,11.58,2.07,0,0,1,1,0,69,1,1.1,0.9
47904,1,4.95,1.13,0,0,1,1,0,69,1,1.1,0.9
47905,1,4.7,0.47,0,0,1,1,0,69,1,1.1,0.9
47906,1,3.15,0.72,0,0,1,1,0,69,1,1.1,0.9
47907,1,27.7,5.6,0,0,1,1,0,69,1,1.1,0.9
47908,1,7.9,2.82,0,0,1,1,0,69,1,1.1,0.9
47909,1,6.43,0.51,0,28.2167272438,1,1,0,69,1,1.1,0.9
47910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47911,1,8.63,1.23,0,0,1,1,0,69,1,1.1,0.9
47912,1,14.12,1.41,0,0,1,1,0,69,1,1.1,0.9
47914,1,16.71,2.03,0,0,1,1,0,69,1,1.1,0.9
47915,1,10.04,0.86,0,0,1,1,0,69,1,1.1,0.9
47916,1,8.04,0.84,0,0,1,1,0,69,1,1.1,0.9
47917,1,29.67,4.03,0,0,1,1,0,69,1,1.1,0.9
47918,1,11.2,2.56,0,55.777947594,1,1,0,69,1,1.1,0.9
47919,1,12.74,1.64,0,0,1,1,0,69,1,1.1,0.9
47920,1,10.16,1.09,0,0,1,1,0,69,1,1.1,0.9
47921,1,0,0,0,101.093276098,1,1,0,230,1,1.1,0.9
47924,1,19.01,1.77,0,0,1,1,0,69,1,1.1,0.9
47925,1,9.13,2.55,0,-59.5184510236,1,1,0,345,1,1.1,0.9
47926,1,6.14,0.53,0,0,1,1,0,69,1,1.1,0.9
47927,1,13.34,2.29,0,0,1,1,0,69,1,1.1,0.9
47928,1,25.15,4.14,0,0,1,1,0,230,1,1.1,0.9
47929,1,10.82,1.78,0,0,1,1,0,69,1,1.1,0.9
47930,1,9.94,1.71,0,0,1,1,0,69,1,1.1,0.9
47931,1,3.57,0.43,0,0,1,1,0,69,1,1.1,0.9
47932,1,6.86,0.98,0,0,1,1,0,69,1,1.1,0.9
47933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47934,1,0,0,0,-167.631162702,1,1,0,500,1,1.1,0.9
47935,1,7.72,1.21,0,0,1,1,0,69,1,1.1,0.9
47936,1,25.24,3.43,0,0,1,1,0,69,1,1.1,0.9
47937,1,13.66,3.22,0,0,1,1,0,69,1,1.1,0.9
47938,1,7.4,1.59,0,0,1,1,0,69,1,1.1,0.9
47939,1,21.47,8.98,0,0,1,1,0,69,1,1.1,0.9
47942,1,10.37,1.85,0,0,1,1,0,69,1,1.1,0.9
47943,1,13.42,2.78,0,0,1,1,0,69,1,1.1,0.9
47944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47945,1,11.16,1.76,0,0,1,1,0,69,1,1.1,0.9
47946,1,25.89,4.82,0,0,1,1,0,69,1,1.1,0.9
47947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47948,1,18.38,1.58,0,0,1,1,0,69,1,1.1,0.9
47949,1,13.53,2.61,0,0,1,1,0,69,1,1.1,0.9
47950,1,7.42,0.96,0,0,1,1,0,69,1,1.1,0.9
47951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47952,1,23.14,3.31,0,0,1,1,0,69,1,1.1,0.9
47953,1,18.66,3.74,0,0,1,1,0,69,1,1.1,0.9
47954,1,14.01,2.91,0,0,1,1,0,69,1,1.1,0.9
47955,1,18.02,3.09,0,0,1,1,0,69,1,1.1,0.9
47956,1,13.9,1.29,0,0,1,1,0,69,1,1.1,0.9
47957,1,22.34,4,0,82.3700895919,1,1,0,69,1,1.1,0.9
47958,1,14.48,1.14,0,0,1,1,0,69,1,1.1,0.9
47959,1,9.19,1.58,0,0,1,1,0,69,1,1.1,0.9
47960,1,12.21,1.31,0,0,1,1,0,69,1,1.1,0.9
47961,1,23.75,3.74,0,0,1,1,0,69,1,1.1,0.9
47962,1,16.04,3.33,0,0,1,1,0,69,1,1.1,0.9
47963,1,17.34,5.3,0,0,1,1,0,69,1,1.1,0.9
47964,1,227.16,24.43,0,65.9605170963,1,1,0,138,1,1.1,0.9
47966,1,15.09,1.94,0,0,1,1,0,69,1,1.1,0.9
47967,1,6.35,1.5,0,0,1,1,0,69,1,1.1,0.9
47968,1,0,0,0,199.99710316,1,1,0,230,1,1.1,0.9
47969,1,15.18,2.17,0,0,1,1,0,69,1,1.1,0.9
47970,1,0,0,0,76.8207564153,1,1,0,138,1,1.1,0.9
47971,1,0,0,0,31.1831370399,1,1,0,138,1,1.1,0.9
47972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47973,1,12.51,2.51,0,0,1,1,0,69,1,1.1,0.9
47974,1,11.45,2.46,0,0,1,1,0,69,1,1.1,0.9
47975,1,13.9,1.24,0,0,1,1,0,69,1,1.1,0.9
47976,1,13.11,2.06,0,0,1,1,0,69,1,1.1,0.9
47977,1,22.1,3.48,0,0,1,1,0,69,1,1.1,0.9
47978,1,13.34,2.86,0,0,1,1,0,69,1,1.1,0.9
47979,1,9.16,1.51,0,0,1,1,0,69,1,1.1,0.9
47980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47981,1,13.81,2.67,0,0,1,1,0,69,1,1.1,0.9
47982,1,17.7,1.39,0,0,1,1,0,69,1,1.1,0.9
47983,1,11.74,1.01,0,0,1,1,0,69,1,1.1,0.9
47984,1,13.38,2.01,0,0,1,1,0,69,1,1.1,0.9
47985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47986,1,12.3,1.23,0,0,1,1,0,69,1,1.1,0.9
47987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47988,1,32.71,3.45,0,0,1,1,0,230,1,1.1,0.9
47989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47992,1,8.4,1.14,0,0,1,1,0,69,1,1.1,0.9
47993,1,5.56,0.88,0,0,1,1,0,69,1,1.1,0.9
47994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47995,1,6.35,1.09,0,0,1,1,0,69,1,1.1,0.9
47996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47999,1,22.01,4.41,0,0,1,1,0,69,1,1.1,0.9
48000,1,4.84,0.86,0,0,1,1,0,69,1,1.1,0.9
48001,1,7.48,1.07,0,0,1,1,0,69,1,1.1,0.9
48002,1,12.04,1.03,0,0,1,1,0,69,1,1.1,0.9
48003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48004,1,15.94,2.51,0,0,1,1,0,69,1,1.1,0.9
48005,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48006,1,11.91,1.11,0,0,1,1,0,69,1,1.1,0.9
48007,1,11.3,2.34,0,0,1,1,0,69,1,1.1,0.9
48008,1,11.04,1.58,0,0,1,1,0,69,1,1.1,0.9
48009,1,13.76,1.77,0,0,1,1,0,69,1,1.1,0.9
48010,1,8.14,1.8,0,0,1,1,0,69,1,1.1,0.9
48011,1,11.28,2.58,0,0,1,1,0,69,1,1.1,0.9
48012,1,0,0,0,-15.3305620567,1,1,0,345,1,1.1,0.9
48013,1,13.91,1.09,0,0,1,1,0,69,1,1.1,0.9
48014,1,10.88,2.26,0,0,1,1,0,69,1,1.1,0.9
48015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48016,1,15.27,1.53,0,0,1,1,0,69,1,1.1,0.9
48018,1,0,0,0,-4.16630697514,1,1,0,230,1,1.1,0.9
48019,1,6.28,0.45,0,0,1,1,0,69,1,1.1,0.9
48020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48022,1,19.39,6.93,0,-125.539961396,1,1,0,345,1,1.1,0.9
48023,1,50.67,10.87,0,14.053249229,1,1,0,230,1,1.1,0.9
48024,1,52.04,8.56,0,0,1,1,0,230,1,1.1,0.9
48025,1,30.91,3.98,0,12.1689643709,1,1,0,69,1,1.1,0.9
48026,1,25.18,4.86,0,0,1,1,0,69,1,1.1,0.9
48027,1,45.93,9.86,0,42.0378562883,1,1,0,69,1,1.1,0.9
48028,1,38.15,3.28,0,0,1,1,0,69,1,1.1,0.9
48029,1,0,0,0,176.715255264,1,1,0,230,1,1.1,0.9
48030,1,16.97,3.04,0,0,1,1,0,69,1,1.1,0.9
48031,1,11.77,1.77,0,0,1,1,0,69,1,1.1,0.9
48032,1,7.33,1.42,0,0,1,1,0,69,1,1.1,0.9
48033,1,5.28,0.64,0,0,1,1,0,69,1,1.1,0.9
48034,1,6.26,1.17,0,0,1,1,0,69,1,1.1,0.9
48035,1,7.82,1.17,0,0,1,1,0,69,1,1.1,0.9
48036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48038,1,0,0,0,-84.4700486808,1,1,0,345,1,1.1,0.9
48039,1,116.79,20.89,0,48.8015758937,1,1,0,230,1,1.1,0.9
48041,1,0,0,0,-50.7540375017,1,1,0,500,1,1.1,0.9
48044,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48045,1,0,0,0,-12.2718537463,1,1,0,500,1,1.1,0.9
48046,1,5.44,0.39,0,0,1,1,0,69,1,1.1,0.9
48047,1,40.63,4.36,0,56.8839376205,1,1,0,69,1,1.1,0.9
48048,1,10.26,0.73,0,0,1,1,0,69,1,1.1,0.9
48049,1,7.97,1.77,0,62.7613954437,1,1,0,69,1,1.1,0.9
48050,1,5.17,0.38,0,0,1,1,0,69,1,1.1,0.9
48052,1,5.93,0.72,0,0,1,1,0,69,1,1.1,0.9
48053,1,12.95,1.57,0,0,1,1,0,69,1,1.1,0.9
48054,1,8.08,1.91,0,0,1,1,0,69,1,1.1,0.9
48056,1,5.38,0.46,0,0,1,1,0,69,1,1.1,0.9
48057,1,10.92,1.87,0,0,1,1,0,69,1,1.1,0.9
48058,1,7.54,1.08,0,0,1,1,0,69,1,1.1,0.9
48059,1,5.23,0.64,0,0,1,1,0,69,1,1.1,0.9
48060,1,12.39,1.42,0,0,1,1,0,69,1,1.1,0.9
48061,1,4.21,0.96,0,0,1,1,0,69,1,1.1,0.9
48062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48063,1,7.51,1.67,0,0,1,1,0,69,1,1.1,0.9
48066,1,9.06,1.43,0,0,1,1,0,69,1,1.1,0.9
48067,1,11,2.2,0,0,1,1,0,69,1,1.1,0.9
48068,1,6.31,1.26,0,0,1,1,0,69,1,1.1,0.9
48070,1,8.14,0.76,0,0,1,1,0,69,1,1.1,0.9
48072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48073,1,22.1,3,0,0,1,1,0,69,1,1.1,0.9
48075,1,7.34,1.63,0,0,1,1,0,69,1,1.1,0.9
48076,1,10.4,2.23,0,0,1,1,0,69,1,1.1,0.9
48077,1,8.49,0.67,0,0,1,1,0,69,1,1.1,0.9
48078,1,3.52,0.5,0,0,1,1,0,69,1,1.1,0.9
48079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48080,1,12.32,2.64,0,0,1,1,0,69,1,1.1,0.9
48081,1,13.45,2.21,0,0,1,1,0,69,1,1.1,0.9
48082,1,15.55,3.56,0,0,1,1,0,69,1,1.1,0.9
48083,1,9.83,2.04,0,0,1,1,0,69,1,1.1,0.9
48084,1,10.57,1.81,0,0,1,1,0,69,1,1.1,0.9
48086,1,15.78,2.48,0,0,1,1,0,69,1,1.1,0.9
48087,1,4.33,0.74,0,0,1,1,0,69,1,1.1,0.9
48089,1,5.41,0.85,0,0,1,1,0,69,1,1.1,0.9
48090,1,8.02,0.75,0,0,1,1,0,69,1,1.1,0.9
48091,1,7.76,1.61,0,0,1,1,0,69,1,1.1,0.9
48092,1,4.28,0.46,0,0,1,1,0,69,1,1.1,0.9
48093,1,5.23,0.52,0,0,1,1,0,69,1,1.1,0.9
48094,1,6.25,1.03,0,0,1,1,0,69,1,1.1,0.9
48095,1,5.86,2.72,0,0,1,1,0,69,1,1.1,0.9
48096,1,6.81,1.31,0,0,1,1,0,69,1,1.1,0.9
48098,1,6.88,0.64,0,0,1,1,0,69,1,1.1,0.9
48099,1,4.95,0.46,0,0,1,1,0,69,1,1.1,0.9
48100,1,3.06,3.51,0,0,1,1,0,69,1,1.1,0.9
48101,1,7.8,1.23,0,0,1,1,0,69,1,1.1,0.9
48103,1,4.85,0.35,0,0,1,1,0,69,1,1.1,0.9
48104,1,8.39,1.68,0,0,1,1,0,69,1,1.1,0.9
48105,1,2.77,0.3,0,0,1,1,0,69,1,1.1,0.9
48106,1,5.26,0.94,0,0,1,1,0,69,1,1.1,0.9
48107,1,7.41,1.43,0,0,1,1,0,69,1,1.1,0.9
48108,1,9.93,2.2,0,0,1,1,0,69,1,1.1,0.9
48109,1,8.33,1.61,0,0,1,1,0,69,1,1.1,0.9
48110,1,14.39,1.34,0,0,1,1,0,69,1,1.1,0.9
48111,1,4.4,1.06,0,0,1,1,0,69,1,1.1,0.9
48112,1,4.1,0.65,0,0,1,1,0,69,1,1.1,0.9
48113,1,4,0.83,0,0,1,1,0,69,1,1.1,0.9
48114,1,0,0,0,-86.4192272411,1,1,0,230,1,1.1,0.9
48115,1,4.77,1.06,0,0,1,1,0,69,1,1.1,0.9
48116,1,7.24,0.83,0,0,1,1,0,69,1,1.1,0.9
48117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48118,1,15.7,2.36,0,0,1,1,0,69,1,1.1,0.9
48119,1,0,0,0,-149.97338223,1,1,0,345,1,1.1,0.9
48120,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48121,1,6.82,2.45,0,0,1,1,0,69,1,1.1,0.9
48122,1,20.62,5.31,0,9.34356460725,1,1,0,345,1,1.1,0.9
48123,1,15.73,3.95,0,0,1,1,0,69,1,1.1,0.9
48124,1,0,0,0,17.21320041,1,1,0,345,1,1.1,0.9
48125,1,15.66,2.49,0,0,1,1,0,69,1,1.1,0.9
48126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48127,1,6.33,0.63,0,0,1,1,0,69,1,1.1,0.9
48128,1,8.72,0.78,0,0,1,1,0,69,1,1.1,0.9
48129,1,12.34,2.03,0,0,1,1,0,69,1,1.1,0.9
48131,1,9.1,1.5,0,24.9736209623,1,1,0,69,1,1.1,0.9
48132,1,5.27,0.83,0,0,1,1,0,69,1,1.1,0.9
48133,1,5.91,3.35,0,0,1,1,0,69,1,1.1,0.9
48134,1,6.89,0.59,0,0,1,1,0,69,1,1.1,0.9
48135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48136,1,15.8,6.18,0,0,1,1,0,69,1,1.1,0.9
48137,1,49.55,6.03,0,0,1,1,0,69,1,1.1,0.9
48138,1,16.78,1.8,0,0,1,1,0,69,1,1.1,0.9
48139,1,61.7,13.24,0,7.6832593127,1,1,0,69,1,1.1,0.9
48140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48141,1,3.33,0.5,0,0,1,1,0,69,1,1.1,0.9
48142,1,8.29,1.19,0,0,1,1,0,69,1,1.1,0.9
48143,1,9.24,1.78,0,0,1,1,0,69,1,1.1,0.9
48144,1,6.79,0.78,0,0,1,1,0,69,1,1.1,0.9
48145,1,4.7,0.71,0,0,1,1,0,69,1,1.1,0.9
48146,1,36.95,6.84,0,0,1,1,0,69,1,1.1,0.9
48147,1,11.66,2.25,0,0,1,1,0,69,1,1.1,0.9
48148,1,13.92,1.29,0,0,1,1,0,69,1,1.1,0.9
48150,1,0,0,0,126.549589973,1,1,0,230,1,1.1,0.9
48155,1,13.76,1.38,0,0,1,1,0,69,1,1.1,0.9
48156,1,35.19,7.55,0,27.0806680702,1,1,0,69,1,1.1,0.9
48158,1,16.61,3.68,0,46.8572016162,1,1,0,69,1,1.1,0.9
48160,1,16.66,1.19,0,0,1,1,0,69,1,1.1,0.9
48161,1,0,0,0,28.533297516,1,1,0,345,1,1.1,0.9
48162,1,10.72,1.53,0,0,1,1,0,69,1,1.1,0.9
48163,1,9.73,1.11,0,0,1,1,0,69,1,1.1,0.9
48164,1,73.61,20.46,0,-52.0090572218,1,1,0,500,1,1.1,0.9
48165,1,74.87,26.77,0,2.56403650753,1,1,0,230,1,1.1,0.9
48166,1,31.43,4.27,0,13.0705588867,1,1,0,69,1,1.1,0.9
48167,1,17.45,3.37,0,22.4279655489,1,1,0,69,1,1.1,0.9
48170,1,11.58,2.24,0,0,1,1,0,69,1,1.1,0.9
48171,1,6.38,0.91,0,0,1,1,0,69,1,1.1,0.9
48172,1,9.26,1.12,0,0,1,1,0,69,1,1.1,0.9
48173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48174,1,13.02,1.3,0,0,1,1,0,69,1,1.1,0.9
48175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48177,1,12.79,5.9,0,0,1,1,0,69,1,1.1,0.9
48178,1,3.19,0.23,0,0,1,1,0,69,1,1.1,0.9
48179,1,0,0,0,58.7663568799,1,1,0,230,1,1.1,0.9
48180,1,11.2,1.34,0,0,1,1,0,69,1,1.1,0.9
48181,1,7.98,1.03,0,0,1,1,0,69,1,1.1,0.9
48182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48183,1,55.55,10.33,0,28.902900708,1,1,0,138,1,1.1,0.9
48184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48185,1,22.72,3.9,0,0,1,1,0,69,1,1.1,0.9
48186,1,13.23,1.14,0,0,1,1,0,69,1,1.1,0.9
48187,1,10.82,1.47,0,0,1,1,0,69,1,1.1,0.9
48188,1,16.25,2.21,0,0,1,1,0,69,1,1.1,0.9
48189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48191,1,43.82,5.64,0,-2.8885853427,1,1,0,138,1,1.1,0.9
48192,1,0,0,0,-26.6064327045,1,1,0,230,1,1.1,0.9
48193,1,29.63,4.03,0,16.6874306283,1,1,0,69,1,1.1,0.9
48194,1,81.24,5.81,0,-7.20700722378,1,1,0,69,1,1.1,0.9
48195,1,17.77,3.18,0,0,1,1,0,69,1,1.1,0.9
48196,1,17.52,4.76,0,55.8327241658,1,1,0,138,1,1.1,0.9
48197,1,14.16,3.24,0,0,1,1,0,69,1,1.1,0.9
48198,1,9.51,2.24,0,0,1,1,0,69,1,1.1,0.9
48199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48200,1,11.02,2.36,0,0,1,1,0,69,1,1.1,0.9
48201,1,24.72,5.48,0,0,1,1,0,69,1,1.1,0.9
48202,1,12.09,1.04,0,0,1,1,0,69,1,1.1,0.9
48203,1,9.58,1.3,0,0,1,1,0,69,1,1.1,0.9
48204,1,16.9,2.54,0,0,1,1,0,69,1,1.1,0.9
48205,1,12.51,1.43,0,0,1,1,0,69,1,1.1,0.9
48206,1,23.04,4.78,0,10.5663439058,1,1,0,69,1,1.1,0.9
48207,1,12.34,1.59,0,0,1,1,0,69,1,1.1,0.9
48208,1,13.84,1.29,0,0,1,1,0,69,1,1.1,0.9
48209,1,10.4,1.19,0,0,1,1,0,69,1,1.1,0.9
48210,1,24.68,5.12,0,49.1914626043,1,1,0,69,1,1.1,0.9
48211,1,21.11,2.87,0,107.664186773,1,1,0,69,1,1.1,0.9
48212,1,15.06,1.83,0,0,1,1,0,69,1,1.1,0.9
48213,1,0,0,0,5.67011530613,1,1,0,230,1,1.1,0.9
48214,1,0,0,0,9.31445368565,1,1,0,138,1,1.1,0.9
48215,1,43.27,4.02,0,18.7138771056,1,1,0,69,1,1.1,0.9
48216,1,23.4,5.19,0,0,1,1,0,69,1,1.1,0.9
48217,1,17.69,3.04,0,0,1,1,0,69,1,1.1,0.9
48218,1,85.41,13.44,0,11.4571141382,1,1,0,230,1,1.1,0.9
48219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48220,1,56.59,13.76,0,24.0878439421,1,1,0,230,1,1.1,0.9
48221,1,9.07,1.17,0,0,1,1,0,69,1,1.1,0.9
48222,1,124.6,26.74,0,18.6885750312,1,1,0,230,1,1.1,0.9
48223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48224,1,48.18,9.3,0,0,1,1,0,138,1,1.1,0.9
48225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48227,1,15.11,2.92,0,0,1,1,0,69,1,1.1,0.9
48228,1,9.91,1.06,0,0,1,1,0,69,1,1.1,0.9
48229,1,6.78,0.68,0,0,1,1,0,69,1,1.1,0.9
48230,1,11.62,2.66,0,0,1,1,0,69,1,1.1,0.9
48231,1,119.27,23.03,0,58.1333704702,1,1,0,230,1,1.1,0.9
48233,1,80.19,16.63,0,13.6213305537,1,1,0,230,1,1.1,0.9
48234,1,16.22,2.67,0,0,1,1,0,69,1,1.1,0.9
48235,1,17.38,4.1,0,0,1,1,0,69,1,1.1,0.9
48237,1,17.34,1.86,0,0,1,1,0,69,1,1.1,0.9
48238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48240,1,104.44,23.16,0,99.2386061677,1,1,0,138,1,1.1,0.9
48241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48242,1,39.79,9.68,0,0.0667406879987,1,1,0,230,1,1.1,0.9
48246,1,42.79,6.12,0,7.48160445053,1,1,0,138,1,1.1,0.9
48247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48249,1,11.21,0.8,0,0,1,1,0,69,1,1.1,0.9
48250,1,5.07,0.91,0,0,1,1,0,69,1,1.1,0.9
48254,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48255,1,5.59,0.72,0,0,1,1,0,69,1,1.1,0.9
48256,1,20.23,4.2,0,0,1,1,0,69,1,1.1,0.9
48257,1,0,0,0,-3.22285578457,1,1,0,345,1,1.1,0.9
48258,1,8.37,1.38,0,0,1,1,0,69,1,1.1,0.9
48261,1,9.81,2.11,0,0,1,1,0,69,1,1.1,0.9
48262,1,0,0,0,44.0463634153,1,1,0,345,1,1.1,0.9
48263,1,11.67,7.15,0,0,1,1,0,69,1,1.1,0.9
48264,1,74.27,20.64,0,-199.940522153,1,1,0,500,1,1.1,0.9
48265,1,35.27,9.8,0,-68.5776794852,1,1,0,500,1,1.1,0.9
48266,1,0,0,0,199.986114724,1,1,0,500,1,1.1,0.9
48267,1,31.93,7.54,0,0,1,1,0,138,1,1.1,0.9
48268,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48269,1,56.73,13.39,0,0,1,1,0,230,1,1.1,0.9
48273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48274,1,1.41,0.26,0,0,1,1,0,69,1,1.1,0.9
48275,1,4.67,3.47,0,0,1,1,0,69,1,1.1,0.9
48276,1,3.1,0.62,0,0,1,1,0,69,1,1.1,0.9
48277,1,7.2,1.65,0,0,1,1,0,69,1,1.1,0.9
48278,1,0,0,0,-139.857430712,1,1,0,500,1,1.1,0.9
48279,1,8.12,1.86,0,0,1,1,0,69,1,1.1,0.9
48280,1,7.75,1.16,0,0,1,1,0,69,1,1.1,0.9
48281,1,2.15,0.31,0,0,1,1,0,69,1,1.1,0.9
48282,1,3.47,0.25,0,0,1,1,0,69,1,1.1,0.9
48283,1,2.36,0.37,0,0,1,1,0,69,1,1.1,0.9
48284,1,1.24,0.27,0,0,1,1,0,69,1,1.1,0.9
48286,1,0.84,0.09,0,0,1,1,0,69,1,1.1,0.9
48287,1,1.82,0.26,0,0,1,1,0,69,1,1.1,0.9
48288,1,7.41,1.38,0,0,1,1,0,69,1,1.1,0.9
48289,1,4.61,0.36,0,0,1,1,0,69,1,1.1,0.9
48290,1,3.79,0.87,0,0,1,1,0,69,1,1.1,0.9
48291,1,2.07,0.49,0,0,1,1,0,69,1,1.1,0.9
48292,1,2.18,0.48,0,0,1,1,0,69,1,1.1,0.9
48293,1,3.27,0.45,0,0,1,1,0,69,1,1.1,0.9
48294,1,5.05,0.79,0,0,1,1,0,69,1,1.1,0.9
48295,1,0.01,0,0,0,1,1,0,69,1,1.1,0.9
48296,1,9.74,0.98,0,0,1,1,0,69,1,1.1,0.9
48297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48300,1,7.03,1.66,0,0,1,1,0,69,1,1.1,0.9
48301,1,10.02,1.58,0,0,1,1,0,69,1,1.1,0.9
48302,1,9.86,1.76,0,0,1,1,0,69,1,1.1,0.9
48303,1,2.68,0.23,0,0,1,1,0,69,1,1.1,0.9
48305,1,4,0.43,0,0,1,1,0,69,1,1.1,0.9
48306,1,7.44,1.22,0,0,1,1,0,69,1,1.1,0.9
48307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48308,1,3.05,0.89,0,0,1,1,0,69,1,1.1,0.9
48309,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48311,1,3.77,0.62,0,0,1,1,0,69,1,1.1,0.9
48312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48313,1,6.75,0.72,0,0,1,1,0,69,1,1.1,0.9
48314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48316,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48319,1,4.01,0.63,0,0,1,1,0,69,1,1.1,0.9
48320,1,3.51,0.65,0,0,1,1,0,69,1,1.1,0.9
48321,1,3.27,0.54,0,0,1,1,0,69,1,1.1,0.9
48322,1,1.44,0.27,0,0,1,1,0,69,1,1.1,0.9
48323,1,1.99,0.41,0,0,1,1,0,69,1,1.1,0.9
48324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48325,1,2.92,0.44,0,0,1,1,0,69,1,1.1,0.9
48326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48327,1,3.45,0.62,0,0,1,1,0,69,1,1.1,0.9
48328,1,3.27,0.75,0,0,1,1,0,69,1,1.1,0.9
48330,1,3.83,0.69,0,0,1,1,0,69,1,1.1,0.9
48331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48332,1,2.89,0.52,0,0,1,1,0,69,1,1.1,0.9
48333,1,2.81,0.44,0,0,1,1,0,69,1,1.1,0.9
48334,1,2.36,0.41,0,0,1,1,0,69,1,1.1,0.9
48335,1,1.83,0.38,0,0,1,1,0,69,1,1.1,0.9
48336,1,2.03,0.22,0,0,1,1,0,69,1,1.1,0.9
48337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48338,1,4.85,1.11,0,0,1,1,0,69,1,1.1,0.9
48339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48340,1,3.77,0.73,0,0,1,1,0,69,1,1.1,0.9
48341,1,1.99,0.41,0,0,1,1,0,69,1,1.1,0.9
48342,1,8.54,1.28,0,0,1,1,0,69,1,1.1,0.9
48343,1,2.47,0.39,0,0,1,1,0,69,1,1.1,0.9
48344,1,2.06,0.25,0,0,1,1,0,69,1,1.1,0.9
48345,1,2.5,0.25,0,0,1,1,0,69,1,1.1,0.9
48346,1,6.53,0.79,0,0,1,1,0,69,1,1.1,0.9
48347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48349,1,2.42,0.33,0,0,1,1,0,69,1,1.1,0.9
48350,1,3.54,0.73,0,0,1,1,0,69,1,1.1,0.9
48351,1,2.81,0.21,0,0,1,1,0,69,1,1.1,0.9
48352,1,2.26,0.24,0,0,1,1,0,69,1,1.1,0.9
48353,1,0.22,0.05,0,0,1,1,0,69,1,1.1,0.9
48354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48355,1,5.59,0.96,0,0,1,1,0,69,1,1.1,0.9
48356,1,2.07,0.49,0,0,1,1,0,69,1,1.1,0.9
48357,1,9.26,1.32,0,0,1,1,0,69,1,1.1,0.9
48358,1,17.67,3.92,0,94.436090419,1,1,0,230,1,1.1,0.9
48359,1,6.12,0.66,0,0,1,1,0,69,1,1.1,0.9
48360,1,5.73,0.98,0,0,1,1,0,69,1,1.1,0.9
48362,1,4.32,0.33,0,0,1,1,0,69,1,1.1,0.9
48363,1,2.1,0.49,0,0,1,1,0,69,1,1.1,0.9
48364,1,3.16,1.82,0,0,1,1,0,69,1,1.1,0.9
48365,1,9.46,1.9,0,0,1,1,0,69,1,1.1,0.9
48366,1,14.01,1.47,0,0,1,1,0,230,1,1.1,0.9
48367,1,5.26,0.38,0,0,1,1,0,69,1,1.1,0.9
48368,1,5.58,0.84,0,0,1,1,0,69,1,1.1,0.9
48369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48371,1,9.51,1.84,0,0,1,1,0,69,1,1.1,0.9
48372,1,47.69,12.28,0,-44.7676172145,1,1,0,230,1,1.1,0.9
48374,1,4.15,0.71,0,0,1,1,0,69,1,1.1,0.9
48376,1,4.05,0.64,0,0,1,1,0,69,1,1.1,0.9
48377,1,9.79,1.96,0,0,1,1,0,69,1,1.1,0.9
48378,1,30.31,5.42,0,0,1,1,0,345,1,1.1,0.9
48379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48380,1,3.45,0.32,0,0,1,1,0,69,1,1.1,0.9
48381,1,2.1,6.12,0,0,1,1,0,69,1,1.1,0.9
48382,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48383,1,1.85,0.2,0,0,1,1,0,69,1,1.1,0.9
48384,1,1.93,2.45,0,0,1,1,0,69,1,1.1,0.9
48385,1,2.82,0.59,0,0,1,1,0,69,1,1.1,0.9
48386,1,3.83,0.69,0,0,1,1,0,69,1,1.1,0.9
48387,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48388,1,1.85,0.24,0,0,1,1,0,69,1,1.1,0.9
48389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48390,1,3.84,1.39,0,0,1,1,0,69,1,1.1,0.9
48392,1,11.67,1.34,0,0,1,1,0,69,1,1.1,0.9
48393,1,2.99,3.14,0,0,1,1,0,69,1,1.1,0.9
48394,1,3.47,4.28,0,0,1,1,0,69,1,1.1,0.9
48395,1,13.65,3.79,0,0,1,1,0,500,1,1.1,0.9
48396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48397,1,2.39,0.55,0,0,1,1,0,69,1,1.1,0.9
48398,1,4.24,0.79,0,0,1,1,0,69,1,1.1,0.9
48399,1,2.36,3.91,0,0,1,1,0,69,1,1.1,0.9
48400,1,5.73,3.09,0,0,1,1,0,69,1,1.1,0.9
48401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48402,1,2.57,1.55,0,0,1,1,0,69,1,1.1,0.9
48403,1,4.42,0.89,0,0,1,1,0,69,1,1.1,0.9
48404,1,2.52,0.3,0,0,1,1,0,69,1,1.1,0.9
48405,1,2.42,0.35,0,0,1,1,0,69,1,1.1,0.9
48406,1,4.88,5.96,0,0,1,1,0,69,1,1.1,0.9
48407,1,2.91,0.69,0,0,1,1,0,69,1,1.1,0.9
48408,1,4.87,0.47,0,0,1,1,0,69,1,1.1,0.9
48409,1,4.99,0.96,0,0,1,1,0,69,1,1.1,0.9
48410,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48412,1,3.36,0.67,0,0,1,1,0,69,1,1.1,0.9
48413,1,3.13,0.49,0,0,1,1,0,69,1,1.1,0.9
48415,1,4.1,0.82,0,0,1,1,0,69,1,1.1,0.9
48416,1,3.86,0.88,0,0,1,1,0,69,1,1.1,0.9
48417,1,3.61,0.59,0,0,1,1,0,69,1,1.1,0.9
48418,1,0,0,0,173.536831397,1,1,0,138,1,1.1,0.9
48420,1,2.38,0.34,0,0,1,1,0,69,1,1.1,0.9
48421,1,4.32,0.77,0,0,1,1,0,69,1,1.1,0.9
48422,1,5.76,0.41,0,0,1,1,0,69,1,1.1,0.9
48423,1,11.42,1.14,0,0,1,1,0,69,1,1.1,0.9
48424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48426,1,1.57,0.9,0,0,1,1,0,69,1,1.1,0.9
48427,1,14.92,1.07,0,0,1,1,0,69,1,1.1,0.9
48428,1,2.06,0.4,0,0,1,1,0,69,1,1.1,0.9
48429,1,7.79,0.56,0,0,1,1,0,69,1,1.1,0.9
48430,1,3.5,0.68,0,0,1,1,0,69,1,1.1,0.9
48431,1,7.45,1.17,0,0,1,1,0,69,1,1.1,0.9
48432,1,6.56,0.8,0,-1.62560604315,1,1,0,69,1,1.1,0.9
48433,1,2,0.24,0,0,1,1,0,69,1,1.1,0.9
48434,1,14.61,1.99,0,47.3967210956,1,1,0,69,1,1.1,0.9
48435,1,18.75,3.62,0,0,1,1,0,230,1,1.1,0.9
48436,1,1.51,0.29,0,0,1,1,0,69,1,1.1,0.9
48437,1,5.34,0.99,0,0,1,1,0,69,1,1.1,0.9
48438,1,9.84,1.05,0,0,1,1,0,69,1,1.1,0.9
48439,1,0,0,0,1.18164200417,1,1,0,138,1,1.1,0.9
48440,1,16.36,2.92,0,0,1,1,0,69,1,1.1,0.9
48441,1,5.98,0.46,0,0,1,1,0,69,1,1.1,0.9
48442,1,6.75,1.35,0,0,1,1,0,69,1,1.1,0.9
48443,1,18.68,2.14,0,0,1,1,0,69,1,1.1,0.9
48444,1,10.08,1.95,0,0,1,1,0,69,1,1.1,0.9
48446,1,5.4,1.16,0,0,1,1,0,69,1,1.1,0.9
48447,1,10.3,1.4,0,0,1,1,0,69,1,1.1,0.9
48448,1,3.89,0.67,0,0,1,1,0,69,1,1.1,0.9
48449,1,13.95,1.19,0,0,1,1,0,69,1,1.1,0.9
48450,1,3.75,0.76,0,0,1,1,0,69,1,1.1,0.9
48451,1,6.29,1.4,0,0,1,1,0,69,1,1.1,0.9
48452,1,6.77,1.4,0,90.8783880067,1,1,0,69,1,1.1,0.9
48453,1,25.29,1.99,0,0,1,1,0,69,1,1.1,0.9
48454,1,12.39,2.66,0,42.6901138674,1,1,0,69,1,1.1,0.9
48455,1,0,0,0,66.6249827986,1,1,0,138,1,1.1,0.9
48456,1,4.04,0.61,0,0,1,1,0,69,1,1.1,0.9
48457,1,13.18,1.04,0,53.0947112761,1,1,0,69,1,1.1,0.9
48458,1,22.98,2.14,0,57.2509874071,1,1,0,69,1,1.1,0.9
48459,1,5.69,0.77,0,65.463639999,1,1,0,69,1,1.1,0.9
48460,1,8.02,3.1,0,0,1,1,0,69,1,1.1,0.9
48461,1,34.08,7.56,0,14.3642210686,1,1,0,69,1,1.1,0.9
48463,1,24.76,4.43,0,30.2607575777,1,1,0,69,1,1.1,0.9
48464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48465,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48466,1,24.72,4.95,0,16.5368592665,1,1,0,69,1,1.1,0.9
48467,1,11.56,1.49,0,0,1,1,0,69,1,1.1,0.9
48468,1,3.03,0.65,0,0,1,1,0,69,1,1.1,0.9
48469,1,16.61,2.73,0,0,1,1,0,69,1,1.1,0.9
48470,1,0,0,0,25.6798523581,1,1,0,138,1,1.1,0.9
48471,1,0,0,0,33.9921408438,1,1,0,230,1,1.1,0.9
48472,1,6.29,1.12,0,0,1,1,0,69,1,1.1,0.9
48473,1,22.51,4.67,0,0,1,1,0,69,1,1.1,0.9
48474,1,9.84,1.83,0,0,1,1,0,69,1,1.1,0.9
48475,1,9.1,1.37,0,0,1,1,0,69,1,1.1,0.9
48476,1,0,0,0,-152.951879541,1,1,0,500,1,1.1,0.9
48477,1,2.15,0.25,0,0,1,1,0,69,1,1.1,0.9
48478,1,0,0,0,32.4745657862,1,1,0,138,1,1.1,0.9
48479,1,44.49,4.77,0,9.915447295,1,1,0,69,1,1.1,0.9
48480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48481,1,10.3,2.36,0,0,1,1,0,69,1,1.1,0.9
48482,1,22.36,3.36,0,41.7979481166,1,1,0,69,1,1.1,0.9
48483,1,6.04,0.99,0,3.65801649432,1,1,0,69,1,1.1,0.9
48484,1,0,0,0,3.81571273235,1,1,0,138,1,1.1,0.9
48485,1,23.85,3.07,0,0,1,1,0,69,1,1.1,0.9
48486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48488,1,7.72,1.71,0,0,1,1,0,69,1,1.1,0.9
48489,1,0,0,0,-15.3309500902,1,1,0,138,1,1.1,0.9
48490,1,15.91,1.14,0,0,1,1,0,69,1,1.1,0.9
48491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48492,1,6.53,5.96,0,0,1,1,0,69,1,1.1,0.9
48493,1,0,0,0,74.5502012104,1,1,0,345,1,1.1,0.9
48494,1,19.32,2.35,0,0,1,1,0,69,1,1.1,0.9
48495,1,7.33,1.15,0,0,1,1,0,69,1,1.1,0.9
48496,1,14.55,2.29,0,74.9668253505,1,1,0,69,1,1.1,0.9
48497,1,12.33,0.97,0,64.3709946567,1,1,0,69,1,1.1,0.9
48498,1,6.53,1.07,0,0,1,1,0,69,1,1.1,0.9
48499,1,10.22,0.73,0,67.2116149128,1,1,0,69,1,1.1,0.9
48500,1,10.6,2.2,0,0,1,1,0,69,1,1.1,0.9
48501,1,11.32,1.13,0,0,1,1,0,69,1,1.1,0.9
48502,1,13.67,2.93,0,0,1,1,0,69,1,1.1,0.9
48503,1,26.24,5.63,0,12.4224187807,1,1,0,69,1,1.1,0.9
48504,1,15.36,1.54,0,0,1,1,0,69,1,1.1,0.9
48505,1,22.44,4.97,0,5.4213574698,1,1,0,69,1,1.1,0.9
48506,1,0,0,0,31.2401173851,1,1,0,138,1,1.1,0.9
48507,1,5.44,0.74,0,25.3057656326,1,1,0,69,1,1.1,0.9
48508,1,6.95,1.59,0,0,1,1,0,69,1,1.1,0.9
48509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48511,1,26.63,6.1,0,15.0033725564,1,1,0,69,1,1.1,0.9
48512,1,7.48,1.77,0,0,1,1,0,69,1,1.1,0.9
48513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48515,1,56.48,8.08,0,-63.2556971433,1,1,0,345,1,1.1,0.9
48516,1,12.92,0.92,0,0,1,1,0,69,1,1.1,0.9
48517,1,22.36,1.61,0,0,1,1,0,69,1,1.1,0.9
48518,1,0,0,0,6.24816048116,1,1,0,138,1,1.1,0.9
48519,1,23.32,5.17,0,24.1932055547,1,1,0,69,1,1.1,0.9
48520,1,19.67,3.49,0,0,1,1,0,69,1,1.1,0.9
48521,1,0,0,0,81.1542076844,1,1,0,138,1,1.1,0.9
48522,1,28.23,6.66,0,11.1415312492,1,1,0,69,1,1.1,0.9
48524,1,6.15,0.44,0,0,1,1,0,69,1,1.1,0.9
48526,1,7.8,1.45,0,0,1,1,0,69,1,1.1,0.9
48527,1,9.97,1.14,0,0,1,1,0,69,1,1.1,0.9
48528,1,6.5,0.79,0,0,1,1,0,69,1,1.1,0.9
48529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48533,1,5.59,1.2,0,0,1,1,0,69,1,1.1,0.9
48536,1,7.86,1.18,0,46.6958468973,1,1,0,69,1,1.1,0.9
48537,1,17.57,1.51,0,0,1,1,0,69,1,1.1,0.9
48538,1,2.91,0.4,0,6.21568310732,1,1,0,69,1,1.1,0.9
48539,1,4.63,0.33,0,0,1,1,0,69,1,1.1,0.9
48540,1,4.85,0.62,0,0,1,1,0,69,1,1.1,0.9
48541,1,0,0,0,14.123852542,1,1,0,138,1,1.1,0.9
48542,1,6.26,0.99,0,0,1,1,0,69,1,1.1,0.9
48543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48544,1,2.71,0.21,0,0,1,1,0,69,1,1.1,0.9
48545,1,1.93,0.34,0,0,1,1,0,69,1,1.1,0.9
48546,1,11.02,0.87,0,0,1,1,0,69,1,1.1,0.9
48547,1,3.1,0.64,0,0,1,1,0,69,1,1.1,0.9
48548,1,4.85,1.23,0,0,1,1,0,69,1,1.1,0.9
48549,1,9.28,1.66,0,-3.74080799312,1,1,0,69,1,1.1,0.9
48550,1,3.41,0.73,0,15.2205395771,1,1,0,69,1,1.1,0.9
48551,1,33.67,7.46,0,76.6916317423,1,1,0,69,1,1.1,0.9
48552,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48555,1,41.28,4.03,0,0,1,1,0,230,1,1.1,0.9
48556,1,106.87,22.17,0,54.4934489374,1,1,0,138,1,1.1,0.9
48557,1,0,0,0,73.0587946638,1,1,0,345,1,1.1,0.9
48558,1,259.75,48.3,0,56.6772680686,1,1,0,138,1,1.1,0.9
48559,1,184.71,26.86,0,0,1,1,0,345,1,1.1,0.9
48560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48561,1,7.51,1.45,0,0,1,1,0,69,1,1.1,0.9
48562,1,20.41,2.34,0,0,1,1,0,69,1,1.1,0.9
48563,1,6.88,0.64,0,0,1,1,0,69,1,1.1,0.9
48564,1,25.67,3.86,0,0,1,1,0,69,1,1.1,0.9
48565,1,23.87,4.61,0,0,1,1,0,69,1,1.1,0.9
48566,1,0,0,0,62.0898889356,1,1,0,138,1,1.1,0.9
48567,1,12.75,1.19,0,0,1,1,0,69,1,1.1,0.9
48568,1,16.82,1.68,0,0,1,1,0,69,1,1.1,0.9
48569,1,10.33,1.33,0,0,1,1,0,69,1,1.1,0.9
48570,1,6.88,1.03,0,0,1,1,0,69,1,1.1,0.9
48571,1,6.58,5.03,0,0,1,1,0,69,1,1.1,0.9
48572,1,12.64,1.72,0,0,1,1,0,69,1,1.1,0.9
48573,1,17.88,4.64,0,0,1,1,0,69,1,1.1,0.9
48577,1,16.2,1.85,0,0,1,1,0,69,1,1.1,0.9
48578,1,14.61,2.4,0,0,1,1,0,69,1,1.1,0.9
48579,1,6.68,0.81,0,0,1,1,0,69,1,1.1,0.9
48580,1,32.35,6.94,0,43.6762406568,1,1,0,138,1,1.1,0.9
48581,1,12.88,1.1,0,0,1,1,0,69,1,1.1,0.9
48582,1,19.08,3.28,0,0,1,1,0,69,1,1.1,0.9
48583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48586,1,8.07,1.21,0,0,1,1,0,69,1,1.1,0.9
48587,1,0,0,0,14.6794707565,1,1,0,138,1,1.1,0.9
48588,1,8.08,1.33,0,0,1,1,0,69,1,1.1,0.9
48589,1,3.22,0.76,0,0,1,1,0,69,1,1.1,0.9
48590,1,5.87,0.59,0,0,1,1,0,69,1,1.1,0.9
48591,1,33.89,5.58,0,34.184423697,1,1,0,69,1,1.1,0.9
48592,1,24.13,3.97,0,0,1,1,0,69,1,1.1,0.9
48593,1,7.21,0.72,0,0,1,1,0,69,1,1.1,0.9
48594,1,0,0,0,25.1018974425,1,1,0,138,1,1.1,0.9
48595,1,32.38,4.63,0,0,1,1,0,69,1,1.1,0.9
48596,1,16.47,1.77,0,0,1,1,0,69,1,1.1,0.9
48597,1,41.23,6.19,0,0,1,1,0,230,1,1.1,0.9
48598,1,0,0,0,91.6411291067,1,1,0,345,1,1.1,0.9
48599,1,4.38,0.72,0,0,1,1,0,69,1,1.1,0.9
48600,1,12.78,0.91,0,0,1,1,0,69,1,1.1,0.9
48601,1,4.49,0.64,0,0,1,1,0,69,1,1.1,0.9
48602,1,3.63,0.73,0,0,1,1,0,69,1,1.1,0.9
48604,1,10.88,0.78,0,0,1,1,0,69,1,1.1,0.9
48605,1,61.85,10.62,0,-0.52979052007,1,1,0,138,1,1.1,0.9
48606,1,20.03,1.43,0,0,1,1,0,69,1,1.1,0.9
48607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48608,1,22.4,2.72,0,0,1,1,0,69,1,1.1,0.9
48609,1,16.2,2.09,0,0,1,1,0,69,1,1.1,0.9
48610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48611,1,52.18,8.21,0,-28.2177016758,1,1,0,230,1,1.1,0.9
48612,1,42.11,9.94,0,0,1,1,0,230,1,1.1,0.9
48613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48614,1,17.69,3.04,0,0,1,1,0,69,1,1.1,0.9
48615,1,20.22,3.62,0,0,1,1,0,138,1,1.1,0.9
48616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
