bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
48617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48618,1,0,0,0,-100.292190929,1,1,0,500,1,1.1,0.9
48619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48620,1,11.69,2.51,0,0,1,1,0,69,1,1.1,0.9
48621,1,12.64,2.44,0,0,1,1,0,69,1,1.1,0.9
48623,1,14.44,2.38,0,0,1,1,0,69,1,1.1,0.9
48624,1,16.18,1.39,0,0,1,1,0,69,1,1.1,0.9
48625,1,11.79,1.18,0,0,1,1,0,69,1,1.1,0.9
48626,1,11.74,2.44,0,0,1,1,0,69,1,1.1,0.9
48628,1,15.18,3.26,0,0,1,1,0,69,1,1.1,0.9
48629,1,9.48,1.29,0,0,1,1,0,69,1,1.1,0.9
48630,1,11.59,1.41,0,0,1,1,0,69,1,1.1,0.9
48631,1,9.66,2.21,0,0,1,1,0,69,1,1.1,0.9
48633,1,0,0,0,199.999549479,1,1,0,345,1,1.1,0.9
48634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48638,1,10.02,1.51,0,0,1,1,0,69,1,1.1,0.9
48639,1,9.05,1.81,0,0,1,1,0,69,1,1.1,0.9
48640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48641,1,5.01,1.07,0,0,1,1,0,69,1,1.1,0.9
48642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48644,1,17.2,2.21,0,0,1,1,0,69,1,1.1,0.9
48645,1,0.77,0.18,0,0,1,1,0,345,1,1.1,0.9
48646,1,17.92,3.81,0,0,1,1,0,230,1,1.1,0.9
48647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48649,1,46.14,12.21,0,34.0226295448,1,1,0,138,1,1.1,0.9
48650,1,100.16,19.34,0,7.12433428394,1,1,0,230,1,1.1,0.9
48651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48652,1,102.79,23.53,0,23.5444331754,1,1,0,230,1,1.1,0.9
48653,1,20.5,1.47,0,0,1,1,0,69,1,1.1,0.9
48654,1,10.53,1.96,0,0,1,1,0,69,1,1.1,0.9
48655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48657,1,0,0,0,38.9084733127,1,1,0,230,1,1.1,0.9
48658,1,9.4,1.81,0,0,1,1,0,69,1,1.1,0.9
48659,1,10.95,2.43,0,0,1,1,0,69,1,1.1,0.9
48660,1,9.28,0.86,0,0,1,1,0,69,1,1.1,0.9
48661,1,0,0,0,22.1823939666,1,1,0,230,1,1.1,0.9
48662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48663,1,19.99,4.15,0,0,1,1,0,69,1,1.1,0.9
48664,1,8.93,2.98,0,0,1,1,0,69,1,1.1,0.9
48665,1,42.93,6.29,0,0,1,1,0,345,1,1.1,0.9
48666,1,3.96,0.59,0,0,1,1,0,69,1,1.1,0.9
48667,1,2.7,0.6,0,0,1,1,0,69,1,1.1,0.9
48668,1,3.62,0.28,0,0,1,1,0,69,1,1.1,0.9
48669,1,25.39,4.54,0,47.7846103945,1,1,0,69,1,1.1,0.9
48670,1,24.59,4.92,0,0,1,1,0,69,1,1.1,0.9
48675,1,0,0,0,4.87728454714,1,1,0,500,1,1.1,0.9
48676,1,12.16,1.48,0,0,1,1,0,69,1,1.1,0.9
48677,1,4.94,0.71,0,0,1,1,0,69,1,1.1,0.9
48678,1,8.28,0.83,0,0,1,1,0,69,1,1.1,0.9
48679,1,12.86,2.3,0,0,1,1,0,69,1,1.1,0.9
48680,1,5.82,0.58,0,0,1,1,0,69,1,1.1,0.9
48681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48685,1,19.14,3.7,0,0,1,1,0,69,1,1.1,0.9
48686,1,15.7,2.58,0,0,1,1,0,69,1,1.1,0.9
48687,1,10.08,1.51,0,0,1,1,0,69,1,1.1,0.9
48688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48689,1,25.37,3.27,0,0,1,1,0,69,1,1.1,0.9
48690,1,7.45,1.12,0,0,1,1,0,69,1,1.1,0.9
48691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48692,1,25.63,5.13,0,17.8062234489,1,1,0,69,1,1.1,0.9
48693,1,11.67,0.92,0,0,1,1,0,69,1,1.1,0.9
48694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48695,1,8.81,0.69,0,0,1,1,0,69,1,1.1,0.9
48696,1,40.63,8.43,0,65.4957334293,1,1,0,138,1,1.1,0.9
48697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48698,1,11.46,2.46,0,0,1,1,0,69,1,1.1,0.9
48699,1,30.65,2.85,0,0,1,1,0,69,1,1.1,0.9
48700,1,20.76,3.56,0,0,1,1,0,138,1,1.1,0.9
48701,1,4.78,0.96,0,0,1,1,0,69,1,1.1,0.9
48702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48704,1,54.13,9.29,0,0.321872373851,1,1,0,138,1,1.1,0.9
48706,1,0,0,0,-199.988302848,1,1,0,500,1,1.1,0.9
48707,1,59.24,21.18,0,-372.979803803,1,1,0,500,1,1.1,0.9
48708,1,7.94,0.85,0,0,1,1,0,69,1,1.1,0.9
48709,1,0,0,0,-199.98718729,1,1,0,500,1,1.1,0.9
48710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48711,1,10.63,2.2,0,0,1,1,0,69,1,1.1,0.9
48712,1,11.65,1.75,0,0,1,1,0,69,1,1.1,0.9
48714,1,0,0,0,-8.70226623152,1,1,0,500,1,1.1,0.9
48715,1,10.67,0.92,0,0,1,1,0,69,1,1.1,0.9
48716,1,3.58,0.54,0,0,1,1,0,69,1,1.1,0.9
48717,1,34.13,2.69,0,0,1,1,0,69,1,1.1,0.9
48718,1,9.84,1.13,0,0,1,1,0,69,1,1.1,0.9
48719,1,24.41,5.76,0,29.2519389347,1,1,0,69,1,1.1,0.9
48720,1,97.12,24.32,0,-19.2768265879,1,1,0,230,1,1.1,0.9
48721,1,6.7,0.65,0,0,1,1,0,69,1,1.1,0.9
48722,1,87.39,14.38,0,14.3993835007,1,1,0,230,1,1.1,0.9
48724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48725,1,29.46,5.06,0,0,1,1,0,230,1,1.1,0.9
48726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48727,1,18.13,3.89,0,32.3750545048,1,1,0,69,1,1.1,0.9
48728,1,0,0,0,-107.084615807,1,1,0,230,1,1.1,0.9
48730,1,80.36,14.95,0,44.5521754517,1,1,0,69,1,1.1,0.9
48731,1,277.54,55.59,0,109.657320593,1,1,0,138,1,1.1,0.9
48732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48733,1,8.37,1.14,0,0,1,1,0,69,1,1.1,0.9
48734,1,6.95,1.04,0,0,1,1,0,69,1,1.1,0.9
48735,1,0,0,0,-85.5368657599,1,1,0,345,1,1.1,0.9
48737,1,111.89,20.01,0,0,1,1,0,345,1,1.1,0.9
48738,1,0,0,0,66.9962413461,1,1,0,138,1,1.1,0.9
48739,1,12.62,1.53,0,0,1,1,0,69,1,1.1,0.9
48740,1,16.06,2.87,0,0,1,1,0,69,1,1.1,0.9
48741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48743,1,4.75,1.09,0,0,1,1,0,69,1,1.1,0.9
48744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48745,1,5.34,0.5,0,0,1,1,0,69,1,1.1,0.9
48746,1,17.83,2.29,0,0,1,1,0,69,1,1.1,0.9
48749,1,26,4.65,0,0,1,1,0,138,1,1.1,0.9
48750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48752,1,5.75,1.23,0,28.5953737691,1,1,0,69,1,1.1,0.9
48753,1,0,0,0,52.403020393,1,1,0,138,1,1.1,0.9
48754,1,6.91,0.79,0,0,1,1,0,69,1,1.1,0.9
48755,1,58.93,21.07,0,72.4860800502,1,1,0,138,1,1.1,0.9
48756,1,72.08,8.77,0,78.6615331033,1,1,0,138,1,1.1,0.9
48758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48759,1,10.02,0.79,0,0,1,1,0,69,1,1.1,0.9
48760,1,8.75,2.07,0,0,1,1,0,69,1,1.1,0.9
48761,1,10.57,2.04,0,0,1,1,0,69,1,1.1,0.9
48762,1,9.05,1.55,0,0,1,1,0,69,1,1.1,0.9
48763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48765,1,5.13,1.1,0,0,1,1,0,69,1,1.1,0.9
48766,1,7.72,0.66,0,0,1,1,0,69,1,1.1,0.9
48767,1,12.29,2.81,0,0,1,1,0,69,1,1.1,0.9
48768,1,3.84,0.85,0,0,1,1,0,69,1,1.1,0.9
48770,1,48.62,11.13,0,0,1,1,0,345,1,1.1,0.9
48771,1,17.57,1.51,0,0,1,1,0,69,1,1.1,0.9
48772,1,39.08,8.11,0,43.7811920854,1,1,0,138,1,1.1,0.9
48774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48775,1,16.9,1.81,0,0,1,1,0,138,1,1.1,0.9
48776,1,8.01,1.66,0,0,1,1,0,69,1,1.1,0.9
48777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48779,1,2.78,0.24,0,0,1,1,0,69,1,1.1,0.9
48780,1,17.92,3.21,0,0,1,1,0,138,1,1.1,0.9
48781,1,0,0,0,-125.878044355,1,1,0,500,1,1.1,0.9
48782,1,28.05,7.42,0,28.6800396613,1,1,0,138,1,1.1,0.9
48783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48785,1,2.82,0.36,0,0,1,1,0,69,1,1.1,0.9
48786,1,8.12,1.1,0,0,1,1,0,69,1,1.1,0.9
48790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48792,1,16.25,1.74,0,0,1,1,0,69,1,1.1,0.9
48794,1,11.17,1.12,0,0,1,1,0,69,1,1.1,0.9
48795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48796,1,11.21,0.88,0,0,1,1,0,69,1,1.1,0.9
48799,1,0,0,0,28.1106385324,1,1,0,345,1,1.1,0.9
48800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48801,1,16.33,45.38,0,0,1,1,0,69,1,1.1,0.9
48802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48803,1,58.58,16.34,0,27.1545642527,1,1,0,138,1,1.1,0.9
48804,1,8.4,1.5,0,0,1,1,0,69,1,1.1,0.9
48805,1,12.15,1.56,0,0,1,1,0,69,1,1.1,0.9
48806,1,7.62,1.14,0,0,1,1,0,69,1,1.1,0.9
48808,1,11.98,2.57,0,0,1,1,0,69,1,1.1,0.9
48810,1,19.82,10.89,0,0,1,1,0,69,1,1.1,0.9
48811,1,20.58,3.24,0,27.7471938463,1,1,0,69,1,1.1,0.9
48813,1,14.81,1.38,0,0,1,1,0,69,1,1.1,0.9
48814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48815,1,5.96,0.81,0,0,1,1,0,69,1,1.1,0.9
48816,1,0,0,0,20.6683745812,1,1,0,138,1,1.1,0.9
48817,1,2.59,0.18,0,0,1,1,0,69,1,1.1,0.9
48819,1,15.77,3.5,0,0,1,1,0,69,1,1.1,0.9
48820,1,24.23,2.43,0,0,1,1,0,69,1,1.1,0.9
48821,1,17.7,3.42,0,0,1,1,0,69,1,1.1,0.9
48822,1,10.63,2.51,0,0,1,1,0,69,1,1.1,0.9
48823,1,8.08,1.1,0,0,1,1,0,69,1,1.1,0.9
48825,1,15.66,3.14,0,0,1,1,0,69,1,1.1,0.9
48826,1,7.05,1.45,0,0,1,1,0,69,1,1.1,0.9
48827,1,6.61,0.57,0,0,1,1,0,69,1,1.1,0.9
48829,1,6.12,0.74,0,0,1,1,0,69,1,1.1,0.9
48830,1,6.03,0.96,0,0,1,1,0,69,1,1.1,0.9
48831,1,8.53,0.79,0,0,1,1,0,69,1,1.1,0.9
48833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48835,1,7.82,-1.88,0,0,1,1,0,69,1,1.1,0.9
48836,1,21.8,4.37,0,0,1,1,0,69,1,1.1,0.9
48837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48838,1,0,0,0,99.0516973105,1,1,0,138,1,1.1,0.9
48840,1,0,0,0,-199.991413682,1,1,0,500,1,1.1,0.9
48841,1,6.43,1.06,0,0,1,1,0,69,1,1.1,0.9
48842,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48843,1,4.64,0.9,0,26.6207056316,1,1,0,69,1,1.1,0.9
48846,1,0,0,0,196.359250871,1,1,0,500,1,1.1,0.9
48847,1,12.26,1.4,0,0,1,1,0,69,1,1.1,0.9
48848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48849,1,6.99,1.55,0,0,1,1,0,69,1,1.1,0.9
48850,1,14.06,2.72,0,15.9866584147,1,1,0,69,1,1.1,0.9
48853,1,81.41,29.11,0,0,1,1,0,230,1,1.1,0.9
48854,1,0,0,0,-148.068932565,1,1,0,345,1,1.1,0.9
48855,1,0,0,0,41.196942057,1,1,0,345,1,1.1,0.9
48856,1,10.23,1.17,0,0,1,1,0,69,1,1.1,0.9
48857,1,9.88,2.19,0,0,1,1,0,69,1,1.1,0.9
48858,1,11,2.28,0,0,1,1,0,69,1,1.1,0.9
48859,1,29.23,4.6,0,0,1,1,0,230,1,1.1,0.9
48860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48861,1,18.31,4.06,0,0,1,1,0,230,1,1.1,0.9
48862,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48866,1,42.67,6.41,0,0,1,1,0,345,1,1.1,0.9
48868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48869,1,5.05,0.69,0,0,1,1,0,69,1,1.1,0.9
48870,1,0,0,0,-1.02047647467,1,1,0,345,1,1.1,0.9
48872,1,6.25,0.8,0,0,1,1,0,69,1,1.1,0.9
48873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48874,1,65.33,11.21,0,-32.7936462169,1,1,0,345,1,1.1,0.9
48875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48876,1,5.34,0.54,0,0,1,1,0,69,1,1.1,0.9
48877,1,15.94,2.28,0,0,1,1,0,69,1,1.1,0.9
48880,1,14.15,1.32,0,0,1,1,0,69,1,1.1,0.9
48882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48883,1,0,0,0,-28.6391732888,1,1,0,345,1,1.1,0.9
48885,1,5.93,0.93,0,0,1,1,0,69,1,1.1,0.9
48886,1,29.32,4.82,0,-39.7450413321,1,1,0,230,1,1.1,0.9
48887,1,20.05,3.3,0,0,1,1,0,69,1,1.1,0.9
48888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48889,1,7.19,1.34,0,0,1,1,0,69,1,1.1,0.9
48890,1,5.31,0.68,0,0,1,1,0,69,1,1.1,0.9
48891,1,7.45,0.69,0,0,1,1,0,69,1,1.1,0.9
48893,1,12.81,1.83,0,0,1,1,0,69,1,1.1,0.9
48895,1,5.89,0.63,0,0,1,1,0,69,1,1.1,0.9
48896,1,12.83,1.65,0,0,1,1,0,69,1,1.1,0.9
48897,1,11.11,2.38,0,0,1,1,0,69,1,1.1,0.9
48898,1,5.58,0.84,0,0,1,1,0,69,1,1.1,0.9
48899,1,5.79,0.91,0,0,1,1,0,69,1,1.1,0.9
48901,1,0,0,0,-113.313493426,1,1,0,345,1,1.1,0.9
48902,1,5.2,0.86,0,0,1,1,0,69,1,1.1,0.9
48903,1,16.06,3.45,0,14.2490379019,1,1,0,69,1,1.1,0.9
48904,1,0,0,0,49.4040634931,1,1,0,345,1,1.1,0.9
48905,1,6.56,0.94,0,26.5428596374,1,1,0,69,1,1.1,0.9
48906,1,15.18,1.96,0,54.3265680581,1,1,0,69,1,1.1,0.9
48908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48909,1,10.71,1.07,0,0,1,1,0,69,1,1.1,0.9
48910,1,0,0,0,-55.0908746681,1,1,0,345,1,1.1,0.9
48911,1,26.09,5.79,0,0,1,1,0,230,1,1.1,0.9
48912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48913,1,26.75,3,0,0,1,1,0,230,1,1.1,0.9
48914,1,5.87,1.18,0,0,1,1,0,69,1,1.1,0.9
48915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48917,1,6.96,1.2,0,0,1,1,0,69,1,1.1,0.9
48918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48919,1,5.75,1.11,0,0,1,1,0,69,1,1.1,0.9
48920,1,12.32,1.06,0,0,1,1,0,69,1,1.1,0.9
48921,1,8.39,1.14,0,0,1,1,0,69,1,1.1,0.9
48922,1,5.55,0.48,0,0,1,1,0,69,1,1.1,0.9
48923,1,8.88,0.95,0,0,1,1,0,69,1,1.1,0.9
48924,1,7.65,0.77,0,0,1,1,0,69,1,1.1,0.9
48925,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48927,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48928,1,11.73,2.27,0,0,1,1,0,69,1,1.1,0.9
48930,1,31.96,8.88,0,0,1,1,0,500,1,1.1,0.9
48933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48938,1,11.42,1.31,0,0,1,1,0,69,1,1.1,0.9
48939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48942,1,16.32,3.73,0,0,1,1,0,69,1,1.1,0.9
48943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48952,1,8.61,1.35,0,0,1,1,0,69,1,1.1,0.9
48953,1,10.35,2.15,0,0,1,1,0,69,1,1.1,0.9
48957,1,9.46,1.69,0,0,1,1,0,69,1,1.1,0.9
48958,1,8.56,0.92,0,0,1,1,0,69,1,1.1,0.9
48961,1,8.09,1.22,0,0,1,1,0,69,1,1.1,0.9
48962,1,18.15,1.56,0,0,1,1,0,69,1,1.1,0.9
48965,1,0,0,0,40.9848933535,1,1,0,138,1,1.1,0.9
48966,1,12.18,2.44,0,0,1,1,0,69,1,1.1,0.9
48967,1,12.37,1.15,0,34.3473214651,1,1,0,69,1,1.1,0.9
48968,1,9.55,1.09,0,0,1,1,0,69,1,1.1,0.9
48969,1,11.72,2.01,0,0,1,1,0,69,1,1.1,0.9
48972,1,7.8,1.84,0,0,1,1,0,69,1,1.1,0.9
48973,1,12.82,2.93,0,0,1,1,0,69,1,1.1,0.9
48974,1,0,0,0,-193.593965823,1,1,0,345,1,1.1,0.9
48975,1,0,0,0,116.264002138,1,1,0,230,1,1.1,0.9
48976,1,3.8,0.82,0,0,1,1,0,69,1,1.1,0.9
48977,1,16.11,1.61,0,0,1,1,0,69,1,1.1,0.9
48978,1,23.5,4.88,0,0,1,1,0,69,1,1.1,0.9
48979,1,9.84,1.2,0,0,1,1,0,69,1,1.1,0.9
48980,1,6.5,-2,0,0,1,1,0,69,1,1.1,0.9
48981,1,4.35,-0.48,0,0,1,1,0,69,1,1.1,0.9
48982,1,10.7,1.53,0,0,1,1,0,69,1,1.1,0.9
48983,1,9.97,0.93,0,0,1,1,0,69,1,1.1,0.9
48984,1,0,0,0,179.948570526,1,1,0,345,1,1.1,0.9
48985,1,16.13,2.08,0,0,1,1,0,69,1,1.1,0.9
48986,1,19.94,4.71,0,0,1,1,0,69,1,1.1,0.9
48987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48988,1,22.13,2.69,0,0,1,1,0,69,1,1.1,0.9
48989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48990,1,0,0,0,-199.998223717,1,1,0,345,1,1.1,0.9
48991,1,5.68,1.26,0,0,1,1,0,69,1,1.1,0.9
48992,1,4.46,0.35,0,0,1,1,0,69,1,1.1,0.9
48993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48994,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48996,1,15.94,2.62,0,0,1,1,0,69,1,1.1,0.9
48997,1,8.01,1.55,0,0,1,1,0,69,1,1.1,0.9
48998,1,8.65,1.73,0,0,1,1,0,69,1,1.1,0.9
48999,1,28.27,2.02,0,29.5039503174,1,1,0,69,1,1.1,0.9
49000,1,7.37,0.95,0,0,1,1,0,69,1,1.1,0.9
49001,1,14.86,2.44,0,0,1,1,0,69,1,1.1,0.9
49002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49003,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49004,1,5.58,1.04,0,0,1,1,0,69,1,1.1,0.9
49005,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49007,1,10.35,2.15,0,0,1,1,0,69,1,1.1,0.9
49008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49009,1,22.45,8.03,0,0,1,1,0,230,1,1.1,0.9
49010,1,0,0,0,-110.91163116,1,1,0,345,1,1.1,0.9
49011,1,31.5,6.54,0,0,1,1,0,230,1,1.1,0.9
49012,1,29.95,4.28,0,0,1,1,0,230,1,1.1,0.9
49013,1,12.44,0.98,0,0,1,1,0,69,1,1.1,0.9
49015,1,19.25,6.51,0,0,1,1,0,69,1,1.1,0.9
49017,1,6.57,1.22,0,0,1,1,0,69,1,1.1,0.9
49019,1,9.8,2.31,0,0,1,1,0,69,1,1.1,0.9
49020,1,8.28,0.65,0,0,1,1,0,69,1,1.1,0.9
49021,1,4.56,0.52,0,0,1,1,0,69,1,1.1,0.9
49022,1,6.95,1.29,0,0,1,1,0,69,1,1.1,0.9
49023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49024,1,5.56,0.88,0,0,1,1,0,69,1,1.1,0.9
49025,1,7.23,0.88,0,0,1,1,0,69,1,1.1,0.9
49026,1,7.83,1.29,0,57.6272518067,1,1,0,69,1,1.1,0.9
49027,1,7.96,1.31,0,0,1,1,0,69,1,1.1,0.9
49028,1,4.04,0.78,0,5.11321132492,1,1,0,69,1,1.1,0.9
49029,1,20.1,2.16,0,0.0553476281116,1,1,0,69,1,1.1,0.9
49030,1,13.55,1.36,0,3.96045198819,1,1,0,69,1,1.1,0.9
49031,1,3.09,0.64,0,8.75015414262,1,1,0,69,1,1.1,0.9
49032,1,0,0,0,68.1179132284,1,1,0,500,1,1.1,0.9
49033,1,2.71,0.19,0,0,1,1,0,69,1,1.1,0.9
49034,1,0,0,0,199.741303263,1,1,0,345,1,1.1,0.9
49035,1,61.61,17.19,0,21.3963857827,1,1,0,345,1,1.1,0.9
49036,1,58.44,20.9,0,76.2904095306,1,1,0,345,1,1.1,0.9
49037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49038,1,23.99,5.15,0,36.4476025864,1,1,0,69,1,1.1,0.9
49039,1,16.48,2.36,0,0,1,1,0,69,1,1.1,0.9
49040,1,13.74,1.57,0,0,1,1,0,69,1,1.1,0.9
49041,1,0,0,0,-92.7292736952,1,1,0,345,1,1.1,0.9
49042,1,56.8,4.93,0,0,1,1,0,230,1,1.1,0.9
49043,1,137.07,33.33,0,-65.997599659,1,1,0,345,1,1.1,0.9
49044,1,4.12,0.77,0,0,1,1,0,69,1,1.1,0.9
49045,1,0,0,0,-142.682991964,1,1,0,500,1,1.1,0.9
49046,1,23.96,5.83,0,52.3567610586,1,1,0,138,1,1.1,0.9
49047,1,0,0,0,61.3432237526,1,1,0,500,1,1.1,0.9
49048,1,18.37,2.63,0,0,1,1,0,230,1,1.1,0.9
49049,1,17.31,1.98,0,0,1,1,0,69,1,1.1,0.9
49050,1,18.48,1.34,0,0,1,1,0,69,1,1.1,0.9
49051,1,9.4,0.74,0,0,1,1,0,69,1,1.1,0.9
49052,1,4.53,1.07,0,0,1,1,0,69,1,1.1,0.9
49053,1,5.55,1.31,0,0,1,1,0,69,1,1.1,0.9
49054,1,16.12,3.69,0,0,1,1,0,69,1,1.1,0.9
49055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49056,1,9.73,2.23,0,0,1,1,0,69,1,1.1,0.9
49057,1,8.21,1.06,0,0,1,1,0,69,1,1.1,0.9
49058,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49059,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49060,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49061,1,8.01,1.26,0,0,1,1,0,69,1,1.1,0.9
49062,1,3.22,0.57,0,0,1,1,0,69,1,1.1,0.9
49063,1,6.56,1.31,0,0,1,1,0,69,1,1.1,0.9
49064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49066,1,17.01,1.46,0,0,1,1,0,69,1,1.1,0.9
49067,1,10.14,1.76,0,0,1,1,0,69,1,1.1,0.9
49068,1,12.14,0.95,0,0,1,1,0,69,1,1.1,0.9
49069,1,9.56,1.23,0,0,1,1,0,69,1,1.1,0.9
49070,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49071,1,12.99,3.61,0,0,1,1,0,500,1,1.1,0.9
49072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49073,1,9.9,0.78,0,0,1,1,0,69,1,1.1,0.9
49074,1,7.94,0.74,0,0,1,1,0,69,1,1.1,0.9
49075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49076,1,13.49,2.7,0,0,1,1,0,69,1,1.1,0.9
49078,1,52.41,7.87,0,33.4572444398,1,1,0,69,1,1.1,0.9
49079,1,21.99,4.72,0,0,1,1,0,69,1,1.1,0.9
49080,1,31.25,8.27,0,30.9380383105,1,1,0,230,1,1.1,0.9
49081,1,27.36,7.04,0,0,1,1,0,138,1,1.1,0.9
49082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49085,1,9.9,1.06,0,0,1,1,0,69,1,1.1,0.9
49086,1,27.32,5.08,0,0,1,1,0,69,1,1.1,0.9
49088,1,55.69,9.56,0,36.2311921387,1,1,0,138,1,1.1,0.9
49089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49090,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49091,1,111.83,18.4,0,2.26765794978,1,1,0,230,1,1.1,0.9
49092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49093,1,6.1,0.79,0,0,1,1,0,69,1,1.1,0.9
49094,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49095,1,4.39,2.18,0,0,1,1,0,69,1,1.1,0.9
49096,1,5.89,1.18,0,0,1,1,0,69,1,1.1,0.9
49097,1,10.32,1.33,0,0,1,1,0,69,1,1.1,0.9
49098,1,9.03,1.42,0,0,1,1,0,69,1,1.1,0.9
49099,1,8.3,0.65,0,0,1,1,0,69,1,1.1,0.9
49102,1,10.3,1.18,0,0,1,1,0,69,1,1.1,0.9
49103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49104,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49105,1,4.53,0.32,0,0,1,1,0,69,1,1.1,0.9
49106,1,39.66,6.53,0,15.6488123316,1,1,0,138,1,1.1,0.9
49108,1,15.28,2.84,0,0,1,1,0,69,1,1.1,0.9
49109,1,33.18,6.88,0,32.6775583055,1,1,0,138,1,1.1,0.9
49110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49112,1,28.65,4.51,0,0,1,1,0,138,1,1.1,0.9
49113,1,30.37,5.43,0,0,1,1,0,230,1,1.1,0.9
49114,1,33.62,8.9,0,-24.2543392176,1,1,0,230,1,1.1,0.9
49115,1,0,0,0,-199.859652847,1,1,0,500,1,1.1,0.9
49116,1,31.19,8.67,0,-2.70885264453,1,1,0,500,1,1.1,0.9
49118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49120,1,7.03,1.41,0,0,1,1,0,69,1,1.1,0.9
49121,1,2.56,0.31,0,0,1,1,0,69,1,1.1,0.9
49122,1,6.5,0.79,0,0,1,1,0,69,1,1.1,0.9
49123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49126,1,6.81,0.63,0,0,1,1,0,69,1,1.1,0.9
49127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49132,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49133,1,13.32,4.76,0,0,1,1,0,345,1,1.1,0.9
49134,1,11.94,2.23,0,0,1,1,0,345,1,1.1,0.9
49135,1,20.76,5.77,0,-12.9285852714,1,1,0,500,1,1.1,0.9
49136,1,6.99,1.5,0,0,1,1,0,69,1,1.1,0.9
49137,1,5.82,1.29,0,0,1,1,0,69,1,1.1,0.9
49138,1,8.02,1.32,0,0,1,1,0,69,1,1.1,0.9
49139,1,20.5,2.2,0,1.60707141914,1,1,0,69,1,1.1,0.9
49140,1,8.49,1.13,0,0,1,1,0,69,1,1.1,0.9
49142,1,39.64,11.02,0,-199.992737975,1,1,0,500,1,1.1,0.9
49143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49145,1,6.11,1.09,0,0,1,1,0,69,1,1.1,0.9
49146,1,0,0,0,116.332179649,1,1,0,500,1,1.1,0.9
49147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49148,1,17.18,3.69,0,43.1315388348,1,1,0,69,1,1.1,0.9
49149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49150,1,9.3,1.46,0,0,1,1,0,69,1,1.1,0.9
49151,1,4.08,0.47,0,0,1,1,0,69,1,1.1,0.9
49152,1,5.8,1.2,0,0,1,1,0,69,1,1.1,0.9
49153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49154,1,5.09,0.44,0,0,1,1,0,69,1,1.1,0.9
49155,1,6.07,1.43,0,0,1,1,0,69,1,1.1,0.9
49156,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49157,1,21.87,3.75,0,0,1,1,0,230,1,1.1,0.9
49159,1,0,0,0,-199.942151988,1,1,0,345,1,1.1,0.9
49160,1,2.45,1.17,0,0,1,1,0,69,1,1.1,0.9
49161,1,5.4,0.85,0,0,1,1,0,69,1,1.1,0.9
49162,1,9.51,0.82,0,0,1,1,0,69,1,1.1,0.9
49166,1,7.23,3.07,0,0,1,1,0,69,1,1.1,0.9
49167,1,5.31,0.38,0,0,1,1,0,69,1,1.1,0.9
49169,1,2.31,0.28,0,0,1,1,0,69,1,1.1,0.9
49170,1,13.16,2.26,0,0,1,1,0,69,1,1.1,0.9
49171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49174,1,2.63,0.41,0,0,1,1,0,69,1,1.1,0.9
49175,1,2.14,0.47,0,0,1,1,0,69,1,1.1,0.9
49177,1,1.31,0.19,0,0,1,1,0,69,1,1.1,0.9
49178,1,2.49,0.5,0,0,1,1,0,69,1,1.1,0.9
49179,1,3.86,0.74,0,0,1,1,0,69,1,1.1,0.9
49180,1,6.53,1.54,0,0,1,1,0,69,1,1.1,0.9
49181,1,9.03,1.74,0,0,1,1,0,69,1,1.1,0.9
49183,1,3.36,0.53,0,0,1,1,0,69,1,1.1,0.9
49184,1,4.31,0.62,0,0,1,1,0,69,1,1.1,0.9
49185,1,6.33,1.4,0,0,1,1,0,69,1,1.1,0.9
49187,1,6.99,1.25,0,0,1,1,0,69,1,1.1,0.9
49191,1,7.12,1.22,0,0,1,1,0,69,1,1.1,0.9
49192,1,0,0,0,76.0570226243,1,1,0,138,1,1.1,0.9
49193,1,3.58,0.84,0,0,1,1,0,69,1,1.1,0.9
49194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49196,1,7.14,0.92,0,0,1,1,0,69,1,1.1,0.9
49197,1,6.67,0.86,0,0,1,1,0,69,1,1.1,0.9
49198,1,0,0,0,12.4416780964,1,1,0,138,1,1.1,0.9
49199,1,3.38,0.8,0,0,1,1,0,69,1,1.1,0.9
49200,1,4.8,1,0,0,1,1,0,69,1,1.1,0.9
49201,1,4.89,0.73,0,0,1,1,0,69,1,1.1,0.9
49204,1,12.09,1.56,0,0,1,1,0,69,1,1.1,0.9
49205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49206,1,4.64,1.1,0,0,1,1,0,69,1,1.1,0.9
49207,1,2.67,0.55,0,0,1,1,0,69,1,1.1,0.9
49208,1,26.37,6.98,0,-64.261092345,1,1,0,138,1,1.1,0.9
49209,1,12.46,1.78,0,0,1,1,0,69,1,1.1,0.9
49210,1,8.09,1.8,0,0,1,1,0,69,1,1.1,0.9
49211,1,10.19,2.19,0,0,1,1,0,69,1,1.1,0.9
49212,1,11.27,1.21,0,0,1,1,0,69,1,1.1,0.9
49213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49214,1,0,0,0,189.098200325,1,1,0,138,1,1.1,0.9
49215,1,5.34,0.92,0,0,1,1,0,69,1,1.1,0.9
49216,1,7.56,1.08,0,0,1,1,0,69,1,1.1,0.9
49218,1,10.37,2.23,0,0,1,1,0,69,1,1.1,0.9
49219,1,9.9,1.42,0,0,1,1,0,69,1,1.1,0.9
49220,1,3.72,0.69,0,0,1,1,0,69,1,1.1,0.9
49221,1,9.28,1.86,0,0,1,1,0,69,1,1.1,0.9
49222,1,2.24,0.22,0,0,1,1,0,69,1,1.1,0.9
49223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49224,1,31.85,5.47,0,75.046040254,1,1,0,138,1,1.1,0.9
49225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49227,1,8.05,1.09,0,0,1,1,0,69,1,1.1,0.9
49228,1,10.42,1.86,0,0,1,1,0,69,1,1.1,0.9
49229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49231,1,7.38,1,0,0,1,1,0,69,1,1.1,0.9
49232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49234,1,0,0,0,5.11772733161,1,1,0,138,1,1.1,0.9
49237,1,16.72,2.99,0,0,1,1,0,69,1,1.1,0.9
49238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49240,1,4.12,0.65,0,0,1,1,0,69,1,1.1,0.9
49241,1,11.73,0.92,0,0,1,1,0,69,1,1.1,0.9
49242,1,21.64,2.48,0,0,1,1,0,69,1,1.1,0.9
49243,1,4.73,0.61,0,0,1,1,0,69,1,1.1,0.9
49245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49246,1,17.92,1.47,0,0,1,1,0,138,1,1.1,0.9
49247,1,10.42,1.64,0,0,1,1,0,69,1,1.1,0.9
49248,1,14.39,1.03,0,0,1,1,0,69,1,1.1,0.9
49249,1,8.25,1.89,0,0,1,1,0,69,1,1.1,0.9
49251,1,7.82,1.57,0,0,1,1,0,69,1,1.1,0.9
49252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49253,1,3.29,0.64,0,0,1,1,0,69,1,1.1,0.9
49254,1,0,0,0,66.0117816348,1,1,0,230,1,1.1,0.9
49255,1,14.47,3.1,0,0,1,1,0,69,1,1.1,0.9
49256,1,15.49,2.33,0,0,1,1,0,69,1,1.1,0.9
49257,1,9.55,1.09,0,0,1,1,0,69,1,1.1,0.9
49258,1,4.26,0.55,0,0,1,1,0,69,1,1.1,0.9
49259,1,3.87,0.83,0,0,1,1,0,69,1,1.1,0.9
49260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49262,1,10.29,1.32,0,0,1,1,0,69,1,1.1,0.9
49263,1,6.61,0.95,0,0,1,1,0,69,1,1.1,0.9
49264,1,15.48,2.33,0,0,1,1,0,69,1,1.1,0.9
49265,1,17.36,1.37,0,0,1,1,0,69,1,1.1,0.9
49266,1,7.7,1.27,0,0,1,1,0,69,1,1.1,0.9
49267,1,8.01,0.69,0,0,1,1,0,69,1,1.1,0.9
49268,1,4.81,1.1,0,0,1,1,0,69,1,1.1,0.9
49269,1,2.57,0.39,0,0,1,1,0,69,1,1.1,0.9
49271,1,4.15,0.59,0,0,1,1,0,69,1,1.1,0.9
49272,1,14.95,2.99,0,141.492700934,1,1,0,345,1,1.1,0.9
49273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49274,1,8.4,0.78,0,0,1,1,0,69,1,1.1,0.9
49275,1,13.66,2.93,0,0,1,1,0,69,1,1.1,0.9
49276,1,0,0,0,19.4919329141,1,1,0,345,1,1.1,0.9
49278,1,0,0,0,-76.2874869211,1,1,0,500,1,1.1,0.9
49279,1,46.79,7.03,0,-91.9329907442,1,1,0,230,1,1.1,0.9
49280,1,5.93,1.23,0,108.613300441,1,1,0,230,1,1.1,0.9
49281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49282,1,7.23,1.03,0,0,1,1,0,69,1,1.1,0.9
49283,1,2.77,0.55,0,0,1,1,0,69,1,1.1,0.9
49284,1,4.57,0.85,0,28.5548876684,1,1,0,69,1,1.1,0.9
49285,1,7.96,1.88,0,0,1,1,0,69,1,1.1,0.9
49286,1,7.59,1.79,0,0,1,1,0,69,1,1.1,0.9
49288,1,0,0,0,21.8948869126,1,1,0,138,1,1.1,0.9
49289,1,10.67,0.99,0,0,1,1,0,69,1,1.1,0.9
49290,1,10.86,0.85,0,0,1,1,0,69,1,1.1,0.9
49291,1,4.57,0.92,0,0,1,1,0,69,1,1.1,0.9
49292,1,1.09,0.2,0,0,1,1,0,69,1,1.1,0.9
49293,1,9.31,0.93,0,0,1,1,0,69,1,1.1,0.9
49294,1,3.38,0.73,0,0,1,1,0,69,1,1.1,0.9
49295,1,5.7,1.1,0,0,1,1,0,69,1,1.1,0.9
49296,1,13.38,2.97,0,0,1,1,0,69,1,1.1,0.9
49297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49299,1,5.54,1.31,0,0,1,1,0,69,1,1.1,0.9
49300,1,10,2.36,0,47.8954043507,1,1,0,69,1,1.1,0.9
49301,1,10.95,2.43,0,0,1,1,0,69,1,1.1,0.9
49302,1,4.47,0.48,0,0,1,1,0,69,1,1.1,0.9
49303,1,7.96,1.82,0,0,1,1,0,69,1,1.1,0.9
49305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49306,1,0,0,0,63.5231471826,1,1,0,138,1,1.1,0.9
49307,1,5.8,0.41,0,0,1,1,0,69,1,1.1,0.9
49309,1,9.33,0.73,0,0,1,1,0,69,1,1.1,0.9
49310,1,8.18,0.94,0,0,1,1,0,69,1,1.1,0.9
49312,1,46.79,8.03,0,7.49619285046,1,1,0,138,1,1.1,0.9
49313,1,26.63,3.43,0,33.6161105104,1,1,0,69,1,1.1,0.9
49314,1,38.45,6.05,0,22.2712905308,1,1,0,69,1,1.1,0.9
49316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49318,1,5.28,0.68,0,0,1,1,0,69,1,1.1,0.9
49319,1,17.1,1.22,0,0,1,1,0,69,1,1.1,0.9
49320,1,0,0,0,-98.3936995795,1,1,0,138,1,1.1,0.9
49321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49322,1,6.82,4.43,0,0,1,1,0,69,1,1.1,0.9
49323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49324,1,3.12,3.34,0,0,1,1,0,69,1,1.1,0.9
49325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49326,1,6.5,0.49,0,0,1,1,0,69,1,1.1,0.9
49327,1,3.06,0.24,0,0,1,1,0,69,1,1.1,0.9
49328,1,2.63,0.23,0,0,1,1,0,69,1,1.1,0.9
49330,1,13.11,2.72,0,0,1,1,0,69,1,1.1,0.9
49331,1,3.37,0.68,0,0,1,1,0,69,1,1.1,0.9
49333,1,15.14,1.84,0,0,1,1,0,69,1,1.1,0.9
49334,1,40.35,9.81,0,-69.4682541099,1,1,0,230,1,1.1,0.9
49338,1,26.17,4.31,0,-29.8374485173,1,1,0,345,1,1.1,0.9
49339,1,20.58,3.24,0,0,1,1,0,69,1,1.1,0.9
49340,1,11.87,1.19,0,0,1,1,0,69,1,1.1,0.9
49341,1,15.35,3.4,0,0,1,1,0,69,1,1.1,0.9
49343,1,8.14,1.75,0,0,1,1,0,69,1,1.1,0.9
49350,1,0.13,0.02,0,0,1,1,0,69,1,1.1,0.9
49351,1,0.36,0.03,0,0,1,1,0,69,1,1.1,0.9
49352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49353,1,10.64,2.21,0,0,1,1,0,69,1,1.1,0.9
49354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49355,1,25.72,4.97,0,21.9588333187,1,1,0,69,1,1.1,0.9
49356,1,9.2,1.65,0,0,1,1,0,69,1,1.1,0.9
49357,1,12.11,1.13,0,0,1,1,0,69,1,1.1,0.9
49358,1,13.97,1.7,0,0,1,1,0,69,1,1.1,0.9
49359,1,11.9,2.3,0,0,1,1,0,69,1,1.1,0.9
49360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49361,1,16.36,3.16,0,0,1,1,0,69,1,1.1,0.9
49362,1,3.09,0.33,0,0,1,1,0,69,1,1.1,0.9
49363,1,59.21,4.73,0,0,1,1,0,138,1,1.1,0.9
49364,1,42.71,7.94,0,6.6447436084,1,1,0,138,1,1.1,0.9
49365,1,8.54,1.41,0,0,1,1,0,69,1,1.1,0.9
49366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49367,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49368,1,41.89,6.59,0,0,1,1,0,345,1,1.1,0.9
49369,1,11.8,2.62,0,0,1,1,0,69,1,1.1,0.9
49370,1,32.56,3.26,0,8.97933406189,1,1,0,69,1,1.1,0.9
49371,1,29.72,3.72,0,0,1,1,0,230,1,1.1,0.9
49373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49375,1,18.41,2.77,0,0,1,1,0,69,1,1.1,0.9
49376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49377,1,13.74,7.44,0,0,1,1,0,69,1,1.1,0.9
49379,1,11.84,1.1,0,0,1,1,0,69,1,1.1,0.9
49383,1,13.16,0.94,0,0,1,1,0,69,1,1.1,0.9
49385,1,8.3,1.25,0,0,1,1,0,69,1,1.1,0.9
49386,1,7.56,1.57,0,0,1,1,0,69,1,1.1,0.9
49387,1,6.14,0.83,0,0,1,1,0,69,1,1.1,0.9
49388,1,7.35,1.26,0,0,1,1,0,69,1,1.1,0.9
49389,1,6.95,1.54,0,0,1,1,0,69,1,1.1,0.9
49391,1,9.56,2.12,0,0,1,1,0,69,1,1.1,0.9
49392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49393,1,19.41,4.58,0,32.4834782421,1,1,0,69,1,1.1,0.9
49394,1,45.59,12.67,0,28.5060537836,1,1,0,500,1,1.1,0.9
49395,1,6.67,0.57,0,0,1,1,0,69,1,1.1,0.9
49397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49399,1,0,0,0,-111.35793905,1,1,0,500,1,1.1,0.9
49400,1,82.63,15.96,0,34.4825870822,1,1,0,345,1,1.1,0.9
49401,1,8.6,0.92,0,0,1,1,0,69,1,1.1,0.9
49403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49404,1,18.41,2.9,0,0,1,1,0,69,1,1.1,0.9
49405,1,13.53,1.35,0,0,1,1,0,69,1,1.1,0.9
49406,1,12.47,2.23,0,0,1,1,0,69,1,1.1,0.9
49407,1,10.97,0.86,0,0,1,1,0,69,1,1.1,0.9
49408,1,0,0,0,-138.742547522,1,1,0,500,1,1.1,0.9
49409,1,5.89,0.59,0,0,1,1,0,69,1,1.1,0.9
49410,1,7.83,1.01,0,0,1,1,0,69,1,1.1,0.9
49411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49413,1,5.03,0.86,0,0,1,1,0,69,1,1.1,0.9
49415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49416,1,53.48,8.03,0,17.830563701,1,1,0,230,1,1.1,0.9
49417,1,87.39,20,0,39.9938362211,1,1,0,138,1,1.1,0.9
49418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49419,1,0,0,0,-30.334901542,1,1,0,345,1,1.1,0.9
49420,1,17.59,1.51,0,0,1,1,0,69,1,1.1,0.9
49423,1,47.1,11.46,0,-12.2741098884,1,1,0,230,1,1.1,0.9
49424,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49425,1,4,0.83,0,0,1,1,0,69,1,1.1,0.9
49426,1,5.28,1.1,0,0,1,1,0,69,1,1.1,0.9
49428,1,28.24,7.68,0,48.8033377281,1,1,0,345,1,1.1,0.9
49429,1,58.55,16.75,0,-23.955838745,1,1,0,345,1,1.1,0.9
49431,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49434,1,16.6,1.78,0,21.013574767,1,1,0,69,1,1.1,0.9
49435,1,15.7,3.14,0,0,1,1,0,69,1,1.1,0.9
49436,1,29.9,2.14,0,4.86864255345,1,1,0,69,1,1.1,0.9
49437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49438,1,15.98,1.6,0,11.5285403754,1,1,0,69,1,1.1,0.9
49439,1,4.98,1.14,0,0,1,1,0,69,1,1.1,0.9
49441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49443,1,10.37,2.37,0,0,1,1,0,69,1,1.1,0.9
49444,1,10.57,1.36,0,0,1,1,0,69,1,1.1,0.9
49445,1,19.96,1.43,0,0,1,1,0,69,1,1.1,0.9
49446,1,8.33,1.01,0,0,1,1,0,69,1,1.1,0.9
49447,1,10.43,1.72,0,0,1,1,0,69,1,1.1,0.9
49448,1,6.81,1.46,0,0,1,1,0,69,1,1.1,0.9
49450,1,6.95,1.29,0,0,1,1,0,69,1,1.1,0.9
49451,1,14.06,1.01,0,0,1,1,0,69,1,1.1,0.9
49453,1,0,0,0,6.4472846134,1,1,0,138,1,1.1,0.9
49454,1,28.02,5.01,0,45.2564420421,1,1,0,69,1,1.1,0.9
49455,1,11.95,2.14,0,0,1,1,0,69,1,1.1,0.9
49456,1,13.25,3.03,0,0,1,1,0,69,1,1.1,0.9
49457,1,15.03,3.44,0,0,1,1,0,69,1,1.1,0.9
49459,1,8.89,1.91,0,0,1,1,0,69,1,1.1,0.9
49461,1,17.95,3.1,0,0,1,1,0,69,1,1.1,0.9
49462,1,13.09,2.4,0,0,1,1,0,69,1,1.1,0.9
49463,1,14.55,3.02,0,0,1,1,0,69,1,1.1,0.9
49464,1,5.44,0.86,0,0,1,1,0,69,1,1.1,0.9
49467,1,21.68,3.1,0,0,1,1,0,69,1,1.1,0.9
49468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49469,1,20.9,5.23,0,0,1,1,0,138,1,1.1,0.9
49470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49472,1,6.54,1.17,0,0,1,1,0,69,1,1.1,0.9
49474,1,16.19,1.39,0,0,1,1,0,69,1,1.1,0.9
49475,1,13.84,1.78,0,0,1,1,0,69,1,1.1,0.9
49476,1,15.07,2.98,0,0,1,1,0,69,1,1.1,0.9
49477,1,25.67,2.4,0,0,1,1,0,138,1,1.1,0.9
49478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49480,1,10.16,1.89,0,0,1,1,0,69,1,1.1,0.9
49481,1,5.68,0.89,0,0,1,1,0,69,1,1.1,0.9
49482,1,5.12,1.1,0,0,1,1,0,69,1,1.1,0.9
49483,1,33.48,6.71,0,43.15132259,1,1,0,69,1,1.1,0.9
49486,1,8.79,1.7,0,0,1,1,0,69,1,1.1,0.9
49489,1,18.64,3.33,0,0,1,1,0,69,1,1.1,0.9
49490,1,12.34,1.94,0,0,1,1,0,69,1,1.1,0.9
49491,1,3.27,0.42,0,0,1,1,0,69,1,1.1,0.9
49492,1,3.47,0.57,0,0,1,1,0,69,1,1.1,0.9
49493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49494,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49496,1,18.55,3.45,0,0,1,1,0,69,1,1.1,0.9
49497,1,53.2,12.18,0,37.1634748843,1,1,0,230,1,1.1,0.9
49501,1,7.61,1.09,0,0,1,1,0,69,1,1.1,0.9
49502,1,8.61,1.79,0,0,1,1,0,69,1,1.1,0.9
49503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49504,1,16.39,4.34,0,0,1,1,0,138,1,1.1,0.9
49505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49506,1,11.88,1.53,0,0,1,1,0,69,1,1.1,0.9
49507,1,9.02,1.74,0,0,1,1,0,69,1,1.1,0.9
49508,1,3.72,0.5,0,0,1,1,0,69,1,1.1,0.9
49509,1,7.13,0.66,0,0,1,1,0,69,1,1.1,0.9
49510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49511,1,8.4,1.8,0,0,1,1,0,69,1,1.1,0.9
49512,1,11.3,1.29,0,0,1,1,0,69,1,1.1,0.9
49513,1,31.68,7.93,0,29.399405604,1,1,0,138,1,1.1,0.9
49514,1,5.89,0.88,0,0,1,1,0,69,1,1.1,0.9
49515,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49517,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49518,1,0,0,0,-113.873798324,1,1,0,500,1,1.1,0.9
49519,1,8.07,0.86,0,0,1,1,0,69,1,1.1,0.9
49520,1,0,0,0,-17.1640492982,1,1,0,345,1,1.1,0.9
49521,1,0,0,0,18.0032312376,1,1,0,345,1,1.1,0.9
49522,1,4.8,0.51,0,0,1,1,0,69,1,1.1,0.9
49523,1,30.11,8.39,0,0,1,1,0,500,1,1.1,0.9
49524,1,14.5,1.24,0,0,1,1,0,69,1,1.1,0.9
49525,1,6.36,1.27,0,0,1,1,0,69,1,1.1,0.9
49526,1,5.49,0.75,0,0,1,1,0,69,1,1.1,0.9
49527,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49530,1,7,1.45,0,0,1,1,0,69,1,1.1,0.9
49531,1,7.37,0.74,0,0,1,1,0,69,1,1.1,0.9
49532,1,29.07,3.12,0,0,1,1,0,138,1,1.1,0.9
49533,1,32.94,6.13,0,32.1175457091,1,1,0,69,1,1.1,0.9
49534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49535,1,17.67,4.42,0,0,1,1,0,138,1,1.1,0.9
49537,1,9.72,1.25,0,0,1,1,0,69,1,1.1,0.9
49538,1,17.92,3.59,0,0,1,1,0,69,1,1.1,0.9
49539,1,27.85,5.18,0,0,1,1,0,69,1,1.1,0.9
49540,1,0,0,0,48.941605048,1,1,0,230,1,1.1,0.9
49541,1,4.92,0.56,0,0,1,1,0,69,1,1.1,0.9
49542,1,8.19,1.93,0,0,1,1,0,69,1,1.1,0.9
49543,1,3.24,0.28,0,0,1,1,0,69,1,1.1,0.9
49545,1,8.92,0.96,0,0,1,1,0,69,1,1.1,0.9
49546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49547,1,5.48,1.29,0,0,1,1,0,69,1,1.1,0.9
49548,1,8.02,1.21,0,0,1,1,0,69,1,1.1,0.9
49549,1,6.54,1.54,0,0,1,1,0,69,1,1.1,0.9
49550,1,16.93,4.71,0,-102.596829299,1,1,0,500,1,1.1,0.9
49551,1,0,0,0,-68.2018060624,1,1,0,500,1,1.1,0.9
49554,1,59.04,16.41,0,0,1,1,0,500,1,1.1,0.9
49555,1,15,4.17,0,0,1,1,0,500,1,1.1,0.9
49557,1,0,0,0,20.2542831361,1,1,0,345,1,1.1,0.9
49558,1,14.44,1.45,0,0,1,1,0,69,1,1.1,0.9
49559,1,7.33,1.31,0,0,1,1,0,69,1,1.1,0.9
49560,1,8.65,1.61,0,0,1,1,0,69,1,1.1,0.9
49561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49562,1,91.28,26.12,0,59.0379153176,1,1,0,138,1,1.1,0.9
49563,1,22.34,4.16,0,8.27619488397,1,1,0,230,1,1.1,0.9
49567,1,0,0,0,-18.0330594559,1,1,0,345,1,1.1,0.9
49571,1,28.19,10.08,0,0,1,1,0,345,1,1.1,0.9
49572,1,44.63,12.4,0,0,1,1,0,500,1,1.1,0.9
49573,1,39.71,11.04,0,0,1,1,0,500,1,1.1,0.9
49574,1,0,0,0,-95.2161694023,1,1,0,345,1,1.1,0.9
49575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49576,1,4.85,0.97,0,0,1,1,0,69,1,1.1,0.9
49577,1,13.16,3.66,0,-179.789918759,1,1,0,500,1,1.1,0.9
49578,1,24.27,6.75,0,0,1,1,0,500,1,1.1,0.9
49579,1,54.64,15.19,0,0,1,1,0,500,1,1.1,0.9
49580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49581,1,7.55,1.03,0,0,1,1,0,69,1,1.1,0.9
49584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49586,1,30.74,5.06,0,15.1730123248,1,1,0,69,1,1.1,0.9
49589,1,17.55,3.81,0,0,1,1,0,69,1,1.1,0.9
49591,1,12.26,2.54,0,0,1,1,0,69,1,1.1,0.9
49592,1,13.42,3.17,0,0,1,1,0,69,1,1.1,0.9
49595,1,3.26,0.75,0,0,1,1,0,69,1,1.1,0.9
49596,1,11.94,1.71,0,0,1,1,0,69,1,1.1,0.9
49598,1,14.06,1.81,0,0,1,1,0,69,1,1.1,0.9
49601,1,16.66,2.15,0,0,1,1,0,69,1,1.1,0.9
49602,1,11.48,1.48,0,0,1,1,0,69,1,1.1,0.9
49604,1,9.86,2.26,0,0,1,1,0,69,1,1.1,0.9
49605,1,14.09,1.61,0,0,1,1,0,69,1,1.1,0.9
49607,1,37.31,4.8,0,0,1,1,0,138,1,1.1,0.9
49608,1,37.2,10.34,0,4.79777860799,1,1,0,500,1,1.1,0.9
49609,1,15.43,1.77,0,0,1,1,0,69,1,1.1,0.9
49610,1,17.77,3.69,0,0,1,1,0,69,1,1.1,0.9
49611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49614,1,46.58,12.99,0,4.31255887571,1,1,0,230,1,1.1,0.9
49615,1,10.33,0.96,0,0,1,1,0,69,1,1.1,0.9
49616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49620,1,7.35,1.18,0,0,1,1,0,69,1,1.1,0.9
49622,1,21.01,2.1,0,0,1,1,0,69,1,1.1,0.9
49623,1,19.94,2.85,0,0,1,1,0,69,1,1.1,0.9
49624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49627,1,0,0,0,-94.9525467672,1,1,0,230,1,1.1,0.9
49632,1,18.19,3.25,0,0,1,1,0,69,1,1.1,0.9
49634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49637,1,22.83,6.36,0,0,1,1,0,500,1,1.1,0.9
49639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49644,1,5.77,0.95,0,0,1,1,0,69,1,1.1,0.9
49645,1,8.42,0.66,0,0,1,1,0,69,1,1.1,0.9
49646,1,11.21,1.76,0,0,1,1,0,69,1,1.1,0.9
49647,1,18.66,1.33,0,0,1,1,0,69,1,1.1,0.9
49649,1,5.55,1.11,0,0,1,1,0,69,1,1.1,0.9
49650,1,8.72,0.81,0,0,1,1,0,69,1,1.1,0.9
49651,1,22.27,3.82,0,0,1,1,0,69,1,1.1,0.9
49652,1,10.79,1.55,0,0,1,1,0,69,1,1.1,0.9
49653,1,11.8,0.93,0,0,1,1,0,69,1,1.1,0.9
49655,1,13.46,2.98,0,0,1,1,0,69,1,1.1,0.9
49656,1,6.28,1.21,0,0,1,1,0,69,1,1.1,0.9
49657,1,20.31,2.33,0,0,1,1,0,69,1,1.1,0.9
49659,1,7.35,0.68,0,0,1,1,0,69,1,1.1,0.9
49660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49661,1,31.55,3.38,0,0,1,1,0,138,1,1.1,0.9
49662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49667,1,7.75,0.72,0,0,1,1,0,69,1,1.1,0.9
49668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49669,1,7.69,1.26,0,0,1,1,0,69,1,1.1,0.9
49670,1,5.82,0.75,0,0,1,1,0,69,1,1.1,0.9
49671,1,8.75,1.81,0,0,1,1,0,69,1,1.1,0.9
49672,1,6.17,0.79,0,0,1,1,0,69,1,1.1,0.9
49674,1,6.08,1.18,0,0,1,1,0,69,1,1.1,0.9
49675,1,10.14,1.3,0,0,1,1,0,69,1,1.1,0.9
49676,1,6.89,1.43,0,0,1,1,0,69,1,1.1,0.9
49677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49679,1,8.37,0.84,0,0,1,1,0,69,1,1.1,0.9
49681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49682,1,10.29,1.69,0,0,1,1,0,69,1,1.1,0.9
49683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49684,1,22.03,4.73,0,-107.906680943,1,1,0,230,1,1.1,0.9
49685,1,21.46,3.84,0,24.2847167226,1,1,0,230,1,1.1,0.9
49687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49688,1,7.27,1.61,0,0,1,1,0,69,1,1.1,0.9
49689,1,0,0,0,-23.8670112636,1,1,0,138,1,1.1,0.9
49690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49691,1,5.73,1.11,0,0,1,1,0,69,1,1.1,0.9
49692,1,36.18,3.88,0,42.7240041633,1,1,0,138,1,1.1,0.9
49693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49694,1,4.8,0.89,0,0,1,1,0,69,1,1.1,0.9
49695,1,5.79,0.66,0,0,1,1,0,69,1,1.1,0.9
49696,1,7.87,0.84,0,0,1,1,0,69,1,1.1,0.9
49697,1,8.16,1.75,0,0,1,1,0,69,1,1.1,0.9
49699,1,0,0,0,199.998838445,1,1,0,230,1,1.1,0.9
49700,1,14.61,1.78,0,0,1,1,0,69,1,1.1,0.9
49701,1,7.96,1.76,0,0,1,1,0,69,1,1.1,0.9
49702,1,8.37,1.8,0,0,1,1,0,69,1,1.1,0.9
49703,1,4.05,0.55,0,0,1,1,0,69,1,1.1,0.9
49704,1,6.85,1.52,0,0,1,1,0,69,1,1.1,0.9
49705,1,3.06,0.59,0,0,1,1,0,69,1,1.1,0.9
49706,1,5.94,0.55,0,0,1,1,0,69,1,1.1,0.9
49707,1,20.62,4.72,0,0,1,1,0,69,1,1.1,0.9
49708,1,8.35,1.85,0,0,1,1,0,69,1,1.1,0.9
49709,1,12.54,2.42,0,0,1,1,0,69,1,1.1,0.9
49710,1,7.28,1.35,0,0,1,1,0,69,1,1.1,0.9
49711,1,7.61,1.2,0,0,1,1,0,69,1,1.1,0.9
49712,1,6.29,1.03,0,0,1,1,0,69,1,1.1,0.9
49713,1,8.42,1.02,0,0,1,1,0,69,1,1.1,0.9
49714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49716,1,7.62,0.55,0,0,1,1,0,69,1,1.1,0.9
49717,1,3.54,0.28,0,0,1,1,0,69,1,1.1,0.9
49718,1,0,0,0,-15.3945299292,1,1,0,138,1,1.1,0.9
49719,1,9.28,1.99,0,0,1,1,0,69,1,1.1,0.9
49720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49721,1,3.96,0.4,0,0,1,1,0,69,1,1.1,0.9
49722,1,14.23,1.73,0,0,1,1,0,138,1,1.1,0.9
49723,1,0,0,0,12.2756732625,1,1,0,500,1,1.1,0.9
49724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49725,1,12.44,2.49,0,0,1,1,0,69,1,1.1,0.9
49726,1,6.68,1.53,0,0,1,1,0,69,1,1.1,0.9
49727,1,7.1,1.02,0,0,1,1,0,69,1,1.1,0.9
49728,1,9.35,1.87,0,0,1,1,0,69,1,1.1,0.9
49729,1,15.5,2.22,0,0,1,1,0,69,1,1.1,0.9
49730,1,18.01,2.96,0,0,1,1,0,69,1,1.1,0.9
49731,1,5.26,0.41,0,0,1,1,0,69,1,1.1,0.9
49732,1,35.33,5.56,0,-179.796195111,1,1,0,345,1,1.1,0.9
49734,1,26.34,7.32,0,0,1,1,0,500,1,1.1,0.9
49735,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49736,1,11.53,2.23,0,0,1,1,0,69,1,1.1,0.9
49737,1,19.55,1.68,0,0,1,1,0,69,1,1.1,0.9
49739,1,11.16,1.68,0,0,1,1,0,69,1,1.1,0.9
49740,1,5.61,1.04,0,0,1,1,0,69,1,1.1,0.9
49741,1,6.05,1.65,0,0,1,1,0,69,1,1.1,0.9
49742,1,6.07,1.3,0,0,1,1,0,69,1,1.1,0.9
49743,1,6.36,1.09,0,0,1,1,0,69,1,1.1,0.9
49744,1,14.92,4.1,0,0,1,1,0,69,1,1.1,0.9
49745,1,0,0,0,76.1986899441,1,1,0,138,1,1.1,0.9
49749,1,15.56,2.1,0,0,1,1,0,69,1,1.1,0.9
49750,1,13.76,2.95,0,0,1,1,0,69,1,1.1,0.9
49751,1,8.4,0.9,0,0,1,1,0,69,1,1.1,0.9
49752,1,13.6,2.63,0,42.0311890656,1,1,0,69,1,1.1,0.9
49753,1,5.19,1.08,0,0,1,1,0,69,1,1.1,0.9
49754,1,6.72,0.87,0,0,1,1,0,69,1,1.1,0.9
49755,1,7,1.15,0,0,1,1,0,69,1,1.1,0.9
49756,1,10.68,1.01,0,0,1,1,0,69,1,1.1,0.9
49757,1,3.3,0.43,0,0,1,1,0,69,1,1.1,0.9
49758,1,0,0,0,-20.6497681137,1,1,0,138,1,1.1,0.9
49759,1,9.28,0.73,0,0,1,1,0,69,1,1.1,0.9
49760,1,12.93,0.93,0,0,1,1,0,69,1,1.1,0.9
49761,1,11.07,1.9,0,0,1,1,0,69,1,1.1,0.9
49762,1,16.23,2.55,0,0,1,1,0,69,1,1.1,0.9
49763,1,13.67,1.27,0,0,1,1,0,69,1,1.1,0.9
49765,1,15.9,1.25,0,32.7893680719,1,1,0,69,1,1.1,0.9
49766,1,10.11,3.4,0,0,1,1,0,69,1,1.1,0.9
49767,1,11.94,2.65,0,0,1,1,0,69,1,1.1,0.9
49768,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
49770,1,12.92,1.48,0,0,1,1,0,69,1,1.1,0.9
49771,1,25.4,5.09,0,23.0802978192,1,1,0,69,1,1.1,0.9
49772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49773,1,0,0,0,15.5674336388,1,1,0,138,1,1.1,0.9
49774,1,7.34,0.73,0,0,1,1,0,69,1,1.1,0.9
49775,1,6.72,1.59,0,0,1,1,0,69,1,1.1,0.9
49776,1,13.7,2.45,0,0,1,1,0,69,1,1.1,0.9
49777,1,11.59,2.57,0,0,1,1,0,69,1,1.1,0.9
49778,1,16.96,3.76,0,0,1,1,0,69,1,1.1,0.9
49779,1,8.46,2,0,0,1,1,0,69,1,1.1,0.9
49780,1,11.34,1.38,0,0,1,1,0,69,1,1.1,0.9
49781,1,4.5,0.9,0,0,1,1,0,69,1,1.1,0.9
49782,1,15.6,3.57,0,0,1,1,0,69,1,1.1,0.9
49783,1,10.5,1.73,0,0,1,1,0,69,1,1.1,0.9
49784,1,5.75,1.23,0,0,1,1,0,69,1,1.1,0.9
49785,1,17.01,3.29,0,0,1,1,0,69,1,1.1,0.9
49786,1,10.28,1.62,0,0,1,1,0,69,1,1.1,0.9
49787,1,14.79,3.39,0,0,1,1,0,69,1,1.1,0.9
49788,1,22.01,2.99,0,0,1,1,0,69,1,1.1,0.9
49789,1,0,0,0,118.703016931,1,1,0,230,1,1.1,0.9
49791,1,8.04,0.98,0,0,1,1,0,69,1,1.1,0.9
49792,1,5.79,0.62,0,0,1,1,0,69,1,1.1,0.9
49793,1,16.3,3.5,0,0,1,1,0,69,1,1.1,0.9
49794,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49795,1,27.02,5.99,0,-74.1222750793,1,1,0,230,1,1.1,0.9
49796,1,11.28,1.85,0,0,1,1,0,69,1,1.1,0.9
49797,1,0,0,0,160.713041048,1,1,0,138,1,1.1,0.9
49798,1,13.46,2.89,0,0,1,1,0,69,1,1.1,0.9
49799,1,0,0,0,199.960416673,1,1,0,345,1,1.1,0.9
49800,1,0,0,0,120.821756775,1,1,0,345,1,1.1,0.9
49801,1,37.86,8.67,0,-57.9960245794,1,1,0,230,1,1.1,0.9
49802,1,0,0,0,10.4328549768,1,1,0,230,1,1.1,0.9
49803,1,59.1,10.14,0,127.478768736,1,1,0,230,1,1.1,0.9
49804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49808,1,15.94,2.17,0,0,1,1,0,69,1,1.1,0.9
49809,1,12.04,1.72,0,0,1,1,0,69,1,1.1,0.9
49810,1,0,0,0,27.2611826735,1,1,0,138,1,1.1,0.9
49811,1,17.03,2.19,0,19.6844061408,1,1,0,69,1,1.1,0.9
49814,1,7.91,1.47,0,0,1,1,0,69,1,1.1,0.9
49815,1,8.37,1.32,0,0,1,1,0,69,1,1.1,0.9
49816,1,4.36,0.62,0,0,1,1,0,69,1,1.1,0.9
49817,1,5.13,0.44,0,0,1,1,0,69,1,1.1,0.9
49818,1,15.17,3.47,0,0,1,1,0,69,1,1.1,0.9
49819,1,0,0,0,57.8535704978,1,1,0,138,1,1.1,0.9
49820,1,9.66,1.59,0,0,1,1,0,69,1,1.1,0.9
49821,1,24.05,2.06,0,0,1,1,0,69,1,1.1,0.9
49822,1,24.21,3.64,0,0,1,1,0,69,1,1.1,0.9
49823,1,12.81,1.83,0,0,1,1,0,69,1,1.1,0.9
49824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49825,1,20.17,2.45,0,0,1,1,0,69,1,1.1,0.9
49827,1,15.43,3.53,0,0,1,1,0,69,1,1.1,0.9
49828,1,17.8,3.69,0,0,1,1,0,69,1,1.1,0.9
49829,1,0,0,0,-96.5794084364,1,1,0,345,1,1.1,0.9
49830,1,17.95,3.21,0,0,1,1,0,69,1,1.1,0.9
49831,1,18.37,4.34,0,15.1530852966,1,1,0,69,1,1.1,0.9
49834,1,10.32,0.81,0,0,1,1,0,69,1,1.1,0.9
49835,1,17.76,3.81,0,0,1,1,0,69,1,1.1,0.9
49837,1,37.23,5.33,0,22.8031438752,1,1,0,345,1,1.1,0.9
49838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49839,1,4.18,0.6,0,0,1,1,0,69,1,1.1,0.9
49841,1,0,0,0,87.0377521352,1,1,0,345,1,1.1,0.9
49843,1,23.88,3.76,0,0,1,1,0,69,1,1.1,0.9
49844,1,6.11,0.57,0,0,1,1,0,69,1,1.1,0.9
49845,1,24.52,5.79,0,0.489693682075,1,1,0,69,1,1.1,0.9
49846,1,9.17,1.27,0,0,1,1,0,69,1,1.1,0.9
49847,1,18.02,3.35,0,0,1,1,0,69,1,1.1,0.9
49848,1,19.1,2.05,0,0,1,1,0,69,1,1.1,0.9
49849,1,20.97,3.3,0,24.4423178893,1,1,0,69,1,1.1,0.9
49850,1,24.06,4.47,0,0,1,1,0,69,1,1.1,0.9
49851,1,0,0,0,-57.503350383,1,1,0,138,1,1.1,0.9
49852,1,0,0,0,17.1094590707,1,1,0,230,1,1.1,0.9
49854,1,6.93,1.19,0,0,1,1,0,69,1,1.1,0.9
49855,1,44.43,7.31,0,125.420071546,1,1,0,138,1,1.1,0.9
49856,1,5.7,0.65,0,0,1,1,0,69,1,1.1,0.9
49857,1,11.8,2.45,0,0,1,1,0,69,1,1.1,0.9
49858,1,9.23,1.72,0,0,1,1,0,69,1,1.1,0.9
49859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49860,1,12.86,2.85,0,0,1,1,0,69,1,1.1,0.9
49861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49862,1,13.49,1.74,0,0,1,1,0,69,1,1.1,0.9
49863,1,7.54,0.58,0,0,1,1,0,69,1,1.1,0.9
49864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49865,1,92.13,17.9,0,0,1,1,0,230,1,1.1,0.9
49866,1,11.94,1.62,0,0,1,1,0,69,1,1.1,0.9
49867,1,16.71,2.39,0,0,1,1,0,69,1,1.1,0.9
49868,1,8.08,1.74,0,0,1,1,0,69,1,1.1,0.9
49869,1,4.5,0.71,0,0,1,1,0,69,1,1.1,0.9
49870,1,0,0,0,46.800745845,1,1,0,138,1,1.1,0.9
49871,1,7.75,0.72,0,0,1,1,0,69,1,1.1,0.9
49872,1,7.35,1.58,0,0,1,1,0,69,1,1.1,0.9
49873,1,10.7,0.77,0,0,1,1,0,69,1,1.1,0.9
49874,1,13.91,1.29,0,0,1,1,0,69,1,1.1,0.9
49875,1,12.82,1.83,0,0,1,1,0,69,1,1.1,0.9
49876,1,17.04,4.02,0,0,1,1,0,69,1,1.1,0.9
49877,1,9.35,1.74,0,0,1,1,0,69,1,1.1,0.9
49878,1,45.33,7.46,0,151.883496603,1,1,0,69,1,1.1,0.9
49879,1,10.42,1.86,0,0,1,1,0,69,1,1.1,0.9
49880,1,8.85,2.09,0,0,1,1,0,69,1,1.1,0.9
49881,1,5.87,0.88,0,0,1,1,0,69,1,1.1,0.9
49883,1,11.67,1.34,0,0,1,1,0,69,1,1.1,0.9
49884,1,13.85,3.17,0,0,1,1,0,69,1,1.1,0.9
49885,1,16.83,1.57,0,0,1,1,0,69,1,1.1,0.9
49886,1,18.38,3.02,0,0,1,1,0,69,1,1.1,0.9
49887,1,12.78,1.55,0,0,1,1,0,69,1,1.1,0.9
49888,1,6.11,0.83,0,0,1,1,0,69,1,1.1,0.9
49889,1,4.68,0.64,0,0,1,1,0,69,1,1.1,0.9
49890,1,0,0,0,130.275916062,1,1,0,230,1,1.1,0.9
49892,1,42.31,8.78,0,0,1,1,0,230,1,1.1,0.9
49893,1,15.56,1.45,0,0,1,1,0,69,1,1.1,0.9
49894,1,11.94,2.31,0,0,1,1,0,69,1,1.1,0.9
49895,1,10.85,1.55,0,0,1,1,0,69,1,1.1,0.9
49896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49897,1,5.8,1.37,0,0,1,1,0,69,1,1.1,0.9
49898,1,0,0,0,38.7456839268,1,1,0,138,1,1.1,0.9
49899,1,6.64,0.68,0,0,1,1,0,69,1,1.1,0.9
49901,1,28.02,6.61,0,-5.92229464395,1,1,0,230,1,1.1,0.9
49902,1,12.16,2.35,0,0,1,1,0,69,1,1.1,0.9
49903,1,19.94,3,0,0,1,1,0,69,1,1.1,0.9
49904,1,16.97,2.99,0,0,1,1,0,69,1,1.1,0.9
49905,1,5.48,0.47,0,0,1,1,0,69,1,1.1,0.9
49906,1,11.02,0.87,0,0,1,1,0,69,1,1.1,0.9
49907,1,9.19,0.85,0,0,1,1,0,69,1,1.1,0.9
49908,1,16.01,2.18,0,0,1,1,0,69,1,1.1,0.9
49909,1,10.5,1.43,0,0,1,1,0,69,1,1.1,0.9
49910,1,10.99,1.34,0,0,1,1,0,69,1,1.1,0.9
49911,1,0,0,0,33.7547359474,1,1,0,138,1,1.1,0.9
49912,1,3.06,0.22,0,0,1,1,0,69,1,1.1,0.9
49913,1,11.83,2.03,0,0,1,1,0,69,1,1.1,0.9
49915,1,15.29,1.42,0,0,1,1,0,69,1,1.1,0.9
49916,1,12.05,1.72,0,0,1,1,0,69,1,1.1,0.9
49918,1,8.36,1.79,0,0,1,1,0,69,1,1.1,0.9
49919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49920,1,22.59,4.69,0,0,1,1,0,69,1,1.1,0.9
49921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49923,1,15.66,2.13,0,0,1,1,0,69,1,1.1,0.9
49924,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49926,1,5.82,1.29,0,0,1,1,0,69,1,1.1,0.9
49927,1,5.68,0.41,0,0,1,1,0,69,1,1.1,0.9
49928,1,9.67,2.08,0,0,1,1,0,69,1,1.1,0.9
49929,1,8.49,1.09,0,0,1,1,0,69,1,1.1,0.9
49930,1,8.56,1.04,0,0,1,1,0,69,1,1.1,0.9
49931,1,15.11,2.81,0,0,1,1,0,69,1,1.1,0.9
49932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49933,1,72,12.3,0,-60.1977677437,1,1,0,230,1,1.1,0.9
49934,1,16.44,2.47,0,0,1,1,0,69,1,1.1,0.9
49936,1,7.14,0.92,0,0,1,1,0,69,1,1.1,0.9
49937,1,8.91,1.91,0,0,1,1,0,69,1,1.1,0.9
49938,1,13.28,2.47,0,0,1,1,0,69,1,1.1,0.9
49939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49941,1,8.12,1.69,0,0,1,1,0,69,1,1.1,0.9
49942,1,5.61,1.24,0,0,1,1,0,69,1,1.1,0.9
49943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49944,1,3.73,0.43,0,0,1,1,0,69,1,1.1,0.9
49949,1,22.8,5.38,0,0,1,1,0,69,1,1.1,0.9
49950,1,11.52,2.06,0,0,1,1,0,69,1,1.1,0.9
49951,1,11,1.1,0,0,1,1,0,69,1,1.1,0.9
49952,1,11.18,2.16,0,0,1,1,0,69,1,1.1,0.9
49953,1,11.04,1.19,0,0,1,1,0,69,1,1.1,0.9
49954,1,17.32,4.82,0,-199.990021656,1,1,0,500,1,1.1,0.9
49955,1,8.02,0.8,0,0,1,1,0,69,1,1.1,0.9
49956,1,4.39,0.34,0,0,1,1,0,69,1,1.1,0.9
49957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49958,1,9.73,1.04,0,0,1,1,0,69,1,1.1,0.9
49959,1,4.63,0.93,0,0,1,1,0,69,1,1.1,0.9
49960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49962,1,12.85,3.03,0,0,1,1,0,69,1,1.1,0.9
49964,1,17.5,11.68,0,0,1,1,0,69,1,1.1,0.9
49965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49966,1,6.17,1.37,0,0,1,1,0,69,1,1.1,0.9
49967,1,18.79,3.25,0,0,1,1,0,69,1,1.1,0.9
49968,1,9.34,13.06,0,0,1,1,0,69,1,1.1,0.9
49969,1,0,0,0,15.7055442711,1,1,0,345,1,1.1,0.9
49970,1,26.54,2.43,0,0,1,1,0,345,1,1.1,0.9
49971,1,3.72,0.88,0,21.4471036936,1,1,0,69,1,1.1,0.9
49972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49973,1,6.18,0.49,0,0,1,1,0,69,1,1.1,0.9
49974,1,6.85,1.27,0,0,1,1,0,69,1,1.1,0.9
49975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49976,1,5.31,0.68,0,0,1,1,0,69,1,1.1,0.9
49977,1,26.37,7.17,0,0,1,1,0,138,1,1.1,0.9
49978,1,2.95,0.23,0,0,1,1,0,69,1,1.1,0.9
49979,1,4.26,0.67,0,0,1,1,0,69,1,1.1,0.9
49980,1,19.82,1.61,0,0,1,1,0,69,1,1.1,0.9
49981,1,8.23,1,0,0,1,1,0,69,1,1.1,0.9
49982,1,3.31,0.57,0,0,1,1,0,69,1,1.1,0.9
49983,1,0,0,0,-199.964062244,1,1,0,500,1,1.1,0.9
49984,1,0,0,0,172.482534133,1,1,0,500,1,1.1,0.9
49986,1,5.48,0.63,0,0,1,1,0,69,1,1.1,0.9
49987,1,8.6,0.61,0,0,1,1,0,69,1,1.1,0.9
49988,1,3.17,0.5,0,0,1,1,0,69,1,1.1,0.9
49989,1,6.32,0.9,0,0,1,1,0,69,1,1.1,0.9
49990,1,26,5.02,0,18.2603899559,1,1,0,69,1,1.1,0.9
49991,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49992,1,8.64,0.99,0,0,1,1,0,69,1,1.1,0.9
49993,1,41.15,11.53,0,0,1,1,0,500,1,1.1,0.9
49994,1,0,0,0,159.113620304,1,1,0,500,1,1.1,0.9
49995,1,12.55,2.06,0,0,1,1,0,69,1,1.1,0.9
49996,1,26.09,5.41,0,0,1,1,0,138,1,1.1,0.9
49997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49999,1,36.21,5.44,0,30.161969433,1,1,0,230,1,1.1,0.9
50000,1,23.63,3.72,0,0,1,1,0,138,1,1.1,0.9
50001,1,13.81,1.58,0,0,1,1,0,69,1,1.1,0.9
50002,1,23.26,2.83,0,36.1190282961,1,1,0,69,1,1.1,0.9
50003,1,15.46,2.54,0,0,1,1,0,69,1,1.1,0.9
50004,1,3.87,0.39,0,0,1,1,0,69,1,1.1,0.9
50005,1,15.62,3.57,0,0,1,1,0,69,1,1.1,0.9
50006,1,0,0,0,-62.7457016529,1,1,0,500,1,1.1,0.9
50007,1,6.22,0.76,0,0,1,1,0,69,1,1.1,0.9
50008,1,11.34,0.81,0,0,1,1,0,69,1,1.1,0.9
50009,1,8.54,1.65,0,0,1,1,0,69,1,1.1,0.9
50010,1,5.82,1.01,0,0,1,1,0,69,1,1.1,0.9
50011,1,15.53,3.89,0,0,1,1,0,138,1,1.1,0.9
50012,1,6.92,0.59,0,0,1,1,0,69,1,1.1,0.9
50013,1,0,0,0,-155.110159888,1,1,0,500,1,1.1,0.9
50014,1,3.37,0.41,0,0,1,1,0,69,1,1.1,0.9
