bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
50015,1,20.33,7.27,0,-43.3443951181,1,1,0,230,1,1.1,0.9
50017,1,48.81,8.03,0,52.2643781609,1,1,0,230,1,1.1,0.9
50018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50019,1,29.43,4.21,0,26.8262451358,1,1,0,138,1,1.1,0.9
50020,1,23.5,2.86,0,0,1,1,0,138,1,1.1,0.9
50021,1,22.86,3.76,0,0,1,1,0,138,1,1.1,0.9
50022,1,15.74,2.37,0,0,1,1,0,138,1,1.1,0.9
50024,1,17.64,4.29,0,0,1,1,0,138,1,1.1,0.9
50025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50026,1,13.38,2.2,0,0,1,1,0,69,1,1.1,0.9
50027,1,13.44,1.83,0,0,1,1,0,69,1,1.1,0.9
50030,1,10.09,0.94,0,0,1,1,0,69,1,1.1,0.9
50031,1,4.71,0.86,0,0,1,1,0,69,1,1.1,0.9
50032,1,16.23,3.37,0,0,1,1,0,69,1,1.1,0.9
50033,1,0,0,0,-199.99316652,1,1,0,500,1,1.1,0.9
50034,1,3.87,0.8,0,0,1,1,0,69,1,1.1,0.9
50035,1,11.1,1.03,0,0,1,1,0,69,1,1.1,0.9
50038,1,4.22,0.66,0,0,1,1,0,69,1,1.1,0.9
50040,1,14.78,3.17,0,0,1,1,0,138,1,1.1,0.9
50041,1,18.44,2.9,0,0,1,1,0,69,1,1.1,0.9
50042,1,22.43,5.93,0,0,1,1,0,138,1,1.1,0.9
50043,1,5.68,0.85,0,0,1,1,0,69,1,1.1,0.9
50044,1,4.28,0.49,0,0,1,1,0,69,1,1.1,0.9
50045,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50046,1,17.21,1.97,0,0,1,1,0,69,1,1.1,0.9
50047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50048,1,13.21,2.83,0,0,1,1,0,138,1,1.1,0.9
50049,1,12.44,2.85,0,-199.94333907,1,1,0,345,1,1.1,0.9
50052,1,4.14,0.86,0,0,1,1,0,69,1,1.1,0.9
50053,1,5.59,0.99,0,0,1,1,0,69,1,1.1,0.9
50054,1,4.33,0.68,0,0,1,1,0,69,1,1.1,0.9
50055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50056,1,19.39,6.93,0,0,1,1,0,138,1,1.1,0.9
50057,1,4.88,0.77,0,0,1,1,0,69,1,1.1,0.9
50058,1,2.25,0.29,0,0,1,1,0,69,1,1.1,0.9
50059,1,10.57,0.83,0,0,1,1,0,69,1,1.1,0.9
50060,1,3.52,0.71,0,0,1,1,0,69,1,1.1,0.9
50061,1,4.14,0.8,0,0,1,1,0,69,1,1.1,0.9
50062,1,7,0.55,0,0,1,1,0,69,1,1.1,0.9
50063,1,8.08,1.62,0,0,1,1,0,69,1,1.1,0.9
50065,1,4.18,0.57,0,0,1,1,0,69,1,1.1,0.9
50067,1,0,0,0,-129.006091323,1,1,0,230,1,1.1,0.9
50068,1,7.51,1.56,0,0,1,1,0,69,1,1.1,0.9
50070,1,4.63,0.89,0,0,1,1,0,69,1,1.1,0.9
50071,1,4.92,0.77,0,0,1,1,0,69,1,1.1,0.9
50074,1,4.85,0.97,0,0,1,1,0,69,1,1.1,0.9
50075,1,4.85,0.94,0,0,1,1,0,69,1,1.1,0.9
50076,1,5.96,1.02,0,0,1,1,0,69,1,1.1,0.9
50078,1,50.16,7.89,0,-97.6979195759,1,1,0,230,1,1.1,0.9
50079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50080,1,4.01,0.6,0,0,1,1,0,69,1,1.1,0.9
50081,1,13.1,2.06,0,0,1,1,0,69,1,1.1,0.9
50083,1,8.21,1.47,0,0,1,1,0,69,1,1.1,0.9
50084,1,16.96,3.4,0,0,1,1,0,69,1,1.1,0.9
50085,1,8.54,1.08,0,0,1,1,0,69,1,1.1,0.9
50086,1,9.98,1,0,0,1,1,0,69,1,1.1,0.9
50087,1,13.78,1.48,0,0,1,1,0,69,1,1.1,0.9
50088,1,18.48,3.7,0,0,1,1,0,69,1,1.1,0.9
50089,1,14.19,1.42,0,0,1,1,0,69,1,1.1,0.9
50090,1,5.2,0.93,0,0,1,1,0,69,1,1.1,0.9
50091,1,9.05,1.55,0,0,1,1,0,69,1,1.1,0.9
50092,1,11.74,2.35,0,0,1,1,0,69,1,1.1,0.9
50093,1,13.34,2.67,0,0,1,1,0,69,1,1.1,0.9
50094,1,9.38,1.14,0,0,1,1,0,69,1,1.1,0.9
50095,1,10.09,2.17,0,0,1,1,0,69,1,1.1,0.9
50097,1,6.25,0.76,0,0,1,1,0,69,1,1.1,0.9
50098,1,9.81,1.75,0,0,1,1,0,69,1,1.1,0.9
50100,1,7.19,0.93,0,0,1,1,0,69,1,1.1,0.9
50101,1,9.88,1.41,0,0,1,1,0,69,1,1.1,0.9
50103,1,30.59,5.91,0,63.4811174811,1,1,0,69,1,1.1,0.9
50104,1,17.24,1.85,0,0,1,1,0,69,1,1.1,0.9
50105,1,0,0,0,-20.5406459034,1,1,0,138,1,1.1,0.9
50111,1,15.49,2.33,0,0,1,1,0,69,1,1.1,0.9
50112,1,5.89,0.84,0,0,1,1,0,69,1,1.1,0.9
50113,1,13.32,0.95,0,0,1,1,0,69,1,1.1,0.9
50114,1,5.01,1.11,0,0,1,1,0,69,1,1.1,0.9
50115,1,8.72,1.87,0,0,1,1,0,69,1,1.1,0.9
50116,1,18.47,4.09,0,0,1,1,0,69,1,1.1,0.9
50118,1,7.69,1.04,0,0,1,1,0,69,1,1.1,0.9
50119,1,0,0,0,199.998046788,1,1,0,138,1,1.1,0.9
50120,1,19.42,4.03,0,0,1,1,0,69,1,1.1,0.9
50121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50122,1,7.51,1.29,0,0,1,1,0,69,1,1.1,0.9
50123,1,34.87,4.74,0,54.8555700494,1,1,0,69,1,1.1,0.9
50124,1,37.47,7.24,0,0,1,1,0,69,1,1.1,0.9
50125,1,0,0,0,-109.215785524,1,1,0,345,1,1.1,0.9
50126,1,0,0,0,103.770035684,1,1,0,138,1,1.1,0.9
50127,1,0,0,0,142.204972608,1,1,0,230,1,1.1,0.9
50128,1,11.09,1.75,0,0,1,1,0,69,1,1.1,0.9
50129,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50131,1,0,0,0,-50.6755938063,1,1,0,345,1,1.1,0.9
50132,1,18.75,3.35,0,0,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75437,1,34.46,7.85,0,0,1,1,0,69,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75444,1,17.69,4.03,0,0,1,1,0,69,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,1,61.52,35,0,0,1,1,0,69,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75451,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75456,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75460,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75461,1,242.59,55.26,0,0,1,1,0,69,1,1.1,0.9
75462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,1,295.4,67.29,0,0,1,1,0,69,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75465,1,185.34,42.22,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75469,1,880.1,127.87,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75474,1,35.43,8.07,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75476,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75477,1,19.71,4.49,0,0,1,1,0,69,1,1.1,0.9
75478,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75479,1,29.68,6.76,0,0,1,1,0,69,2,1.1,0.9
75480,1,38.28,8.72,0,0,1,1,0,69,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75482,1,38.37,8.74,0,0,1,1,0,69,1,1.1,0.9
75483,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,32.35,7.37,0,0,1,1,0,69,1,1.1,0.9
75486,1,17.87,4.07,0,0,1,1,0,69,1,1.1,0.9
75487,1,29.06,6.62,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75489,1,3.69,0.84,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75491,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75494,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75495,1,18.53,4.22,0,0,1,1,0,69,1,1.1,0.9
75496,1,24.06,5.48,0,0,1,1,0,69,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75498,1,4.96,1.13,0,0,1,1,0,69,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75500,1,4.17,0.95,0,0,1,1,0,69,1,1.1,0.9
75501,1,66.6,15.17,0,0,1,1,0,69,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75503,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75504,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75505,1,380.84,78.6,0,0,1,1,0,69,1,1.1,0.9
75506,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75507,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75508,1,219.5,50,0,0,1,1,0,69,2,1.1,0.9
75509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,23.57,5.37,0,0,1,1,0,69,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,27.92,6.36,0,0,1,1,0,69,1,1.1,0.9
75516,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,76.96,17.53,0,0,1,1,0,69,1,1.1,0.9
75519,1,238.55,54.34,0,0,1,1,0,69,1,1.1,0.9
75520,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75521,1,59.26,13.5,0,0,1,1,0,69,1,1.1,0.9
75522,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75523,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75525,1,21.2,4.83,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75527,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75530,1,8.65,1.97,0,0,1,1,0,69,1,1.1,0.9
75531,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75533,1,0,0,0,0,1,1,0,500,2,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,45.7,10.41,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75542,1,18.09,4.12,0,0,1,1,0,69,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75544,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75545,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75547,1,4.35,0.99,0,0,1,1,0,69,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75550,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75551,1,768.02,174.95,0,0,1,1,0,69,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75554,1,38.41,8.75,0,0,1,1,0,69,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75556,1,588.65,134.09,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,2,1.1,0.9
75558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75560,1,231.09,52.64,0,0,1,1,0,69,1,1.1,0.9
75561,1,110.14,25.09,0,0,1,1,0,69,1,1.1,0.9
75562,1,5.62,1.28,0,0,1,1,0,69,1,1.1,0.9
75563,1,41.97,9.56,0,0,1,1,0,69,1,1.1,0.9
75564,1,21.6,4.92,0,0,1,1,0,69,1,1.1,0.9
75565,1,11.15,2.54,0,0,1,1,0,69,1,1.1,0.9
75566,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75567,2,111.94,25.5,0,0,1,1,0,69,2,1.1,0.9
75568,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75569,1,31.61,7.2,0,0,1,1,0,69,1,1.1,0.9
75570,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75571,2,48.07,10.95,0,0,1,1,0,69,2,1.1,0.9
75572,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,1,46.18,10.52,0,0,1,1,0,69,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75578,1,129.24,29.44,0,0,1,1,0,69,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75580,1,5.18,1.18,0,0,1,1,0,69,1,1.1,0.9
75581,1,9.83,2.24,0,0,1,1,0,69,1,1.1,0.9
75582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75584,1,64.31,14.65,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,1,341.89,77.88,0,0,1,1,0,69,1,1.1,0.9
75587,1,137.36,31.29,0,0,1,1,0,69,1,1.1,0.9
75588,1,40.08,9.13,0,0,1,1,0,69,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,13.52,3.08,0,0,1,1,0,69,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75593,1,179.68,40.93,0,0,1,1,0,69,1,1.1,0.9
75594,1,20.63,4.7,0,0,1,1,0,69,1,1.1,0.9
75595,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75596,1,32.44,7.39,0,0,1,1,0,69,1,1.1,0.9
75597,1,178.04,33.96,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75599,1,3.82,0.87,0,0,1,1,0,69,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,1,32.22,7.34,0,0,1,1,0,69,1,1.1,0.9
75602,1,15.94,3.63,0,0,1,1,0,69,1,1.1,0.9
75603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,2,0,0,0,0,1,1,0,69,2,1.1,0.9
75605,1,75.64,17.23,0,0,1,1,0,69,2,1.1,0.9
75606,1,16.9,3.85,0,0,1,1,0,69,1,1.1,0.9
75607,1,16.11,3.67,0,0,1,1,0,69,1,1.1,0.9
75608,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75609,1,239.84,66.48,0,0,1,1,0,69,1,1.1,0.9
75610,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75611,1,15.94,3.63,0,0,1,1,0,69,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75613,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75614,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75615,1,735.64,199.42,0,0,1,1,0,69,1,1.1,0.9
75616,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75619,1,95.44,21.74,0,0,1,1,0,69,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75622,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75623,1,174.28,39.7,0,0,1,1,0,69,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75627,1,499.98,111.28,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75629,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75630,1,351.67,175.65,0,0,1,1,0,69,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75632,1,51.58,11.75,0,0,1,1,0,69,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75634,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,1,415.46,94.64,0,0,1,1,0,69,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75642,1,886.15,129.25,0,0,1,1,0,69,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,7.73,1.76,0,0,1,1,0,69,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75647,1,75.77,17.26,0,0,1,1,0,69,1,1.1,0.9
75648,1,9.79,2.23,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75650,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75651,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75652,2,32.35,7.37,0,0,1,1,0,69,2,1.1,0.9
75653,1,181.66,41.38,0,0,1,1,0,69,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75656,1,62.47,14.23,0,0,1,1,0,69,1,1.1,0.9
75657,1,13.08,2.98,0,0,1,1,0,69,1,1.1,0.9
75658,1,25.2,5.74,0,0,1,1,0,69,1,1.1,0.9
75659,1,6.15,1.4,0,0,1,1,0,69,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75661,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75662,1,17.34,3.95,0,0,1,1,0,69,1,1.1,0.9
75663,2,172.66,39.33,0,0,1,1,0,69,2,1.1,0.9
75664,2,25.9,5.9,0,0,1,1,0,69,2,1.1,0.9
75665,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75666,1,1.84,0.42,0,0,1,1,0,69,1,1.1,0.9
75667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75668,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75669,1,32.71,7.45,0,0,1,1,0,69,1,1.1,0.9
75670,1,23.14,5.27,0,0,1,1,0,69,1,1.1,0.9
75671,1,17.82,4.06,0,0,1,1,0,69,1,1.1,0.9
75672,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75673,1,17.91,4.08,0,0,1,1,0,69,1,1.1,0.9
75674,2,158.92,36.2,0,0,1,1,0,69,2,1.1,0.9
75675,1,6.89,1.57,0,0,1,1,0,69,1,1.1,0.9
75676,1,20.33,4.63,0,0,1,1,0,69,1,1.1,0.9
75677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75678,1,5.33,0.88,0,0,1,1,0,69,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,9.77,2.81,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,-55.9702098232,1,1,0,230,1,1.1,0.9
75683,1,0,0,0,-47.4405272367,1,1,0,138,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,5.52,0.4,0,0,1,1,0,69,1,1.1,0.9
75686,1,3.23,1.63,0,0,1,1,0,69,1,1.1,0.9
75687,1,0,0,0,-27.376274173,1,1,0,230,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75689,1,0,0,0,14.9926237233,1,1,0,230,1,1.1,0.9
75690,1,0,0,0,-9.03043462801,1,1,0,230,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75692,1,24.06,2.03,0,0,1,1,0,69,1,1.1,0.9
75693,1,21.54,2.47,0,0,1,1,0,69,1,1.1,0.9
75694,1,9.7,0.83,0,0,1,1,0,69,1,1.1,0.9
75695,1,12.25,2.37,0,0,1,1,0,69,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,5.38,2.89,0,0,1,1,0,69,1,1.1,0.9
75700,1,5.35,1.37,0,0,1,1,0,69,1,1.1,0.9
75701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,0,0,0,-20.2346159824,1,1,0,230,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75704,1,32.81,3.05,0,0,1,1,0,69,1,1.1,0.9
75705,1,19.7,3.52,0,0,1,1,0,69,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75708,1,8.4,1.98,0,0,1,1,0,69,1,1.1,0.9
75709,1,18.19,2.73,0,0,1,1,0,69,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75713,1,30.87,3.31,0,0,1,1,0,69,1,1.1,0.9
75714,1,6.81,2.73,0,0,1,1,0,69,1,1.1,0.9
75715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75716,1,18.48,1.81,0,0,1,1,0,69,1,1.1,0.9
75717,1,13.21,2.55,0,0,1,1,0,69,1,1.1,0.9
75718,1,17.04,2.19,0,0,1,1,0,69,1,1.1,0.9
75719,1,6.01,1.16,0,0,1,1,0,69,1,1.1,0.9
75720,1,3.82,1.12,0,0,1,1,0,69,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75722,1,13.39,1.44,0,0,1,1,0,69,1,1.1,0.9
75723,1,2.49,1.73,0,0,1,1,0,69,1,1.1,0.9
75724,1,7.16,0.93,0,0,1,1,0,69,1,1.1,0.9
75725,1,3.31,0.45,0,0,1,1,0,69,1,1.1,0.9
75726,1,8.15,0.82,0,0,1,1,0,69,1,1.1,0.9
75727,1,18.94,3.79,0,0,1,1,0,69,1,1.1,0.9
75728,1,1.37,1.26,0,0,1,1,0,69,1,1.1,0.9
75729,1,4.08,0.58,0,0,1,1,0,69,1,1.1,0.9
75730,1,32.73,6.32,0,0,1,1,0,69,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75733,1,13.31,1.57,0,0,1,1,0,69,1,1.1,0.9
75734,1,17.67,2.7,0,0,1,1,0,69,1,1.1,0.9
75735,1,4.7,3.47,0,0,1,1,0,69,1,1.1,0.9
75736,1,0,0,0,-43.2447102966,1,1,0,230,1,1.1,0.9
75737,1,0,0,0,-19.6979889133,1,1,0,138,1,1.1,0.9
75738,1,11.53,5.38,0,0,1,1,0,69,1,1.1,0.9
75739,1,17.03,2.92,0,0,1,1,0,69,1,1.1,0.9
75740,1,8.81,1.97,0,0,1,1,0,69,1,1.1,0.9
75741,1,9.27,1.72,0,0,1,1,0,69,1,1.1,0.9
75742,1,13.06,2.24,0,0,1,1,0,69,1,1.1,0.9
75743,1,4.88,1.85,0,0,1,1,0,69,1,1.1,0.9
75744,1,6.39,1.23,0,0,1,1,0,69,1,1.1,0.9
75745,1,15.11,3.24,0,0,1,1,0,69,1,1.1,0.9
75746,1,106.9,19.88,0,76.5774294018,1,1,0,69,1,1.1,0.9
75747,1,3.58,0.88,0,0,1,1,0,69,1,1.1,0.9
75748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75749,1,23.01,28.22,0,0,1,1,0,69,1,1.1,0.9
75750,1,6.72,1.59,0,0,1,1,0,69,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,1,0,0,0,7.66499328072,1,1,0,138,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,1,0,0,0,41.1687417917,1,1,0,138,1,1.1,0.9
75758,1,48.18,3.74,0,0,1,1,0,69,1,1.1,0.9
75759,1,10.99,1.97,0,0,1,1,0,69,1,1.1,0.9
75760,1,3.3,2.54,0,0,1,1,0,69,1,1.1,0.9
75761,1,1.3,2.98,0,0,1,1,0,69,1,1.1,0.9
75762,1,4.64,0.66,0,0,1,1,0,69,1,1.1,0.9
75763,1,0,0,0,-24.5909215652,1,1,0,138,1,1.1,0.9
75764,1,30.72,3.29,0,0,1,1,0,69,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75766,1,31.07,6.89,0,0,1,1,0,69,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75768,1,12.46,1.69,0,17.9432230967,1,1,0,69,1,1.1,0.9
75769,1,2.53,0.29,0,0,1,1,0,69,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75771,1,11.16,8.98,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75773,1,14.08,4.06,0,0,1,1,0,69,1,1.1,0.9
75774,1,17.52,2.09,0,0,1,1,0,69,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,18.79,1.55,0,0,1,1,0,69,1,1.1,0.9
75777,1,0,0,0,26.9536072925,1,1,0,138,1,1.1,0.9
75778,1,9.52,3.22,0,0,1,1,0,69,1,1.1,0.9
75779,1,0,0,0,143.478116356,1,1,0,345,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75781,1,0,0,0,-20.1617880863,1,1,0,345,1,1.1,0.9
75782,1,0,0,0,14.2991162824,1,1,0,230,1,1.1,0.9
75783,1,0,0,0,-14.3933184523,1,1,0,230,1,1.1,0.9
75784,1,0,0,0,-16.4497625526,1,1,0,138,1,1.1,0.9
75785,1,1.76,0.87,0,0,1,1,0,69,1,1.1,0.9
75786,1,11.06,0.79,0,0,1,1,0,69,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75789,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75793,1,6.43,1.76,0,0,1,1,0,69,1,1.1,0.9
75794,1,11.65,1.75,0,0,1,1,0,69,1,1.1,0.9
75795,1,5.91,1.4,0,0,1,1,0,69,1,1.1,0.9
75796,1,3.63,1.04,0,0,1,1,0,69,1,1.1,0.9
75797,1,1.83,2.45,0,0,1,1,0,69,1,1.1,0.9
75798,1,8.98,0.84,0,0,1,1,0,69,1,1.1,0.9
75799,1,4.07,0.81,0,0,1,1,0,69,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,-30.6769898983,1,1,0,138,1,1.1,0.9
75802,1,35.19,5.31,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,4.77,1.74,0,0,1,1,0,69,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75806,1,23.8,3.95,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,-126.789713649,1,1,0,230,1,1.1,0.9
75808,1,0,0,0,-2.05357152134,1,1,0,138,1,1.1,0.9
75809,1,85.73,7.97,0,0,1,1,0,69,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,12.9,1.01,0,0,1,1,0,69,1,1.1,0.9
75812,1,2.59,1.71,0,0,1,1,0,69,1,1.1,0.9
75813,1,2.87,0.66,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75815,1,4.77,1.51,0,0,1,1,0,69,1,1.1,0.9
75816,1,7.35,1.13,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,3.22,0.45,0,0,1,1,0,69,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,56.71,7.3,0,0,1,1,0,69,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75823,1,6.79,1.31,0,0,1,1,0,69,1,1.1,0.9
75824,1,0,0,0,18.7039753584,1,1,0,138,1,1.1,0.9
75825,1,19.53,2.79,0,0,1,1,0,69,1,1.1,0.9
75826,1,6.67,0.76,0,0,1,1,0,69,1,1.1,0.9
75827,1,3.01,0.6,0,0,1,1,0,69,1,1.1,0.9
75828,1,7.49,1.55,0,11.7047197758,1,1,0,69,1,1.1,0.9
75829,1,13.13,2.63,0,0,1,1,0,69,1,1.1,0.9
75830,1,5.52,0.51,0,0,1,1,0,69,1,1.1,0.9
75831,1,6.22,1.33,0,0,1,1,0,69,1,1.1,0.9
75832,1,8.96,1.8,0,0,1,1,0,69,1,1.1,0.9
75833,1,14.58,1.98,0,0,1,1,0,69,1,1.1,0.9
75834,1,23.26,4.66,0,0,1,1,0,69,1,1.1,0.9
75835,1,13.46,1.54,0,0,1,1,0,69,1,1.1,0.9
75836,1,15.25,13.83,0,0,1,1,0,69,1,1.1,0.9
75837,1,12.51,7.61,0,0,1,1,0,69,1,1.1,0.9
75838,1,9.45,0.68,0,0,1,1,0,69,1,1.1,0.9
75839,1,9.45,1.28,0,0,1,1,0,69,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75841,1,7.59,1.57,0,0,1,1,0,69,1,1.1,0.9
75842,1,39.29,5.06,0,0,1,1,0,69,1,1.1,0.9
75843,1,6.7,0.72,0,0,1,1,0,69,1,1.1,0.9
75844,1,22.29,2.23,0,0,1,1,0,69,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75847,1,0,0,0,8.02875591663,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,-9.21853015341,1,1,0,138,1,1.1,0.9
75850,1,4.68,1.38,0,0,1,1,0,69,1,1.1,0.9
75851,1,13.99,1.4,0,0,1,1,0,69,1,1.1,0.9
75852,1,7.28,1.04,0,0,1,1,0,69,1,1.1,0.9
75853,1,12.68,1.93,0,0,1,1,0,69,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75855,1,16.06,2.26,0,0,1,1,0,69,1,1.1,0.9
75856,1,17.04,3.54,0,0,1,1,0,69,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75858,1,26.24,6.03,0,0,1,1,0,69,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75860,1,6.77,7.23,0,0,1,1,0,69,1,1.1,0.9
75861,1,19.99,3.58,0,0,1,1,0,69,1,1.1,0.9
75862,1,2.88,4.19,0,0,1,1,0,69,1,1.1,0.9
75863,1,16.61,3.21,0,0,1,1,0,69,1,1.1,0.9
75864,1,5.2,1.36,0,0,1,1,0,69,1,1.1,0.9
75865,1,5.33,0.38,0,0,1,1,0,69,1,1.1,0.9
75866,1,3.57,0.41,0,0,1,1,0,69,1,1.1,0.9
75867,1,1.83,0.28,0,0,1,1,0,69,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,20.47,4.25,0,0,1,1,0,69,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75872,1,13.55,2.91,0,0,1,1,0,69,1,1.1,0.9
75873,1,6.29,0.96,0,0,1,1,0,69,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75875,1,16.37,1.99,0,0,1,1,0,69,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75878,1,15.2,2.83,0,0,1,1,0,69,1,1.1,0.9
75879,1,4.35,0.47,0,0,1,1,0,69,1,1.1,0.9
75880,1,3.66,0.82,0,0,1,1,0,69,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75882,1,10.35,11.29,0,0,1,1,0,69,1,1.1,0.9
75883,1,1.54,0.21,0,0,1,1,0,69,1,1.1,0.9
75884,1,1.55,3.02,0,0,1,1,0,69,1,1.1,0.9
75885,1,0,0,0,5.11613765037,1,1,0,138,1,1.1,0.9
75886,1,8.09,0.75,0,0,1,1,0,69,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75889,1,3.77,3.65,0,0,1,1,0,69,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,15.88,1.65,0,0,1,1,0,69,1,1.1,0.9
75892,1,30.91,10.04,0,0,1,1,0,69,1,1.1,0.9
75893,1,15.76,3.72,0,0,1,1,0,69,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75896,1,0,0,0,75.8179514858,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,41.93,7.8,0,0,1,1,0,69,1,1.1,0.9
75899,1,4.03,1.65,0,0,1,1,0,69,1,1.1,0.9
75900,1,14.01,2.81,0,0,1,1,0,69,1,1.1,0.9
75901,1,7.62,1.8,0,0,1,1,0,69,1,1.1,0.9
75902,1,7.55,2.92,0,0,1,1,0,69,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75905,1,0,0,0,-38.2034691938,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,-44.3719180633,1,1,0,345,1,1.1,0.9
75907,1,0,0,0,-12.6705603718,1,1,0,138,1,1.1,0.9
75908,1,7.79,5.59,0,0,1,1,0,69,1,1.1,0.9
75909,1,8.11,0.75,0,0,1,1,0,69,1,1.1,0.9
75910,1,25.18,1.98,0,0,1,1,0,69,1,1.1,0.9
75911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75912,1,28.55,3.68,0,0,1,1,0,69,1,1.1,0.9
75913,1,10.82,2.48,0,0,1,1,0,69,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,55.11,6.7,0,26.2697739963,1,1,0,69,1,1.1,0.9
75916,1,6.03,0.67,0,0,1,1,0,69,1,1.1,0.9
75917,1,7.03,0.55,0,0,1,1,0,69,1,1.1,0.9
75918,1,71.04,13.21,0,28.4944835292,1,1,0,69,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75920,1,7.66,6.83,0,0,1,1,0,69,1,1.1,0.9
75921,1,4.56,0.39,0,0,1,1,0,69,1,1.1,0.9
75922,1,6.5,0.47,0,0,1,1,0,69,1,1.1,0.9
75923,1,9.93,2.02,0,0,1,1,0,69,1,1.1,0.9
75924,1,6.26,1.43,0,0,1,1,0,69,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,10.77,4.94,0,0,1,1,0,69,1,1.1,0.9
75927,1,29.29,3.77,0,13.8503433054,1,1,0,69,1,1.1,0.9
75928,1,6.78,1.26,0,0,1,1,0,69,1,1.1,0.9
75929,1,1.82,0.13,0,0,1,1,0,69,1,1.1,0.9
75930,1,2.38,1.91,0,0,1,1,0,69,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75934,1,12.34,2.3,0,0,1,1,0,69,1,1.1,0.9
75935,1,3.37,1.45,0,0,1,1,0,69,1,1.1,0.9
75936,1,0,0,0,-52.9930909626,1,1,0,345,1,1.1,0.9
75937,1,0,0,0,-43.0839954956,1,1,0,138,1,1.1,0.9
75938,1,59.63,11.52,0,10.9179138445,1,1,0,69,1,1.1,0.9
75939,1,11.38,0.98,0,0,1,1,0,69,1,1.1,0.9
75940,1,5.27,1.17,0,0,1,1,0,69,1,1.1,0.9
75941,1,8.29,3.2,0,0,1,1,0,69,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,6.4,5.01,0,0,1,1,0,69,1,1.1,0.9
75944,1,7.48,0.96,0,0,1,1,0,69,1,1.1,0.9
75945,1,7.34,1.42,0,0,1,1,0,69,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,5.09,2.85,0,0,1,1,0,69,1,1.1,0.9
75949,1,7.4,3.64,0,0,1,1,0,69,1,1.1,0.9
75950,1,21.88,3.76,0,0,1,1,0,69,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75953,1,19.27,2.89,0,74.1655161927,1,1,0,69,1,1.1,0.9
75954,1,10.97,1.1,0,0,1,1,0,69,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75957,1,28.25,2.83,0,0,1,1,0,69,1,1.1,0.9
75958,1,6.01,0.82,0,0,1,1,0,69,1,1.1,0.9
75959,1,9.13,1.04,0,0,1,1,0,69,1,1.1,0.9
75960,1,34.77,6.71,0,0,1,1,0,69,1,1.1,0.9
75961,1,8.75,1.79,0,0,1,1,0,69,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75963,1,42.4,10.01,0,0,1,1,0,69,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75965,1,18.83,1.86,0,0,1,1,0,69,1,1.1,0.9
75966,1,7.28,1.15,0,0,1,1,0,69,1,1.1,0.9
75967,1,13.48,28.27,0,0,1,1,0,69,1,1.1,0.9
75968,1,11.38,1.87,0,0,1,1,0,69,1,1.1,0.9
75969,1,8.56,1.56,0,0,1,1,0,69,1,1.1,0.9
75970,1,6.28,4.4,0,0,1,1,0,69,1,1.1,0.9
75971,1,5.03,2.39,0,0,1,1,0,69,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,84.04,17.43,0,39.2355740874,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,-12.6222605952,1,1,0,138,1,1.1,0.9
75977,1,0,0,0,-98.9250290678,1,1,0,345,1,1.1,0.9
75978,1,0,0,0,-38.9463803118,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,-4.55709899478,1,1,0,138,1,1.1,0.9
75980,1,0,0,0,-40.350038233,1,1,0,230,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,12.75,4.11,0,0,1,1,0,69,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75984,1,8.08,3.19,0,0,1,1,0,69,1,1.1,0.9
75985,1,0,0,0,-15.8801359756,1,1,0,138,1,1.1,0.9
75986,1,5.05,6.08,0,0,1,1,0,69,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,39.51,6.78,0,0,1,1,0,69,1,1.1,0.9
75989,1,0,0,0,-39.4238638095,1,1,0,230,1,1.1,0.9
75990,1,6.86,1.95,0,0,1,1,0,69,1,1.1,0.9
75991,1,0,0,0,-12.5972280809,1,1,0,230,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,3.03,1.09,0,0,1,1,0,69,1,1.1,0.9
75994,1,6.38,1.5,0,0,1,1,0,69,1,1.1,0.9
75995,1,6.11,1.94,0,0,1,1,0,69,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75997,1,11.02,2.44,0,0,1,1,0,69,1,1.1,0.9
75998,1,8.16,1.87,0,0,1,1,0,69,1,1.1,0.9
75999,1,0,0,0,-26.0197469471,1,1,0,230,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,76.04,10.33,0,0,1,1,0,69,1,1.1,0.9
76002,1,27.79,3.38,0,0,1,1,0,69,1,1.1,0.9
76003,1,43.49,9.02,0,17.5885359386,1,1,0,69,1,1.1,0.9
76004,1,4.88,1.88,0,0,1,1,0,69,1,1.1,0.9
76005,1,17.1,2.45,0,0,1,1,0,69,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,20.71,1.91,0,0,1,1,0,69,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76009,1,8.35,1.25,0,0,1,1,0,69,1,1.1,0.9
76010,1,8.37,1.08,0,0,1,1,0,69,1,1.1,0.9
76011,1,0,0,0,-21.015073052,1,1,0,230,1,1.1,0.9
76012,1,0,0,0,2.13953738513,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,-82.3226077671,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76015,1,11.27,1.13,0,0,1,1,0,69,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76017,1,0,0,0,-4.65939962047,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,-5.61736080389,1,1,0,138,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76020,1,19.94,1.71,0,0,1,1,0,69,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,8.99,0.71,0,4.1027335278,1,1,0,69,1,1.1,0.9
76023,1,21.53,8.95,0,0,1,1,0,69,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76026,1,2.46,6.86,0,0,1,1,0,69,1,1.1,0.9
76027,1,6.67,1.78,0,0,1,1,0,69,1,1.1,0.9
76028,1,7.49,5.66,0,0,1,1,0,69,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76031,1,31.5,5.63,0,0,1,1,0,69,1,1.1,0.9
76032,1,9.79,1.45,0,0,1,1,0,69,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,14.27,2.86,0,0,1,1,0,69,1,1.1,0.9
76035,1,20.19,3.61,0,0,1,1,0,69,1,1.1,0.9
76036,1,12.74,2.64,0,0,1,1,0,69,1,1.1,0.9
76037,1,8.3,0.65,0,0,1,1,0,69,1,1.1,0.9
76038,1,28.87,4.75,0,22.0583840969,1,1,0,69,1,1.1,0.9
76039,1,10.71,1,0,0,1,1,0,69,1,1.1,0.9
76040,1,14.93,1.07,0,0,1,1,0,69,1,1.1,0.9
76041,1,40.95,3.72,0,0,1,1,0,69,1,1.1,0.9
76042,1,0,0,0,-44.3477389102,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,-2.7729787244,1,1,0,138,1,1.1,0.9
76044,1,0,0,0,4.4326729124,1,1,0,138,1,1.1,0.9
76045,1,7.51,5.75,0,0,1,1,0,69,1,1.1,0.9
76046,1,9.9,1.91,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,-7.87039903097,1,1,0,138,1,1.1,0.9
76048,1,5.05,3.18,0,0,1,1,0,69,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76050,1,7.45,3.51,0,0,1,1,0,69,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76053,1,5.44,2.86,0,0,1,1,0,69,1,1.1,0.9
76054,1,2.82,2.15,0,0,1,1,0,69,1,1.1,0.9
76055,1,10.68,0.84,0,0,1,1,0,69,1,1.1,0.9
76056,1,9.42,3.98,0,0,1,1,0,69,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76059,1,33.61,7.69,0,0,1,1,0,69,1,1.1,0.9
76060,1,3.57,0.59,0,0,1,1,0,69,1,1.1,0.9
76061,1,2.59,0.44,0,13.0914872285,1,1,0,69,1,1.1,0.9
76062,1,51.77,11.11,0,0,1,1,0,69,1,1.1,0.9
76063,1,2.11,0.33,0,0,1,1,0,69,1,1.1,0.9
76064,1,14.08,2.63,0,0,1,1,0,69,1,1.1,0.9
76065,1,7.24,2.17,0,0,1,1,0,69,1,1.1,0.9
76066,1,4.73,1.7,0,0,1,1,0,69,1,1.1,0.9
76067,1,0,0,0,136.113550156,1,1,0,138,1,1.1,0.9
76068,1,7.12,1.02,0,0,1,1,0,69,1,1.1,0.9
76069,1,2.22,4.07,0,0,1,1,0,69,1,1.1,0.9
76070,1,5.38,0.57,0,0,1,1,0,69,1,1.1,0.9
76071,1,14.27,1.29,0,0,1,1,0,69,1,1.1,0.9
76072,1,15.22,2.22,0,0,1,1,0,69,1,1.1,0.9
76073,1,13.59,4.84,0,0,1,1,0,69,1,1.1,0.9
76074,1,11.31,6.63,0,0,1,1,0,69,1,1.1,0.9
76075,1,8.79,1.07,0,0,1,1,0,69,1,1.1,0.9
76076,1,5.86,0.42,0,0,1,1,0,69,1,1.1,0.9
76077,1,7.27,1,0,0,1,1,0,69,1,1.1,0.9
76078,1,21.31,1.68,0,0,1,1,0,69,1,1.1,0.9
76079,1,5.69,1.1,0,0,1,1,0,69,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,10.82,1.9,0,0,1,1,0,69,1,1.1,0.9
76083,1,6.18,3.9,0,0,1,1,0,69,1,1.1,0.9
76084,1,8.49,1.52,0,0,1,1,0,69,1,1.1,0.9
76085,1,11.59,1.29,0,0,1,1,0,69,1,1.1,0.9
76086,1,14.05,3.98,0,0,1,1,0,69,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,129.24,15.72,0,0,1,1,0,69,1,1.1,0.9
76089,1,9.59,2.54,0,0,1,1,0,69,1,1.1,0.9
76090,1,23.99,3.26,0,0,1,1,0,69,1,1.1,0.9
76091,1,17.45,3.37,0,0,1,1,0,69,1,1.1,0.9
76092,1,2.77,5.33,0,0,1,1,0,69,1,1.1,0.9
76093,1,2.38,0.49,0,0,1,1,0,69,1,1.1,0.9
76094,1,33.19,3.09,0,0,1,1,0,69,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76097,1,20.65,3.99,0,0,1,1,0,69,1,1.1,0.9
76098,1,20.61,3.1,0,0,1,1,0,69,1,1.1,0.9
76099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76100,1,4.84,0.66,0,0,1,1,0,69,1,1.1,0.9
76101,1,7.24,0.93,0,0,1,1,0,69,1,1.1,0.9
76102,1,10.11,2.01,0,0,1,1,0,69,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,8.68,1.62,0,0,1,1,0,69,1,1.1,0.9
76106,1,17.2,2.58,0,0,1,1,0,69,1,1.1,0.9
76107,1,17.88,1.66,0,0,1,1,0,69,1,1.1,0.9
76108,1,0,0,0,-26.6431252277,1,1,0,230,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76110,1,31.81,2.96,0,0,1,1,0,69,1,1.1,0.9
76111,1,0,0,0,-28.4371734693,1,1,0,138,1,1.1,0.9
76112,1,9.66,2.14,0,0,1,1,0,69,1,1.1,0.9
76113,1,8.43,5.35,0,0,1,1,0,69,1,1.1,0.9
76114,1,2.29,2.19,0,0,1,1,0,69,1,1.1,0.9
76115,1,0,0,0,161.657271996,1,1,0,138,1,1.1,0.9
76116,1,12.43,2.59,0,0,1,1,0,69,1,1.1,0.9
76117,1,2.1,1.75,0,0,1,1,0,69,1,1.1,0.9
76118,1,3.44,0.66,0,0,1,1,0,69,1,1.1,0.9
76119,1,3.51,0.9,0,0,1,1,0,69,1,1.1,0.9
76120,1,9.63,2,0,0,1,1,0,69,1,1.1,0.9
76121,1,20.34,2.04,0,0,1,1,0,69,1,1.1,0.9
76122,1,7.82,2.24,0,0,1,1,0,69,1,1.1,0.9
76123,1,6.91,2.5,0,0,1,1,0,69,1,1.1,0.9
76124,1,9.94,0.74,0,0,1,1,0,69,1,1.1,0.9
76125,1,2.87,2.49,0,0,1,1,0,69,1,1.1,0.9
76126,1,8.65,1.36,0,0,1,1,0,69,1,1.1,0.9
76127,1,4.88,0.59,0,0,1,1,0,69,1,1.1,0.9
76128,1,8.02,1.92,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,9.26,0.88,0,0,1,1,0,69,1,1.1,0.9
76131,1,6.72,0.61,0,0,1,1,0,69,1,1.1,0.9
76132,1,5.82,1.1,0,0,1,1,0,69,1,1.1,0.9
76133,1,4.32,0.7,0,0,1,1,0,69,1,1.1,0.9
76134,1,4.89,2.72,0,0,1,1,0,69,1,1.1,0.9
76135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76136,1,7.23,3.29,0,0,1,1,0,69,1,1.1,0.9
76137,1,6.26,0.58,0,0,1,1,0,69,1,1.1,0.9
76138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76139,1,22.26,1.77,0,0,1,1,0,69,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76141,1,7.77,0.95,0,0,1,1,0,69,1,1.1,0.9
76142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76143,1,3.91,3.05,0,0,1,1,0,69,1,1.1,0.9
76144,1,19.45,1.39,0,0,1,1,0,69,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76147,1,0,0,0,82.4929192464,1,1,0,138,1,1.1,0.9
76148,1,0,0,0,98.7259198159,1,1,0,230,1,1.1,0.9
76149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76150,1,16.19,2.88,0,0,1,1,0,69,1,1.1,0.9
76151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76152,1,13.31,2.76,0,0,1,1,0,69,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,16.99,3.91,0,0,1,1,0,69,1,1.1,0.9
76159,1,11.42,2.06,0,0,1,1,0,69,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,9.4,2.19,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,-17.1762659254,1,1,0,230,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,39.98,4.29,0,0,1,1,0,69,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,128.48,24.81,0,58.8973523127,1,1,0,69,1,1.1,0.9
76167,1,34.55,16.29,0,0,1,1,0,69,1,1.1,0.9
76168,1,30.84,3.75,0,0,1,1,0,69,1,1.1,0.9
76169,1,24.17,2.25,0,0,1,1,0,69,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,31.78,4.09,0,0,1,1,0,69,1,1.1,0.9
76172,1,9.81,1.54,0,0,1,1,0,69,1,1.1,0.9
76173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76174,1,8.67,1.01,0,0,1,1,0,69,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76176,1,0,0,0,100.084605804,1,1,0,138,1,1.1,0.9
76177,1,11.6,5.8,0,0,1,1,0,69,1,1.1,0.9
76178,1,7.07,1.14,0,0,1,1,0,69,1,1.1,0.9
76179,1,4.57,1.68,0,0,1,1,0,69,1,1.1,0.9
76180,1,3.15,1.57,0,0,1,1,0,69,1,1.1,0.9
76181,1,7.45,1.98,0,0,1,1,0,69,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76183,1,5.47,0.67,0,0,1,1,0,69,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76185,1,5.54,2.02,0,0,1,1,0,69,1,1.1,0.9
76186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76187,1,11.62,3.24,0,0,1,1,0,69,1,1.1,0.9
76188,1,9.53,2.14,0,0,1,1,0,69,1,1.1,0.9
76189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76190,1,5.75,1.22,0,0,1,1,0,69,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76192,1,35.37,6.54,0,0,1,1,0,69,1,1.1,0.9
76193,1,15.27,2.41,0,0,1,1,0,69,1,1.1,0.9
76194,1,13.62,2.83,0,0,1,1,0,69,1,1.1,0.9
76195,1,5.58,0.52,0,0,1,1,0,69,1,1.1,0.9
76196,1,5.12,0.55,0,0,1,1,0,69,1,1.1,0.9
76197,1,3.05,1.42,0,0,1,1,0,69,1,1.1,0.9
76198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,39.3720891509,1,1,0,345,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76205,1,31.67,4.17,0,0,1,1,0,69,1,1.1,0.9
76206,1,0,0,0,-20.0665105738,1,1,0,138,1,1.1,0.9
76207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76209,1,10.23,1.76,0,0,1,1,0,69,1,1.1,0.9
76210,1,4.21,4.04,0,0,1,1,0,69,1,1.1,0.9
76211,1,0,0,0,-143.808830632,1,1,0,345,1,1.1,0.9
76212,1,0,0,0,-5.78152752512,1,1,0,138,1,1.1,0.9
76213,1,6.26,5.43,0,0,1,1,0,69,1,1.1,0.9
76214,1,4.52,2.92,0,0,1,1,0,69,1,1.1,0.9
76215,1,10.56,0.91,0,0,1,1,0,69,1,1.1,0.9
76216,1,6.19,3.96,0,0,1,1,0,69,1,1.1,0.9
76217,1,12.89,2.4,0,0,1,1,0,69,1,1.1,0.9
76218,1,6.01,4.9,0,0,1,1,0,69,1,1.1,0.9
76219,1,7.89,0.62,0,0,1,1,0,69,1,1.1,0.9
76220,1,22.82,3.26,0,0,1,1,0,69,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76223,1,8.42,1.79,0,0,1,1,0,69,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76226,1,40.42,4.63,0,0,1,1,0,69,1,1.1,0.9
76227,1,4.8,4.22,0,0,1,1,0,69,1,1.1,0.9
76228,1,6.08,0.6,0,0,1,1,0,69,1,1.1,0.9
76229,1,16.54,1.42,0,0,1,1,0,69,1,1.1,0.9
76230,1,5.72,0.78,0,0,1,1,0,69,1,1.1,0.9
76231,1,5.69,1.06,0,0,1,1,0,69,1,1.1,0.9
76232,1,5.12,0.77,0,0,1,1,0,69,1,1.1,0.9
76233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76235,1,0,0,0,-3.25719025649,1,1,0,138,1,1.1,0.9
76236,1,16.16,2.89,0,0,1,1,0,69,1,1.1,0.9
76237,1,11.69,2.51,0,0,1,1,0,69,1,1.1,0.9
76238,1,12,1.2,0,0,1,1,0,69,1,1.1,0.9
76239,1,11.59,4.07,0,0,1,1,0,69,1,1.1,0.9
76240,1,86.96,7.46,0,21.9584925683,1,1,0,69,1,1.1,0.9
76241,1,11.84,2.27,0,0,1,1,0,69,1,1.1,0.9
76242,1,16.02,1.94,0,0,1,1,0,69,1,1.1,0.9
76243,1,0,0,0,-83.314725983,1,1,0,230,1,1.1,0.9
76244,1,0,0,0,-15.3528498539,1,1,0,138,1,1.1,0.9
76245,1,0,0,0,-67.9494865527,1,1,0,230,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76247,1,0,0,0,20.9466516575,1,1,0,230,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76251,1,8.96,1.15,0,0,1,1,0,69,1,1.1,0.9
76252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76253,1,6.74,1.49,0,0,1,1,0,69,1,1.1,0.9
76254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76255,1,6.33,1.6,0,0,1,1,0,69,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,21,2.7,0,0,1,1,0,69,1,1.1,0.9
76258,1,0,0,0,-73.9506254679,1,1,0,230,1,1.1,0.9
76259,1,0,0,0,-16.1061409827,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76261,1,6.63,2.43,0,0,1,1,0,69,1,1.1,0.9
76262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76263,1,5.17,2.78,0,0,1,1,0,69,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76265,1,3.58,0.74,0,0,1,1,0,69,1,1.1,0.9
76266,1,0,0,0,-23.5063503477,1,1,0,230,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,12.97,4.78,0,0,1,1,0,69,1,1.1,0.9
76269,1,10.08,1.73,0,0,1,1,0,69,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76272,1,4.92,7.03,0,0,1,1,0,69,1,1.1,0.9
76273,1,38.4,3.85,0,0,1,1,0,69,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76275,1,6.81,0.89,0,0,1,1,0,69,1,1.1,0.9
76276,1,11.44,2.29,0,0,1,1,0,69,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76278,1,5.68,6.43,0,0,1,1,0,69,1,1.1,0.9
76279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76280,1,22.98,1.81,0,0,1,1,0,69,1,1.1,0.9
76281,1,15.1,3.22,0,0,1,1,0,69,1,1.1,0.9
76282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76283,1,0,0,0,-43.1019187317,1,1,0,230,1,1.1,0.9
76284,1,2.85,3.57,0,0,1,1,0,69,1,1.1,0.9
76285,1,6.45,1.2,0,0,1,1,0,69,1,1.1,0.9
76286,1,4.03,0.63,0,0,1,1,0,69,1,1.1,0.9
76287,1,5.03,1.12,0,0,1,1,0,69,1,1.1,0.9
76288,1,21.03,1.5,0,0,1,1,0,69,1,1.1,0.9
76289,1,15.42,6.12,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76291,1,11.09,0.87,0,0,1,1,0,69,1,1.1,0.9
76292,1,26.84,5.76,0,15.5517856733,1,1,0,69,1,1.1,0.9
76293,1,3.02,3.98,0,0,1,1,0,69,1,1.1,0.9
76294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76297,1,9.02,1.9,0,0,1,1,0,69,1,1.1,0.9
76298,1,15.85,1.7,0,0,1,1,0,69,1,1.1,0.9
76299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76300,1,4.82,37.32,0,0,1,1,0,69,1,1.1,0.9
76301,1,0,0,0,-17.4189041766,1,1,0,230,1,1.1,0.9
76302,1,2.87,1.47,0,0,1,1,0,69,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76305,1,3.36,0.24,0,0,1,1,0,69,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76307,1,10.4,1.15,0,0,1,1,0,69,1,1.1,0.9
76308,1,8.33,1.37,0,0,1,1,0,69,1,1.1,0.9
76309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76310,1,5.7,0.53,0,0,1,1,0,69,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76312,1,17.81,2.17,0,0,1,1,0,69,1,1.1,0.9
76313,1,15.91,3.75,0,0,1,1,0,69,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76315,1,24.62,3.28,0,0,1,1,0,69,1,1.1,0.9
76316,1,17.87,2.3,0,0,1,1,0,69,1,1.1,0.9
76317,1,8.57,0.73,0,0,1,1,0,69,1,1.1,0.9
76318,1,5.76,0.78,0,0,1,1,0,69,1,1.1,0.9
76319,1,17.38,2.86,0,0,1,1,0,69,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76321,1,13.21,2.93,0,0,1,1,0,69,1,1.1,0.9
76322,1,0,0,0,-98.1096150648,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,46.4915817383,1,1,0,138,1,1.1,0.9
76324,1,42.04,3.13,0,0,1,1,0,69,1,1.1,0.9
76325,1,15.5,2.66,0,0,1,1,0,69,1,1.1,0.9
76326,1,5.76,1.03,0,0,1,1,0,69,1,1.1,0.9
76327,1,4.67,0.37,0,0,1,1,0,69,1,1.1,0.9
76328,1,5.47,0.86,0,0,1,1,0,69,1,1.1,0.9
76329,1,5.16,0.89,0,0,1,1,0,69,1,1.1,0.9
76330,1,3.36,2.48,0,0,1,1,0,69,1,1.1,0.9
76331,1,5.61,1.72,0,0,1,1,0,69,1,1.1,0.9
76332,1,9.69,1.91,0,0,1,1,0,69,1,1.1,0.9
76333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76334,1,10.25,3.97,0,0,1,1,0,69,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76336,1,0,0,0,-3.66347182787,1,1,0,138,1,1.1,0.9
76337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76338,1,3.09,2.05,0,0,1,1,0,69,1,1.1,0.9
76339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76340,1,0,0,0,-23.9534900642,1,1,0,138,1,1.1,0.9
76341,1,0,0,0,-24.7417924681,1,1,0,138,1,1.1,0.9
76342,1,1.27,3.84,0,0,1,1,0,69,1,1.1,0.9
76343,1,40.07,14.06,0,0,1,1,0,69,1,1.1,0.9
76344,1,2.15,0.49,0,0,1,1,0,69,1,1.1,0.9
76345,1,13.28,3.13,0,0,1,1,0,69,1,1.1,0.9
76346,1,6.35,0.95,0,0,1,1,0,69,1,1.1,0.9
76347,1,6.5,3.69,0,0,1,1,0,69,1,1.1,0.9
76348,1,10,1,0,0,1,1,0,69,1,1.1,0.9
76349,1,0,0,0,-0.776765261956,1,1,0,138,1,1.1,0.9
76350,1,17.1,2.08,0,0,1,1,0,69,1,1.1,0.9
76351,1,2.87,6.89,0,0,1,1,0,69,1,1.1,0.9
76352,1,29.71,6.8,0,13.3832180682,1,1,0,69,1,1.1,0.9
76353,1,19.27,1.52,0,0,1,1,0,69,1,1.1,0.9
76354,1,58.34,13.77,0,20.9553713051,1,1,0,69,1,1.1,0.9
76355,1,11.52,1.83,0,0,1,1,0,69,1,1.1,0.9
76356,1,0,0,0,43.2499996903,1,1,0,345,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,61.79,4.42,0,0,1,1,0,69,1,1.1,0.9
76359,1,0,0,0,49.028441959,1,1,0,345,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,65.02,9.3,0,0,1,1,0,69,1,1.1,0.9
76363,1,32.11,6.89,0,0,1,1,0,69,1,1.1,0.9
76364,1,14.55,3.17,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76366,1,41.22,6.14,0,0,1,1,0,69,1,1.1,0.9
76367,1,6.75,1.11,0,0,1,1,0,69,1,1.1,0.9
76368,1,5.93,3.93,0,0,1,1,0,69,1,1.1,0.9
76369,1,25.26,4.73,0,0,1,1,0,69,1,1.1,0.9
76370,1,3.91,5.64,0,0,1,1,0,69,1,1.1,0.9
76371,1,19.77,2.93,0,0,1,1,0,69,1,1.1,0.9
76372,1,15.56,5.01,0,0,1,1,0,69,1,1.1,0.9
76373,1,0,0,0,-50.3729258576,1,1,0,138,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76375,1,0,0,0,199.991678095,1,1,0,345,1,1.1,0.9
76376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76377,1,209.5,16.48,0,0,1,1,0,69,1,1.1,0.9
76378,1,20.13,3.17,0,0,1,1,0,69,1,1.1,0.9
76379,1,18.4,1.33,0,0,1,1,0,69,1,1.1,0.9
76380,1,0,0,0,90.5552116384,1,1,0,138,1,1.1,0.9
76382,1,7.13,1.07,0,0,1,1,0,69,1,1.1,0.9
76383,1,34.83,5.73,0,12.2839949258,1,1,0,69,1,1.1,0.9
76384,1,12.11,2.69,0,0,1,1,0,69,1,1.1,0.9
76385,1,13.14,1.03,0,0,1,1,0,69,1,1.1,0.9
76386,1,12.48,1.88,0,0,1,1,0,69,1,1.1,0.9
76387,1,31.37,6.94,0,0,1,1,0,69,1,1.1,0.9
76388,1,50.32,5.4,0,0,1,1,0,69,1,1.1,0.9
76389,1,53.64,5.37,0,0,1,1,0,69,1,1.1,0.9
76390,1,7.13,5.94,0,0,1,1,0,69,1,1.1,0.9
76391,1,17.85,4.38,0,0,1,1,0,69,1,1.1,0.9
76392,1,0,0,0,-6.7052680838,1,1,0,230,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76395,1,18.19,8.54,0,0,1,1,0,69,1,1.1,0.9
76396,1,18.41,1.63,0,0,1,1,0,69,1,1.1,0.9
76397,1,0,0,0,-199.989583404,1,1,0,500,1,1.1,0.9
76398,1,0,0,0,132.242967321,1,1,0,138,1,1.1,0.9
76399,1,97.46,23,0,0,1,1,0,69,1,1.1,0.9
76400,1,9.9,2.32,0,0,1,1,0,69,1,1.1,0.9
76401,1,0,0,0,-9.18958566987,1,1,0,230,1,1.1,0.9
76402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76403,1,4.15,11.59,0,0,1,1,0,69,1,1.1,0.9
76404,1,4.53,0.62,0,0,1,1,0,69,1,1.1,0.9
76405,1,10.46,2.09,0,0,1,1,0,69,1,1.1,0.9
76406,1,1.99,5.94,0,0,1,1,0,69,1,1.1,0.9
76407,1,4.12,1.72,0,0,1,1,0,69,1,1.1,0.9
76408,1,11.2,1.92,0,0,1,1,0,69,1,1.1,0.9
76409,1,8.23,1.66,0,0,1,1,0,69,1,1.1,0.9
76410,1,22.9,4.42,0,0,1,1,0,69,1,1.1,0.9
76411,1,11.07,1.11,0,0,1,1,0,69,1,1.1,0.9
76412,1,5.87,0.62,0,0,1,1,0,69,1,1.1,0.9
76413,1,7.24,3.23,0,0,1,1,0,69,1,1.1,0.9
76414,1,11.72,1.95,0,0,1,1,0,69,1,1.1,0.9
76415,1,13.8,1.52,0,0,1,1,0,69,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76417,1,25.93,4.04,0,0,1,1,0,69,1,1.1,0.9
76418,1,2.38,2.88,0,0,1,1,0,69,1,1.1,0.9
76419,1,31.58,2.26,0,0,1,1,0,69,1,1.1,0.9
76420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76421,1,33.58,3.84,0,0,1,1,0,69,1,1.1,0.9
76422,1,20.17,4.47,0,0,1,1,0,69,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76424,1,13.65,8.29,0,0,1,1,0,69,1,1.1,0.9
76425,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,59.21,10.16,0,35.0030073507,1,1,0,69,1,1.1,0.9
76428,1,22.29,2.55,0,0,1,1,0,69,1,1.1,0.9
76429,1,10.63,3.24,0,0,1,1,0,69,1,1.1,0.9
76430,1,19.38,1.73,0,0,1,1,0,69,1,1.1,0.9
76431,1,22.97,3.45,0,0,1,1,0,69,1,1.1,0.9
76432,1,23.12,4.3,0,0,1,1,0,69,1,1.1,0.9
76433,1,18.08,3.36,0,0,1,1,0,69,1,1.1,0.9
76434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76435,1,56.24,9.65,0,0,1,1,0,69,1,1.1,0.9
76436,1,0,0,0,-104.666226984,1,1,0,500,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,171.03,28.14,0,40.2844327614,1,1,0,69,1,1.1,0.9
76439,1,10.32,2.14,0,0,1,1,0,69,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76441,1,8.33,7.15,0,0,1,1,0,69,1,1.1,0.9
76442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76443,1,12.9,3.24,0,0,1,1,0,69,1,1.1,0.9
76444,1,0,0,0,17.5853932881,1,1,0,230,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76446,1,2.56,2.73,0,0,1,1,0,69,1,1.1,0.9
76447,1,14.61,4.38,0,0,1,1,0,69,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,16.3,1.4,0,0,1,1,0,69,1,1.1,0.9
76450,1,0,0,0,77.9896366222,1,1,0,345,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,105.39,15.08,0,0,1,1,0,69,1,1.1,0.9
76453,1,7.23,8.23,0,0,1,1,0,69,1,1.1,0.9
76454,1,0,0,0,77.4773113028,1,1,0,230,1,1.1,0.9
76455,1,0,0,0,-78.5201015395,1,1,0,138,1,1.1,0.9
76456,1,86.29,15.43,0,33.1135308621,1,1,0,69,1,1.1,0.9
76457,1,25.49,3.92,0,0,1,1,0,69,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,3.09,4,0,0,1,1,0,69,1,1.1,0.9
76460,1,18.02,1.42,0,0,1,1,0,69,1,1.1,0.9
76461,1,11.9,7.75,0,0,1,1,0,69,1,1.1,0.9
76462,1,15.56,2.48,0,0,1,1,0,69,1,1.1,0.9
76463,1,8.14,0.77,0,0,1,1,0,69,1,1.1,0.9
76464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76465,1,79.7,14.25,0,22.6239029835,1,1,0,69,1,1.1,0.9
76466,1,11.42,1.72,0,33.8536639889,1,1,0,69,1,1.1,0.9
76467,1,87.2,60.4,0,0,1,1,0,69,1,1.1,0.9
76468,1,25.32,5.07,0,0,1,1,0,69,1,1.1,0.9
76469,1,12.37,0.97,0,0,1,1,0,69,1,1.1,0.9
76470,1,68.11,8.28,0,12.8837215862,1,1,0,69,1,1.1,0.9
76471,1,44.1,8.83,0,2.5810704745,1,1,0,69,1,1.1,0.9
76472,1,5.38,1,0,0,1,1,0,69,1,1.1,0.9
76473,1,11.04,2.21,0,0,1,1,0,69,1,1.1,0.9
76474,1,31.68,4.08,0,0,1,1,0,69,1,1.1,0.9
76475,1,7.97,1.51,0,0,1,1,0,69,1,1.1,0.9
76476,1,3.87,2.75,0,0,1,1,0,69,1,1.1,0.9
76477,1,25.86,2.28,0,0,1,1,0,69,1,1.1,0.9
76478,1,10.71,3.18,0,0,1,1,0,69,1,1.1,0.9
76479,1,23.74,4.08,0,0,1,1,0,69,1,1.1,0.9
76480,1,9.98,2.83,0,0,1,1,0,69,1,1.1,0.9
76481,1,8.85,0.7,0,0,1,1,0,69,1,1.1,0.9
76482,1,0,0,0,40.0115581844,1,1,0,138,1,1.1,0.9
76483,1,21.59,10.1,0,0,1,1,0,69,1,1.1,0.9
76484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76485,1,63.89,12.34,0,0,1,1,0,69,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76487,1,44.89,4.5,0,0,1,1,0,69,1,1.1,0.9
76488,1,9.56,0.77,0,0,1,1,0,69,1,1.1,0.9
76489,1,13.27,3.03,0,0,1,1,0,69,1,1.1,0.9
76490,1,9.37,2.11,0,0,1,1,0,69,1,1.1,0.9
76491,1,7.54,1.29,0,0,1,1,0,69,1,1.1,0.9
76492,1,2.95,5.89,0,0,1,1,0,69,1,1.1,0.9
76493,1,13.7,3.14,0,0,1,1,0,69,1,1.1,0.9
76494,1,13.16,1.57,0,0,1,1,0,69,1,1.1,0.9
76495,1,7.83,1.12,0,0,1,1,0,69,1,1.1,0.9
76496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76497,1,7.03,4.31,0,0,1,1,0,69,1,1.1,0.9
76498,1,10.5,5.01,0,0,1,1,0,69,1,1.1,0.9
76499,1,45.02,8.37,0,9.87511954597,1,1,0,69,1,1.1,0.9
76500,1,25.63,3.85,0,0,1,1,0,69,1,1.1,0.9
76501,1,0,0,0,-115.600862207,1,1,0,230,1,1.1,0.9
76502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76503,1,63.08,14.89,0,16.0339279585,1,1,0,69,1,1.1,0.9
76504,1,15.91,1.71,0,0,1,1,0,69,1,1.1,0.9
76505,1,10.01,2.36,0,0,1,1,0,69,1,1.1,0.9
76506,1,47.66,10.23,0,33.4718513412,1,1,0,69,1,1.1,0.9
76507,1,4.21,4.91,0,0,1,1,0,69,1,1.1,0.9
76508,1,14.41,3.86,0,0,1,1,0,69,1,1.1,0.9
76509,1,11.3,2.42,0,0,1,1,0,69,1,1.1,0.9
76510,1,8.11,0.58,0,0,1,1,0,69,1,1.1,0.9
76511,1,90.52,7.12,0,0,1,1,0,69,1,1.1,0.9
76512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76513,1,0,0,0,-119.929964932,1,1,0,138,1,1.1,0.9
76514,1,8.56,6.69,0,0,1,1,0,69,1,1.1,0.9
76515,1,2.8,6.8,0,0,1,1,0,69,1,1.1,0.9
76516,1,5.66,2.43,0,0,1,1,0,69,1,1.1,0.9
76517,1,0,0,0,-46.7082107342,1,1,0,230,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,12.51,6.46,0,0,1,1,0,69,1,1.1,0.9
76520,1,14.16,2.76,0,0,1,1,0,69,1,1.1,0.9
