bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76521,1,0,0,0,-51.9882802705,1,1,0,138,1,1.1,0.9
76522,1,11.9,4.85,0,0,1,1,0,69,1,1.1,0.9
76523,1,14.32,1.38,0,0,1,1,0,69,1,1.1,0.9
76524,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76525,1,0,0,0,-40.8886447614,1,1,0,230,1,1.1,0.9
76526,1,6.74,0.82,0,0,1,1,0,69,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76528,1,10.78,1.16,0,0,1,1,0,69,1,1.1,0.9
76529,1,5.7,1.31,0,0,1,1,0,69,1,1.1,0.9
76530,1,21.11,1.69,0,0,1,1,0,69,1,1.1,0.9
76531,1,5.76,2.56,0,0,1,1,0,69,1,1.1,0.9
76532,1,21.89,3.45,0,0,1,1,0,69,1,1.1,0.9
76533,1,20.9,4.93,0,14.4142534543,1,1,0,69,1,1.1,0.9
76534,1,0,0,0,24.1519791275,1,1,0,138,1,1.1,0.9
76535,1,26.44,3.45,0,0,1,1,0,69,1,1.1,0.9
76536,1,17.43,2.37,0,0,1,1,0,69,1,1.1,0.9
76537,1,22.84,1.96,0,0,1,1,0,69,1,1.1,0.9
76538,1,14.64,3.14,0,0,1,1,0,69,1,1.1,0.9
76539,1,20.57,3.68,0,0,1,1,0,69,1,1.1,0.9
76541,1,19.41,2.22,0,0,1,1,0,69,1,1.1,0.9
76542,1,27.58,6.12,0,0,1,1,0,69,1,1.1,0.9
76543,1,0,0,0,14.9987205597,1,1,0,230,1,1.1,0.9
76544,1,0,0,0,-20.5122062019,1,1,0,138,1,1.1,0.9
76545,1,9.87,29.98,0,0,1,1,0,69,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76547,1,35.78,9.46,0,0,1,1,0,69,1,1.1,0.9
76548,1,28.42,3.25,0,0,1,1,0,69,1,1.1,0.9
76549,1,15.62,2.79,0,0,1,1,0,69,1,1.1,0.9
76550,1,7.09,0.96,0,0,1,1,0,69,1,1.1,0.9
76551,1,30.04,6.23,0,0,1,1,0,69,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76553,1,6.03,4.24,0,0,1,1,0,69,1,1.1,0.9
76554,1,44.89,4.5,0,0,1,1,0,69,1,1.1,0.9
76555,1,31.26,4.47,0,0,1,1,0,69,1,1.1,0.9
76556,1,11.39,2.16,0,0,1,1,0,69,1,1.1,0.9
76557,1,14.06,1.27,0,0,1,1,0,69,1,1.1,0.9
76558,1,11.3,4.19,0,0,1,1,0,69,1,1.1,0.9
76559,1,67.32,10.11,0,0,1,1,0,69,1,1.1,0.9
76560,1,84.12,7.22,0,22.0478951266,1,1,0,69,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,64.14,7.34,0,0,1,1,0,69,1,1.1,0.9
76563,1,38.11,21.25,0,0,1,1,0,69,1,1.1,0.9
76564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76565,1,17.76,3.43,0,0,1,1,0,69,1,1.1,0.9
76566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76567,1,0,0,0,-37.0734492227,1,1,0,230,1,1.1,0.9
76568,1,12.11,1.83,0,0,1,1,0,69,1,1.1,0.9
76569,1,25.84,3.7,0,0,1,1,0,69,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76571,1,15.53,2,0,0,1,1,0,69,1,1.1,0.9
76572,1,47.13,9.44,0,0,1,1,0,69,1,1.1,0.9
76573,1,15.98,2.89,0,0,1,1,0,69,1,1.1,0.9
76574,1,0,0,0,93.9179374286,1,1,0,230,1,1.1,0.9
76575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76576,1,73.45,16.81,0,0,1,1,0,69,1,1.1,0.9
76577,1,69.01,10.37,0,19.6474636977,1,1,0,69,1,1.1,0.9
76578,1,15.21,3.48,0,0,1,1,0,69,1,1.1,0.9
76579,1,8.43,3.35,0,0,1,1,0,69,1,1.1,0.9
76580,1,14.41,2.47,0,0,1,1,0,69,1,1.1,0.9
76581,1,43.33,5.89,0,18.0357913182,1,1,0,69,1,1.1,0.9
76582,1,38.81,3.89,0,0,1,1,0,69,1,1.1,0.9
76583,1,55.48,4.76,0,0,1,1,0,69,1,1.1,0.9
76584,1,0,0,0,-54.7922442061,1,1,0,138,1,1.1,0.9
76585,1,8.39,1.22,0,0,1,1,0,69,1,1.1,0.9
76586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76587,1,33.32,5,0,0,1,1,0,69,1,1.1,0.9
76588,1,18.62,4.13,0,0,1,1,0,69,1,1.1,0.9
76589,1,18.22,5.35,0,0,1,1,0,69,1,1.1,0.9
76590,1,7.13,0.71,0,0,1,1,0,69,1,1.1,0.9
76591,1,11.17,1.12,0,0,1,1,0,69,1,1.1,0.9
76592,1,15.13,1.08,0,0,1,1,0,69,1,1.1,0.9
76593,1,13.77,1,0,0,1,1,0,69,1,1.1,0.9
76594,1,12.18,2.27,0,0,1,1,0,69,1,1.1,0.9
76595,1,8.02,5.33,0,0,1,1,0,69,1,1.1,0.9
76596,1,17.85,3.58,0,0,1,1,0,69,1,1.1,0.9
76597,1,10.32,1.29,0,0,1,1,0,69,1,1.1,0.9
76598,1,7,1.2,0,0,1,1,0,69,1,1.1,0.9
76599,1,15.32,1.21,0,0,1,1,0,69,1,1.1,0.9
76600,1,18.99,3.53,0,0,1,1,0,69,1,1.1,0.9
76601,1,22.51,4.35,0,0,1,1,0,69,1,1.1,0.9
76602,1,21.42,11.17,0,0,1,1,0,69,1,1.1,0.9
76603,1,19.82,5.28,0,0,1,1,0,69,1,1.1,0.9
76604,1,0,0,0,56.5324725459,1,1,0,138,1,1.1,0.9
76605,1,106.52,7.62,0,0,1,1,0,69,1,1.1,0.9
76606,1,25.26,3.61,0,0,1,1,0,69,1,1.1,0.9
76607,1,13.56,1.84,0,0,1,1,0,69,1,1.1,0.9
76608,1,10.05,2.23,0,0,1,1,0,69,1,1.1,0.9
76609,1,49.8,7.84,0,16.3051964442,1,1,0,69,1,1.1,0.9
76610,1,19.39,3.19,0,0,1,1,0,69,1,1.1,0.9
76611,1,12.19,1.3,0,0,1,1,0,69,1,1.1,0.9
76612,1,7.66,4.65,0,0,1,1,0,69,1,1.1,0.9
76613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76614,1,34.67,7.65,0,0,1,1,0,69,1,1.1,0.9
76615,1,30.69,5.27,0,0,1,1,0,69,1,1.1,0.9
76616,1,62.87,6.3,0,29.6917404702,1,1,0,69,1,1.1,0.9
76617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76618,1,42.03,4.42,0,0,1,1,0,69,1,1.1,0.9
76619,1,21.78,2.49,0,0,1,1,0,69,1,1.1,0.9
76620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76621,1,12.39,4.44,0,0,1,1,0,69,1,1.1,0.9
76622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76624,1,5.89,3.25,0,0,1,1,0,69,1,1.1,0.9
76625,1,3.62,2.48,0,0,1,1,0,69,1,1.1,0.9
76626,1,19.91,1.95,0,0,1,1,0,69,1,1.1,0.9
76627,1,9.07,2.62,0,0,1,1,0,69,1,1.1,0.9
76628,1,8.96,4.33,0,0,1,1,0,69,1,1.1,0.9
76629,1,14.32,2.6,0,0,1,1,0,69,1,1.1,0.9
76630,1,96.15,8.94,0,22.6200436662,1,1,0,69,1,1.1,0.9
76631,1,26.79,5.75,0,0,1,1,0,69,1,1.1,0.9
76632,1,0,0,0,-17.8960565601,1,1,0,230,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76634,1,7.45,4.1,0,0,1,1,0,69,1,1.1,0.9
76635,1,7.06,1.06,0,0,1,1,0,69,1,1.1,0.9
76636,1,6.81,1.12,0,0,1,1,0,69,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76638,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76639,1,11.09,27.67,0,0,1,1,0,69,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76641,1,0,0,0,5.74908664613,1,1,0,138,1,1.1,0.9
76642,1,8.65,4.56,0,0,1,1,0,69,1,1.1,0.9
76643,1,12.88,1.75,0,0,1,1,0,69,1,1.1,0.9
76644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76645,1,0,0,0,65.3885008216,1,1,0,138,1,1.1,0.9
76646,1,46.16,6.93,0,0,1,1,0,69,1,1.1,0.9
76647,1,8.26,0.89,0,0,1,1,0,69,1,1.1,0.9
76648,1,11.06,2.29,0,0,1,1,0,69,1,1.1,0.9
76649,1,24.47,2.1,0,0,1,1,0,69,1,1.1,0.9
76650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76651,1,16.68,5.23,0,0,1,1,0,69,1,1.1,0.9
76652,1,0,0,0,-28.251823614,1,1,0,230,1,1.1,0.9
76653,1,0,0,0,-28.5671897842,1,1,0,138,1,1.1,0.9
76654,1,9.51,0.95,0,0,1,1,0,69,1,1.1,0.9
76655,1,59.53,10.22,0,36.7776771152,1,1,0,69,1,1.1,0.9
76656,1,16.4,1.76,0,0,1,1,0,69,1,1.1,0.9
76657,1,10.85,3.65,0,0,1,1,0,69,1,1.1,0.9
76658,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76660,1,102.51,19.06,0,39.2745387156,1,1,0,69,1,1.1,0.9
76661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76662,1,12.53,1.25,0,0,1,1,0,69,1,1.1,0.9
76663,1,65.97,14.63,0,38.2068862576,1,1,0,69,1,1.1,0.9
76664,1,13.42,6.3,0,0,1,1,0,69,1,1.1,0.9
76665,1,10.05,1.35,0,0,1,1,0,69,1,1.1,0.9
76666,1,10.46,3.07,0,0,1,1,0,69,1,1.1,0.9
76667,1,9.16,1.83,0,0,1,1,0,69,1,1.1,0.9
76668,1,7.75,2.82,0,0,1,1,0,69,1,1.1,0.9
76669,1,6.74,1.54,0,0,1,1,0,69,1,1.1,0.9
76670,1,8.07,1.21,0,0,1,1,0,69,1,1.1,0.9
76671,1,7.76,1.83,0,0,1,1,0,69,1,1.1,0.9
76672,1,10.23,1.79,0,0,1,1,0,69,1,1.1,0.9
76673,1,8.82,2.17,0,0,1,1,0,69,1,1.1,0.9
76674,1,12.81,3.02,0,0,1,1,0,69,1,1.1,0.9
76675,1,7.2,1.6,0,0,1,1,0,69,1,1.1,0.9
76676,1,6.25,0.45,0,0,1,1,0,69,1,1.1,0.9
76677,1,21.74,4.98,0,0,1,1,0,69,1,1.1,0.9
76678,1,26.77,4.8,0,0,1,1,0,69,1,1.1,0.9
76679,1,0,0,0,-21.2533078657,1,1,0,138,1,1.1,0.9
76680,1,31.92,4.34,0,0,1,1,0,69,1,1.1,0.9
76681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76682,1,11.03,3.27,0,0,1,1,0,69,1,1.1,0.9
76683,1,13.58,6.39,0,0,1,1,0,69,1,1.1,0.9
76684,1,12.58,0.9,0,0,1,1,0,69,1,1.1,0.9
76685,1,5.07,1.49,0,0,1,1,0,69,1,1.1,0.9
76686,1,9.9,1.91,0,0,1,1,0,69,1,1.1,0.9
76687,1,9.23,1.39,0,0,1,1,0,69,1,1.1,0.9
76688,1,5.37,1.15,0,0,1,1,0,69,1,1.1,0.9
76689,1,11,5.8,0,0,1,1,0,69,1,1.1,0.9
76690,1,17.98,1.6,0,0,1,1,0,69,1,1.1,0.9
76691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76694,1,47.13,9.02,0,0,1,1,0,69,1,1.1,0.9
76695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76696,1,33.1,7.54,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,61.8802939521,1,1,0,345,1,1.1,0.9
76698,1,0,0,0,-44.3054239902,1,1,0,138,1,1.1,0.9
76699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76700,1,96.77,9,0,32.3430568399,1,1,0,69,1,1.1,0.9
76701,1,30.72,3.85,0,0,1,1,0,69,1,1.1,0.9
76702,1,35.54,2.8,0,0,1,1,0,69,1,1.1,0.9
76703,1,3.44,9.38,0,0,1,1,0,69,1,1.1,0.9
76704,1,0,0,0,116.309029986,1,1,0,138,1,1.1,0.9
76705,1,117.76,18.53,0,0,1,1,0,69,1,1.1,0.9
76706,1,0,0,0,-76.2285213078,1,1,0,500,1,1.1,0.9
76707,1,0,0,0,-61.4223313422,1,1,0,138,1,1.1,0.9
76708,1,34.43,2.96,0,0,1,1,0,69,1,1.1,0.9
76709,1,18.73,3.04,0,0,1,1,0,69,1,1.1,0.9
76710,1,5.52,1.26,0,0,1,1,0,69,1,1.1,0.9
76711,1,19.82,2.13,0,0,1,1,0,69,1,1.1,0.9
76712,1,24.83,5.51,0,0,1,1,0,69,1,1.1,0.9
76713,1,8.56,0.81,0,0,1,1,0,69,1,1.1,0.9
76714,1,8.32,0.65,0,0,1,1,0,69,1,1.1,0.9
76715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76716,1,6.14,5.79,0,0,1,1,0,69,1,1.1,0.9
76717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76718,1,23.54,3.67,0,0,1,1,0,69,1,1.1,0.9
76719,1,14.23,1.22,0,0,1,1,0,69,1,1.1,0.9
76720,1,18.24,3.39,0,0,1,1,0,69,1,1.1,0.9
76721,1,22.43,3.37,0,0,1,1,0,69,1,1.1,0.9
76722,1,2.64,0.34,0,0,1,1,0,69,1,1.1,0.9
76723,1,42.68,6.41,0,0,1,1,0,69,1,1.1,0.9
76724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76725,1,18.16,3.19,0,0,1,1,0,69,1,1.1,0.9
76726,1,11.63,1.33,0,0,1,1,0,69,1,1.1,0.9
76727,1,15.81,2.04,0,0,1,1,0,69,1,1.1,0.9
76728,1,19.24,3.08,0,0,1,1,0,69,1,1.1,0.9
76729,1,21.4,3.37,0,0,1,1,0,69,1,1.1,0.9
76730,1,10.61,1.52,0,0,1,1,0,69,1,1.1,0.9
76731,1,5.34,3.22,0,0,1,1,0,69,1,1.1,0.9
76732,1,45.35,6.81,0,0,1,1,0,69,1,1.1,0.9
76733,1,10.51,5.03,0,0,1,1,0,69,1,1.1,0.9
76734,1,14.9,2.08,0,0,1,1,0,69,1,1.1,0.9
76735,1,30.62,7.23,0,0,1,1,0,69,1,1.1,0.9
76736,1,12.04,2.75,0,0,1,1,0,69,1,1.1,0.9
76737,1,6.7,1.2,0,0,1,1,0,69,1,1.1,0.9
76738,1,7.62,1.16,0,0,1,1,0,69,1,1.1,0.9
76739,1,9.41,8.67,0,0,1,1,0,69,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76741,1,23.68,6.49,0,0,1,1,0,69,1,1.1,0.9
76742,1,12.99,1.95,0,0,1,1,0,69,1,1.1,0.9
76743,1,4.71,0.97,0,0,1,1,0,69,1,1.1,0.9
76744,1,16.89,3.75,0,0,1,1,0,69,1,1.1,0.9
76745,1,13.9,1.89,0,0,1,1,0,69,1,1.1,0.9
76746,1,24.38,2.09,0,0,1,1,0,69,1,1.1,0.9
76747,1,19.68,4.22,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76750,1,20.36,3.2,0,0,1,1,0,69,1,1.1,0.9
76751,1,5.98,22.69,0,0,1,1,0,69,1,1.1,0.9
76752,1,9.49,2.24,0,0,1,1,0,69,1,1.1,0.9
76753,1,2.99,0.29,0,0,1,1,0,69,1,1.1,0.9
76754,1,0,0,0,123.594045618,1,1,0,138,1,1.1,0.9
76755,1,12.12,45.97,0,0,1,1,0,69,1,1.1,0.9
76756,1,3.26,0.3,0,0,1,1,0,69,1,1.1,0.9
76757,1,15.7,1.14,0,0,1,1,0,69,1,1.1,0.9
76758,1,10.95,0.86,0,0,1,1,0,69,1,1.1,0.9
76759,1,13.18,1.33,0,0,1,1,0,69,1,1.1,0.9
76760,1,12.12,0.87,0,0,1,1,0,69,1,1.1,0.9
76761,1,24.56,5.87,0,0,1,1,0,69,1,1.1,0.9
76762,1,0,0,0,-94.9981101347,1,1,0,230,1,1.1,0.9
76763,1,0,0,0,-79.4770825202,1,1,0,230,1,1.1,0.9
76764,1,0,0,0,-26.4511467721,1,1,0,138,1,1.1,0.9
76765,1,57.31,4.1,0,0,1,1,0,69,1,1.1,0.9
76766,1,8.12,2.59,0,0,1,1,0,69,1,1.1,0.9
76767,1,33.39,6.21,0,14.5433640934,1,1,0,69,1,1.1,0.9
76768,1,18.59,2.26,0,0,1,1,0,69,1,1.1,0.9
76769,1,16.66,2.86,0,0,1,1,0,69,1,1.1,0.9
76770,1,0,0,0,-199.979295666,1,1,0,500,1,1.1,0.9
76771,1,0,0,0,-157.52171997,1,1,0,345,1,1.1,0.9
76772,1,0,0,0,-13.8029470211,1,1,0,230,1,1.1,0.9
76773,1,0,0,0,129.041428493,1,1,0,138,1,1.1,0.9
76774,1,17.5,6.13,0,0,1,1,0,69,1,1.1,0.9
76775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76777,1,14.48,4.75,0,0,1,1,0,69,1,1.1,0.9
76778,1,0,0,0,-32.6658087722,1,1,0,138,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76780,1,13.59,1.02,0,0,1,1,0,69,1,1.1,0.9
76781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76782,1,0,0,0,-0.358272750413,1,1,0,138,1,1.1,0.9
76784,1,14.72,1.83,0,0,1,1,0,69,1,1.1,0.9
76785,1,7.91,6.72,0,0,1,1,0,69,1,1.1,0.9
76786,1,14.92,3.11,0,0,1,1,0,69,1,1.1,0.9
76787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76788,1,38.45,5.22,0,0,1,1,0,69,1,1.1,0.9
76789,1,36.7,5.25,0,0,1,1,0,69,1,1.1,0.9
76790,1,44.21,7.59,0,14.9585598118,1,1,0,69,1,1.1,0.9
76791,1,50.79,10.17,0,13.2349961424,1,1,0,69,1,1.1,0.9
76792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76793,1,13.48,2.7,0,0,1,1,0,69,1,1.1,0.9
76794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76795,1,66.66,14.78,0,0,1,1,0,69,1,1.1,0.9
76796,1,15.59,5.1,0,0,1,1,0,69,1,1.1,0.9
76797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76798,1,22.61,5,0,0,1,1,0,69,1,1.1,0.9
76799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76800,1,5.86,0.67,0,0,1,1,0,69,1,1.1,0.9
76801,1,3.3,2.68,0,0,1,1,0,69,1,1.1,0.9
76802,1,20.02,1.74,0,0,1,1,0,69,1,1.1,0.9
76803,1,4.52,0.58,0,0,1,1,0,69,1,1.1,0.9
76804,1,7.7,3.57,0,0,1,1,0,69,1,1.1,0.9
76805,1,2.8,6.7,0,0,1,1,0,69,1,1.1,0.9
76806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76807,1,66.84,5.04,0,0,1,1,0,69,1,1.1,0.9
76808,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76809,1,0,0,0,-39.5050458549,1,1,0,230,1,1.1,0.9
76810,1,0,0,0,-11.9503892652,1,1,0,138,1,1.1,0.9
76811,1,18.66,23.81,0,0,1,1,0,69,1,1.1,0.9
76812,1,0,0,0,-3.24981590732,1,1,0,138,1,1.1,0.9
76813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76814,1,0,0,0,-76.6133188516,1,1,0,345,1,1.1,0.9
76815,1,0,0,0,22.7858207828,1,1,0,138,1,1.1,0.9
76817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76818,1,29.85,2.67,0,0,1,1,0,69,1,1.1,0.9
76819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76820,1,28.84,19.04,0,0,1,1,0,69,1,1.1,0.9
76821,1,0,0,0,-30.1960965835,1,1,0,138,1,1.1,0.9
76822,1,25.21,2.61,0,0,1,1,0,69,1,1.1,0.9
76823,1,4.96,0.4,0,0,1,1,0,69,1,1.1,0.9
76824,1,56.99,8.56,0,15.2835878943,1,1,0,69,1,1.1,0.9
76825,1,0,0,0,26.6058324536,1,1,0,138,1,1.1,0.9
76826,1,5.56,2.86,0,0,1,1,0,69,1,1.1,0.9
76827,1,0.01,0.7,0,0,1,1,0,69,1,1.1,0.9
76828,1,26.44,6.05,0,0,1,1,0,69,1,1.1,0.9
76829,1,21.66,6.36,0,0,1,1,0,69,1,1.1,0.9
76830,1,45.06,10.64,0,27.1384660204,1,1,0,69,1,1.1,0.9
76831,1,25.44,6.01,0,12.9645880073,1,1,0,69,1,1.1,0.9
76832,1,23.35,2.17,0,0,1,1,0,69,1,1.1,0.9
76833,1,19.04,2.04,0,0,1,1,0,69,1,1.1,0.9
76834,1,4.28,2.26,0,0,1,1,0,69,1,1.1,0.9
76835,1,27.51,2.87,0,0,1,1,0,69,1,1.1,0.9
76836,1,48.62,5.57,0,0,1,1,0,69,1,1.1,0.9
76837,1,9.1,1.5,0,0,1,1,0,69,1,1.1,0.9
76838,1,7.73,2.26,0,0,1,1,0,69,1,1.1,0.9
76839,1,0,0,0,-91.5801699162,1,1,0,230,1,1.1,0.9
76840,1,0,0,0,7.50826524486,1,1,0,230,1,1.1,0.9
76841,1,3.61,5.39,0,0,1,1,0,69,1,1.1,0.9
76842,1,6.96,1.7,0,0,1,1,0,69,1,1.1,0.9
76843,1,14.86,1.81,0,0,1,1,0,69,1,1.1,0.9
76844,1,44.04,9.45,0,30.7518331188,1,1,0,69,1,1.1,0.9
76845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76846,1,46.71,6.35,0,0,1,1,0,69,1,1.1,0.9
76847,1,26.72,5.35,0,0,1,1,0,69,1,1.1,0.9
76848,1,15.41,1.76,0,0,1,1,0,69,1,1.1,0.9
76849,1,16.44,3.66,0,0,1,1,0,69,1,1.1,0.9
76850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76851,1,52.12,5.69,0,0,1,1,0,69,1,1.1,0.9
76852,1,2.73,0.36,0,0,1,1,0,69,1,1.1,0.9
76853,1,0,0,0,-126.28256148,1,1,0,345,1,1.1,0.9
76854,1,32.42,3.14,0,0,1,1,0,69,1,1.1,0.9
76855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76857,1,0,0,0,-58.9048561821,1,1,0,230,1,1.1,0.9
76858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76859,1,21.87,2.66,0,0,1,1,0,69,1,1.1,0.9
76860,1,7.1,1.17,0,0,1,1,0,69,1,1.1,0.9
76861,1,11.14,1.91,0,0,1,1,0,69,1,1.1,0.9
76862,1,21.74,2.64,0,0,1,1,0,69,1,1.1,0.9
76863,1,0,0,0,17.4970671697,1,1,0,138,1,1.1,0.9
76864,1,59.89,9,0,13.995721658,1,1,0,69,1,1.1,0.9
76865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76866,1,17.03,3.21,0,0,1,1,0,69,1,1.1,0.9
76867,1,16.53,2.43,0,0,1,1,0,69,1,1.1,0.9
76868,1,16.93,1.62,0,0,1,1,0,69,1,1.1,0.9
76869,1,2.74,4.33,0,0,1,1,0,69,1,1.1,0.9
76870,1,9.67,2.97,0,0,1,1,0,69,1,1.1,0.9
76871,1,0,0,0,-61.3218107464,1,1,0,345,1,1.1,0.9
76872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76873,1,25.99,3.26,0,0,1,1,0,69,1,1.1,0.9
76874,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76875,1,14.33,2.25,0,40.7491901794,1,1,0,69,1,1.1,0.9
76876,1,8.07,34.7,0,0,1,1,0,69,1,1.1,0.9
76877,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76878,1,6.54,112.18,0,0,1,1,0,69,1,1.1,0.9
76879,1,11.13,2.47,0,3.44132621564,1,1,0,69,1,1.1,0.9
76880,1,36.63,7.6,0,49.3108807989,1,1,0,69,1,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76882,1,27.49,5.7,0,0,1,1,0,69,1,1.1,0.9
76883,1,28.3,3.56,0,0,1,1,0,69,1,1.1,0.9
76884,1,19.71,1.93,0,0,1,1,0,69,1,1.1,0.9
76885,1,0,0,0,71.7986481347,1,1,0,138,1,1.1,0.9
76886,1,57.01,4.89,0,0,1,1,0,69,1,1.1,0.9
76887,1,12.36,30.41,0,0,1,1,0,69,1,1.1,0.9
76888,1,10.67,5.34,0,0,1,1,0,69,1,1.1,0.9
76889,1,4.05,2.45,0,0,1,1,0,69,1,1.1,0.9
76890,1,34.77,6.22,0,0,1,1,0,69,1,1.1,0.9
76891,1,13.03,3.91,0,0,1,1,0,69,1,1.1,0.9
76892,1,19.64,4.7,0,0,1,1,0,69,1,1.1,0.9
76893,1,32.13,7.12,0,0,1,1,0,69,1,1.1,0.9
76894,1,0,0,0,-105.372984586,1,1,0,345,1,1.1,0.9
76895,1,0,0,0,-4.74400430063,1,1,0,230,1,1.1,0.9
76896,1,0,0,0,71.5911338491,1,1,0,138,1,1.1,0.9
76897,1,69.96,15.67,0,0,1,1,0,69,1,1.1,0.9
76898,1,28.69,2.05,0,0,1,1,0,69,1,1.1,0.9
76899,1,21.66,2.17,0,0,1,1,0,69,1,1.1,0.9
76900,1,5.96,3.96,0,0,1,1,0,69,1,1.1,0.9
76901,1,6.11,0.79,0,0,1,1,0,69,1,1.1,0.9
76902,1,8.88,7.01,0,0,1,1,0,69,1,1.1,0.9
76903,1,18.89,1.49,0,0,1,1,0,69,1,1.1,0.9
76904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76906,1,110.46,24.49,0,40.6190887981,1,1,0,69,1,1.1,0.9
76907,1,0,0,0,32.8798821857,1,1,0,230,1,1.1,0.9
76908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76909,1,66.1,9.93,0,0,1,1,0,69,1,1.1,0.9
76910,1,28.49,3.46,0,0,1,1,0,69,1,1.1,0.9
76911,1,10.09,1.59,0,0,1,1,0,69,1,1.1,0.9
76912,1,22.2,4.76,0,0,1,1,0,69,1,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76914,1,41.35,5.45,0,0,1,1,0,69,1,1.1,0.9
76915,1,46.46,3.99,0,0,1,1,0,69,1,1.1,0.9
76916,1,4.99,1.18,0,0,1,1,0,69,1,1.1,0.9
76917,1,21.08,4.22,0,0,1,1,0,69,1,1.1,0.9
76918,1,23.14,2.81,0,0,1,1,0,69,1,1.1,0.9
76919,1,28.9,3.31,0,0,1,1,0,69,1,1.1,0.9
76920,1,34.43,2.96,0,0,1,1,0,69,1,1.1,0.9
76921,1,20.1,4.6,0,0,1,1,0,69,1,1.1,0.9
76922,1,27.4,2.94,0,0,1,1,0,69,1,1.1,0.9
76923,1,12.43,1.96,0,0,1,1,0,69,1,1.1,0.9
76924,1,21.05,3.01,0,0,1,1,0,69,1,1.1,0.9
76925,1,19.38,2.91,0,0,1,1,0,69,1,1.1,0.9
76926,1,11.31,0.97,0,0,1,1,0,69,1,1.1,0.9
76927,1,16.76,3.85,0,0,1,1,0,69,1,1.1,0.9
76928,1,8.99,3.68,0,0,1,1,0,69,1,1.1,0.9
76929,1,0,0,0,52.9763581151,1,1,0,138,1,1.1,0.9
76930,1,0,0,0,6.63628812565,1,1,0,345,1,1.1,0.9
76931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76932,1,0,0,0,-399.990863894,1,1,0,500,1,1.1,0.9
76933,1,0,0,0,107.852647694,1,1,0,230,1,1.1,0.9
76934,1,84.04,8.41,0,0,1,1,0,69,1,1.1,0.9
76935,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76936,1,0,0,0,-36.7896425255,1,1,0,138,1,1.1,0.9
76937,1,73.19,5.24,0,0,1,1,0,69,1,1.1,0.9
76938,1,10.93,1.56,0,0,1,1,0,69,1,1.1,0.9
76939,1,0,0,0,94.5487419028,1,1,0,138,1,1.1,0.9
76940,1,39.93,3.75,0,0,1,1,0,69,1,1.1,0.9
76941,1,5.07,0.89,0,0,1,1,0,69,1,1.1,0.9
76942,1,60.23,6.46,0,16.865460991,1,1,0,69,1,1.1,0.9
76943,1,3.72,0.92,0,0,1,1,0,69,1,1.1,0.9
76944,1,20.01,2.86,0,0,1,1,0,69,1,1.1,0.9
76945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76946,1,32.38,5.21,0,0,1,1,0,69,1,1.1,0.9
76947,1,17.56,3.77,0,0,1,1,0,69,1,1.1,0.9
76948,1,13.63,2.15,0,0,1,1,0,69,1,1.1,0.9
76949,1,0,0,0,34.3114189033,1,1,0,345,1,1.1,0.9
76950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76951,1,25.07,4.35,0,0,1,1,0,69,1,1.1,0.9
76952,1,8.12,1.16,0,0,1,1,0,69,1,1.1,0.9
76953,1,32.98,5.43,0,0,1,1,0,69,1,1.1,0.9
76954,1,56.51,7.68,0,24.9538268176,1,1,0,69,1,1.1,0.9
76955,1,8.98,5.57,0,0,1,1,0,69,1,1.1,0.9
76956,1,1.55,1.98,0,0,1,1,0,69,1,1.1,0.9
76957,1,29.74,57.9,0,0,1,1,0,69,1,1.1,0.9
76958,1,16.44,2.16,0,0,1,1,0,69,1,1.1,0.9
76959,1,0,0,0,-85.8865004574,1,1,0,230,1,1.1,0.9
76960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76961,1,28.86,2.6,0,0,1,1,0,69,1,1.1,0.9
76962,1,6.08,0.43,0,0,1,1,0,69,1,1.1,0.9
76963,1,4.17,0.56,0,0,1,1,0,69,1,1.1,0.9
76964,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76965,1,8.12,4.24,0,0,1,1,0,69,1,1.1,0.9
76966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76967,1,0,0,0,-24.8227004366,1,1,0,138,1,1.1,0.9
76968,1,4.28,1.04,0,0,1,1,0,69,1,1.1,0.9
76969,1,0,0,0,-20.00441411,1,1,0,345,1,1.1,0.9
76970,1,0,0,0,-45.6434944291,1,1,0,230,1,1.1,0.9
76971,1,0,0,0,-9.08478637791,1,1,0,138,1,1.1,0.9
76972,1,15.87,3.52,0,0,1,1,0,69,1,1.1,0.9
76973,1,6.82,0.88,0,0,1,1,0,69,1,1.1,0.9
76974,1,2.47,1.19,0,0,1,1,0,69,1,1.1,0.9
76975,1,12.34,0.88,0,0,1,1,0,69,1,1.1,0.9
76976,1,3.96,0.66,0,0,1,1,0,69,1,1.1,0.9
76977,1,5.21,3.01,0,0,1,1,0,69,1,1.1,0.9
76978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76980,1,9.66,2.07,0,0,1,1,0,69,1,1.1,0.9
76981,1,0,0,0,-39.6142535196,1,1,0,138,1,1.1,0.9
76982,1,0,0,0,-8.85385411805,1,1,0,230,1,1.1,0.9
76983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76986,1,8.46,0.79,0,0,1,1,0,69,1,1.1,0.9
76987,1,3.47,0.84,0,0,1,1,0,69,1,1.1,0.9
76988,1,7.03,1.11,0,0,1,1,0,69,1,1.1,0.9
76989,1,12.85,3.49,0,0,1,1,0,69,1,1.1,0.9
76990,1,11.02,2.36,0,0,1,1,0,69,1,1.1,0.9
76991,1,11.52,2.71,0,0,1,1,0,69,1,1.1,0.9
76992,1,12.5,0.99,0,0,1,1,0,69,1,1.1,0.9
76993,1,0,0,0,-13.2557731388,1,1,0,138,1,1.1,0.9
76994,1,51.11,9.14,0,0,1,1,0,69,1,1.1,0.9
76995,1,50.89,4,0,0,1,1,0,69,1,1.1,0.9
76996,1,6.11,23.67,0,0,1,1,0,69,1,1.1,0.9
76997,1,6.07,1.43,0,0,1,1,0,69,1,1.1,0.9
76998,1,7.49,0.61,0,0,1,1,0,69,1,1.1,0.9
76999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77001,1,5.65,3.89,0,0,1,1,0,69,1,1.1,0.9
77002,1,5.9,7.74,0,0,1,1,0,69,1,1.1,0.9
77003,1,7.96,0.8,0,0,1,1,0,69,1,1.1,0.9
77004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77005,1,8.54,2.1,0,0,1,1,0,69,1,1.1,0.9
77006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77007,1,29.32,7.77,0,0,1,1,0,69,1,1.1,0.9
77008,1,11.72,2.18,0,0,1,1,0,69,1,1.1,0.9
77009,1,19.56,2.38,0,0,1,1,0,69,1,1.1,0.9
77010,1,6.4,1.37,0,0,1,1,0,69,1,1.1,0.9
77011,1,6.33,0.68,0,0,1,1,0,69,1,1.1,0.9
77012,1,7.98,1.14,0,0,1,1,0,69,1,1.1,0.9
77013,1,0,0,0,-18.3259531081,1,1,0,138,1,1.1,0.9
77014,1,19.91,8.36,0,0,1,1,0,69,1,1.1,0.9
77015,1,4.49,0.67,0,0,1,1,0,69,1,1.1,0.9
77016,1,15.45,1.71,0,0,1,1,0,69,1,1.1,0.9
77017,1,12.32,4.32,0,0,1,1,0,69,1,1.1,0.9
77018,1,9.1,3.54,0,0,1,1,0,69,1,1.1,0.9
77019,1,2.38,0.76,0,0,1,1,0,69,1,1.1,0.9
77020,1,8.07,1.39,0,0,1,1,0,69,1,1.1,0.9
77021,1,23.71,5.09,0,0,1,1,0,69,1,1.1,0.9
77022,1,13.3,2.1,0,0,1,1,0,69,1,1.1,0.9
77023,1,15.2,3.48,0,0,1,1,0,69,1,1.1,0.9
77024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77025,1,39.78,7.43,0,0,1,1,0,69,1,1.1,0.9
77026,1,36.85,7.64,0,0,1,1,0,69,1,1.1,0.9
77027,1,9.17,2.22,0,0,1,1,0,69,1,1.1,0.9
77028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77029,1,5.03,2.26,0,0,1,1,0,69,1,1.1,0.9
77030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77031,1,11.3,0.89,0,0,1,1,0,69,1,1.1,0.9
77032,1,5.16,0.92,0,0,1,1,0,69,1,1.1,0.9
77033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77034,1,14.75,6.55,0,0,1,1,0,69,1,1.1,0.9
77035,1,6.47,0.51,0,0,1,1,0,69,1,1.1,0.9
77036,1,31.53,4.51,0,0,1,1,0,69,1,1.1,0.9
77037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77038,1,8.5,3.36,0,0,1,1,0,69,1,1.1,0.9
77039,1,10.32,1.11,0,6.86488253566,1,1,0,69,1,1.1,0.9
77040,1,0,0,0,125.463419608,1,1,0,230,1,1.1,0.9
77041,1,0,0,0,199.949796466,1,1,0,230,1,1.1,0.9
77042,1,3.15,0.56,0,-0.972352444831,1,1,0,69,1,1.1,0.9
77043,1,4.7,1.33,0,0,1,1,0,69,1,1.1,0.9
77044,1,25.99,5.39,0,0,1,1,0,69,1,1.1,0.9
77045,1,9.84,0.97,0,0,1,1,0,69,1,1.1,0.9
77046,1,1.5,1.74,0,0,1,1,0,69,1,1.1,0.9
77047,1,31.54,10.79,0,0,1,1,0,69,1,1.1,0.9
77048,1,4.5,1.9,0,0,1,1,0,69,1,1.1,0.9
77049,1,10.89,2.26,0,0,1,1,0,69,1,1.1,0.9
77050,1,7.23,6.17,0,0,1,1,0,69,1,1.1,0.9
77051,1,4.21,3.82,0,0,1,1,0,69,1,1.1,0.9
77052,1,2.42,4.38,0,0,1,1,0,69,1,1.1,0.9
77053,1,3.4,1.94,0,0,1,1,0,69,1,1.1,0.9
77054,1,13.72,2.26,0,19.0895245413,1,1,0,69,1,1.1,0.9
77055,1,18.34,1.48,0,0,1,1,0,69,1,1.1,0.9
77056,1,5.86,0.54,0,0,1,1,0,69,1,1.1,0.9
77057,1,8.51,4.49,0,0,1,1,0,69,1,1.1,0.9
77058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77059,1,9.26,1.65,0,0,1,1,0,69,1,1.1,0.9
77060,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77063,1,2.78,1.13,0,0,1,1,0,69,1,1.1,0.9
77064,1,3.51,0.78,0,0,1,1,0,69,1,1.1,0.9
77065,1,6.24,0.62,0,0,1,1,0,69,1,1.1,0.9
77066,1,9.34,1.8,0,0,1,1,0,69,1,1.1,0.9
77067,1,7.34,0.84,0,0,1,1,0,69,1,1.1,0.9
77068,1,0,0,0,104.338954922,1,1,0,138,1,1.1,0.9
77069,1,28.91,4.68,0,0,1,1,0,69,1,1.1,0.9
77070,1,10.05,1.15,0,0,1,1,0,69,1,1.1,0.9
77071,1,2.52,0.4,0,0,1,1,0,69,1,1.1,0.9
77072,1,8.33,1.49,0,0,1,1,0,69,1,1.1,0.9
77073,1,10.9,2.19,0,0,1,1,0,69,1,1.1,0.9
77074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77075,1,11.53,1.24,0,0,1,1,0,69,1,1.1,0.9
77076,1,5.76,2.52,0,0,1,1,0,69,1,1.1,0.9
77077,1,0,0,0,114.190484519,1,1,0,138,1,1.1,0.9
77078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77079,1,15.45,2.71,0,0,1,1,0,69,1,1.1,0.9
77080,1,10.84,1.68,0,0,1,1,0,69,1,1.1,0.9
77081,1,5.28,1.25,0,0,1,1,0,69,1,1.1,0.9
77082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77083,1,3.12,2.03,0,0,1,1,0,69,1,1.1,0.9
77084,1,10.08,1.13,0,0,1,1,0,69,1,1.1,0.9
77085,1,6.46,1.07,0,0,1,1,0,69,1,1.1,0.9
77086,1,7.48,2.65,0,0,1,1,0,69,1,1.1,0.9
77087,1,98.73,19.77,0,33.255952657,1,1,0,69,1,1.1,0.9
77088,1,19.41,4.03,0,0,1,1,0,69,1,1.1,0.9
77089,1,12.05,1.8,0,0,1,1,0,69,1,1.1,0.9
77090,1,13.42,1.54,0,0,1,1,0,69,1,1.1,0.9
77091,1,10.08,3.83,0,0,1,1,0,69,1,1.1,0.9
77092,1,33.71,5.3,0,0,1,1,0,69,1,1.1,0.9
77093,1,3.58,6.68,0,0,1,1,0,69,1,1.1,0.9
77094,1,4.71,0.51,0,0,1,1,0,69,1,1.1,0.9
77095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77096,1,29.83,3.84,0,0,1,1,0,69,1,1.1,0.9
77097,1,22.7,3.57,0,0,1,1,0,69,1,1.1,0.9
77098,1,8.23,1.53,0,0,1,1,0,69,1,1.1,0.9
77099,1,7.49,2.51,0,0,1,1,0,69,1,1.1,0.9
77100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77101,1,54.3,22.17,0,0,1,1,0,69,1,1.1,0.9
77102,1,4.88,4.04,0,0,1,1,0,69,1,1.1,0.9
77103,1,20.78,2.82,0,0,1,1,0,69,1,1.1,0.9
77104,1,7.34,1.36,0,0,1,1,0,69,1,1.1,0.9
77105,1,6.45,0.83,0,0,1,1,0,69,1,1.1,0.9
77106,1,14.85,2.44,0,0,1,1,0,69,1,1.1,0.9
77107,1,48.15,8.61,0,64.1845177763,1,1,0,69,1,1.1,0.9
77108,1,4.08,3.58,0,0,1,1,0,69,1,1.1,0.9
77109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77110,1,5.62,4.62,0,0,1,1,0,69,1,1.1,0.9
77111,1,0,0,0,27.9602597422,1,1,0,230,1,1.1,0.9
77112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77113,1,31.33,5.38,0,0,1,1,0,69,1,1.1,0.9
77114,1,7,1.15,0,0,1,1,0,69,1,1.1,0.9
77115,1,16.6,3.32,0,19.3904057591,1,1,0,69,1,1.1,0.9
77116,1,20.5,3.52,0,0,1,1,0,69,1,1.1,0.9
77117,1,17.15,4.39,0,0,1,1,0,69,1,1.1,0.9
77118,1,6.03,4.9,0,0,1,1,0,69,1,1.1,0.9
77119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77121,1,10.5,1.43,0,0,1,1,0,69,1,1.1,0.9
77122,1,9.63,1.72,0,0,1,1,0,69,1,1.1,0.9
77123,1,5.31,0.96,0,0,1,1,0,69,1,1.1,0.9
77124,1,4.24,1.78,0,0,1,1,0,69,1,1.1,0.9
77125,1,4.89,1.05,0,0,1,1,0,69,1,1.1,0.9
77126,1,3.75,1.68,0,0,1,1,0,69,1,1.1,0.9
77127,1,44.16,6,0,0,1,1,0,69,1,1.1,0.9
77128,1,10.21,2.26,0,0,1,1,0,69,1,1.1,0.9
77129,1,4.19,0.69,0,0,1,1,0,69,1,1.1,0.9
77130,1,5.14,1.2,0,0,1,1,0,69,1,1.1,0.9
77131,1,8.71,1.87,0,0,1,1,0,69,1,1.1,0.9
77132,1,11.74,1.51,0,0,1,1,0,69,1,1.1,0.9
77133,1,12.65,1.18,0,0,1,1,0,69,1,1.1,0.9
77134,1,9,0.89,0,0,1,1,0,69,1,1.1,0.9
77135,1,8.12,0.87,0,0,1,1,0,69,1,1.1,0.9
77136,1,5.7,0.78,0,0,1,1,0,69,1,1.1,0.9
77137,1,11.63,5.88,0,0,1,1,0,69,1,1.1,0.9
77138,1,10.22,2.27,0,0,1,1,0,69,1,1.1,0.9
77139,1,4.59,1.5,0,0,1,1,0,69,1,1.1,0.9
77140,1,26.07,1.86,0,0,1,1,0,69,1,1.1,0.9
77141,1,7.89,1.13,0,0,1,1,0,69,1,1.1,0.9
77142,1,24.23,3.12,0,0,1,1,0,69,1,1.1,0.9
77143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77144,1,25.82,2.03,0,0,1,1,0,69,1,1.1,0.9
77145,1,27.01,3.48,0,0,1,1,0,69,1,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77147,1,6.95,4.26,0,0,1,1,0,69,1,1.1,0.9
77148,1,5.7,4.34,0,0,1,1,0,69,1,1.1,0.9
77149,1,5.7,1.68,0,0,1,1,0,69,1,1.1,0.9
77150,1,5.63,1.01,0,0,1,1,0,69,1,1.1,0.9
77151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77152,1,9.23,1.78,0,0,1,1,0,69,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77155,1,8.6,1.75,0,0,1,1,0,69,1,1.1,0.9
77156,1,1.66,1.06,0,0,1,1,0,69,1,1.1,0.9
77157,1,4.05,0.84,0,0,1,1,0,69,1,1.1,0.9
77158,1,5.31,0.99,0,0,1,1,0,69,1,1.1,0.9
77159,1,6.82,1.27,0,0,1,1,0,69,1,1.1,0.9
77160,1,4.21,0.72,0,0,1,1,0,69,1,1.1,0.9
77161,1,0,0,0,21.4967506159,1,1,0,230,1,1.1,0.9
77162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77163,1,14.88,4.12,0,0,1,1,0,69,1,1.1,0.9
77164,1,3.94,1.4,0,0,1,1,0,69,1,1.1,0.9
77165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77166,1,6.77,0.68,0,0,1,1,0,69,1,1.1,0.9
77167,1,0,0,0,-30.5568399936,1,1,0,138,1,1.1,0.9
77168,1,0,0,0,-36.6249653818,1,1,0,138,1,1.1,0.9
77169,1,0,0,0,1.21283525895,1,1,0,230,1,1.1,0.9
77170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77171,1,32.66,6.57,0,0,1,1,0,69,1,1.1,0.9
77172,1,20.27,1.69,0,0,1,1,0,69,1,1.1,0.9
77173,1,5.23,0.86,0,0,1,1,0,69,1,1.1,0.9
77174,1,16.41,2.82,0,0,1,1,0,69,1,1.1,0.9
77175,1,8.28,0.61,0,0,1,1,0,69,1,1.1,0.9
77176,1,5.98,0.92,0,0,1,1,0,69,1,1.1,0.9
77177,1,12.72,1.36,0,0,1,1,0,69,1,1.1,0.9
77178,1,4.25,1.41,0,0,1,1,0,69,1,1.1,0.9
77179,1,16.46,3.18,0,0,1,1,0,69,1,1.1,0.9
77180,1,8.51,1.58,0,0,1,1,0,69,1,1.1,0.9
77181,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77182,1,0,0,0,-11.5622324556,1,1,0,138,1,1.1,0.9
77183,1,17.62,41.39,0,0,1,1,0,69,1,1.1,0.9
77184,1,6.03,1.43,0,0,1,1,0,69,1,1.1,0.9
77185,1,10.95,1.26,0,0,1,1,0,69,1,1.1,0.9
77186,1,0,0,0,199.999310524,1,1,0,138,1,1.1,0.9
77187,1,0,0,0,-71.0290528132,1,1,0,230,1,1.1,0.9
77188,1,5.91,1.31,0,0,1,1,0,69,1,1.1,0.9
77189,1,5.02,3.26,0,0,1,1,0,69,1,1.1,0.9
77190,1,14.32,2.15,0,0,1,1,0,69,1,1.1,0.9
77191,1,12,1.8,0,0,1,1,0,69,1,1.1,0.9
77192,1,20.2,1.73,0,0,1,1,0,69,1,1.1,0.9
77193,1,8.44,1.39,0,0,1,1,0,69,1,1.1,0.9
77194,1,24.89,3.92,0,0,1,1,0,69,1,1.1,0.9
77195,1,8.74,1.75,0,0,1,1,0,69,1,1.1,0.9
77196,1,12.02,1.63,0,0,1,1,0,69,1,1.1,0.9
77197,1,23.87,2.73,0,0,1,1,0,69,1,1.1,0.9
77198,1,16.09,1.15,0,0,1,1,0,69,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77200,1,19.39,5.02,0,0,1,1,0,69,1,1.1,0.9
77201,1,6.72,2.69,0,0,1,1,0,69,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77203,1,13.91,5.59,0,0,1,1,0,69,1,1.1,0.9
77204,1,5.06,1.01,0,0,1,1,0,69,1,1.1,0.9
77205,1,5.34,0.54,0,0,1,1,0,69,1,1.1,0.9
77206,1,4.47,2.86,0,0,1,1,0,69,1,1.1,0.9
77207,1,17.32,1.86,0,0,1,1,0,69,1,1.1,0.9
77208,1,7,1.15,0,0,1,1,0,69,1,1.1,0.9
77209,1,7.14,0.93,0,0,1,1,0,69,1,1.1,0.9
77210,1,4.12,0.33,0,0,1,1,0,69,1,1.1,0.9
77211,1,1.8,0.24,0,0,1,1,0,69,1,1.1,0.9
77212,1,25.74,2.58,0,27.2112652599,1,1,0,69,1,1.1,0.9
77213,1,24.96,3.21,0,0,1,1,0,69,1,1.1,0.9
77214,1,9.74,1.9,0,0,1,1,0,69,1,1.1,0.9
77215,1,6.88,1.08,0,0,1,1,0,69,1,1.1,0.9
77216,1,11.46,1.15,0,0,1,1,0,69,1,1.1,0.9
77217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77219,1,10.89,0.78,0,0,1,1,0,69,1,1.1,0.9
77220,1,59.43,6.38,0,6.79880465481,1,1,0,69,1,1.1,0.9
77221,1,18.73,1.34,0,0,1,1,0,69,1,1.1,0.9
77222,1,5.8,0.95,0,0,1,1,0,69,1,1.1,0.9
77223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77224,1,13.04,2.88,0,0,1,1,0,69,1,1.1,0.9
77225,1,5.06,1.37,0,0,1,1,0,69,1,1.1,0.9
77226,1,4.36,1.56,0,0,1,1,0,69,1,1.1,0.9
77227,1,2.22,1.01,0,0,1,1,0,69,1,1.1,0.9
77228,1,8.16,5.15,0,0,1,1,0,69,1,1.1,0.9
77229,1,8.44,0.97,0,0,1,1,0,69,1,1.1,0.9
77230,1,8.26,1.95,0,0,1,1,0,69,1,1.1,0.9
77231,1,25.82,3.51,0,0,1,1,0,69,1,1.1,0.9
77232,1,7.69,1.43,0,0,1,1,0,69,1,1.1,0.9
77233,1,0,0,0,-19.7270957583,1,1,0,230,1,1.1,0.9
77234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77235,1,12.92,1.39,0,0,1,1,0,69,1,1.1,0.9
77236,1,7.26,2.07,0,0,1,1,0,69,1,1.1,0.9
77237,1,0,0,0,-28.3547977399,1,1,0,138,1,1.1,0.9
77238,1,12.89,4.1,0,0,1,1,0,69,1,1.1,0.9
77239,1,4.38,0.88,0,0,1,1,0,69,1,1.1,0.9
77240,1,2.84,1.07,0,0,1,1,0,69,1,1.1,0.9
77241,1,10.44,1.5,0,0,1,1,0,69,1,1.1,0.9
77242,1,0,0,0,56.07694697,1,1,0,138,1,1.1,0.9
77243,1,51.73,8.51,0,0,1,1,0,69,1,1.1,0.9
77244,1,12.58,2.5,0,0,1,1,0,69,1,1.1,0.9
77245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77246,1,36.66,7.23,0,0,1,1,0,69,1,1.1,0.9
77247,1,8.35,1.84,0,0,1,1,0,69,1,1.1,0.9
77248,1,0,0,0,-3.63743130151,1,1,0,138,1,1.1,0.9
77249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77250,1,10.09,1.01,0,0,1,1,0,69,1,1.1,0.9
77251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77252,1,8.57,4.05,0,0,1,1,0,69,1,1.1,0.9
77253,1,18.89,2.08,0,0,1,1,0,69,1,1.1,0.9
77254,1,3.01,0.79,0,0,1,1,0,69,1,1.1,0.9
77255,1,3.51,0.75,0,0,1,1,0,69,1,1.1,0.9
77256,1,0,0,0,-36.1004263094,1,1,0,138,1,1.1,0.9
77257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77258,1,3.19,0.66,0,0,1,1,0,69,1,1.1,0.9
77259,1,1.62,0.75,0,0,1,1,0,69,1,1.1,0.9
77260,1,17.71,2.03,0,0,1,1,0,69,1,1.1,0.9
77261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77262,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77264,1,2.94,1.16,0,0,1,1,0,69,1,1.1,0.9
77265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77266,1,30.94,5.09,0,0,1,1,0,69,1,1.1,0.9
77267,1,12.28,0.97,0,0,1,1,0,69,1,1.1,0.9
77268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77269,1,4.25,1,0,0,1,1,0,69,1,1.1,0.9
77270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77271,1,27.35,2.33,0,0,1,1,0,69,1,1.1,0.9
77272,1,6.99,1.5,0,0,1,1,0,69,1,1.1,0.9
77273,1,1.85,0.3,0,0,1,1,0,69,1,1.1,0.9
77274,1,11.83,1.1,0,37.9273968535,1,1,0,69,1,1.1,0.9
77275,1,8.04,24.44,0,0,1,1,0,69,1,1.1,0.9
77276,1,18.51,3.84,0,32.7185273452,1,1,0,69,1,1.1,0.9
77277,1,33.6,5.05,0,14.8553276073,1,1,0,69,1,1.1,0.9
77278,1,0,0,0,-29.3631616527,1,1,0,345,1,1.1,0.9
77279,1,7.76,1.5,0,0,1,1,0,69,1,1.1,0.9
77280,1,7.8,1.4,0,0,1,1,0,69,1,1.1,0.9
77281,1,22.76,2.6,0,34.8940573705,1,1,0,69,1,1.1,0.9
77282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77283,1,7.91,1.07,0,0,1,1,0,69,1,1.1,0.9
77284,1,11,3.67,0,0,1,1,0,69,1,1.1,0.9
77285,1,0,0,0,-199.930345601,1,1,0,500,1,1.1,0.9
77286,1,0,0,0,-45.2703763904,1,1,0,138,1,1.1,0.9
77287,1,5.06,0.8,0,0,1,1,0,69,1,1.1,0.9
77288,1,21.36,1.99,0,0,1,1,0,69,1,1.1,0.9
77289,1,17.43,3.74,0,0,1,1,0,69,1,1.1,0.9
77290,1,5.1,3.98,0,0,1,1,0,69,1,1.1,0.9
77291,1,4.46,0.77,0,0,1,1,0,69,1,1.1,0.9
77292,1,23.73,4.85,0,0,1,1,0,69,1,1.1,0.9
77293,1,7.55,2.42,0,0,1,1,0,69,1,1.1,0.9
77294,1,15.56,1.89,0,0,1,1,0,69,1,1.1,0.9
77295,1,18.15,1.82,0,0,1,1,0,69,1,1.1,0.9
77296,1,18.85,4.31,0,0,1,1,0,69,1,1.1,0.9
77297,1,7.23,3.41,0,0,1,1,0,69,1,1.1,0.9
77298,1,11.52,1.24,0,0,1,1,0,69,1,1.1,0.9
77299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77300,1,47.79,3.42,0,0,1,1,0,69,1,1.1,0.9
77301,1,5.47,0.98,0,0,1,1,0,69,1,1.1,0.9
77302,1,9.1,0.78,0,0,1,1,0,69,1,1.1,0.9
77303,1,27.43,3.73,0,0,1,1,0,69,1,1.1,0.9
77304,1,5.73,0.67,0,0,1,1,0,69,1,1.1,0.9
77305,1,5.17,1.66,0,0,1,1,0,69,1,1.1,0.9
77306,1,17.21,3.94,0,0,1,1,0,69,1,1.1,0.9
77307,1,21.38,2.75,0,0,1,1,0,69,1,1.1,0.9
77308,1,24.4,2.09,0,0,1,1,0,69,1,1.1,0.9
77309,1,0,0,0,35.3223761521,1,1,0,138,1,1.1,0.9
77310,1,29.58,3.98,0,0,1,1,0,69,1,1.1,0.9
77311,1,10.82,1.79,0,0,1,1,0,69,1,1.1,0.9
77312,1,31.9,3.19,0,0,1,1,0,69,1,1.1,0.9
77313,1,14.01,2.91,0,0,1,1,0,69,1,1.1,0.9
77314,1,20.05,3.01,0,0,1,1,0,69,1,1.1,0.9
77315,1,9.4,0.94,0,0,1,1,0,69,1,1.1,0.9
77316,1,4.21,5.5,0,0,1,1,0,69,1,1.1,0.9
77317,1,2.67,0.29,0,0,1,1,0,69,1,1.1,0.9
77318,1,15.55,7.84,0,0,1,1,0,69,1,1.1,0.9
77319,1,13.13,2.44,0,0,1,1,0,69,1,1.1,0.9
77320,1,8.08,0.67,0,0,1,1,0,69,1,1.1,0.9
77321,1,13.23,4.68,0,0,1,1,0,69,1,1.1,0.9
77322,1,9.94,0.94,0,0,1,1,0,69,1,1.1,0.9
77323,1,4.49,0.93,0,0,1,1,0,69,1,1.1,0.9
77324,1,5.2,2.23,0,0,1,1,0,69,1,1.1,0.9
77325,1,12.08,1.3,0,0,1,1,0,69,1,1.1,0.9
77326,1,6.12,0.6,0,0,1,1,0,69,1,1.1,0.9
77327,1,0,0,0,39.2320618518,1,1,0,138,1,1.1,0.9
77328,1,36.64,4.46,0,0,1,1,0,69,1,1.1,0.9
77329,1,13.58,3.11,0,0,1,1,0,69,1,1.1,0.9
77330,1,11.58,2.57,0,0,1,1,0,69,1,1.1,0.9
77331,1,4.01,0.43,0,0,1,1,0,69,1,1.1,0.9
77332,1,2.78,5.15,0,0,1,1,0,69,1,1.1,0.9
77333,1,9.76,22.69,0,0,1,1,0,69,1,1.1,0.9
77334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77335,1,22.65,4.38,0,0,1,1,0,69,1,1.1,0.9
77336,1,7.09,1.17,0,0,1,1,0,69,1,1.1,0.9
77337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77338,1,3.09,1.52,0,0,1,1,0,69,1,1.1,0.9
77339,1,10.29,1.25,0,0,1,1,0,69,1,1.1,0.9
77340,1,11.87,1.78,0,0,1,1,0,69,1,1.1,0.9
77341,1,8.23,6.11,0,0,1,1,0,69,1,1.1,0.9
77342,1,2.25,1.98,0,0,1,1,0,69,1,1.1,0.9
77343,1,27.53,3.58,0,0,1,1,0,69,1,1.1,0.9
77344,1,14.93,2.4,0,0,1,1,0,69,1,1.1,0.9
77345,1,0,0,0,84.380671842,1,1,0,138,1,1.1,0.9
77346,1,23.38,2.84,0,0,1,1,0,69,1,1.1,0.9
77347,1,19.11,5.27,0,0,1,1,0,69,1,1.1,0.9
77348,1,0,0,0,-107.763140006,1,1,0,345,1,1.1,0.9
77349,1,0,0,0,163.567238397,1,1,0,138,1,1.1,0.9
77350,1,42.14,7.84,0,0,1,1,0,69,1,1.1,0.9
77351,1,4.22,4.81,0,0,1,1,0,69,1,1.1,0.9
77352,1,9.88,0.85,0,0,1,1,0,69,1,1.1,0.9
77353,1,0,0,0,36.3037969722,1,1,0,138,1,1.1,0.9
77354,1,35.04,7.3,0,0,1,1,0,69,1,1.1,0.9
77355,1,2.77,2.49,0,0,1,1,0,69,1,1.1,0.9
77356,1,6.75,1.59,0,0,1,1,0,69,1,1.1,0.9
77357,1,0,0,0,-22.4526279173,1,1,0,230,1,1.1,0.9
77358,1,13.53,1.16,0,0,1,1,0,69,1,1.1,0.9
77359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77360,1,64.2,6.84,0,0,1,1,0,69,1,1.1,0.9
77361,1,58.31,11.26,0,19.6548145073,1,1,0,69,1,1.1,0.9
77362,1,21.89,3.84,0,0,1,1,0,69,1,1.1,0.9
77363,1,6.47,4.02,0,0,1,1,0,69,1,1.1,0.9
77364,1,13.99,1.33,0,0,1,1,0,69,1,1.1,0.9
77365,1,7.59,1.74,0,0,1,1,0,69,1,1.1,0.9
77366,1,16.89,1.25,0,0,1,1,0,69,1,1.1,0.9
77367,1,9.79,0.76,0,0,1,1,0,69,1,1.1,0.9
77368,1,10.04,1.94,0,0,1,1,0,69,1,1.1,0.9
77369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77370,1,27.47,3.73,0,0,1,1,0,69,1,1.1,0.9
77371,1,8.89,5.15,0,0,1,1,0,69,1,1.1,0.9
77372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77373,1,0,0,0,-17.2585480004,1,1,0,230,1,1.1,0.9
77374,1,0,0,0,0.816569944837,1,1,0,138,1,1.1,0.9
77375,1,0,0,0,-199.972721154,1,1,0,500,1,1.1,0.9
77376,1,0,0,0,-58.0669342713,1,1,0,345,1,1.1,0.9
77377,1,0,0,0,37.8511394503,1,1,0,230,1,1.1,0.9
77378,1,0,0,0,-8.35965825582,1,1,0,138,1,1.1,0.9
77379,1,144.07,22.67,0,26.1902907786,1,1,0,69,1,1.1,0.9
77380,1,16.33,1.9,0,0,1,1,0,69,1,1.1,0.9
77381,1,18.79,5.04,0,0,1,1,0,69,1,1.1,0.9
77382,1,4.33,1.61,0,0,1,1,0,69,1,1.1,0.9
77383,1,12.44,2.53,0,0,1,1,0,69,1,1.1,0.9
77384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77385,1,21.71,3.42,0,0,1,1,0,69,1,1.1,0.9
77386,1,3.13,3.06,0,0,1,1,0,69,1,1.1,0.9
77387,1,17.92,1.67,0,0,1,1,0,69,1,1.1,0.9
77388,1,15.73,4.28,0,0,1,1,0,69,1,1.1,0.9
77389,1,12.68,1.2,0,0,1,1,0,69,1,1.1,0.9
77390,1,20.66,1.76,0,0,1,1,0,69,1,1.1,0.9
77391,1,52.78,15.96,0,0,1,1,0,69,1,1.1,0.9
77392,1,20.65,11.27,0,0,1,1,0,69,1,1.1,0.9
77393,1,4.12,1.96,0,0,1,1,0,69,1,1.1,0.9
77394,1,12.4,1.24,0,0,1,1,0,69,1,1.1,0.9
77395,1,18.82,1.48,0,0,1,1,0,69,1,1.1,0.9
77396,1,28.46,4.89,0,0,1,1,0,69,1,1.1,0.9
77397,1,10.78,1.25,0,0,1,1,0,69,1,1.1,0.9
77398,1,0,0,0,-138.259764537,1,1,0,230,1,1.1,0.9
77399,1,66.66,10.01,0,0,1,1,0,69,1,1.1,0.9
77400,1,32.03,6.19,0,0,1,1,0,69,1,1.1,0.9
77401,1,14.86,1.66,0,0,1,1,0,69,1,1.1,0.9
77402,1,30.34,5.86,0,0,1,1,0,69,1,1.1,0.9
77403,1,57.33,6.56,0,26.7348850158,1,1,0,69,1,1.1,0.9
77404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77405,1,19.2,2.45,0,0,1,1,0,69,1,1.1,0.9
77406,1,13.88,3.33,0,0,1,1,0,69,1,1.1,0.9
77407,1,33.41,6.21,0,0,1,1,0,69,1,1.1,0.9
77408,1,33.82,7.74,0,46.9180934739,1,1,0,69,1,1.1,0.9
77409,1,34.99,7.16,0,0,1,1,0,69,1,1.1,0.9
77410,1,8.54,2.99,0,0,1,1,0,69,1,1.1,0.9
77411,1,9.03,1.38,0,0,1,1,0,69,1,1.1,0.9
77412,1,5.2,2.34,0,0,1,1,0,69,1,1.1,0.9
77413,1,16.06,3.68,0,0,1,1,0,69,1,1.1,0.9
77414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77415,1,0,0,0,-87.3610305251,1,1,0,345,1,1.1,0.9
77416,1,0,0,0,-32.9777490514,1,1,0,230,1,1.1,0.9
77417,1,0,0,0,-34.9320408403,1,1,0,138,1,1.1,0.9
77418,1,27.16,3.89,0,21.5791134305,1,1,0,69,1,1.1,0.9
77419,1,0,0,0,-31.8318671373,1,1,0,500,1,1.1,0.9
77420,1,9.79,81.54,0,0,1,1,0,69,1,1.1,0.9
77421,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77422,1,0,0,0,-16.0435047652,1,1,0,230,1,1.1,0.9
77423,1,0,0,0,85.8574020724,1,1,0,138,1,1.1,0.9
77424,1,21.54,4.78,0,0,1,1,0,69,1,1.1,0.9
77425,1,19.22,1.93,0,0,1,1,0,69,1,1.1,0.9
77426,1,11.48,2.94,0,0,1,1,0,69,1,1.1,0.9
77427,1,10.57,1.82,0,0,1,1,0,69,1,1.1,0.9
77428,1,79.44,13.64,0,43.2953343308,1,1,0,69,1,1.1,0.9
77429,1,50.76,6.54,0,13.722916717,1,1,0,69,1,1.1,0.9
77430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77431,1,75.47,6.41,0,0,1,1,0,69,1,1.1,0.9
77432,1,0,0,0,-199.959952934,1,1,0,500,1,1.1,0.9
77433,1,0,0,0,183.634691317,1,1,0,138,1,1.1,0.9
77434,1,115.72,26.49,0,0,1,1,0,69,1,1.1,0.9
77435,1,0,0,0,-199.995425606,1,1,0,345,1,1.1,0.9
77436,1,0,0,0,110.075441017,1,1,0,138,1,1.1,0.9
77437,1,54.9,10.76,0,0,1,1,0,69,1,1.1,0.9
77438,1,29.47,4.85,0,0,1,1,0,69,1,1.1,0.9
77439,1,13.65,1.76,0,0,1,1,0,69,1,1.1,0.9
77440,1,5.56,3.57,0,0,1,1,0,69,1,1.1,0.9
77441,1,26.81,5.95,0,0,1,1,0,69,1,1.1,0.9
77442,1,9.98,0.71,0,0,1,1,0,69,1,1.1,0.9
77443,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77444,1,15.28,9.15,0,0,1,1,0,69,1,1.1,0.9
77445,1,0,0,0,-22.2151320147,1,1,0,138,1,1.1,0.9
77446,1,0,0,0,-10.4018775962,1,1,0,345,1,1.1,0.9
77447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77448,1,16.06,1.73,0,0,1,1,0,69,1,1.1,0.9
77449,1,7.44,1.7,0,0,1,1,0,69,1,1.1,0.9
77450,1,0,0,0,12.3835976548,1,1,0,230,1,1.1,0.9
77451,1,25.78,2.95,0,0,1,1,0,69,1,1.1,0.9
77452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77453,1,31.3,5.88,0,0,1,1,0,69,1,1.1,0.9
77454,1,9.83,5.53,0,0,1,1,0,69,1,1.1,0.9
77455,1,11.63,2,0,0,1,1,0,69,1,1.1,0.9
77456,1,8.19,1.47,0,0,1,1,0,69,1,1.1,0.9
77457,1,14.81,3.28,0,0,1,1,0,69,1,1.1,0.9
77458,1,15.88,4.43,0,0,1,1,0,69,1,1.1,0.9
77459,1,11.55,0.99,0,0,1,1,0,69,1,1.1,0.9
77460,1,6.82,3.16,0,0,1,1,0,69,1,1.1,0.9
77461,1,4.68,2.32,0,0,1,1,0,69,1,1.1,0.9
77462,1,13.28,2.75,0,0,1,1,0,69,1,1.1,0.9
77463,1,29,2.28,0,0,1,1,0,69,1,1.1,0.9
77464,1,9.02,1.93,0,0,1,1,0,69,1,1.1,0.9
77465,1,22.7,4.87,0,0,1,1,0,69,1,1.1,0.9
77466,1,12.04,0.95,0,0,1,1,0,69,1,1.1,0.9
77467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77469,1,44.19,8.85,0,0,1,1,0,69,1,1.1,0.9
77470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77471,1,16.96,4.61,0,0,1,1,0,69,1,1.1,0.9
77472,1,15.55,3.56,0,0,1,1,0,69,1,1.1,0.9
77473,1,16.61,3.1,0,0,1,1,0,69,1,1.1,0.9
77474,1,6.68,4.02,0,0,1,1,0,69,1,1.1,0.9
77475,1,2.98,1.81,0,0,1,1,0,69,1,1.1,0.9
77476,1,7.97,1.54,0,0,1,1,0,69,1,1.1,0.9
77477,1,12.67,4.08,0,0,1,1,0,69,1,1.1,0.9
77478,1,16.83,1.81,0,0,1,1,0,69,1,1.1,0.9
77479,1,28.63,6.35,0,0,1,1,0,69,1,1.1,0.9
77480,1,0,0,0,-73.0372124858,1,1,0,345,1,1.1,0.9
77481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77482,1,50.89,8.54,0,0,1,1,0,69,1,1.1,0.9
77483,1,6.68,0.81,0,0,1,1,0,69,1,1.1,0.9
77484,1,28.88,3.51,0,0,1,1,0,69,1,1.1,0.9
77485,1,23.28,2,0,0,1,1,0,69,1,1.1,0.9
77486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77487,1,12.16,17.21,0,0,1,1,0,69,1,1.1,0.9
77488,1,17.66,7.09,0,0,1,1,0,69,1,1.1,0.9
77489,1,9.91,6.85,0,0,1,1,0,69,1,1.1,0.9
77490,1,29.83,5.76,0,0,1,1,0,69,1,1.1,0.9
77491,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77492,1,55.27,8.7,0,0,1,1,0,69,1,1.1,0.9
77493,1,29.09,2.39,0,0,1,1,0,69,1,1.1,0.9
77494,1,20.4,1.66,0,0,1,1,0,69,1,1.1,0.9
77495,1,9.45,7.04,0,0,1,1,0,69,1,1.1,0.9
77496,1,16.86,2.41,0,0,1,1,0,69,1,1.1,0.9
77497,1,4.21,0.93,0,0,1,1,0,69,1,1.1,0.9
77498,1,0,0,0,-13.8072958835,1,1,0,138,1,1.1,0.9
77499,1,5.21,0.48,0,0,1,1,0,69,1,1.1,0.9
77500,1,15.11,3.13,0,0,1,1,0,69,1,1.1,0.9
77501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77502,1,8.99,1.86,0,0,1,1,0,69,1,1.1,0.9
77503,1,6.95,1.54,0,0,1,1,0,69,1,1.1,0.9
77504,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77505,1,15.02,3.01,0,0,1,1,0,69,1,1.1,0.9
77506,1,8.89,3.73,0,0,1,1,0,69,1,1.1,0.9
77507,1,24.17,6.23,0,0,1,1,0,69,1,1.1,0.9
77508,1,0,0,0,-48.1823874139,1,1,0,138,1,1.1,0.9
77509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77510,1,0,0,0,-105.085178869,1,1,0,230,1,1.1,0.9
77511,1,23.8,12.28,0,0,1,1,0,69,1,1.1,0.9
77512,1,13.81,1.88,0,0,1,1,0,69,1,1.1,0.9
77513,1,30.39,2.48,0,0,1,1,0,69,1,1.1,0.9
77514,1,10.71,6.05,0,0,1,1,0,69,1,1.1,0.9
77515,1,37.08,3.45,0,0,1,1,0,69,1,1.1,0.9
77516,1,29.42,6.62,0,0,1,1,0,69,1,1.1,0.9
77517,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77518,1,0,0,0,129.324910241,1,1,0,138,1,1.1,0.9
77519,1,56.33,4.03,0,0,1,1,0,69,1,1.1,0.9
77520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77521,1,32.25,6.69,0,0,1,1,0,69,1,1.1,0.9
77522,1,20.06,2.58,0,0,1,1,0,69,1,1.1,0.9
77523,1,135.64,22.32,0,30.3627795698,1,1,0,69,1,1.1,0.9
77524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77525,1,37.79,12.63,0,0,1,1,0,69,1,1.1,0.9
77526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77527,1,25.56,3.84,0,0,1,1,0,69,1,1.1,0.9
77528,1,11.41,4.09,0,0,1,1,0,69,1,1.1,0.9
77529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77530,1,20.61,2.36,0,0,1,1,0,69,1,1.1,0.9
77531,1,19.25,4.54,0,0,1,1,0,69,1,1.1,0.9
77532,1,27.32,2.15,0,0,1,1,0,69,1,1.1,0.9
77533,1,12.86,2.3,0,0,1,1,0,69,1,1.1,0.9
77534,1,67.39,8.68,0,19.1896178708,1,1,0,69,1,1.1,0.9
77535,1,9.76,1.96,0,0,1,1,0,69,1,1.1,0.9
77536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77538,1,15.97,5.01,0,0,1,1,0,69,1,1.1,0.9
77539,1,31.13,3.84,0,0,1,1,0,69,1,1.1,0.9
77540,1,16.26,2.79,0,0,1,1,0,69,1,1.1,0.9
77541,1,13.25,5.03,0,0,1,1,0,69,1,1.1,0.9
77542,1,29.01,10.56,0,0,1,1,0,69,1,1.1,0.9
77543,1,9.1,0.91,0,0,1,1,0,69,1,1.1,0.9
77544,1,3.13,0.74,0,0,1,1,0,69,1,1.1,0.9
77545,1,9.9,13.77,0,0,1,1,0,69,1,1.1,0.9
77546,1,0,0,0,-399.996048184,1,1,0,500,1,1.1,0.9
77547,1,0,0,0,-60.2525162946,1,1,0,230,1,1.1,0.9
77548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77549,1,15.1,2.09,0,0,1,1,0,69,1,1.1,0.9
77550,1,4.66,2.96,0,0,1,1,0,69,1,1.1,0.9
77551,1,0,0,0,-254.00856058,1,1,0,500,1,1.1,0.9
77552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77553,1,33.72,6.27,0,0,1,1,0,69,1,1.1,0.9
77554,1,2.71,5.65,0,0,1,1,0,69,1,1.1,0.9
77555,1,8.33,1.61,0,0,1,1,0,69,1,1.1,0.9
77556,1,9.33,2.2,0,0,1,1,0,69,1,1.1,0.9
77557,1,21.19,3.6,0,0,1,1,0,69,1,1.1,0.9
77558,1,5.21,3.76,0,0,1,1,0,69,1,1.1,0.9
77559,1,7.72,0.99,0,0,1,1,0,69,1,1.1,0.9
77560,1,8.74,2.51,0,0,1,1,0,69,1,1.1,0.9
77561,1,11.62,23.01,0,0,1,1,0,69,1,1.1,0.9
77562,1,23.74,2.38,0,0,1,1,0,69,1,1.1,0.9
77563,1,15.55,2.4,0,0,1,1,0,69,1,1.1,0.9
77564,1,6.26,1.85,0,0,1,1,0,69,1,1.1,0.9
77565,1,9.24,3.35,0,0,1,1,0,69,1,1.1,0.9
77566,1,12.43,2.53,0,0,1,1,0,69,1,1.1,0.9
77567,1,7.9,3.6,0,0,1,1,0,69,1,1.1,0.9
77568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77569,1,22.12,2.06,0,0,1,1,0,69,1,1.1,0.9
77570,1,10,1.79,0,0,1,1,0,69,1,1.1,0.9
77571,1,17.9,2.56,0,0,1,1,0,69,1,1.1,0.9
77572,1,0,0,0,187.623511958,1,1,0,138,1,1.1,0.9
77573,1,42.49,9.42,0,0,1,1,0,69,1,1.1,0.9
77574,1,0,0,0,-199.864878478,1,1,0,500,1,1.1,0.9
77575,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77577,1,85.02,9.12,0,0,1,1,0,69,1,1.1,0.9
77578,1,12.62,1.66,0,0,1,1,0,69,1,1.1,0.9
77579,1,9.7,3.24,0,0,1,1,0,69,1,1.1,0.9
77580,1,6.85,1.47,0,0,1,1,0,69,1,1.1,0.9
77581,1,17.56,1.51,0,0,1,1,0,69,1,1.1,0.9
77582,1,8.61,1.86,0,0,1,1,0,69,1,1.1,0.9
77583,1,7.86,12.18,0,0,1,1,0,69,1,1.1,0.9
77584,1,5.84,1.7,0,0,1,1,0,69,1,1.1,0.9
77585,1,21.1,4.53,0,0,1,1,0,69,1,1.1,0.9
77586,1,26.24,6.19,0,0,1,1,0,69,1,1.1,0.9
77587,1,13.11,1.83,0,0,1,1,0,69,1,1.1,0.9
77588,1,0,0,0,-122.683487267,1,1,0,345,1,1.1,0.9
77589,1,0,0,0,57.381985882,1,1,0,138,1,1.1,0.9
77590,1,77.02,13.77,0,0,1,1,0,69,1,1.1,0.9
77591,1,5.52,1.72,0,0,1,1,0,69,1,1.1,0.9
77592,1,15.77,5.52,0,0,1,1,0,69,1,1.1,0.9
77593,1,3.96,2.33,0,0,1,1,0,69,1,1.1,0.9
77594,1,7.91,2.63,0,0,1,1,0,69,1,1.1,0.9
77595,1,9.34,2.07,0,0,1,1,0,69,1,1.1,0.9
77596,1,15.18,2.28,0,0,1,1,0,69,1,1.1,0.9
77597,1,20.17,1.79,0,0,1,1,0,69,1,1.1,0.9
77598,1,10.88,1.95,0,0,1,1,0,69,1,1.1,0.9
77599,1,5.3,8.87,0,0,1,1,0,69,1,1.1,0.9
77600,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77601,1,0,0,0,199.999516022,1,1,0,138,1,1.1,0.9
77602,1,27.68,5.15,0,0,1,1,0,69,1,1.1,0.9
77603,1,10.32,2.44,0,0,1,1,0,69,1,1.1,0.9
77604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77605,1,10.77,2.95,0,0,1,1,0,69,1,1.1,0.9
77606,1,9.83,1.25,0,0,1,1,0,69,1,1.1,0.9
77607,1,6.4,7.59,0,0,1,1,0,69,1,1.1,0.9
77608,1,17.08,2.44,0,0,1,1,0,69,1,1.1,0.9
77609,1,0,0,0,9.63542564057,1,1,0,138,1,1.1,0.9
77610,1,28.79,10.19,0,0,1,1,0,69,1,1.1,0.9
77611,1,6,1.63,0,0,1,1,0,69,1,1.1,0.9
77612,1,33.76,3.38,0,0,1,1,0,69,1,1.1,0.9
77613,1,3.79,1.75,0,0,1,1,0,69,1,1.1,0.9
77614,1,7.59,0.98,0,0,1,1,0,69,1,1.1,0.9
77615,1,25.68,2.02,0,36.422615364,1,1,0,69,1,1.1,0.9
77616,1,5.26,1.24,0,0,1,1,0,69,1,1.1,0.9
77617,1,7.93,1.08,0,0,1,1,0,69,1,1.1,0.9
77618,1,8.26,1.6,0,0,1,1,0,69,1,1.1,0.9
77619,1,7.41,1.7,0,0,1,1,0,69,1,1.1,0.9
77620,1,17.36,2.11,0,0,1,1,0,69,1,1.1,0.9
77621,1,2.89,0.43,0,0,1,1,0,69,1,1.1,0.9
77622,1,21.66,1.7,0,0,1,1,0,69,1,1.1,0.9
77623,1,17.84,2.42,0,0,1,1,0,69,1,1.1,0.9
77624,1,6.5,0.88,0,0,1,1,0,69,1,1.1,0.9
77625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77631,1,0,0,0,-70.8878952739,1,1,0,345,1,1.1,0.9
77632,1,0,0,0,20.704294729,1,1,0,138,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77634,1,22.96,1.76,0,0,1,1,0,69,1,1.1,0.9
77635,1,7.93,3.41,0,0,1,1,0,69,1,1.1,0.9
77636,1,16.79,3.84,0,0,1,1,0,69,1,1.1,0.9
77637,1,36.2,2.9,0,0,1,1,0,69,1,1.1,0.9
77638,1,31.12,2.45,0,0,1,1,0,69,1,1.1,0.9
77639,1,28.27,5.46,0,0,1,1,0,69,1,1.1,0.9
77640,1,3.94,15.12,0,0,1,1,0,69,1,1.1,0.9
77641,1,18.68,5.83,0,0,1,1,0,69,1,1.1,0.9
77642,1,19.08,4.74,0,0,1,1,0,69,1,1.1,0.9
77643,1,11.56,1.24,0,0,1,1,0,69,1,1.1,0.9
77644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77645,1,9.12,0.84,0,0,1,1,0,69,1,1.1,0.9
77646,1,14.08,1.02,0,0,1,1,0,69,1,1.1,0.9
77647,1,0,0,0,-66.5778142023,1,1,0,345,1,1.1,0.9
77648,1,34.67,3.04,0,0,1,1,0,69,1,1.1,0.9
77649,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77651,1,31.08,7.18,0,0,1,1,0,69,1,1.1,0.9
77652,1,2.84,0.61,0,0,1,1,0,69,1,1.1,0.9
77653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77654,1,9.81,5.25,0,0,1,1,0,69,1,1.1,0.9
77655,1,6.85,0.73,0,0,1,1,0,69,1,1.1,0.9
77656,1,8.36,0.66,0,0,1,1,0,69,1,1.1,0.9
77657,1,29.51,5.7,0,0,1,1,0,69,1,1.1,0.9
77658,1,16.23,4.18,0,0,1,1,0,69,1,1.1,0.9
77659,1,9.86,2.26,0,2.58259543388,1,1,0,69,1,1.1,0.9
77660,1,11.21,3.74,0,0,1,1,0,69,1,1.1,0.9
77661,1,46.71,8.02,0,22.7533847845,1,1,0,69,1,1.1,0.9
77662,1,9.8,0.91,0,0,1,1,0,69,1,1.1,0.9
77663,1,5.73,0.57,0,0,1,1,0,69,1,1.1,0.9
77664,1,14.79,3.07,0,0,1,1,0,69,1,1.1,0.9
77665,1,18.22,2.35,0,0,1,1,0,69,1,1.1,0.9
77666,1,0,0,0,-10.1656366528,1,1,0,138,1,1.1,0.9
77667,1,20.1,2.44,0,0,1,1,0,69,1,1.1,0.9
