bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77668,1,20.12,5.54,0,0,1,1,0,69,1,1.1,0.9
77669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77670,1,0,0,0,120.406647589,1,1,0,138,1,1.1,0.9
77671,1,32.3,3.93,0,0,1,1,0,69,1,1.1,0.9
77672,1,10.37,2.67,0,0,1,1,0,69,1,1.1,0.9
77673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77674,1,16.5,3.78,0,13.0603610513,1,1,0,69,1,1.1,0.9
77675,1,5.23,0.94,0,0,1,1,0,69,1,1.1,0.9
77676,1,41.09,4.7,0,0,1,1,0,69,1,1.1,0.9
77677,1,0,0,0,-9.74639769929,1,1,0,230,1,1.1,0.9
77678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77679,1,15.53,2.56,0,0,1,1,0,69,1,1.1,0.9
77680,1,11.48,2.05,0,0,1,1,0,69,1,1.1,0.9
77681,1,21.01,2.86,0,0,1,1,0,69,1,1.1,0.9
77682,1,0,0,0,-8.79974544951,1,1,0,138,1,1.1,0.9
77683,1,18.76,9.71,0,0,1,1,0,69,1,1.1,0.9
77684,1,4.38,2.93,0,0,1,1,0,69,1,1.1,0.9
77685,1,11.38,2.48,0,0,1,1,0,69,1,1.1,0.9
77686,1,0,0,0,-22.2487424911,1,1,0,138,1,1.1,0.9
77687,1,6.08,0.52,0,0,1,1,0,69,1,1.1,0.9
77688,1,30.53,2.84,0,0,1,1,0,69,1,1.1,0.9
77689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77690,1,16.36,8.08,0,0,1,1,0,69,1,1.1,0.9
77691,1,9.98,1.28,0,0,1,1,0,69,1,1.1,0.9
77692,1,10.86,1.63,0,0,1,1,0,69,1,1.1,0.9
77693,1,29.74,6.59,0,0,1,1,0,69,1,1.1,0.9
77694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77695,1,0,0,0,-38.9628129945,1,1,0,138,1,1.1,0.9
77696,1,18.78,4.08,0,0,1,1,0,69,1,1.1,0.9
77697,1,12.12,4.86,0,0,1,1,0,69,1,1.1,0.9
77698,1,10.04,2.29,0,0,1,1,0,69,1,1.1,0.9
77699,1,22.69,2.99,0,0,1,1,0,69,1,1.1,0.9
77700,1,13.11,2.75,0,0,1,1,0,69,1,1.1,0.9
77701,1,21.07,3.75,0,0,1,1,0,69,1,1.1,0.9
77702,1,2.49,0.27,0,0,1,1,0,69,1,1.1,0.9
77703,1,10.51,1.43,0,0,1,1,0,69,1,1.1,0.9
77704,1,13.66,1.71,0,0,1,1,0,69,1,1.1,0.9
77705,1,1.92,0.37,0,0,1,1,0,69,1,1.1,0.9
77706,1,25.26,5.42,0,0,1,1,0,69,1,1.1,0.9
77707,1,9.56,1.57,0,0,1,1,0,69,1,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77709,1,28.67,5.33,0,0,1,1,0,69,1,1.1,0.9
77710,1,22.01,4.88,0,0,1,1,0,69,1,1.1,0.9
77711,1,4.88,3.55,0,0,1,1,0,69,1,1.1,0.9
77712,1,0,0,0,-88.6158587964,1,1,0,230,1,1.1,0.9
77713,1,35.08,5.02,0,0,1,1,0,69,1,1.1,0.9
77714,1,10.86,1.48,0,0,1,1,0,69,1,1.1,0.9
77715,1,0,0,0,-99.3308005828,1,1,0,345,1,1.1,0.9
77716,1,0,0,0,-48.4324206005,1,1,0,138,1,1.1,0.9
77717,1,36.92,3.96,0,0,1,1,0,69,1,1.1,0.9
77718,1,0,0,0,-46.5880464276,1,1,0,345,1,1.1,0.9
77719,1,9.19,1.97,0,0,1,1,0,69,1,1.1,0.9
77720,1,36.18,4.4,0,0,1,1,0,69,1,1.1,0.9
77721,1,0,0,0,-95.0504250716,1,1,0,500,1,1.1,0.9
77722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77723,1,11.52,4.35,0,0,1,1,0,69,1,1.1,0.9
77724,1,0,0,0,199.992615494,1,1,0,138,1,1.1,0.9
77725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77726,1,0,0,0,82.7153607647,1,1,0,138,1,1.1,0.9
77727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77729,1,15.92,3.72,0,0,1,1,0,69,1,1.1,0.9
77730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77732,1,14.08,3.28,0,0,1,1,0,69,1,1.1,0.9
77733,1,7.51,0.8,0,0,1,1,0,69,1,1.1,0.9
77734,1,15.41,3.31,0,0,1,1,0,69,1,1.1,0.9
77735,1,13.11,1.88,0,0,1,1,0,69,1,1.1,0.9
77736,1,13.8,1.09,0,0,1,1,0,69,1,1.1,0.9
77737,1,10.63,1.12,0,0,1,1,0,69,1,1.1,0.9
77738,1,48.97,3.85,0,20.9731223288,1,1,0,69,1,1.1,0.9
77739,1,3.01,0.52,0,0,1,1,0,69,1,1.1,0.9
77740,1,11.63,6.37,0,0,1,1,0,69,1,1.1,0.9
77741,1,0,0,0,92.0013520458,1,1,0,138,1,1.1,0.9
77742,1,8.36,8.83,0,0,1,1,0,69,1,1.1,0.9
77743,1,11.16,2.08,0,0,1,1,0,69,1,1.1,0.9
77744,1,6.11,5.33,0,0,1,1,0,69,1,1.1,0.9
77745,1,8.15,1.97,0,0,1,1,0,69,1,1.1,0.9
77746,1,15.29,1.75,0,0,1,1,0,69,1,1.1,0.9
77747,1,12.48,2.95,0,0,1,1,0,69,1,1.1,0.9
77748,1,19.8,4.25,0,0,1,1,0,69,1,1.1,0.9
77749,1,15.1,3.13,0,0,1,1,0,69,1,1.1,0.9
77750,1,19.03,1.52,0,0,1,1,0,69,1,1.1,0.9
77751,1,0,0,0,-32.5634619446,1,1,0,230,1,1.1,0.9
77752,1,0,0,0,199.995052101,1,1,0,138,1,1.1,0.9
77753,1,50.85,6.55,0,0,1,1,0,69,1,1.1,0.9
77754,1,7.24,2.11,0,0,1,1,0,69,1,1.1,0.9
77755,1,12.48,2.23,0,0,1,1,0,69,1,1.1,0.9
77756,1,29.89,3.64,0,0,1,1,0,69,1,1.1,0.9
77757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77758,1,18.5,9.26,0,0,1,1,0,69,1,1.1,0.9
77759,1,21.03,4.96,0,0,1,1,0,69,1,1.1,0.9
77760,1,9.76,0.84,0,0,1,1,0,69,1,1.1,0.9
77761,1,18.17,4.16,0,0,1,1,0,69,1,1.1,0.9
77762,1,10.5,3.96,0,0,1,1,0,69,1,1.1,0.9
77763,1,8.85,1.05,0,0,1,1,0,69,1,1.1,0.9
77764,1,9.52,3.08,0,0,1,1,0,69,1,1.1,0.9
77765,1,11.14,1.51,0,0,1,1,0,69,1,1.1,0.9
77766,1,10.82,3.34,0,0,1,1,0,69,1,1.1,0.9
77767,1,4.19,2.84,0,0,1,1,0,69,1,1.1,0.9
77768,1,17.94,1.78,0,0,1,1,0,69,1,1.1,0.9
77769,1,10.16,1.47,0,0,1,1,0,69,1,1.1,0.9
77770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77771,1,13.44,3.86,0,0,1,1,0,69,1,1.1,0.9
77772,1,5.65,1.08,0,0,1,1,0,69,1,1.1,0.9
77773,1,3.98,5.19,0,0,1,1,0,69,1,1.1,0.9
77774,1,9.91,9.38,0,0,1,1,0,69,1,1.1,0.9
77775,1,10.36,2.98,0,0,1,1,0,69,1,1.1,0.9
77776,1,10.18,2.01,0,0,1,1,0,69,1,1.1,0.9
77777,1,7.24,1.43,0,0,1,1,0,69,1,1.1,0.9
77778,1,16.92,3.15,0,0,1,1,0,69,1,1.1,0.9
77779,1,5.23,2.06,0,0,1,1,0,69,1,1.1,0.9
77780,1,2.77,0.59,0,0,1,1,0,69,1,1.1,0.9
77781,1,32.41,3.71,0,62.6068626598,1,1,0,69,1,1.1,0.9
77782,1,20.12,12.33,0,0,1,1,0,69,1,1.1,0.9
77783,1,24.23,2.43,0,0,1,1,0,69,1,1.1,0.9
77784,1,5.76,0.91,0,0,1,1,0,69,1,1.1,0.9
77785,1,10.58,4.54,0,0,1,1,0,69,1,1.1,0.9
77786,1,3.3,2.93,0,0,1,1,0,69,1,1.1,0.9
77787,1,22.02,9.73,0,0,1,1,0,69,1,1.1,0.9
77788,1,1.94,0.25,0,0,1,1,0,69,1,1.1,0.9
77789,1,21.92,3.45,0,0,1,1,0,69,1,1.1,0.9
77790,1,9.55,5.52,0,0,1,1,0,69,1,1.1,0.9
77791,1,3.9,1.97,0,0,1,1,0,69,1,1.1,0.9
77792,1,4.32,0.47,0,0,1,1,0,69,1,1.1,0.9
77793,1,20.24,4.34,0,0,1,1,0,69,1,1.1,0.9
77794,1,12.08,2.51,0,0,1,1,0,69,1,1.1,0.9
77795,1,12.72,0.92,0,0,1,1,0,69,1,1.1,0.9
77796,1,15.24,1.45,0,0,1,1,0,69,1,1.1,0.9
77797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77799,1,72.69,13.52,0,59.4940861178,1,1,0,69,1,1.1,0.9
77800,1,13.21,2.55,0,0,1,1,0,69,1,1.1,0.9
77801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77802,1,32.66,3.04,0,0,1,1,0,69,1,1.1,0.9
77803,1,4.28,3.34,0,0,1,1,0,69,1,1.1,0.9
77804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77806,1,51.14,6.58,0,0,1,1,0,69,1,1.1,0.9
77807,1,8.6,4.06,0,0,1,1,0,69,1,1.1,0.9
77808,1,9.59,1.07,0,0,1,1,0,69,1,1.1,0.9
77809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77810,1,141.09,30.28,0,59.9178860477,1,1,0,69,1,1.1,0.9
77811,1,27.74,2.78,0,0,1,1,0,69,1,1.1,0.9
77812,1,5.1,5.64,0,0,1,1,0,69,1,1.1,0.9
77813,1,7.97,3.48,0,0,1,1,0,69,1,1.1,0.9
77814,1,24.07,3,0,0,1,1,0,69,1,1.1,0.9
77815,1,0,0,0,54.8542758993,1,1,0,500,1,1.1,0.9
77816,1,0,0,0,117.891682445,1,1,0,138,1,1.1,0.9
77817,1,5.59,6.35,0,0,1,1,0,69,1,1.1,0.9
77818,1,10.84,2.11,0,0,1,1,0,69,1,1.1,0.9
77819,1,11.67,3.59,0,0,1,1,0,69,1,1.1,0.9
77820,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77821,1,13.48,5.12,0,0,1,1,0,69,1,1.1,0.9
77822,1,0,0,0,-44.9511795875,1,1,0,345,1,1.1,0.9
77823,1,0,0,0,199.999172283,1,1,0,345,1,1.1,0.9
77824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77825,1,28.38,10,0,0,1,1,0,69,1,1.1,0.9
77826,1,20.58,6.49,0,0,1,1,0,69,1,1.1,0.9
77827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77828,1,14.44,8.66,0,0,1,1,0,69,1,1.1,0.9
77829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77830,1,9.62,7.97,0,0,1,1,0,69,1,1.1,0.9
77831,1,5.02,0.6,0,0,1,1,0,69,1,1.1,0.9
77832,1,8.54,4.43,0,0,1,1,0,69,1,1.1,0.9
77833,1,11.63,0.83,0,0,1,1,0,69,1,1.1,0.9
77834,1,6.64,1.47,0,0,1,1,0,69,1,1.1,0.9
77835,1,10.35,2.34,0,0,1,1,0,69,1,1.1,0.9
77836,1,0,0,0,-102.964113586,1,1,0,345,1,1.1,0.9
77837,1,15.78,7.27,0,0,1,1,0,69,1,1.1,0.9
77838,1,0,0,0,101.444988265,1,1,0,138,1,1.1,0.9
77839,1,13.14,1.97,0,0,1,1,0,69,1,1.1,0.9
77840,1,5.07,2.54,0,0,1,1,0,69,1,1.1,0.9
77841,1,8.56,1.43,0,0,1,1,0,69,1,1.1,0.9
77842,1,6.29,1.87,0,0,1,1,0,69,1,1.1,0.9
77843,1,15.7,3.59,0,0,1,1,0,69,1,1.1,0.9
77844,1,9.37,2.19,0,0,1,1,0,69,1,1.1,0.9
77845,1,7.23,1.69,0,0,1,1,0,69,1,1.1,0.9
77846,1,5.76,2.11,0,0,1,1,0,69,1,1.1,0.9
77847,1,5.86,1.26,0,0,1,1,0,69,1,1.1,0.9
77848,1,10.79,0.93,0,0,1,1,0,69,1,1.1,0.9
77849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77850,1,15.31,1.42,0,0,1,1,0,69,1,1.1,0.9
77851,1,13.41,1.63,0,0,1,1,0,69,1,1.1,0.9
77852,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77854,1,8.28,4.24,0,0,1,1,0,69,1,1.1,0.9
77855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77856,1,56.41,9.28,0,0,1,1,0,69,1,1.1,0.9
77857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77858,1,112.99,25.05,0,92.8444429176,1,1,0,69,1,1.1,0.9
77859,1,0,0,0,199.992789538,1,1,0,500,1,1.1,0.9
77860,1,206.13,55.21,0,0,1,1,0,69,1,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77862,1,24.41,4.1,0,0,1,1,0,69,1,1.1,0.9
77863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77864,1,240.22,37.8,0,129.488991828,1,1,0,69,1,1.1,0.9
77865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77867,1,7.51,1.34,0,0,1,1,0,69,1,1.1,0.9
77868,1,15.95,1.51,0,0,1,1,0,69,1,1.1,0.9
77869,1,11.84,3.27,0,0,1,1,0,69,1,1.1,0.9
77870,1,10.05,1.94,0,0,1,1,0,69,1,1.1,0.9
77871,1,0,0,0,63.2909234637,1,1,0,345,1,1.1,0.9
77872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77873,1,5.82,10.59,0,0,1,1,0,69,1,1.1,0.9
77874,1,9.19,2.19,0,0,1,1,0,69,1,1.1,0.9
77875,1,9.88,37.05,0,0,1,1,0,69,1,1.1,0.9
77876,1,7.7,41.95,0,0,1,1,0,69,1,1.1,0.9
77877,1,0,0,0,-30.0390282272,1,1,0,230,1,1.1,0.9
77878,1,13.91,1.39,0,0,1,1,0,69,1,1.1,0.9
77879,1,22.24,1.91,0,0,1,1,0,69,1,1.1,0.9
77880,1,3.8,22.24,0,0,1,1,0,69,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77882,1,36.67,3.41,0,0,1,1,0,69,1,1.1,0.9
77883,1,7.05,3.51,0,0,1,1,0,69,1,1.1,0.9
77884,1,19.68,3.24,0,0,1,1,0,69,1,1.1,0.9
77885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77886,1,36.01,3.35,0,0,1,1,0,69,1,1.1,0.9
77887,1,33.51,4.32,0,0,1,1,0,69,1,1.1,0.9
77888,1,5.02,13.62,0,0,1,1,0,69,1,1.1,0.9
77889,1,11.35,7.37,0,0,1,1,0,69,1,1.1,0.9
77890,1,26.16,6.17,0,0,1,1,0,69,1,1.1,0.9
77891,1,34.77,2.74,0,0,1,1,0,69,1,1.1,0.9
77892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77893,1,45.48,7.16,0,0,1,1,0,69,1,1.1,0.9
77894,1,0,0,0,-87.3518207792,1,1,0,345,1,1.1,0.9
77895,1,0,0,0,37.3060113411,1,1,0,138,1,1.1,0.9
77896,1,11.94,5.15,0,0,1,1,0,69,1,1.1,0.9
77897,1,32.1,6.2,0,0,1,1,0,69,1,1.1,0.9
77898,1,20.68,7.89,0,0,1,1,0,69,1,1.1,0.9
77899,1,9.74,11,0,0,1,1,0,69,1,1.1,0.9
77900,1,8.61,3.01,0,0,1,1,0,69,1,1.1,0.9
77901,1,8.12,2.84,0,0,1,1,0,69,1,1.1,0.9
77902,1,22.62,3.58,0,0,1,1,0,69,1,1.1,0.9
77903,1,20.75,2.02,0,0,1,1,0,69,1,1.1,0.9
77904,1,15.27,5.25,0,0,1,1,0,69,1,1.1,0.9
77905,1,18.48,6.05,0,0,1,1,0,69,1,1.1,0.9
77906,1,13.97,3.53,0,0,1,1,0,69,1,1.1,0.9
77907,1,5.65,0.44,0,0,1,1,0,69,1,1.1,0.9
77908,1,3.1,6.4,0,0,1,1,0,69,1,1.1,0.9
77909,1,11.9,6.3,0,0,1,1,0,69,1,1.1,0.9
77910,1,10.26,6.87,0,0,1,1,0,69,1,1.1,0.9
77911,1,2.24,0.16,0,0,1,1,0,69,1,1.1,0.9
77912,1,11.17,1.59,0,0,1,1,0,69,1,1.1,0.9
77913,1,13.81,1.09,0,0,1,1,0,69,1,1.1,0.9
77914,1,29.29,2.1,0,23.4512435435,1,1,0,69,1,1.1,0.9
77915,1,7.8,0.85,0,0,1,1,0,69,1,1.1,0.9
77916,1,5.8,1.16,0,0,1,1,0,69,1,1.1,0.9
77917,1,16.54,3.31,0,0,1,1,0,69,1,1.1,0.9
77918,1,9.16,0.75,0,0,1,1,0,69,1,1.1,0.9
77919,1,16.92,1.33,0,0,1,1,0,69,1,1.1,0.9
77920,1,25.86,5.18,0,0,1,1,0,69,1,1.1,0.9
77921,1,6.7,4.1,0,0,1,1,0,69,1,1.1,0.9
77922,1,9.07,1.17,0,0,1,1,0,69,1,1.1,0.9
77923,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77924,1,12.34,6.42,0,0,1,1,0,69,1,1.1,0.9
77925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77926,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77929,1,8.19,4.67,0,0,1,1,0,69,1,1.1,0.9
77930,1,6.64,4.29,0,0,1,1,0,69,1,1.1,0.9
77931,1,2.19,2.86,0,0,1,1,0,69,1,1.1,0.9
77932,1,7.34,4.49,0,0,1,1,0,69,1,1.1,0.9
77933,1,25.82,3.02,0,0,1,1,0,69,1,1.1,0.9
77934,1,7.98,0.8,0,13.9644169603,1,1,0,69,1,1.1,0.9
77935,1,0,0,0,-10.6875568859,1,1,0,138,1,1.1,0.9
77936,1,7.09,0.51,0,0,1,1,0,69,1,1.1,0.9
77937,1,0,0,0,-52.6761161428,1,1,0,138,1,1.1,0.9
77938,1,28.74,4.47,0,0,1,1,0,69,1,1.1,0.9
77939,1,7.02,1.16,0,0,1,1,0,69,1,1.1,0.9
77940,1,23.59,2.46,0,0,1,1,0,69,1,1.1,0.9
77941,1,13.59,2.92,0,0,1,1,0,69,1,1.1,0.9
77942,1,15.81,1.24,0,0,1,1,0,69,1,1.1,0.9
77943,1,17.85,3.32,0,0,1,1,0,69,1,1.1,0.9
77944,1,11.69,1.34,0,0,1,1,0,69,1,1.1,0.9
77945,1,10.33,3.16,0,0,1,1,0,69,1,1.1,0.9
77946,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77948,1,20.16,2.6,0,0,1,1,0,69,1,1.1,0.9
77949,1,6.68,4.09,0,0,1,1,0,69,1,1.1,0.9
77950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77951,1,16.18,1.16,0,0,1,1,0,69,1,1.1,0.9
77952,1,13.65,3.19,0,0,1,1,0,69,1,1.1,0.9
77953,1,10.23,4.74,0,0,1,1,0,69,1,1.1,0.9
77954,1,19.17,4.52,0,0,1,1,0,69,1,1.1,0.9
77955,1,17.29,3.22,0,0,1,1,0,69,1,1.1,0.9
77956,1,10.25,0.88,0,0,1,1,0,69,1,1.1,0.9
77957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77958,1,74.23,16.91,0,0,1,1,0,69,1,1.1,0.9
77959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77961,1,15.94,2.77,0,0,1,1,0,69,1,1.1,0.9
77962,1,226.65,51.63,0,0,1,1,0,69,1,1.1,0.9
77963,1,19.01,4.33,0,0,1,1,0,69,1,1.1,0.9
77964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
77966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77967,2,0,0,0,0,1,1,0,138,2,1.1,0.9
77968,1,6.32,1.44,0,0,1,1,0,69,1,1.1,0.9
77969,1,10.4,2.37,0,0,1,1,0,69,1,1.1,0.9
77970,1,0,0,0,0,1,1,0,69,1,1.1,0.9
77971,1,13.26,3.02,0,0,1,1,0,69,1,1.1,0.9
77972,1,13.35,3.04,0,0,1,1,0,69,1,1.1,0.9
77973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77974,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77975,1,47.5,10.82,0,0,1,1,0,69,2,1.1,0.9
77976,2,48.11,10.96,0,0,1,1,0,69,2,1.1,0.9
77977,1,22.48,5.12,0,0,1,1,0,69,1,1.1,0.9
77978,1,64.31,14.65,0,0,1,1,0,69,1,1.1,0.9
77979,1,19.1,4.35,0,0,1,1,0,69,1,1.1,0.9
77980,1,7.95,1.81,0,0,1,1,0,69,1,1.1,0.9
77981,1,19.23,4.38,0,0,1,1,0,69,1,1.1,0.9
77982,1,3.51,0.8,0,0,1,1,0,69,1,1.1,0.9
77983,1,10.18,2.32,0,0,1,1,0,69,2,1.1,0.9
77984,1,17.9,3.63,0,0,1,1,0,69,2,1.1,0.9
77985,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77986,2,26.12,5.95,0,0,1,1,0,69,2,1.1,0.9
77987,1,8.87,2.02,0,0,1,1,0,69,1,1.1,0.9
77988,1,252.86,57.6,0,0,1,1,0,69,1,1.1,0.9
77989,1,47.41,10.8,0,0,1,1,0,69,2,1.1,0.9
77990,1,67.69,15.42,0,0,1,1,0,69,2,1.1,0.9
77991,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77992,1,18.31,4.17,0,0,1,1,0,69,1,1.1,0.9
77993,1,12.55,2.86,0,0,1,1,0,69,1,1.1,0.9
77994,1,13.39,3.05,0,0,1,1,0,69,1,1.1,0.9
77995,1,28.75,6.55,0,0,1,1,0,69,2,1.1,0.9
77996,1,9.35,2.13,0,0,1,1,0,69,1,1.1,0.9
77998,1,46.62,10.62,0,0,1,1,0,69,2,1.1,0.9
77999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78002,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78003,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78004,2,28.62,6.52,0,0,1,1,0,69,2,1.1,0.9
78005,1,85.72,13.22,0,0,1,1,0,69,1,1.1,0.9
78006,1,32.62,7.43,0,0,1,1,0,69,2,1.1,0.9
78007,2,6.76,1.54,0,0,1,1,0,69,2,1.1,0.9
78008,1,32.35,7.37,0,0,1,1,0,69,1,1.1,0.9
78009,1,4.65,1.06,0,0,1,1,0,69,1,1.1,0.9
78010,1,17.52,3.99,0,0,1,1,0,69,2,1.1,0.9
78011,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78012,1,31.7,7.22,0,0,1,1,0,69,2,1.1,0.9
78013,2,107.38,24.46,0,0,1,1,0,69,2,1.1,0.9
78014,2,323.63,73.72,0,0,1,1,0,69,2,1.1,0.9
78015,1,18.26,4.16,0,0,1,1,0,69,1,1.1,0.9
78016,1,11.24,2.56,0,0,1,1,0,69,1,1.1,0.9
78017,1,25.24,5.75,0,0,1,1,0,69,2,1.1,0.9
78019,1,1.71,0.39,0,0,1,1,0,69,2,1.1,0.9
78020,2,0.31,0.07,0,0,1,1,0,69,2,1.1,0.9
78021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78022,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78023,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78025,1,67.74,15.43,0,0,1,1,0,69,1,1.1,0.9
78026,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78028,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78031,1,28.53,6.5,0,0,1,1,0,69,1,1.1,0.9
78032,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78033,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78035,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78042,1,16.29,3.71,0,0,1,1,0,69,1,1.1,0.9
78043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78046,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78048,1,13.65,3.11,0,0,1,1,0,69,1,1.1,0.9
78049,1,40.65,9.26,0,0,1,1,0,69,1,1.1,0.9
78050,1,241.32,54.97,0,0,1,1,0,69,1,1.1,0.9
78051,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78053,1,25.86,5.89,0,0,1,1,0,69,1,1.1,0.9
78054,1,25.77,5.87,0,0,1,1,0,69,1,1.1,0.9
78055,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78056,1,42.49,9.68,0,0,1,1,0,69,1,1.1,0.9
78057,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78058,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78060,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78061,1,7.33,1.67,0,0,1,1,0,69,1,1.1,0.9
78062,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78063,1,53.91,12.28,0,0,1,1,0,69,1,1.1,0.9
78064,1,127.6,32.76,0,0,1,1,0,69,1,1.1,0.9
78065,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78068,1,11.85,2.7,0,0,1,1,0,69,1,1.1,0.9
78069,1,16.29,3.71,0,0,1,1,0,69,1,1.1,0.9
78070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78072,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78073,1,30.16,6.87,0,0,1,1,0,69,1,1.1,0.9
78074,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78075,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78077,1,240.13,54.7,0,0,1,1,0,69,1,1.1,0.9
78078,1,12.69,2.89,0,0,1,1,0,69,1,1.1,0.9
78079,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78080,1,32.53,7.41,0,0,1,1,0,69,1,1.1,0.9
78081,1,21.69,4.94,0,0,1,1,0,69,1,1.1,0.9
78082,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78083,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78084,1,19.99,3.74,0,0,1,1,0,69,1,1.1,0.9
78085,1,23.22,5.29,0,0,1,1,0,69,1,1.1,0.9
78086,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78087,1,39.33,8.96,0,0,1,1,0,69,1,1.1,0.9
78088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78090,1,8.16,1.86,0,0,1,1,0,69,1,1.1,0.9
78091,1,26.08,5.94,0,0,1,1,0,69,1,1.1,0.9
78092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78093,1,53.34,12.15,0,0,1,1,0,69,1,1.1,0.9
78094,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78095,1,71.64,16.32,0,0,1,1,0,69,1,1.1,0.9
78096,1,28.18,6.42,0,0,1,1,0,69,1,1.1,0.9
78097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78098,1,11.85,2.7,0,0,1,1,0,69,2,1.1,0.9
78099,1,234.99,53.53,0,0,1,1,0,69,1,1.1,0.9
78100,1,15.67,3.57,0,0,1,1,0,69,1,1.1,0.9
78101,1,32.18,7.33,0,0,1,1,0,69,2,1.1,0.9
78102,1,0,0,0,0,1,1,0,230,2,1.1,0.9
78103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78104,1,13.17,3,0,0,1,1,0,69,1,1.1,0.9
78105,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78106,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78107,1,67.34,15.34,0,0,1,1,0,69,1,1.1,0.9
78108,1,19.97,4.55,0,0,1,1,0,69,1,1.1,0.9
78109,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78111,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78112,1,18.88,4.3,0,0,1,1,0,69,1,1.1,0.9
78113,1,109.49,24.94,0,0,1,1,0,69,1,1.1,0.9
78114,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78115,1,33.98,7.74,0,0,1,1,0,69,1,1.1,0.9
78116,1,10.45,2.38,0,0,1,1,0,69,1,1.1,0.9
78117,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78118,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78119,1,28.4,6.47,0,0,1,1,0,69,1,1.1,0.9
78120,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78122,1,29.85,6.8,0,0,1,1,0,69,1,1.1,0.9
78123,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78124,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78125,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78126,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78128,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78129,1,44.34,10.1,0,0,1,1,0,69,1,1.1,0.9
78130,1,14.84,3.38,0,0,1,1,0,69,1,1.1,0.9
78131,1,23.62,5.38,0,0,1,1,0,69,1,1.1,0.9
78132,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78133,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78134,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78137,1,28.97,6.6,0,0,1,1,0,69,1,1.1,0.9
78138,1,84.46,19.24,0,0,1,1,0,69,1,1.1,0.9
78139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78141,1,68.66,15.64,0,0,1,1,0,69,1,1.1,0.9
78142,1,41.57,9.47,0,0,1,1,0,69,1,1.1,0.9
78143,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78145,1,81.83,18.64,0,0,1,1,0,69,1,1.1,0.9
78146,1,1.98,0.45,0,0,1,1,0,69,1,1.1,0.9
78147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78148,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78149,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78150,1,9.61,2.19,0,0,1,1,0,69,1,1.1,0.9
78151,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78152,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78153,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78154,1,92.67,21.11,0,0,1,1,0,69,1,1.1,0.9
78155,1,82.71,18.84,0,0,1,1,0,69,1,1.1,0.9
78156,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78157,1,52.28,11.91,0,0,1,1,0,69,1,1.1,0.9
78158,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78160,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78161,2,4.08,0.93,0,0,1,1,0,69,2,1.1,0.9
78162,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78164,1,22.87,5.21,0,0,1,1,0,69,1,1.1,0.9
78165,1,13.08,2.98,0,0,1,1,0,69,1,1.1,0.9
78166,1,14.09,3.21,0,0,1,1,0,69,1,1.1,0.9
78167,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78169,1,14.84,3.38,0,0,1,1,0,69,1,1.1,0.9
78170,1,239.38,54.53,0,0,1,1,0,69,1,1.1,0.9
78171,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78172,1,22.65,5.16,0,0,1,1,0,69,1,1.1,0.9
78173,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78175,1,13.61,3.1,0,0,1,1,0,69,1,1.1,0.9
78176,1,6.72,1.53,0,0,1,1,0,69,1,1.1,0.9
78177,1,47.02,10.71,0,0,1,1,0,69,1,1.1,0.9
78178,1,24.67,5.62,0,0,1,1,0,69,2,1.1,0.9
78179,1,11.24,2.56,0,0,1,1,0,69,1,1.1,0.9
78180,1,8.47,1.93,0,0,1,1,0,69,1,1.1,0.9
78181,1,0,0,0,0,1,1,0,500,2,1.1,0.9
78182,1,300.8,68.52,0,0,1,1,0,69,1,1.1,0.9
78183,1,16.94,3.86,0,0,1,1,0,69,1,1.1,0.9
78184,1,32.8,7.84,0,0,1,1,0,69,1,1.1,0.9
78185,1,24.06,5.48,0,0,1,1,0,69,1,1.1,0.9
78186,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78187,1,2.63,0.6,0,0,1,1,0,69,1,1.1,0.9
78188,2,0,0,0,0,1,1,0,69,2,1.1,0.9
78189,1,6.45,1.47,0,0,1,1,0,69,1,1.1,0.9
78190,1,240.48,54.78,0,0,1,1,0,69,1,1.1,0.9
78191,1,3.42,0.78,0,0,1,1,0,69,1,1.1,0.9
78192,2,25.81,5.88,0,0,1,1,0,69,2,1.1,0.9
78193,1,16.33,3.72,0,0,1,1,0,69,2,1.1,0.9
78194,1,16.46,1.75,0,0,1,1,0,69,2,1.1,0.9
78195,1,7.37,1.68,0,0,1,1,0,69,2,1.1,0.9
78196,1,175.03,39.87,0,0,1,1,0,69,2,1.1,0.9
78197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78198,1,46.05,10.49,0,0,1,1,0,69,1,1.1,0.9
78199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78200,1,13.74,3.13,0,0,1,1,0,69,1,1.1,0.9
78201,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78202,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78203,1,19.32,4.4,0,0,1,1,0,69,1,1.1,0.9
78204,1,182.71,41.62,0,0,1,1,0,69,1,1.1,0.9
78205,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78207,1,13.74,3.13,0,0,1,1,0,69,1,1.1,0.9
78208,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78210,1,22.78,5.19,0,0,1,1,0,69,1,1.1,0.9
78211,1,47.37,10.79,0,0,1,1,0,69,1,1.1,0.9
78212,1,452.82,103.15,0,0,1,1,0,69,1,1.1,0.9
78213,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78214,1,398.12,90.69,0,0,1,1,0,69,1,1.1,0.9
78215,1,80.07,18.24,0,0,1,1,0,69,1,1.1,0.9
78217,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78218,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78219,1,12.07,2.75,0,0,1,1,0,69,1,1.1,0.9
78220,1,6.54,1.49,0,0,1,1,0,69,1,1.1,0.9
78221,1,28.84,6.57,0,0,1,1,0,69,1,1.1,0.9
78222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78223,2,95.57,21.77,0,0,1,1,0,69,2,1.1,0.9
78224,1,68.37,10.9,0,0,1,1,0,69,1,1.1,0.9
78225,1,66.77,15.21,0,0,1,1,0,69,1,1.1,0.9
78226,1,8.56,1.95,0,0,1,1,0,69,1,1.1,0.9
78228,1,34.9,7.95,0,0,1,1,0,69,1,1.1,0.9
78229,1,2.85,0.65,0,0,1,1,0,69,1,1.1,0.9
78230,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78231,1,18,4.1,0,0,1,1,0,69,1,1.1,0.9
78232,1,7.59,1.73,0,0,1,1,0,69,1,1.1,0.9
78233,2,58.08,13.23,0,0,1,1,0,69,2,1.1,0.9
78235,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78236,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78238,1,20.11,4.58,0,0,1,1,0,69,1,1.1,0.9
78239,1,18.48,4.21,0,0,1,1,0,69,1,1.1,0.9
78240,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78241,1,9.79,2.23,0,0,1,1,0,69,1,1.1,0.9
78242,2,25.29,5.76,0,0,1,1,0,69,2,1.1,0.9
78243,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78244,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78245,1,13.74,3.13,0,0,1,1,0,69,1,1.1,0.9
78246,1,11.5,2.62,0,0,1,1,0,69,1,1.1,0.9
78247,1,25.29,5.76,0,0,1,1,0,69,1,1.1,0.9
78248,1,32.79,7.47,0,0,1,1,0,69,2,1.1,0.9
78249,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78250,1,42.71,9.73,0,0,1,1,0,69,2,1.1,0.9
78251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78252,1,11.59,2.64,0,0,1,1,0,69,2,1.1,0.9
78253,2,19.97,4.55,0,0,1,1,0,69,2,1.1,0.9
78254,2,160.01,36.45,0,0,1,1,0,69,2,1.1,0.9
78255,2,50.53,11.51,0,0,1,1,0,69,2,1.1,0.9
78256,1,36.62,8.12,0,0,1,1,0,69,1,1.1,0.9
78257,1,14.71,2.42,0,0,1,1,0,69,1,1.1,0.9
78258,1,10.56,2.05,0,0,1,1,0,69,1,1.1,0.9
78259,1,10.32,2.44,0,0,1,1,0,69,1,1.1,0.9
78260,1,28.27,2.22,0,0,1,1,0,69,1,1.1,0.9
78261,1,10.72,28.09,0,0,1,1,0,69,1,1.1,0.9
78262,1,16.69,3.94,0,0,1,1,0,69,1,1.1,0.9
78263,1,22.84,2.94,0,0,1,1,0,69,1,1.1,0.9
78264,1,20.54,1.5,0,0,1,1,0,69,1,1.1,0.9
78265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78266,1,36.8,5.17,0,0,1,1,0,69,1,1.1,0.9
78267,1,13.1,2.72,0,0,1,1,0,69,1,1.1,0.9
78268,1,0,0,0,3.4873142392,1,1,0,138,1,1.1,0.9
78269,1,5.16,0.54,0,0,1,1,0,69,1,1.1,0.9
78270,1,22.34,3.36,0,0,1,1,0,69,1,1.1,0.9
78271,1,12.14,1.21,0,0,1,1,0,69,1,1.1,0.9
78272,1,6.5,1.44,0,0,1,1,0,69,1,1.1,0.9
78273,1,10.78,0.85,0,0,1,1,0,69,1,1.1,0.9
78274,1,8.4,0.96,0,0,1,1,0,69,1,1.1,0.9
78275,1,27.65,2.37,0,0,1,1,0,69,1,1.1,0.9
78276,1,5.79,1.37,0,0,1,1,0,69,1,1.1,0.9
78277,1,4.81,2.29,0,0,1,1,0,69,1,1.1,0.9
78278,1,4.85,2.55,0,0,1,1,0,69,1,1.1,0.9
78279,1,24.47,4.39,0,0,1,1,0,69,1,1.1,0.9
78280,1,3.73,2.41,0,0,1,1,0,69,1,1.1,0.9
78281,1,34.97,7.25,0,58.6626803484,1,1,0,69,1,1.1,0.9
78282,1,17.2,4.06,0,0,1,1,0,69,1,1.1,0.9
78283,1,4.68,0.8,0,0,1,1,0,69,1,1.1,0.9
78284,1,39.69,6.25,0,0,1,1,0,69,1,1.1,0.9
78285,1,0,0,0,77.5836175211,1,1,0,138,1,1.1,0.9
78286,1,35.9,3.92,0,0,1,1,0,69,1,1.1,0.9
78287,1,29.22,3.37,0,0,1,1,0,69,1,1.1,0.9
78288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78289,1,0,0,0,-81.3393173036,1,1,0,138,1,1.1,0.9
78290,1,21.4,4.59,0,0,1,1,0,69,1,1.1,0.9
78291,1,14.82,3.29,0,0,1,1,0,69,1,1.1,0.9
78292,1,31.72,7.49,0,0,1,1,0,69,1,1.1,0.9
78293,1,6.72,1.49,0,0,1,1,0,69,1,1.1,0.9
78294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78295,1,0,0,0,-199.997424129,1,1,0,138,1,1.1,0.9
78296,1,12.5,3.77,0,0,1,1,0,69,1,1.1,0.9
78297,1,29.21,4.6,0,0,1,1,0,69,1,1.1,0.9
78298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78299,1,4.45,3.2,0,0,1,1,0,69,1,1.1,0.9
78300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78301,1,26,5.11,0,0,1,1,0,69,1,1.1,0.9
78302,1,25.28,2.85,0,0,1,1,0,69,1,1.1,0.9
78303,1,7.66,0.74,0,0,1,1,0,69,1,1.1,0.9
78304,1,22.23,3.08,0,0,1,1,0,69,1,1.1,0.9
78305,1,23.82,4.94,0,0,1,1,0,69,1,1.1,0.9
78306,1,23.63,4.06,0,0,1,1,0,69,1,1.1,0.9
78307,1,30.48,5.09,0,0,1,1,0,69,1,1.1,0.9
78308,1,5.2,3.7,0,0,1,1,0,69,1,1.1,0.9
78309,1,4,4.41,0,0,1,1,0,69,1,1.1,0.9
78310,1,2.39,4.01,0,0,1,1,0,69,1,1.1,0.9
78311,1,4.6,1.22,0,0,1,1,0,69,1,1.1,0.9
78312,1,7.02,2.25,0,0,1,1,0,69,1,1.1,0.9
78313,1,4.78,3.36,0,0,1,1,0,69,1,1.1,0.9
78314,1,6.43,4.92,0,0,1,1,0,69,1,1.1,0.9
78315,1,6.7,3,0,0,1,1,0,69,1,1.1,0.9
78316,1,6.03,2.29,0,0,1,1,0,69,1,1.1,0.9
78317,1,7.56,4.11,0,0,1,1,0,69,1,1.1,0.9
78318,1,5.47,3.16,0,0,1,1,0,69,1,1.1,0.9
78319,1,3.93,4.22,0,0,1,1,0,69,1,1.1,0.9
78320,1,4.38,2.31,0,0,1,1,0,69,1,1.1,0.9
78321,1,11.65,3.33,0,0,1,1,0,69,1,1.1,0.9
78322,1,4.75,1.77,0,0,1,1,0,69,1,1.1,0.9
78323,1,4.33,0.37,0,0,1,1,0,69,1,1.1,0.9
78324,1,4.68,0.87,0,0,1,1,0,69,1,1.1,0.9
78325,1,7.21,0.52,0,0,1,1,0,69,1,1.1,0.9
78326,1,14.85,1.06,0,0,1,1,0,69,1,1.1,0.9
78327,1,11.23,1.85,0,0,1,1,0,69,1,1.1,0.9
78328,1,16.3,9.3,0,0,1,1,0,69,1,1.1,0.9
78329,1,11.04,1.62,0,0,1,1,0,69,1,1.1,0.9
78330,1,5.51,1.01,0,0,1,1,0,69,1,1.1,0.9
78331,1,11.21,0.96,0,0,1,1,0,69,1,1.1,0.9
78332,1,6.95,1.02,0,0,1,1,0,69,1,1.1,0.9
78333,1,3.98,3.21,0,0,1,1,0,69,1,1.1,0.9
78334,1,5.1,7.01,0,0,1,1,0,69,1,1.1,0.9
78335,1,5.37,2.23,0,0,1,1,0,69,1,1.1,0.9
78336,1,6.6,3.43,0,0,1,1,0,69,1,1.1,0.9
78337,1,6.65,1.22,0,0,1,1,0,69,1,1.1,0.9
78338,1,8.08,0.9,0,0,1,1,0,69,1,1.1,0.9
78339,1,4.95,1.01,0,0,1,1,0,69,1,1.1,0.9
78340,1,12.21,1.83,0,0,1,1,0,69,1,1.1,0.9
78341,1,14.16,2.96,0,0,1,1,0,69,1,1.1,0.9
78342,1,7.97,1.88,0,0,1,1,0,69,1,1.1,0.9
78343,1,3.38,3.24,0,0,1,1,0,69,1,1.1,0.9
78344,1,4.33,2.34,0,0,1,1,0,69,1,1.1,0.9
78345,1,3.54,1.14,0,0,1,1,0,69,1,1.1,0.9
78346,1,3.98,0.28,0,0,1,1,0,69,1,1.1,0.9
78347,1,8.82,0.88,0,0,1,1,0,69,1,1.1,0.9
78348,1,4.26,0.85,0,0,1,1,0,69,1,1.1,0.9
78349,1,3.57,4.6,0,0,1,1,0,69,1,1.1,0.9
78350,1,2.26,0.26,0,0,1,1,0,69,1,1.1,0.9
78351,1,2.96,0.8,0,0,1,1,0,69,1,1.1,0.9
78352,1,11.17,1.92,0,0,1,1,0,69,1,1.1,0.9
78353,1,9.02,3.78,0,0,1,1,0,69,1,1.1,0.9
78354,1,4.71,0.47,0,0,1,1,0,69,1,1.1,0.9
78355,1,4.59,3.44,0,0,1,1,0,69,1,1.1,0.9
78356,1,5.17,5.51,0,0,1,1,0,69,1,1.1,0.9
78357,1,5.77,1.36,0,0,1,1,0,69,1,1.1,0.9
78358,1,8.22,1.49,0,0,1,1,0,69,1,1.1,0.9
78359,1,9.81,1.34,0,0,1,1,0,69,1,1.1,0.9
78360,1,12.33,2.73,0,0,1,1,0,69,1,1.1,0.9
78361,1,4.89,1.13,0,0,1,1,0,69,1,1.1,0.9
78362,1,5.61,0.97,0,0,1,1,0,69,1,1.1,0.9
78363,1,5.37,1.54,0,0,1,1,0,69,1,1.1,0.9
78364,1,6.04,1.71,0,0,1,1,0,69,1,1.1,0.9
78365,1,4.15,0.94,0,0,1,1,0,69,1,1.1,0.9
78366,1,5.66,1.47,0,0,1,1,0,69,1,1.1,0.9
78367,1,7.41,1.75,0,0,1,1,0,69,1,1.1,0.9
78368,1,4.87,0.39,0,0,1,1,0,69,1,1.1,0.9
78369,1,6.25,1.34,0,0,1,1,0,69,1,1.1,0.9
78370,1,2.14,0.59,0,0,1,1,0,69,1,1.1,0.9
78371,1,3.3,3.55,0,0,1,1,0,69,1,1.1,0.9
78372,1,9.88,3.64,0,0,1,1,0,69,1,1.1,0.9
78373,1,6.91,1.14,0,0,1,1,0,69,1,1.1,0.9
78374,1,20.43,3.36,0,0,1,1,0,69,1,1.1,0.9
78375,1,3.98,2.77,0,0,1,1,0,69,1,1.1,0.9
78376,1,4.43,3.67,0,0,1,1,0,69,1,1.1,0.9
78377,1,24.58,5.63,0,0,1,1,0,69,1,1.1,0.9
78378,1,15.24,1.24,0,0,1,1,0,69,1,1.1,0.9
78379,1,7.97,0.68,0,19.7214601707,1,1,0,69,1,1.1,0.9
78380,1,31.12,6.9,0,0,1,1,0,69,1,1.1,0.9
78381,1,2.32,0.2,0,0,1,1,0,69,1,1.1,0.9
78382,1,3.23,3.87,0,0,1,1,0,69,1,1.1,0.9
78383,1,3.54,4.22,0,0,1,1,0,69,1,1.1,0.9
78384,1,3.26,2.71,0,0,1,1,0,69,1,1.1,0.9
78385,1,5.65,8.18,0,0,1,1,0,69,1,1.1,0.9
78386,1,1.45,0.31,0,0,1,1,0,69,1,1.1,0.9
78387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78388,1,17.06,1.95,0,0,1,1,0,69,1,1.1,0.9
78389,1,12.74,4.09,0,0,1,1,0,69,1,1.1,0.9
78390,1,8.12,0.77,0,0,1,1,0,69,1,1.1,0.9
78391,1,4.91,0.4,0,0,1,1,0,69,1,1.1,0.9
78392,1,5.58,4.08,0,0,1,1,0,69,1,1.1,0.9
78393,1,5.52,4.88,0,0,1,1,0,69,1,1.1,0.9
78394,1,24.03,3.61,0,0,1,1,0,69,1,1.1,0.9
78395,1,14.74,1.16,0,0,1,1,0,69,1,1.1,0.9
78396,1,5.37,1.23,0,0,1,1,0,69,1,1.1,0.9
78397,1,2.8,2.02,0,0,1,1,0,69,1,1.1,0.9
78398,1,3.73,0.48,0,0,1,1,0,69,1,1.1,0.9
78399,1,3.3,2.64,0,0,1,1,0,69,1,1.1,0.9
78400,1,0,0,0,-132.273157477,1,1,0,345,1,1.1,0.9
78401,1,0,0,0,-79.1243698699,1,1,0,138,1,1.1,0.9
78402,1,23.25,5.32,0,0,1,1,0,69,1,1.1,0.9
78403,1,10.77,1.64,0,0,1,1,0,69,1,1.1,0.9
78404,1,3.1,1.04,0,0,1,1,0,69,1,1.1,0.9
78405,1,7.4,2.52,0,0,1,1,0,69,1,1.1,0.9
78406,1,6.25,1.78,0,0,1,1,0,69,1,1.1,0.9
78407,1,4.1,4.26,0,0,1,1,0,69,1,1.1,0.9
78408,1,15.34,2.08,0,0,1,1,0,69,1,1.1,0.9
78409,1,5.98,4.35,0,0,1,1,0,69,1,1.1,0.9
78410,1,5.72,6.26,0,0,1,1,0,69,1,1.1,0.9
78411,1,2.8,2.73,0,0,1,1,0,69,1,1.1,0.9
78412,1,28.1,4.22,0,0,1,1,0,69,1,1.1,0.9
78413,1,2.91,1.99,0,0,1,1,0,69,1,1.1,0.9
78414,1,3.68,0.78,0,0,1,1,0,69,1,1.1,0.9
78415,1,5.77,0.53,0,0,1,1,0,69,1,1.1,0.9
78416,1,7.8,0.88,0,0,1,1,0,69,1,1.1,0.9
78417,1,6.43,0.69,0,0,1,1,0,69,1,1.1,0.9
78418,1,5.59,1.6,0,0,1,1,0,69,1,1.1,0.9
78419,1,4.49,1.51,0,0,1,1,0,69,1,1.1,0.9
78420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78422,1,21,3.94,0,0,1,1,0,69,1,1.1,0.9
78423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78424,1,8.19,2.32,0,0,1,1,0,69,1,1.1,0.9
78425,1,5.69,0.75,0,0,1,1,0,69,1,1.1,0.9
78426,1,4.42,0.44,0,0,1,1,0,69,1,1.1,0.9
78427,1,6.08,1.04,0,0,1,1,0,69,1,1.1,0.9
78428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78429,1,21.04,2.23,0,0,1,1,0,69,1,1.1,0.9
78430,1,5.23,3.32,0,0,1,1,0,69,1,1.1,0.9
78431,1,1.78,4.36,0,0,1,1,0,69,1,1.1,0.9
78432,1,6.75,3.3,0,0,1,1,0,69,1,1.1,0.9
78433,1,5.63,2.67,0,0,1,1,0,69,1,1.1,0.9
78434,1,3.31,0.52,0,0,1,1,0,69,1,1.1,0.9
78435,1,5.26,1.49,0,0,1,1,0,69,1,1.1,0.9
78436,1,7.09,2,0,0,1,1,0,69,1,1.1,0.9
78437,1,6.63,1.94,0,0,1,1,0,69,1,1.1,0.9
78438,1,3.03,1.47,0,0,1,1,0,69,1,1.1,0.9
78439,1,4.54,3.26,0,0,1,1,0,69,1,1.1,0.9
78440,1,5.63,3.84,0,0,1,1,0,69,1,1.1,0.9
78441,1,4.61,2.54,0,0,1,1,0,69,1,1.1,0.9
78442,1,5.16,1.55,0,0,1,1,0,69,1,1.1,0.9
78443,1,10.51,0.75,0,0,1,1,0,69,1,1.1,0.9
78444,1,0,0,0,-48.9811502142,1,1,0,230,1,1.1,0.9
78445,1,0,0,0,-92.1454298251,1,1,0,138,1,1.1,0.9
78446,1,92.89,10.63,0,37.8054946497,1,1,0,69,1,1.1,0.9
78447,1,61.25,6.57,0,0,1,1,0,69,1,1.1,0.9
78448,1,0,0,0,47.3776723175,1,1,0,345,1,1.1,0.9
78449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78450,1,17.49,2.28,0,0,1,1,0,69,1,1.1,0.9
78451,1,49.7,4.62,0,0,1,1,0,69,1,1.1,0.9
78452,1,19.25,3.86,0,0,1,1,0,69,1,1.1,0.9
78453,1,26.37,7.88,0,0,1,1,0,69,1,1.1,0.9
78454,1,9.45,4.41,0,0,1,1,0,69,1,1.1,0.9
78455,1,5.7,1.35,0,0,1,1,0,69,1,1.1,0.9
78456,1,9.21,1.38,0,0,1,1,0,69,1,1.1,0.9
78457,1,9.37,3.76,0,0,1,1,0,69,1,1.1,0.9
78458,1,8.44,2.63,0,0,1,1,0,69,1,1.1,0.9
78459,1,26.94,2.32,0,0,1,1,0,69,1,1.1,0.9
78460,1,0,0,0,199.996051348,1,1,0,138,1,1.1,0.9
78461,1,65.67,14.99,0,0,1,1,0,69,1,1.1,0.9
78462,1,18.94,2.85,0,0,1,1,0,69,1,1.1,0.9
78463,1,14.76,3.16,0,0,1,1,0,69,1,1.1,0.9
78464,1,9.26,2.9,0,0,1,1,0,69,1,1.1,0.9
78465,1,20.59,1.73,0,0,1,1,0,69,1,1.1,0.9
78466,1,35.51,4.57,0,0,1,1,0,69,1,1.1,0.9
78467,1,11.56,3.5,0,0,1,1,0,69,1,1.1,0.9
78468,1,12.09,5.73,0,0,1,1,0,69,1,1.1,0.9
78469,1,7.23,1.24,0,0,1,1,0,69,1,1.1,0.9
78470,1,9.28,0.7,0,0,1,1,0,69,1,1.1,0.9
78471,1,11.11,2.15,0,0,1,1,0,69,1,1.1,0.9
78472,1,8.08,0.58,0,0,1,1,0,69,1,1.1,0.9
78473,1,6.49,1.49,0,0,1,1,0,69,1,1.1,0.9
78474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78475,1,15.78,5.02,0,0,1,1,0,69,1,1.1,0.9
78476,1,18.61,2.55,0,0,1,1,0,69,1,1.1,0.9
78477,1,8.61,7.63,0,0,1,1,0,69,1,1.1,0.9
78478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78479,1,44.72,7.36,0,0,1,1,0,69,1,1.1,0.9
78480,1,7.96,1.31,0,0,1,1,0,69,1,1.1,0.9
78481,1,6.74,1.49,0,0,1,1,0,69,1,1.1,0.9
78482,1,0,0,0,34.0231476645,1,1,0,138,1,1.1,0.9
78483,1,48.75,9.23,0,0,1,1,0,69,1,1.1,0.9
78484,1,10.02,1.51,0,0,1,1,0,69,1,1.1,0.9
78485,1,6.92,2.01,0,0,1,1,0,69,1,1.1,0.9
78486,1,6.64,1.43,0,0,1,1,0,69,1,1.1,0.9
78487,1,6.84,0.83,0,0,1,1,0,69,1,1.1,0.9
78488,1,4.07,3.75,0,0,1,1,0,69,1,1.1,0.9
78489,1,5.63,0.69,0,0,1,1,0,69,1,1.1,0.9
78490,1,26.75,5.36,0,0,1,1,0,69,1,1.1,0.9
78491,1,3.38,3.83,0,0,1,1,0,69,1,1.1,0.9
78492,1,5.23,0.82,0,0,1,1,0,69,1,1.1,0.9
78493,1,3.69,4.91,0,0,1,1,0,69,1,1.1,0.9
78494,1,6.91,6.42,0,0,1,1,0,69,1,1.1,0.9
78495,1,55.77,7.58,0,0,1,1,0,69,1,1.1,0.9
78496,1,22.7,1.79,0,0,1,1,0,69,1,1.1,0.9
78497,1,3.68,0.43,0,0,1,1,0,69,1,1.1,0.9
78498,1,3.16,2.14,0,0,1,1,0,69,1,1.1,0.9
78499,1,5.05,0.84,0,0,1,1,0,69,1,1.1,0.9
78500,1,7.98,1.88,0,0,1,1,0,69,1,1.1,0.9
78501,1,10.74,1.29,0,0,1,1,0,69,1,1.1,0.9
78502,1,7.59,1.5,0,0,1,1,0,69,1,1.1,0.9
78503,1,7.23,0.98,0,0,1,1,0,69,1,1.1,0.9
78504,1,8.57,1.1,0,0,1,1,0,69,1,1.1,0.9
78505,1,20.03,1.75,0,0,1,1,0,69,1,1.1,0.9
78506,1,5.65,2.22,0,0,1,1,0,69,1,1.1,0.9
78507,1,6.07,4.23,0,0,1,1,0,69,1,1.1,0.9
78508,1,2.32,1.75,0,0,1,1,0,69,1,1.1,0.9
78509,1,12.43,1.84,0,0,1,1,0,69,1,1.1,0.9
78510,1,13.52,1.16,0,0,1,1,0,69,1,1.1,0.9
78511,1,5.56,1.13,0,0,1,1,0,69,1,1.1,0.9
78512,1,4.99,3.98,0,0,1,1,0,69,1,1.1,0.9
78513,1,5.21,3.76,0,0,1,1,0,69,1,1.1,0.9
78514,1,5.59,5.83,0,0,1,1,0,69,1,1.1,0.9
78515,1,0,0,0,199.999138426,1,1,0,138,1,1.1,0.9
78516,1,51.95,10.4,0,0,1,1,0,69,1,1.1,0.9
78517,1,18.85,3.22,0,0,1,1,0,69,1,1.1,0.9
78518,1,26.47,2.44,0,0,1,1,0,69,1,1.1,0.9
78519,1,0,0,0,47.5326705144,1,1,0,138,1,1.1,0.9
78520,1,58.55,5.94,0,0,1,1,0,69,1,1.1,0.9
78521,1,38.15,2.74,0,0,1,1,0,69,1,1.1,0.9
78522,1,9.74,4.83,0,0,1,1,0,69,1,1.1,0.9
78523,1,6.65,6.25,0,0,1,1,0,69,1,1.1,0.9
78524,1,10.36,3.73,0,0,1,1,0,69,1,1.1,0.9
78525,1,12.75,4.19,0,0,1,1,0,69,1,1.1,0.9
78526,1,4.59,1.21,0,0,1,1,0,69,1,1.1,0.9
78527,1,15.74,3.6,0,0,1,1,0,69,1,1.1,0.9
78528,1,9.76,0.77,0,0,1,1,0,69,1,1.1,0.9
78529,1,4.01,0.46,0,0,1,1,0,69,1,1.1,0.9
78530,1,4.19,3.7,0,0,1,1,0,69,1,1.1,0.9
78531,1,8.4,2.97,0,0,1,1,0,69,1,1.1,0.9
78532,1,28.76,2.06,0,0,1,1,0,69,1,1.1,0.9
78533,1,19.64,2.02,0,0,1,1,0,69,1,1.1,0.9
78534,1,47.65,5.45,0,0,1,1,0,69,1,1.1,0.9
78535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78536,1,37.96,3.26,0,0,1,1,0,69,1,1.1,0.9
78537,1,0,0,0,-1.65113725719,1,1,0,345,1,1.1,0.9
78538,1,0,0,0,-94.2252071808,1,1,0,230,1,1.1,0.9
78539,1,0,0,0,199.997806945,1,1,0,138,1,1.1,0.9
78540,1,21.45,4.29,0,0,1,1,0,69,1,1.1,0.9
78541,1,7.03,1.41,0,0,1,1,0,69,1,1.1,0.9
78542,1,6.29,0.9,0,0,1,1,0,69,1,1.1,0.9
78543,1,5.38,1.55,0,0,1,1,0,69,1,1.1,0.9
78544,1,4.4,0.98,0,0,1,1,0,69,1,1.1,0.9
78545,1,6.29,1.9,0,0,1,1,0,69,1,1.1,0.9
78546,1,4.43,0.73,0,0,1,1,0,69,1,1.1,0.9
78547,1,12.32,2.64,0,0,1,1,0,69,1,1.1,0.9
78548,1,10.74,0.92,0,0,1,1,0,69,1,1.1,0.9
78549,1,9.67,2.21,0,0,1,1,0,69,1,1.1,0.9
78550,1,5.54,1.27,0,0,1,1,0,69,1,1.1,0.9
78551,1,8.25,3.23,0,0,1,1,0,69,1,1.1,0.9
78552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78553,1,24.27,2.7,0,0,1,1,0,69,1,1.1,0.9
78554,1,12.15,3.46,0,0,1,1,0,69,1,1.1,0.9
78555,1,14.76,2.46,0,0,1,1,0,69,1,1.1,0.9
78556,1,5.98,2.07,0,0,1,1,0,69,1,1.1,0.9
78557,1,6.54,3,0,0,1,1,0,69,1,1.1,0.9
78558,1,6.26,2.03,0,0,1,1,0,69,1,1.1,0.9
78559,1,8.92,2.61,0,0,1,1,0,69,1,1.1,0.9
78560,1,6.36,4.81,0,0,1,1,0,69,1,1.1,0.9
78561,1,11.06,2.61,0,0,1,1,0,69,1,1.1,0.9
78562,1,20.52,2.35,0,0,1,1,0,69,1,1.1,0.9
78563,1,14.3,2.05,0,0,1,1,0,69,1,1.1,0.9
78564,1,34.43,6.16,0,29.2946732825,1,1,0,69,1,1.1,0.9
78565,1,5.58,1.28,0,0,1,1,0,69,1,1.1,0.9
78566,1,3.76,4.8,0,0,1,1,0,69,1,1.1,0.9
78567,1,17.84,2.94,0,0,1,1,0,69,1,1.1,0.9
78568,1,9.13,1.7,0,0,1,1,0,69,1,1.1,0.9
78569,1,8.93,2.75,0,0,1,1,0,69,1,1.1,0.9
78570,1,20.09,3.16,0,0,1,1,0,69,1,1.1,0.9
78571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78572,1,46.28,7.61,0,0,1,1,0,69,1,1.1,0.9
78573,1,23.98,4.46,0,0,1,1,0,69,1,1.1,0.9
78574,1,9.65,2.28,0,0,1,1,0,69,1,1.1,0.9
78575,1,14.37,3.29,0,0,1,1,0,69,1,1.1,0.9
78576,1,4.12,3.57,0,0,1,1,0,69,1,1.1,0.9
78577,1,1.68,2.65,0,0,1,1,0,69,1,1.1,0.9
78578,1,15.64,4.97,0,0,1,1,0,69,1,1.1,0.9
78579,1,18.19,2.99,0,0,1,1,0,69,1,1.1,0.9
78580,1,0,0,0,199.929820792,1,1,0,345,1,1.1,0.9
78581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78582,1,136.72,12.8,0,0,1,1,0,69,1,1.1,0.9
78583,1,0,0,0,-0.930222691764,1,1,0,138,1,1.1,0.9
78584,1,26.21,5.93,0,0,1,1,0,69,1,1.1,0.9
78585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78586,1,117.05,18.42,0,24.8634180257,1,1,0,69,1,1.1,0.9
78587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78588,1,36.6,4.45,0,0,1,1,0,69,1,1.1,0.9
78589,1,0,0,0,18.9626439935,1,1,0,345,1,1.1,0.9
78590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78591,1,0,0,0,199.954990974,1,1,0,345,1,1.1,0.9
78592,1,0,0,0,199.998260489,1,1,0,230,1,1.1,0.9
78593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78594,1,142.63,20.4,0,28.7999921911,1,1,0,69,1,1.1,0.9
78595,1,19.88,3.98,0,0,1,1,0,69,1,1.1,0.9
78596,1,4.17,5.16,0,0,1,1,0,69,1,1.1,0.9
78597,1,4.22,4.54,0,0,1,1,0,69,1,1.1,0.9
78598,1,16.93,1.38,0,0,1,1,0,69,1,1.1,0.9
78599,1,34.46,4.19,0,0,1,1,0,69,1,1.1,0.9
78600,1,12.33,2.64,0,0,1,1,0,69,1,1.1,0.9
78601,1,4.38,1.94,0,0,1,1,0,69,1,1.1,0.9
78602,1,6.88,3.11,0,0,1,1,0,69,1,1.1,0.9
78603,1,12.01,3.06,0,0,1,1,0,69,1,1.1,0.9
78604,1,33.61,3.12,0,0,1,1,0,69,1,1.1,0.9
78605,1,68.2,13.17,0,73.6893205701,1,1,0,69,1,1.1,0.9
78606,1,4.63,2.09,0,0,1,1,0,69,1,1.1,0.9
78607,1,22.79,2.12,0,0,1,1,0,69,1,1.1,0.9
78608,1,4.04,0.49,0,0,1,1,0,69,1,1.1,0.9
78609,1,7.65,3.02,0,0,1,1,0,69,1,1.1,0.9
78610,1,12.39,3.77,0,0,1,1,0,69,1,1.1,0.9
78611,1,6.11,5.53,0,0,1,1,0,69,1,1.1,0.9
78612,1,5.58,0.68,0,0,1,1,0,69,1,1.1,0.9
78613,1,4.19,2.54,0,0,1,1,0,69,1,1.1,0.9
78614,1,7,8.58,0,0,1,1,0,69,1,1.1,0.9
78615,1,49.59,10.64,0,0,1,1,0,69,1,1.1,0.9
78616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78617,1,5.94,0.43,0,0,1,1,0,69,1,1.1,0.9
78618,1,7.23,1.13,0,0,1,1,0,69,1,1.1,0.9
78619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78620,1,7.2,7.33,0,0,1,1,0,69,1,1.1,0.9
78621,1,6.78,1.11,0,0,1,1,0,69,1,1.1,0.9
78622,1,10.14,1.38,0,0,1,1,0,69,1,1.1,0.9
78623,1,7.55,0.76,0,0,1,1,0,69,1,1.1,0.9
78624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78625,1,10.26,10.1,0,0,1,1,0,69,1,1.1,0.9
78626,1,5.07,3.18,0,0,1,1,0,69,1,1.1,0.9
78627,1,6.96,3.44,0,0,1,1,0,69,1,1.1,0.9
78628,1,10.15,3.94,0,0,1,1,0,69,1,1.1,0.9
78629,1,6.35,1.36,0,0,1,1,0,69,1,1.1,0.9
78630,1,10.85,2.02,0,0,1,1,0,69,1,1.1,0.9
78631,1,6.78,4.15,0,0,1,1,0,69,1,1.1,0.9
78632,1,8.84,0.82,0,0,1,1,0,69,1,1.1,0.9
78633,1,5.4,1.12,0,0,1,1,0,69,1,1.1,0.9
78634,1,4.54,0.97,0,0,1,1,0,69,1,1.1,0.9
78635,1,5.7,0.9,0,0,1,1,0,69,1,1.1,0.9
78636,1,14.6,2.92,0,0,1,1,0,69,1,1.1,0.9
78637,1,5.07,3.84,0,0,1,1,0,69,1,1.1,0.9
78638,1,3.8,4.08,0,0,1,1,0,69,1,1.1,0.9
78639,1,7.07,2.74,0,0,1,1,0,69,1,1.1,0.9
78640,1,35.4,6.84,0,59.2068233739,1,1,0,69,1,1.1,0.9
78641,1,62.37,10.71,0,122.748064563,1,1,0,69,1,1.1,0.9
78642,1,9.81,0.8,0,0,1,1,0,69,1,1.1,0.9
78643,1,2.53,2.81,0,0,1,1,0,69,1,1.1,0.9
78644,1,2.82,0.74,0,0,1,1,0,69,1,1.1,0.9
78645,1,10.25,0.73,0,0,1,1,0,69,1,1.1,0.9
78646,1,7.98,2.52,0,0,1,1,0,69,1,1.1,0.9
78647,1,8.5,0.89,0,0,1,1,0,69,1,1.1,0.9
78648,1,6.56,0.7,0,0,1,1,0,69,1,1.1,0.9
78649,1,19.17,2.76,0,0,1,1,0,69,1,1.1,0.9
78650,1,18.41,3.95,0,0,1,1,0,69,1,1.1,0.9
78651,1,12.97,1.76,0,0,1,1,0,69,1,1.1,0.9
78652,1,30.93,5.09,0,0,1,1,0,69,1,1.1,0.9
78653,1,2.95,4.39,0,0,1,1,0,69,1,1.1,0.9
78654,1,9.55,1.37,0,0,1,1,0,69,1,1.1,0.9
78655,1,22.45,2.89,0,0,1,1,0,69,1,1.1,0.9
78656,1,17.9,1.91,0,0,1,1,0,69,1,1.1,0.9
78657,1,1.05,3.64,0,0,1,1,0,69,1,1.1,0.9
78658,1,29.78,3.15,0,0,1,1,0,69,1,1.1,0.9
78659,1,10.47,1.2,0,0,1,1,0,69,1,1.1,0.9
78660,1,8.68,1.5,0,0,1,1,0,69,1,1.1,0.9
78661,1,8.89,0.97,0,0,1,1,0,69,1,1.1,0.9
78662,1,29.63,5.72,0,0,1,1,0,69,1,1.1,0.9
78663,1,11.3,3.83,0,0,1,1,0,69,1,1.1,0.9
78664,1,23.49,3.36,0,0,1,1,0,69,1,1.1,0.9
78665,1,7.89,2.79,0,0,1,1,0,69,1,1.1,0.9
78666,1,20.89,3.88,0,0,1,1,0,69,1,1.1,0.9
78667,1,3.1,3.61,0,0,1,1,0,69,1,1.1,0.9
78668,1,5.23,8.64,0,0,1,1,0,69,1,1.1,0.9
78669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78670,1,24.8,14.68,0,0,1,1,0,69,1,1.1,0.9
78671,1,14.6,1.46,0,0,1,1,0,69,1,1.1,0.9
78672,1,21.05,12.42,0,0,1,1,0,69,1,1.1,0.9
78673,1,11.95,7.45,0,0,1,1,0,69,1,1.1,0.9
78674,1,7.7,26.7,0,0,1,1,0,69,1,1.1,0.9
78675,1,9.23,11.33,0,0,1,1,0,69,1,1.1,0.9
78676,1,8.18,0.94,0,0,1,1,0,69,1,1.1,0.9
78677,1,7.48,1.25,0,0,1,1,0,69,1,1.1,0.9
78678,1,10.29,1.99,0,0,1,1,0,69,1,1.1,0.9
78679,1,7.8,1.62,0,0,1,1,0,69,1,1.1,0.9
78680,1,16.58,2.02,0,0,1,1,0,69,1,1.1,0.9
78681,1,1.92,0.95,0,0,1,1,0,69,1,1.1,0.9
78682,1,13.1,2.25,0,0,1,1,0,69,1,1.1,0.9
78683,1,3.33,0.6,0,0,1,1,0,69,1,1.1,0.9
78684,1,17.18,5.07,0,0,1,1,0,69,1,1.1,0.9
78685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78686,1,43.47,6.84,0,0,1,1,0,69,1,1.1,0.9
78687,1,21,1.5,0,0,1,1,0,69,1,1.1,0.9
78688,1,3.1,3.23,0,0,1,1,0,69,1,1.1,0.9
78689,1,7.58,1.47,0,0,1,1,0,69,1,1.1,0.9
78690,1,7.41,0.69,0,0,1,1,0,69,1,1.1,0.9
78691,1,6.46,3.55,0,0,1,1,0,69,1,1.1,0.9
78692,1,2.24,0.4,0,0,1,1,0,69,1,1.1,0.9
78693,1,6.18,0.67,0,0,1,1,0,69,1,1.1,0.9
78694,1,0,0,0,-32.0230144759,1,1,0,138,1,1.1,0.9
78695,1,35.05,7.88,0,0,1,1,0,69,1,1.1,0.9
78696,1,0,0,0,199.996489565,1,1,0,138,1,1.1,0.9
78697,1,23.39,5.69,0,0,1,1,0,69,1,1.1,0.9
78698,1,25.7,4.78,0,0,1,1,0,69,1,1.1,0.9
78699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78701,1,26.68,5.15,0,0,1,1,0,69,1,1.1,0.9
78702,1,0,0,0,199.999497878,1,1,0,138,1,1.1,0.9
78703,1,75.03,6.44,0,74.1364470824,1,1,0,69,1,1.1,0.9
78704,1,31.76,3.64,0,0,1,1,0,69,1,1.1,0.9
78705,1,16.2,2.2,0,0,1,1,0,69,1,1.1,0.9
78706,1,11.8,2.19,0,0,1,1,0,69,1,1.1,0.9
78707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78708,1,35.27,3.53,0,0,1,1,0,69,1,1.1,0.9
78709,1,7.02,1.46,0,0,1,1,0,69,1,1.1,0.9
78710,1,25.19,2.16,0,0,1,1,0,69,1,1.1,0.9
78711,1,8.95,4.75,0,0,1,1,0,69,1,1.1,0.9
78712,1,9.19,1.51,0,0,1,1,0,69,1,1.1,0.9
78713,1,12.22,7.7,0,0,1,1,0,69,1,1.1,0.9
78714,1,47.24,8.79,0,0,1,1,0,69,1,1.1,0.9
78715,1,11.59,2.07,0,0,1,1,0,69,1,1.1,0.9
78716,1,16.4,7.41,0,0,1,1,0,69,1,1.1,0.9
78717,1,10.19,2.11,0,0,1,1,0,69,1,1.1,0.9
78718,1,16.55,1.66,0,0,1,1,0,69,1,1.1,0.9
78719,1,10.75,2.38,0,0,1,1,0,69,1,1.1,0.9
78720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78721,1,6.52,1.59,0,0,1,1,0,69,1,1.1,0.9
78722,1,0,0,0,-2.46207019879,1,1,0,230,1,1.1,0.9
78723,1,5.31,3.23,0,0,1,1,0,69,1,1.1,0.9
78724,1,10.42,0.89,0,0,1,1,0,69,1,1.1,0.9
78725,1,0,0,0,-23.4699647866,1,1,0,138,1,1.1,0.9
78726,1,29.58,2.51,0,0,1,1,0,69,1,1.1,0.9
78727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78728,1,11.48,2.71,0,0,1,1,0,69,1,1.1,0.9
78729,1,12.64,2.29,0,0,1,1,0,69,1,1.1,0.9
78730,1,16.41,1.63,0,0,1,1,0,69,1,1.1,0.9
78731,1,0,0,0,22.4974051075,1,1,0,138,1,1.1,0.9
78732,1,44.91,4.32,0,0,1,1,0,69,1,1.1,0.9
78733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78734,1,0,0,0,-54.5605294272,1,1,0,138,1,1.1,0.9
78735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78736,1,51.28,10.64,0,36.6486774754,1,1,0,69,1,1.1,0.9
78737,1,5.83,1.13,0,0,1,1,0,69,1,1.1,0.9
78738,1,17.29,3.96,0,0,1,1,0,69,1,1.1,0.9
78739,1,5.52,1.33,0,0,1,1,0,69,1,1.1,0.9
78740,1,28.12,3.82,0,0,1,1,0,69,1,1.1,0.9
78741,1,11.2,1.54,0,0,1,1,0,69,1,1.1,0.9
78742,1,30.65,3.29,0,0,1,1,0,69,1,1.1,0.9
78743,1,17.7,1.39,0,0,1,1,0,69,1,1.1,0.9
78744,1,4.17,0.92,0,0,1,1,0,69,1,1.1,0.9
78745,1,3.19,1.66,0,0,1,1,0,69,1,1.1,0.9
78746,1,3.73,2.22,0,0,1,1,0,69,1,1.1,0.9
78747,1,14.81,1.17,0,0,1,1,0,69,1,1.1,0.9
78748,1,2.43,3.51,0,0,1,1,0,69,1,1.1,0.9
78749,1,35.15,5.03,0,0,1,1,0,69,1,1.1,0.9
78750,1,24.19,2.08,0,0,1,1,0,69,1,1.1,0.9
78751,1,5.33,3.63,0,0,1,1,0,69,1,1.1,0.9
78752,1,46.88,10.06,0,23.4872870659,1,1,0,69,1,1.1,0.9
78753,1,6.29,3.32,0,0,1,1,0,69,1,1.1,0.9
78754,1,5.8,0.75,0,0,1,1,0,69,1,1.1,0.9
78755,1,5.9,1.18,0,0,1,1,0,69,1,1.1,0.9
78756,1,6.29,1.11,0,0,1,1,0,69,1,1.1,0.9
78757,1,2.63,0.24,0,0,1,1,0,69,1,1.1,0.9
78758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78759,1,65.6,6.54,0,0,1,1,0,69,1,1.1,0.9
78760,1,3.43,2.56,0,0,1,1,0,69,1,1.1,0.9
78761,1,3.93,0.58,0,0,1,1,0,69,1,1.1,0.9
78762,1,8.95,1.6,0,0,1,1,0,69,1,1.1,0.9
78763,1,24.82,2.84,0,0,1,1,0,69,1,1.1,0.9
78764,1,1.85,2.14,0,0,1,1,0,69,1,1.1,0.9
78765,1,5.56,0.55,0,0,1,1,0,69,1,1.1,0.9
78766,1,3.58,0.86,0,0,1,1,0,69,1,1.1,0.9
78767,1,11.48,1.72,0,0,1,1,0,69,1,1.1,0.9
78768,1,4.1,0.32,0,0,1,1,0,69,1,1.1,0.9
78769,1,4.07,6.1,0,0,1,1,0,69,1,1.1,0.9
78770,1,3.06,0.42,0,0,1,1,0,69,1,1.1,0.9
78771,1,4.07,0.81,0,0,1,1,0,69,1,1.1,0.9
78772,1,8.65,1.11,0,0,1,1,0,69,1,1.1,0.9
78773,1,6.75,3.28,0,0,1,1,0,69,1,1.1,0.9
78774,1,4.7,1.55,0,0,1,1,0,69,1,1.1,0.9
78775,1,5.03,1.17,0,0,1,1,0,69,1,1.1,0.9
78776,1,6.77,1.4,0,0,1,1,0,69,1,1.1,0.9
78777,1,9.53,1.23,0,0,1,1,0,69,1,1.1,0.9
78778,1,13.97,4.78,0,0,1,1,0,69,1,1.1,0.9
78779,1,5.33,4.32,0,0,1,1,0,69,1,1.1,0.9
78780,1,6.68,2.02,0,0,1,1,0,69,1,1.1,0.9
78781,1,7.77,1.39,0,0,1,1,0,69,1,1.1,0.9
78782,1,5.26,0.64,0,0,1,1,0,69,1,1.1,0.9
78783,1,8.44,1.51,0,0,1,1,0,69,1,1.1,0.9
78784,1,5.23,0.6,0,0,1,1,0,69,1,1.1,0.9
78785,1,4.61,0.49,0,0,1,1,0,69,1,1.1,0.9
78786,1,6.95,0.55,0,0,1,1,0,69,1,1.1,0.9
78787,1,3.93,0.45,0,0,1,1,0,69,1,1.1,0.9
78788,1,4.94,1.67,0,0,1,1,0,69,1,1.1,0.9
78789,1,0,0,0,45.1209169972,1,1,0,138,1,1.1,0.9
78790,1,23.8,4.21,0,0,1,1,0,69,1,1.1,0.9
78791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78792,1,5.79,2.45,0,0,1,1,0,69,1,1.1,0.9
78793,1,4.14,3.41,0,0,1,1,0,69,1,1.1,0.9
78794,1,38.2,7.1,0,0,1,1,0,69,1,1.1,0.9
78795,1,27.08,5.23,0,0,1,1,0,69,1,1.1,0.9
78796,1,9.07,5.59,0,0,1,1,0,69,1,1.1,0.9
78797,1,6.52,1.45,0,0,1,1,0,69,1,1.1,0.9
78798,1,7.8,3.36,0,0,1,1,0,69,1,1.1,0.9
78799,1,8.25,1.83,0,0,1,1,0,69,1,1.1,0.9
78800,1,5.72,0.45,0,0,1,1,0,69,1,1.1,0.9
78801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78802,1,3.76,4.74,0,0,1,1,0,69,1,1.1,0.9
78803,1,3.72,0.32,0,0,1,1,0,69,1,1.1,0.9
78804,1,4.12,0.53,0,0,1,1,0,69,1,1.1,0.9
78805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78806,1,58.26,12.08,0,19.9747679195,1,1,0,69,1,1.1,0.9
78807,1,5.4,0.77,0,0,1,1,0,69,1,1.1,0.9
78808,1,14.47,2.82,0,0,1,1,0,69,1,1.1,0.9
78809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78810,1,0,0,0,63.761231218,1,1,0,138,1,1.1,0.9
78811,1,13.7,1.05,0,0,1,1,0,69,1,1.1,0.9
78812,1,14.29,2.66,0,0,1,1,0,69,1,1.1,0.9
78813,1,19.82,3.69,0,0,1,1,0,69,1,1.1,0.9
78814,1,5.12,1.51,0,0,1,1,0,69,1,1.1,0.9
78815,1,3.45,1.66,0,0,1,1,0,69,1,1.1,0.9
78816,1,14.89,2.66,0,0,1,1,0,69,1,1.1,0.9
78817,1,4.52,0.43,0,0,1,1,0,69,1,1.1,0.9
78818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78819,1,38.18,3.11,0,0,1,1,0,69,1,1.1,0.9
78820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78821,1,84.36,7.84,0,0,1,1,0,69,1,1.1,0.9
78822,1,9.13,1.76,0,0,1,1,0,69,1,1.1,0.9
78823,1,35.76,3.84,0,0,1,1,0,69,1,1.1,0.9
78824,1,9.7,1.94,0,0,1,1,0,69,1,1.1,0.9
78825,1,20.08,2.44,0,0,1,1,0,69,1,1.1,0.9
78826,1,8.58,1.97,0,0,1,1,0,69,1,1.1,0.9
78827,1,12.96,1.54,0,0,1,1,0,69,1,1.1,0.9
78828,1,8.46,3.22,0,0,1,1,0,69,1,1.1,0.9
78829,1,8.82,0.88,0,0,1,1,0,69,1,1.1,0.9
78830,1,7.51,1.67,0,0,1,1,0,69,1,1.1,0.9
78831,1,25.77,4.79,0,0,1,1,0,69,1,1.1,0.9
78832,1,35.89,2.57,0,0,1,1,0,69,1,1.1,0.9
78833,1,22.37,4,0,25.0823458986,1,1,0,69,1,1.1,0.9
78834,1,18.71,2.81,0,0,1,1,0,69,1,1.1,0.9
78835,1,16.78,3.22,0,0,1,1,0,69,1,1.1,0.9
78836,1,22.66,3.57,0,0,1,1,0,69,1,1.1,0.9
78837,1,6.15,0.62,0,0,1,1,0,69,1,1.1,0.9
78838,1,4.01,1.2,0,0,1,1,0,69,1,1.1,0.9
78839,1,9.42,1.62,0,0,1,1,0,69,1,1.1,0.9
78840,1,0,0,0,63.5117128552,1,1,0,138,1,1.1,0.9
78841,1,23.21,2.16,0,0,1,1,0,69,1,1.1,0.9
78842,1,7.17,0.67,0,0,1,1,0,69,1,1.1,0.9
78843,1,10.25,1.61,0,0,1,1,0,69,1,1.1,0.9
78844,1,10.47,0.97,0,0,1,1,0,69,1,1.1,0.9
78845,1,12.53,2,0,0,1,1,0,69,1,1.1,0.9
