bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
78846,1,11.67,1.25,0,0,1,1,0,69,1,1.1,0.9
78847,1,7,0.65,0,0,1,1,0,69,1,1.1,0.9
78848,1,12.89,2.58,0,0,1,1,0,69,1,1.1,0.9
78849,1,2.38,9.29,0,0,1,1,0,69,1,1.1,0.9
78850,1,11.55,3.1,0,0,1,1,0,69,1,1.1,0.9
78851,1,20.71,1.63,0,0,1,1,0,69,1,1.1,0.9
78852,1,0,0,0,-28.3212785602,1,1,0,230,1,1.1,0.9
78853,1,12.05,2.41,0,0,1,1,0,69,1,1.1,0.9
78854,1,0,0,0,-128.381050103,1,1,0,345,1,1.1,0.9
78855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78856,1,0,0,0,-13.8865178831,1,1,0,138,1,1.1,0.9
78857,1,19.03,2.72,0,0,1,1,0,69,1,1.1,0.9
78858,1,15.17,6.58,0,0,1,1,0,69,1,1.1,0.9
78859,1,13,1.77,0,0,1,1,0,69,1,1.1,0.9
78860,1,10.5,6.36,0,0,1,1,0,69,1,1.1,0.9
78861,1,12.74,1.82,0,0,1,1,0,69,1,1.1,0.9
78862,1,11.91,1.7,0,0,1,1,0,69,1,1.1,0.9
78863,1,5.8,4.57,0,0,1,1,0,69,1,1.1,0.9
78864,1,20.58,2.5,0,0,1,1,0,69,1,1.1,0.9
78865,1,18.17,1.42,0,0,1,1,0,69,1,1.1,0.9
78866,1,15.97,1.83,0,0,1,1,0,69,1,1.1,0.9
78867,1,21.63,5.11,0,0,1,1,0,69,1,1.1,0.9
78868,1,13.63,3.23,0,0,1,1,0,69,1,1.1,0.9
78869,1,10.58,2.27,0,0,1,1,0,69,1,1.1,0.9
78870,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78871,1,9.62,1.86,0,0,1,1,0,69,1,1.1,0.9
78872,1,7.33,1.68,0,0,1,1,0,69,1,1.1,0.9
78873,1,8.28,0.64,0,0,1,1,0,69,1,1.1,0.9
78874,1,7.44,1.01,0,0,1,1,0,69,1,1.1,0.9
78875,1,2.89,0.48,0,0,1,1,0,69,1,1.1,0.9
78876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78877,1,6.31,0.8,0,0,1,1,0,69,1,1.1,0.9
78878,1,10.95,2.36,0,0,1,1,0,69,1,1.1,0.9
78879,1,8.42,3,0,0,1,1,0,69,1,1.1,0.9
78880,1,15.03,2.9,0,0,1,1,0,69,1,1.1,0.9
78881,1,9.06,5.32,0,0,1,1,0,69,1,1.1,0.9
78882,1,20.13,3.73,0,0,1,1,0,69,1,1.1,0.9
78883,1,13.74,1.85,0,0,1,1,0,69,1,1.1,0.9
78884,1,3.26,5.56,0,0,1,1,0,69,1,1.1,0.9
78885,1,12.89,2.49,0,0,1,1,0,69,1,1.1,0.9
78886,1,15.24,3.73,0,0,1,1,0,69,1,1.1,0.9
78887,1,17.95,2.44,0,0,1,1,0,69,1,1.1,0.9
78888,1,14.62,2.41,0,0,1,1,0,69,1,1.1,0.9
78889,1,11.37,2.61,0,0,1,1,0,69,1,1.1,0.9
78890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78891,1,15.52,9.39,0,0,1,1,0,69,1,1.1,0.9
78892,1,4.04,0.49,0,0,1,1,0,69,1,1.1,0.9
78893,1,10.5,2.98,0,0,1,1,0,69,1,1.1,0.9
78894,1,12.41,3.49,0,0,1,1,0,69,1,1.1,0.9
78895,1,42.53,3.28,0,0,1,1,0,69,1,1.1,0.9
78896,1,24.05,8.65,0,0,1,1,0,69,1,1.1,0.9
78897,1,1.72,8.98,0,0,1,1,0,69,1,1.1,0.9
78898,1,9.63,0.69,0,0,1,1,0,69,1,1.1,0.9
78899,1,3.33,1.19,0,0,1,1,0,69,1,1.1,0.9
78900,1,3.52,0.65,0,0,1,1,0,69,1,1.1,0.9
78901,1,8.49,1.12,0,0,1,1,0,69,1,1.1,0.9
78902,1,52.92,7.19,0,0,1,1,0,69,1,1.1,0.9
78903,1,9.6,4.04,0,0,1,1,0,69,1,1.1,0.9
78904,1,18.27,2.61,0,0,1,1,0,69,1,1.1,0.9
78905,1,8.26,1.42,0,0,1,1,0,69,1,1.1,0.9
78906,1,6.39,0.46,0,0,1,1,0,69,1,1.1,0.9
78907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78908,1,44.32,7.29,0,32.2846896646,1,1,0,69,1,1.1,0.9
78909,1,15.53,7.04,0,0,1,1,0,69,1,1.1,0.9
78910,1,6.28,0.76,0,0,1,1,0,69,1,1.1,0.9
78911,1,10.71,1.69,0,0,1,1,0,69,1,1.1,0.9
78912,1,2.28,0.51,0,0,1,1,0,69,1,1.1,0.9
78913,1,14.79,2.12,0,0,1,1,0,69,1,1.1,0.9
78914,1,24.98,3.4,0,0,1,1,0,69,1,1.1,0.9
78915,1,6.52,1.45,0,0,1,1,0,69,1,1.1,0.9
78916,1,8.98,0.9,0,0,1,1,0,69,1,1.1,0.9
78917,1,2.94,0.46,0,0,1,1,0,69,1,1.1,0.9
78918,1,8.67,3.69,0,0,1,1,0,69,1,1.1,0.9
78919,1,6.89,0.84,0,0,1,1,0,69,1,1.1,0.9
78920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78921,1,33.68,4.82,0,0,1,1,0,69,1,1.1,0.9
78922,1,4.6,2.69,0,0,1,1,0,69,1,1.1,0.9
78923,1,6.43,0.55,0,0,1,1,0,69,1,1.1,0.9
78924,1,21.21,1.97,0,0,1,1,0,69,1,1.1,0.9
78925,1,13.17,1.04,0,0,1,1,0,69,1,1.1,0.9
78926,1,0,0,0,26.4648812277,1,1,0,138,1,1.1,0.9
78927,1,18.69,3.21,0,0,1,1,0,69,1,1.1,0.9
78928,1,12.28,1.37,0,0,1,1,0,69,1,1.1,0.9
78929,1,7.65,1.96,0,0,1,1,0,69,1,1.1,0.9
78930,1,12.89,2.88,0,0,1,1,0,69,1,1.1,0.9
78931,1,5.61,1.2,0,0,1,1,0,69,1,1.1,0.9
78932,1,4.08,2.59,0,0,1,1,0,69,1,1.1,0.9
78933,1,15.67,3.48,0,0,1,1,0,69,1,1.1,0.9
78934,1,36.2,8.03,0,13.414441749,1,1,0,69,1,1.1,0.9
78935,1,2.74,0.48,0,0,1,1,0,69,1,1.1,0.9
78936,1,17.42,2.62,0,0,1,1,0,69,1,1.1,0.9
78937,1,13.48,1.74,0,0,1,1,0,69,1,1.1,0.9
78938,1,7.09,3.53,0,0,1,1,0,69,1,1.1,0.9
78939,1,5.58,0.48,0,0,1,1,0,69,1,1.1,0.9
78940,1,11.02,0.87,0,0,1,1,0,69,1,1.1,0.9
78941,1,52.75,8.68,0,67.2639660363,1,1,0,69,1,1.1,0.9
78942,1,28.7,6.85,0,0,1,1,0,69,1,1.1,0.9
78943,1,27.35,9.56,0,0,1,1,0,69,1,1.1,0.9
78944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78945,1,7.82,0.65,0,0,1,1,0,69,1,1.1,0.9
78946,1,7.65,5.7,0,0,1,1,0,69,1,1.1,0.9
78947,1,13.9,1.09,0,0,1,1,0,69,1,1.1,0.9
78948,1,18.78,12.35,0,0,1,1,0,69,1,1.1,0.9
78949,1,7.48,0.61,0,0,1,1,0,69,1,1.1,0.9
78950,1,9.58,0.82,0,0,1,1,0,69,1,1.1,0.9
78951,1,8.98,5.45,0,0,1,1,0,69,1,1.1,0.9
78952,1,8.39,0.64,0,0,1,1,0,69,1,1.1,0.9
78953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78954,1,31.15,6,0,0,1,1,0,69,1,1.1,0.9
78955,1,8.37,1.68,0,0,1,1,0,69,1,1.1,0.9
78956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78957,1,8.57,8.51,0,0,1,1,0,69,1,1.1,0.9
78958,1,5.94,1.01,0,0,1,1,0,69,1,1.1,0.9
78959,1,16.23,4.35,0,0,1,1,0,69,1,1.1,0.9
78960,1,7.89,2.79,0,0,1,1,0,69,1,1.1,0.9
78961,1,16.87,2.78,0,0,1,1,0,69,1,1.1,0.9
78962,1,8.02,2.59,0,0,1,1,0,69,1,1.1,0.9
78963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78964,1,36.8,4.42,0,0,1,1,0,69,1,1.1,0.9
78965,1,5.13,0.92,0,0,1,1,0,69,1,1.1,0.9
78966,1,13.42,1.25,0,0,1,1,0,69,1,1.1,0.9
78967,1,5.23,0.45,0,0,1,1,0,69,1,1.1,0.9
78968,1,2.82,0.89,0,0,1,1,0,69,1,1.1,0.9
78969,1,5.21,0.58,0,0,1,1,0,69,1,1.1,0.9
78970,1,4.46,3.43,0,0,1,1,0,69,1,1.1,0.9
78971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78972,1,8.92,1.79,0,0,1,1,0,69,1,1.1,0.9
78973,1,3.29,1.61,0,0,1,1,0,69,1,1.1,0.9
78974,1,14.76,2.32,0,0,1,1,0,69,1,1.1,0.9
78975,1,3.93,2.19,0,0,1,1,0,69,1,1.1,0.9
78976,1,25.51,4.38,0,0,1,1,0,69,1,1.1,0.9
78977,1,3.4,4.57,0,0,1,1,0,69,1,1.1,0.9
78978,1,3.33,0.57,0,0,1,1,0,69,1,1.1,0.9
78979,1,26.54,5.46,0,0,1,1,0,69,1,1.1,0.9
78980,1,3.77,0.46,0,0,1,1,0,69,1,1.1,0.9
78981,1,13.88,1.19,0,0,1,1,0,69,1,1.1,0.9
78982,1,4.64,1.59,0,0,1,1,0,69,1,1.1,0.9
78983,1,21.18,2.58,0,0,1,1,0,69,1,1.1,0.9
78984,1,8.3,1.78,0,0,1,1,0,69,1,1.1,0.9
78985,1,6.7,2.58,0,0,1,1,0,69,1,1.1,0.9
78986,1,25.04,2.44,0,0,1,1,0,69,1,1.1,0.9
78987,1,37.48,6.84,0,0,1,1,0,69,1,1.1,0.9
78988,1,24.16,4.49,0,0,1,1,0,69,1,1.1,0.9
78989,1,3.86,2.48,0,0,1,1,0,69,1,1.1,0.9
78990,1,1.36,5.51,0,0,1,1,0,69,1,1.1,0.9
78991,1,12.76,3.37,0,0,1,1,0,69,1,1.1,0.9
78992,1,25.07,3.23,0,0,1,1,0,69,1,1.1,0.9
78993,1,8.23,1.98,0,0,1,1,0,69,1,1.1,0.9
78994,1,7.79,1,0,0,1,1,0,69,1,1.1,0.9
78995,1,23.22,1.66,0,0,1,1,0,69,1,1.1,0.9
78996,1,16.57,2.61,0,0,1,1,0,69,1,1.1,0.9
78997,1,43.3,7.12,0,0,1,1,0,69,1,1.1,0.9
78998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78999,1,10.09,2.17,0,0,1,1,0,69,1,1.1,0.9
79000,1,9.58,0.89,0,0,1,1,0,69,1,1.1,0.9
79001,1,9.66,2.21,0,0,1,1,0,69,1,1.1,0.9
79002,1,8.85,1.77,0,0,1,1,0,69,1,1.1,0.9
79003,1,8.04,0.92,0,0,1,1,0,69,1,1.1,0.9
79004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79005,1,22.8,3.26,0,0,1,1,0,69,1,1.1,0.9
79006,1,9,0.65,0,0,1,1,0,69,1,1.1,0.9
79007,1,16.86,2.79,0,0,1,1,0,69,1,1.1,0.9
79008,1,22.44,3.85,0,0,1,1,0,69,1,1.1,0.9
79009,1,15.97,1.37,0,0,1,1,0,69,1,1.1,0.9
79010,1,0,0,0,-23.5361508605,1,1,0,138,1,1.1,0.9
79011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79012,1,24.96,5,0,12.0710548206,1,1,0,69,1,1.1,0.9
79013,1,17.31,3.47,0,0,1,1,0,69,1,1.1,0.9
79014,1,24.94,3.03,0,0,1,1,0,69,1,1.1,0.9
79015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79017,1,18.55,5.44,0,0,1,1,0,69,1,1.1,0.9
79018,1,20.15,2.16,0,0,1,1,0,69,1,1.1,0.9
79019,1,17.22,2.16,0,0,1,1,0,69,1,1.1,0.9
79020,1,22.43,3.69,0,0,1,1,0,69,1,1.1,0.9
79021,1,6.82,0.5,0,0,1,1,0,69,1,1.1,0.9
79022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79024,1,12.81,2.12,0,0,1,1,0,69,1,1.1,0.9
79025,1,17.13,3.43,0,22.4778179428,1,1,0,69,1,1.1,0.9
79026,1,9.19,1.01,0,0,1,1,0,69,1,1.1,0.9
79027,1,15.71,3.6,0,0,1,1,0,69,1,1.1,0.9
79028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
79029,1,14.26,3.06,0,0,1,1,0,69,1,1.1,0.9
79030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
79031,1,17.91,1.67,0,32.3737995315,1,1,0,69,1,1.1,0.9
79032,1,13.14,1.19,0,0,1,1,0,69,1,1.1,0.9
79033,1,10.3,1.79,0,0,1,1,0,69,1,1.1,0.9
79034,1,9.34,0.79,0,0,1,1,0,69,1,1.1,0.9
79035,1,23.73,2.88,0,0,1,1,0,69,1,1.1,0.9
79036,1,11.1,6.68,0,0,1,1,0,69,1,1.1,0.9
79037,1,15.56,1.11,0,0,1,1,0,69,1,1.1,0.9
79038,1,13,1.95,0,0,1,1,0,69,1,1.1,0.9
79039,1,23.25,4.45,0,0,1,1,0,69,1,1.1,0.9
79040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79041,1,4.19,2.78,0,0,1,1,0,69,1,1.1,0.9
79042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79043,1,4.32,4.22,0,0,1,1,0,69,1,1.1,0.9
79044,1,5.24,3.74,0,0,1,1,0,69,1,1.1,0.9
79045,1,24.86,2.27,0,0,1,1,0,69,1,1.1,0.9
79046,1,9.31,6.7,0,0,1,1,0,69,1,1.1,0.9
79047,1,0,0,0,-3.87850666736,1,1,0,230,1,1.1,0.9
79048,1,0,0,0,-33.3765654688,1,1,0,138,1,1.1,0.9
79049,1,29.81,2.56,0,0,1,1,0,69,1,1.1,0.9
79050,1,11.17,2.92,0,0,1,1,0,69,1,1.1,0.9
79051,1,10.77,2.08,0,0,1,1,0,69,1,1.1,0.9
79052,1,17.29,2.09,0,0,1,1,0,69,1,1.1,0.9
79053,1,14.25,1.32,0,0,1,1,0,69,1,1.1,0.9
79054,1,8.63,2.52,0,0,1,1,0,69,1,1.1,0.9
79055,1,6.93,5.43,0,0,1,1,0,69,1,1.1,0.9
79056,1,13.66,2.74,0,0,1,1,0,69,1,1.1,0.9
79057,1,2.17,0.44,0,0,1,1,0,69,1,1.1,0.9
79058,1,7.26,1.66,0,0,1,1,0,69,1,1.1,0.9
79059,1,5.66,1.53,0,0,1,1,0,69,1,1.1,0.9
79060,1,8.12,1.92,0,0,1,1,0,69,1,1.1,0.9
79061,1,9.03,1.1,0,0,1,1,0,69,1,1.1,0.9
79062,1,23.01,6.17,0,0,1,1,0,69,1,1.1,0.9
79063,1,24.34,2.96,0,0,1,1,0,69,1,1.1,0.9
79064,1,8.61,1.29,0,0,1,1,0,69,1,1.1,0.9
79065,1,14.81,2.01,0,0,1,1,0,69,1,1.1,0.9
79066,1,1.31,0.75,0,0,1,1,0,69,1,1.1,0.9
79067,1,4.42,0.79,0,0,1,1,0,69,1,1.1,0.9
79068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79069,1,7.96,1.25,0,0,1,1,0,69,1,1.1,0.9
79070,1,27.86,2.39,0,0,1,1,0,69,1,1.1,0.9
79071,1,1.71,0.16,0,0,1,1,0,69,1,1.1,0.9
79072,1,2.98,0.66,0,0,1,1,0,69,1,1.1,0.9
79073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79075,1,6.01,0.87,0,0,1,1,0,69,1,1.1,0.9
79076,1,2.32,0.5,0,0,1,1,0,69,1,1.1,0.9
79077,1,14.54,3.43,0,0,1,1,0,69,1,1.1,0.9
79078,1,0,0,0,-199.993772959,1,1,0,345,1,1.1,0.9
79079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79080,1,120.56,21.56,0,0,1,1,0,69,1,1.1,0.9
79081,1,7.48,0.91,0,0,1,1,0,69,1,1.1,0.9
79082,1,4.89,4.35,0,0,1,1,0,69,1,1.1,0.9
79083,1,24.83,4.44,0,12.8250533064,1,1,0,69,1,1.1,0.9
79084,1,11.8,1.27,0,0,1,1,0,69,1,1.1,0.9
79085,1,0,0,0,63.9971919467,1,1,0,230,1,1.1,0.9
79086,1,0,0,0,-10.5031895833,1,1,0,138,1,1.1,0.9
79087,1,15.52,3.55,0,0,1,1,0,69,1,1.1,0.9
79088,1,9.03,2.97,0,0,1,1,0,69,1,1.1,0.9
79089,1,8.22,1.29,0,0,1,1,0,69,1,1.1,0.9
79090,1,17.13,1.23,0,0,1,1,0,69,1,1.1,0.9
79091,1,3.34,0.62,0,0,1,1,0,69,1,1.1,0.9
79092,1,7.17,1.6,0,0,1,1,0,69,1,1.1,0.9
79093,1,8.01,1.11,0,0,1,1,0,69,1,1.1,0.9
79094,1,4.47,6.35,0,0,1,1,0,69,1,1.1,0.9
79095,1,47.35,7.45,0,19.6236967891,1,1,0,69,1,1.1,0.9
79096,1,6.28,4.41,0,0,1,1,0,69,1,1.1,0.9
79097,1,28.31,6.68,0,12.4433335375,1,1,0,69,1,1.1,0.9
79098,1,45.1,5.48,0,0,1,1,0,69,1,1.1,0.9
79099,1,19.36,3.88,0,0,1,1,0,69,1,1.1,0.9
79100,1,32.66,4.85,0,0,1,1,0,69,1,1.1,0.9
79101,1,28.2,2.42,0,0,1,1,0,69,1,1.1,0.9
79102,1,18.85,1.75,0,0,1,1,0,69,1,1.1,0.9
79103,1,5.42,0.85,0,0,1,1,0,69,1,1.1,0.9
79104,1,9.97,2.82,0,0,1,1,0,69,1,1.1,0.9
79105,1,38.87,3.89,0,0,1,1,0,69,1,1.1,0.9
79106,1,11.16,1.76,0,0,1,1,0,69,1,1.1,0.9
79107,1,2.67,2.58,0,0,1,1,0,69,1,1.1,0.9
79108,1,4.94,2.16,0,0,1,1,0,69,1,1.1,0.9
79109,1,13.25,1.99,0,0,1,1,0,69,1,1.1,0.9
79110,1,7.93,0.75,0,0,1,1,0,69,1,1.1,0.9
79111,1,6.82,5.3,0,0,1,1,0,69,1,1.1,0.9
79112,1,21.05,2.41,0,0,1,1,0,69,1,1.1,0.9
79113,1,8.67,2.14,0,0,1,1,0,69,1,1.1,0.9
79114,1,3.73,3.43,0,0,1,1,0,69,1,1.1,0.9
79115,1,7.41,0.58,0,0,1,1,0,69,1,1.1,0.9
79116,1,12.04,1.21,0,0,1,1,0,69,1,1.1,0.9
79117,1,8.57,1.9,0,0,1,1,0,69,1,1.1,0.9
79118,1,23.43,6.72,0,0,1,1,0,69,1,1.1,0.9
79119,1,49.76,3.56,0,0,1,1,0,69,1,1.1,0.9
79120,1,6.79,1.12,0,0,1,1,0,69,1,1.1,0.9
79121,1,36.62,7.86,0,0,1,1,0,69,1,1.1,0.9
79122,1,36.14,4.14,0,0,1,1,0,69,1,1.1,0.9
79123,1,4.71,0.74,0,0,1,1,0,69,1,1.1,0.9
79124,1,3.84,2.75,0,0,1,1,0,69,1,1.1,0.9
79125,1,27.68,2.97,0,0,1,1,0,69,1,1.1,0.9
79126,1,12.28,2.63,0,0,1,1,0,69,1,1.1,0.9
79127,1,8.51,1.46,0,0,1,1,0,69,1,1.1,0.9
79128,1,8.47,1.64,0,0,1,1,0,69,1,1.1,0.9
79129,1,12.01,1.98,0,0,1,1,0,69,1,1.1,0.9
79130,1,8.72,0.87,0,0,1,1,0,69,1,1.1,0.9
79131,1,23.35,3.67,0,0,1,1,0,69,1,1.1,0.9
79132,1,12.16,0.96,0,0,1,1,0,69,1,1.1,0.9
79133,1,9.28,0.93,0,0,1,1,0,69,1,1.1,0.9
79134,1,32.02,3.89,0,0,1,1,0,69,1,1.1,0.9
79135,1,8.16,25.79,0,0,1,1,0,69,1,1.1,0.9
79136,1,19.48,1.53,0,0,1,1,0,69,1,1.1,0.9
79137,1,9.16,0.66,0,0,1,1,0,69,1,1.1,0.9
79138,1,16.06,1.15,0,0,1,1,0,69,1,1.1,0.9
79139,1,13.81,2.23,0,0,1,1,0,69,1,1.1,0.9
79140,1,7.17,4.61,0,0,1,1,0,69,1,1.1,0.9
79141,1,11.49,5.36,0,0,1,1,0,69,1,1.1,0.9
79142,1,15.87,2.61,0,0,1,1,0,69,1,1.1,0.9
79143,1,11.94,37.86,0,0,1,1,0,69,1,1.1,0.9
79144,1,30.66,3.73,0,0,1,1,0,69,1,1.1,0.9
79145,1,12.81,6.85,0,0,1,1,0,69,1,1.1,0.9
79146,1,13.69,1.5,0,0,1,1,0,69,1,1.1,0.9
79147,1,23.19,2.2,0,0,1,1,0,69,1,1.1,0.9
79148,1,10.22,3,0,0,1,1,0,69,1,1.1,0.9
79149,1,13.8,3.58,0,0,1,1,0,69,1,1.1,0.9
79150,1,18.04,5.44,0,0,1,1,0,69,1,1.1,0.9
79151,1,19.77,3.68,0,0,1,1,0,69,1,1.1,0.9
79152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79153,1,11.18,1.28,0,0,1,1,0,69,1,1.1,0.9
79154,1,0,0,0,-24.7496168294,1,1,0,230,1,1.1,0.9
79155,1,0,0,0,-9.96231276899,1,1,0,138,1,1.1,0.9
79156,1,22.16,4.44,0,0,1,1,0,69,1,1.1,0.9
79157,1,11.65,19.92,0,0,1,1,0,69,1,1.1,0.9
79158,1,13.6,3.83,0,0,1,1,0,69,1,1.1,0.9
79159,1,1.76,1.13,0,0,1,1,0,69,1,1.1,0.9
79160,1,0,0,0,-78.8388363722,1,1,0,230,1,1.1,0.9
79161,1,0,0,0,96.818126266,1,1,0,138,1,1.1,0.9
79162,1,32.45,5.8,0,0,1,1,0,69,1,1.1,0.9
79163,1,3.79,3.96,0,0,1,1,0,69,1,1.1,0.9
79164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79165,1,9.83,3.59,0,0,1,1,0,69,1,1.1,0.9
79166,1,14.54,1.77,0,0,1,1,0,69,1,1.1,0.9
79167,1,15.29,1.23,0,0,1,1,0,69,1,1.1,0.9
79168,1,3.54,0.81,0,0,1,1,0,69,1,1.1,0.9
79169,1,4.5,1.24,0,0,1,1,0,69,1,1.1,0.9
79170,1,7.54,1.82,0,0,1,1,0,69,1,1.1,0.9
79171,1,6.65,2.47,0,0,1,1,0,69,1,1.1,0.9
79172,1,3.45,0.42,0,0,1,1,0,69,1,1.1,0.9
79173,1,5.12,0.53,0,0,1,1,0,69,1,1.1,0.9
79174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79175,1,9.91,2.8,0,0,1,1,0,69,1,1.1,0.9
79176,1,9.26,1.59,0,0,1,1,0,69,1,1.1,0.9
79177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79179,1,35.58,3.82,0,0,1,1,0,69,1,1.1,0.9
79180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79181,1,19.15,3.56,0,0,1,1,0,69,1,1.1,0.9
79182,1,13.07,5.06,0,0,1,1,0,69,1,1.1,0.9
79183,1,23.11,3.47,0,0,1,1,0,69,1,1.1,0.9
79184,1,14.88,3.51,0,0,1,1,0,69,1,1.1,0.9
79185,1,0,0,0,-99.5544938539,1,1,0,345,1,1.1,0.9
79186,1,0,0,0,-88.3331550361,1,1,0,138,1,1.1,0.9
79187,1,27.93,4.5,0,0,1,1,0,69,1,1.1,0.9
79188,1,3.57,2.42,0,0,1,1,0,69,1,1.1,0.9
79189,1,0,0,0,27.7256982549,1,1,0,138,1,1.1,0.9
79190,1,15.09,2.03,0,0,1,1,0,69,1,1.1,0.9
79191,1,17.63,1.87,0,0,1,1,0,69,1,1.1,0.9
79192,1,18.4,1.32,0,0,1,1,0,69,1,1.1,0.9
79193,1,9.87,2.33,0,0,1,1,0,69,1,1.1,0.9
79194,1,17.1,3.52,0,0,1,1,0,69,1,1.1,0.9
79195,1,7.54,0.54,0,0,1,1,0,69,1,1.1,0.9
79196,1,7.69,1.43,0,0,1,1,0,69,1,1.1,0.9
79197,1,38.52,11.87,0,0,1,1,0,69,1,1.1,0.9
79198,1,7.65,1.53,0,0,1,1,0,69,1,1.1,0.9
79199,1,20.06,4.16,0,0,1,1,0,69,1,1.1,0.9
79200,1,10.22,5.5,0,0,1,1,0,69,1,1.1,0.9
79201,1,10.28,6.81,0,0,1,1,0,69,1,1.1,0.9
79202,1,16.71,3.35,0,6.09650945245,1,1,0,69,1,1.1,0.9
79203,1,58.3,5.84,0,0,1,1,0,69,1,1.1,0.9
79204,1,30.63,5.7,0,0,1,1,0,69,1,1.1,0.9
79205,1,5.12,2.36,0,0,1,1,0,69,1,1.1,0.9
79206,1,15.18,1.95,0,0,1,1,0,69,1,1.1,0.9
79207,1,11.48,2.62,0,0,1,1,0,69,1,1.1,0.9
79208,1,5.96,4.86,0,0,1,1,0,69,1,1.1,0.9
79209,1,11.06,2.14,0,0,1,1,0,69,1,1.1,0.9
79210,1,35.87,6.67,0,0,1,1,0,69,1,1.1,0.9
79211,1,0,0,0,175.577236486,1,1,0,138,1,1.1,0.9
79212,1,75.65,5.9,0,0,1,1,0,69,1,1.1,0.9
79213,1,20.59,4.27,0,0,1,1,0,69,1,1.1,0.9
79214,1,6.07,1.88,0,0,1,1,0,69,1,1.1,0.9
79215,1,2.45,1.63,0,0,1,1,0,69,1,1.1,0.9
79216,1,2.35,0.69,0,0,1,1,0,69,1,1.1,0.9
79217,1,13.11,1.96,0,0,1,1,0,69,1,1.1,0.9
79218,1,11.55,1.74,0,0,1,1,0,69,1,1.1,0.9
79219,1,13.2,1.98,0,0,1,1,0,69,1,1.1,0.9
79220,1,1.76,1.7,0,0,1,1,0,69,1,1.1,0.9
79221,1,73.24,14.67,0,31.8700079961,1,1,0,69,1,1.1,0.9
79222,1,31.92,3.42,0,0,1,1,0,69,1,1.1,0.9
79223,1,11.7,3.33,0,0,1,1,0,69,1,1.1,0.9
79224,1,7,0.86,0,0,1,1,0,69,1,1.1,0.9
79225,1,0,0,0,21.1311753141,1,1,0,138,1,1.1,0.9
79226,1,28.38,8.05,0,0,1,1,0,69,1,1.1,0.9
79227,1,7.23,0.88,0,0,1,1,0,69,1,1.1,0.9
79228,1,5.96,0.43,0,0,1,1,0,69,1,1.1,0.9
79229,1,9.46,1.08,0,0,1,1,0,69,1,1.1,0.9
79230,1,3.86,3.25,0,0,1,1,0,69,1,1.1,0.9
79231,1,0,0,0,-32.6870350378,1,1,0,230,1,1.1,0.9
79232,1,0,0,0,199.998322487,1,1,0,138,1,1.1,0.9
79233,1,9.95,2.19,0,0,1,1,0,69,1,1.1,0.9
79234,1,10,1.14,0,0,1,1,0,69,1,1.1,0.9
79235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79236,1,26.83,1.92,0,0,1,1,0,69,1,1.1,0.9
79237,1,19.78,3.54,0,0,1,1,0,69,1,1.1,0.9
79238,1,0,0,0,96.9838671206,1,1,0,138,1,1.1,0.9
79239,1,9.88,1.2,0,0,1,1,0,69,1,1.1,0.9
79240,1,3.89,1.98,0,0,1,1,0,69,1,1.1,0.9
79241,1,26.37,3.21,0,0,1,1,0,69,1,1.1,0.9
79242,1,15.41,1.65,0,0,1,1,0,69,1,1.1,0.9
79243,1,8.67,4.16,0,0,1,1,0,69,1,1.1,0.9
79244,1,27.29,4.68,0,0,1,1,0,69,1,1.1,0.9
79245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79246,1,6.28,3.84,0,0,1,1,0,69,1,1.1,0.9
79247,1,8.07,4.72,0,0,1,1,0,69,1,1.1,0.9
79248,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79249,1,8.6,3.2,0,0,1,1,0,69,1,1.1,0.9
79250,1,7.35,5.76,0,0,1,1,0,69,1,1.1,0.9
79251,1,8.04,4.5,0,0,1,1,0,69,1,1.1,0.9
79252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79254,1,4.5,4.35,0,0,1,1,0,69,1,1.1,0.9
79255,1,11.1,1.75,0,0,1,1,0,69,1,1.1,0.9
79256,1,5.62,1.17,0,0,1,1,0,69,1,1.1,0.9
79257,1,10.04,1.03,0,0,1,1,0,69,1,1.1,0.9
79258,1,8.37,2.86,0,0,1,1,0,69,1,1.1,0.9
79259,1,13.6,2.53,0,0,1,1,0,69,1,1.1,0.9
79260,1,22.87,1.8,0,0,1,1,0,69,1,1.1,0.9
79261,1,5.42,4.07,0,0,1,1,0,69,1,1.1,0.9
79262,1,4.95,0.53,0,0,1,1,0,69,1,1.1,0.9
79263,1,5.52,0.46,0,0,1,1,0,69,1,1.1,0.9
79264,1,17.84,2.42,0,0,1,1,0,69,1,1.1,0.9
79265,1,13.21,2.55,0,0,1,1,0,69,1,1.1,0.9
79266,1,3.9,0.84,0,0,1,1,0,69,1,1.1,0.9
79267,1,9.26,1.85,0,0,1,1,0,69,1,1.1,0.9
79268,1,18.22,5.87,0,0,1,1,0,69,1,1.1,0.9
79269,1,7.56,1.14,0,0,1,1,0,69,1,1.1,0.9
79270,1,15.28,3.58,0,0,1,1,0,69,1,1.1,0.9
79271,1,21.74,3.41,0,0,1,1,0,69,1,1.1,0.9
79272,1,3.82,0.44,0,0,1,1,0,69,1,1.1,0.9
79273,1,21.73,2.51,0,0,1,1,0,69,1,1.1,0.9
79274,1,18.52,3.98,0,0,1,1,0,69,1,1.1,0.9
79275,1,4.24,0.55,0,0,1,1,0,69,1,1.1,0.9
79276,1,8.35,1.97,0,0,1,1,0,69,1,1.1,0.9
79277,1,30.11,3.79,0,0,1,1,0,69,1,1.1,0.9
79278,1,10.14,1.74,0,0,1,1,0,69,1,1.1,0.9
79279,1,0,0,0,-51.5334461821,1,1,0,138,1,1.1,0.9
79280,1,0,0,0,19.6883883106,1,1,0,138,1,1.1,0.9
79281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79282,1,34.21,9.57,0,0,1,1,0,69,1,1.1,0.9
79283,1,19.43,4.17,0,0,1,1,0,69,1,1.1,0.9
79284,1,17.29,3.71,0,0,1,1,0,69,1,1.1,0.9
79285,1,6.78,0.97,0,0,1,1,0,69,1,1.1,0.9
79286,1,10,1.86,0,0,1,1,0,69,1,1.1,0.9
79287,1,25.63,1.83,0,0,1,1,0,69,1,1.1,0.9
79288,1,30.17,7.12,0,0,1,1,0,69,1,1.1,0.9
79289,1,3.52,0.33,0,0,1,1,0,69,1,1.1,0.9
79290,1,8.78,0.88,0,0,1,1,0,69,1,1.1,0.9
79291,1,7.45,0.91,0,0,1,1,0,69,1,1.1,0.9
79292,1,13.44,2.5,0,0,1,1,0,69,1,1.1,0.9
79293,1,14.26,2.35,0,0,1,1,0,69,1,1.1,0.9
79294,1,12.39,1.06,0,0,1,1,0,69,1,1.1,0.9
79295,1,10.29,2.43,0,0,1,1,0,69,1,1.1,0.9
79296,1,12.48,2.41,0,0,1,1,0,69,1,1.1,0.9
79297,1,21.7,2.4,0,0,1,1,0,69,1,1.1,0.9
79298,1,23.93,4.79,0,0,1,1,0,69,1,1.1,0.9
79299,1,23.81,2.73,0,0,1,1,0,69,1,1.1,0.9
79300,1,11.3,2.88,0,0,1,1,0,69,1,1.1,0.9
79301,1,13.94,3.09,0,0,1,1,0,69,1,1.1,0.9
79302,1,5.42,1.52,0,0,1,1,0,69,1,1.1,0.9
79304,1,7.98,1.6,0,0,1,1,0,69,1,1.1,0.9
79305,1,6.31,0.9,0,0,1,1,0,69,1,1.1,0.9
79306,1,12.65,1.17,0,0,1,1,0,69,1,1.1,0.9
79307,1,17.78,1.78,0,0,1,1,0,69,1,1.1,0.9
79308,1,13.27,5.4,0,0,1,1,0,69,1,1.1,0.9
79309,1,5.19,2.67,0,0,1,1,0,69,1,1.1,0.9
79310,1,12.02,1.81,0,0,1,1,0,69,1,1.1,0.9
79311,1,14.53,3.12,0,0,1,1,0,69,1,1.1,0.9
79312,1,0,0,0,75.5095991388,1,1,0,138,1,1.1,0.9
79313,1,13.25,1.52,0,0,1,1,0,69,1,1.1,0.9
79314,1,24.38,2.27,0,0,1,1,0,69,1,1.1,0.9
79315,1,7.34,0.89,0,0,1,1,0,69,1,1.1,0.9
79316,1,19.59,4.34,0,0,1,1,0,69,1,1.1,0.9
79317,1,15.13,1.84,0,0,1,1,0,69,1,1.1,0.9
79318,1,16.96,1.46,0,0,1,1,0,69,1,1.1,0.9
79319,1,3.26,2.63,0,0,1,1,0,69,1,1.1,0.9
79320,1,0,0,0,21.4013253295,1,1,0,138,1,1.1,0.9
79321,1,5.73,1.19,0,0,1,1,0,69,1,1.1,0.9
79322,1,2.82,0.36,0,0,1,1,0,69,1,1.1,0.9
79323,1,2.06,0.56,0,0,1,1,0,69,1,1.1,0.9
79324,1,3.54,4.46,0,0,1,1,0,69,1,1.1,0.9
79325,1,8.82,4.96,0,0,1,1,0,69,1,1.1,0.9
79326,1,3.27,0.7,0,0,1,1,0,69,1,1.1,0.9
79327,1,12.6,2.52,0,0,1,1,0,69,1,1.1,0.9
79328,1,101.96,12.4,0,17.0614487458,1,1,0,69,1,1.1,0.9
79329,1,4.68,0.87,0,0,1,1,0,69,1,1.1,0.9
79330,1,11.04,0.87,0,0,1,1,0,69,1,1.1,0.9
79331,1,5.52,1.95,0,0,1,1,0,69,1,1.1,0.9
79332,1,8.04,2.31,0,0,1,1,0,69,1,1.1,0.9
79333,1,10.33,1.11,0,0,1,1,0,69,1,1.1,0.9
79334,1,13.42,1.44,0,0,1,1,0,69,1,1.1,0.9
79335,1,14.83,2.47,0,0,1,1,0,69,1,1.1,0.9
79336,1,20.17,1.73,0,0,1,1,0,69,1,1.1,0.9
79337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79338,1,6.5,1.65,0,0,1,1,0,69,1,1.1,0.9
79339,1,8.46,1.57,0,0,1,1,0,69,1,1.1,0.9
79340,1,5.02,0.97,0,0,1,1,0,69,1,1.1,0.9
79341,1,3.83,2.36,0,0,1,1,0,69,1,1.1,0.9
79342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79343,1,7.4,8.81,0,0,1,1,0,69,1,1.1,0.9
79344,1,8.78,1.16,0,0,1,1,0,69,1,1.1,0.9
79345,1,3.3,0.35,0,0,1,1,0,69,1,1.1,0.9
79346,1,6.08,1.39,0,0,1,1,0,69,1,1.1,0.9
79347,1,7.1,1.52,0,0,1,1,0,69,1,1.1,0.9
79348,1,6.45,0.65,0,0,1,1,0,69,1,1.1,0.9
79349,1,6.43,0.64,0,0,1,1,0,69,1,1.1,0.9
79350,1,3.27,0.77,0,0,1,1,0,69,1,1.1,0.9
79351,1,2.59,0.28,0,0,1,1,0,69,1,1.1,0.9
79352,1,3.96,3.02,0,0,1,1,0,69,1,1.1,0.9
79353,1,8.23,0.71,0,0,1,1,0,69,1,1.1,0.9
79354,1,2.84,0.41,0,0,1,1,0,69,1,1.1,0.9
79355,1,3.17,2.28,0,0,1,1,0,69,1,1.1,0.9
79356,1,7.24,0.73,0,0,1,1,0,69,1,1.1,0.9
79357,1,3.83,0.74,0,0,1,1,0,69,1,1.1,0.9
79358,1,0,0,0,-4.17439881855,1,1,0,138,1,1.1,0.9
79359,1,13.7,1.57,0,0,1,1,0,69,1,1.1,0.9
79360,1,4.47,0.45,0,0,1,1,0,69,1,1.1,0.9
79361,1,6.47,0.46,0,0,1,1,0,69,1,1.1,0.9
79362,1,4.33,2.12,0,0,1,1,0,69,1,1.1,0.9
79363,1,2.7,0.24,0,0,1,1,0,69,1,1.1,0.9
79364,1,2.73,0.39,0,0,1,1,0,69,1,1.1,0.9
79365,1,5.16,0.37,0,0,1,1,0,69,1,1.1,0.9
79366,1,0,0,0,-16.9614241055,1,1,0,138,1,1.1,0.9
79367,1,2.33,0.2,0,0,1,1,0,69,1,1.1,0.9
79368,1,0,0,0,-23.5153936467,1,1,0,138,1,1.1,0.9
79369,1,6.64,1.04,0,0,1,1,0,69,1,1.1,0.9
79370,1,3.57,0.9,0,0,1,1,0,69,1,1.1,0.9
79371,1,2.77,0.81,0,0,1,1,0,69,1,1.1,0.9
79372,1,15.07,3.08,0,0,1,1,0,69,1,1.1,0.9
79373,1,0,0,0,-48.9769001765,1,1,0,138,1,1.1,0.9
79374,1,36.91,3.93,0,0,1,1,0,69,1,1.1,0.9
79375,1,0,0,0,10.9219899346,1,1,0,345,1,1.1,0.9
79376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79378,1,0,0,0,25.175794073,1,1,0,345,1,1.1,0.9
79379,1,0,0,0,-37.0845642674,1,1,0,138,1,1.1,0.9
79380,1,3.54,0.53,0,0,1,1,0,69,1,1.1,0.9
79381,1,2.35,0.19,0,0,1,1,0,69,1,1.1,0.9
79382,1,4.77,1.02,0,0,1,1,0,69,1,1.1,0.9
79383,1,5.49,0.97,0,0,1,1,0,69,1,1.1,0.9
79384,1,47.56,11.23,0,0,1,1,0,69,1,1.1,0.9
79385,1,0,0,0,-6.47138288321,1,1,0,230,1,1.1,0.9
79386,1,0,0,0,-41.0738309078,1,1,0,138,1,1.1,0.9
79387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79388,1,4.91,0.42,0,0,1,1,0,69,1,1.1,0.9
79389,1,9.59,0.89,0,0,1,1,0,69,1,1.1,0.9
79390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79391,1,5.79,0.91,0,0,1,1,0,69,1,1.1,0.9
79392,1,0,0,0,-73.2199132766,1,1,0,345,1,1.1,0.9
79393,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79394,1,12.16,0.87,0,0,1,1,0,69,1,1.1,0.9
79395,1,16.04,3.44,0,0,1,1,0,345,1,1.1,0.9
79397,1,0,0,0,4.15459851163,1,1,0,138,1,1.1,0.9
79398,1,11.04,2.37,0,0,1,1,0,69,1,1.1,0.9
79399,1,15.87,4.89,0,0,1,1,0,69,1,1.1,0.9
79400,1,8.61,0.99,0,0,1,1,0,69,1,1.1,0.9
79401,1,2.74,3.52,0,0,1,1,0,69,1,1.1,0.9
79402,1,5.38,1.64,0,0,1,1,0,69,1,1.1,0.9
79403,1,44.85,4.17,0,0,1,1,0,69,1,1.1,0.9
79404,1,6.22,1.16,0,0,1,1,0,69,1,1.1,0.9
79405,1,9.66,1.2,0,0,1,1,0,69,1,1.1,0.9
79406,1,3.8,0.52,0,0,1,1,0,69,1,1.1,0.9
79407,1,11.76,2.1,0,0,1,1,0,69,1,1.1,0.9
79409,1,7.45,1.28,0,0,1,1,0,69,1,1.1,0.9
79410,1,22.51,4.99,0,0,1,1,0,69,1,1.1,0.9
79411,1,20.9,4.49,0,15.1230145801,1,1,0,69,1,1.1,0.9
79412,1,7.35,1.16,0,0,1,1,0,69,1,1.1,0.9
79413,1,10.43,1.27,0,0,1,1,0,69,1,1.1,0.9
79414,1,3.01,1.56,0,0,1,1,0,69,1,1.1,0.9
79415,1,7.28,1.2,0,0,1,1,0,69,1,1.1,0.9
79416,1,0,0,0,-126.92536736,1,1,0,345,1,1.1,0.9
79417,1,0,0,0,52.9492367162,1,1,0,230,1,1.1,0.9
79418,1,0,0,0,-50.6038550094,1,1,0,138,1,1.1,0.9
79419,1,7.26,0.52,0,0,1,1,0,69,1,1.1,0.9
79420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79421,1,27.58,2.96,0,0,1,1,0,69,1,1.1,0.9
79422,1,8.79,0.69,0,0,1,1,0,69,1,1.1,0.9
79423,1,29.92,2.78,0,0,1,1,0,69,1,1.1,0.9
79424,1,2.75,0.34,0,0,1,1,0,69,1,1.1,0.9
79425,1,2.36,1.07,0,0,1,1,0,69,1,1.1,0.9
79426,1,5.48,1.45,0,0,1,1,0,69,1,1.1,0.9
79427,1,6.01,0.76,0,0,1,1,0,69,1,1.1,0.9
79428,1,23.99,3.78,0,0,1,1,0,69,1,1.1,0.9
79429,1,10.22,0.81,0,0,1,1,0,69,1,1.1,0.9
79430,1,7.07,0.57,0,0,1,1,0,69,1,1.1,0.9
79431,1,0,0,0,-87.5613061702,1,1,0,345,1,1.1,0.9
79432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79433,1,47.76,7.29,0,0,1,1,0,69,1,1.1,0.9
79434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79436,1,10.08,4.1,0,0,1,1,0,69,1,1.1,0.9
79437,1,11.23,1.77,0,0,1,1,0,69,1,1.1,0.9
79438,1,12.11,2.6,0,0,1,1,0,69,1,1.1,0.9
79439,1,3.75,0.43,0,0,1,1,0,69,1,1.1,0.9
79440,1,16.01,2.4,0,0,1,1,0,69,1,1.1,0.9
79441,1,15.87,2.5,0,0,1,1,0,69,1,1.1,0.9
79442,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79443,1,16.97,3.76,0,0,1,1,0,69,1,1.1,0.9
79444,1,11.42,2.45,0,0,1,1,0,69,1,1.1,0.9
79445,1,6.81,0.73,0,0,1,1,0,69,1,1.1,0.9
79446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79447,1,44.36,5.83,0,0,1,1,0,69,1,1.1,0.9
79448,1,10.42,2.01,0,0,1,1,0,69,1,1.1,0.9
79449,1,38.2,5.74,0,0,1,1,0,69,1,1.1,0.9
79450,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79451,1,0,0,0,-17.9584391325,1,1,0,138,1,1.1,0.9
79453,1,5.38,0.69,0,0,1,1,0,69,1,1.1,0.9
79454,1,12.44,1.95,0,0,1,1,0,69,1,1.1,0.9
79455,1,11.28,2.1,0,0,1,1,0,69,1,1.1,0.9
79456,1,12.41,1.24,0,0,1,1,0,69,1,1.1,0.9
79457,1,1.85,0.89,0,0,1,1,0,69,1,1.1,0.9
79458,1,9.34,1.94,0,0,1,1,0,69,1,1.1,0.9
79459,1,16.19,2.66,0,0,1,1,0,69,1,1.1,0.9
79460,1,15.77,1.35,0,0,1,1,0,69,1,1.1,0.9
79461,1,8.82,1.39,0,0,1,1,0,69,1,1.1,0.9
79462,1,3.47,0.37,0,0,1,1,0,69,1,1.1,0.9
79463,1,7.72,0.77,0,0,1,1,0,69,1,1.1,0.9
79464,1,6.03,1.12,0,0,1,1,0,69,1,1.1,0.9
79465,1,5.4,1.58,0,0,1,1,0,69,1,1.1,0.9
79466,1,4.52,5.27,0,0,1,1,0,69,1,1.1,0.9
79467,1,3.29,11.06,0,0,1,1,0,69,1,1.1,0.9
79468,1,2.82,0.3,0,0,1,1,0,69,1,1.1,0.9
79469,1,3.97,4.66,0,0,1,1,0,69,1,1.1,0.9
79470,1,11,2.6,0,0,1,1,0,69,1,1.1,0.9
79471,1,23.07,1.79,0,0,1,1,0,69,1,1.1,0.9
79472,1,6.5,1.3,0,0,1,1,0,69,1,1.1,0.9
79473,1,3.75,0.62,0,0,1,1,0,69,1,1.1,0.9
79474,1,3.44,49.5,0,0,1,1,0,69,1,1.1,0.9
79475,1,6.58,1.08,0,0,1,1,0,69,1,1.1,0.9
79476,1,20.09,4.6,0,18.94661635,1,1,0,69,1,1.1,0.9
79477,1,6.52,4.17,0,0,1,1,0,69,1,1.1,0.9
79478,1,9.9,1.98,0,0,1,1,0,69,1,1.1,0.9
79479,1,20.83,4.62,0,0,1,1,0,69,1,1.1,0.9
79480,1,12.71,1.64,0,0,1,1,0,69,1,1.1,0.9
79481,1,10.61,4.56,0,0,1,1,0,69,1,1.1,0.9
79482,1,5.52,2.45,0,0,1,1,0,69,1,1.1,0.9
79483,1,3.22,2.47,0,0,1,1,0,69,1,1.1,0.9
79484,1,14.65,3.04,0,0,1,1,0,69,1,1.1,0.9
79485,1,7.3,0.89,0,0,1,1,0,69,1,1.1,0.9
79486,1,12.22,2.62,0,0,1,1,0,69,1,1.1,0.9
79487,1,15.2,1.52,0,0,1,1,0,69,1,1.1,0.9
79488,1,34.67,4.22,0,0,1,1,0,69,1,1.1,0.9
79489,1,4.12,1.78,0,0,1,1,0,69,1,1.1,0.9
79490,1,13.6,1.38,0,0,1,1,0,69,1,1.1,0.9
79491,1,4.6,1.33,0,0,1,1,0,69,1,1.1,0.9
79492,1,5.62,0.68,0,0,1,1,0,69,1,1.1,0.9
79493,1,13.35,2.39,0,0,1,1,0,69,1,1.1,0.9
79494,1,3.79,0.66,0,0,1,1,0,69,1,1.1,0.9
79495,1,4.52,0.94,0,0,1,1,0,69,1,1.1,0.9
79496,1,10.97,8.23,0,0,1,1,0,69,1,1.1,0.9
79497,1,6.88,3.45,0,0,1,1,0,69,1,1.1,0.9
79498,1,0,0,0,89.7814010807,1,1,0,138,1,1.1,0.9
79499,1,72.99,12.53,0,0,1,1,0,69,1,1.1,0.9
79500,1,10.77,16.59,0,0,1,1,0,69,1,1.1,0.9
79502,1,14.46,2.48,0,0,1,1,0,69,1,1.1,0.9
79503,1,12.12,1.2,0,0,1,1,0,69,1,1.1,0.9
79504,1,3.02,2.23,0,0,1,1,0,69,1,1.1,0.9
79505,1,31.05,6.66,0,0,1,1,0,69,1,1.1,0.9
79506,1,18.24,2.09,0,0,1,1,0,69,1,1.1,0.9
79507,1,3.24,0.42,0,0,1,1,0,69,1,1.1,0.9
79508,1,2.52,4.92,0,0,1,1,0,69,1,1.1,0.9
79509,1,6.82,1.61,0,0,1,1,0,69,1,1.1,0.9
79510,1,12.14,2.43,0,0,1,1,0,69,1,1.1,0.9
79511,1,6.61,9.82,0,0,1,1,0,69,1,1.1,0.9
79512,1,5.4,1.16,0,0,1,1,0,69,1,1.1,0.9
79513,1,8.61,1.85,0,19.2590844676,1,1,0,69,1,1.1,0.9
79514,1,41.26,7.67,0,0,1,1,0,69,1,1.1,0.9
79515,1,19.36,2.49,0,0,1,1,0,69,1,1.1,0.9
79516,1,4.1,0.44,0,0,1,1,0,69,1,1.1,0.9
79517,1,7.05,1.36,0,0,1,1,0,69,1,1.1,0.9
79518,1,0,0,0,-95.9264867622,1,1,0,230,1,1.1,0.9
79519,1,0,0,0,132.946911387,1,1,0,138,1,1.1,0.9
79520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79521,1,23.22,1.73,0,0,1,1,0,69,1,1.1,0.9
79522,1,3.16,0.41,0,0,1,1,0,69,1,1.1,0.9
79523,1,3.1,1.69,0,0,1,1,0,69,1,1.1,0.9
79524,1,33.51,5.27,0,0,1,1,0,69,1,1.1,0.9
79525,1,16.3,1.87,0,0,1,1,0,69,1,1.1,0.9
79526,1,8.39,1.86,0,0,1,1,0,69,1,1.1,0.9
79527,1,8.23,1.83,0,0,1,1,0,69,1,1.1,0.9
79528,1,7,1.4,0,0,1,1,0,69,1,1.1,0.9
79529,1,8.08,2.06,0,0,1,1,0,69,1,1.1,0.9
79530,1,2.53,0.25,0,0,1,1,0,69,1,1.1,0.9
79531,1,4.32,0.38,0,0,1,1,0,69,1,1.1,0.9
79532,1,23.63,3.35,0,0,1,1,0,69,1,1.1,0.9
79533,1,23.77,1.7,0,0,1,1,0,69,1,1.1,0.9
79534,1,28.23,2.22,0,0,1,1,0,69,1,1.1,0.9
79535,1,7.12,1.02,0,0,1,1,0,69,1,1.1,0.9
79536,1,7.49,2.32,0,0,1,1,0,69,1,1.1,0.9
79537,1,15.73,2.7,0,0,1,1,0,69,1,1.1,0.9
79538,1,42.47,3.5,0,0,1,1,0,69,1,1.1,0.9
79539,1,3.02,1.44,0,0,1,1,0,69,1,1.1,0.9
79540,1,7.86,0.9,0,0,1,1,0,69,1,1.1,0.9
79541,1,14.55,3.23,0,0,1,1,0,69,1,1.1,0.9
79542,1,9.13,0.71,0,0,1,1,0,69,1,1.1,0.9
79543,1,10.51,2.87,0,0,1,1,0,69,1,1.1,0.9
79544,1,5.52,3.44,0,0,1,1,0,69,1,1.1,0.9
79545,1,10.29,1.32,0,0,1,1,0,69,1,1.1,0.9
79546,1,10.43,2.01,0,0,1,1,0,69,1,1.1,0.9
79547,1,3.9,0.44,0,0,1,1,0,69,1,1.1,0.9
79548,1,16.66,1.79,0,0,1,1,0,69,1,1.1,0.9
79549,1,14.3,2.25,0,0,1,1,0,69,1,1.1,0.9
79550,1,4.12,0.67,0,0,1,1,0,69,1,1.1,0.9
79551,1,42.67,15.61,0,0,1,1,0,69,1,1.1,0.9
79552,1,24.76,5.67,0,0,1,1,0,69,1,1.1,0.9
79553,1,6.36,1.05,0,0,1,1,0,69,1,1.1,0.9
79554,1,13.39,2.71,0,0,1,1,0,69,1,1.1,0.9
79555,1,11.42,1.31,0,0,1,1,0,69,1,1.1,0.9
79556,1,5.35,0.96,0,0,1,1,0,69,1,1.1,0.9
79557,1,9.74,1.53,0,0,1,1,0,69,1,1.1,0.9
79558,1,11.41,2.46,0,0,1,1,0,69,1,1.1,0.9
79559,1,10.16,2.18,0,0,1,1,0,69,1,1.1,0.9
79560,1,15.71,3.37,0,0,1,1,0,69,1,1.1,0.9
79561,1,0,0,0,-3.96326352045,1,1,0,138,1,1.1,0.9
79562,1,18.06,2.79,0,0,1,1,0,69,1,1.1,0.9
79563,1,11.27,4.37,0,0,1,1,0,69,1,1.1,0.9
79564,1,13.49,7.54,0,0,1,1,0,69,1,1.1,0.9
79565,1,9.81,1.06,0,0,1,1,0,69,1,1.1,0.9
79566,1,8.46,3.67,0,0,1,1,0,69,1,1.1,0.9
79567,1,7.03,1.01,0,0,1,1,0,69,1,1.1,0.9
79568,1,5.07,1.12,0,0,1,1,0,69,1,1.1,0.9
79569,1,17.73,1.66,0,0,1,1,0,69,1,1.1,0.9
79570,1,10.01,0.72,0,0,1,1,0,69,1,1.1,0.9
79571,1,5.58,0.4,0,0,1,1,0,69,1,1.1,0.9
79572,1,6.63,0.66,0,0,1,1,0,69,1,1.1,0.9
79573,1,13.59,1.65,0,0,1,1,0,69,1,1.1,0.9
79574,1,13.7,2.84,0,0,1,1,0,69,1,1.1,0.9
79575,1,19.31,2.35,0,0,1,1,0,69,1,1.1,0.9
79576,1,6.38,1.28,0,0,1,1,0,69,1,1.1,0.9
79577,1,13.48,1.51,0,0,1,1,0,69,1,1.1,0.9
79578,1,0,0,0,94.296604225,1,1,0,138,1,1.1,0.9
79579,1,24.07,8.85,0,0,1,1,0,69,1,1.1,0.9
79580,1,11.35,1.9,0,0,1,1,0,69,1,1.1,0.9
79581,1,13.7,1.43,0,0,1,1,0,69,1,1.1,0.9
79582,1,3.5,4.18,0,0,1,1,0,69,1,1.1,0.9
79583,1,11.48,2.22,0,0,1,1,0,69,1,1.1,0.9
79584,1,17.39,2.36,0,0,1,1,0,69,1,1.1,0.9
79585,1,7.27,1.66,0,0,1,1,0,69,1,1.1,0.9
79586,1,8.93,2.62,0,0,1,1,0,69,1,1.1,0.9
79587,1,12.47,6.31,0,0,1,1,0,69,1,1.1,0.9
79588,1,1.64,0.21,0,0,1,1,0,69,1,1.1,0.9
79589,1,29.58,6.35,0,0,1,1,0,69,1,1.1,0.9
79590,1,4.42,0.36,0,0,1,1,0,69,1,1.1,0.9
79591,1,18.23,3.78,0,0,1,1,0,69,1,1.1,0.9
79592,1,7.66,1.75,0,0,1,1,0,69,1,1.1,0.9
79593,1,2.84,0.43,0,0,1,1,0,69,1,1.1,0.9
79594,1,2.46,0.25,0,0,1,1,0,69,1,1.1,0.9
79595,1,10.16,1.53,0,0,1,1,0,69,1,1.1,0.9
79596,1,5.94,0.45,0,0,1,1,0,69,1,1.1,0.9
79597,1,22.69,3.41,0,0,1,1,0,69,1,1.1,0.9
79598,1,18.82,4.17,0,0,1,1,0,69,1,1.1,0.9
79599,1,25.71,3.31,0,0,1,1,0,69,1,1.1,0.9
79600,1,14.22,1.32,0,0,1,1,0,69,1,1.1,0.9
79601,1,15.74,2.58,0,16.3669605317,1,1,0,69,1,1.1,0.9
79602,1,5.75,1.31,0,0,1,1,0,69,1,1.1,0.9
79603,1,5.59,1,0,0,1,1,0,69,1,1.1,0.9
79604,1,24.47,4,0,0,1,1,0,69,1,1.1,0.9
79605,1,1.71,1.36,0,0,1,1,0,69,1,1.1,0.9
79606,1,5.13,0.81,0,0,1,1,0,69,1,1.1,0.9
79607,1,7.82,8.94,0,0,1,1,0,69,1,1.1,0.9
79608,1,10.74,0.77,0,0,1,1,0,69,1,1.1,0.9
79609,1,9.09,1.56,0,0,1,1,0,69,1,1.1,0.9
79610,1,14.97,1.28,0,0,1,1,0,69,1,1.1,0.9
79611,1,4.49,3.44,0,0,1,1,0,69,1,1.1,0.9
79612,1,14.72,3.56,0,0,1,1,0,69,1,1.1,0.9
79613,1,7.23,0.72,0,0,1,1,0,69,1,1.1,0.9
79614,1,7.49,1.66,0,0,1,1,0,69,1,1.1,0.9
79615,1,6.08,0.96,0,0,1,1,0,69,1,1.1,0.9
79616,1,0,0,0,9.80412746548,1,1,0,230,1,1.1,0.9
79617,1,0,0,0,-12.773869581,1,1,0,138,1,1.1,0.9
79618,1,57.99,8.35,0,0,1,1,0,69,1,1.1,0.9
79619,1,14.93,1.82,0,0,1,1,0,69,1,1.1,0.9
79620,1,8.51,0.73,0,0,1,1,0,69,1,1.1,0.9
79621,1,17.27,3.8,0,0,1,1,0,69,1,1.1,0.9
79622,1,24.93,2.5,0,0,1,1,0,69,1,1.1,0.9
79623,1,0,0,0,38.4224458143,1,1,0,230,1,1.1,0.9
79624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79625,1,63.75,7.3,0,0,1,1,0,69,1,1.1,0.9
79626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79627,1,29.22,2.67,0,0,1,1,0,69,1,1.1,0.9
79628,1,14.33,3.41,0,0,1,1,0,69,1,1.1,0.9
79629,1,6.56,0.94,0,0,1,1,0,69,1,1.1,0.9
79630,1,15,2.36,0,0,1,1,0,69,1,1.1,0.9
79631,1,0,0,0,67.0330021057,1,1,0,345,1,1.1,0.9
79632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79633,1,17.15,2.82,0,0,1,1,0,69,1,1.1,0.9
79634,1,8.54,1.94,0,0,1,1,0,69,1,1.1,0.9
79635,1,15.99,2.86,0,0,1,1,0,69,1,1.1,0.9
79636,1,11.59,2.16,0,0,1,1,0,69,1,1.1,0.9
79637,1,2.17,0.15,0,0,1,1,0,69,1,1.1,0.9
79638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79639,1,0,0,0,-39.9609072738,1,1,0,345,1,1.1,0.9
79640,1,5.38,2.99,0,0,1,1,0,69,1,1.1,0.9
79641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79642,1,12.71,1.27,0,0,1,1,0,69,1,1.1,0.9
79643,1,9.77,1.09,0,0,1,1,0,69,1,1.1,0.9
79644,1,0,0,0,-179.719971162,1,1,0,138,1,1.1,0.9
79645,1,43.82,6.85,0,0,1,1,0,69,1,1.1,0.9
79646,1,5.02,0.42,0,0,1,1,0,69,1,1.1,0.9
79647,1,7.17,0.62,0,0,1,1,0,69,1,1.1,0.9
79648,1,3.19,0.55,0,0,1,1,0,69,1,1.1,0.9
79649,1,3.43,2.73,0,0,1,1,0,69,1,1.1,0.9
79650,1,5.23,0.45,0,0,1,1,0,69,1,1.1,0.9
79651,1,6.29,1.35,0,0,1,1,0,69,1,1.1,0.9
79652,1,9.4,2.68,0,0,1,1,0,69,1,1.1,0.9
79653,1,1.78,0.19,0,0,1,1,0,69,1,1.1,0.9
79654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79655,1,5.07,4.19,0,0,1,1,0,69,1,1.1,0.9
79656,1,5.06,0.98,0,0,1,1,0,69,1,1.1,0.9
79657,1,43.33,8.37,0,0,1,1,0,69,1,1.1,0.9
79658,1,38.18,8.19,0,0,1,1,0,69,1,1.1,0.9
79659,1,9.49,2.75,0,0,1,1,0,69,1,1.1,0.9
79660,1,20.31,3.61,0,0,1,1,0,69,1,1.1,0.9
79661,1,11.06,3.82,0,0,1,1,0,69,1,1.1,0.9
79662,1,12.43,1.33,0,0,1,1,0,69,1,1.1,0.9
79663,1,20.48,3.22,0,0,1,1,0,69,1,1.1,0.9
79664,1,0,0,0,-314.034126215,1,1,0,345,1,1.1,0.9
79665,1,0,0,0,199.998869778,1,1,0,138,1,1.1,0.9
79666,1,93.22,7.33,0,0,1,1,0,69,1,1.1,0.9
79667,1,13.63,1.31,0,0,1,1,0,69,1,1.1,0.9
79668,1,10.57,2.61,0,0,1,1,0,69,1,1.1,0.9
79669,1,13.37,1.3,0,0,1,1,0,69,1,1.1,0.9
79670,1,12.28,2.37,0,0,1,1,0,69,1,1.1,0.9
79671,1,9.13,0.72,0,0,1,1,0,69,1,1.1,0.9
79672,1,9.6,0.89,0,0,1,1,0,69,1,1.1,0.9
79673,1,15.22,2.94,0,0,1,1,0,69,1,1.1,0.9
79674,1,13.6,1.46,0,0,1,1,0,69,1,1.1,0.9
79675,1,10.57,7.11,0,0,1,1,0,69,1,1.1,0.9
79676,1,2.74,0.45,0,0,1,1,0,69,1,1.1,0.9
79677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79678,1,7.13,7.09,0,0,1,1,0,69,1,1.1,0.9
79679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79680,1,50.12,6.45,0,0,1,1,0,69,1,1.1,0.9
79681,1,2.03,0.46,0,0,1,1,0,69,1,1.1,0.9
79682,1,0,0,0,113.73098467,1,1,0,138,1,1.1,0.9
79683,1,16.15,6.37,0,0,1,1,0,69,1,1.1,0.9
79684,1,4.89,24.09,0,0,1,1,0,69,1,1.1,0.9
79685,1,6.54,0.89,0,0,1,1,0,69,1,1.1,0.9
79686,1,8,1.77,0,0,1,1,0,69,1,1.1,0.9
79687,1,0,0,0,102.502852878,1,1,0,138,1,1.1,0.9
79688,1,16.57,3.26,0,0,1,1,0,69,1,1.1,0.9
79689,1,23.19,1.82,0,0,1,1,0,69,1,1.1,0.9
79690,1,2.31,3.95,0,0,1,1,0,69,1,1.1,0.9
79691,1,2.85,2.81,0,0,1,1,0,69,1,1.1,0.9
79692,1,6.24,2.61,0,0,1,1,0,69,1,1.1,0.9
79693,1,2.64,0.25,0,0,1,1,0,69,1,1.1,0.9
79694,1,14.29,1.02,0,0,1,1,0,69,1,1.1,0.9
79695,1,14.08,3.02,0,0,1,1,0,69,1,1.1,0.9
79696,1,6.18,1.1,0,0,1,1,0,69,1,1.1,0.9
79697,1,5.79,1.12,0,0,1,1,0,69,1,1.1,0.9
79698,1,1.43,2.17,0,0,1,1,0,69,1,1.1,0.9
79699,1,5.94,1.53,0,0,1,1,0,69,1,1.1,0.9
79700,1,25.81,5.91,0,0,1,1,0,69,1,1.1,0.9
79701,1,48.54,9.72,0,22.13598747,1,1,0,69,1,1.1,0.9
79702,1,3.03,3.53,0,0,1,1,0,69,1,1.1,0.9
79703,1,15.31,7.9,0,0,1,1,0,69,1,1.1,0.9
79704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79705,1,8.14,0.7,0,0,1,1,0,69,1,1.1,0.9
79706,1,6.65,2.57,0,0,1,1,0,69,1,1.1,0.9
79707,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79709,1,19.91,1.42,0,0,1,1,0,69,1,1.1,0.9
79710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79711,1,27.72,2.65,0,0,1,1,0,69,1,1.1,0.9
79712,1,45.73,5.23,0,0,1,1,0,69,1,1.1,0.9
79713,1,12.33,2.59,0,0,1,1,0,69,1,1.1,0.9
79714,1,25.95,4.45,0,0,1,1,0,69,1,1.1,0.9
79715,1,8.49,2.76,0,0,1,1,0,69,1,1.1,0.9
79716,1,2.13,3.69,0,0,1,1,0,69,1,1.1,0.9
79717,1,21.95,3.3,0,0,1,1,0,69,1,1.1,0.9
79718,1,10.36,4.91,0,0,1,1,0,69,1,1.1,0.9
79719,1,27.47,1.97,0,0,1,1,0,69,1,1.1,0.9
79720,1,3.8,0.43,0,0,1,1,0,69,1,1.1,0.9
79721,1,13.1,4.6,0,0,1,1,0,69,1,1.1,0.9
79722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79723,1,7.93,3.07,0,0,1,1,0,69,1,1.1,0.9
79724,1,12.75,3.44,0,0,1,1,0,69,1,1.1,0.9
79725,1,9.74,1.46,0,0,1,1,0,69,1,1.1,0.9
79726,1,10.32,1.11,0,0,1,1,0,69,1,1.1,0.9
79727,1,6.78,2.77,0,0,1,1,0,69,1,1.1,0.9
79728,1,20.27,2.61,0,0,1,1,0,69,1,1.1,0.9
79729,1,15.32,1.97,0,0,1,1,0,69,1,1.1,0.9
79730,1,15.14,2.06,0,0,1,1,0,69,1,1.1,0.9
79731,1,0,0,0,1.70319385179,1,1,0,345,1,1.1,0.9
79732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79733,1,36.84,6.06,0,0,1,1,0,69,1,1.1,0.9
79734,1,5.83,1.33,0,0,1,1,0,69,1,1.1,0.9
79735,1,8.58,1.53,0,0,1,1,0,69,1,1.1,0.9
79736,1,3.79,1.49,0,0,1,1,0,69,1,1.1,0.9
79737,1,9.16,1.15,0,0,1,1,0,69,1,1.1,0.9
79738,1,0,0,0,-51.1339558386,1,1,0,230,1,1.1,0.9
79739,1,0,0,0,-25.7477235445,1,1,0,138,1,1.1,0.9
79740,1,10.51,0.98,0,0,1,1,0,69,1,1.1,0.9
79741,1,11.04,1.34,0,0,1,1,0,69,1,1.1,0.9
79742,1,9.16,2.1,0,0,1,1,0,69,1,1.1,0.9
79743,1,10.95,2.04,0,0,1,1,0,69,1,1.1,0.9
79744,1,1.64,1.11,0,0,1,1,0,69,1,1.1,0.9
79745,1,3.57,3.03,0,0,1,1,0,69,1,1.1,0.9
79746,1,3.51,4.12,0,0,1,1,0,69,1,1.1,0.9
79747,1,6.84,4.6,0,0,1,1,0,69,1,1.1,0.9
79748,1,7.69,0.88,0,0,1,1,0,69,1,1.1,0.9
79749,1,6.96,1.71,0,0,1,1,0,69,1,1.1,0.9
79750,1,2.57,0.22,0,0,1,1,0,69,1,1.1,0.9
79751,1,5.1,1.27,0,0,1,1,0,69,1,1.1,0.9
79752,1,9.26,2.69,0,0,1,1,0,69,1,1.1,0.9
79753,1,13.34,1.71,0,0,1,1,0,69,1,1.1,0.9
79754,1,7.26,4.53,0,0,1,1,0,69,1,1.1,0.9
79755,1,7.75,4.7,0,0,1,1,0,69,1,1.1,0.9
79756,1,18.62,4.35,0,0,1,1,0,69,1,1.1,0.9
79757,1,35.33,3.54,0,0,1,1,0,69,1,1.1,0.9
79758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79759,1,0,0,0,199.999093789,1,1,0,138,1,1.1,0.9
79760,1,40.29,7.21,0,0,1,1,0,69,1,1.1,0.9
79761,1,14.13,3.13,0,0,1,1,0,69,1,1.1,0.9
79762,1,15.06,1.08,0,0,1,1,0,69,1,1.1,0.9
79763,1,4,1.34,0,0,1,1,0,69,1,1.1,0.9
79764,1,42.33,3.33,0,0,1,1,0,69,1,1.1,0.9
79765,1,3.84,2.9,0,0,1,1,0,69,1,1.1,0.9
79766,1,2.18,0.27,0,0,1,1,0,69,1,1.1,0.9
79767,1,12.28,2.1,0,0,1,1,0,69,1,1.1,0.9
79768,1,11.45,6.48,0,0,1,1,0,69,1,1.1,0.9
79769,1,10.21,6.73,0,0,1,1,0,69,1,1.1,0.9
79770,1,0,0,0,-23.4049231176,1,1,0,138,1,1.1,0.9
79771,1,25.46,4.01,0,0,1,1,0,69,1,1.1,0.9
79772,1,4.87,1.66,0,0,1,1,0,69,1,1.1,0.9
79773,1,14.96,1.18,0,0,1,1,0,69,1,1.1,0.9
79774,1,30.81,3.53,0,0,1,1,0,69,1,1.1,0.9
79775,1,7.4,0.53,0,0,1,1,0,69,1,1.1,0.9
79776,1,24.58,2.11,0,0,1,1,0,69,1,1.1,0.9
79777,1,4.57,2.75,0,0,1,1,0,69,1,1.1,0.9
79778,1,4.68,0.84,0,0,1,1,0,69,1,1.1,0.9
79779,1,3.16,0.32,0,0,1,1,0,69,1,1.1,0.9
79780,1,7.12,0.56,0,0,1,1,0,69,1,1.1,0.9
79781,1,7.96,1.48,0,0,1,1,0,69,1,1.1,0.9
79782,1,19.38,3.79,0,0,1,1,0,69,1,1.1,0.9
79783,1,10.43,0.97,0,0,1,1,0,69,1,1.1,0.9
79784,1,3.94,0.9,0,0,1,1,0,69,1,1.1,0.9
79785,1,29.01,4.15,0,0,1,1,0,69,1,1.1,0.9
79786,1,23.01,3.71,0,0,1,1,0,69,1,1.1,0.9
79787,1,8.65,1.92,0,0,1,1,0,69,1,1.1,0.9
79788,1,6.93,7.1,0,0,1,1,0,69,1,1.1,0.9
79789,1,5.87,2.66,0,0,1,1,0,69,1,1.1,0.9
79790,1,13.66,2.07,0,0,1,1,0,69,1,1.1,0.9
79791,1,19.82,5.55,0,0,1,1,0,69,1,1.1,0.9
79792,1,5.41,4.22,0,0,1,1,0,69,1,1.1,0.9
79793,1,9.51,4.09,0,0,1,1,0,69,1,1.1,0.9
79794,1,10.51,2.47,0,0,1,1,0,69,1,1.1,0.9
79795,1,15.34,2.06,0,0,1,1,0,69,1,1.1,0.9
79796,1,5.65,24.08,0,0,1,1,0,69,1,1.1,0.9
79797,1,4.17,0.54,0,0,1,1,0,69,1,1.1,0.9
79798,1,16.68,4.73,0,0,1,1,0,69,1,1.1,0.9
79799,1,6.92,4.17,0,0,1,1,0,69,1,1.1,0.9
79800,1,16.89,4.84,0,0,1,1,0,69,1,1.1,0.9
79801,1,1.69,4.49,0,0,1,1,0,69,1,1.1,0.9
79802,1,7.17,0.87,0,0,1,1,0,69,1,1.1,0.9
79803,1,12.32,2.93,0,0,1,1,0,69,1,1.1,0.9
79804,1,4.14,2.01,0,0,1,1,0,69,1,1.1,0.9
79805,1,18.13,3.11,0,0,1,1,0,69,1,1.1,0.9
79806,1,1.64,1.38,0,0,1,1,0,69,1,1.1,0.9
79807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79808,1,9.34,4.82,0,0,1,1,0,69,1,1.1,0.9
79809,1,12.02,2.72,0,0,1,1,0,69,1,1.1,0.9
79810,1,2.32,3.92,0,0,1,1,0,69,1,1.1,0.9
79811,1,8.78,0.83,0,0,1,1,0,69,1,1.1,0.9
79812,1,16.99,3.44,0,0,1,1,0,69,1,1.1,0.9
79813,1,26.62,5.52,0,0,1,1,0,69,1,1.1,0.9
79814,1,21.59,5.33,0,0,1,1,0,69,1,1.1,0.9
79815,1,9.6,1.37,0,0,1,1,0,69,1,1.1,0.9
79816,1,22.59,8.55,0,0,1,1,0,69,1,1.1,0.9
79817,1,5.38,1.6,0,0,1,1,0,69,1,1.1,0.9
79818,1,10.58,1.44,0,0,1,1,0,69,1,1.1,0.9
79819,1,7.48,1.07,0,0,1,1,0,69,1,1.1,0.9
79820,1,0,0,0,42.1327635249,1,1,0,138,1,1.1,0.9
79821,1,52.69,6.41,0,0,1,1,0,69,1,1.1,0.9
79822,1,4.63,4.8,0,0,1,1,0,69,1,1.1,0.9
79823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79824,1,0,0,0,16.8693428001,1,1,0,230,1,1.1,0.9
79825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79826,1,15.28,6.7,0,0,1,1,0,69,1,1.1,0.9
79827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79828,1,5.44,7.94,0,0,1,1,0,69,1,1.1,0.9
79829,1,11.2,1.52,0,0,1,1,0,69,1,1.1,0.9
79830,1,7.4,1.48,0,0,1,1,0,69,1,1.1,0.9
79831,1,23.08,2.15,0,0,1,1,0,69,1,1.1,0.9
79832,1,3.36,0.41,0,0,1,1,0,69,1,1.1,0.9
79833,1,10.39,1.64,0,0,1,1,0,69,1,1.1,0.9
79834,1,10.99,1.57,0,0,1,1,0,69,1,1.1,0.9
79835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79837,1,10.96,0.94,0,0,1,1,0,69,1,1.1,0.9
79838,1,6.24,1.77,0,0,1,1,0,69,1,1.1,0.9
79839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79840,1,18.08,4.83,0,0,1,1,0,69,1,1.1,0.9
79841,1,3.23,0.32,0,0,1,1,0,69,1,1.1,0.9
79842,1,10.4,1.73,0,0,1,1,0,69,1,1.1,0.9
79843,1,21.47,2.77,0,0,1,1,0,69,1,1.1,0.9
79844,1,18.62,3.06,0,0,1,1,0,69,1,1.1,0.9
79845,1,12.92,1.49,0,0,1,1,0,69,1,1.1,0.9
79846,1,6.31,0.63,0,0,1,1,0,69,1,1.1,0.9
79847,1,4.15,3.22,0,0,1,1,0,69,1,1.1,0.9
79848,1,38.7,7.75,0,23.4594407809,1,1,0,69,1,1.1,0.9
79849,1,15.07,2.32,0,0,1,1,0,69,1,1.1,0.9
79850,1,12.29,2.11,0,0,1,1,0,69,1,1.1,0.9
79851,1,11.72,1.79,0,0,1,1,0,69,1,1.1,0.9
79852,1,2.53,1.54,0,0,1,1,0,69,1,1.1,0.9
79853,1,4.24,6.85,0,0,1,1,0,69,1,1.1,0.9
79854,1,8.63,0.86,0,0,1,1,0,69,1,1.1,0.9
79855,1,2.4,4.81,0,0,1,1,0,69,1,1.1,0.9
79856,1,4.15,4.04,0,0,1,1,0,69,1,1.1,0.9
79857,1,19.41,4.3,0,0,1,1,0,69,1,1.1,0.9
79858,1,2.84,2.57,0,0,1,1,0,69,1,1.1,0.9
79859,1,2.82,3.04,0,0,1,1,0,69,1,1.1,0.9
79860,1,3.03,2.42,0,0,1,1,0,69,1,1.1,0.9
79861,1,1.44,1.61,0,0,1,1,0,69,1,1.1,0.9
79862,1,17.35,3.6,0,0,1,1,0,69,1,1.1,0.9
79863,1,18.85,4.45,0,0,1,1,0,69,1,1.1,0.9
79864,1,22.23,4.61,0,0,1,1,0,69,1,1.1,0.9
79865,1,3.58,1.6,0,0,1,1,0,69,1,1.1,0.9
79866,1,3.83,0.69,0,0,1,1,0,69,1,1.1,0.9
79867,1,9.13,2.4,0,0,1,1,0,69,1,1.1,0.9
79868,1,32.3,3.93,0,0,1,1,0,69,1,1.1,0.9
79869,1,21.01,2.86,0,0,1,1,0,69,1,1.1,0.9
79870,1,16.79,1.32,0,0,1,1,0,69,1,1.1,0.9
79871,1,11.66,1.91,0,0,1,1,0,69,1,1.1,0.9
79872,1,15.73,3.6,0,0,1,1,0,69,1,1.1,0.9
79873,1,15.88,1.85,0,0,1,1,0,69,1,1.1,0.9
79874,1,8.78,1,0,0,1,1,0,69,1,1.1,0.9
79875,1,5.91,2.03,0,0,1,1,0,69,1,1.1,0.9
79876,1,5.4,4.93,0,0,1,1,0,69,1,1.1,0.9
79877,1,0,0,0,-91.7576442383,1,1,0,138,1,1.1,0.9
79878,1,34.95,4.4,0,0,1,1,0,69,1,1.1,0.9
79879,1,9.77,1.19,0,0,1,1,0,69,1,1.1,0.9
79880,1,8.68,2,0,0,1,1,0,69,1,1.1,0.9
79881,1,7.26,0.57,0,0,1,1,0,69,1,1.1,0.9
79882,1,7.33,3.7,0,0,1,1,0,69,1,1.1,0.9
79883,1,14.69,3.36,0,0,1,1,0,69,1,1.1,0.9
79884,1,4.49,2.28,0,0,1,1,0,69,1,1.1,0.9
79885,1,11.91,1.11,0,0,1,1,0,69,1,1.1,0.9
79886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79887,1,19.07,1.43,0,0,1,1,0,69,1,1.1,0.9
79888,1,5.19,1.91,0,0,1,1,0,69,1,1.1,0.9
79889,1,5.34,3.11,0,0,1,1,0,69,1,1.1,0.9
79890,1,6.46,0.83,0,0,1,1,0,69,1,1.1,0.9
79891,1,5.33,1.24,0,0,1,1,0,69,1,1.1,0.9
79892,1,7.33,1.29,0,0,1,1,0,69,1,1.1,0.9
79893,1,12.47,1.61,0,0,1,1,0,69,1,1.1,0.9
79894,1,0,0,0,29.1492789147,1,1,0,138,1,1.1,0.9
79895,1,49.13,15.9,0,0,1,1,0,69,1,1.1,0.9
79896,1,10.25,1.39,0,0,1,1,0,69,1,1.1,0.9
79897,1,36.98,3.7,0,0,1,1,0,69,1,1.1,0.9
79898,1,4.4,0.45,0,0,1,1,0,69,1,1.1,0.9
79899,1,8.12,1.01,0,0,1,1,0,69,1,1.1,0.9
79900,1,5.07,0.62,0,0,1,1,0,69,1,1.1,0.9
79901,1,6.26,1.24,0,0,1,1,0,69,1,1.1,0.9
79902,1,24.61,3.87,0,0,1,1,0,69,1,1.1,0.9
79903,1,4.73,1.23,0,0,1,1,0,69,1,1.1,0.9
79904,1,3.75,2.19,0,0,1,1,0,69,1,1.1,0.9
79905,1,3.96,2.89,0,0,1,1,0,69,1,1.1,0.9
79906,1,5.47,4.43,0,0,1,1,0,69,1,1.1,0.9
79907,1,36.9,2.64,0,0,1,1,0,69,1,1.1,0.9
79908,1,13.1,2.62,0,0,1,1,0,69,1,1.1,0.9
79909,1,5.28,1.3,0,0,1,1,0,69,1,1.1,0.9
79910,1,9.62,1.65,0,0,1,1,0,69,1,1.1,0.9
79911,1,6.4,2.59,0,0,1,1,0,69,1,1.1,0.9
79912,1,2.61,1.23,0,0,1,1,0,69,1,1.1,0.9
79913,1,2.47,0.3,0,0,1,1,0,69,1,1.1,0.9
79914,1,8.75,1.38,0,0,1,1,0,69,1,1.1,0.9
79915,1,2.77,0.52,0,0,1,1,0,69,1,1.1,0.9
79916,1,17.1,1.51,0,0,1,1,0,69,1,1.1,0.9
79917,1,11.67,1.68,0,0,1,1,0,69,1,1.1,0.9
79918,1,8.39,2.97,0,0,1,1,0,69,1,1.1,0.9
79919,1,9.7,1.37,0,0,1,1,0,69,1,1.1,0.9
79920,1,0,0,0,91.8006184666,1,1,0,138,1,1.1,0.9
79921,1,57.64,6.85,0,0,1,1,0,69,1,1.1,0.9
79922,1,10.46,1.87,0,0,1,1,0,69,1,1.1,0.9
79923,1,15.94,3.54,0,0,1,1,0,69,1,1.1,0.9
79924,1,2.18,0.57,0,0,1,1,0,69,1,1.1,0.9
79925,1,4.94,0.85,0,0,1,1,0,69,1,1.1,0.9
79926,1,12.41,2.2,0,0,1,1,0,69,1,1.1,0.9
79927,1,2.19,1.33,0,0,1,1,0,69,1,1.1,0.9
79928,1,1.27,0.62,0,0,1,1,0,69,1,1.1,0.9
79929,1,2.77,2.06,0,0,1,1,0,69,1,1.1,0.9
79930,1,3.4,3.63,0,0,1,1,0,69,1,1.1,0.9
79931,1,6.11,1.02,0,0,1,1,0,69,1,1.1,0.9
79932,1,0,0,0,86.0228014179,1,1,0,138,1,1.1,0.9
79933,1,36.22,7.94,0,0,1,1,0,69,1,1.1,0.9
79934,1,14.82,2.33,0,0,1,1,0,69,1,1.1,0.9
79935,1,24.83,3.02,0,0,1,1,0,69,1,1.1,0.9
79936,1,2.54,2.24,0,0,1,1,0,69,1,1.1,0.9
79937,1,5.31,3.24,0,0,1,1,0,69,1,1.1,0.9
79938,1,6.38,1.32,0,0,1,1,0,69,1,1.1,0.9
79939,1,3.84,0.55,0,0,1,1,0,69,1,1.1,0.9
79940,1,8.22,2.79,0,0,1,1,0,69,1,1.1,0.9
79941,1,0,0,0,148.049380004,1,1,0,138,1,1.1,0.9
79942,1,20.85,4.62,0,0,1,1,0,69,1,1.1,0.9
79943,1,6.86,0.9,0,0,1,1,0,69,1,1.1,0.9
79944,1,0,0,0,-120.704416135,1,1,0,345,1,1.1,0.9
79945,1,4.28,10.82,0,0,1,1,0,69,1,1.1,0.9
79946,1,0,0,0,31.1799091749,1,1,0,345,1,1.1,0.9
79947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79948,1,11.41,2.92,0,0,1,1,0,69,1,1.1,0.9
79949,1,2.26,1.02,0,0,1,1,0,69,1,1.1,0.9
79950,1,6.01,1.33,0,0,1,1,0,69,1,1.1,0.9
79951,1,8.51,0.77,0,0,1,1,0,69,1,1.1,0.9
79952,1,12.37,2.3,0,0,1,1,0,69,1,1.1,0.9
79953,1,6.53,1.26,0,0,1,1,0,69,1,1.1,0.9
79954,1,13.48,3.67,0,0,1,1,0,69,1,1.1,0.9
79955,1,9.8,1.15,0,0,1,1,0,69,1,1.1,0.9
79956,1,27.21,5.45,0,4.00910376032,1,1,0,69,1,1.1,0.9
79957,1,5.34,0.5,0,0,1,1,0,69,1,1.1,0.9
79958,1,5.62,2.79,0,0,1,1,0,69,1,1.1,0.9
79959,1,5.76,0.68,0,0,1,1,0,69,1,1.1,0.9
79960,1,11.17,2.48,0,0,1,1,0,69,1,1.1,0.9
79961,1,11.13,63.49,0,0,1,1,0,69,1,1.1,0.9
79962,1,19.35,1.59,0,0,1,1,0,69,1,1.1,0.9
79963,1,11.83,1.75,0,0,1,1,0,69,1,1.1,0.9
79964,1,5.21,0.67,0,0,1,1,0,69,1,1.1,0.9
79965,1,5.63,1.25,0,0,1,1,0,69,1,1.1,0.9
79966,1,8.49,1.98,0,0,1,1,0,69,1,1.1,0.9
79967,1,8.56,1.53,0,0,1,1,0,69,1,1.1,0.9
79968,1,37.1,4.51,0,0,1,1,0,69,1,1.1,0.9
79969,1,5.87,1.01,0,0,1,1,0,69,1,1.1,0.9
79970,1,10.63,1.55,0,0,1,1,0,69,1,1.1,0.9
79971,1,3.38,0.41,0,0,1,1,0,69,1,1.1,0.9
79972,1,9.06,1.49,0,0,1,1,0,69,1,1.1,0.9
79973,1,26.72,6.31,0,0,1,1,0,69,1,1.1,0.9
79974,1,14.19,3.65,0,0,1,1,0,69,1,1.1,0.9
79975,1,9.03,1.26,0,0,1,1,0,69,1,1.1,0.9
79976,1,1.85,0.36,0,0,1,1,0,69,1,1.1,0.9
79977,1,7.41,3.44,0,0,1,1,0,69,1,1.1,0.9
79978,1,0,0,0,199.999880214,1,1,0,138,1,1.1,0.9
79979,1,28.97,7.32,0,0,1,1,0,69,1,1.1,0.9
79980,1,13.58,3.39,0,0,1,1,0,69,1,1.1,0.9
79981,1,8.29,2.46,0,0,1,1,0,69,1,1.1,0.9
79982,1,5.37,1.04,0,0,1,1,0,69,1,1.1,0.9
79983,1,7.27,6.74,0,0,1,1,0,69,1,1.1,0.9
79984,1,4.84,0.45,0,0,1,1,0,69,1,1.1,0.9
79985,1,13.76,7.99,0,0,1,1,0,69,1,1.1,0.9
79986,1,0,0,0,-4.9993502578,1,1,0,138,1,1.1,0.9
79987,1,11.49,2.22,0,0,1,1,0,69,1,1.1,0.9
79988,1,5.98,1.99,0,0,1,1,0,69,1,1.1,0.9
79989,1,7.4,0.95,0,0,1,1,0,69,1,1.1,0.9
79990,1,6.29,1.66,0,0,1,1,0,69,1,1.1,0.9
79991,1,5.82,1.12,0,0,1,1,0,69,1,1.1,0.9
79992,1,7.28,0.52,0,0,1,1,0,69,1,1.1,0.9
79993,1,12.25,1.4,0,0,1,1,0,69,1,1.1,0.9
79994,1,0,0,0,-0.633022735297,1,1,0,138,1,1.1,0.9
79995,1,4.78,2.57,0,0,1,1,0,69,1,1.1,0.9
79996,1,28.42,6.71,0,0,1,1,0,69,1,1.1,0.9
79997,1,12.25,1.33,0,0,1,1,0,69,1,1.1,0.9
79998,1,4.89,0.73,0,0,1,1,0,69,1,1.1,0.9
79999,1,10.79,2.16,0,0,1,1,0,69,1,1.1,0.9
80000,1,8.02,2.25,0,0,1,1,0,69,1,1.1,0.9
80001,1,19.27,1.75,0,0,1,1,0,69,1,1.1,0.9
80002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80003,1,7.48,3.82,0,0,1,1,0,69,1,1.1,0.9
80004,1,11.03,3.48,0,0,1,1,0,69,1,1.1,0.9
80005,1,21.81,9.42,0,0,1,1,0,69,1,1.1,0.9
80006,1,2.03,0.43,0,0,1,1,0,69,1,1.1,0.9
