bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
80007,1,2.06,2.93,0,0,1,1,0,69,1,1.1,0.9
80008,1,0,0,0,10.9374496399,1,1,0,138,1,1.1,0.9
80009,1,15.85,7.36,0,0,1,1,0,69,1,1.1,0.9
80010,1,12.12,2.75,0,0,1,1,0,69,1,1.1,0.9
80011,1,10.93,1.1,0,0,1,1,0,69,1,1.1,0.9
80012,1,2.73,0.62,0,0,1,1,0,69,1,1.1,0.9
80013,1,7.27,0.52,0,0,1,1,0,69,1,1.1,0.9
80014,1,3.9,0.36,0,0,1,1,0,69,1,1.1,0.9
80015,1,11.94,1.43,0,0,1,1,0,69,1,1.1,0.9
80016,1,5.52,2.25,0,0,1,1,0,69,1,1.1,0.9
80017,1,3.91,1.48,0,0,1,1,0,69,1,1.1,0.9
80018,1,2.45,0.77,0,0,1,1,0,69,1,1.1,0.9
80019,1,9.48,2.16,0,0,1,1,0,69,1,1.1,0.9
80020,1,17.04,1.27,0,0,1,1,0,69,1,1.1,0.9
80021,1,8.86,1.54,0,0,1,1,0,69,1,1.1,0.9
80022,1,8.86,1.22,0,0,1,1,0,69,1,1.1,0.9
80023,1,28.65,4.51,0,0,1,1,0,69,1,1.1,0.9
80024,1,11.1,0.79,0,0,1,1,0,69,1,1.1,0.9
80025,1,3.98,1.77,0,0,1,1,0,69,1,1.1,0.9
80026,1,6.75,1.98,0,0,1,1,0,69,1,1.1,0.9
80027,1,11.74,3.43,0,0,1,1,0,69,1,1.1,0.9
80028,1,8.5,3.26,0,0,1,1,0,69,1,1.1,0.9
80029,1,2.88,4.72,0,0,1,1,0,69,1,1.1,0.9
80030,1,18.94,3.12,0,0,1,1,0,69,1,1.1,0.9
80031,1,1.41,1.2,0,0,1,1,0,69,1,1.1,0.9
80032,1,2.88,3.73,0,0,1,1,0,69,1,1.1,0.9
80033,1,13.95,2.4,0,0,1,1,0,69,1,1.1,0.9
80034,1,2.38,3.89,0,0,1,1,0,69,1,1.1,0.9
80035,1,8.14,1.16,0,0,1,1,0,69,1,1.1,0.9
80036,1,2.5,1.74,0,0,1,1,0,69,1,1.1,0.9
80037,1,3.44,0.79,0,0,1,1,0,69,1,1.1,0.9
80038,1,3.23,0.94,0,0,1,1,0,69,1,1.1,0.9
80039,1,8.39,1.81,0,0,1,1,0,69,1,1.1,0.9
80040,1,28.3,2.43,0,0,1,1,0,69,1,1.1,0.9
80041,1,3.37,2.46,0,0,1,1,0,69,1,1.1,0.9
80042,1,5.8,1.33,0,0,1,1,0,69,1,1.1,0.9
80043,1,3.44,0.42,0,0,1,1,0,69,1,1.1,0.9
80044,1,11.52,1.9,0,0,1,1,0,69,1,1.1,0.9
80045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80046,1,13.25,4.4,0,0,1,1,0,69,1,1.1,0.9
80047,1,4.99,1.87,0,0,1,1,0,69,1,1.1,0.9
80048,1,5.01,1.18,0,0,1,1,0,69,1,1.1,0.9
80049,1,4.68,5.41,0,0,1,1,0,69,1,1.1,0.9
80050,1,6.18,1.24,0,0,1,1,0,69,1,1.1,0.9
80051,1,19.77,4.91,0,0,1,1,0,69,1,1.1,0.9
80052,1,8.02,1.49,0,0,1,1,0,69,1,1.1,0.9
80053,1,26.3,6.58,0,0,1,1,0,69,1,1.1,0.9
80054,1,14.48,13.91,0,0,1,1,0,69,1,1.1,0.9
80055,1,0,0,0,-98.6714749135,1,1,0,230,1,1.1,0.9
80056,1,10.56,2.75,0,0,1,1,0,69,1,1.1,0.9
80057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80058,1,4.5,4.47,0,0,1,1,0,69,1,1.1,0.9
80059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80060,1,0,0,0,-104.443039416,1,1,0,138,1,1.1,0.9
80061,1,48.53,7.98,0,57.0233465307,1,1,0,69,1,1.1,0.9
80062,1,7.83,3.45,0,0,1,1,0,69,1,1.1,0.9
80063,1,20.43,3.94,0,0,1,1,0,69,1,1.1,0.9
80064,1,12.09,1.82,0,0,1,1,0,69,1,1.1,0.9
80065,1,4.08,2.45,0,0,1,1,0,69,1,1.1,0.9
80066,1,6.39,2.09,0,0,1,1,0,69,1,1.1,0.9
80067,1,36.59,5.23,0,0,1,1,0,69,1,1.1,0.9
80068,1,6.4,1.47,0,0,1,1,0,69,1,1.1,0.9
80069,1,12.25,2.8,0,0,1,1,0,69,1,1.1,0.9
80070,1,8.08,3.93,0,0,1,1,0,69,1,1.1,0.9
80071,1,11.24,5.29,0,0,1,1,0,69,1,1.1,0.9
80072,1,9.69,0.76,0,0,1,1,0,69,1,1.1,0.9
80073,1,14.64,2.83,0,0,1,1,0,69,1,1.1,0.9
80074,1,15.41,1.64,0,0,1,1,0,69,1,1.1,0.9
80075,1,23.28,1.67,0,0,1,1,0,69,1,1.1,0.9
80076,1,14.54,9.52,0,0,1,1,0,69,1,1.1,0.9
80077,1,6.38,1.41,0,0,1,1,0,69,1,1.1,0.9
80078,1,10.11,1.45,0,0,1,1,0,69,1,1.1,0.9
80079,1,4.36,0.84,0,0,1,1,0,69,1,1.1,0.9
80080,1,34.78,5.22,0,5.42353854551,1,1,0,69,1,1.1,0.9
80081,1,6.67,0.86,0,0,1,1,0,69,1,1.1,0.9
80082,1,4.08,0.58,0,0,1,1,0,69,1,1.1,0.9
80083,1,2.59,0.43,0,0,1,1,0,69,1,1.1,0.9
80084,1,3.29,0.38,0,0,1,1,0,69,1,1.1,0.9
80085,1,5.4,1.06,0,0,1,1,0,69,1,1.1,0.9
80086,1,11.48,2.3,0,0,1,1,0,69,1,1.1,0.9
80087,1,6.88,0.84,0,0,1,1,0,69,1,1.1,0.9
80088,1,8.51,1.83,0,0,1,1,0,69,1,1.1,0.9
80089,1,6.92,5.51,0,0,1,1,0,69,1,1.1,0.9
80090,1,14.97,2.14,0,0,1,1,0,69,1,1.1,0.9
80091,1,5.52,0.67,0,0,1,1,0,69,1,1.1,0.9
80092,1,9.46,2.1,0,0,1,1,0,69,1,1.1,0.9
80093,1,6.65,39.66,0,0,1,1,0,69,1,1.1,0.9
80094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80095,1,8.23,1.35,0,66.1556549037,1,1,0,69,1,1.1,0.9
80096,1,10.07,2.09,0,0,1,1,0,69,1,1.1,0.9
80097,1,0,0,0,-14.1605723286,1,1,0,138,1,1.1,0.9
80098,1,8.16,26.43,0,0,1,1,0,69,1,1.1,0.9
80099,1,8.49,0.79,0,0,1,1,0,69,1,1.1,0.9
80100,1,23.05,4.45,0,0,1,1,0,69,1,1.1,0.9
80101,1,20.38,1.5,0,0,1,1,0,69,1,1.1,0.9
80102,1,27.32,2.05,0,0,1,1,0,69,1,1.1,0.9
80103,1,0,0,0,-199.992134707,1,1,0,230,1,1.1,0.9
80104,1,0,0,0,37.1196978516,1,1,0,138,1,1.1,0.9
80105,1,63.39,4.53,0,0,1,1,0,69,1,1.1,0.9
80106,1,10.19,1.09,0,0,1,1,0,69,1,1.1,0.9
80107,1,9.56,2.41,0,0,1,1,0,69,1,1.1,0.9
80108,1,6.11,3.66,0,0,1,1,0,69,1,1.1,0.9
80109,1,5.94,1.23,0,0,1,1,0,69,1,1.1,0.9
80110,1,10.81,4.83,0,0,1,1,0,69,1,1.1,0.9
80111,1,11.9,1.79,0,0,1,1,0,69,1,1.1,0.9
80112,1,12.83,1.88,0,0,1,1,0,69,1,1.1,0.9
80113,1,17.63,2.26,0,0,1,1,0,69,1,1.1,0.9
80114,1,8.61,1.79,0,0,1,1,0,69,1,1.1,0.9
80115,1,0,0,0,199.999806514,1,1,0,138,1,1.1,0.9
80116,1,14.67,5.78,0,0,1,1,0,69,1,1.1,0.9
80117,1,27.08,3.76,0,0,1,1,0,69,1,1.1,0.9
80118,1,11.28,2.04,0,0,1,1,0,69,1,1.1,0.9
80119,1,8.75,1,0,0,1,1,0,69,1,1.1,0.9
80120,1,16.61,2.38,0,0,1,1,0,69,1,1.1,0.9
80121,1,6.42,4.25,0,0,1,1,0,69,1,1.1,0.9
80122,1,21.11,3.17,0,0,1,1,0,69,1,1.1,0.9
80123,1,7.68,1.7,0,0,1,1,0,69,1,1.1,0.9
80124,1,3.8,0.65,0,0,1,1,0,69,1,1.1,0.9
80125,1,8.23,9.76,0,0,1,1,0,69,1,1.1,0.9
80126,1,0,0,0,35.6530950035,1,1,0,138,1,1.1,0.9
80127,1,38.42,4.11,0,0,1,1,0,69,1,1.1,0.9
80128,1,6.32,1.27,0,0,1,1,0,69,1,1.1,0.9
80129,1,9.88,1.41,0,0,1,1,0,69,1,1.1,0.9
80130,1,5.82,0.76,0,0,1,1,0,69,1,1.1,0.9
80131,1,9.81,2.44,0,0,1,1,0,69,1,1.1,0.9
80132,1,13.07,1.34,0,0,1,1,0,69,1,1.1,0.9
80133,1,5.9,0.89,0,0,1,1,0,69,1,1.1,0.9
80134,1,6.03,0.95,0,6.70326687917,1,1,0,69,1,1.1,0.9
80135,1,6.82,1.82,0,0,1,1,0,69,1,1.1,0.9
80136,1,9.76,1.26,0,0,1,1,0,69,1,1.1,0.9
80137,1,20.94,2.25,0,0,1,1,0,69,1,1.1,0.9
80138,1,19.99,2,0,0,1,1,0,69,1,1.1,0.9
80139,1,5.96,4.08,0,0,1,1,0,69,1,1.1,0.9
80140,1,5.1,7.57,0,0,1,1,0,69,1,1.1,0.9
80141,1,9.81,1.97,0,0,1,1,0,69,1,1.1,0.9
80142,1,4.19,1.82,0,0,1,1,0,69,1,1.1,0.9
80143,1,6.78,0.53,0,0,1,1,0,69,1,1.1,0.9
80144,1,14.72,6.34,0,0,1,1,0,69,1,1.1,0.9
80145,1,14.64,1.88,0,0,1,1,0,69,1,1.1,0.9
80146,1,6.03,5.3,0,0,1,1,0,69,1,1.1,0.9
80147,1,3.43,2.53,0,0,1,1,0,69,1,1.1,0.9
80148,1,16.4,3.17,0,0,1,1,0,69,1,1.1,0.9
80149,1,13,0.93,0,0,1,1,0,69,1,1.1,0.9
80150,1,12.48,4.72,0,0,1,1,0,69,1,1.1,0.9
80151,1,4.99,2.29,0,0,1,1,0,69,1,1.1,0.9
80152,1,9.62,3.85,0,0,1,1,0,69,1,1.1,0.9
80153,1,8.04,0.98,0,0,1,1,0,69,1,1.1,0.9
80154,1,6.17,2.36,0,0,1,1,0,69,1,1.1,0.9
80155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80156,1,15.87,4.15,0,0,1,1,0,69,1,1.1,0.9
80157,1,0,0,0,-98.4226838148,1,1,0,345,1,1.1,0.9
80158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80159,1,189.3,33.85,0,42.4320186061,1,1,0,69,1,1.1,0.9
80160,1,13.44,1.92,0,0,1,1,0,69,1,1.1,0.9
80161,1,18.08,1.55,0,0,1,1,0,69,1,1.1,0.9
80162,1,9.63,2.62,0,0,1,1,0,69,1,1.1,0.9
80163,1,32.46,2.32,0,0,1,1,0,69,1,1.1,0.9
80164,1,10.67,0.99,0,0,1,1,0,69,1,1.1,0.9
80165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80166,1,10.77,2.61,0,0,1,1,0,69,1,1.1,0.9
80167,1,14.18,2.13,0,0,1,1,0,69,1,1.1,0.9
80168,1,12.81,6.32,0,0,1,1,0,69,1,1.1,0.9
80169,1,10.57,3.29,0,0,1,1,0,69,1,1.1,0.9
80170,1,8.99,2.78,0,0,1,1,0,69,1,1.1,0.9
80171,1,21.11,1.51,0,0,1,1,0,69,1,1.1,0.9
80172,1,17.29,2.72,0,0,1,1,0,69,1,1.1,0.9
80173,1,10.39,1.56,0,0,1,1,0,69,1,1.1,0.9
80174,1,8.6,1.21,0,0,1,1,0,69,1,1.1,0.9
80175,1,7.73,1.6,0,0,1,1,0,69,1,1.1,0.9
80176,1,12.16,2.7,0,0,1,1,0,69,1,1.1,0.9
80177,1,12.76,1.7,0,0,1,1,0,69,1,1.1,0.9
80178,1,22.05,3.45,0,0,1,1,0,69,1,1.1,0.9
80179,1,9.23,3.87,0,0,1,1,0,69,1,1.1,0.9
80180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80182,1,6.58,0.79,0,0,1,1,0,69,1,1.1,0.9
80183,1,3.8,0.35,0,0,1,1,0,69,1,1.1,0.9
80184,1,3.06,0.72,0,0,1,1,0,69,1,1.1,0.9
80185,1,5.21,1.19,0,0,1,1,0,69,1,1.1,0.9
80186,1,0,0,0,199.998407399,1,1,0,230,1,1.1,0.9
80187,1,0,0,0,8.96286633083,1,1,0,138,1,1.1,0.9
80188,1,29.97,5.22,0,0,1,1,0,69,1,1.1,0.9
80189,1,9.05,0.65,0,0,1,1,0,69,1,1.1,0.9
80190,1,13,1.21,0,0,1,1,0,69,1,1.1,0.9
80191,1,18.22,4.3,0,0,1,1,0,69,1,1.1,0.9
80192,1,12.65,0.91,0,0,1,1,0,69,1,1.1,0.9
80193,1,4.46,0.51,0,0,1,1,0,69,1,1.1,0.9
80194,1,21.05,3.16,0,0,1,1,0,69,1,1.1,0.9
80195,1,3.84,0.66,0,0,1,1,0,69,1,1.1,0.9
80196,1,0,0,0,-47.2523573059,1,1,0,230,1,1.1,0.9
80198,1,12.01,2.23,0,0,1,1,0,69,1,1.1,0.9
80199,1,5.61,1.28,0,0,1,1,0,69,1,1.1,0.9
80200,1,3.33,4.01,0,0,1,1,0,69,1,1.1,0.9
80201,1,6.29,1.08,0,0,1,1,0,69,1,1.1,0.9
80202,1,0,0,0,156.268010613,1,1,0,138,1,1.1,0.9
80203,1,58.38,12.11,0,0,1,1,0,69,1,1.1,0.9
80204,1,15.29,1.86,0,0,1,1,0,69,1,1.1,0.9
80205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80206,1,15.14,6.94,0,0,1,1,0,69,1,1.1,0.9
80207,1,14.27,1.63,0,0,1,1,0,69,1,1.1,0.9
80208,1,1.97,3.82,0,0,1,1,0,69,1,1.1,0.9
80209,1,2.66,1.04,0,0,1,1,0,69,1,1.1,0.9
80210,1,10.05,6.44,0,0,1,1,0,69,1,1.1,0.9
80211,1,17.77,3.81,0,0,1,1,0,69,1,1.1,0.9
80212,1,1.93,2.08,0,0,1,1,0,69,1,1.1,0.9
80213,1,34.29,4.42,0,0,1,1,0,69,1,1.1,0.9
80214,1,5.49,0.94,0,0,1,1,0,69,1,1.1,0.9
80215,1,15.34,2.08,0,0,1,1,0,69,1,1.1,0.9
80216,1,8.37,3.66,0,0,1,1,0,69,1,1.1,0.9
80217,1,11.84,1.27,0,0,1,1,0,69,1,1.1,0.9
80218,1,23.77,3.86,0,0,1,1,0,69,1,1.1,0.9
80219,1,7.26,6.69,0,0,1,1,0,69,1,1.1,0.9
80220,1,7.21,2.31,0,0,1,1,0,69,1,1.1,0.9
80221,1,11.73,1.01,0,0,1,1,0,69,1,1.1,0.9
80222,1,4.28,1,0,0,1,1,0,69,1,1.1,0.9
80223,1,8.93,1.41,0,0,1,1,0,69,1,1.1,0.9
80224,1,14.67,1.47,0,0,1,1,0,69,1,1.1,0.9
80225,1,5.19,1.11,0,0,1,1,0,69,1,1.1,0.9
80226,1,9.38,2.11,0,0,1,1,0,69,1,1.1,0.9
80227,1,9.44,1.49,0,0,1,1,0,69,1,1.1,0.9
80228,1,2.95,1.94,0,0,1,1,0,69,1,1.1,0.9
80229,1,5.72,1.7,0,0,1,1,0,69,1,1.1,0.9
80230,1,15.34,2.3,0,0,1,1,0,69,1,1.1,0.9
80231,1,17.64,1.89,0,0,1,1,0,69,1,1.1,0.9
80232,1,7.58,2.07,0,0,1,1,0,69,1,1.1,0.9
80233,1,15.64,2.35,0,0,1,1,0,69,1,1.1,0.9
80234,1,0,0,0,199.999901329,1,1,0,138,1,1.1,0.9
80235,1,34.13,5.18,0,0,1,1,0,69,1,1.1,0.9
80236,1,10.22,48.98,0,0,1,1,0,69,1,1.1,0.9
80237,1,11.03,2.6,0,38.5156457024,1,1,0,69,1,1.1,0.9
80238,1,31.69,4.08,0,0,1,1,0,69,1,1.1,0.9
80239,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80241,1,42.99,3.69,0,0,1,1,0,69,1,1.1,0.9
80242,1,10.64,2.67,0,0,1,1,0,69,1,1.1,0.9
80243,1,11.46,2.14,0,0,1,1,0,69,1,1.1,0.9
80244,1,8.74,1.74,0,0,1,1,0,69,1,1.1,0.9
80245,1,17.25,3.79,0,0,1,1,0,69,1,1.1,0.9
80246,1,11.39,3.13,0,0,1,1,0,69,1,1.1,0.9
80247,1,66.55,15.23,0,30.8174891102,1,1,0,69,1,1.1,0.9
80248,1,6.96,2.22,0,0,1,1,0,69,1,1.1,0.9
80249,1,11.83,1.39,0,0,1,1,0,69,1,1.1,0.9
80250,1,4.36,0.48,0,0,1,1,0,69,1,1.1,0.9
80251,1,5.76,1.07,0,0,1,1,0,69,1,1.1,0.9
80252,1,5.07,0.51,0,0,1,1,0,69,1,1.1,0.9
80253,1,17.36,3.81,0,0,1,1,0,69,1,1.1,0.9
80254,1,8.67,1.36,0,0,1,1,0,69,1,1.1,0.9
80255,1,5.61,0.84,0,0,1,1,0,69,1,1.1,0.9
80256,1,16.83,1.79,0,0,1,1,0,69,1,1.1,0.9
80257,1,10.53,1.13,0,0,1,1,0,69,1,1.1,0.9
80258,1,33.93,2.67,0,0,1,1,0,69,1,1.1,0.9
80259,1,11.93,1.79,0,0,1,1,0,69,1,1.1,0.9
80260,1,8.14,3.17,0,0,1,1,0,69,1,1.1,0.9
80261,1,14.92,1.71,0,0,1,1,0,69,1,1.1,0.9
80262,1,0,0,0,-162.976191768,1,1,0,230,1,1.1,0.9
80263,1,97.54,10.63,0,0,1,1,0,69,1,1.1,0.9
80264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80265,1,34.95,6,0,0,1,1,0,69,1,1.1,0.9
80266,1,14.89,2.98,0,0,1,1,0,69,1,1.1,0.9
80267,1,7.19,2.49,0,0,1,1,0,69,1,1.1,0.9
80268,1,7.98,1.2,0,0,1,1,0,69,1,1.1,0.9
80269,1,32.58,5.36,0,42.161429592,1,1,0,69,1,1.1,0.9
80270,1,13.63,2.83,0,11.3085555804,1,1,0,69,1,1.1,0.9
80271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80272,1,41.01,6.24,0,0,1,1,0,69,1,1.1,0.9
80273,1,7.31,1.62,0,0,1,1,0,69,1,1.1,0.9
80274,1,22.75,4.88,0,0,1,1,0,69,1,1.1,0.9
80275,1,2.71,0.58,0,0,1,1,0,69,1,1.1,0.9
80276,1,13.1,1.97,0,0,1,1,0,69,1,1.1,0.9
80277,1,13.17,3.11,0,0,1,1,0,69,1,1.1,0.9
80278,1,13,2.6,0,0,1,1,0,69,1,1.1,0.9
80279,1,15.2,1.74,0,0,1,1,0,69,1,1.1,0.9
80280,1,7.38,1.17,0,0,1,1,0,69,1,1.1,0.9
80281,1,35.12,2.76,0,0,1,1,0,69,1,1.1,0.9
80282,1,10.42,2.09,0,0,1,1,0,69,1,1.1,0.9
80283,1,12.64,3.53,0,0,1,1,0,69,1,1.1,0.9
80284,1,21.5,4.61,0,0,1,1,0,69,1,1.1,0.9
80285,1,9.03,1.1,0,0,1,1,0,69,1,1.1,0.9
80286,1,3.94,0.48,0,0,1,1,0,69,1,1.1,0.9
80287,1,4.7,1.89,0,0,1,1,0,69,1,1.1,0.9
80288,1,15.09,1.91,0,0,1,1,0,69,1,1.1,0.9
80289,1,5.19,2.09,0,0,1,1,0,69,1,1.1,0.9
80290,1,6.12,7.94,0,0,1,1,0,69,1,1.1,0.9
80291,1,4.96,1.14,0,0,1,1,0,69,1,1.1,0.9
80292,1,4.5,4.11,0,0,1,1,0,69,1,1.1,0.9
80293,1,11.06,1.58,0,0,1,1,0,69,1,1.1,0.9
80294,1,6.15,2.53,0,0,1,1,0,69,1,1.1,0.9
80295,1,12.18,3.05,0,0,1,1,0,69,1,1.1,0.9
80296,1,5.06,1.05,0,0,1,1,0,69,1,1.1,0.9
80297,1,4.38,5.01,0,0,1,1,0,69,1,1.1,0.9
80298,1,6.74,5.86,0,0,1,1,0,69,1,1.1,0.9
80299,1,4.45,3.44,0,0,1,1,0,69,1,1.1,0.9
80300,1,20.43,1.63,0,0,1,1,0,69,1,1.1,0.9
80301,1,15.74,2.25,0,0,1,1,0,69,1,1.1,0.9
80302,1,7.35,1.21,0,0,1,1,0,69,1,1.1,0.9
80303,1,4.25,2.93,0,0,1,1,0,69,1,1.1,0.9
80304,1,9.07,2.16,0,0,1,1,0,69,1,1.1,0.9
80305,1,15.83,2.04,0,0,1,1,0,69,1,1.1,0.9
80306,1,5.12,5.29,0,0,1,1,0,69,1,1.1,0.9
80307,1,6.77,1.21,0,0,1,1,0,69,1,1.1,0.9
80308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80309,1,9.42,2.01,0,0,1,1,0,69,1,1.1,0.9
80310,1,8.15,4.84,0,0,1,1,0,69,1,1.1,0.9
80311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80313,1,6.54,0.8,0,0,1,1,0,69,1,1.1,0.9
80314,1,9.74,1.53,0,0,1,1,0,69,1,1.1,0.9
80315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80316,1,21.32,3.81,0,0,1,1,0,69,1,1.1,0.9
80317,1,6.32,1.99,0,0,1,1,0,69,1,1.1,0.9
80318,1,11.98,2.32,0,0,1,1,0,69,1,1.1,0.9
80319,1,24.13,3.63,0,0,1,1,0,69,1,1.1,0.9
80320,1,44.39,3.45,0,0,1,1,0,69,1,1.1,0.9
80321,1,100.09,17.18,0,85.279512908,1,1,0,69,1,1.1,0.9
80322,1,5.8,2.36,0,0,1,1,0,69,1,1.1,0.9
80323,1,8.47,1.88,0,0,1,1,0,69,1,1.1,0.9
80324,1,9.93,2.49,0,0,1,1,0,69,1,1.1,0.9
80325,1,18.57,1.99,0,0,1,1,0,69,1,1.1,0.9
80326,1,23.1,2.31,0,0,1,1,0,69,1,1.1,0.9
80327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80328,1,24.86,3.73,0,0,1,1,0,69,1,1.1,0.9
80329,1,9.83,1.55,0,0,1,1,0,69,1,1.1,0.9
80330,1,9.58,2.06,0,0,1,1,0,69,1,1.1,0.9
80331,1,9.94,1.82,0,0,1,1,0,69,1,1.1,0.9
80332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80334,1,11.31,1.97,0,0,1,1,0,69,1,1.1,0.9
80335,1,11.94,0.94,0,0,1,1,0,69,1,1.1,0.9
80336,1,5.51,0.83,0,0,1,1,0,69,1,1.1,0.9
80337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80338,1,27.33,3.91,0,0,1,1,0,69,1,1.1,0.9
80339,1,13.49,4.42,0,0,1,1,0,69,1,1.1,0.9
80340,1,18.1,1.62,0,0,1,1,0,69,1,1.1,0.9
80341,1,9.66,2.28,0,0,1,1,0,69,1,1.1,0.9
80342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80343,1,16.23,2.58,0,0,1,1,0,69,1,1.1,0.9
80344,1,20.03,4.14,0,0,1,1,0,69,1,1.1,0.9
80345,1,8.15,1,0,0,1,1,0,69,1,1.1,0.9
80346,1,53.11,6.08,0,0,1,1,0,69,1,1.1,0.9
80347,1,11.14,2.31,0,0,1,1,0,69,1,1.1,0.9
80348,1,8.42,1.17,0,0,1,1,0,69,1,1.1,0.9
80349,1,7.87,1.07,0,0,1,1,0,69,1,1.1,0.9
80350,1,14.08,2.35,0,0,1,1,0,69,1,1.1,0.9
80351,1,13.21,4.48,0,0,1,1,0,69,1,1.1,0.9
80352,1,7,0.7,0,0,1,1,0,69,1,1.1,0.9
80353,1,8.98,7.82,0,0,1,1,0,69,1,1.1,0.9
80354,1,8.84,25.07,0,0,1,1,0,69,1,1.1,0.9
80355,1,32.59,4.66,0,0,1,1,0,69,1,1.1,0.9
80356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80357,1,74.84,10.17,0,0,1,1,0,69,1,1.1,0.9
80358,1,0,0,0,-67.6354836302,1,1,0,345,1,1.1,0.9
80359,1,0,0,0,22.93166868,1,1,0,138,1,1.1,0.9
80360,1,114.82,27.1,0,17.0247483192,1,1,0,69,1,1.1,0.9
80361,1,5.19,1.22,0,0,1,1,0,69,1,1.1,0.9
80362,1,4.46,0.48,0,0,1,1,0,69,1,1.1,0.9
80363,1,1.2,5.24,0,0,1,1,0,69,1,1.1,0.9
80364,1,8.29,3.12,0,0,1,1,0,69,1,1.1,0.9
80365,1,9.72,7.02,0,0,1,1,0,69,1,1.1,0.9
80366,1,25.6,4.46,0,0,1,1,0,69,1,1.1,0.9
80367,1,19.29,3.17,0,0,1,1,0,69,1,1.1,0.9
80368,1,13.18,1.28,0,0,1,1,0,69,1,1.1,0.9
80369,1,13.23,6.36,0,0,1,1,0,69,1,1.1,0.9
80370,1,2.26,5.45,0,0,1,1,0,69,1,1.1,0.9
80371,1,9.63,1.78,0,0,1,1,0,69,1,1.1,0.9
80372,1,8.02,5.14,0,0,1,1,0,69,1,1.1,0.9
80373,1,33.19,2.61,0,0,1,1,0,69,1,1.1,0.9
80374,1,4.32,2.32,0,0,1,1,0,69,1,1.1,0.9
80375,1,0,0,0,64.6965436195,1,1,0,138,1,1.1,0.9
80376,1,26.79,10.73,0,0,1,1,0,69,1,1.1,0.9
80377,1,4.1,0.31,0,0,1,1,0,69,1,1.1,0.9
80378,1,2.03,0.85,0,0,1,1,0,69,1,1.1,0.9
80379,1,5.26,0.53,0,0,1,1,0,69,1,1.1,0.9
80380,1,4.6,2.35,0,0,1,1,0,69,1,1.1,0.9
80381,1,3.51,0.6,0,0,1,1,0,69,1,1.1,0.9
80382,1,4.61,2.48,0,0,1,1,0,69,1,1.1,0.9
80383,1,3.45,2.32,0,0,1,1,0,69,1,1.1,0.9
80384,1,12.65,1.99,0,0,1,1,0,69,1,1.1,0.9
80385,1,3.59,2,0,0,1,1,0,69,1,1.1,0.9
80386,1,3.76,3.14,0,0,1,1,0,69,1,1.1,0.9
80387,1,23.03,4.94,0,0,1,1,0,69,1,1.1,0.9
80388,1,3.16,3.35,0,0,1,1,0,69,1,1.1,0.9
80389,1,3.59,2.56,0,0,1,1,0,69,1,1.1,0.9
80390,1,13.04,3.94,0,0,1,1,0,69,1,1.1,0.9
80391,1,2.31,1.4,0,0,1,1,0,69,1,1.1,0.9
80392,1,5.07,1.71,0,0,1,1,0,69,1,1.1,0.9
80393,1,6.17,0.62,0,0,1,1,0,69,1,1.1,0.9
80394,1,2.31,0.8,0,0,1,1,0,69,1,1.1,0.9
80395,1,2.24,0.98,0,0,1,1,0,69,1,1.1,0.9
80396,1,0,0,0,-27.6096096555,1,1,0,138,1,1.1,0.9
80397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80398,1,0,0,0,119.621792262,1,1,0,138,1,1.1,0.9
80399,1,7.87,8,0,0,1,1,0,69,1,1.1,0.9
80400,1,33.65,5.78,0,0,1,1,0,69,1,1.1,0.9
80401,1,3.57,4.42,0,0,1,1,0,69,1,1.1,0.9
80402,1,1.73,5.6,0,0,1,1,0,69,1,1.1,0.9
80403,1,30.23,3.03,0,0,1,1,0,69,1,1.1,0.9
80404,1,6.79,3.18,0,0,1,1,0,69,1,1.1,0.9
80405,1,9.45,2.28,0,0,1,1,0,69,1,1.1,0.9
80406,1,6.56,0.78,0,0,1,1,0,69,1,1.1,0.9
80407,1,20.33,1.89,0,0,1,1,0,69,1,1.1,0.9
80408,1,6.99,3.12,0,0,1,1,0,69,1,1.1,0.9
80409,1,23.91,4.96,0,0,1,1,0,69,1,1.1,0.9
80410,1,4.43,1.2,0,0,1,1,0,69,1,1.1,0.9
80411,1,6.31,1.26,0,0,1,1,0,69,1,1.1,0.9
80412,1,4.19,3.46,0,0,1,1,0,69,1,1.1,0.9
80413,1,6.1,0.67,0,0,1,1,0,69,1,1.1,0.9
80414,1,3.75,0.78,0,0,1,1,0,69,1,1.1,0.9
80415,1,11.56,1.08,0,0,1,1,0,69,1,1.1,0.9
80416,1,0,0,0,-37.2713164988,1,1,0,138,1,1.1,0.9
80417,1,34.45,3.03,0,0,1,1,0,69,1,1.1,0.9
80418,1,13.04,2.52,0,0,1,1,0,69,1,1.1,0.9
80419,1,14.6,1.36,0,0,1,1,0,69,1,1.1,0.9
80420,1,27.11,3.49,0,0,1,1,0,69,1,1.1,0.9
80421,1,3.27,0.37,0,0,1,1,0,69,1,1.1,0.9
80422,1,2.71,0.21,0,0,1,1,0,69,1,1.1,0.9
80423,1,1.72,1.46,0,0,1,1,0,69,1,1.1,0.9
80424,1,2.38,0.29,0,0,1,1,0,69,1,1.1,0.9
80425,1,7.86,1.46,0,0,1,1,0,69,1,1.1,0.9
80426,1,3.34,0.34,0,0,1,1,0,69,1,1.1,0.9
80427,1,30.3,6.93,0,10.126085813,1,1,0,69,1,1.1,0.9
80428,1,6.57,1.46,0,0,1,1,0,69,1,1.1,0.9
80429,1,10.46,2.02,0,0,1,1,0,69,1,1.1,0.9
80430,1,15.62,1.9,0,0,1,1,0,69,1,1.1,0.9
80431,1,11.53,4.05,0,0,1,1,0,69,1,1.1,0.9
80432,1,4.53,7.8,0,0,1,1,0,69,1,1.1,0.9
80433,1,4.54,0.49,0,0,1,1,0,69,1,1.1,0.9
80434,1,8.51,3.16,0,0,1,1,0,69,1,1.1,0.9
80435,1,24.35,2.27,0,0,1,1,0,69,1,1.1,0.9
80436,1,11.63,2.66,0,0,1,1,0,69,1,1.1,0.9
80437,1,1.82,1.02,0,0,1,1,0,69,1,1.1,0.9
80438,1,0,0,0,-127.708862225,1,1,0,230,1,1.1,0.9
80439,1,0,0,0,123.992241523,1,1,0,138,1,1.1,0.9
80440,1,60.68,4.34,0,0,1,1,0,69,1,1.1,0.9
80441,1,44.42,9.53,0,0,1,1,0,69,1,1.1,0.9
80442,1,0,0,0,-98.482059685,1,1,0,345,1,1.1,0.9
80443,1,0,0,0,199.999423163,1,1,0,138,1,1.1,0.9
80444,1,12.96,4.71,0,0,1,1,0,69,1,1.1,0.9
80445,1,14.95,2.19,0,0,1,1,0,69,1,1.1,0.9
80446,1,18.4,1.99,0,0,1,1,0,69,1,1.1,0.9
80447,1,13.85,1.63,0,0,1,1,0,69,1,1.1,0.9
80448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80449,1,29.49,8.44,0,0,1,1,0,69,1,1.1,0.9
80450,1,25.5,4.38,0,0,1,1,0,69,1,1.1,0.9
80451,1,4.45,1.23,0,0,1,1,0,69,1,1.1,0.9
80452,1,10.35,1.11,0,0,1,1,0,69,1,1.1,0.9
80453,1,16.29,1.17,0,0,1,1,0,69,1,1.1,0.9
80454,1,15.2,1.2,0,0,1,1,0,69,1,1.1,0.9
80455,1,6.43,16.7,0,0,1,1,0,69,1,1.1,0.9
80456,1,17.25,1.97,0,0,1,1,0,69,1,1.1,0.9
80457,1,0,0,0,12.8541998068,1,1,0,138,1,1.1,0.9
80458,1,25.46,4.92,0,0,1,1,0,69,1,1.1,0.9
80459,1,9.24,2.22,0,0,1,1,0,69,1,1.1,0.9
80460,1,5.31,0.91,0,0,1,1,0,69,1,1.1,0.9
80461,1,20.23,4.05,0,0,1,1,0,69,1,1.1,0.9
80462,1,0,0,0,-53.3291948355,1,1,0,230,1,1.1,0.9
80463,1,3.34,3.18,0,0,1,1,0,69,1,1.1,0.9
80464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80465,1,16.47,2.24,0,0,1,1,0,69,1,1.1,0.9
80466,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80467,1,0,0,0,-22.5428120233,1,1,0,138,1,1.1,0.9
80468,1,10.18,4.67,0,0,1,1,0,69,1,1.1,0.9
80469,1,18.89,3.78,0,0,1,1,0,69,1,1.1,0.9
80470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80471,1,7.97,5.82,0,0,1,1,0,69,1,1.1,0.9
80472,1,4.57,7.21,0,0,1,1,0,69,1,1.1,0.9
80473,1,5.96,1.11,0,0,1,1,0,69,1,1.1,0.9
80474,1,18.16,2.34,0,0,1,1,0,69,1,1.1,0.9
80475,1,17.59,2.41,0,0,1,1,0,69,1,1.1,0.9
80476,1,14.05,2.41,0,0,1,1,0,69,1,1.1,0.9
80477,1,0,0,0,88.1485856078,1,1,0,138,1,1.1,0.9
80478,1,49.14,8.44,0,0,1,1,0,69,1,1.1,0.9
80479,1,18.78,3.98,0,0,1,1,0,69,1,1.1,0.9
80480,1,79.82,11.99,0,24.1556813164,1,1,0,69,1,1.1,0.9
80481,1,9.51,0.88,0,0,1,1,0,69,1,1.1,0.9
80482,1,19.22,8.38,0,0,1,1,0,69,1,1.1,0.9
80483,1,0,0,0,-38.3619955909,1,1,0,138,1,1.1,0.9
80484,1,7.76,1.5,0,0,1,1,0,69,1,1.1,0.9
80485,1,12.21,7.21,0,0,1,1,0,69,1,1.1,0.9
80486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80489,1,8.56,8.57,0,0,1,1,0,69,1,1.1,0.9
80490,1,29.09,2.91,0,0,1,1,0,69,1,1.1,0.9
80491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80492,1,272.53,35.09,0,88.0668917541,1,1,0,69,1,1.1,0.9
80493,1,12.67,3.98,0,0,1,1,0,69,1,1.1,0.9
80494,1,1.93,0.46,0,0,1,1,0,69,1,1.1,0.9
80495,1,33.53,6.48,0,0,1,1,0,69,1,1.1,0.9
80496,1,11.76,3.39,0,0,1,1,0,69,1,1.1,0.9
80497,1,3.03,5.46,0,0,1,1,0,69,1,1.1,0.9
80498,1,2.61,1.34,0,0,1,1,0,69,1,1.1,0.9
80499,1,3.58,0.64,0,0,1,1,0,69,1,1.1,0.9
80500,1,15.46,2.88,0,0,1,1,0,69,1,1.1,0.9
80501,1,14.65,2.23,0,0,1,1,0,69,1,1.1,0.9
80502,1,19.48,3.42,0,0,1,1,0,69,1,1.1,0.9
80503,1,20.54,3.27,0,0,1,1,0,69,1,1.1,0.9
80504,1,11.42,1.14,0,0,1,1,0,69,1,1.1,0.9
80505,1,3.26,16.93,0,0,1,1,0,69,1,1.1,0.9
80506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80507,1,3.33,0.74,0,0,1,1,0,69,1,1.1,0.9
80508,1,2.1,0.27,0,0,1,1,0,69,1,1.1,0.9
80509,1,8.42,1.75,0,0,1,1,0,69,1,1.1,0.9
80510,1,10.9,4.02,0,0,1,1,0,69,1,1.1,0.9
80511,1,9.93,2.13,0,0,1,1,0,69,1,1.1,0.9
80512,1,3.65,0.78,0,0,1,1,0,69,1,1.1,0.9
80513,1,8.07,1.44,0,0,1,1,0,69,1,1.1,0.9
80514,1,16.83,2.77,0,32.192947996,1,1,0,69,1,1.1,0.9
80515,1,3.72,0.53,0,0,1,1,0,69,1,1.1,0.9
80516,1,6.79,0.86,0,0,1,1,0,69,1,1.1,0.9
80517,1,17.17,1.6,0,0,1,1,0,69,1,1.1,0.9
80518,1,7.59,1.79,0,0,1,1,0,69,1,1.1,0.9
80519,1,32.71,5.15,0,0,1,1,0,69,1,1.1,0.9
80520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80522,1,17.7,3.04,0,0,1,1,0,69,1,1.1,0.9
80523,1,8.54,1.67,0,0,1,1,0,69,1,1.1,0.9
80524,1,0,0,0,81.7225761464,1,1,0,138,1,1.1,0.9
80525,1,59.11,9.3,0,0,1,1,0,69,1,1.1,0.9
80526,1,16.27,1.98,0,0,1,1,0,69,1,1.1,0.9
80527,1,2.92,0.31,0,0,1,1,0,69,1,1.1,0.9
80528,1,0,0,0,-15.4227614016,1,1,0,138,1,1.1,0.9
80529,1,14.18,6.15,0,0,1,1,0,69,1,1.1,0.9
80530,1,10.63,2.51,0,0,1,1,0,69,1,1.1,0.9
80531,1,4.71,10.48,0,0,1,1,0,69,1,1.1,0.9
80532,1,10.51,2.13,0,0,1,1,0,69,1,1.1,0.9
80533,1,20.16,2.18,0,0,1,1,0,69,1,1.1,0.9
80534,1,3.36,0.26,0,0,1,1,0,69,1,1.1,0.9
80535,1,14.75,1.8,0,0,1,1,0,69,1,1.1,0.9
80536,1,11.2,7.44,0,0,1,1,0,69,1,1.1,0.9
80537,1,19.31,3.35,0,0,1,1,0,69,1,1.1,0.9
80538,1,4.01,1.75,0,0,1,1,0,69,1,1.1,0.9
80539,1,9.63,3.75,0,0,1,1,0,69,1,1.1,0.9
80540,1,19.52,7.59,0,0,1,1,0,69,1,1.1,0.9
80541,1,9.1,3.8,0,0,1,1,0,69,1,1.1,0.9
80542,1,6.45,1.2,0,0,1,1,0,69,1,1.1,0.9
80543,1,23.17,3.65,0,0,1,1,0,69,1,1.1,0.9
80544,1,14.92,1.39,0,0,1,1,0,69,1,1.1,0.9
80545,1,8.32,3.13,0,0,1,1,0,69,1,1.1,0.9
80546,1,11.25,1.53,0,0,1,1,0,69,1,1.1,0.9
80547,1,35.33,8.34,0,0,1,1,0,69,1,1.1,0.9
80548,1,2.67,0.36,0,0,1,1,0,69,1,1.1,0.9
80549,1,30.37,5.43,0,0,1,1,0,69,1,1.1,0.9
80550,1,39.17,6.45,0,0,1,1,0,69,1,1.1,0.9
80551,1,13.55,4.31,0,0,1,1,0,69,1,1.1,0.9
80552,1,8.6,2.54,0,0,1,1,0,69,1,1.1,0.9
80553,1,9.05,1.84,0,0,1,1,0,69,1,1.1,0.9
80554,1,5.93,2.88,0,0,1,1,0,69,1,1.1,0.9
80555,1,17.29,2.27,0,0,1,1,0,69,1,1.1,0.9
80556,1,0,0,0,198.222049723,1,1,0,138,1,1.1,0.9
80557,1,57.77,9.33,0,0,1,1,0,69,1,1.1,0.9
80558,1,3.44,2.38,0,0,1,1,0,69,1,1.1,0.9
80559,1,26.16,4.87,0,0,1,1,0,69,1,1.1,0.9
80560,1,29.21,2.3,0,0,1,1,0,69,1,1.1,0.9
80561,1,17.2,1.23,0,0,1,1,0,69,1,1.1,0.9
80562,1,4.07,2.66,0,0,1,1,0,69,1,1.1,0.9
80563,1,21.88,4.5,0,0,1,1,0,69,1,1.1,0.9
80564,1,19.78,2.26,0,0,1,1,0,69,1,1.1,0.9
80565,1,7.35,10.97,0,0,1,1,0,69,1,1.1,0.9
80566,1,5.69,3.69,0,0,1,1,0,69,1,1.1,0.9
80567,1,12.9,2.58,0,0,1,1,0,69,1,1.1,0.9
80568,1,19.28,2.48,0,0,1,1,0,69,1,1.1,0.9
80569,1,10.88,0.86,0,0,1,1,0,69,1,1.1,0.9
80570,1,1.76,1.03,0,0,1,1,0,69,1,1.1,0.9
80571,1,18.24,5.01,0,0,1,1,0,69,1,1.1,0.9
80572,1,10.85,6.23,0,0,1,1,0,69,1,1.1,0.9
80573,1,9.7,4.01,0,0,1,1,0,69,1,1.1,0.9
80574,1,4.66,3.87,0,0,1,1,0,69,1,1.1,0.9
80575,1,5.27,2.58,0,0,1,1,0,69,1,1.1,0.9
80576,1,12.96,1.95,0,0,1,1,0,69,1,1.1,0.9
80577,1,16.93,2.06,0,0,1,1,0,69,1,1.1,0.9
80578,1,7.44,6.27,0,0,1,1,0,69,1,1.1,0.9
80579,1,25.33,2.36,0,0,1,1,0,69,1,1.1,0.9
80580,1,21.92,4.08,0,0,1,1,0,69,1,1.1,0.9
80581,1,18.4,2.76,0,0,1,1,0,69,1,1.1,0.9
80582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80583,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80584,1,21.59,8.21,0,0,1,1,0,69,1,1.1,0.9
80585,1,0,0,0,72.8791497881,1,1,0,138,1,1.1,0.9
80586,1,25.35,2.62,0,0,1,1,0,69,1,1.1,0.9
80587,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80588,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80590,1,15.23,3.47,0,0,1,1,0,69,1,1.1,0.9
80591,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80592,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80593,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80595,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80596,1,639,145.56,0,0,1,1,0,69,1,1.1,0.9
80597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80599,1,14.31,3.26,0,0,1,1,0,69,1,1.1,0.9
80600,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80601,1,54.52,12.42,0,0,1,1,0,69,1,1.1,0.9
80602,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80604,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80606,1,22.92,5.22,0,0,1,1,0,69,1,1.1,0.9
80607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80609,1,27.53,6.27,0,0,1,1,0,69,1,1.1,0.9
80610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80613,1,6.58,1.5,0,0,1,1,0,69,1,1.1,0.9
80614,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80615,1,66.03,15.04,0,0,1,1,0,69,1,1.1,0.9
80616,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80618,1,49.69,11.32,0,0,1,1,0,69,1,1.1,0.9
80619,1,51.14,11.65,0,0,1,1,0,69,1,1.1,0.9
80620,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80621,1,16.77,3.82,0,0,1,1,0,69,1,1.1,0.9
80622,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80623,1,67.39,15.35,0,0,1,1,0,69,1,1.1,0.9
80624,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80625,1,48.73,11.1,0,0,1,1,0,69,1,1.1,0.9
80626,1,71.42,16.27,0,0,1,1,0,69,1,1.1,0.9
80627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80628,1,24.93,5.68,0,0,1,1,0,69,1,1.1,0.9
80629,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80630,1,11.72,2.67,0,0,1,1,0,69,1,1.1,0.9
80631,1,30.76,3,0,0,1,1,0,69,2,1.1,0.9
80632,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80634,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80635,1,330.56,75.3,0,0,1,1,0,69,1,1.1,0.9
80636,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80637,1,21.77,3.58,0,0,1,1,0,69,1,1.1,0.9
80638,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80639,1,47.5,10.82,0,0,1,1,0,69,1,1.1,0.9
80640,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80641,1,20.11,4.58,0,0,1,1,0,69,1,1.1,0.9
80642,1,109.05,18.9,0,0,1,1,0,69,1,1.1,0.9
80643,1,0,0,0,0,1,1,0,69,2,1.1,0.9
80644,1,3.12,0.71,0,0,1,1,0,69,1,1.1,0.9
80645,2,15.98,3.64,0,0,1,1,0,69,2,1.1,0.9
80646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80647,2,108.39,24.69,0,0,1,1,0,69,2,1.1,0.9
80648,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80649,1,29.94,6.82,0,0,1,1,0,69,1,1.1,0.9
80650,1,20.76,4.73,0,0,1,1,0,69,1,1.1,0.9
80651,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80653,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80654,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80656,1,62.43,14.22,0,0,1,1,0,69,1,1.1,0.9
80657,1,227.31,51.78,0,0,1,1,0,69,1,1.1,0.9
80658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80659,1,545.39,90.16,0,0,1,1,0,69,1,1.1,0.9
80660,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80662,1,69.67,15.87,0,0,1,1,0,69,1,1.1,0.9
80663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80664,1,479.51,109.23,0,0,1,1,0,69,1,1.1,0.9
80665,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80666,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80667,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80669,1,60.84,13.86,0,0,1,1,0,69,1,1.1,0.9
80670,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80671,1,55.84,12.72,0,0,1,1,0,69,1,1.1,0.9
80672,1,342.42,78,0,0,1,1,0,69,1,1.1,0.9
80673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80674,1,199,45.33,0,0,1,1,0,69,1,1.1,0.9
80675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80676,1,32.66,7.44,0,0,1,1,0,69,1,1.1,0.9
80677,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80679,1,95.61,21.78,0,0,1,1,0,69,1,1.1,0.9
80680,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80682,1,109,24.83,0,0,1,1,0,69,1,1.1,0.9
80683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80684,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80686,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80687,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80688,1,63,14.35,0,0,1,1,0,69,1,1.1,0.9
80689,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80690,1,281.01,45.9,0,0,1,1,0,69,2,1.1,0.9
80691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80692,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80693,1,440.59,62.21,0,0,1,1,0,69,1,1.1,0.9
80694,1,277.4,63.19,0,0,1,1,0,69,1,1.1,0.9
80695,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80697,1,80.64,18.37,0,0,1,1,0,69,1,1.1,0.9
80698,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80700,1,302.6,68.93,0,0,1,1,0,69,2,1.1,0.9
80701,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80703,1,4.96,1.13,0,0,1,1,0,69,1,1.1,0.9
80704,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80705,1,61.81,14.08,0,0,1,1,0,69,1,1.1,0.9
80706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80707,1,15.67,3.57,0,0,1,1,0,69,1,1.1,0.9
80708,1,36.52,8.32,0,0,1,1,0,69,1,1.1,0.9
80709,1,28.23,6.43,0,0,1,1,0,69,1,1.1,0.9
80710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80711,2,56.1,12.78,0,0,1,1,0,69,2,1.1,0.9
80712,1,49.83,11.35,0,0,1,1,0,69,1,1.1,0.9
80713,1,438.47,99.88,0,0,1,1,0,69,2,1.1,0.9
80714,1,9.4,2.14,0,0,1,1,0,69,1,1.1,0.9
80715,2,0,0,0,0,1,1,0,69,2,1.1,0.9
80716,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80717,1,43.06,9.81,0,0,1,1,0,69,1,1.1,0.9
80718,1,65.45,14.91,0,0,1,1,0,69,1,1.1,0.9
80719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80720,2,192.41,43.83,0,0,1,1,0,69,2,1.1,0.9
80721,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80723,1,22.83,5.2,0,0,1,1,0,69,1,1.1,0.9
80724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80725,1,12.86,2.93,0,0,1,1,0,69,1,1.1,0.9
80726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80728,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80729,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80730,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80731,1,80.56,18.35,0,0,1,1,0,69,1,1.1,0.9
80732,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80734,1,43.02,9.8,0,0,1,1,0,69,1,1.1,0.9
80735,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80736,1,716,163.1,0,0,1,1,0,69,1,1.1,0.9
80737,1,15.63,3.56,0,0,1,1,0,69,1,1.1,0.9
80738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80739,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80740,1,20.5,4.67,0,0,1,1,0,69,1,1.1,0.9
80741,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80742,1,595.8,148.46,0,0,1,1,0,69,1,1.1,0.9
80743,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80744,1,28.62,6.52,0,0,1,1,0,69,1,1.1,0.9
80745,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80746,1,69.14,15.75,0,0,1,1,0,69,1,1.1,0.9
80747,1,35.56,8.1,0,0,1,1,0,69,1,1.1,0.9
80748,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80749,1,459.01,104.56,0,0,1,1,0,69,1,1.1,0.9
80750,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80751,1,60.58,13.8,0,0,1,1,0,69,1,1.1,0.9
80752,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80753,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80754,1,41.88,9.54,0,0,1,1,0,69,1,1.1,0.9
80755,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80756,1,590.11,185.38,0,0,1,1,0,69,1,1.1,0.9
80757,1,8.91,2.03,0,0,1,1,0,69,1,1.1,0.9
80758,1,7.02,1.6,0,0,1,1,0,69,1,1.1,0.9
80759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80760,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80761,1,44.3,10.09,0,0,1,1,0,69,1,1.1,0.9
80762,1,227.49,33.67,0,0,1,1,0,69,1,1.1,0.9
80763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80764,1,270.77,61.68,0,0,1,1,0,69,1,1.1,0.9
80765,1,0.31,0.07,0,0,1,1,0,69,2,1.1,0.9
80766,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80767,1,8.78,2,0,0,1,1,0,69,1,1.1,0.9
80768,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80769,1,180.48,42.96,0,0,1,1,0,69,1,1.1,0.9
80770,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80771,1,23.71,5.4,0,0,1,1,0,69,1,1.1,0.9
80772,1,1.36,0.31,0,0,1,1,0,69,1,1.1,0.9
80773,1,27.7,6.31,0,0,1,1,0,69,2,1.1,0.9
80774,1,15.19,3.46,0,0,1,1,0,69,1,1.1,0.9
80775,2,4.35,0.99,0,0,1,1,0,69,2,1.1,0.9
80776,2,0,0,0,0,1,1,0,69,2,1.1,0.9
80777,1,590.4,147.23,0,0,1,1,0,69,1,1.1,0.9
80778,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80779,1,35.91,8.18,0,0,1,1,0,69,1,1.1,0.9
80780,1,26.78,6.1,0,0,1,1,0,69,2,1.1,0.9
80781,1,54.74,12.47,0,0,1,1,0,69,1,1.1,0.9
80782,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80784,1,0,0,0,0,1,1,0,69,2,1.1,0.9
80785,1,28.05,6.39,0,0,1,1,0,69,2,1.1,0.9
80786,1,32.44,7.39,0,0,1,1,0,69,2,1.1,0.9
80787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80788,2,102.64,23.38,0,0,1,1,0,69,2,1.1,0.9
80789,2,180.6,41.14,0,0,1,1,0,69,2,1.1,0.9
80790,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80791,1,18.57,4.23,0,0,1,1,0,69,1,1.1,0.9
80792,1,0,0,0,-199.999251854,1,1,0,345,1,1.1,0.9
80793,1,0,0,0,27.2146148537,1,1,0,230,1,1.1,0.9
80794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80795,1,2.25,4.27,0,0,1,1,0,69,1,1.1,0.9
80796,1,7.51,2.9,0,0,1,1,0,69,1,1.1,0.9
80797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80798,1,6.38,1.75,0,0,1,1,0,69,1,1.1,0.9
80799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80800,1,52.48,6.38,0,36.6635013592,1,1,0,69,1,1.1,0.9
80801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80802,1,23.88,4.24,0,0,1,1,0,69,1,1.1,0.9
80803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80804,1,19.74,4.09,0,0,1,1,0,69,1,1.1,0.9
80805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80806,1,9.81,2.97,0,0,1,1,0,69,1,1.1,0.9
80807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80808,1,5.94,2.19,0,0,1,1,0,69,1,1.1,0.9
80809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80810,1,3.31,0.93,0,0,1,1,0,69,1,1.1,0.9
80811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80812,1,13.28,3.15,0,0,1,1,0,69,1,1.1,0.9
80813,1,18.36,2.64,0,0,1,1,0,69,1,1.1,0.9
80814,1,7.21,5.42,0,0,1,1,0,69,1,1.1,0.9
80815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80816,1,3.77,3.3,0,0,1,1,0,69,1,1.1,0.9
80817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80818,1,15.07,2.68,0,0,1,1,0,69,1,1.1,0.9
80819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80820,1,3.82,4.56,0,0,1,1,0,69,1,1.1,0.9
80821,1,7.21,3.84,0,0,1,1,0,69,1,1.1,0.9
80822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80823,1,5.09,7.38,0,0,1,1,0,69,1,1.1,0.9
80824,1,22.83,4.25,0,0,1,1,0,69,1,1.1,0.9
80825,1,0,0,0,-173.284341681,1,1,0,345,1,1.1,0.9
80826,1,27.74,2.37,0,0,1,1,0,69,1,1.1,0.9
80827,1,3.94,1.61,0,0,1,1,0,69,1,1.1,0.9
80828,1,11.03,0.79,0,0,1,1,0,69,1,1.1,0.9
80829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80830,1,8.05,4.12,0,0,1,1,0,69,1,1.1,0.9
80831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80832,1,36.67,7.34,0,0,1,1,0,69,1,1.1,0.9
80833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80834,1,5.4,1.25,0,0,1,1,0,69,1,1.1,0.9
80835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80836,1,9.13,1.91,0,0,1,1,0,69,1,1.1,0.9
80837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80838,1,0,0,0,6.75566452879,1,1,0,230,1,1.1,0.9
80839,1,1.23,3.4,0,0,1,1,0,69,1,1.1,0.9
80840,1,20.45,24.18,0,0,1,1,0,69,1,1.1,0.9
80841,1,0,0,0,37.2839180705,1,1,0,230,1,1.1,0.9
80842,1,6.31,1.58,0,0,1,1,0,69,1,1.1,0.9
80843,1,12.74,0.91,0,0,1,1,0,69,1,1.1,0.9
80844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80846,1,11.67,1.34,0,0,1,1,0,69,1,1.1,0.9
80847,1,0,0,0,-17.842926589,1,1,0,230,1,1.1,0.9
80848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80849,1,11.79,1.52,0,0,1,1,0,69,1,1.1,0.9
80850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80851,1,8.37,1.5,0,0,1,1,0,69,1,1.1,0.9
80852,1,7.96,1.37,0,0,1,1,0,69,1,1.1,0.9
80853,1,4.01,0.34,0,0,1,1,0,69,1,1.1,0.9
80854,1,0,0,0,-16.8007465417,1,1,0,230,1,1.1,0.9
80855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80856,1,11.1,1.98,0,0,1,1,0,69,1,1.1,0.9
80857,1,48.88,4.2,0,18.73237783,1,1,0,69,1,1.1,0.9
80858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80859,1,7.35,1,0,0,1,1,0,69,1,1.1,0.9
80860,1,4.89,0.88,0,0,1,1,0,69,1,1.1,0.9
80861,1,6.42,0.75,0,0,1,1,0,69,1,1.1,0.9
80862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80863,1,4.49,0.58,0,0,1,1,0,69,1,1.1,0.9
80864,1,6.67,0.5,0,0,1,1,0,69,1,1.1,0.9
80865,1,3.15,5.35,0,0,1,1,0,69,1,1.1,0.9
80866,1,8.92,0.77,0,0,1,1,0,69,1,1.1,0.9
80867,1,14.25,1.73,0,0,1,1,0,69,1,1.1,0.9
80868,1,5.68,0.57,0,0,1,1,0,69,1,1.1,0.9
80869,1,0,0,0,-45.8031489535,1,1,0,230,1,1.1,0.9
80870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80871,1,5.72,4.16,0,0,1,1,0,69,1,1.1,0.9
80872,1,3.86,0.64,0,0,1,1,0,69,1,1.1,0.9
80873,1,14.69,32.88,0,0,1,1,0,69,1,1.1,0.9
80874,1,5.17,29.74,0,0,1,1,0,69,1,1.1,0.9
80875,1,4.01,1.72,0,0,1,1,0,69,1,1.1,0.9
80876,1,0,0,0,-26.8308375277,1,1,0,230,1,1.1,0.9
80877,1,10.64,4.36,0,0,1,1,0,69,1,1.1,0.9
80878,1,18.76,2.15,0,0,1,1,0,69,1,1.1,0.9
80879,1,4.77,0.56,0,0,1,1,0,69,1,1.1,0.9
80880,1,9.42,1.03,0,0,1,1,0,69,1,1.1,0.9
80881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80882,1,3.48,4.48,0,0,1,1,0,69,1,1.1,0.9
80883,1,5.34,1.37,0,0,1,1,0,69,1,1.1,0.9
80884,1,12.05,3.66,0,0,1,1,0,69,1,1.1,0.9
80885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80886,1,22.75,1.89,0,0,1,1,0,69,1,1.1,0.9
80887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80888,1,14.36,2.73,0,0,1,1,0,69,1,1.1,0.9
80889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80890,1,6.12,6.92,0,0,1,1,0,69,1,1.1,0.9
80891,1,0,0,0,-137.208267647,1,1,0,345,1,1.1,0.9
80892,1,0,0,0,-4.71851954207,1,1,0,138,1,1.1,0.9
80893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80894,1,13.06,6.13,0,0,1,1,0,69,1,1.1,0.9
80895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80896,1,0,0,0,7.6630997838,1,1,0,138,1,1.1,0.9
80897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80898,1,0,0,0,70.5231705049,1,1,0,138,1,1.1,0.9
80899,1,2.66,0.25,0,0,1,1,0,69,1,1.1,0.9
80900,1,0,0,0,-25.7714979192,1,1,0,345,1,1.1,0.9
80901,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80902,1,3.69,1.01,0,0,1,1,0,69,1,1.1,0.9
80903,1,3.62,0.72,0,0,1,1,0,69,1,1.1,0.9
80904,1,13.92,1.09,0,0,1,1,0,69,1,1.1,0.9
80905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80906,1,10.16,1.16,0,0,1,1,0,69,1,1.1,0.9
80907,1,3.7,0.58,0,0,1,1,0,69,1,1.1,0.9
80908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80909,1,24.38,3.49,0,0,1,1,0,69,1,1.1,0.9
80910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80911,1,6.7,3.96,0,0,1,1,0,69,1,1.1,0.9
80912,1,12.58,1.8,0,0,1,1,0,69,1,1.1,0.9
80913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80914,1,34.88,7.55,0,0,1,1,0,69,1,1.1,0.9
80915,1,10.85,2.48,0,71.1493721604,1,1,0,69,1,1.1,0.9
80916,1,0,0,0,43.9271175333,1,1,0,138,1,1.1,0.9
80917,1,12.33,3.73,0,0,1,1,0,69,1,1.1,0.9
80918,1,0,0,0,-46.747922511,1,1,0,138,1,1.1,0.9
80919,1,7.33,1.29,0,0,1,1,0,69,1,1.1,0.9
80920,1,7.14,2.07,0,0,1,1,0,69,1,1.1,0.9
80921,1,5.47,0.82,0,0,1,1,0,69,1,1.1,0.9
80922,1,13.95,6.78,0,0,1,1,0,69,1,1.1,0.9
80923,1,0,0,0,-27.4420653718,1,1,0,138,1,1.1,0.9
80924,1,15.88,3.95,0,0,1,1,0,69,1,1.1,0.9
80925,1,13.23,3.92,0,0,1,1,0,69,1,1.1,0.9
80926,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80927,1,7.38,1.58,0,0,1,1,0,69,1,1.1,0.9
80928,1,18.45,3.04,0,0,1,1,0,69,1,1.1,0.9
80929,1,7.8,1.34,0,0,1,1,0,69,1,1.1,0.9
80930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80932,1,6.91,3.35,0,0,1,1,0,69,1,1.1,0.9
80933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80934,1,16.94,3.39,0,0,1,1,0,69,1,1.1,0.9
80935,1,3.43,5.66,0,0,1,1,0,69,1,1.1,0.9
80936,1,13.65,2.98,0,0,1,1,0,69,1,1.1,0.9
80937,1,3.38,16.74,0,0,1,1,0,69,1,1.1,0.9
80938,1,0,0,0,-21.1000419456,1,1,0,230,1,1.1,0.9
80939,1,31.51,5.86,0,0,1,1,0,69,1,1.1,0.9
80940,1,0,0,0,-54.6992166424,1,1,0,230,1,1.1,0.9
80941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80943,1,14.76,1.12,0,0,1,1,0,69,1,1.1,0.9
80944,1,10.89,38.23,0,0,1,1,0,69,1,1.1,0.9
80945,1,0,0,0,9.14314836043,1,1,0,345,1,1.1,0.9
80946,1,0,0,0,24.4353445982,1,1,0,345,1,1.1,0.9
80947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80948,1,6.05,1.72,0,0,1,1,0,69,1,1.1,0.9
80949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80950,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80952,1,9.94,7.85,0,0,1,1,0,69,1,1.1,0.9
80953,1,1.76,7.44,0,0,1,1,0,69,1,1.1,0.9
80954,1,10.35,2.44,0,0,1,1,0,69,1,1.1,0.9
80955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80957,1,0,0,0,21.5557323777,1,1,0,230,1,1.1,0.9
80958,1,10.4,2.81,0,0,1,1,0,69,1,1.1,0.9
80959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80960,1,56.23,11.26,0,8.50346383211,1,1,0,69,1,1.1,0.9
80961,1,7.75,1.44,0,0,1,1,0,69,1,1.1,0.9
80962,1,0,0,0,-45.7916190689,1,1,0,230,1,1.1,0.9
80963,1,0,0,0,22.2613637844,1,1,0,230,1,1.1,0.9
80964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80965,1,3.01,3.38,0,0,1,1,0,69,1,1.1,0.9
80966,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80967,1,4.67,9.77,0,0,1,1,0,69,1,1.1,0.9
80968,1,0,0,0,56.5131680328,1,1,0,138,1,1.1,0.9
80969,1,11.56,1.98,0,0,1,1,0,69,1,1.1,0.9
80970,1,4.67,1.1,0,0,1,1,0,69,1,1.1,0.9
80971,1,0,0,0,-79.4581151372,1,1,0,345,1,1.1,0.9
80972,1,0,0,0,-22.9292721797,1,1,0,138,1,1.1,0.9
80973,1,0,0,0,-122.99932156,1,1,0,230,1,1.1,0.9
80974,1,0,0,0,41.3290953749,1,1,0,230,1,1.1,0.9
80975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80976,1,9.97,2.32,0,0,1,1,0,69,1,1.1,0.9
80977,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80979,1,13.99,2.8,0,0,1,1,0,69,1,1.1,0.9
80980,1,0,0,0,1.29668211804,1,1,0,230,1,1.1,0.9
80981,1,10.51,1.05,0,0,1,1,0,69,1,1.1,0.9
80982,1,13.38,1.44,0,0,1,1,0,69,1,1.1,0.9
80983,1,5.35,1.19,0,0,1,1,0,69,1,1.1,0.9
80984,1,4.38,0.81,0,0,1,1,0,69,1,1.1,0.9
80985,1,7.82,22.37,0,0,1,1,0,69,1,1.1,0.9
80986,1,17,1.34,0,0,1,1,0,69,1,1.1,0.9
80987,1,0,0,0,-54.0207098866,1,1,0,138,1,1.1,0.9
80988,1,21.6,2.78,0,0,1,1,0,69,1,1.1,0.9
80989,1,0,0,0,-69.158833182,1,1,0,230,1,1.1,0.9
80990,1,11.27,2.01,0,0,1,1,0,69,1,1.1,0.9
80991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80993,1,10.16,2.11,0,0,1,1,0,69,1,1.1,0.9
80994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80995,1,31.01,15.26,0,0,1,1,0,69,1,1.1,0.9
80996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80997,1,3.98,4.01,0,0,1,1,0,69,1,1.1,0.9
80998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80999,1,8.35,1.88,0,0,1,1,0,69,1,1.1,0.9
81000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81001,1,44.79,10.57,0,0,1,1,0,69,1,1.1,0.9
81002,1,6.88,11.15,0,0,1,1,0,69,1,1.1,0.9
81003,1,2.77,0.34,0,0,1,1,0,69,1,1.1,0.9
81004,1,5.73,0.61,0,0,1,1,0,69,1,1.1,0.9
81005,1,5.33,0.53,0,0,1,1,0,69,1,1.1,0.9
81006,1,2.33,2.01,0,0,1,1,0,69,1,1.1,0.9
81007,1,17.39,3.48,0,0,1,1,0,69,1,1.1,0.9
81008,1,20.4,3.79,0,0,1,1,0,69,1,1.1,0.9
81009,1,17.81,14.3,0,0,1,1,0,69,1,1.1,0.9
81010,1,4.85,9.54,0,0,1,1,0,69,1,1.1,0.9
81011,1,4.95,1.13,0,0,1,1,0,69,1,1.1,0.9
81012,1,3.38,1.44,0,0,1,1,0,69,1,1.1,0.9
81013,1,3.54,0.78,0,0,1,1,0,69,1,1.1,0.9
81014,1,3.17,0.39,0,0,1,1,0,69,1,1.1,0.9
81015,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81016,1,30.38,4.8,0,0,1,1,0,69,1,1.1,0.9
81017,1,41.83,6.58,0,15.6144854134,1,1,0,69,1,1.1,0.9
81018,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81019,1,4.59,5.09,0,0,1,1,0,69,1,1.1,0.9
81020,1,20.01,13.85,0,0,1,1,0,69,1,1.1,0.9
81021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81022,1,34.94,7.72,0,0,1,1,0,69,1,1.1,0.9
81023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81024,1,14.85,8.11,0,0,1,1,0,69,1,1.1,0.9
81025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81026,1,10.16,11.27,0,0,1,1,0,69,1,1.1,0.9
81027,1,21.14,1.97,0,0,1,1,0,69,1,1.1,0.9
81028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81029,1,5.54,0.87,0,0,1,1,0,69,1,1.1,0.9
81030,1,11.11,0.95,0,0,1,1,0,69,1,1.1,0.9
81031,1,4.91,0.81,0,0,1,1,0,69,1,1.1,0.9
81032,1,12.22,30.63,0,0,1,1,0,69,1,1.1,0.9
81033,1,0,0,0,-52.2682249095,1,1,0,230,1,1.1,0.9
81034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81035,1,9.67,13.85,0,0,1,1,0,69,1,1.1,0.9
81036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81037,1,13.65,16.74,0,0,1,1,0,69,1,1.1,0.9
81038,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81039,1,58.84,8.51,0,0,1,1,0,69,1,1.1,0.9
81040,1,5.47,0.59,0,0,1,1,0,69,1,1.1,0.9
81041,1,5.28,1.13,0,0,1,1,0,69,1,1.1,0.9
81042,1,11.27,3.22,0,0,1,1,0,69,1,1.1,0.9
81043,1,3.12,4.49,0,0,1,1,0,69,1,1.1,0.9
81044,1,43.73,8.98,0,0,1,1,0,69,1,1.1,0.9
81045,1,13.65,2.83,0,0,1,1,0,69,1,1.1,0.9
81046,1,0,0,0,24.6686264399,1,1,0,345,1,1.1,0.9
81047,1,6.7,9.32,0,0,1,1,0,69,1,1.1,0.9
81048,1,21.14,4.73,0,0,1,1,0,69,1,1.1,0.9
81049,1,49.65,7.1,0,0,1,1,0,69,1,1.1,0.9
81050,1,42,6.91,0,0,1,1,0,69,1,1.1,0.9
81051,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81052,1,5.73,1.89,0,0,1,1,0,69,1,1.1,0.9
81053,1,0,0,0,5.74528850403,1,1,0,230,1,1.1,0.9
81054,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81055,1,9.09,0.71,0,0,1,1,0,69,1,1.1,0.9
81056,1,5.94,3.31,0,0,1,1,0,69,1,1.1,0.9
81057,1,4.19,2.39,0,0,1,1,0,69,1,1.1,0.9
81058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81060,1,5.23,4.96,0,0,1,1,0,69,1,1.1,0.9
81061,1,26.68,3.62,0,0,1,1,0,69,1,1.1,0.9
81062,1,12.57,1.66,0,0,1,1,0,69,1,1.1,0.9
81063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81068,1,5.07,2.89,0,0,1,1,0,69,1,1.1,0.9
81069,1,27.25,5.07,0,0,1,1,0,69,1,1.1,0.9
81070,1,25.44,3.46,0,0,1,1,0,69,1,1.1,0.9
81071,1,0,0,0,-127.395516344,1,1,0,345,1,1.1,0.9
81072,1,7.41,2.91,0,0,1,1,0,69,1,1.1,0.9
81073,1,9.19,1.71,0,0,1,1,0,69,1,1.1,0.9
81074,1,32.16,3.13,0,0,1,1,0,69,1,1.1,0.9
81075,1,0,0,0,174.353450155,1,1,0,345,1,1.1,0.9
81076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81078,1,10.44,1.69,0,0,1,1,0,69,1,1.1,0.9
81079,1,12.53,1.34,0,0,1,1,0,69,1,1.1,0.9
81080,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81081,1,9.93,6.42,0,0,1,1,0,69,1,1.1,0.9
81082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81084,1,30.93,5.4,0,0,1,1,0,69,1,1.1,0.9
81085,1,25.92,7.44,0,0,1,1,0,69,1,1.1,0.9
81086,1,18.29,7.76,0,0,1,1,0,69,1,1.1,0.9
81087,1,21.45,4.6,0,-16.974853236,1,1,0,69,1,1.1,0.9
81088,1,12.43,2.04,0,0,1,1,0,69,1,1.1,0.9
81089,1,9.07,2.27,0,0,1,1,0,69,1,1.1,0.9
81090,1,38.39,5.77,0,0,1,1,0,69,1,1.1,0.9
81091,1,21.75,4.82,0,0,1,1,0,69,1,1.1,0.9
81092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81093,1,0,0,0,105.79617002,1,1,0,138,1,1.1,0.9
81094,1,36.04,8.21,0,0,1,1,0,69,1,1.1,0.9
81095,1,100.87,15.87,0,39.6126816684,1,1,0,69,1,1.1,0.9
81096,1,11,2.47,0,0,1,1,0,69,1,1.1,0.9
81097,1,19.98,3.86,0,0,1,1,0,69,1,1.1,0.9
81098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81099,1,29.95,6.37,0,0,1,1,0,69,1,1.1,0.9
81100,1,15.97,8.88,0,0,1,1,0,69,1,1.1,0.9
81101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81102,1,53.07,4.76,0,0,1,1,0,69,1,1.1,0.9
81103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81104,1,49.02,10.52,0,0,1,1,0,69,1,1.1,0.9
81105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81108,1,58.16,5.76,0,0,1,1,0,69,1,1.1,0.9
81109,1,28.2,4.84,0,0,1,1,0,69,1,1.1,0.9
81110,1,57.99,8.3,0,0,1,1,0,69,1,1.1,0.9
81111,1,0,0,0,88.6613955592,1,1,0,230,1,1.1,0.9
81112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81113,1,55.8,7.79,0,0,1,1,0,69,1,1.1,0.9
81114,1,32.77,5.45,0,0,1,1,0,69,1,1.1,0.9
81115,1,51.67,12.2,0,0,1,1,0,69,1,1.1,0.9
81116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81117,1,56.29,6.44,0,0,1,1,0,69,1,1.1,0.9
81118,1,22.66,2.92,0,0,1,1,0,69,1,1.1,0.9
81119,1,19.11,3.37,0,0,1,1,0,69,1,1.1,0.9
81120,1,13.58,7.35,0,0,1,1,0,69,1,1.1,0.9
81121,1,0,0,0,-17.2775172956,1,1,0,138,1,1.1,0.9
81122,1,29.43,3.74,0,0,1,1,0,69,1,1.1,0.9
81123,1,47.06,10.77,0,0,1,1,0,69,1,1.1,0.9
81124,1,0,0,0,3.57835281213,1,1,0,138,1,1.1,0.9
81125,1,17.03,11.96,0,0,1,1,0,69,1,1.1,0.9
81126,1,12.53,0.95,0,0,1,1,0,69,1,1.1,0.9
81127,1,15.64,1.23,0,0,1,1,0,69,1,1.1,0.9
81128,1,3.27,0.7,0,0,1,1,0,69,1,1.1,0.9
81129,1,16.19,1.74,0,0,1,1,0,69,1,1.1,0.9
81130,1,21.85,27.08,0,0,1,1,0,69,1,1.1,0.9
81131,1,59.32,8.06,0,12.3283042356,1,1,0,69,1,1.1,0.9
81132,1,64.55,10.16,0,22.917831698,1,1,0,69,1,1.1,0.9
81133,1,91.7,6.56,0,14.1547614676,1,1,0,69,1,1.1,0.9
81134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81135,1,12.71,3.26,0,0,1,1,0,69,1,1.1,0.9
81136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81137,1,13.78,8.56,0,0,1,1,0,69,1,1.1,0.9
81138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81139,1,0,0,0,10.6637076029,1,1,0,138,1,1.1,0.9
81140,1,206.91,44.4,0,74.2427854637,1,1,0,69,1,1.1,0.9
81141,1,28.83,5.98,0,0,1,1,0,69,1,1.1,0.9
81142,1,0,0,0,58.5156553464,1,1,0,230,1,1.1,0.9
81143,1,17.85,2.55,0,0,1,1,0,69,1,1.1,0.9
81144,1,0,0,0,7.40051617541,1,1,0,138,1,1.1,0.9
81145,1,0,0,0,2.25949721963,1,1,0,138,1,1.1,0.9
81146,1,10.67,1.22,0,0,1,1,0,69,1,1.1,0.9
81147,1,9.18,2.09,0,0,1,1,0,69,1,1.1,0.9
81148,1,140.49,13.06,0,18.6241904998,1,1,0,69,1,1.1,0.9
81149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81151,1,8.86,1.72,0,0,1,1,0,69,1,1.1,0.9
81152,1,8.47,2.83,0,0,1,1,0,69,1,1.1,0.9
81153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81154,1,13.65,4.24,0,0,1,1,0,69,1,1.1,0.9
81155,1,0,0,0,-95.9770342436,1,1,0,230,1,1.1,0.9
81156,1,16.23,5.45,0,0,1,1,0,69,1,1.1,0.9
81157,1,0,0,0,-26.9176304391,1,1,0,138,1,1.1,0.9
81158,1,49.31,15.99,0,0,1,1,0,69,1,1.1,0.9
81159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81160,1,16.78,10.95,0,0,1,1,0,69,1,1.1,0.9
81161,1,26.48,4.33,0,0,1,1,0,69,1,1.1,0.9
81162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81163,1,13.1,9.63,0,0,1,1,0,69,1,1.1,0.9
81164,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81165,1,27.48,6.26,0,0,1,1,0,69,1,1.1,0.9
81166,1,42.12,5.72,0,0,1,1,0,69,1,1.1,0.9
81167,1,23.18,4.97,0,0,1,1,0,69,1,1.1,0.9
81168,1,13.3,4.22,0,0,1,1,0,69,1,1.1,0.9
81169,1,18.36,24.15,0,0,1,1,0,69,1,1.1,0.9
81170,1,16.22,3.4,0,0,1,1,0,69,1,1.1,0.9
81171,1,32.59,2.51,0,0,1,1,0,69,1,1.1,0.9
81172,1,91.63,13.11,0,46.4604276148,1,1,0,69,1,1.1,0.9
81173,1,18.26,3.26,0,0,1,1,0,69,1,1.1,0.9
81174,1,27.11,4.19,0,0,1,1,0,69,1,1.1,0.9
81175,1,23.57,3.04,0,0,1,1,0,69,1,1.1,0.9
81176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81177,1,21.74,1.55,0,0,1,1,0,69,1,1.1,0.9
