bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
81178,1,10.72,2.18,0,0,1,1,0,69,1,1.1,0.9
81179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81181,1,33.53,3.24,0,0,1,1,0,69,1,1.1,0.9
81182,1,13.49,19.31,0,0,1,1,0,69,1,1.1,0.9
81183,1,6.7,1.25,0,0,1,1,0,69,1,1.1,0.9
81184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81185,1,66.13,14.19,0,0,1,1,0,69,1,1.1,0.9
81186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81187,1,9.84,0.92,0,0,1,1,0,69,1,1.1,0.9
81188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81189,1,28.9,12.72,0,0,1,1,0,69,1,1.1,0.9
81190,1,23.46,5.2,0,0,1,1,0,69,1,1.1,0.9
81191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81192,1,8.54,2.89,0,0,1,1,0,69,1,1.1,0.9
81193,1,17.56,2.76,0,0,1,1,0,69,1,1.1,0.9
81194,1,0,0,0,-82.167811645,1,1,0,345,1,1.1,0.9
81195,1,13.65,7.28,0,0,1,1,0,69,1,1.1,0.9
81196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81198,1,64.02,4.61,0,0,1,1,0,69,1,1.1,0.9
81199,1,18.68,13.04,0,0,1,1,0,69,1,1.1,0.9
81200,1,0,0,0,-170.519110589,1,1,0,230,1,1.1,0.9
81201,1,0,0,0,61.9597502157,1,1,0,138,1,1.1,0.9
81202,1,88.62,9.51,0,0,1,1,0,69,1,1.1,0.9
81203,1,0,0,0,-61.2883440269,1,1,0,345,1,1.1,0.9
81204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81205,1,0,0,0,-28.954149751,1,1,0,138,1,1.1,0.9
81206,1,34.24,7.8,0,0,1,1,0,69,1,1.1,0.9
81207,1,0,0,0,-107.788107108,1,1,0,230,1,1.1,0.9
81208,1,82.63,12.58,0,15.4428064264,1,1,0,69,1,1.1,0.9
81209,1,0,0,0,-30.7755488085,1,1,0,345,1,1.1,0.9
81210,1,0,0,0,-52.9786948035,1,1,0,138,1,1.1,0.9
81211,1,12.61,8.02,0,0,1,1,0,69,1,1.1,0.9
81212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81213,1,47.32,18.13,0,0,1,1,0,69,1,1.1,0.9
81214,1,11.63,11.99,0,0,1,1,0,69,1,1.1,0.9
81215,1,6.39,10.07,0,0,1,1,0,69,1,1.1,0.9
81216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81217,1,10.56,20.41,0,0,1,1,0,69,1,1.1,0.9
81218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81220,1,139.82,16,0,199.999681916,1,1,0,69,1,1.1,0.9
81221,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81222,1,14.81,11.23,0,0,1,1,0,69,1,1.1,0.9
81223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81224,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81225,1,3.68,4.6,0,0,1,1,0,69,1,1.1,0.9
81226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81228,1,29.51,10.57,0,0,1,1,0,69,1,1.1,0.9
81229,1,6.22,4.85,0,0,1,1,0,69,1,1.1,0.9
81230,1,75.9,10.86,0,43.2817914526,1,1,0,69,1,1.1,0.9
81231,1,135.53,17.45,0,0,1,1,0,69,1,1.1,0.9
81232,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81234,1,97.12,8.34,0,9.76849046429,1,1,0,69,1,1.1,0.9
81235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81237,1,20.72,9.15,0,0,1,1,0,69,1,1.1,0.9
81238,1,13.1,2.06,0,0,1,1,0,69,1,1.1,0.9
81239,1,21.8,6.08,0,0,1,1,0,69,1,1.1,0.9
81240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81241,1,38.87,23.9,0,0,1,1,0,69,1,1.1,0.9
81242,1,26.58,5.7,0,0,1,1,0,69,1,1.1,0.9
81243,1,11.2,1,0,0,1,1,0,69,1,1.1,0.9
81244,1,26.37,8.24,0,0,1,1,0,69,1,1.1,0.9
81245,1,21.31,1.52,0,0,1,1,0,69,1,1.1,0.9
81246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81247,1,58.45,6.27,0,0,1,1,0,69,1,1.1,0.9
81248,1,9.65,0.91,0,0,1,1,0,69,1,1.1,0.9
81249,1,0,0,0,9.25501631937,1,1,0,138,1,1.1,0.9
81250,1,161.83,26.62,0,21.3839413825,1,1,0,69,1,1.1,0.9
81251,1,24.38,5.41,0,0,1,1,0,69,1,1.1,0.9
81252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81253,1,13.65,3.22,0,0,1,1,0,69,1,1.1,0.9
81254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81256,1,29.23,3.57,0,0,1,1,0,69,1,1.1,0.9
81257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81258,1,18.99,1.99,0,0,1,1,0,69,1,1.1,0.9
81259,1,0,0,0,17.472835949,1,1,0,230,1,1.1,0.9
81260,1,34.48,6.66,0,0,1,1,0,69,1,1.1,0.9
81261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81264,1,33.89,7.76,0,0,1,1,0,69,1,1.1,0.9
81265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81266,1,51.9,5.89,0,0,1,1,0,69,1,1.1,0.9
81267,1,21.45,2.5,0,0,1,1,0,69,1,1.1,0.9
81268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81270,1,10.42,2.23,0,0,1,1,0,69,1,1.1,0.9
81271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81272,1,26.79,4.02,0,0,1,1,0,69,1,1.1,0.9
81273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81274,1,39.75,6.49,0,0,1,1,0,69,1,1.1,0.9
81275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81276,1,47.95,31.91,0,0,1,1,0,69,1,1.1,0.9
81277,1,0,0,0,91.5735284853,1,1,0,230,1,1.1,0.9
81278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81279,1,37.47,30.46,0,0,1,1,0,69,1,1.1,0.9
81280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81281,1,8.29,6.41,0,0,1,1,0,69,1,1.1,0.9
81282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81283,1,10.22,6.75,0,0,1,1,0,69,1,1.1,0.9
81284,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81285,1,12.16,16.74,0,0,1,1,0,69,1,1.1,0.9
81286,1,16.41,3.32,0,0,1,1,0,69,1,1.1,0.9
81287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81288,1,28.42,2.5,0,0,1,1,0,69,1,1.1,0.9
81289,1,8.28,1.01,0,0,1,1,0,69,1,1.1,0.9
81290,1,4.32,4.99,0,0,1,1,0,69,1,1.1,0.9
81291,1,0,0,0,-36.2807462079,1,1,0,230,1,1.1,0.9
81292,1,8.19,1.38,0,0,1,1,0,69,1,1.1,0.9
81293,1,7.06,3.36,0,0,1,1,0,69,1,1.1,0.9
81294,1,0,0,0,14.4803838796,1,1,0,345,1,1.1,0.9
81295,1,21.14,3,0,0,1,1,0,69,1,1.1,0.9
81296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81297,1,10.58,3.37,0,0,1,1,0,69,1,1.1,0.9
81298,1,0,0,0,7.27284172889,1,1,0,138,1,1.1,0.9
81299,1,6.52,0.56,0,21.8887681612,1,1,0,69,1,1.1,0.9
81300,1,0,0,0,166.183315744,1,1,0,230,1,1.1,0.9
81301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81302,1,165.89,35.6,0,46.0751297877,1,1,0,69,1,1.1,0.9
81303,1,10.93,2.38,0,0,1,1,0,69,1,1.1,0.9
81304,1,4.75,1.92,0,0,1,1,0,69,1,1.1,0.9
81305,1,3.52,2.07,0,0,1,1,0,69,1,1.1,0.9
81306,1,3.29,5.55,0,0,1,1,0,69,1,1.1,0.9
81307,1,3.59,8.82,0,0,1,1,0,69,1,1.1,0.9
81308,1,7.3,4.12,0,0,1,1,0,69,1,1.1,0.9
81309,1,2.46,0.59,0,0,1,1,0,69,1,1.1,0.9
81310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81311,1,5.23,4.05,0,0,1,1,0,69,1,1.1,0.9
81312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81314,1,5.42,0.89,0,0,1,1,0,69,1,1.1,0.9
81315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81316,1,9.84,5,0,0,1,1,0,69,1,1.1,0.9
81317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81319,1,2.61,3.82,0,0,1,1,0,69,1,1.1,0.9
81320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81321,1,2.63,14.68,0,0,1,1,0,69,1,1.1,0.9
81322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81323,1,3.26,11.89,0,0,1,1,0,69,1,1.1,0.9
81324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81325,1,3.84,3.19,0,0,1,1,0,69,1,1.1,0.9
81326,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81328,1,4.32,0.86,0,0,1,1,0,69,1,1.1,0.9
81329,1,7.76,15.55,0,0,1,1,0,69,1,1.1,0.9
81330,1,11.87,25.46,0,0,1,1,0,69,1,1.1,0.9
81331,1,3.93,3.17,0,0,1,1,0,69,1,1.1,0.9
81332,1,6.17,6.73,0,0,1,1,0,69,1,1.1,0.9
81333,1,82.53,18.3,0,84.8471145728,1,1,0,69,1,1.1,0.9
81334,1,9.84,1.16,0,0,1,1,0,69,1,1.1,0.9
81335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81336,1,9.31,4.01,0,0,1,1,0,69,1,1.1,0.9
81337,1,12.32,4.09,0,0,1,1,0,69,1,1.1,0.9
81338,1,5.97,3.63,0,0,1,1,0,69,1,1.1,0.9
81339,1,0,0,0,-60.5183599694,1,1,0,230,1,1.1,0.9
81340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81341,1,64.87,9.74,0,0,1,1,0,69,1,1.1,0.9
81342,1,42.52,8.21,0,0,1,1,0,69,1,1.1,0.9
81343,1,0,0,0,-36.4709193669,1,1,0,138,1,1.1,0.9
81344,1,10.75,6.17,0,0,1,1,0,69,1,1.1,0.9
81345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81346,1,0,0,0,-40.3135514691,1,1,0,138,1,1.1,0.9
81347,1,63.5,4.91,0,0,1,1,0,69,1,1.1,0.9
81348,1,51.56,5.49,0,0,1,1,0,69,1,1.1,0.9
81349,1,11.2,1.6,0,0,1,1,0,69,1,1.1,0.9
81350,1,12.37,5.01,0,0,1,1,0,69,1,1.1,0.9
81351,1,28.09,5.62,0,0,1,1,0,69,1,1.1,0.9
81352,1,28.66,2.74,0,0,1,1,0,69,1,1.1,0.9
81353,1,12.3,3.52,0,0,1,1,0,69,1,1.1,0.9
81354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81356,1,61.53,5.4,0,0,1,1,0,69,1,1.1,0.9
81357,1,24.12,3.83,0,0,1,1,0,69,1,1.1,0.9
81358,1,32.87,5.64,0,0,1,1,0,69,1,1.1,0.9
81359,1,35.19,4.03,0,0,1,1,0,69,1,1.1,0.9
81360,1,11.07,2.14,0,0,1,1,0,69,1,1.1,0.9
81361,1,0,0,0,6.97086835078,1,1,0,138,1,1.1,0.9
81362,1,16.27,10.47,0,0,1,1,0,69,1,1.1,0.9
81363,1,75.9,12.07,0,0,1,1,0,69,1,1.1,0.9
81364,1,16.66,8.45,0,0,1,1,0,69,1,1.1,0.9
81365,1,12.21,1.69,0,0,1,1,0,69,1,1.1,0.9
81366,1,11.41,2.45,0,0,1,1,0,69,1,1.1,0.9
81367,1,14.81,1.17,0,0,1,1,0,69,1,1.1,0.9
81368,1,96.7,16.6,0,24.4845027637,1,1,0,69,1,1.1,0.9
81369,1,0,0,0,26.6864441326,1,1,0,230,1,1.1,0.9
81370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81371,1,120.23,23.22,0,79.2207105277,1,1,0,69,1,1.1,0.9
81372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81375,1,0,0,0,89.5685620154,1,1,0,138,1,1.1,0.9
81376,1,214.88,18.44,0,0,1,1,0,69,1,1.1,0.9
81377,1,0,0,0,21.5183820124,1,1,0,138,1,1.1,0.9
81378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81379,1,5.8,5.19,0,0,1,1,0,69,1,1.1,0.9
81380,1,22.84,5.9,0,0,1,1,0,69,1,1.1,0.9
81381,1,18.72,3.12,0,0,1,1,0,69,1,1.1,0.9
81382,1,20.66,3.91,0,0,1,1,0,69,1,1.1,0.9
81383,1,29.35,4.41,0,0,1,1,0,69,1,1.1,0.9
81384,1,34.41,2.82,0,0,1,1,0,69,1,1.1,0.9
81385,1,37.31,3.48,0,0,1,1,0,69,1,1.1,0.9
81386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81388,1,3.61,5.58,0,0,1,1,0,69,1,1.1,0.9
81389,1,17.92,1.61,0,0,1,1,0,69,1,1.1,0.9
81390,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81392,1,33.23,9.29,0,0,1,1,0,69,1,1.1,0.9
81393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81394,1,0,0,0,87.0161769768,1,1,0,138,1,1.1,0.9
81395,1,7.59,1.64,0,0,1,1,0,69,1,1.1,0.9
81396,1,28.93,5.79,0,0,1,1,0,69,1,1.1,0.9
81397,1,24.17,2.25,0,0,1,1,0,69,1,1.1,0.9
81398,1,0,0,0,118.291849034,1,1,0,138,1,1.1,0.9
81399,1,30.51,4.61,0,0,1,1,0,69,1,1.1,0.9
81400,1,29.01,3.47,0,0,1,1,0,69,1,1.1,0.9
81401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81402,1,17.06,1.34,0,0,1,1,0,69,1,1.1,0.9
81403,1,27.79,12.26,0,0,1,1,0,69,1,1.1,0.9
81404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81405,1,13.6,4.94,0,0,1,1,0,69,1,1.1,0.9
81406,1,0,0,0,-7.81534174427,1,1,0,345,1,1.1,0.9
81407,1,18.8,2.69,0,0,1,1,0,69,1,1.1,0.9
81408,1,11.88,7.51,0,0,1,1,0,69,1,1.1,0.9
81409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81410,1,11.13,2.55,0,0,1,1,0,69,1,1.1,0.9
81411,1,7.19,2.56,0,0,1,1,0,69,1,1.1,0.9
81412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81413,1,0,0,0,-18.4044285368,1,1,0,138,1,1.1,0.9
81414,1,12.96,1.13,0,0,1,1,0,69,1,1.1,0.9
81415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81416,1,29.86,5.55,0,0,1,1,0,69,1,1.1,0.9
81417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81418,1,26.94,2.5,0,0,1,1,0,69,1,1.1,0.9
81419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81420,1,20.78,1.72,0,0,1,1,0,69,1,1.1,0.9
81421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81422,1,45.8,3.47,0,0,1,1,0,69,1,1.1,0.9
81423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81424,1,20.08,4.16,0,0,1,1,0,69,1,1.1,0.9
81425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81426,1,28.17,2.22,0,0,1,1,0,69,1,1.1,0.9
81427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81429,1,20.17,5.13,0,0,1,1,0,69,1,1.1,0.9
81430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81431,1,0,0,0,32.2285275798,1,1,0,345,1,1.1,0.9
81432,1,37.73,7.65,0,0,1,1,0,69,1,1.1,0.9
81433,1,17.64,4.17,0,0,1,1,0,69,1,1.1,0.9
81434,1,18.13,4.15,0,0,1,1,0,69,1,1.1,0.9
81435,1,24.03,4.39,0,0,1,1,0,69,1,1.1,0.9
81436,1,28.86,2.27,0,0,1,1,0,69,1,1.1,0.9
81437,1,42.75,6.12,0,0,1,1,0,69,1,1.1,0.9
81438,1,9.37,1.74,0,0,1,1,0,69,1,1.1,0.9
81439,1,19.43,1.81,0,0,1,1,0,69,1,1.1,0.9
81440,1,5.97,0.61,0,0,1,1,0,69,1,1.1,0.9
81441,1,0,0,0,-95.0943598857,1,1,0,230,1,1.1,0.9
81442,1,7.03,1.14,0,0,1,1,0,69,1,1.1,0.9
81443,1,0,0,0,-18.846889664,1,1,0,345,1,1.1,0.9
81444,1,0,0,0,-63.8820390788,1,1,0,345,1,1.1,0.9
81445,1,0,0,0,59.1960287739,1,1,0,230,1,1.1,0.9
81446,1,0,0,0,17.4974448865,1,1,0,138,1,1.1,0.9
81447,1,6.96,4.39,0,0,1,1,0,69,1,1.1,0.9
81448,1,31.71,4.31,0,0,1,1,0,69,1,1.1,0.9
81449,1,0,0,0,193.320789232,1,1,0,230,1,1.1,0.9
81450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81451,1,44.37,4.01,0,0,1,1,0,69,1,1.1,0.9
81452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81454,1,6.89,5.82,0,0,1,1,0,69,1,1.1,0.9
81455,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81456,1,18.05,4.89,0,0,1,1,0,69,1,1.1,0.9
81457,1,176.46,41.65,0,49.8389258052,1,1,0,69,1,1.1,0.9
81458,1,9.4,1.64,0,0,1,1,0,69,1,1.1,0.9
81459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81460,1,14.67,3.78,0,0,1,1,0,69,1,1.1,0.9
81461,1,59.24,9.74,0,1.42527295578,1,1,0,69,1,1.1,0.9
81462,1,6.74,7.15,0,0,1,1,0,69,1,1.1,0.9
81463,1,22.34,4.16,0,0,1,1,0,69,1,1.1,0.9
81464,1,17.13,2.46,0,0,1,1,0,69,1,1.1,0.9
81465,1,14.32,1.02,0,0,1,1,0,69,1,1.1,0.9
81466,1,21.88,2.82,0,0,1,1,0,69,1,1.1,0.9
81467,1,10.09,1.44,0,0,1,1,0,69,1,1.1,0.9
81468,1,38.89,5.84,0,0,1,1,0,69,1,1.1,0.9
81469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81471,1,13.38,2.1,0,0,1,1,0,69,1,1.1,0.9
81472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81473,1,10.78,1.06,0,0,1,1,0,69,1,1.1,0.9
81474,1,0,0,0,-25.9157610216,1,1,0,230,1,1.1,0.9
81475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81476,1,10.78,0.77,0,0,1,1,0,69,1,1.1,0.9
81477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81478,1,5.13,1.23,0,0,1,1,0,69,1,1.1,0.9
81479,1,8.4,0.72,0,0,1,1,0,69,1,1.1,0.9
81480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81481,1,20.75,2.08,0,0,1,1,0,69,1,1.1,0.9
81482,1,19.43,5.49,0,0,1,1,0,69,1,1.1,0.9
81483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81484,1,38.81,4.53,0,0,1,1,0,69,1,1.1,0.9
81485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81486,1,28.95,3.73,0,0,1,1,0,69,1,1.1,0.9
81487,1,19.81,3.97,0,68.4168603956,1,1,0,69,1,1.1,0.9
81488,1,7.62,0.93,0,0,1,1,0,69,1,1.1,0.9
81489,1,18.37,3,0,0,1,1,0,69,1,1.1,0.9
81490,1,2.43,2.02,0,0,1,1,0,69,1,1.1,0.9
81491,1,2.94,0.32,0,0,1,1,0,69,1,1.1,0.9
81492,1,25.81,1.98,0,0,1,1,0,69,1,1.1,0.9
81493,1,81.05,7.88,0,0,1,1,0,69,1,1.1,0.9
81494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81495,1,11.42,1.3,0,0,1,1,0,69,1,1.1,0.9
81496,1,24.89,22.94,0,0,1,1,0,69,1,1.1,0.9
81497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81498,1,17.62,2.1,0,0,1,1,0,69,1,1.1,0.9
81499,1,9.66,1.51,0,0,1,1,0,69,1,1.1,0.9
81500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81501,1,0,0,0,-16.2635004652,1,1,0,138,1,1.1,0.9
81503,1,0,0,0,64.1627818119,1,1,0,138,1,1.1,0.9
81504,1,11.38,6.38,0,0,1,1,0,69,1,1.1,0.9
81505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81506,1,14.16,1.52,0,0,1,1,0,69,1,1.1,0.9
81507,1,7.16,1.69,0,0,1,1,0,69,1,1.1,0.9
81508,1,8.96,1.92,0,0,1,1,0,69,1,1.1,0.9
81509,1,5.23,1.67,0,0,1,1,0,69,1,1.1,0.9
81510,1,0,0,0,-19.6123834544,1,1,0,138,1,1.1,0.9
81511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81512,1,3.96,0.62,0,0,1,1,0,69,1,1.1,0.9
81513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81515,1,22.73,5.01,0,0,1,1,0,69,1,1.1,0.9
81516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81518,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81519,1,28.02,6.21,0,0,1,1,0,69,1,1.1,0.9
81520,1,23.45,2.52,0,0,1,1,0,69,1,1.1,0.9
81521,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81522,1,27.64,3.36,0,0,1,1,0,69,1,1.1,0.9
81523,1,44.95,10.29,0,0,1,1,0,69,1,1.1,0.9
81524,1,0,0,0,-30.6278600427,1,1,0,138,1,1.1,0.9
81526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81527,1,17,2.07,0,0,1,1,0,69,1,1.1,0.9
81528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81529,1,5.56,1.32,0,0,1,1,0,69,1,1.1,0.9
81530,1,0,0,0,-60.9193237019,1,1,0,230,1,1.1,0.9
81531,1,16.39,1.99,0,0,1,1,0,69,1,1.1,0.9
81532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81534,1,12.12,1.98,0,0,1,1,0,69,1,1.1,0.9
81535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81536,1,18.78,1.39,0,0,1,1,0,69,1,1.1,0.9
81537,1,20.26,2.56,0,0,1,1,0,69,1,1.1,0.9
81538,1,6.74,0.68,0,0,1,1,0,69,1,1.1,0.9
81539,1,8.81,5.12,0,0,1,1,0,69,1,1.1,0.9
81540,1,6.15,4.88,0,0,1,1,0,69,1,1.1,0.9
81541,1,11.55,3.92,0,0,1,1,0,69,1,1.1,0.9
81542,1,10.81,1.16,0,0,1,1,0,69,1,1.1,0.9
81543,1,19.73,3.39,0,0,1,1,0,69,1,1.1,0.9
81544,1,7.77,1.17,0,0,1,1,0,69,1,1.1,0.9
81545,1,16.62,2.39,0,0,1,1,0,69,1,1.1,0.9
81546,1,26.41,1.94,0,0,1,1,0,69,1,1.1,0.9
81547,1,0,0,0,64.0319392364,1,1,0,138,1,1.1,0.9
81548,1,121.23,24.28,0,130.939873376,1,1,0,69,1,1.1,0.9
81549,1,43.48,6.53,0,0,1,1,0,69,1,1.1,0.9
81550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81551,1,23.11,5.29,0,0,1,1,0,69,1,1.1,0.9
81552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81553,1,21.01,4.95,0,0,1,1,0,69,1,1.1,0.9
81554,1,12.01,1.08,0,0,1,1,0,69,1,1.1,0.9
81555,1,0,0,0,35.0978571682,1,1,0,138,1,1.1,0.9
81556,1,29,2.23,0,0,1,1,0,69,1,1.1,0.9
81557,1,8.86,2.09,0,0,1,1,0,69,1,1.1,0.9
81558,1,4.81,1,0,0,1,1,0,69,1,1.1,0.9
81559,1,6.24,2.01,0,0,1,1,0,69,1,1.1,0.9
81560,1,3.96,0.62,0,0,1,1,0,69,1,1.1,0.9
81561,1,17.34,12.35,0,0,1,1,0,69,1,1.1,0.9
81562,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81563,1,3.08,0.91,0,0,1,1,0,69,1,1.1,0.9
81564,1,19.49,11.61,0,0,1,1,0,69,1,1.1,0.9
81565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81566,1,9.13,2.15,0,0,1,1,0,69,1,1.1,0.9
81567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81568,1,13.78,1.04,0,0,1,1,0,69,1,1.1,0.9
81569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81571,1,16.9,3.51,0,0,1,1,0,69,1,1.1,0.9
81572,1,87.92,27.64,0,0,1,1,0,69,1,1.1,0.9
81573,1,37.69,7.28,0,0,1,1,0,69,1,1.1,0.9
81574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81575,1,0,0,0,-58.5297661785,1,1,0,138,1,1.1,0.9
81576,1,36.36,11.12,0,0,1,1,0,69,1,1.1,0.9
81577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81578,1,22.1,4.74,0,0,1,1,0,69,1,1.1,0.9
81579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81580,1,0,0,0,36.5941545882,1,1,0,345,1,1.1,0.9
81581,1,9.7,4.71,0,0,1,1,0,69,1,1.1,0.9
81582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81584,1,28.79,3.38,0,0,1,1,0,69,1,1.1,0.9
81585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81586,1,13.38,2.07,0,0,1,1,0,69,1,1.1,0.9
81587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81589,1,7.13,0.56,0,0,1,1,0,69,1,1.1,0.9
81590,1,7.02,4.96,0,0,1,1,0,69,1,1.1,0.9
81591,1,4.04,4.86,0,0,1,1,0,69,1,1.1,0.9
81592,1,23.07,5.45,0,0,1,1,0,69,1,1.1,0.9
81593,1,23.96,2.1,0,0,1,1,0,69,1,1.1,0.9
81594,1,4.67,2.49,0,0,1,1,0,69,1,1.1,0.9
81595,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81597,1,5.17,0.52,0,0,1,1,0,69,1,1.1,0.9
81598,1,5.34,1.39,0,0,1,1,0,69,1,1.1,0.9
81599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81600,1,8.92,2.42,0,0,1,1,0,69,1,1.1,0.9
81601,1,13.74,2.46,0,0,1,1,0,69,1,1.1,0.9
81602,1,16.41,2.82,0,0,1,1,0,69,1,1.1,0.9
81603,1,8.92,9.33,0,0,1,1,0,69,1,1.1,0.9
81604,1,12.5,1.43,0,0,1,1,0,69,1,1.1,0.9
81605,1,12.05,4.42,0,0,1,1,0,69,1,1.1,0.9
81606,1,25.63,2.38,0,0,1,1,0,69,1,1.1,0.9
81607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81608,1,13.37,1.18,0,0,1,1,0,69,1,1.1,0.9
81609,1,9.52,1.84,0,0,1,1,0,69,1,1.1,0.9
81610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81612,1,0,0,0,151.7633451,1,1,0,230,1,1.1,0.9
81613,1,10.79,3.24,0,0,1,1,0,69,1,1.1,0.9
81614,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81616,1,29.81,3.78,0,0,1,1,0,69,1,1.1,0.9
81617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81618,1,33.68,6.74,0,0,1,1,0,69,1,1.1,0.9
81619,1,26.87,5.19,0,0,1,1,0,69,1,1.1,0.9
81620,1,13.97,3,0,0,1,1,0,69,1,1.1,0.9
81621,1,8.29,1.07,0,0,1,1,0,69,1,1.1,0.9
81622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81623,1,14.58,2.77,0,0,1,1,0,69,1,1.1,0.9
81624,1,0,0,0,-39.4110737004,1,1,0,230,1,1.1,0.9
81625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81626,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81627,1,0,0,0,-8.88755347044,1,1,0,138,1,1.1,0.9
81628,1,0,0,0,-23.1740569456,1,1,0,230,1,1.1,0.9
81629,1,16.46,1.73,0,0,1,1,0,69,1,1.1,0.9
81630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81632,1,9.02,3.99,0,0,1,1,0,69,1,1.1,0.9
81633,1,12.39,2.75,0,0,1,1,0,69,1,1.1,0.9
81634,1,19.31,1.93,0,0,1,1,0,69,1,1.1,0.9
81635,1,6.07,20.01,0,0,1,1,0,69,1,1.1,0.9
81636,1,8.4,2.46,0,0,1,1,0,69,1,1.1,0.9
81637,1,0,0,0,-48.8202359907,1,1,0,230,1,1.1,0.9
81638,1,8.91,3.56,0,0,1,1,0,69,1,1.1,0.9
81639,1,19.2,3.43,0,0,1,1,0,69,1,1.1,0.9
81640,1,14.02,5.47,0,0,1,1,0,69,1,1.1,0.9
81641,1,2.94,6.38,0,0,1,1,0,69,1,1.1,0.9
81642,1,4.99,3.59,0,0,1,1,0,69,1,1.1,0.9
81643,1,10.88,3.36,0,0,1,1,0,69,1,1.1,0.9
81644,1,7.97,4.43,0,0,1,1,0,69,1,1.1,0.9
81645,1,55.92,12,0,0,1,1,0,69,1,1.1,0.9
81646,1,6.96,5.51,0,0,1,1,0,69,1,1.1,0.9
81647,1,10.86,1.4,0,0,1,1,0,69,1,1.1,0.9
81648,1,17.91,2.89,0,0,1,1,0,69,1,1.1,0.9
81649,1,5.61,1.24,0,0,1,1,0,69,1,1.1,0.9
81650,1,40.52,4.93,0,2.93113765016,1,1,0,69,1,1.1,0.9
81651,1,4.8,4.29,0,0,1,1,0,69,1,1.1,0.9
81652,1,9.1,3.51,0,0,1,1,0,69,1,1.1,0.9
81653,1,10.95,1.31,0,0,1,1,0,69,1,1.1,0.9
81654,1,8.86,2.55,0,0,1,1,0,69,1,1.1,0.9
81655,1,7.17,3.53,0,0,1,1,0,69,1,1.1,0.9
81656,1,8.3,1.82,0,0,1,1,0,69,1,1.1,0.9
81657,1,6.63,3,0,0,1,1,0,69,1,1.1,0.9
81658,1,18.2,8.06,0,0,1,1,0,69,1,1.1,0.9
81659,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81660,1,10.89,4.24,0,0,1,1,0,69,1,1.1,0.9
81661,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81662,1,11.02,4.43,0,0,1,1,0,69,1,1.1,0.9
81663,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81664,1,0,0,0,-2.95650436025,1,1,0,138,1,1.1,0.9
81665,1,39.06,7.82,0,0,1,1,0,69,1,1.1,0.9
81666,1,0,0,0,-18.2369744099,1,1,0,138,1,1.1,0.9
81667,1,10.25,3.06,0,0,1,1,0,69,1,1.1,0.9
81668,1,25.88,2.6,0,0,1,1,0,69,1,1.1,0.9
81669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81670,1,16.85,2.98,0,0,1,1,0,69,1,1.1,0.9
81671,1,3.43,2.12,0,0,1,1,0,69,1,1.1,0.9
81672,1,9.67,1.45,0,0,1,1,0,69,1,1.1,0.9
81673,1,3.5,8.65,0,0,1,1,0,69,1,1.1,0.9
81674,1,12.62,2.89,0,0,1,1,0,69,1,1.1,0.9
81675,1,134.59,29.84,0,33.4283996828,1,1,0,69,1,1.1,0.9
81676,1,41.2,5.8,0,0,1,1,0,69,1,1.1,0.9
81677,1,6.82,1.84,0,0,1,1,0,69,1,1.1,0.9
81678,1,8.07,2.46,0,0,1,1,0,69,1,1.1,0.9
81679,1,27.89,5.27,0,0,1,1,0,69,1,1.1,0.9
81680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81683,1,25.21,4.34,0,0,1,1,0,69,1,1.1,0.9
81684,1,16.76,1.56,0,0,1,1,0,69,1,1.1,0.9
81685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81686,1,30.34,7.58,0,0,1,1,0,69,1,1.1,0.9
81687,1,20.47,4.25,0,0,1,1,0,69,1,1.1,0.9
81688,1,24.13,4.32,0,0,1,1,0,69,1,1.1,0.9
81689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81691,1,24.17,3.8,0,0,1,1,0,69,1,1.1,0.9
81692,1,26.9,9.44,0,0,1,1,0,69,1,1.1,0.9
81693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81694,1,11.17,6.88,0,0,1,1,0,69,1,1.1,0.9
81695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81696,1,11.17,1.12,0,0,1,1,0,69,1,1.1,0.9
81697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81698,1,6.32,1.45,0,0,1,1,0,69,1,1.1,0.9
81699,1,16.36,5.6,0,0,1,1,0,69,1,1.1,0.9
81700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81701,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81702,1,13.65,9.12,0,0,1,1,0,69,1,1.1,0.9
81703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81704,1,13.39,1.86,0,0,1,1,0,69,1,1.1,0.9
81705,1,12.3,3.56,0,0,1,1,0,69,1,1.1,0.9
81706,1,21.45,2.3,0,0,1,1,0,69,1,1.1,0.9
81707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81708,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81710,1,26.4,4.15,0,0,1,1,0,69,1,1.1,0.9
81711,1,0,0,0,23.8382402297,1,1,0,230,1,1.1,0.9
81712,1,12.5,3.24,0,0,1,1,0,69,1,1.1,0.9
81713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81715,1,28.48,4.68,0,0,1,1,0,69,1,1.1,0.9
81716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81719,1,24.51,4.73,0,0,1,1,0,69,1,1.1,0.9
81720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81721,1,13.1,2.06,0,0,1,1,0,69,1,1.1,0.9
81722,1,12.18,2.27,0,0,1,1,0,69,1,1.1,0.9
81723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81724,1,33.76,7.97,0,0,1,1,0,69,1,1.1,0.9
81725,1,14.32,4.48,0,0,1,1,0,69,1,1.1,0.9
81726,1,12.65,11.68,0,0,1,1,0,69,1,1.1,0.9
81727,1,10.77,1.9,0,0,1,1,0,69,1,1.1,0.9
81728,1,20.97,2.25,0,0,1,1,0,69,1,1.1,0.9
81729,1,11.2,1.2,0,0,1,1,0,69,1,1.1,0.9
81730,1,14.64,2.09,0,0,1,1,0,69,1,1.1,0.9
81731,1,7.7,1.59,0,0,1,1,0,69,1,1.1,0.9
81732,1,4.84,0.96,0,0,1,1,0,69,1,1.1,0.9
81733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81734,1,14.5,1.06,0,0,1,1,0,69,1,1.1,0.9
81735,1,15.88,2.27,0,0,1,1,0,69,1,1.1,0.9
81736,1,30.17,9.66,0,0,1,1,0,69,1,1.1,0.9
81737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81738,1,11.97,1.76,0,0,1,1,0,69,1,1.1,0.9
81739,1,9.88,0.78,0,0,1,1,0,69,1,1.1,0.9
81740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81741,1,14.81,1.59,0,0,1,1,0,69,1,1.1,0.9
81742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81743,1,17.62,4.66,0,0,1,1,0,69,1,1.1,0.9
81744,1,0,0,0,-149.788535336,1,1,0,230,1,1.1,0.9
81745,1,9.93,2.13,0,0,1,1,0,69,1,1.1,0.9
81746,1,0,0,0,199.997843503,1,1,0,345,1,1.1,0.9
81747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81748,1,12.86,1.5,0,0,1,1,0,69,1,1.1,0.9
81749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81750,1,16.36,7.98,0,0,1,1,0,69,1,1.1,0.9
81751,1,6.82,1.56,0,0,1,1,0,69,1,1.1,0.9
81752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81753,1,21.14,3.02,0,0,1,1,0,69,1,1.1,0.9
81754,1,8.09,2.06,0,0,1,1,0,69,1,1.1,0.9
81755,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81757,1,17.2,2.71,0,0,1,1,0,69,1,1.1,0.9
81758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81760,1,17.34,2.72,0,0,1,1,0,69,1,1.1,0.9
81761,1,23.71,2.04,0,0,1,1,0,69,1,1.1,0.9
81762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81763,1,0,0,0,-22.1284398552,1,1,0,138,1,1.1,0.9
81765,1,0,0,0,-26.4612727262,1,1,0,230,1,1.1,0.9
81766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81767,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81768,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81769,1,15.32,1.59,0,0,1,1,0,69,1,1.1,0.9
81770,1,19.7,2.25,0,0,1,1,0,69,1,1.1,0.9
81771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81774,1,5.62,1.89,0,0,1,1,0,69,1,1.1,0.9
81775,1,17.24,2.1,0,1.48380411768,1,1,0,69,1,1.1,0.9
81776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81778,1,6.64,1.04,0,0,1,1,0,69,1,1.1,0.9
81779,1,5.61,0.63,0,0,1,1,0,69,1,1.1,0.9
81780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81781,1,15.24,1.42,0,0,1,1,0,69,1,1.1,0.9
81782,1,21.29,1.68,0,0,1,1,0,69,1,1.1,0.9
81783,1,11.88,0.94,0,0,1,1,0,69,1,1.1,0.9
81784,1,33.19,7.53,0,0,1,1,0,69,1,1.1,0.9
81785,1,21.24,7.01,0,0,1,1,0,69,1,1.1,0.9
81786,1,8.21,28.43,0,0,1,1,0,69,1,1.1,0.9
81787,1,10.95,1.57,0,0,1,1,0,69,1,1.1,0.9
81788,1,14.69,5.4,0,0,1,1,0,69,1,1.1,0.9
81789,1,11.77,2.53,0,0,1,1,0,69,1,1.1,0.9
81790,1,8.14,1.16,0,0,1,1,0,69,1,1.1,0.9
81791,1,5.54,1.85,0,0,1,1,0,69,1,1.1,0.9
81792,1,14.02,4.34,0,0,1,1,0,69,1,1.1,0.9
81793,1,7.93,6.66,0,0,1,1,0,69,1,1.1,0.9
81794,1,8.77,4.59,0,0,1,1,0,69,1,1.1,0.9
81795,1,14.79,1.93,0,0,1,1,0,69,1,1.1,0.9
81796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81798,1,35.68,4.08,0,0,1,1,0,69,1,1.1,0.9
81799,1,34.83,2.76,0,0,1,1,0,69,1,1.1,0.9
81800,1,10.37,4.15,0,0,1,1,0,69,1,1.1,0.9
81801,1,13.81,13.11,0,0,1,1,0,69,1,1.1,0.9
81802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81803,1,8.37,1.3,0,0,1,1,0,69,1,1.1,0.9
81804,1,11.11,6.88,0,0,1,1,0,69,1,1.1,0.9
81805,1,32.07,7.34,0,57.8831610587,1,1,0,69,1,1.1,0.9
81806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81807,1,7.65,0.6,0,0,1,1,0,69,1,1.1,0.9
81808,1,12.12,6.65,0,0,1,1,0,69,1,1.1,0.9
81809,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81810,1,38.92,3.9,0,0,1,1,0,69,1,1.1,0.9
81811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81812,1,0,0,0,164.831254056,1,1,0,345,1,1.1,0.9
81813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81814,1,21.85,6.68,0,0,1,1,0,69,1,1.1,0.9
81815,1,17.28,6.05,0,0,1,1,0,69,1,1.1,0.9
81816,1,6.22,6.27,0,0,1,1,0,69,1,1.1,0.9
81817,1,49,6.86,0,0,1,1,0,69,1,1.1,0.9
81818,1,16.09,6.95,0,0,1,1,0,69,1,1.1,0.9
81819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81820,1,72.42,9.42,0,0,1,1,0,69,1,1.1,0.9
81821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81822,1,14.65,12.92,0,0,1,1,0,69,1,1.1,0.9
81823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81824,1,18.4,15.26,0,0,1,1,0,69,1,1.1,0.9
81825,1,15.04,7.38,0,0,1,1,0,69,1,1.1,0.9
81826,1,0,0,0,29.1633566134,1,1,0,230,1,1.1,0.9
81828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81830,1,32.09,11.2,0,0,1,1,0,69,1,1.1,0.9
81831,1,20.09,2.43,0,0,1,1,0,69,1,1.1,0.9
81832,1,0,0,0,-54.9619039483,1,1,0,230,1,1.1,0.9
81834,1,61.57,11.45,0,0,1,1,0,69,1,1.1,0.9
81835,1,30,4.29,0,0,1,1,0,69,1,1.1,0.9
81836,1,14.27,2.14,0,0,1,1,0,69,1,1.1,0.9
81837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81839,1,69.43,11.65,0,0,1,1,0,69,1,1.1,0.9
81840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81842,1,20.17,6.37,0,0,1,1,0,69,1,1.1,0.9
81843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81844,1,14.08,3.45,0,0,1,1,0,69,1,1.1,0.9
81845,1,25.79,3.61,0,0,1,1,0,69,1,1.1,0.9
81846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81847,1,17.69,7.4,0,0,1,1,0,69,1,1.1,0.9
81848,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81850,1,17.28,5.08,0,0,1,1,0,69,1,1.1,0.9
81851,1,12.53,6.8,0,0,1,1,0,69,1,1.1,0.9
81852,1,14.55,2.07,0,0,1,1,0,69,1,1.1,0.9
81853,1,40.7,4.66,0,0,1,1,0,69,1,1.1,0.9
81854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81855,1,20.85,8.9,0,0,1,1,0,69,1,1.1,0.9
81856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81857,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81858,1,26.27,8,0,0,1,1,0,69,1,1.1,0.9
81859,1,10.65,10.31,0,0,1,1,0,69,1,1.1,0.9
81860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81861,1,15.77,17.39,0,0,1,1,0,69,1,1.1,0.9
81862,1,26.94,5.79,0,0,1,1,0,69,1,1.1,0.9
81863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81864,1,60.47,8.71,0,0,1,1,0,69,1,1.1,0.9
81865,1,24.73,2.4,0,0,1,1,0,69,1,1.1,0.9
81866,1,0,0,0,-28.7106170541,1,1,0,138,1,1.1,0.9
81867,1,72.66,15.27,0,59.9982218835,1,1,0,69,1,1.1,0.9
81868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81869,1,22.66,4.54,0,27.9921924297,1,1,0,69,1,1.1,0.9
81870,1,8.4,1.58,0,0,1,1,0,69,1,1.1,0.9
81871,1,17.31,2.57,0,0,1,1,0,69,1,1.1,0.9
81872,1,11,6.92,0,0,1,1,0,69,1,1.1,0.9
81873,1,12.65,1.18,0,0,1,1,0,69,1,1.1,0.9
81874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81875,1,24.12,4.66,0,51.9135448274,1,1,0,69,1,1.1,0.9
81876,1,9.94,2.06,0,0,1,1,0,69,1,1.1,0.9
81877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81878,1,9.06,1.75,0,0,1,1,0,69,1,1.1,0.9
81879,1,19.32,15.17,0,0,1,1,0,69,1,1.1,0.9
81880,1,9.19,3.89,0,0,1,1,0,69,1,1.1,0.9
81881,1,13.52,13.41,0,0,1,1,0,69,1,1.1,0.9
81882,1,15.13,22.71,0,0,1,1,0,69,1,1.1,0.9
81883,1,13.6,3.02,0,0,1,1,0,69,1,1.1,0.9
81884,1,15.38,2.2,0,0,1,1,0,69,1,1.1,0.9
81885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81887,1,25.91,3.59,0,0,1,1,0,69,1,1.1,0.9
81888,1,9.6,16.77,0,0,1,1,0,69,1,1.1,0.9
81889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81891,1,14.58,1.98,0,0,1,1,0,69,1,1.1,0.9
81892,1,18.55,1.99,0,0,1,1,0,69,1,1.1,0.9
81893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81896,1,71.9,22.56,0,0,1,1,0,69,1,1.1,0.9
81897,1,26.3,5.27,0,0,1,1,0,69,1,1.1,0.9
81898,1,4.1,2.9,0,0,1,1,0,69,1,1.1,0.9
81899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81900,1,11.48,10.67,0,0,1,1,0,69,1,1.1,0.9
81901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81902,1,44.57,7.83,0,0,1,1,0,69,1,1.1,0.9
81903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81904,1,9,1.93,0,0,1,1,0,69,1,1.1,0.9
81905,1,43.41,4.97,0,0,1,1,0,69,1,1.1,0.9
81906,1,61.07,16.92,0,0,1,1,0,69,1,1.1,0.9
81907,1,41.45,7.12,0,0,1,1,0,69,1,1.1,0.9
81908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81909,1,15.34,11.64,0,0,1,1,0,69,1,1.1,0.9
81910,1,43.98,6.84,0,0,1,1,0,69,1,1.1,0.9
81911,1,32.35,3.93,0,0,1,1,0,69,1,1.1,0.9
81912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81913,1,30.32,9.87,0,0,1,1,0,69,1,1.1,0.9
81914,1,0,0,0,65.6500688729,1,1,0,138,1,1.1,0.9
81915,1,61.17,4.81,0,0,1,1,0,69,1,1.1,0.9
