bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,43.67,19.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2,1,0,0,0,0,1,1.07552,0,380,1,1.10263,1.04841
3,1,294.17,16.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
4,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5,1,62.14,13.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
6,1,43.91,11.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
7,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
8,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
9,1,0,0,0,0,1,1.04739,0,225,1,1.09035,1.00444
10,1,232.02,48.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
11,1,69.22,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
12,1,33.35,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
13,1,212.95,52.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
14,1,90.94,7.3,0,0,1,1.01626,0,225,1,1.08252,0.95
15,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
16,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
17,1,79.42,0.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
18,1,14.76,7.1,0,0,1,1.0415,0,225,1,1.09633,0.98667
19,1,81.46,23,0,0,1,1.04666,0,225,1,1.08889,1.00444
20,1,35.03,7.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
21,1,93.34,31.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
22,1,126.69,22.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
23,1,49.31,2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
25,1,67.42,8.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
26,1,35.15,6.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
27,1,122.49,38,0,0,1,1.01111,0,225,1,1.08889,0.93333
28,1,206.47,40,0,0,1,1.04666,0,225,1,1.08889,1.00444
29,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
30,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
31,1,43.43,31.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
33,1,159.8,20.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
34,1,107.25,29.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2013,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
35,1,10.3,-0.4,0,0,1,1.02333,0,150,1,1.08,0.96667
36,1,26.75,6.7,0,80,1,1.04606,0,225,1,1.09212,1
37,1,0,0,0,0,1,1.07655,0,380,1,1.10526,1.04785
38,1,173,18.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
39,1,141.33,31.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
40,1,233.7,53.6,0,0,1,1.05263,0,380,1,1.10526,1
41,1,77.62,12.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
42,1,53.51,15.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
43,1,56.27,11.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
44,1,457.45,62.5,0,0,1,1.0447,0,225,1,1.08496,1.00444
45,1,161.5,-38.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
46,2,0,0,0,0,1,1.00422,0,150,1,1.10843,0.9
47,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
48,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
49,1,148.16,43.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
50,1,12,3.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
51,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
52,1,89.5,28,0,0,1,0.98889,0,225,1,1.08889,0.88889
53,1,192.19,38.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
54,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
55,1,37.19,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
56,1,14.7,-1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1827,1,241.38,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,1,68.38,3,0,0,1,1.01139,0,225,1,1.08945,0.93333
58,2,0,0,0,0,1,1.00431,0,150,1,1.10862,0.9
59,1,66.46,19.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
60,1,66.82,41.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
61,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
62,1,19.68,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
63,1,1.92,12.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
64,1,35.63,12,0,0,1,1.04666,0,225,1,1.08889,1.00444
65,1,65.62,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
66,1,-21.9,-5.1,0,0,1,1.04445,0,225,1,1.08889,1
67,1,29.2,-2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
68,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
69,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
70,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
71,1,91.54,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
72,1,34.79,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
73,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
74,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
75,1,218.83,31.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
76,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
77,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
78,1,139.29,17.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
79,1,-7.4,0.9,0,0,1,1.0469,0,225,1,1.08936,1.00444
80,1,16.8,12.6,0,0,1,1.0469,0,225,1,1.08936,1.00444
81,1,58.43,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
82,1,33.47,3.3,0,0,1,1.01562,0,225,1,1.08124,0.95
83,1,74.26,19.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
84,1,158.1,-16.5,0,0,1,1.04445,0,225,1,1.08889,1
85,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
86,1,484.32,124.8,0,0,1,1.07798,0,380,1,1.10526,1.0507
87,1,130.29,44.4,0,0,1,1.04445,0,225,1,1.08889,1
88,1,168.8,36.8,0,0,1,1.04445,0,225,1,1.08889,1
89,2,0,0,0,0,1,1,0,150,1,1.1,0.9
90,1,67.9,23.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
91,1,15,6.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
92,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
93,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
96,1,15.24,0.6,0,0,1,1.04445,0,225,1,1.08889,1
97,1,21.95,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
98,1,108.93,9.6,0,0,1,1,0,150,1,1.1,0.9
99,1,82.1,-2.6,0,0,1,1.04445,0,225,1,1.08889,1
100,2,1.3,0,0,0,1,1.01647,0,225,1,1.08294,0.95
101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
102,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
104,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1828,1,104.25,24.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
105,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
106,1,15.36,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
107,1,180.08,27.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
108,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
109,1,32.1,-1.6,0,0,1,1.04445,0,225,1,1.08889,1
110,1,35.27,1.2,0,0,1,1.04715,0,225,1,1.08986,1.00444
111,1,158.24,2.8,0,0,1,1.04806,0,225,1,1.09612,1
112,1,209.83,55.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
113,1,155.48,33.2,0,0,1,1.0474,0,225,1,1.09036,1.00444
114,1,294.65,120.6,0,0,1,1.00667,0,225,1,1.08889,0.92444
115,1,98.5,14.7,0,0,1,1.0414,0,225,1,1.09614,0.98667
117,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
119,1,192,-29.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
120,1,21.6,-16.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
121,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
122,1,-0.1,-4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
123,1,207.07,37.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
124,1,38.27,29.8,0,0,1,1,0,63,1,1.07937,0.92063
125,2,0,0,0,0,1,1.01238,0,225,1,1.07476,0.95
126,1,5.28,5.3,0,0,1,1.04884,0,225,1,1.09768,1
127,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
128,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
129,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
130,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
131,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
132,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
133,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
134,1,148.16,26.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
135,1,46.91,10.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
136,1,4.4,-3.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
137,1,200.23,46.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
138,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
140,1,242.34,20.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
142,1,231.3,-18.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
143,1,59.15,7.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
144,1,48.71,10.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
145,1,49.8,-6.2,0,0,1,1.04698,0,225,1,1.08952,1.00444
146,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
147,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
148,1,82.42,4.5,0,0,1,1.04445,0,225,1,1.08889,1
149,1,30,-1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
150,1,62.62,3.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
151,1,48.23,6.8,0,0,1,1.04445,0,225,1,1.08889,1
152,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
153,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
154,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
155,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
156,1,199.03,38.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
157,1,0,0,0,0,1,1.04883,0,225,1,1.09766,1
158,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
159,1,37.1,-0.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
160,1,21.47,14.6,0,0,1,1.04445,0,225,1,1.08889,1
161,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
162,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
163,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
164,1,96.9,-7.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
165,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
166,1,8.5,-5.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
167,1,0,0,0,0,1,1.0447,0,225,1,1.08941,1
168,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
169,2,0,0,0,0,1,1,0,225,1,1.1,0.9
170,1,15.6,4,0,0,1,1.02333,0,150,1,1.08,0.96667
171,1,60.47,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
172,1,0.48,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,29.1,-7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
175,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
176,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
177,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
178,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
179,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
180,2,0,0,0,0,1,1.00338,0,380,1,1.10676,0.9
181,1,217.75,39.9,0,0,1,1.04445,0,225,1,1.08889,1
182,1,38.39,21.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
183,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
184,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
185,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
186,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
187,1,79.06,23.3,0,0,1,1.00667,0,225,1,1.08889,0.92444
188,1,6.48,1.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
189,1,101.7,-4.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
190,1,-6.8,-0.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
191,1,-5.3,-0,0,0,1,1.07237,0,380,1,1.10263,1.04211
192,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
193,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
194,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
195,1,162.56,19.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
196,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
197,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
198,1,118.65,26.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
199,1,299.2,-25.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
200,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
201,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
202,1,253.38,31,0,0,1,1.02,0,225,1,1.08889,0.95111
203,1,107.61,19.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
204,1,110.61,26,0,0,1,1.03778,0,225,1,1.08889,0.98667
205,1,35.51,2.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
206,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
207,1,152.36,40.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1829,2,0,0,0,0,1,1.01429,0,225,1,1.07859,0.95
208,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
209,1,372.15,64.5,0,80,1,1.04444,0,225,1,1.08444,1.00444
210,1,74.5,16.8,0,0,1,1.04085,0,225,1,1.09504,0.98667
211,1,110.25,12.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
212,1,26.8,-0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
213,1,159.56,16.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
215,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
216,1,114.09,16.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
217,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
218,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
219,1,41.27,10.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
220,1,2.64,3.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
221,1,-7.5,-7.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
222,1,102.22,17.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
223,1,45.71,1.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
224,1,21.4,-2.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
225,1,8.4,3.7,0,0,1,1.02667,0,150,1,1.10667,0.94667
1830,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
226,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
227,1,180.4,-2,0,0,1,1.04897,0,225,1,1.09795,1
228,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
229,1,152.48,31,0,0,1,1,0,225,1,1.08889,0.91111
230,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
231,1,53.27,13.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
232,1,58.79,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
233,1,28.55,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
234,1,0.48,0.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
235,1,4.8,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
236,1,36.47,23.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
237,1,299.45,70,0,0,1,1.04666,0,225,1,1.08889,1.00444
238,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
239,1,67.78,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
240,1,70.3,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
241,2,-50,0.8,0,0,1,1,0,20,1,1.1,0.9
242,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
243,1,-9.2,0.5,0,0,1,1.07674,0,380,1,1.11402,1.03947
244,1,34.67,24.3,0,0,1,1.07714,0,380,1,1.11482,1.03947
245,1,21.83,8.4,0,0,1,1.07605,0,380,1,1.11264,1.03947
246,1,-41.3,6.5,0,0,1,1.07715,0,380,1,1.11483,1.03947
247,1,126.57,26.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
248,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
249,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
250,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
251,1,30.59,1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
252,1,206.23,30.6,0,0,1,1.07031,0,380,1,1.10526,1.03537
253,1,4.2,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
254,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
255,1,4.56,7.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
256,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
257,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
258,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
259,1,222.67,81.4,0,0,1,1.00889,0,225,1,1.08889,0.92889
260,1,142.77,80.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
261,1,231.18,31.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
262,1,18.36,3.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
263,1,355.59,84.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
267,1,426.74,111,0,0,1,1.04444,0,225,1,1.08444,1.00444
268,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
269,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
270,2,62.74,16.7,0,0,1,1.00923,0,20,1,1.06846,0.95
271,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
272,1,302.81,112.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
273,1,387.27,48.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
274,1,89.14,48.9,0,0,1,1.04139,0,225,1,1.09611,0.98667
275,1,7.56,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
276,1,57.59,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
277,1,-0,-0,0,0,1,1.04666,0,225,1,1.08889,1.00444
278,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
279,1,53.99,46.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
280,1,303.89,26.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
281,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
282,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
283,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
284,1,48.11,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
285,1,132.09,18.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
286,1,144.68,18.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
287,1,43.07,8.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
288,1,29.03,6.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
289,1,90.22,12.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
290,1,211.99,47.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
291,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
292,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
293,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
294,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
295,1,381.03,108.4,0,325,1,1.04444,0,225,1,1.08444,1.00444
296,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
297,1,76.18,14.5,0,80,1,1.04666,0,225,1,1.08889,1.00444
298,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
299,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
300,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
301,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
302,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
303,1,411.14,113.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
304,1,28.9,-5.7,0,0,1,1.05809,0,380,1,1.11618,1
305,1,-21.4,7.7,0,0,1,1.05851,0,380,1,1.11703,1
306,1,99.34,19.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
307,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
308,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
309,1,88.4,-29.1,0,0,1,1.04723,0,225,1,1.09445,1
310,1,-12.7,-1.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
311,1,-27.9,-8.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
312,1,1,-8.1,0,0,1,1.01114,0,225,1,1.08895,0.93333
313,1,169.4,17.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
314,1,68.86,17.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
315,1,54.95,6.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
316,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
317,1,231.66,70.9,0,80,1,1.04445,0,225,1,1.08889,1
318,1,98.5,17.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
319,1,15,3.5,0,0,1,1.00334,0,150,1,1.10667,0.9
320,1,173,2.1,0,0,1,1.0451,0,225,1,1.08576,1.00444
321,1,20.2,-5,0,0,1,1.03778,0,225,1,1.08889,0.98667
323,1,172.28,22.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
324,1,42.23,17.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
325,1,172.7,-49.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
326,1,58.67,0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
327,1,40.91,1.4,0,0,1,1.15,0,20,1,1.4,0.9
328,1,53.99,7,0,0,1,1.01111,0,225,1,1.08889,0.93333
329,1,114.33,24.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
330,1,122.61,29.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
331,1,42.11,20.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
332,1,43.67,13.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
333,1,362.79,39.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
334,1,58.19,23.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
335,1,514.55,27.9,0,80,1,1.04444,0,225,1,1.08444,1.00444
336,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
337,1,0.1,-0,0,0,1,1.04444,0,225,1,1.08444,1.00444
338,1,1,-1.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
339,1,2.28,1.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
340,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
341,1,84.34,24,0,0,1,1.04666,0,225,1,1.08889,1.00444
342,1,65.02,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
343,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
344,1,167.12,31.9,0,80,1,1.04666,0,225,1,1.08889,1.00444
345,1,85.06,11.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
346,1,181.4,25.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
347,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
348,1,2.76,2,0,0,1,1.04444,0,225,1,1.08444,1.00444
350,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
351,1,205.03,41.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
352,1,11.6,-2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
353,1,158.48,26.3,0,0,1,1.03866,0,225,1,1.09066,0.98667
354,1,191,-3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
355,2,0,0,0,0,1,1,0,225,1,1.1,0.9
356,2,0,0,0,0,1,1.01705,0,225,1,1.0841,0.95
357,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
358,1,22.07,8.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
359,1,88.2,-14.8,0,0,1,1.04531,0,225,1,1.08618,1.00444
360,1,10.4,-25.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
361,1,1.3,-8.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
362,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
363,1,0,0,0,0,1,1.06996,0,380,1,1.10526,1.03467
364,1,55.6,-3.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
365,1,170.12,42.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
366,1,20.04,8.8,0,0,1,1,0,150,1,1.1,0.9
367,1,124.7,-2.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
368,1,283.73,67.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
369,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
370,1,110.73,21,0,0,1,1.04666,0,225,1,1.08889,1.00444
371,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
372,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
373,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
374,1,49.55,13.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
375,1,64.3,8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
376,1,-15.1,-7.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
377,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
378,1,64.3,19.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
379,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
380,1,-0.4,-0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
381,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
382,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
383,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
384,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
385,1,17.16,1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
386,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
387,1,131.73,15.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
388,1,82.06,15.7,0,0,1,1.04445,0,225,1,1.08889,1
389,1,67.54,9.2,0,0,1,1.04445,0,225,1,1.08889,1
390,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
391,1,0.3,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
392,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
393,1,31.43,4.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
394,1,113.37,31,0,0,1,1.04091,0,225,1,1.09515,0.98667
395,1,157.28,17.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
396,2,0,0,0,0,1,1,0,20,1,1.1,0.9
397,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
398,1,351.39,20.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
399,1,116.97,35.1,0,0,1,0.99896,0,225,1,1.09125,0.90667
400,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
401,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
402,1,83.02,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
403,1,158.36,33.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
404,1,70.5,-3.2,0,0,1,1.00445,0,225,1,1.08889,0.92
405,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
406,1,275.69,67.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
407,1,57.23,9.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
408,1,80.7,-0.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
409,1,226.38,38.9,0,0,1,1.04446,0,225,1,1.08449,1.00444
410,1,67.18,29.2,0,0,1,1.04736,0,225,1,1.09028,1.00444
411,1,0,0,0,0,1,1.04227,0,225,1,1.09787,0.98667
412,1,89.62,14.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
413,1,98.74,10.5,0,0,1,1.04222,0,225,1,1.09778,0.98667
414,1,255.18,32,0,0,1,1.0383,0,225,1,1.08994,0.98667
416,1,195.67,74.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
418,1,77.74,20.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
419,1,40.9,-4.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
420,1,130.1,-16.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
421,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
422,1,124.05,48.6,0,0,1,0.99778,0,225,1,1.08889,0.90667
423,1,95.86,2.7,0,0,1,1.04445,0,225,1,1.08889,1
424,1,40.43,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
425,1,16,-20.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
426,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
427,1,8.2,-1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
428,1,59.51,9,0,0,1,1.01111,0,225,1,1.08889,0.93333
429,1,12.48,1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
430,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
431,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
432,1,106.05,16.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
433,1,93.34,21.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
434,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
435,1,189.91,74.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
436,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
437,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
438,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
439,1,129.93,2.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
440,1,241.86,49.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
441,1,214.87,54.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
442,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
443,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
444,1,183.32,72.5,0,0,1,1.04445,0,225,1,1.08889,1
445,1,46.67,5.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
446,1,34.07,8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
447,1,26.51,19.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
448,1,325.36,28.2,0,0,1,1.01761,0,225,1,1.08522,0.95
449,1,5.8,-26,0,0,1,0.98889,0,225,1,1.08889,0.88889
450,1,31.5,-2.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
451,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
452,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
453,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
454,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
455,1,80.86,17.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
456,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
458,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
459,1,196.03,41.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
460,1,33.47,20.9,0,0,1,1.01333,0,225,1,1.04444,0.98222
461,1,129.1,-24.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
462,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
463,1,67.54,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
464,1,300.65,23.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
465,1,-8.9,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
466,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
467,1,11.4,-5.3,0,0,1,1.02333,0,150,1,1.08,0.96667
468,1,235.86,55.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
469,1,73.54,19.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
470,1,47.03,10.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
471,2,0,0,0,0,1,1.0171,0,225,1,1.08421,0.95
472,1,104.49,19.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
473,1,334.12,34.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
474,2,0,0,0,0,1,1.01533,0,225,1,1.08067,0.95
475,1,8.88,1.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1832,1,0.3,-8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
476,1,125.73,23.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
477,1,185.23,67.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
478,1,140.25,27,0,0,1,1.01111,0,225,1,1.08889,0.93333
479,1,325.24,21.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
480,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
481,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
482,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
483,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
484,1,104.37,31.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
485,1,77.9,-4.3,0,0,1,1.04523,0,225,1,1.08889,1.00158
486,1,66.58,6.8,0,0,1,1.04523,0,225,1,1.08889,1.00158
487,1,90.22,5.8,0,0,1,1.04523,0,225,1,1.08889,1.00158
488,1,60.23,15.6,0,0,1,1.04523,0,225,1,1.08889,1.00158
489,1,0,0,0,0,1,1.04525,0,225,1,1.08889,1.00161
490,1,182,76.3,0,0,1,1.01556,0,225,1,1.08889,0.94222
491,1,43.79,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
492,1,81.58,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
493,1,132.69,1.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
494,1,27.47,2.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
495,1,161.96,12.2,0,0,1,1.04445,0,225,1,1.08889,1
496,1,0.36,3.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
497,1,0.36,3.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
498,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
499,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
500,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
501,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
502,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
503,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
504,1,30.6,-2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
506,1,4.08,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
507,1,17.2,-2,0,0,1,1.07369,0,380,1,1.10526,1.04211
508,1,-1.1,-0.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
509,1,-1.1,-2.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
510,1,11.76,14.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
511,1,30.71,15.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
512,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
513,1,226.6,-10.3,0,80,1,1.04567,0,225,1,1.0869,1.00444
514,1,49.1,-12.9,0,0,1,1.04567,0,225,1,1.0869,1.00444
515,1,255.78,23.8,0,80,1,1.04666,0,225,1,1.08889,1.00444
516,1,172.4,43.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
517,1,300.89,51.9,0,0,1,1.04445,0,225,1,1.08889,1
519,1,115.05,17.5,0,0,1,1.04445,0,225,1,1.08889,1
520,1,46.43,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
521,1,53.63,9.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
522,1,77.26,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
523,1,96.58,17.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
524,1,169.4,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
525,1,99.58,6,0,0,1,1.04445,0,225,1,1.08889,1
526,1,22.55,9.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
527,1,45.95,1,0,0,1,1.03778,0,225,1,1.08889,0.98667
528,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
529,1,228.3,23.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
530,1,65.98,13.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
531,1,13.08,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
532,1,50.99,17.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
533,1,138.69,48.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
534,1,54.8,-32.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
535,1,23.99,8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
536,1,35.51,16.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
537,1,142.41,29.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
538,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
539,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
540,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
541,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
542,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
544,1,200.83,54.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
545,1,38.75,0.1,0,0,1,1.04445,0,225,1,1.08889,1
546,1,105.33,16.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
547,1,88.42,4.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
548,1,68.02,17.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
549,1,33.95,10.3,0,0,1,1.04445,0,225,1,1.08889,1
550,1,101.5,12.6,0,0,1,1.07237,0,380,1,1.10263,1.04211
551,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
552,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
553,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
554,1,109.3,-4.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
555,1,86.86,58.1,0,0,1,1.01556,0,225,1,1.08889,0.94222
556,1,407.06,87.6,0,0,1,1.05263,0,380,1,1.10526,1
557,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
558,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
559,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
561,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
562,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
563,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
564,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
565,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
566,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
567,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
568,1,208.39,34.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
569,1,319.12,43.3,0,0,1,1.04445,0,225,1,1.08889,1
570,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
572,1,29.39,9.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
573,1,33.23,20.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
574,1,110.37,12.8,0,0,1,1.04445,0,225,1,1.08889,1
575,1,-1.1,26.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
576,1,-7,-18.1,0,0,1,1.07895,0,380,1,1.10526,1.05263
577,1,-10.6,11.4,0,0,1,1.07895,0,380,1,1.10526,1.05263
578,1,0,0,0,0,1,1.04596,0,225,1,1.09192,1
579,1,16.44,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
580,1,26.4,-1.3,0,0,1,1.04465,0,225,1,1.0893,1
581,1,51.35,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
582,1,0,0,0,0,1,1.01149,0,150,1,1.12298,0.9
583,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
584,1,223.51,34.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
585,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
586,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
587,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
588,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
589,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
591,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
592,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
593,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
594,1,1.44,1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
595,1,234.66,34,0,0,1,1.00264,0,63,1,1.06878,0.93651
596,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
597,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
598,1,110.25,10.8,0,0,1,1.04445,0,225,1,1.08889,1
599,1,86.3,-5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
600,1,58.6,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
601,1,115.17,7.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
602,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
603,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
604,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
605,1,65.62,29.1,0,0,1,1,0,225,1,1.08889,0.91111
606,1,140.25,24.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
607,1,269.93,40.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
608,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
609,1,191.71,24.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
610,1,202.99,27.3,0,0,1,1.04445,0,225,1,1.08889,1
611,1,78.1,12.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
612,1,70.3,5.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
613,1,73.66,14.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
614,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
615,1,138.09,25.8,0,0,1,1.02222,0,225,1,1.08889,0.95556
616,1,40.31,11.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
617,1,25.31,8.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
618,1,489.72,120.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
619,1,67.6,-51.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
620,1,-0.9,3.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
621,1,30.71,8.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
622,1,133.05,25,0,0,1,1.01111,0,225,1,1.08889,0.93333
623,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
624,1,101.74,17.9,0,0,1,1.04681,0,225,1,1.08918,1.00444
625,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
626,1,207.07,27.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
627,1,83.5,37.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
628,1,83.5,43.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
629,1,82.9,17.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
630,1,75.82,15.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
631,1,41.51,7.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
632,1,186.43,21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
633,1,10.08,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
635,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
637,1,-0.9,1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
638,1,-12.1,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
639,1,18.1,-0.9,0,0,1,1.07369,0,380,1,1.10526,1.04211
640,1,153.8,13,0,0,1,0.98889,0,225,1,1.08889,0.88889
641,1,127.65,28.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
642,1,84.34,10.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
643,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
644,1,93.22,15.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
645,1,70.78,25,0,0,1,1.07002,0,380,1,1.10526,1.03478
646,1,66.46,23.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
647,1,118.53,21,0,0,1,1.02889,0,225,1,1.08889,0.96889
648,1,1.32,5.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
649,1,0,-0.7,0,0,1,0.83,0,150,1,1,0.66
650,1,63.1,-4,0,0,1,1.04581,0,225,1,1.09162,1
651,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
652,1,-36.9,-4.8,0,0,1,1.04775,0,225,1,1.0955,1
653,1,146.84,26.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
654,1,134.85,15.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
655,1,80.38,9.1,0,0,1,1.04692,0,225,1,1.08939,1.00444
656,1,80.74,15.5,0,0,1,1.04692,0,225,1,1.08939,1.00444
657,1,10.32,7.9,0,0,1,1,0,150,1,1.1,0.9
658,1,184.99,18.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
659,1,-0,0,0,0,1,1.04008,0,225,1,1.09349,0.98667
660,1,263.46,62.3,0,0,1,1.00667,0,225,1,1.08889,0.92444
662,1,-68.7,-9.6,0,0,1,1.01333,0,225,1,1.04444,0.98222
663,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
664,1,88.18,23.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
665,1,121.53,19.6,0,0,1,1.07895,0,380,1,1.10526,1.05263
666,1,105.33,27.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
667,1,115.89,37,0,0,1,1.01111,0,225,1,1.08889,0.93333
668,1,113.01,23,0,0,1,1.03778,0,225,1,1.08889,0.98667
669,1,75.82,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
670,1,221.59,16.8,0,0,1,1.04445,0,225,1,1.08889,1
671,1,57.35,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
672,1,52.55,15.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
673,1,81.1,15.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
674,1,273.65,62.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
675,1,0,0,0,0,1,1.07515,0,380,1,1.10263,1.04767
676,1,233.1,41.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
677,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
678,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
679,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
680,1,0,0,0,0,1,1.00321,0,150,1,1.10642,0.9
681,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
682,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
683,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
684,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
685,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
686,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
687,1,106.77,21.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
689,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
690,1,9.36,5.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
691,1,13.56,5.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
692,1,24.83,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
693,1,12.72,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
694,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
695,1,95.6,-7.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
696,1,125.97,4.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
697,1,48.35,11.9,0,0,1,1.03942,0,225,1,1.09218,0.98667
698,1,371.07,77.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
699,1,59.87,13.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
700,1,138.93,29.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
701,1,-0.2,-36,0,0,1,1.00517,0,150,1,1.11033,0.9
702,1,-5.9,29.9,0,0,1,1.04445,0,225,1,1.08889,1
703,1,65.5,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
704,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
705,1,434.17,119.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
707,2,0,0,0,0,1,1,0,225,1,1.1,0.9
708,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1833,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
709,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
710,1,47.15,43.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
711,1,259.3,-20.8,0,0,1,1.07369,0,380,1,1.10526,1.04211
712,1,352.47,37.7,0,80,1,1.04615,0,225,1,1.08787,1.00444
713,1,190.03,64.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
715,1,164.4,-20.4,0,0,1,1.04445,0,225,1,1.08889,1
716,1,41.27,5.7,0,0,1,1,0,63,1,1.07937,0.92063
717,1,0,0,0,0,1,1.04551,0,225,1,1.09102,1
718,1,173.72,0.4,0,0,1,1.04445,0,225,1,1.08889,1
719,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
720,1,24.71,10.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
721,1,24.23,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
722,1,-0,-0,0,0,1,0.98889,0,225,1,1.08889,0.88889
723,1,76.42,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
724,1,86.02,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
725,1,-0.8,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
726,1,102.22,23.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
727,1,20.75,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
728,1,123.33,10,0,0,1,1.01111,0,225,1,1.08889,0.93333
729,1,95.74,4.4,0,0,1,1.02333,0,150,1,1.08,0.96667
730,1,90.8,-32.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
731,1,129.21,16.9,0,0,1,1.04445,0,225,1,1.08889,1
732,1,269.09,50.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
733,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
734,1,218.83,17.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
735,1,78.34,16.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
736,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
737,1,46.07,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
738,1,237.9,33.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
739,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
740,1,242.4,-86.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
741,1,344.44,47.6,0,59,1,1.02989,0,90,1,1.08201,0.97778
742,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
743,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
745,1,81.58,15.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
746,1,187.39,41.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
747,1,-1.3,-0.1,0,0,1,1.00405,0,20,1,1.1081,0.9
748,1,0,0,0,0,1,1.00396,0,150,1,1.10792,0.9
749,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
750,1,61.78,16.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
751,1,-4.6,-1.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
752,1,132.33,7.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
753,1,-9,2.9,0,0,1,1.01614,0,150,1,1.13227,0.9
754,1,202.03,48.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
755,1,-3.5,0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
756,1,115.65,21.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
757,1,92.02,1.6,0,0,1,1.03796,0,225,1,1.08926,0.98667
758,1,159.8,30.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
759,1,40.7,-2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
760,1,88.9,45.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
761,1,315.64,134.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
762,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
764,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
765,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
766,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
767,1,169.16,6,0,0,1,1.04666,0,225,1,1.08889,1.00444
768,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
769,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
770,1,0,0,0,0,1,1.04579,0,225,1,1.09158,1
771,1,87.5,-4.2,0,0,1,1.01153,0,225,1,1.08972,0.93333
772,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
774,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2016,1,0,0,0,-64,1,0.98753,0,20,1,1.05,0.92505
775,1,106.53,13.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
776,1,401.54,69.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
777,1,56.87,6.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
778,1,51.83,1.1,0,0,1,1.03855,0,225,1,1.09044,0.98667
779,1,94.9,-1.6,0,0,1,1.01309,0,63,1,1.10555,0.92063
780,1,107.97,22.9,0,0,1,1.01309,0,63,1,1.10555,0.92063
783,1,0,0,0,0,1,1.04659,0,225,1,1.09318,1
784,1,0,0,0,0,1,1.07642,0,380,1,1.10526,1.04758
785,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
786,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
787,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
788,1,263.22,31.7,0,0,1,1.04445,0,225,1,1.08889,1
789,1,141.33,18.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
790,1,127.29,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
791,1,-4.1,0.5,0,80,1,1.02222,0,225,1,1.08889,0.95556
792,1,156.68,27.4,0,0,1,1.05263,0,380,1,1.10526,1
793,1,108.69,45.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
794,1,147.6,-39.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
795,1,181.52,62.4,0,0,1,1.04445,0,225,1,1.08889,1
796,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
797,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
798,1,113.61,19.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
799,1,34.91,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
800,1,7.3,-3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
801,1,0,0,0,0,1,0.99009,0,225,1,1.0913,0.88889
802,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
803,2,0,0,0,0,1,1.01288,0,225,1,1.07577,0.95
804,1,28.55,6,0,0,1,1.04666,0,225,1,1.08444,1.00889
805,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
806,1,59.99,19.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
807,1,49.79,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
808,1,21.59,1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
809,1,0,0,0,0,1,1.04496,0,225,1,1.08992,1
810,1,163.88,42.9,0,80,1,1.04444,0,225,1,1.08444,1.00444
811,1,6.72,4.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
812,1,78.22,13.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
813,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
814,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
815,1,1,-0.2,0,0,1,1.00439,0,150,1,1.10877,0.9
816,1,-63.9,4.1,0,0,1,1.04762,0,225,1,1.09524,1
817,2,0,0,0,0,1,1.00423,0,150,1,1.10847,0.9
818,1,104.73,25.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
819,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
820,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
821,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
822,1,85.78,14.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
823,1,86.38,14.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
824,1,78.82,18.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
825,1,223.75,63.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
826,1,4.56,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
827,1,64.9,7.9,0,0,1,1.04574,0,225,1,1.09148,1
829,1,132.8,-3.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
830,1,98.5,27.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
831,1,97.78,38.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
832,1,11.28,2.2,0,0,1,1.00422,0,150,1,1.10844,0.9
833,1,34.07,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
834,1,15.24,2.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
835,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
836,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
837,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
838,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
839,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
840,1,120,-10,0,0,1,1.04445,0,225,1,1.08889,1
841,1,162.08,24.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
842,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
843,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
844,1,162.56,54.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
845,1,254.58,25.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
846,1,470.05,5.4,0,0,1,1.04689,0,225,1,1.09377,1
847,1,63.46,4.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
848,1,184.87,21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
849,1,118.65,21.8,0,0,1,1.03867,0,225,1,1.09068,0.98667
851,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
853,1,189.91,7.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
854,1,58.31,8.7,0,0,1,1.04445,0,225,1,1.08889,1
855,1,65.98,9.8,0,0,1,1.04445,0,225,1,1.08889,1
857,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
858,1,-47.8,14.7,0,0,1,1.01931,0,225,1,1.08861,0.95
859,1,47.87,5.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
860,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
861,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
862,1,0,0,0,0,1,1.08006,0,380,1,1.1078,1.05233
863,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
864,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
865,1,190.75,1.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
866,1,54.23,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
867,1,50.39,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
868,1,112.65,27.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
869,1,110.61,24.1,0,0,1,1.04073,0,225,1,1.0948,0.98667
870,1,186.31,88.8,0,0,1,1.04445,0,225,1,1.08889,1
871,1,37.6,-7.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
872,1,79.66,0.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
873,1,97.66,24.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
874,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
875,1,80.02,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
876,1,2,-1.7,0,0,1,1.01811,0,225,1,1.08623,0.95
877,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
878,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
880,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
881,1,38.39,19.5,0,0,1,1,0,150,1,1.1,0.9
882,1,172.4,25.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
883,1,76.66,14.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
884,1,42.4,-2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
885,1,36.59,1,0,0,1,1.01893,0,225,1,1.08787,0.95
886,1,5.64,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
887,1,184.28,58.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
889,1,0,0,0,0,1,1.04543,0,380,1,1.10263,0.98824
890,1,41.6,-17.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
891,1,89.1,-15.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
892,1,184.28,35.9,0,-80,1,1.04666,0,225,1,1.08889,1.00444
893,1,122.3,-10.9,0,0,1,1.05096,0,225,1,1.10192,1
894,1,72.82,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
895,1,55.19,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
896,1,179,39.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
897,2,0,0,0,0,1,1,0,150,1,1.1,0.9
898,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
899,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
900,1,20.16,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
901,1,53.99,12.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
902,1,41.51,34.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
903,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
904,1,146.84,28.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
905,1,131.13,29,0,0,1,0.99556,0,225,1,1.08889,0.90222
906,1,27.83,15.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
907,1,10.32,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
908,2,13,0,0,0,1,1.00439,0,150,1,1.10879,0.9
909,1,144.08,32.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
910,1,180.08,57.4,0,0,1,1.0448,0,225,1,1.08889,1.00072
911,1,189.67,107.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
912,1,55.91,11.2,0,0,1,1.04683,0,225,1,1.08923,1.00444
913,1,53.99,10.3,0,0,1,1.04683,0,225,1,1.08923,1.00444
914,1,46.07,7.3,0,0,1,1.04683,0,225,1,1.08923,1.00444
915,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
916,1,31.91,15.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
917,1,18.6,7.2,0,0,1,1.01333,0,225,1,1.04444,0.98222
918,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
919,1,257.34,3.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
920,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
921,2,0,0,0,0,1,1,0,150,1,1.1,0.9
922,1,21.95,5.4,0,0,1,1.04721,0,225,1,1.08998,1.00444
923,1,185.47,19.8,0,0,1,1.00222,0,225,1,1.08889,0.91556
924,1,113.61,16.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
925,1,157.64,15.4,0,0,1,1.04757,0,225,1,1.0907,1.00444
926,1,34.19,13.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
927,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
928,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
929,1,68.62,14.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
930,1,0,0,0,0,1,1.04153,0,225,1,1.09639,0.98667
931,1,100.78,20.3,0,0,1,1.04445,0,225,1,1.08889,1
932,1,20.75,1.2,0,0,1,1.04445,0,225,1,1.08889,1
933,1,344.2,89.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
934,1,0,14.5,0,0,1,1.0773,0,380,1,1.11249,1.04211
935,1,37.79,22.4,0,0,1,1.0773,0,380,1,1.11249,1.04211
936,1,0.12,60.5,0,0,1,1.0773,0,380,1,1.11249,1.04211
937,1,20.99,32.2,0,0,1,1.0773,0,380,1,1.11249,1.04211
938,1,351.75,30.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
939,1,-0.1,0.8,0,0,1,1.04524,0,225,1,1.08604,1.00444
940,1,14.52,5.5,0,0,1,1.04524,0,225,1,1.08604,1.00444
941,1,194.23,15.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
942,1,82.42,21.4,0,0,1,1.04427,0,225,1,1.08889,0.99965
943,1,141.33,26.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
944,1,147.92,32.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
945,1,105.69,21.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
946,1,142.41,18.6,0,0,1,1,0,63,1,1.07937,0.92063
947,1,135.21,27.5,0,0,1,1.04445,0,225,1,1.08889,1
948,1,0,-4.4,0,0,1,1.03949,0,225,1,1.09232,0.98667
949,1,24.11,7.7,0,0,1,1.07048,0,380,1,1.10526,1.0357
950,1,238.74,38.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
951,1,0,0,0,0,1,1.07418,0,380,1,1.10626,1.04211
952,1,-7.1,-6.4,0,0,1,1.07418,0,380,1,1.10626,1.04211
953,1,173.72,24.1,0,80,1,0.98889,0,225,1,1.08889,0.88889
954,1,54.47,13.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
955,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
956,1,51.35,10.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
957,1,121.05,11.2,0,0,1,1.02445,0,225,1,1.08889,0.96
958,1,411.02,72.4,0,0,1,1.04445,0,225,1,1.08889,1
959,1,100.06,16.8,0,0,1,1.04445,0,225,1,1.08889,1
960,1,2.28,1.3,0,0,1,1.03333,0,225,1,1.08889,0.97778
961,1,0.96,5.7,0,0,1,1.07237,0,380,1,1.10263,1.04211
962,1,0,0,0,80,1,1.0469,0,225,1,1.08935,1.00444
963,1,161.96,27,0,0,1,1.07895,0,380,1,1.10526,1.05263
964,1,83.14,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
965,1,44.5,-6.1,0,0,1,0.95,0,150,1,1.1,0.8
