bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2,1,0,0,0,0,1,1,0,69,1,1.1,0.9
3,1,97.42,30.5,0,0,1,1,0,138,1,1.1,0.9
4,1,61.62,2.69,0,0,1,1,0,69,1,1.1,0.9
5,1,92.52,29.47,0,0,1,1,0,69,1,1.1,0.9
6,1,81.32,4.27,0,0,1,1,0,69,1,1.1,0.9
7,1,87.58,12.19,0,0,1,1,0,138,1,1.1,0.9
8,1,60.45,10.23,0,125.081972555,1,1,0,69,1,1.1,0.9
9,1,0,0,0,0,1,1,0,138,1,1.1,0.9
10,1,0,0,0,0,1,1,0,69,1,1.1,0.9
11,1,136.13,28.94,0,0,1,1,0,138,1,1.1,0.9
12,1,0,0,0,0,1,1,0,138,1,1.1,0.9
13,1,127.69,17.69,0,0,1,1,0,69,1,1.1,0.9
14,1,0,0,0,0,1,1,0,138,1,1.1,0.9
15,1,191.78,60.3,0,0,1,1,0,138,1,1.1,0.9
16,1,89.89,11.29,0,0,1,1,0,69,1,1.1,0.9
17,1,70.53,27.01,0,0,1,1,0,69,1,1.1,0.9
18,1,0,0,0,0,1,1,0,69,1,1.1,0.9
19,1,25.12,1.84,0,0,1,1,0,69,1,1.1,0.9
20,1,0,0,0,0,1,1,0,138,1,1.1,0.9
21,1,168.37,13.35,0,0,1,1,0,69,1,1.1,0.9
22,1,0,0,0,0,1,1,0,138,1,1.1,0.9
23,1,73.87,7.05,0,0,1,1,0,69,1,1.1,0.9
24,1,20.49,2.93,0,0,1,1,0,69,1,1.1,0.9
25,1,24.74,1.91,0,0,1,1,0,69,1,1.1,0.9
26,1,0,0,0,0,1,1,0,138,1,1.1,0.9
27,1,93.09,15.98,0,0,1,1,0,69,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,123.07,31.09,0,0,1,1,0,69,1,1.1,0.9
30,1,91.88,1.32,0,0,1,1,0,138,1,1.1,0.9
31,1,0,0,0,0,1,1,0,138,1,1.1,0.9
32,1,0,0,0,0,1,1,0,69,1,1.1,0.9
33,1,79.05,11.82,0,0,1,1,0,138,1,1.1,0.9
34,1,84.65,14.83,0,0,1,1,0,138,1,1.1,0.9
35,1,94.79,11.42,0,0,1,1,0,69,1,1.1,0.9
36,1,71.18,5.18,0,0,1,1,0,69,1,1.1,0.9
37,1,110.17,8.06,0,0,1,1,0,69,1,1.1,0.9
38,1,31.68,5.13,0,0,1,1,0,69,1,1.1,0.9
39,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40,1,87.77,31.33,0,0,1,1,0,69,1,1.1,0.9
41,1,51.54,11.16,0,0,1,1,0,69,1,1.1,0.9
42,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43,1,0,0,0,0,1,1,0,69,1,1.1,0.9
44,1,104.68,38.38,0,0,1,1,0,138,1,1.1,0.9
45,1,31.62,3.83,0,0,1,1,0,69,1,1.1,0.9
46,1,33.09,4.03,0,0,1,1,0,69,1,1.1,0.9
47,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49,1,0,0,0,0,1,1,0,69,1,1.1,0.9
50,1,66.1,18.21,0,0,1,1,0,345,1,1.1,0.9
51,1,41.52,13.89,0,0,1,1,0,69,1,1.1,0.9
52,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53,1,0,0,0,0,1,1,0,138,1,1.1,0.9
54,1,101.13,21.1,0,0,1,1,0,345,1,1.1,0.9
55,1,0,0,0,0,1,1,0,138,1,1.1,0.9
56,1,0,0,0,0,1,1,0,69,1,1.1,0.9
57,1,60.94,2.9,0,0,1,1,0,138,1,1.1,0.9
58,1,45.02,11.74,0,0,1,1,0,69,1,1.1,0.9
59,1,33.7,7.4,0,0,1,1,0,69,1,1.1,0.9
60,1,24.86,0.52,0,0,1,1,0,69,1,1.1,0.9
61,1,12.67,2.49,0,0,1,1,0,69,1,1.1,0.9
62,1,11.9,4.91,0,0,1,1,0,69,1,1.1,0.9
63,1,0,0,0,0,1,1,0,138,1,1.1,0.9
64,1,0,0,0,0,1,1,0,69,1,1.1,0.9
65,1,26.03,8.78,0,0,1,1,0,138,1,1.1,0.9
66,1,12.12,3,0,0,1,1,0,69,1,1.1,0.9
67,1,0,0,0,0,1,1,0,138,1,1.1,0.9
68,1,0,0,0,0,1,1,0,69,1,1.1,0.9
69,1,14.83,5.08,0,0,1,1,0,138,1,1.1,0.9
70,1,11.31,0.62,0,0,1,1,0,69,1,1.1,0.9
71,1,0,0,0,0,1,1,0,138,1,1.1,0.9
72,1,18.59,4.01,0,0,1,1,0,69,1,1.1,0.9
73,1,0,0,0,0,1,1,0,138,1,1.1,0.9
74,1,19.87,1.06,0,8.49688906785,1,1,0,69,1,1.1,0.9
75,1,23.08,4.88,0,0,1,1,0,69,1,1.1,0.9
76,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78,1,40.84,4.68,0,0,1,1,0,138,1,1.1,0.9
79,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80,1,0,0,0,0,1,1,0,69,1,1.1,0.9
81,1,13.69,1.67,0,0,1,1,0,138,1,1.1,0.9
82,1,12.04,0.51,0,0,1,1,0,69,1,1.1,0.9
83,1,0,0,0,0,1,1,0,138,1,1.1,0.9
84,1,24.95,5.19,0,0,1,1,0,138,1,1.1,0.9
85,1,0,0,0,0,1,1,0,138,1,1.1,0.9
86,1,0,0,0,0,1,1,0,138,1,1.1,0.9
87,1,0,0,0,0,1,1,0,69,1,1.1,0.9
88,1,80.96,12.74,0,0,1,1,0,138,1,1.1,0.9
89,1,0,0,0,0,1,1,0,138,1,1.1,0.9
90,1,0,0,0,0,1,1,0,69,1,1.1,0.9
91,1,98.82,10.27,0,0,1,1,0,138,1,1.1,0.9
92,1,44.9,14.05,0,0,1,1,0,69,1,1.1,0.9
93,1,28.64,4.33,0,13.0031149174,1,1,0,69,1,1.1,0.9
94,1,30.12,3.27,0,0,1,1,0,69,1,1.1,0.9
95,1,92.8,15.92,0,0.00107396248384,1,1,0,69,1,1.1,0.9
96,1,0,0,0,0,1,1,0,345,1,1.1,0.9
97,1,0,0,0,0,1,1,0,138,1,1.1,0.9
98,1,0,0,0,0,1,1,0,69,1,1.1,0.9
99,1,112.08,26.91,0,0,1,1,0,138,1,1.1,0.9
100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
102,1,123.97,11.7,0,0,1,1,0,138,1,1.1,0.9
103,1,66.25,2.01,0,0,1,1,0,69,1,1.1,0.9
104,1,91.96,21.22,0,0,1,1,0,69,1,1.1,0.9
105,1,0,0,0,0.000699764345338,1,1,0,345,1,1.1,0.9
106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
107,1,0,0,0,0,1,1,0,69,1,1.1,0.9
108,1,122.05,26.9,0,0,1,1,0,345,1,1.1,0.9
109,1,65.68,11.22,0,0,1,1,0,69,1,1.1,0.9
110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
111,1,0,0,0,0,1,1,0,69,1,1.1,0.9
112,1,108.69,16.64,0,0,1,1,0,138,1,1.1,0.9
113,1,68.44,5.16,0,0,1,1,0,69,1,1.1,0.9
114,1,10.28,1.86,0,-19.5770110823,1,1,0,69,1,1.1,0.9
115,1,59.18,16.4,0,0,1,1,0,69,1,1.1,0.9
116,1,21.71,3.09,0,0,1,1,0,69,1,1.1,0.9
117,1,52,1.23,0,0,1,1,0,69,1,1.1,0.9
118,1,21.84,3.3,0,0,1,1,0,69,1,1.1,0.9
119,1,65.98,11.78,0,0,1,1,0,69,1,1.1,0.9
120,1,97.57,43.05,0,0,1,1,0,69,1,1.1,0.9
121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
123,1,119.6,23.99,0,0,1,1,0,138,1,1.1,0.9
124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
126,1,77.33,18.89,0,0,1,1,0,138,1,1.1,0.9
127,1,39.72,6.45,0,0,1,1,0,69,1,1.1,0.9
128,1,47.95,7.47,0,0.000271209085663,1,1,0,69,1,1.1,0.9
129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
130,1,112.88,12.28,0,0,1,1,0,69,1,1.1,0.9
131,1,63.59,21.89,0,168.570002396,1,1,0,69,1,1.1,0.9
132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
133,1,109.69,13.03,0,0,1,1,0,69,1,1.1,0.9
134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
136,1,0,0,0,0,1,1,0,69,1,1.1,0.9
137,1,208.9,17.11,0,0,1,1,0,138,1,1.1,0.9
138,1,66.48,5.05,0,0,1,1,0,69,1,1.1,0.9
139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
140,1,151.29,58.6,0,0,1,1,0,69,1,1.1,0.9
141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
143,1,0,0,0,0,1,1,0,69,1,1.1,0.9
144,1,125,15.43,0,0,1,1,0,138,1,1.1,0.9
145,1,70.8,5.31,0,0,1,1,0,69,1,1.1,0.9
146,1,61.78,8.77,0,0,1,1,0,69,1,1.1,0.9
147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
148,1,0,0,0,0,1,1,0,69,1,1.1,0.9
149,1,106.82,16.16,0,0,1,1,0,138,1,1.1,0.9
150,1,77.78,6.28,0,0,1,1,0,69,1,1.1,0.9
151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
153,1,84.18,6.34,0,0,1,1,0,138,1,1.1,0.9
154,1,117.91,16.1,0,0,1,1,0,69,1,1.1,0.9
155,1,74.4,2.14,0,0,1,1,0,69,1,1.1,0.9
156,1,74.33,21.39,0,0,1,1,0,69,1,1.1,0.9
157,1,70.51,11.94,0,0,1,1,0,138,1,1.1,0.9
158,1,111.05,17.03,0,0,1,1,0,138,1,1.1,0.9
159,1,0,0,0,371.14047516,1,1,0,345,1,1.1,0.9
160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
161,1,0,0,0,0,1,1,0,69,1,1.1,0.9
162,1,109.94,10.3,0,0,1,1,0,138,1,1.1,0.9
163,1,66.43,10.44,0,0,1,1,0,69,1,1.1,0.9
164,1,43.23,7.43,0,0,1,1,0,69,1,1.1,0.9
165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
166,1,0,0,0,0,1,1,0,69,1,1.1,0.9
167,1,210.72,82.95,0,0,1,1,0,138,1,1.1,0.9
168,1,38.87,4.79,0,0,1,1,0,69,1,1.1,0.9
169,1,74.27,12.79,0,27.4224213741,1,1,0,69,1,1.1,0.9
170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
171,1,0,0,0,0,1,1,0,69,1,1.1,0.9
172,1,100.44,15.35,0,0,1,1,0,138,1,1.1,0.9
173,1,76.99,25.79,0,61.4828684306,1,1,0,69,1,1.1,0.9
174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
175,1,0,0,0,0,1,1,0,69,1,1.1,0.9
176,1,104.26,7.91,0,0,1,1,0,138,1,1.1,0.9
177,1,50.45,8.99,0,60.0971715131,1,1,0,69,1,1.1,0.9
178,1,33.18,4.74,0,41.5651119656,1,1,0,69,1,1.1,0.9
179,1,66.61,5.05,0,0,1,1,0,69,1,1.1,0.9
180,1,46.15,4.31,0,0,1,1,0,69,1,1.1,0.9
181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
182,1,0,0,0,0,1,1,0,69,1,1.1,0.9
183,1,115.18,17.47,0,0,1,1,0,138,1,1.1,0.9
184,1,59.28,2.7,0,0,1,1,0,69,1,1.1,0.9
185,1,42.54,4.74,0,0,1,1,0,69,1,1.1,0.9
186,1,54.73,8.37,0,-63.3799211635,1,1,0,69,1,1.1,0.9
187,1,51.7,10.16,0,0,1,1,0,69,1,1.1,0.9
188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
189,1,0,0,0,0,1,1,0,69,1,1.1,0.9
190,1,83.93,12.18,0,0,1,1,0,138,1,1.1,0.9
191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
192,1,78.21,21.9,0,0,1,1,0,69,1,1.1,0.9
193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
195,1,0,0,0,0,1,1,0,69,1,1.1,0.9
196,1,72.58,7.82,0,0,1,1,0,138,1,1.1,0.9
197,1,60.43,8.71,0,0,1,1,0,69,1,1.1,0.9
198,1,0,0,0,0,1,1,0,69,1,1.1,0.9
199,1,43.36,3.78,0,0.000175080156541,1,1,0,69,1,1.1,0.9
200,1,54.27,13.89,0,0,1,1,0,69,1,1.1,0.9
201,1,59.6,8.31,0,0,1,1,0,69,1,1.1,0.9
202,1,0,0,0,0,1,1,0,345,1,1.1,0.9
203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
204,1,108.67,33.81,0,0,1,1,0,69,1,1.1,0.9
205,1,0,0,0,0,1,1,0,345,1,1.1,0.9
206,1,38.27,10.17,0,0,1,1,0,69,1,1.1,0.9
207,1,0,0,0,847.52041705,1,1,0,345,1,1.1,0.9
208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
209,1,53.22,10.16,0,0,1,1,0,69,1,1.1,0.9
210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
212,1,0,0,0,0,1,1,0,69,1,1.1,0.9
213,1,74.59,18.85,0,0,1,1,0,138,1,1.1,0.9
214,1,44.01,5.91,0,0,1,1,0,69,1,1.1,0.9
215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
216,1,0,0,0,0,1,1,0,69,1,1.1,0.9
217,1,138.43,26.65,0,0,1,1,0,138,1,1.1,0.9
218,1,40.13,6.53,0,0,1,1,0,69,1,1.1,0.9
219,1,33.7,13.56,0,0,1,1,0,69,1,1.1,0.9
220,1,61.69,8.72,0,0,1,1,0,138,1,1.1,0.9
221,1,40.57,10.41,0,0,1,1,0,69,1,1.1,0.9
222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
223,1,91.77,8.1,0,0,1,1,0,69,1,1.1,0.9
224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
225,1,161.58,29.83,0,0,1,1,0,138,1,1.1,0.9
226,1,62.35,18.21,0,0,1,1,0,69,1,1.1,0.9
227,1,35.94,8.81,0,0,1,1,0,69,1,1.1,0.9
228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
229,1,147.13,30.38,0,0,1,1,0,69,1,1.1,0.9
230,1,6.74,1.26,0,0,1,1,0,69,1,1.1,0.9
231,1,0,0,0,0,1,1,0,345,1,1.1,0.9
232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
233,1,0,0,0,0,1,1,0,69,1,1.1,0.9
234,1,69.37,5.04,0,0,1,1,0,345,1,1.1,0.9
235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
236,1,45.44,5.5,0,0,1,1,0,69,1,1.1,0.9
237,1,60.33,10.15,0,0,1,1,0,69,1,1.1,0.9
238,1,39.3,5.99,0,0,1,1,0,69,1,1.1,0.9
239,1,61.24,5.99,0,4.2328363252e-05,1,1,0,69,1,1.1,0.9
240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
241,1,107.29,8.63,0,0,1,1,0,69,1,1.1,0.9
242,1,49.86,3.51,0,0,1,1,0,69,1,1.1,0.9
243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
244,1,76.33,4.81,0,0,1,1,0,69,1,1.1,0.9
245,1,75.03,4.64,0,0,1,1,0,69,1,1.1,0.9
246,1,89.2,32.39,0,0,1,1,0,69,1,1.1,0.9
247,1,105.78,20.13,0,0,1,1,0,138,1,1.1,0.9
248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
249,1,0,0,0,0,1,1,0,69,1,1.1,0.9
250,1,137.7,2.9,0,0,1,1,0,138,1,1.1,0.9
251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
252,1,0,0,0,0,1,1,0,69,1,1.1,0.9
253,1,137.83,16.25,0,0,1,1,0,138,1,1.1,0.9
254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
255,1,92.64,2.09,0,0,1,1,0,69,1,1.1,0.9
256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
257,1,0,0,0,0,1,1,0,345,1,1.1,0.9
258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
259,1,95.39,18.2,0,0,1,1,0,345,1,1.1,0.9
260,1,80.44,14.42,0,0,1,1,0,69,1,1.1,0.9
261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
262,1,89.87,35.11,0,0,1,1,0,69,1,1.1,0.9
263,1,43.96,10.04,0,0,1,1,0,69,1,1.1,0.9
264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
265,1,125.47,21.99,0,0,1,1,0,69,1,1.1,0.9
266,1,0,0,0,0,1,1,0,138,1,1.1,0.9
267,1,76.91,16.54,0,0,1,1,0,69,1,1.1,0.9
268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
269,1,0,0,0,0,1,1,0,69,1,1.1,0.9
270,1,99.32,16.23,0,0,1,1,0,138,1,1.1,0.9
271,1,72.47,13.14,0,0,1,1,0,69,1,1.1,0.9
272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
273,1,0,0,0,0,1,1,0,69,1,1.1,0.9
274,1,94.02,16.4,0,0,1,1,0,138,1,1.1,0.9
275,1,38.35,8.56,0,0,1,1,0,69,1,1.1,0.9
276,1,37.92,7.81,0,0,1,1,0,69,1,1.1,0.9
277,1,20.27,1.37,0,0,1,1,0,69,1,1.1,0.9
278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
280,1,0,0,0,0,1,1,0,69,1,1.1,0.9
281,1,58.46,13.24,0,0,1,1,0,138,1,1.1,0.9
282,1,17.63,3.51,0,0,1,1,0,69,1,1.1,0.9
283,1,26.65,5.74,0,0,1,1,0,69,1,1.1,0.9
284,1,0,0,0,0,1,1,0,69,1,1.1,0.9
285,1,43.92,2.94,0,0,1,1,0,69,1,1.1,0.9
286,1,76.84,17.32,0,0,1,1,0,69,1,1.1,0.9
287,1,116.83,11.12,0,0,1,1,0,138,1,1.1,0.9
288,1,57.37,6.48,0,0,1,1,0,69,1,1.1,0.9
289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
290,1,57.37,2.63,0,0,1,1,0,69,1,1.1,0.9
291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
293,1,0,0,0,0,1,1,0,69,1,1.1,0.9
294,1,44.68,2.26,0,0,1,1,0,138,1,1.1,0.9
295,1,86.04,19.88,0,0,1,1,0,138,1,1.1,0.9
296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
297,1,0,0,0,0,1,1,0,69,1,1.1,0.9
298,1,96.01,16.8,0,0,1,1,0,138,1,1.1,0.9
299,1,60.74,14.01,0,0.000279213171645,1,1,0,69,1,1.1,0.9
300,1,99.31,8.64,0,0,1,1,0,138,1,1.1,0.9
301,1,44.92,9.42,0,0,1,1,0,69,1,1.1,0.9
302,1,42.76,6.27,0,0,1,1,0,138,1,1.1,0.9
303,1,27.01,8.99,0,0,1,1,0,69,1,1.1,0.9
304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
305,1,18.56,0.45,0,0,1,1,0,69,1,1.1,0.9
306,1,31.82,1.4,0,0,1,1,0,138,1,1.1,0.9
307,1,46.15,6.08,0,16.6863635444,1,1,0,69,1,1.1,0.9
308,1,75.06,3.17,0,0,1,1,0,138,1,1.1,0.9
309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
310,1,0,0,0,0,1,1,0,69,1,1.1,0.9
311,1,94.53,18.07,0,0,1,1,0,138,1,1.1,0.9
312,1,0,0,0,0,1,1,0,345,1,1.1,0.9
313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
314,1,0,0,0,0,1,1,0,69,1,1.1,0.9
315,1,99.35,24.08,0,0,1,1,0,138,1,1.1,0.9
316,1,0,0,0,0,1,1,0,345,1,1.1,0.9
317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
318,1,63.25,10.71,0,0,1,1,0,69,1,1.1,0.9
319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
320,1,75.8,16.09,0,0,1,1,0,69,1,1.1,0.9
321,1,46.05,13.2,0,27.553393778,1,1,0,69,1,1.1,0.9
322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
323,1,0,0,0,0,1,1,0,69,1,1.1,0.9
324,1,48.86,11.96,0,0,1,1,0,138,1,1.1,0.9
325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
326,1,0,0,0,0,1,1,0,69,1,1.1,0.9
327,1,51.16,3.68,0,0,1,1,0,138,1,1.1,0.9
328,1,13.5,0.84,0,0,1,1,0,69,1,1.1,0.9
329,1,13.76,1.39,0,0.167661259419,1,1,0,69,1,1.1,0.9
330,1,51.64,5.73,0,0,1,1,0,69,1,1.1,0.9
331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
332,1,0,0,0,0,1,1,0,69,1,1.1,0.9
333,1,80.32,6.85,0,0,1,1,0,138,1,1.1,0.9
334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
335,1,0,0,0,0,1,1,0,69,1,1.1,0.9
336,1,119.02,8.93,0,0,1,1,0,138,1,1.1,0.9
337,1,0,0,0,0,1,1,0,345,1,1.1,0.9
338,1,98.72,7.95,0,0,1,1,0,138,1,1.1,0.9
339,1,75.79,8.38,0,0,1,1,0,138,1,1.1,0.9
340,1,77.27,16.5,0,0,1,1,0,138,1,1.1,0.9
341,1,55.62,5.55,0,0,1,1,0,69,1,1.1,0.9
342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
343,1,0,0,0,0,1,1,0,69,1,1.1,0.9
344,1,69.5,16.33,0,0,1,1,0,138,1,1.1,0.9
345,1,13.66,3.03,0,0,1,1,0,69,1,1.1,0.9
346,1,15.06,2.1,0,0,1,1,0,69,1,1.1,0.9
347,1,26.18,5.54,0,0,1,1,0,138,1,1.1,0.9
348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
349,1,0,0,0,0,1,1,0,69,1,1.1,0.9
350,1,106.94,21.35,0,0,1,1,0,138,1,1.1,0.9
351,1,70.47,7.52,0,0,1,1,0,69,1,1.1,0.9
352,1,29.57,4.81,0,0,1,1,0,69,1,1.1,0.9
353,1,29.25,9.63,0,0,1,1,0,69,1,1.1,0.9
354,1,49.4,10.69,0,-26.2339498357,1,1,0,69,1,1.1,0.9
355,1,28.94,2.79,0,0,1,1,0,69,1,1.1,0.9
356,1,66.47,12.85,0,51.8360743582,1,1,0,69,1,1.1,0.9
357,1,81.42,44.89,0,0,1,1,0,138,1,1.1,0.9
358,1,77.09,7.55,0,-25.3899440786,1,1,0,69,1,1.1,0.9
359,1,71.96,9.13,0,0,1,1,0,138,1,1.1,0.9
360,1,44.7,8.93,0,0,1,1,0,69,1,1.1,0.9
361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
362,1,56.46,8.38,0,0,1,1,0,69,1,1.1,0.9
363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
364,1,111.55,5.67,0,0,1,1,0,69,1,1.1,0.9
365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
366,1,42.67,10.39,0,0,1,1,0,69,1,1.1,0.9
367,1,0,0,0,0,1,1,0,345,1,1.1,0.9
368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
369,1,200.78,49.88,0,0,1,1,0,345,1,1.1,0.9
370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
371,1,0,0,0,0,1,1,0,69,1,1.1,0.9
372,1,87.82,27.59,0,0,1,1,0,138,1,1.1,0.9
373,1,61.65,23.81,0,0,1,1,0,69,1,1.1,0.9
374,1,19.74,1.67,0,0,1,1,0,69,1,1.1,0.9
375,1,41.7,3.35,0,0,1,1,0,69,1,1.1,0.9
376,1,21.86,3.35,0,0,1,1,0,138,1,1.1,0.9
377,1,8.08,1.13,0,0,1,1,0,69,1,1.1,0.9
378,1,35.48,4.26,0,0,1,1,0,69,1,1.1,0.9
379,1,56.63,11.09,0,0,1,1,0,69,1,1.1,0.9
380,1,55.68,10.71,0,0,1,1,0,138,1,1.1,0.9
381,1,8.18,1.4,0,9.28172468228,1,1,0,69,1,1.1,0.9
382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
383,1,0,0,0,0,1,1,0,69,1,1.1,0.9
384,1,72.89,15.19,0,0,1,1,0,138,1,1.1,0.9
385,1,40.17,9.17,0,0,1,1,0,69,1,1.1,0.9
386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
387,1,0,0,0,0,1,1,0,69,1,1.1,0.9
388,1,63.87,8.81,0,0,1,1,0,138,1,1.1,0.9
389,1,57.46,5.65,0,0,1,1,0,69,1,1.1,0.9
390,1,29.14,3.29,0,0,1,1,0,69,1,1.1,0.9
391,1,33.29,6.48,0,0,1,1,0,69,1,1.1,0.9
392,1,31.94,4.35,0,0,1,1,0,69,1,1.1,0.9
393,1,30.49,5.62,0,0,1,1,0,69,1,1.1,0.9
394,1,24.23,1.89,0,0,1,1,0,69,1,1.1,0.9
395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
397,1,71.62,16.3,0,0,1,1,0,345,1,1.1,0.9
398,1,38.97,5.32,0,0,1,1,0,138,1,1.1,0.9
399,1,0,0,0,0,1,1,0,345,1,1.1,0.9
400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
401,1,0,0,0,0,1,1,0,69,1,1.1,0.9
402,1,75.64,12.85,0,0,1,1,0,138,1,1.1,0.9
403,1,45.62,2.62,0,0,1,1,0,69,1,1.1,0.9
404,1,24.1,2.52,0,0,1,1,0,69,1,1.1,0.9
405,1,25.96,2.81,0,0,1,1,0,69,1,1.1,0.9
406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
407,1,109.77,17.74,0,0,1,1,0,69,1,1.1,0.9
408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
409,1,41.46,12.35,0,0,1,1,0,69,1,1.1,0.9
410,1,21.8,3.01,0,0,1,1,0,69,1,1.1,0.9
411,1,34.53,4.29,0,0,1,1,0,138,1,1.1,0.9
412,1,35.78,5.58,0,0,1,1,0,69,1,1.1,0.9
413,1,61.35,8.63,0,0,1,1,0,69,1,1.1,0.9
414,1,71.66,21.84,0,0,1,1,0,138,1,1.1,0.9
415,1,45.51,9.98,0,0,1,1,0,69,1,1.1,0.9
416,1,13.8,2.54,0,0,1,1,0,69,1,1.1,0.9
417,1,13.95,1.16,0,0,1,1,0,69,1,1.1,0.9
418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
419,1,0,0,0,0,1,1,0,69,1,1.1,0.9
420,1,27.64,5.3,0,0,1,1,0,138,1,1.1,0.9
421,1,39.46,7.81,0,0,1,1,0,69,1,1.1,0.9
422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
423,1,89.16,10.02,0,0,1,1,0,69,1,1.1,0.9
424,1,0,0,0,3.27002106139,1,1,0,345,1,1.1,0.9
425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
426,1,0,0,0,0,1,1,0,69,1,1.1,0.9
427,1,56.08,1.92,0,0,1,1,0,345,1,1.1,0.9
428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
429,1,0,0,0,0,1,1,0,69,1,1.1,0.9
430,1,45.7,4.39,0,0,1,1,0,138,1,1.1,0.9
431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
432,1,65.65,18.35,0,0,1,1,0,138,1,1.1,0.9
433,1,22.6,4.67,0,0,1,1,0,69,1,1.1,0.9
434,1,50.17,7.69,0,0,1,1,0,69,1,1.1,0.9
435,1,0,0,0,0,1,1,0,345,1,1.1,0.9
436,1,48.37,6.3,0,0,1,1,0,138,1,1.1,0.9
437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
438,1,12.59,1.52,0,0,1,1,0,69,1,1.1,0.9
439,1,0,0,0,9.06911297925,1,1,0,138,1,1.1,0.9
440,1,19.99,1.31,0,0,1,1,0,69,1,1.1,0.9
441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
442,1,0,0,0,0,1,1,0,69,1,1.1,0.9
443,1,53.87,11.46,0,0,1,1,0,138,1,1.1,0.9
444,1,46.75,3.95,0,0,1,1,0,69,1,1.1,0.9
445,1,17.94,1.87,0,0,1,1,0,69,1,1.1,0.9
446,1,7.91,1.56,0,0,1,1,0,69,1,1.1,0.9
447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
448,1,37.97,3.89,0,0,1,1,0,69,1,1.1,0.9
449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
450,1,33.44,10.64,0,0,1,1,0,69,1,1.1,0.9
451,1,31.89,1.87,0,0,1,1,0,69,1,1.1,0.9
452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
453,1,0,0,0,0,1,1,0,69,1,1.1,0.9
454,1,74.91,14.96,0,0,1,1,0,138,1,1.1,0.9
455,1,25.38,8.87,0,0,1,1,0,69,1,1.1,0.9
456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
457,1,0,0,0,0,1,1,0,69,1,1.1,0.9
458,1,42.58,16.47,0,0,1,1,0,138,1,1.1,0.9
459,1,42.19,9.71,0,0,1,1,0,69,1,1.1,0.9
460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
462,1,0,0,0,0,1,1,0,69,1,1.1,0.9
463,1,102.51,11.97,0,0,1,1,0,138,1,1.1,0.9
464,1,39.35,5.1,0,0,1,1,0,69,1,1.1,0.9
465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
468,1,60.27,3.02,0,0,1,1,0,138,1,1.1,0.9
469,1,40.31,7.16,0,0,1,1,0,69,1,1.1,0.9
470,1,42.92,2.25,0,50.9006295476,1,1,0,138,1,1.1,0.9
471,1,41.15,13.17,0,0,1,1,0,69,1,1.1,0.9
472,1,24.17,2.85,0,0,1,1,0,69,1,1.1,0.9
473,1,28.39,6.49,0,25.7107566727,1,1,0,69,1,1.1,0.9
474,1,0,0,0,0,1,1,0,345,1,1.1,0.9
475,1,64.03,16.29,0,0,1,1,0,138,1,1.1,0.9
476,1,42.31,7.98,0,0,1,1,0,69,1,1.1,0.9
477,1,21.74,7.6,0,12.571439704,1,1,0,69,1,1.1,0.9
478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
480,1,64.82,1.38,0,0,1,1,0,138,1,1.1,0.9
481,1,0,0,0,0,1,1,0,345,1,1.1,0.9
482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
483,1,0,0,0,0,1,1,0,69,1,1.1,0.9
484,1,79.36,23.23,0,0,1,1,0,345,1,1.1,0.9
485,1,33.2,6.82,0,0,1,1,0,69,1,1.1,0.9
486,1,15.93,1.14,0,28.3622772684,1,1,0,69,1,1.1,0.9
487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
488,1,0,0,0,0,1,1,0,69,1,1.1,0.9
489,1,34.64,5.43,0,0,1,1,0,138,1,1.1,0.9
490,1,27.86,5.53,0,0,1,1,0,69,1,1.1,0.9
491,1,58.49,4.22,0,-6.45953940398,1,1,0,138,1,1.1,0.9
492,1,39.53,4.45,0,0,1,1,0,69,1,1.1,0.9
493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
495,1,57.85,1.12,0,0,1,1,0,345,1,1.1,0.9
496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
497,1,31.48,5.57,0,0,1,1,0,69,1,1.1,0.9
498,1,20.49,2.28,0,0,1,1,0,138,1,1.1,0.9
499,1,0,0,0,0.166350302044,1,1,0,345,1,1.1,0.9
500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
501,1,38.68,1.03,0,0,1,1,0,345,1,1.1,0.9
502,1,18.45,2.79,0,0,1,1,0,69,1,1.1,0.9
503,1,13.38,4.14,0,0,1,1,0,69,1,1.1,0.9
504,1,33.47,2.76,0,0,1,1,0,138,1,1.1,0.9
505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
506,1,21.52,3.14,0,0,1,1,0,69,1,1.1,0.9
507,1,47.61,12.76,0,5.57154700842,1,1,0,69,1,1.1,0.9
508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
511,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
512,2,0,0,0,0,1,1,0,18,1,1.1,0.9
513,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
514,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
515,2,0,0,0,0,1,1,0,18,1,1.1,0.9
516,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
518,2,0,0,0,0,1,1,0,69,1,1.1,0.9
519,1,0,0,0,0,1,1,0,69,1,1.1,0.9
520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
522,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
523,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
524,1,0,0,0,0,1,1,0,345,1,1.1,0.9
525,1,0,0,0,0,1,1,0,69,1,1.1,0.9
526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
529,1,0,0,0,0,1,1,0,18,1,1.1,0.9
530,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
531,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
532,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
533,2,0,0,0,0,1,1,0,20,1,1.1,0.9
534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
536,2,0,0,0,0,1,1,0,24,1,1.1,0.9
537,2,0,0,0,0,1,1,0,20,1,1.1,0.9
538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
539,2,0,0,0,0,1,1,0,69,1,1.1,0.9
540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
542,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
543,2,0,0,0,0,1,1,0,18,1,1.1,0.9
544,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
545,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
546,2,0,0,0,0,1,1,0,22,1,1.1,0.9
547,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
551,3,0,0,0,0,1,1,0,13.8,1,1.1,0.9
552,2,0,0,0,0,1,1,0,22,1,1.1,0.9
553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
554,2,0,0,0,0,1,1,0,138,1,1.1,0.9
555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
557,1,0,0,0,0,1,1,0,69,1,1.1,0.9
558,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
559,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
560,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
561,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
562,2,0,0,0,0,1,1,0,18,1,1.1,0.9
563,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
565,1,0,0,0,0,1,1,0,345,1,1.1,0.9
566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
567,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
568,2,0,0,0,0,1,1,0,22,1,1.1,0.9
569,2,0,0,0,0,1,1,0,22,1,1.1,0.9
570,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
571,1,0,0,0,0,1,1,0,18,1,1.1,0.9
572,1,0,0,0,0,1,1,0,22,1,1.1,0.9
573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
574,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
575,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
576,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
577,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
578,2,0,0,0,0,1,1,0,18,1,1.1,0.9
579,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
581,2,0,0,0,0,1,1,0,138,1,1.1,0.9
582,2,0,0,0,0,1,1,0,69,1,1.1,0.9
583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
584,1,0,0,0,-274.139512688,1,1,0,345,1,1.1,0.9
585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
586,1,0,0,0,0,1,1,0,69,1,1.1,0.9
587,2,0,0,0,0,1,1,0,24,1,1.1,0.9
588,2,0,0,0,0,1,1,0,20,1,1.1,0.9
589,1,0,0,0,0,1,1,0,345,1,1.1,0.9
590,2,0,0,0,0,1,1,0,69,1,1.1,0.9
591,1,0,0,0,0,1,1,0,69,1,1.1,0.9
592,1,0,0,0,0.000549747986225,1,1,0,345,1,1.1,0.9
593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
594,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
595,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
596,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
597,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
599,1,0,0,0,0,1,1,0,69,1,1.1,0.9
600,1,0,0,0,0,1,1,0,69,1,1.1,0.9
601,1,52.17,12.17,0,0,2,1,0,69,1,1.1,0.9
602,1,34.84,5.71,0,10.2629342532,2,1,0,69,1,1.1,0.9
603,1,38.48,5.45,0,0,2,1,0,69,1,1.1,0.9
604,1,0,0,0,0,2,1,0,138,1,1.1,0.9
605,1,0,0,0,0,2,1,0,100,1,1.1,0.9
606,1,0,0,0,0,2,1,0,69,1,1.1,0.9
607,1,85.57,6.19,0,0,2,1,0,100,1,1.1,0.9
608,1,110.8,18.73,0,0,2,1,0,69,1,1.1,0.9
609,1,0,0,0,0,2,1,0,345,1,1.1,0.9
610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
611,1,0,0,0,0,2,1,0,69,1,1.1,0.9
612,1,78.43,4.62,0,0,2,1,0,345,1,1.1,0.9
613,1,30.83,4.22,0,0,2,1,0,69,1,1.1,0.9
614,1,0,0,0,0,2,1,0,138,1,1.1,0.9
615,1,0,0,0,0,2,1,0,100,1,1.1,0.9
616,1,0,0,0,0,2,1,0,69,1,1.1,0.9
617,1,60.15,8.34,0,0,2,1,0,100,1,1.1,0.9
618,1,27.9,2.34,0,-19.2499288671,2,1,0,69,1,1.1,0.9
619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
620,1,0,0,0,0,2,1,0,100,1,1.1,0.9
621,1,59.85,13.43,0,0,2,1,0,69,1,1.1,0.9
622,1,0,0,0,0,2,1,0,100,1,1.1,0.9
623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
624,1,70.07,23.58,0,0,2,1,0,69,1,1.1,0.9
625,1,15.62,6.99,0,0,2,1,0,69,1,1.1,0.9
626,1,10.36,0.53,0,0,2,1,0,69,1,1.1,0.9
627,1,19.36,4.27,0,0,2,1,0,138,1,1.1,0.9
628,1,49.59,8.06,0,0,2,1,0,69,1,1.1,0.9
629,1,44.23,4.89,0,0,2,1,0,69,1,1.1,0.9
630,1,0,0,0,0,2,1,0,138,1,1.1,0.9
631,1,0,0,0,0,2,1,0,100,1,1.1,0.9
632,1,0,0,0,0,2,1,0,69,1,1.1,0.9
633,1,61.71,4.87,0,0,2,1,0,138,1,1.1,0.9
634,1,33.8,7.62,0,0,2,1,0,69,1,1.1,0.9
635,1,21.03,1.56,0,0,2,1,0,69,1,1.1,0.9
636,1,10.8,2,0,0,2,1,0,69,1,1.1,0.9
637,1,73.65,18.79,0,0,2,1,0,138,1,1.1,0.9
638,1,49.37,7.17,0,0,2,1,0,69,1,1.1,0.9
639,1,0,0,0,0,2,1,0,69,1,1.1,0.9
640,1,43.68,9.18,0,0,2,1,0,69,1,1.1,0.9
641,1,0,0,0,0,2,1,0,138,1,1.1,0.9
642,1,39.83,1.4,0,0,2,1,0,69,1,1.1,0.9
643,1,40.92,6.05,0,0,2,1,0,69,1,1.1,0.9
644,1,0,0,0,0,2,1,0,69,1,1.1,0.9
645,1,34.22,1.86,0,0,2,1,0,69,1,1.1,0.9
646,1,0,0,0,0,2,1,0,69,1,1.1,0.9
647,1,25.31,6.6,0,0,2,1,0,69,1,1.1,0.9
648,1,0,0,0,6.43039560242e-05,2,1,0,69,1,1.1,0.9
649,1,28.34,4.78,0,0,2,1,0,69,1,1.1,0.9
650,1,0,0,0,0,2,1,0,138,1,1.1,0.9
651,1,0,0,0,0,2,1,0,69,1,1.1,0.9
652,1,73.42,23.35,0,0,2,1,0,138,1,1.1,0.9
653,1,39.46,9.97,0,0,2,1,0,69,1,1.1,0.9
654,1,141.65,7.04,0,0,2,1,0,138,1,1.1,0.9
655,1,0,0,0,0,2,1,0,138,1,1.1,0.9
656,1,85.28,29.47,0,0,2,1,0,69,1,1.1,0.9
657,1,35.95,5.76,0,0,2,1,0,69,1,1.1,0.9
658,1,0,0,0,0,2,1,0,138,1,1.1,0.9
659,1,149.72,66.57,0,0,2,1,0,69,1,1.1,0.9
660,1,0,0,0,0,2,1,0,138,1,1.1,0.9
661,1,0,0,0,0,2,1,0,138,1,1.1,0.9
662,1,94.62,18.97,0,0,2,1,0,69,1,1.1,0.9
663,1,0,0,0,0,2,1,0,138,1,1.1,0.9
664,1,69.44,16.86,0,24.4504130873,2,1,0,69,1,1.1,0.9
665,1,31.6,6.53,0,0,2,1,0,69,1,1.1,0.9
666,1,61.75,15.5,0,0,2,1,0,69,1,1.1,0.9
667,1,63.63,2.48,0,0,2,1,0,69,1,1.1,0.9
668,1,0,0,0,0,2,1,0,69,1,1.1,0.9
669,1,54.3,14.62,0,0,2,1,0,69,1,1.1,0.9
670,1,27.95,7.12,0,0,2,1,0,69,1,1.1,0.9
671,1,63.89,1.45,0,0,2,1,0,69,1,1.1,0.9
672,1,131.57,38.9,0,0,2,1,0,138,1,1.1,0.9
673,1,0,0,0,0,2,1,0,138,1,1.1,0.9
674,1,0,0,0,0,2,1,0,69,1,1.1,0.9
675,1,112.56,15.17,0,0,2,1,0,138,1,1.1,0.9
676,1,40.34,4.49,0,0,2,1,0,69,1,1.1,0.9
677,1,116.18,27.21,0,0,2,1,0,138,1,1.1,0.9
678,1,0,0,0,128.665865027,2,1,0,138,1,1.1,0.9
679,1,0,0,0,0,2,1,0,69,1,1.1,0.9
680,1,52.47,12.48,0,0,2,1,0,138,1,1.1,0.9
681,1,44.55,5.49,0,0,2,1,0,69,1,1.1,0.9
682,1,37.67,4.05,0,11.0074236784,2,1,0,69,1,1.1,0.9
683,1,47.54,11.47,0,0,2,1,0,69,1,1.1,0.9
684,1,0,0,0,0,2,1,0,138,1,1.1,0.9
685,1,53.85,2.91,0,0,2,1,0,69,1,1.1,0.9
686,1,36.18,8.09,0,0,2,1,0,69,1,1.1,0.9
687,1,0,0,0,0,2,1,0,138,1,1.1,0.9
688,1,64.72,5.56,0,0,2,1,0,69,1,1.1,0.9
689,1,30.53,5.31,0,0,2,1,0,69,1,1.1,0.9
690,1,0,0,0,0,2,1,0,138,1,1.1,0.9
691,1,0,0,0,0,2,1,0,69,1,1.1,0.9
692,1,108.61,23.91,0,0,2,1,0,138,1,1.1,0.9
693,1,9.79,1.53,0,0,2,1,0,69,1,1.1,0.9
694,1,66.21,6.91,0,0,2,1,0,69,1,1.1,0.9
695,1,136.93,18.74,0,0,2,1,0,138,1,1.1,0.9
696,1,0,0,0,0,2,1,0,138,1,1.1,0.9
697,1,108.85,8.9,0,0,2,1,0,69,1,1.1,0.9
698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
699,1,0,0,0,0,2,1,0,69,1,1.1,0.9
700,1,105.49,16.09,0,0,2,1,0,138,1,1.1,0.9
701,1,31.18,5.87,0,0,2,1,0,69,1,1.1,0.9
702,1,25.85,0.78,0,4.23662705416,2,1,0,69,1,1.1,0.9
703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
704,1,89.95,7.39,0,0,2,1,0,69,1,1.1,0.9
705,1,0,0,0,0,2,1,0,345,1,1.1,0.9
706,1,0,0,0,0,2,1,0,138,1,1.1,0.9
707,1,103.5,13.2,0,0,2,1,0,69,1,1.1,0.9
708,1,0,0,0,0,2,1,0,345,1,1.1,0.9
709,1,51.6,13.27,0,0,2,1,0,69,1,1.1,0.9
710,1,27.04,7.16,0,0,2,1,0,69,1,1.1,0.9
711,1,0,0,0,0,2,1,0,69,1,1.1,0.9
712,1,51.87,8.29,0,0,2,1,0,69,1,1.1,0.9
713,1,0,0,0,0,2,1,0,138,1,1.1,0.9
714,1,0,0,0,0,2,1,0,69,1,1.1,0.9
715,1,71.95,9.88,0,0,2,1,0,138,1,1.1,0.9
716,1,35.68,8.06,0,0.000338505472276,2,1,0,69,1,1.1,0.9
717,1,26.54,1.92,0,0,2,1,0,69,1,1.1,0.9
718,1,36.83,4.8,0,0,2,1,0,69,1,1.1,0.9
719,1,0,0,0,0,2,1,0,138,1,1.1,0.9
720,1,51.67,13.72,0,0,2,1,0,69,1,1.1,0.9
721,1,0,0,0,0,2,1,0,138,1,1.1,0.9
722,1,0,0,0,0,2,1,0,138,1,1.1,0.9
723,1,41.43,5.62,0,0,2,1,0,69,1,1.1,0.9
724,1,0,0,0,0,2,1,0,138,1,1.1,0.9
725,1,24.12,3.43,0,0,2,1,0,69,1,1.1,0.9
726,1,32.09,12.01,0,0,2,1,0,69,1,1.1,0.9
727,1,19.93,3.4,0,0,2,1,0,69,1,1.1,0.9
728,1,0,0,0,0,2,1,0,138,1,1.1,0.9
729,1,49.93,13.54,0,0,2,1,0,138,1,1.1,0.9
730,1,0,0,0,0,2,1,0,69,1,1.1,0.9
731,1,25.75,5.9,0,0,2,1,0,69,1,1.1,0.9
732,1,26.35,3.54,0,0,2,1,0,138,1,1.1,0.9
733,1,46.33,6.5,0,0,2,1,0,69,1,1.1,0.9
734,1,49.08,4.9,0,0,2,1,0,69,1,1.1,0.9
735,1,0,0,0,0,2,1,0,138,1,1.1,0.9
736,1,0,0,0,0,2,1,0,69,1,1.1,0.9
737,1,56.71,7.6,0,0,2,1,0,138,1,1.1,0.9
738,1,51.29,10.92,0,0,2,1,0,69,1,1.1,0.9
739,1,0,0,0,0,2,1,0,138,1,1.1,0.9
740,1,62.94,11.84,0,0,2,1,0,69,1,1.1,0.9
741,1,47.73,4.51,0,0,2,1,0,69,1,1.1,0.9
742,1,42.11,2.83,0,0,2,1,0,69,1,1.1,0.9
743,1,0,0,0,0,2,1,0,69,1,1.1,0.9
744,1,27.26,3.8,0,0,2,1,0,69,1,1.1,0.9
745,1,0,0,0,0,2,1,0,69,1,1.1,0.9
746,1,0,0,0,0,2,1,0,138,1,1.1,0.9
747,1,0,0,0,0,2,1,0,69,1,1.1,0.9
748,1,36.44,4.24,0,0,2,1,0,138,1,1.1,0.9
749,1,27.86,3.97,0,0,2,1,0,69,1,1.1,0.9
750,1,80.47,15.53,0,0,2,1,0,138,1,1.1,0.9
751,1,56.67,13.98,0,0,2,1,0,138,1,1.1,0.9
752,1,23.23,3.78,0,0,2,1,0,69,1,1.1,0.9
753,1,19.19,6.41,0,0,2,1,0,69,1,1.1,0.9
754,1,25.94,4.85,0,0,2,1,0,69,1,1.1,0.9
755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
756,1,29.69,5.44,0,0,2,1,0,69,1,1.1,0.9
757,1,0,0,0,0,2,1,0,138,1,1.1,0.9
758,1,0,0,0,0,2,1,0,345,1,1.1,0.9
759,1,0,0,0,0,2,1,0,138,1,1.1,0.9
760,1,76.16,9.44,0,0,2,1,0,345,1,1.1,0.9
761,1,41.99,6.76,0,0,2,1,0,138,1,1.1,0.9
762,1,42.45,1.92,0,0,2,1,0,69,1,1.1,0.9
763,1,26.38,1.22,0,0,2,1,0,69,1,1.1,0.9
764,1,20.47,3.92,0,0,2,1,0,69,1,1.1,0.9
765,1,22.15,5.42,0,0,2,1,0,138,1,1.1,0.9
766,1,27.49,1.71,0,41.5468017778,2,1,0,69,1,1.1,0.9
767,1,25.94,3.35,0,0,2,1,0,69,1,1.1,0.9
768,1,0,0,0,0,2,1,0,138,1,1.1,0.9
769,1,31.2,7.43,0,0,2,1,0,69,1,1.1,0.9
770,1,0,0,0,0,2,1,0,138,1,1.1,0.9
771,1,46.76,4.3,0,0,2,1,0,69,1,1.1,0.9
772,1,0,0,0,0,2,1,0,138,1,1.1,0.9
773,1,0,0,0,0,2,1,0,69,1,1.1,0.9
774,1,104.73,22.72,0,0,2,1,0,138,1,1.1,0.9
775,1,0,0,0,0,2,1,0,138,1,1.1,0.9
776,1,0,0,0,0,2,1,0,69,1,1.1,0.9
777,1,140.05,18.24,0,0,2,1,0,138,1,1.1,0.9
778,1,27.05,1.68,0,0.000130370324012,2,1,0,69,1,1.1,0.9
779,1,14.98,2.07,0,0,2,1,0,69,1,1.1,0.9
780,1,23.43,2.34,0,0,2,1,0,69,1,1.1,0.9
781,1,37.62,7.11,0,0,2,1,0,69,1,1.1,0.9
782,1,47.2,7.49,0,0,2,1,0,69,1,1.1,0.9
783,1,0,0,0,0,2,1,0,138,1,1.1,0.9
784,1,0,0,0,0,2,1,0,69,1,1.1,0.9
785,1,69.56,15.51,0,0,2,1,0,138,1,1.1,0.9
786,1,0,0,0,0,2,1,0,138,1,1.1,0.9
787,1,0,0,0,0,2,1,0,69,1,1.1,0.9
788,1,48.5,5.41,0,0,2,1,0,138,1,1.1,0.9
789,1,41.41,16.66,0,0,2,1,0,69,1,1.1,0.9
790,1,37.47,8.85,0,0,2,1,0,69,1,1.1,0.9
791,1,18.78,5.72,0,0,2,1,0,69,1,1.1,0.9
792,1,12.71,3.33,0,0,2,1,0,69,1,1.1,0.9
793,1,0,0,0,0,2,1,0,69,1,1.1,0.9
794,1,41.54,8.69,0,0,2,1,0,138,1,1.1,0.9
795,1,0,0,0,0,2,1,0,138,1,1.1,0.9
796,1,52.04,5.24,0,0,2,1,0,69,1,1.1,0.9
797,1,48.38,5.84,0,0,2,1,0,69,1,1.1,0.9
798,1,42.64,7.97,0,41.8975468516,2,1,0,69,1,1.1,0.9
799,1,28.16,5.82,0,0,2,1,0,69,1,1.1,0.9
800,1,74.27,11.16,0,0,2,1,0,69,1,1.1,0.9
801,1,0,0,0,0,2,1,0,138,1,1.1,0.9
802,1,53.89,7.14,0,0,2,1,0,69,1,1.1,0.9
803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
804,1,39.88,8.99,0,0,2,1,0,69,1,1.1,0.9
805,1,49.27,10.24,0,0,2,1,0,69,1,1.1,0.9
806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
807,1,100.74,8.72,0,0,2,1,0,69,1,1.1,0.9
808,1,0,0,0,0,2,1,0,345,1,1.1,0.9
809,1,0,0,0,0,2,1,0,138,1,1.1,0.9
810,1,0,0,0,0,2,1,0,69,1,1.1,0.9
811,1,72.32,13.9,0,0,2,1,0,138,1,1.1,0.9
812,1,0,0,0,0,2,1,0,138,1,1.1,0.9
813,1,0,0,0,0,2,1,0,69,1,1.1,0.9
814,1,62.47,23.29,0,0,2,1,0,138,1,1.1,0.9
815,1,35.06,12.17,0,1.52240340265,2,1,0,69,1,1.1,0.9
816,1,40.87,8.6,0,0,2,1,0,69,1,1.1,0.9
817,1,15.8,0.9,0,0,2,1,0,69,1,1.1,0.9
818,1,0,0,0,0,2,1,0,138,1,1.1,0.9
819,1,0,0,0,0,2,1,0,69,1,1.1,0.9
820,1,144.03,20.57,0,0,2,1,0,138,1,1.1,0.9
821,1,55.45,5.94,0,0,2,1,0,69,1,1.1,0.9
822,1,85.91,17.58,0,0,2,1,0,69,1,1.1,0.9
823,1,0,0,0,0,2,1,0,138,1,1.1,0.9
824,1,89.59,7.15,0,0,2,1,0,69,1,1.1,0.9
825,1,0,0,0,0,2,1,0,138,1,1.1,0.9
826,1,133.01,27.35,0,0,2,1,0,69,1,1.1,0.9
827,1,0,0,0,0,2,1,0,138,1,1.1,0.9
828,1,105.56,32.75,0,0,2,1,0,69,1,1.1,0.9
829,1,0,0,0,0,2,1,0,69,1,1.1,0.9
830,1,53.07,10.44,0,0,2,1,0,69,1,1.1,0.9
831,1,66.42,9.01,0,0,2,1,0,69,1,1.1,0.9
832,1,68.81,27.51,0,0,2,1,0,69,1,1.1,0.9
833,1,64.51,14.4,0,0,2,1,0,69,1,1.1,0.9
834,1,61.93,8.17,0,0,2,1,0,138,1,1.1,0.9
835,1,146.81,35.39,0,0,2,1,0,138,1,1.1,0.9
836,1,0,0,0,0,2,1,0,138,1,1.1,0.9
837,1,0,0,0,0,2,1,0,69,1,1.1,0.9
838,1,125.86,21.64,0,0,2,1,0,138,1,1.1,0.9
839,1,0,0,0,0,2,1,0,138,1,1.1,0.9
840,1,0,0,0,0,2,1,0,69,1,1.1,0.9
841,1,85.41,10.61,0,0,2,1,0,138,1,1.1,0.9
842,1,0,0,0,135.217829227,2,1,0,345,1,1.1,0.9
843,1,0,0,0,0,2,1,0,138,1,1.1,0.9
844,1,0,0,0,0,2,1,0,69,1,1.1,0.9
845,1,117.03,18.73,0,0,2,1,0,138,1,1.1,0.9
846,1,77.73,18.25,0,0,2,1,0,69,1,1.1,0.9
847,1,0,0,0,0,2,1,0,138,1,1.1,0.9
848,1,78.88,12.3,0,0,2,1,0,69,1,1.1,0.9
849,1,0,0,0,0,2,1,0,138,1,1.1,0.9
850,1,0,0,0,0,2,1,0,69,1,1.1,0.9
851,1,93.47,24.32,0,0,2,1,0,138,1,1.1,0.9
852,1,39.43,4.71,0,0,2,1,0,69,1,1.1,0.9
853,1,64.87,7.44,0,92.0139900273,2,1,0,69,1,1.1,0.9
854,1,58.8,2.34,0,23.2634677787,2,1,0,69,1,1.1,0.9
855,1,43.8,5.24,0,0,2,1,0,69,1,1.1,0.9
856,1,60.41,13.65,0,0,2,1,0,69,1,1.1,0.9
857,1,47.01,5.64,0,0,2,1,0,69,1,1.1,0.9
858,1,99.32,21.86,0,0,2,1,0,138,1,1.1,0.9
859,1,102.38,19.29,0,0,2,1,0,138,1,1.1,0.9
860,1,37.36,3.69,0,0,2,1,0,69,1,1.1,0.9
861,1,35.85,5.64,0,0,2,1,0,138,1,1.1,0.9
862,1,81.57,13.27,0,0,2,1,0,138,1,1.1,0.9
863,1,0,0,0,0,2,1,0,345,1,1.1,0.9
864,1,53.69,10.12,0,0,2,1,0,138,1,1.1,0.9
865,1,62,6.41,0,0,2,1,0,69,1,1.1,0.9
866,1,0,0,0,0,2,1,0,69,1,1.1,0.9
867,1,52.26,6.7,0,0,2,1,0,69,1,1.1,0.9
868,1,0,0,0,0,2,1,0,69,1,1.1,0.9
869,1,54.69,20.16,0,0,2,1,0,69,1,1.1,0.9
870,1,31.61,5.28,0,0,2,1,0,69,1,1.1,0.9
871,1,31.53,6.84,0,0,2,1,0,69,1,1.1,0.9
872,1,151.69,22.06,0,0,2,1,0,138,1,1.1,0.9
873,1,87.83,3.37,0,0,2,1,0,138,1,1.1,0.9
874,1,81.74,10.08,0,0,2,1,0,69,1,1.1,0.9
875,1,98.13,10.04,0,0,2,1,0,69,1,1.1,0.9
876,1,48.38,10.58,0,0,2,1,0,69,1,1.1,0.9
877,1,57.33,11.87,0,0,2,1,0,69,1,1.1,0.9
878,1,0,0,0,0,2,1,0,138,1,1.1,0.9
879,1,101.75,47.78,0,0,2,1,0,69,1,1.1,0.9
880,1,0,0,0,0,2,1,0,138,1,1.1,0.9
881,1,0,0,0,0,2,1,0,138,1,1.1,0.9
882,1,0,0,0,0,2,1,0,69,1,1.1,0.9
883,1,120.47,14.84,0,0,2,1,0,138,1,1.1,0.9
884,1,51.75,0.93,0,0,2,1,0,69,1,1.1,0.9
885,1,0,0,0,0,2,1,0,345,1,1.1,0.9
886,1,54.72,4.59,0,0,2,1,0,138,1,1.1,0.9
887,1,0,0,0,0,2,1,0,345,1,1.1,0.9
888,1,46.3,13.02,0,0,2,1,0,69,1,1.1,0.9
889,1,46.19,2.64,0,0,2,1,0,69,1,1.1,0.9
890,1,77.28,9.74,0,0,2,1,0,69,1,1.1,0.9
891,1,49.43,10.64,0,0,2,1,0,69,1,1.1,0.9
892,1,68.47,4.11,0,0,2,1,0,69,1,1.1,0.9
893,1,0,0,0,0,2,1,0,69,1,1.1,0.9
894,1,32.7,1.9,0,0,2,1,0,69,1,1.1,0.9
895,1,36.3,5.66,0,0,2,1,0,69,1,1.1,0.9
896,1,0,0,0,0,2,1,0,138,1,1.1,0.9
897,1,0,0,0,0,2,1,0,69,1,1.1,0.9
898,1,137.8,48.43,0,0,2,1,0,138,1,1.1,0.9
899,1,50.16,7.32,0,0,2,1,0,69,1,1.1,0.9
900,1,0,0,0,0,2,1,0,138,1,1.1,0.9
901,1,0,0,0,0,2,1,0,69,1,1.1,0.9
902,1,124.58,10.29,0,0,2,1,0,138,1,1.1,0.9
903,1,89.52,3.48,0,0,2,1,0,69,1,1.1,0.9
904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
905,1,95.39,12.18,0,0,2,1,0,69,1,1.1,0.9
906,1,0,0,0,0,2,1,0,138,1,1.1,0.9
907,1,62.59,15,0,0,2,1,0,69,1,1.1,0.9
908,1,61.78,11.61,0,0,2,1,0,69,1,1.1,0.9
909,1,56.63,6.49,0,0,2,1,0,69,1,1.1,0.9
910,1,37.38,1.63,0,37.7174553634,2,1,0,69,1,1.1,0.9
911,1,37.67,1.92,0,0,2,1,0,69,1,1.1,0.9
912,1,67.04,4.36,0,0,2,1,0,138,1,1.1,0.9
913,1,0,0,0,0,2,1,0,138,1,1.1,0.9
914,1,52.71,4.72,0,0,2,1,0,69,1,1.1,0.9
915,1,0,0,0,0,2,1,0,138,1,1.1,0.9
916,1,58.21,6.53,0,0,2,1,0,69,1,1.1,0.9
917,1,27.53,9.07,0,0,2,1,0,69,1,1.1,0.9
918,1,37.5,3.24,0,0,2,1,0,138,1,1.1,0.9
919,1,15.99,1.39,0,0,2,1,0,69,1,1.1,0.9
920,1,33.27,7.66,0,0,2,1,0,69,1,1.1,0.9
921,1,32.85,3.86,0,0,2,1,0,69,1,1.1,0.9
922,1,21.59,2.5,0,0,2,1,0,69,1,1.1,0.9
923,1,36.71,3.11,0,0,2,1,0,69,1,1.1,0.9
924,1,19.54,3.78,0,0,2,1,0,69,1,1.1,0.9
925,1,0,0,0,-59.33913768,2,1,0,345,1,1.1,0.9
926,1,0,0,0,0,2,1,0,138,1,1.1,0.9
927,1,48.58,10.37,0,0,2,1,0,69,1,1.1,0.9
928,1,0,0,0,0,2,1,0,345,1,1.1,0.9
929,1,46.89,19.4,0,43.3169480222,2,1,0,69,1,1.1,0.9
930,1,0,0,0,0,2,1,0,138,1,1.1,0.9
931,1,0,0,0,0,2,1,0,69,1,1.1,0.9
932,1,28.81,3.64,0,0,2,1,0,138,1,1.1,0.9
933,1,24.85,1.59,0,0,2,1,0,69,1,1.1,0.9
934,1,44.64,6.21,0,0,2,1,0,69,1,1.1,0.9
935,1,26.18,8.74,0,0,2,1,0,69,1,1.1,0.9
936,1,0,0,0,0,2,1,0,138,1,1.1,0.9
937,1,0,0,0,0,2,1,0,69,1,1.1,0.9
938,1,53.92,22.62,0,0,2,1,0,138,1,1.1,0.9
939,1,15.04,3.33,0,0,2,1,0,69,1,1.1,0.9
940,1,23.23,3.76,0,0,2,1,0,69,1,1.1,0.9
941,1,40.59,1.64,0,0,2,1,0,69,1,1.1,0.9
942,1,35.58,7.41,0,0,2,1,0,69,1,1.1,0.9
943,1,45.33,16.64,0,0,2,1,0,138,1,1.1,0.9
944,1,20.98,3.75,0,0,2,1,0,69,1,1.1,0.9
945,1,0,0,0,0,2,1,0,138,1,1.1,0.9
946,1,0,0,0,0,2,1,0,69,1,1.1,0.9
947,1,52.52,6.66,0,0,2,1,0,138,1,1.1,0.9
948,1,38.37,7.58,0,0,2,1,0,138,1,1.1,0.9
949,1,0,0,0,0,2,1,0,138,1,1.1,0.9
950,1,0,0,0,0,2,1,0,69,1,1.1,0.9
951,1,44.83,9.32,0,0,2,1,0,138,1,1.1,0.9
952,1,13.12,3.26,0,0,2,1,0,69,1,1.1,0.9
953,1,37.58,6.68,0,0,2,1,0,69,1,1.1,0.9
954,1,0,0,0,0,2,1,0,138,1,1.1,0.9
955,1,78.81,9.82,0,0,2,1,0,69,1,1.1,0.9
956,1,0,0,0,0,2,1,0,138,1,1.1,0.9
957,1,38.99,8.9,0,0,2,1,0,69,1,1.1,0.9
958,1,0,0,0,0,2,1,0,138,1,1.1,0.9
959,1,46.18,14.36,0,0,2,1,0,69,1,1.1,0.9
960,1,0,0,0,0,2,1,0,138,1,1.1,0.9
961,1,21.75,3.01,0,0,2,1,0,69,1,1.1,0.9
962,1,32.46,7.15,0,0,2,1,0,69,1,1.1,0.9
963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
964,1,0,0,0,0,2,1,0,69,1,1.1,0.9
965,1,50.79,0.84,0,0,2,1,0,138,1,1.1,0.9
966,1,23.24,3.34,0,0,2,1,0,69,1,1.1,0.9
967,1,0,0,0,0,2,1,0,138,1,1.1,0.9
968,1,25.01,7.77,0,0,2,1,0,69,1,1.1,0.9
969,1,26.63,6.91,0,0,2,1,0,69,1,1.1,0.9
970,1,41.8,3.57,0,0,2,1,0,138,1,1.1,0.9
971,1,39.24,6.87,0,0,2,1,0,69,1,1.1,0.9
972,1,0,0,0,0,2,1,0,345,1,1.1,0.9
973,1,0,0,0,34.9999656297,2,1,0,138,1,1.1,0.9
974,1,88.61,22.56,0,0,2,1,0,345,1,1.1,0.9
975,1,52.33,6.26,0,0,2,1,0,69,1,1.1,0.9
976,1,76.14,9.48,0,0,2,1,0,69,1,1.1,0.9
977,1,0,0,0,0,2,1,0,138,1,1.1,0.9
978,1,61.36,5.93,0,0,2,1,0,69,1,1.1,0.9
979,1,0,0,0,0,2,1,0,138,1,1.1,0.9
980,1,33.86,2.92,0,0,2,1,0,69,1,1.1,0.9
981,1,0,0,0,0,2,1,0,138,1,1.1,0.9
982,1,0,0,0,0,2,1,0,69,1,1.1,0.9
983,1,88.52,20.44,0,0,2,1,0,138,1,1.1,0.9
984,1,0,0,0,0,2,1,0,138,1,1.1,0.9
985,1,74.8,16.39,0,0,2,1,0,69,1,1.1,0.9
986,1,0,0,0,0,2,1,0,138,1,1.1,0.9
987,1,33.12,9,0,0,2,1,0,69,1,1.1,0.9
988,1,44.11,3.91,0,0,2,1,0,69,1,1.1,0.9
989,1,0,0,0,0,2,1,0,138,1,1.1,0.9
990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
991,1,51.87,11.34,0,0,2,1,0,138,1,1.1,0.9
992,1,62.4,17.74,0,0,2,1,0,138,1,1.1,0.9
993,1,0,0,0,0,2,1,0,69,1,1.1,0.9
994,1,22.19,3.84,0,0,2,1,0,69,1,1.1,0.9
995,1,0,0,0,0,2,1,0,138,1,1.1,0.9
996,1,31.46,8.19,0,0,2,1,0,69,1,1.1,0.9
997,1,0,0,0,0,2,1,0,138,1,1.1,0.9
998,1,46.46,3.57,0,0,2,1,0,69,1,1.1,0.9
999,1,33.01,5.47,0,0,2,1,0,69,1,1.1,0.9
1000,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1001,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1002,1,51.41,8.79,0,0,2,1,0,138,1,1.1,0.9
1003,1,28.81,5.49,0,0,2,1,0,69,1,1.1,0.9
1004,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1005,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1006,1,77.86,23.71,0,0,2,1,0,138,1,1.1,0.9
1007,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1008,1,74.44,13.75,0,0,2,1,0,69,1,1.1,0.9
1009,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1010,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1011,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1012,1,78.54,8.3,0,0,2,1,0,345,1,1.1,0.9
1013,1,0,0,0,95.8267587681,2,1,0,138,1,1.1,0.9
1014,1,49.78,13.57,0,0,2,1,0,69,1,1.1,0.9
1015,1,51.95,6.21,0,0,2,1,0,69,1,1.1,0.9
1016,1,55.42,20.64,0,0,2,1,0,69,1,1.1,0.9
1017,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1018,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1019,1,56.21,18.07,0,0,2,1,0,138,1,1.1,0.9
1020,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1021,1,18.14,3.23,0,0,2,1,0,69,1,1.1,0.9
1022,1,24.64,2.16,0,0,2,1,0,69,1,1.1,0.9
1023,1,25.39,5.1,0,0,2,1,0,69,1,1.1,0.9
1024,1,26.44,9.76,0,27.6732734857,2,1,0,69,1,1.1,0.9
1025,1,22.26,2.3,0,0,2,1,0,69,1,1.1,0.9
1026,1,34.24,11.9,0,0,2,1,0,69,1,1.1,0.9
1027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1028,1,34.47,5.36,0,0,2,1,0,69,1,1.1,0.9
1029,1,27.1,2.78,0,0,2,1,0,69,1,1.1,0.9
1030,1,9.95,1.24,0,0,2,1,0,69,1,1.1,0.9
1031,1,50.51,2.42,0,0,2,1,0,69,1,1.1,0.9
1032,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1033,1,51.57,5.58,0,0,2,1,0,69,1,1.1,0.9
1034,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1035,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1036,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1037,1,30.78,10.74,0,0,2,1,0,138,1,1.1,0.9
1038,1,22.39,3.29,0,0,2,1,0,69,1,1.1,0.9
1039,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1040,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1041,1,32.44,4.63,0,0,2,1,0,138,1,1.1,0.9
1042,1,0,0,0,172.052097673,2,1,0,345,1,1.1,0.9
1043,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1044,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1045,1,73.79,11.42,0,0,2,1,0,138,1,1.1,0.9
1046,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1047,1,48.97,10.8,0,0,2,1,0,69,1,1.1,0.9
1048,1,43.23,1.83,0,0,2,1,0,138,1,1.1,0.9
1049,1,24.18,6.79,0,0,2,1,0,69,1,1.1,0.9
1050,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1051,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1052,1,43.82,3.91,0,0,2,1,0,138,1,1.1,0.9
1053,1,15.68,1.89,0,0,2,1,0,69,1,1.1,0.9
1054,1,39.12,4.7,0,0,2,1,0,69,1,1.1,0.9
1055,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1056,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1057,1,69.12,11.28,0,0,2,1,0,138,1,1.1,0.9
1058,1,51.57,16.9,0,0,2,1,0,69,1,1.1,0.9
1059,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1060,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1061,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1062,1,111.95,35.99,0,0,2,1,0,138,1,1.1,0.9
1063,1,58.89,6.22,0,0,2,1,0,69,1,1.1,0.9
1064,1,25.48,5.21,0,0,2,1,0,69,1,1.1,0.9
1065,1,20.17,5.61,0,0,2,1,0,69,1,1.1,0.9
1066,1,0,0,0,49.9999140485,2,1,0,138,1,1.1,0.9
1067,1,0,0,0,0,2,1,0,100,1,1.1,0.9
1068,1,0,0,0,-24.9250780336,2,1,0,69,1,1.1,0.9
1069,1,45.26,6.96,0,0,2,1,0,138,1,1.1,0.9
1070,1,31.69,8.16,0,0,2,1,0,69,1,1.1,0.9
1071,1,43.19,8.58,0,0,2,1,0,69,1,1.1,0.9
1072,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1073,1,50.27,10.42,0,0,2,1,0,138,1,1.1,0.9
1074,1,0,0,0,72.0688007392,2,1,0,345,1,1.1,0.9
1075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1076,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1077,1,68.48,7.36,0,0,2,1,0,345,1,1.1,0.9
1078,1,37.29,2.3,0,0,2,1,0,69,1,1.1,0.9
1079,1,51.72,8.04,0,40.2220252037,2,1,0,69,1,1.1,0.9
1080,1,63.07,2.67,0,0,2,1,0,138,1,1.1,0.9
1081,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1083,1,95.84,14.58,0,0,2,1,0,138,1,1.1,0.9
1084,1,38.87,6.45,0,0,2,1,0,69,1,1.1,0.9
1085,1,37.76,5.58,0,0,2,1,0,69,1,1.1,0.9
1086,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1087,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1088,1,67.59,24.94,0,0,2,1,0,138,1,1.1,0.9
1089,1,0,0,0,304.021310109,2,1,0,345,1,1.1,0.9
1090,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1091,1,123.36,26.52,0,0,2,1,0,69,1,1.1,0.9
1092,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1093,1,33.85,4.69,0,0,2,1,0,69,1,1.1,0.9
1094,1,41.27,5.33,0,53.176552519,2,1,0,69,1,1.1,0.9
1095,1,106.81,38.31,0,0,2,1,0,138,1,1.1,0.9
1096,1,48.24,11.97,0,0,2,1,0,138,1,1.1,0.9
1097,1,54.3,10.04,0,0,2,1,0,69,1,1.1,0.9
1098,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1099,1,18.24,5.04,0,0,2,1,0,69,1,1.1,0.9
1100,1,57.63,10.74,0,0,2,1,0,69,1,1.1,0.9
1101,1,28.04,4.49,0,0,2,1,0,69,1,1.1,0.9
1102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1103,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1104,1,53.56,8.85,0,0,2,1,0,138,1,1.1,0.9
1105,1,30.61,7.12,0,0,2,1,0,69,1,1.1,0.9
1106,1,0,0,0,184.486190643,2,1,0,138,1,1.1,0.9
1107,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1108,1,116.12,13.25,0,0,2,1,0,138,1,1.1,0.9
1109,1,52.79,10.83,0,0,2,1,0,69,1,1.1,0.9
1110,1,48.3,7.53,0,0,2,1,0,69,1,1.1,0.9
1111,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1112,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1113,1,59.46,10.45,0,0,2,1,0,138,1,1.1,0.9
1114,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1115,1,0,0,0,0,2,1,0,100,1,1.1,0.9
1116,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1117,1,21.5,6.3,0,0,2,1,0,100,1,1.1,0.9
1118,1,18.93,1.44,0,0,2,1,0,69,1,1.1,0.9
1119,1,33.96,6.57,0,0,2,1,0,69,1,1.1,0.9
1120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1121,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1122,1,44.35,7.69,0,0,2,1,0,138,1,1.1,0.9
1123,1,26.53,6.91,0,0,2,1,0,69,1,1.1,0.9
1124,1,79.78,8.24,0,0,2,1,0,69,1,1.1,0.9
1125,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1126,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1127,1,136.28,15.25,0,0,2,1,0,138,1,1.1,0.9
1128,1,0,0,0,489.153827811,2,1,0,345,1,1.1,0.9
1129,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1130,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1131,1,96.85,24.73,0,0,2,1,0,138,1,1.1,0.9
1132,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1133,1,53.26,2.94,0,0,2,1,0,69,1,1.1,0.9
1134,1,58.02,15.07,0,0,2,1,0,69,1,1.1,0.9
1135,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1136,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1137,1,101.02,11.44,0,0,2,1,0,138,1,1.1,0.9
1138,1,39.23,5.19,0,0,2,1,0,69,1,1.1,0.9
1139,1,38.7,15.11,0,0,2,1,0,69,1,1.1,0.9
1140,1,73.77,10.73,0,0,2,1,0,69,1,1.1,0.9
1141,1,20.29,2.25,0,18.8383847654,2,1,0,69,1,1.1,0.9
1142,1,66.44,10.42,0,0,2,1,0,138,1,1.1,0.9
1143,1,56.58,8.14,0,0,2,1,0,69,1,1.1,0.9
1144,1,68.88,8.38,0,0,2,1,0,69,1,1.1,0.9
1145,1,0,0,0,0.00374140481256,2,1,0,345,1,1.1,0.9
1146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1147,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1148,1,71.32,12.99,0,0,2,1,0,345,1,1.1,0.9
1149,1,76.31,4.41,0,0,2,1,0,138,1,1.1,0.9
1150,1,34.31,3.93,0,0,2,1,0,69,1,1.1,0.9
1151,1,33.17,3.74,0,0,2,1,0,69,1,1.1,0.9
1152,1,31.98,4.16,0,0,2,1,0,69,1,1.1,0.9
1153,1,25.09,1.2,0,0,2,1,0,69,1,1.1,0.9
1154,1,0,0,0,220.913110367,2,1,0,345,1,1.1,0.9
1155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1156,1,100.19,23.54,0,0,2,1,0,345,1,1.1,0.9
1157,1,36.58,6.6,0,0,2,1,0,69,1,1.1,0.9
1158,1,43.19,4.79,0,0,2,1,0,69,1,1.1,0.9
1159,1,14.01,4.37,0,0,2,1,0,69,1,1.1,0.9
1160,1,41.74,7.1,0,0,2,1,0,69,1,1.1,0.9
1161,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1162,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1163,1,47.44,7.53,0,0,2,1,0,138,1,1.1,0.9
1164,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1165,1,30.38,3.1,0,0,2,1,0,69,1,1.1,0.9
1166,1,23.18,3.48,0,0,2,1,0,69,1,1.1,0.9
1167,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1168,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1169,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1170,1,52.42,8.56,0,0,2,1,0,138,1,1.1,0.9
1171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1172,1,65.63,5.3,0,0,2,1,0,69,1,1.1,0.9
1173,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1175,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1176,1,81.21,26.36,0,0,2,1,0,138,1,1.1,0.9
1177,1,76.74,8.69,0,0,2,1,0,69,1,1.1,0.9
1178,1,34.82,4.39,0,0,2,1,0,69,1,1.1,0.9
1179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1180,1,71.38,21.96,0,0,2,1,0,69,1,1.1,0.9
1181,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1182,1,85.39,8.93,0,0,2,1,0,69,1,1.1,0.9
1183,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1184,1,29.35,6.32,0,0,2,1,0,69,1,1.1,0.9
1185,1,30.64,5.26,0,24.6325800273,2,1,0,69,1,1.1,0.9
1186,1,31.14,4.86,0,0,2,1,0,138,1,1.1,0.9
1187,1,16.55,3.61,0,0,2,1,0,69,1,1.1,0.9
1188,1,14.88,1.78,0,0,2,1,0,69,1,1.1,0.9
1189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1190,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1191,1,14.91,5.45,0,0,2,1,0,138,1,1.1,0.9
1192,1,16.52,1.75,0,2.78121337464,2,1,0,69,1,1.1,0.9
1193,1,41.47,7.09,0,0,2,1,0,69,1,1.1,0.9
1194,1,42.58,7.73,0,0,2,1,0,69,1,1.1,0.9
1195,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1196,1,48.05,11.93,0,0,2,1,0,69,1,1.1,0.9
1197,1,60.54,19.89,0,0,2,1,0,69,1,1.1,0.9
1198,1,27.02,2.63,0,0,2,1,0,69,1,1.1,0.9
1199,1,19.49,2.1,0,0,2,1,0,69,1,1.1,0.9
1200,1,49.34,7.6,0,0,2,1,0,69,1,1.1,0.9
1201,1,25.83,3.17,0,0,2,1,0,69,1,1.1,0.9
1202,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1203,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1204,1,35.63,6.46,0,0,2,1,0,138,1,1.1,0.9
1205,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1206,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1207,1,51.19,13.3,0,0,2,1,0,138,1,1.1,0.9
1208,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1209,1,21.8,2.6,0,0,2,1,0,69,1,1.1,0.9
1210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1211,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1212,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1213,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1214,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1216,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1217,1,7.13,2.53,0,0,2,1,0,69,1,1.1,0.9
1218,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1219,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1221,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1222,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1223,1,0,0,0,-53.0231320374,2,1,0,345,1,1.1,0.9
1224,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1225,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1226,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1227,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1228,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1229,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1230,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1231,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1232,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1233,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1234,1,20.49,3.73,0,0,2,1,0,138,1,1.1,0.9
1235,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1236,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1237,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1238,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1239,1,16.75,0.82,0,0,2,1,0,138,1,1.1,0.9
1240,1,0,0,0,-165.639275965,2,1,0,345,1,1.1,0.9
1241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1242,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1243,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1244,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1245,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1246,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1247,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1248,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1249,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1250,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1251,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1252,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1253,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1254,1,74.95,9.21,0,0,2,1,0,345,1,1.1,0.9
