bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1255,1,17.67,6.36,0,0,2,1,0,138,1,1.1,0.9
1256,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1257,1,0,0,0,0,2,1,0,22,1,1.1,0.9
1258,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1259,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1260,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1261,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1262,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1263,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1264,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1265,1,25.22,2.7,0,0,2,1,0,69,1,1.1,0.9
1266,1,0,0,0,0,2,1,0,24,1,1.1,0.9
1267,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1268,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1269,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1270,1,0.71,0.12,0,0,2,1,0,138,1,1.1,0.9
1271,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1272,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1273,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1274,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1275,1,0.72,0.05,0,0,2,1,0,345,1,1.1,0.9
1276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1277,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1278,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1279,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1280,1,64.62,9.37,0,0,2,1,0,69,1,1.1,0.9
1281,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1282,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1283,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1284,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1285,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1287,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1288,1,18.39,2.59,0,0,2,1,0,138,1,1.1,0.9
1289,1,0,0,0,0,2,1,0,22,1,1.1,0.9
1290,1,0,0,0,0,2,1,0,13.2,1,1.1,0.9
1291,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1292,1,18.03,1.41,0,0,2,1,0,345,1,1.1,0.9
1293,1,0,0,0,-632.819025609,2,1,0,345,1,1.1,0.9
1294,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1295,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1296,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1297,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1298,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1299,1,52,14.9,0,0,2,1,0,345,1,1.1,0.9
1300,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1301,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1302,1,11.58,1.69,0,0,2,1,0,138,1,1.1,0.9
1303,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1304,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1305,1,2.35,0.42,0,0,2,1,0,345,1,1.1,0.9
1306,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1307,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1308,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1309,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1310,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1311,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1312,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1313,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1314,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1315,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1316,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1317,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1318,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1319,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1320,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1321,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1322,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1324,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1325,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1326,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1327,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1328,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1329,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1330,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1331,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1332,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1333,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1334,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1335,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1336,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1337,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1338,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1339,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1340,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1341,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1342,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1343,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1344,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1345,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1346,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1347,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1348,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1349,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1350,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1351,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1352,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1353,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1354,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1355,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1356,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1357,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1358,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1359,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1360,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1361,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1362,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1363,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1364,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1365,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1366,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1367,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1368,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1369,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1370,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1371,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1372,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1373,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1374,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1375,1,0,0,0,-698.017491315,2,1,0,345,1,1.1,0.9
1376,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1377,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1378,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1379,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1380,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1381,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1382,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1383,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1384,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1385,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1386,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1387,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1388,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1389,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1390,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1391,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1392,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1393,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1394,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1395,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1396,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1397,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1398,2,0,0,0,0,2,1,0,24,1,1.1,0.9
1399,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1400,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1401,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1402,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1403,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1404,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1405,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1406,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1407,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1408,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1409,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1410,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1411,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1412,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1413,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1414,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1415,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1416,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1417,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1418,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1419,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1420,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1421,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1422,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1423,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1424,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1425,1,0,0,0,-115.228912897,2,1,0,345,1,1.1,0.9
1426,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1427,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1429,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1430,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1431,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1432,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
1433,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1434,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1435,1,0,0,0,-0.000674466335963,2,1,0,345,1,1.1,0.9
1436,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1437,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1438,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1439,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1440,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1441,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1442,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1443,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1444,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1445,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1446,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1447,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1448,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1449,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1450,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1451,1,0,0,0,-0.00082506350761,2,1,0,345,1,1.1,0.9
1452,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1453,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1454,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1455,2,0,0,0,0,2,1,0,24,1,1.1,0.9
1456,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1457,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1458,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1459,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1460,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1461,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1462,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1464,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1465,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1466,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1467,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1468,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1469,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1470,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1471,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1472,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1473,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1474,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1475,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1476,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1477,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1478,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1479,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1481,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1482,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1483,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1484,1,13.83,5.71,0,32.5002806275,3,1,0,100,1,1.1,0.9
1485,1,31.21,8.73,0,0,3,1,0,100,1,1.1,0.9
1486,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1487,1,63.64,5.14,0,0,3,1,0,100,1,1.1,0.9
1488,1,14.61,2.41,0,0,3,1,0,100,1,1.1,0.9
1489,1,0,0,0,95.3199029758,3,1,0,345,1,1.1,0.9
1490,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1491,1,53.17,2.95,0,0,3,1,0,345,1,1.1,0.9
1492,1,19.91,4.12,0,0,3,1,0,100,1,1.1,0.9
1493,1,50.54,11.83,0,0,3,1,0,100,1,1.1,0.9
1494,1,22.29,1.91,0,0,3,1,0,100,1,1.1,0.9
1495,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1496,1,18.86,0.99,0,20.2351637414,3,1,0,100,1,1.1,0.9
1497,1,16.88,1.05,0,43.748947508,3,1,0,100,1,1.1,0.9
1498,1,32.42,2.74,0,0,3,1,0,100,1,1.1,0.9
1499,1,17.21,2.08,0,0,3,1,0,100,1,1.1,0.9
1500,1,16.79,2.56,0,16.7553034558,3,1,0,100,1,1.1,0.9
1501,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1502,1,22.75,2.73,0,0,3,1,0,100,1,1.1,0.9
1503,1,11.45,3.34,0,0,3,1,0,100,1,1.1,0.9
1504,1,32.38,10.5,0,0,3,1,0,100,1,1.1,0.9
1505,1,9.87,2.42,0,0,3,1,0,100,1,1.1,0.9
1506,1,32.03,3.59,0,0,3,1,0,100,1,1.1,0.9
1507,1,30.45,2.01,0,31.7806041674,3,1,0,100,1,1.1,0.9
1508,1,40.82,6.31,0,0,3,1,0,100,1,1.1,0.9
1509,1,17.47,5.99,0,0,3,1,0,100,1,1.1,0.9
1510,1,55.17,7.22,0,0,3,1,0,100,1,1.1,0.9
1511,1,40.48,4.76,0,0,3,1,0,100,1,1.1,0.9
1512,1,18.48,0.35,0,0,3,1,0,100,1,1.1,0.9
1513,1,36.52,3.01,0,0,3,1,0,100,1,1.1,0.9
1514,1,91.65,23.42,0,0,3,1,0,100,1,1.1,0.9
1515,1,14.5,0.88,0,0,3,1,0,100,1,1.1,0.9
1516,1,89.51,33.05,0,0,3,1,0,100,1,1.1,0.9
1517,1,68.63,4.73,0,0,3,1,0,100,1,1.1,0.9
1518,1,60.68,9.66,0,0,3,1,0,100,1,1.1,0.9
1519,1,12.88,0.86,0,56.5606208831,3,1,0,100,1,1.1,0.9
1520,1,39.54,15.81,0,0,3,1,0,100,1,1.1,0.9
1521,1,33.59,8.58,0,0,3,1,0,100,1,1.1,0.9
1522,1,34.42,6.14,0,0,3,1,0,100,1,1.1,0.9
1523,1,46.79,12.9,0,0,3,1,0,100,1,1.1,0.9
1524,1,62.69,2.43,0,0,3,1,0,100,1,1.1,0.9
1525,1,30.75,5.45,0,0,3,1,0,100,1,1.1,0.9
1526,1,13.23,4.96,0,0,3,1,0,100,1,1.1,0.9
1527,1,31.33,4.17,0,0,3,1,0,100,1,1.1,0.9
1528,1,38.18,3.45,0,0,3,1,0,100,1,1.1,0.9
1529,1,32.67,10.8,0,0,3,1,0,100,1,1.1,0.9
1530,1,17.62,1.78,0,0,3,1,0,100,1,1.1,0.9
1531,1,46.16,7.79,0,0,3,1,0,100,1,1.1,0.9
1532,1,26.44,2.86,0,87.2816692081,3,1,0,100,1,1.1,0.9
1533,1,7.36,2.04,0,0,3,1,0,100,1,1.1,0.9
1534,1,11.32,2.69,0,0,3,1,0,100,1,1.1,0.9
1535,1,21.62,6.04,0,0,3,1,0,100,1,1.1,0.9
1536,1,19.02,4.32,0,0,3,1,0,100,1,1.1,0.9
1537,1,21.68,2.35,0,0,3,1,0,100,1,1.1,0.9
1538,1,27.05,4.14,0,20.1116013884,3,1,0,100,1,1.1,0.9
1539,1,36.73,7.08,0,0,3,1,0,100,1,1.1,0.9
1540,1,41.62,9.67,0,0,3,1,0,100,1,1.1,0.9
1541,1,65.42,12.76,0,0,3,1,0,100,1,1.1,0.9
1542,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1543,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1544,1,65.91,5.95,0,0,3,1,0,345,1,1.1,0.9
1545,1,84.04,17.21,0,73.8923686139,3,1,0,100,1,1.1,0.9
1546,1,48.91,6.49,0,0,3,1,0,100,1,1.1,0.9
1547,1,35.29,3.06,0,0,3,1,0,100,1,1.1,0.9
1548,1,43.55,6.99,0,0,3,1,0,100,1,1.1,0.9
1549,1,70.4,9.33,0,0,3,1,0,100,1,1.1,0.9
1550,1,22.84,3.07,0,0,3,1,0,100,1,1.1,0.9
1551,1,22.51,1.09,0,0,3,1,0,100,1,1.1,0.9
1552,1,87.95,36.42,0,0,3,1,0,100,1,1.1,0.9
1553,1,34.34,7.01,0,0,3,1,0,100,1,1.1,0.9
1554,1,32.77,3.29,0,0,3,1,0,100,1,1.1,0.9
1555,1,84.36,7.45,0,50.4748507422,3,1,0,100,1,1.1,0.9
1556,1,44.86,25.34,0,0,3,1,0,100,1,1.1,0.9
1557,1,38.43,10.7,0,0,3,1,0,100,1,1.1,0.9
1558,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1559,1,65.24,7.25,0,0,3,1,0,100,1,1.1,0.9
1560,1,42.22,2.26,0,0,3,1,0,100,1,1.1,0.9
1561,1,49.03,10.66,0,0,3,1,0,100,1,1.1,0.9
1562,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1563,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1564,1,77.17,10.43,0,0,3,1,0,345,1,1.1,0.9
1565,1,35.46,5.34,0,0,3,1,0,100,1,1.1,0.9
1566,1,31.46,4.9,0,0,3,1,0,100,1,1.1,0.9
1567,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1568,1,48.1,4.42,0,0,3,1,0,100,1,1.1,0.9
1569,1,36.78,5.79,0,0,3,1,0,100,1,1.1,0.9
1570,1,37.95,2.97,0,0,3,1,0,100,1,1.1,0.9
1571,1,76.43,11.78,0,0,3,1,0,100,1,1.1,0.9
1572,1,54.33,3.24,0,0,3,1,0,100,1,1.1,0.9
1573,1,0,0,0,125.658535971,3,1,0,345,1,1.1,0.9
1574,1,46.1,10.19,0,0,3,1,0,100,1,1.1,0.9
1575,1,20.18,0.71,0,0,3,1,0,100,1,1.1,0.9
1576,1,18.85,2.7,0,0,3,1,0,100,1,1.1,0.9
1577,1,16.72,4.39,0,0,3,1,0,100,1,1.1,0.9
1578,1,68.36,12.7,0,0,3,1,0,100,1,1.1,0.9
1579,1,60.31,14.34,0,0,3,1,0,100,1,1.1,0.9
1580,1,19.93,2.92,0,0,3,1,0,100,1,1.1,0.9
1581,1,125.56,33.29,0,0,3,1,0,100,1,1.1,0.9
1582,1,101.09,18.16,0,0,3,1,0,100,1,1.1,0.9
1583,1,127.68,6.77,0,0,3,1,0,100,1,1.1,0.9
1584,1,134.14,14.17,0,0,3,1,0,100,1,1.1,0.9
1585,1,60.01,3.54,0,0,3,1,0,100,1,1.1,0.9
1586,1,91.29,11.43,0,0,3,1,0,100,1,1.1,0.9
1587,1,78.58,12.69,0,0,3,1,0,100,1,1.1,0.9
1588,1,117.15,10.53,0,0,3,1,0,100,1,1.1,0.9
1589,1,83.11,11.04,0,0,3,1,0,100,1,1.1,0.9
1590,1,72.83,13.03,0,0,3,1,0,100,1,1.1,0.9
1591,1,35.61,2.04,0,0,3,1,0,100,1,1.1,0.9
1592,1,59.03,16.47,0,0,3,1,0,100,1,1.1,0.9
1593,1,28.1,4.69,0,29.237959641,3,1,0,100,1,1.1,0.9
1594,1,31.16,9.14,0,0,3,1,0,100,1,1.1,0.9
1595,1,49.9,4.16,0,0,3,1,0,100,1,1.1,0.9
1596,1,30.55,1.14,0,140.105506975,3,1,0,100,1,1.1,0.9
1597,1,28.83,10.14,0,0,3,1,0,100,1,1.1,0.9
1598,1,73.91,7.37,0,0,3,1,0,100,1,1.1,0.9
1599,1,146.36,19.23,0,0,3,1,0,100,1,1.1,0.9
1600,1,31.69,6.21,0,0,3,1,0,100,1,1.1,0.9
1601,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1602,1,0,0,0,48.5944537606,3,1,0,345,1,1.1,0.9
1603,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1604,1,37.32,2.31,0,0,3,1,0,345,1,1.1,0.9
1605,1,39.33,8.01,0,0,3,1,0,100,1,1.1,0.9
1606,1,94.02,19.21,0,0,3,1,0,100,1,1.1,0.9
1607,1,47.75,8.15,0,0,3,1,0,100,1,1.1,0.9
1608,1,67.07,12.41,0,0,3,1,0,100,1,1.1,0.9
1609,1,88.92,25.84,0,0,3,1,0,100,1,1.1,0.9
1610,1,77.54,8.57,0,0,3,1,0,100,1,1.1,0.9
1611,1,44.41,10.28,0,0,3,1,0,100,1,1.1,0.9
1612,1,25.81,3.43,0,0,3,1,0,100,1,1.1,0.9
1613,1,47.59,6.33,0,0,3,1,0,100,1,1.1,0.9
1614,1,48.01,5.4,0,0,3,1,0,100,1,1.1,0.9
1615,1,22.55,2.33,0,0,3,1,0,100,1,1.1,0.9
1616,1,24.75,1.32,0,0,3,1,0,100,1,1.1,0.9
1617,1,44.45,5.59,0,0,3,1,0,100,1,1.1,0.9
1618,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1619,1,51.11,6.24,0,0,3,1,0,100,1,1.1,0.9
1620,1,29.28,1.16,0,0,3,1,0,100,1,1.1,0.9
1621,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1622,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1623,1,24.12,5.56,0,0,3,1,0,345,1,1.1,0.9
1624,1,18.7,2.24,0,0,3,1,0,100,1,1.1,0.9
1625,1,70.2,1.21,0,28.1997496064,3,1,0,100,1,1.1,0.9
1626,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1627,1,27.2,3.63,0,0,3,1,0,100,1,1.1,0.9
1628,1,111.57,29.04,0,0,3,1,0,100,1,1.1,0.9
1629,1,64.59,17.4,0,0,3,1,0,100,1,1.1,0.9
1630,1,81.63,27.17,0,0,3,1,0,100,1,1.1,0.9
1631,1,24.15,2.91,0,0,3,1,0,100,1,1.1,0.9
1632,1,28.75,3.01,0,0,3,1,0,100,1,1.1,0.9
1633,1,23.75,1.07,0,0,3,1,0,100,1,1.1,0.9
1634,1,39.79,7.37,0,0,3,1,0,100,1,1.1,0.9
1635,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1636,1,42.06,5.61,0,0,3,1,0,100,1,1.1,0.9
1637,1,47.27,1.03,0,0,3,1,0,100,1,1.1,0.9
1638,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1639,1,34.23,3.4,0,0,3,1,0,100,1,1.1,0.9
1640,1,103.54,16.98,0,0,3,1,0,100,1,1.1,0.9
1641,1,36.98,7.62,0,0,3,1,0,100,1,1.1,0.9
1642,1,23.8,3.34,0,30.1118806042,3,1,0,100,1,1.1,0.9
1643,1,9.32,1.18,0,0,3,1,0,100,1,1.1,0.9
1644,1,13.89,4.3,0,0,3,1,0,100,1,1.1,0.9
1645,1,11.83,1.12,0,7.1606649672,3,1,0,100,1,1.1,0.9
1646,1,27.11,5.82,0,0,3,1,0,100,1,1.1,0.9
1647,1,19.29,2.19,0,0,3,1,0,100,1,1.1,0.9
1648,1,49.01,3.87,0,0,3,1,0,100,1,1.1,0.9
1649,1,8.51,2.04,0,3.32131912978,3,1,0,100,1,1.1,0.9
1650,1,10.95,1.04,0,0,3,1,0,100,1,1.1,0.9
1651,1,25.34,7.12,0,0,3,1,0,100,1,1.1,0.9
1652,1,12.8,0.72,0,0,3,1,0,100,1,1.1,0.9
1653,1,25.06,10.58,0,0,3,1,0,100,1,1.1,0.9
1654,1,36.43,9.3,0,0,3,1,0,100,1,1.1,0.9
1655,1,19.33,1.36,0,0,3,1,0,100,1,1.1,0.9
1656,1,23.37,4.45,0,18.0565368732,3,1,0,100,1,1.1,0.9
1657,1,11.87,2.2,0,0,3,1,0,100,1,1.1,0.9
1658,1,31,6,0,0,3,1,0,100,1,1.1,0.9
1659,1,30.05,1.64,0,0,3,1,0,100,1,1.1,0.9
1660,1,15.16,0.67,0,0,3,1,0,100,1,1.1,0.9
1661,1,29.45,6.44,0,0,3,1,0,100,1,1.1,0.9
1662,1,26.97,4.77,0,0,3,1,0,100,1,1.1,0.9
1663,1,40.69,13.11,0,0,3,1,0,100,1,1.1,0.9
1664,1,87.08,30.79,0,0,3,1,0,100,1,1.1,0.9
1665,1,28.22,4.42,0,0,3,1,0,100,1,1.1,0.9
1666,1,55.78,15.82,0,0,3,1,0,100,1,1.1,0.9
1667,1,27.74,1.32,0,0,3,1,0,100,1,1.1,0.9
1668,1,17.98,3.09,0,0,3,1,0,100,1,1.1,0.9
1669,1,26.27,6.65,0,0,3,1,0,100,1,1.1,0.9
1670,1,12.96,2.28,0,0,3,1,0,100,1,1.1,0.9
1671,1,18.4,2.39,0,0,3,1,0,100,1,1.1,0.9
1672,1,26.14,4.82,0,30.5293438432,3,1,0,100,1,1.1,0.9
1673,1,12.14,0.45,0,0,3,1,0,100,1,1.1,0.9
1674,1,30.88,6.98,0,0,3,1,0,100,1,1.1,0.9
1675,1,17.3,3.04,0,0,3,1,0,100,1,1.1,0.9
1676,1,31.18,5.29,0,0,3,1,0,100,1,1.1,0.9
1677,1,44.5,1.77,0,0,3,1,0,100,1,1.1,0.9
1678,1,33.61,8.38,0,25.0805275573,3,1,0,100,1,1.1,0.9
1679,1,6.72,0.31,0,0,3,1,0,100,1,1.1,0.9
1680,1,18.1,4.09,0,0,3,1,0,100,1,1.1,0.9
1681,1,13.67,3.1,0,0,3,1,0,100,1,1.1,0.9
1682,1,51.46,19.07,0,0,3,1,0,100,1,1.1,0.9
1683,1,56.91,7.24,0,0,3,1,0,100,1,1.1,0.9
1684,1,39.57,4.25,0,27.3085010414,3,1,0,100,1,1.1,0.9
1685,1,35.52,3.46,0,31.8628465093,3,1,0,100,1,1.1,0.9
1686,1,21.52,2.81,0,0,3,1,0,100,1,1.1,0.9
1687,1,49.9,5.03,0,0,3,1,0,100,1,1.1,0.9
1688,1,12.04,1.04,0,0,3,1,0,100,1,1.1,0.9
1689,1,16.05,3.56,0,0,3,1,0,100,1,1.1,0.9
1690,1,11.16,1.66,0,0,3,1,0,100,1,1.1,0.9
1691,1,9.53,0.9,0,0,3,1,0,100,1,1.1,0.9
1692,1,15.14,2.68,0,23.7350561921,3,1,0,100,1,1.1,0.9
1693,1,9.54,3.21,0,0,3,1,0,100,1,1.1,0.9
1694,1,40.29,6.67,0,0,3,1,0,100,1,1.1,0.9
1695,1,38.37,7.49,0,100.499361134,3,1,0,100,1,1.1,0.9
1696,1,35.82,3.18,0,0,3,1,0,100,1,1.1,0.9
1697,1,73.65,23.09,0,0,3,1,0,100,1,1.1,0.9
1698,1,30.72,4.91,0,0,3,1,0,100,1,1.1,0.9
1699,1,98.88,22.28,0,0,3,1,0,100,1,1.1,0.9
1700,1,17.98,3.59,0,0,3,1,0,100,1,1.1,0.9
1701,1,44.86,11.14,0,0,3,1,0,100,1,1.1,0.9
1702,1,41.18,4.3,0,0,3,1,0,100,1,1.1,0.9
1703,1,124.71,39.65,0,0,3,1,0,100,1,1.1,0.9
1704,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1705,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1706,1,115.48,25.97,0,0,3,1,0,345,1,1.1,0.9
1707,1,18.04,1.42,0,0,3,1,0,100,1,1.1,0.9
1708,1,23.92,3.3,0,0,3,1,0,100,1,1.1,0.9
1709,1,18.42,1.8,0,0,3,1,0,100,1,1.1,0.9
1710,1,40.02,7.67,0,0,3,1,0,100,1,1.1,0.9
1711,1,20.53,7.48,0,23.6825667561,3,1,0,100,1,1.1,0.9
1712,1,42.12,6,0,0,3,1,0,100,1,1.1,0.9
1713,1,16.88,1.01,0,0,3,1,0,100,1,1.1,0.9
1714,1,76.79,3.6,0,0,3,1,0,100,1,1.1,0.9
1715,1,40.79,13.11,0,31.8469685718,3,1,0,100,1,1.1,0.9
1716,1,36.57,8.03,0,0,3,1,0,100,1,1.1,0.9
1717,1,59.54,3.97,0,0.000363157118393,3,1,0,100,1,1.1,0.9
1718,1,22.17,4.99,0,0,3,1,0,100,1,1.1,0.9
1719,1,33.75,5.75,0,0,3,1,0,100,1,1.1,0.9
1720,1,32.71,2.16,0,0,3,1,0,100,1,1.1,0.9
1721,1,11.97,1.75,0,0,3,1,0,100,1,1.1,0.9
1722,1,40.08,6.06,0,0,3,1,0,100,1,1.1,0.9
1723,1,32.67,11.69,0,0,3,1,0,100,1,1.1,0.9
1724,1,31.34,5.31,0,0,3,1,0,100,1,1.1,0.9
1725,1,22.08,4.85,0,0,3,1,0,100,1,1.1,0.9
1726,1,55.76,16.98,0,75.6069034355,3,1,0,100,1,1.1,0.9
1727,1,21.88,3.57,0,0,3,1,0,100,1,1.1,0.9
1728,1,35.27,5.38,0,0,3,1,0,100,1,1.1,0.9
1729,1,58.23,4.57,0,22.9873404375,3,1,0,100,1,1.1,0.9
1730,1,38.6,7.04,0,0,3,1,0,100,1,1.1,0.9
1731,1,36.17,6.85,0,0,3,1,0,100,1,1.1,0.9
1732,1,12.52,1.27,0,0,3,1,0,100,1,1.1,0.9
1733,1,58.54,17.78,0,0,3,1,0,100,1,1.1,0.9
1734,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1735,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1736,1,53.24,3.64,0,0,3,1,0,345,1,1.1,0.9
1737,1,15.72,2.94,0,0,3,1,0,100,1,1.1,0.9
1738,1,53.4,6.5,0,0,3,1,0,100,1,1.1,0.9
1739,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1740,1,37.46,3.94,0,0,3,1,0,100,1,1.1,0.9
1741,1,41.58,6.07,0,0,3,1,0,100,1,1.1,0.9
1742,1,14.1,2.81,0,0,3,1,0,100,1,1.1,0.9
1743,1,47.12,3.59,0,0,3,1,0,100,1,1.1,0.9
1744,1,25.98,1.61,0,0,3,1,0,100,1,1.1,0.9
1745,1,38.02,4.71,0,0,3,1,0,100,1,1.1,0.9
1746,1,36.76,4.63,0,0,3,1,0,100,1,1.1,0.9
1747,1,40.76,12.17,0,0,3,1,0,100,1,1.1,0.9
1748,1,48.61,21.84,0,0,3,1,0,100,1,1.1,0.9
1749,1,51.17,11.9,0,0,3,1,0,100,1,1.1,0.9
1750,1,63.33,11.93,0,0,3,1,0,100,1,1.1,0.9
1751,1,56.06,2.48,0,0,3,1,0,100,1,1.1,0.9
1752,1,16.77,4.9,0,0,3,1,0,100,1,1.1,0.9
1753,1,12.23,0.83,0,0,3,1,0,100,1,1.1,0.9
1754,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1755,1,35.73,2.75,0,0,3,1,0,100,1,1.1,0.9
1756,1,16.58,1.37,0,0,3,1,0,100,1,1.1,0.9
1757,1,6.23,0.67,0,0.00013648465974,3,1,0,100,1,1.1,0.9
1758,1,23.61,3.8,0,0,3,1,0,100,1,1.1,0.9
1759,1,7.68,1.82,0,0,3,1,0,100,1,1.1,0.9
1760,1,28.23,9.16,0,31.780679626,3,1,0,100,1,1.1,0.9
1761,1,25.94,6.06,0,0,3,1,0,100,1,1.1,0.9
1762,1,30.7,6.27,0,0,3,1,0,100,1,1.1,0.9
1763,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1764,1,49.24,15.54,0,0,3,1,0,100,1,1.1,0.9
1765,1,24.46,4.16,0,0,3,1,0,100,1,1.1,0.9
1766,1,34.47,9.58,0,0,3,1,0,100,1,1.1,0.9
1767,1,29.03,2.08,0,0,3,1,0,100,1,1.1,0.9
1768,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1769,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1770,1,36.58,5.27,0,0,3,1,0,345,1,1.1,0.9
1771,1,15.54,4.93,0,0,3,1,0,100,1,1.1,0.9
1772,1,23.32,1.88,0,0,3,1,0,100,1,1.1,0.9
1773,1,20.18,2.37,0,37.2693119279,3,1,0,100,1,1.1,0.9
1774,1,15.77,1.27,0,0,3,1,0,100,1,1.1,0.9
1775,1,33.26,1.71,0,0,3,1,0,100,1,1.1,0.9
1776,1,36.52,14.28,0,0,3,1,0,100,1,1.1,0.9
1777,1,20.58,2.89,0,0,3,1,0,100,1,1.1,0.9
1778,1,42.17,5.31,0,16.1102492358,3,1,0,100,1,1.1,0.9
1779,1,40.84,7.29,0,0,3,1,0,100,1,1.1,0.9
1780,1,24.8,9.11,0,127.572220981,3,1,0,100,1,1.1,0.9
1781,1,42.13,8.49,0,0,3,1,0,100,1,1.1,0.9
1782,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1783,1,35.65,4.38,0,0,3,1,0,100,1,1.1,0.9
1784,1,95.35,21.23,0,0,3,1,0,100,1,1.1,0.9
1785,1,33.41,2.57,0,0,3,1,0,100,1,1.1,0.9
1786,1,92.78,15.16,0,33.9997322609,3,1,0,100,1,1.1,0.9
1787,1,57.2,24.35,0,0,3,1,0,100,1,1.1,0.9
1788,1,31.19,4.2,0,0,3,1,0,100,1,1.1,0.9
1789,1,30.54,4.15,0,0,3,1,0,100,1,1.1,0.9
1790,1,53.97,11.12,0,0,3,1,0,100,1,1.1,0.9
1791,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1792,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1793,1,58.26,6.55,0,0,3,1,0,100,1,1.1,0.9
1794,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1795,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1796,1,74.63,2.21,0,0,3,1,0,100,1,1.1,0.9
1797,1,16.2,1.12,0,0,3,1,0,100,1,1.1,0.9
1798,1,60.67,18.94,0,0,3,1,0,100,1,1.1,0.9
1799,1,0,0,0,25.6606543737,3,1,0,100,1,1.1,0.9
1800,1,62.09,18.85,0,0,3,1,0,100,1,1.1,0.9
1801,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1802,1,43.82,4.93,0,0,3,1,0,69,1,1.1,0.9
1803,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1804,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1805,1,27.26,2.99,0,0,3,1,0,100,1,1.1,0.9
1806,1,43.61,4.38,0,0,3,1,0,100,1,1.1,0.9
1807,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1808,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1809,1,19.11,5.48,0,0,3,1,0,100,1,1.1,0.9
1810,1,16.76,4.05,0,0,3,1,0,100,1,1.1,0.9
1811,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1812,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1813,1,25.29,3.81,0,0,3,1,0,69,1,1.1,0.9
1814,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1815,1,27.82,6.32,0,0,3,1,0,100,1,1.1,0.9
1816,1,25.08,3.36,0,0,3,1,0,100,1,1.1,0.9
1817,1,14.73,1.12,0,0,3,1,0,100,1,1.1,0.9
1818,1,22.95,6.93,0,0,3,1,0,100,1,1.1,0.9
1819,1,45.14,2.03,0,0,3,1,0,100,1,1.1,0.9
1820,1,29.24,10.59,0,0,3,1,0,100,1,1.1,0.9
1821,1,0,0,0,0.000836779104306,3,1,0,345,1,1.1,0.9
1822,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1823,1,44,13.66,0,0,3,1,0,345,1,1.1,0.9
1824,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1825,1,49.74,1.25,0,0,3,1,0,100,1,1.1,0.9
1826,1,29.02,6.24,0,0,3,1,0,100,1,1.1,0.9
1827,1,31.74,9,0,0,3,1,0,100,1,1.1,0.9
1828,1,44,12.31,0,0,3,1,0,100,1,1.1,0.9
1829,1,25.78,2.69,0,0,3,1,0,100,1,1.1,0.9
1830,1,29.67,2.35,0,0,3,1,0,100,1,1.1,0.9
1831,1,28.82,4.22,0,0,3,1,0,100,1,1.1,0.9
1832,1,53.39,1.13,0,0,3,1,0,100,1,1.1,0.9
1833,1,30.48,8.8,0,0,3,1,0,100,1,1.1,0.9
1834,1,31.55,0.97,0,0,3,1,0,100,1,1.1,0.9
1835,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1836,1,83.58,19.82,0,0,3,1,0,100,1,1.1,0.9
1837,1,39.87,5.17,0,0,3,1,0,100,1,1.1,0.9
1838,1,35.52,9.32,0,0,3,1,0,100,1,1.1,0.9
1839,1,41.49,5.33,0,0,3,1,0,100,1,1.1,0.9
1840,1,14.84,3.78,0,57.81980184,3,1,0,100,1,1.1,0.9
1841,1,37.57,10.56,0,0,3,1,0,100,1,1.1,0.9
1842,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1843,1,48.87,15.69,0,0,3,1,0,100,1,1.1,0.9
1844,1,21.9,4.57,0,0,3,1,0,100,1,1.1,0.9
1845,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1846,1,70.54,10.11,0,0,3,1,0,100,1,1.1,0.9
1847,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1848,1,29.4,4.28,0,0,3,1,0,100,1,1.1,0.9
1849,1,31.64,9.48,0,0,3,1,0,100,1,1.1,0.9
1850,1,29.32,8.86,0,0,3,1,0,100,1,1.1,0.9
1851,1,66.93,28.08,0,0,3,1,0,100,1,1.1,0.9
1852,1,25.21,4.36,0,0,3,1,0,100,1,1.1,0.9
1853,1,47.31,7.25,0,0,3,1,0,100,1,1.1,0.9
1854,1,24.64,3.73,0,0,3,1,0,100,1,1.1,0.9
1855,1,17.44,1.22,0,50.1174130129,3,1,0,100,1,1.1,0.9
1856,1,27.76,3.64,0,0,3,1,0,100,1,1.1,0.9
1857,1,19.17,3.36,0,0,3,1,0,100,1,1.1,0.9
1858,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1859,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1860,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1861,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1862,1,11.78,1.65,0,0,3,1,0,100,1,1.1,0.9
1863,1,0.27,0.05,0,0,3,1,0,100,1,1.1,0.9
1864,1,0.28,0.09,0,0,3,1,0,100,1,1.1,0.9
1865,1,0,0,0,69.3783175199,3,1,0,345,1,1.1,0.9
1866,1,21.05,4.95,0,0,3,1,0,100,1,1.1,0.9
1867,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1868,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1869,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1870,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1871,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1872,1,0,0,0,-1.1097488202,3,1,0,345,1,1.1,0.9
1873,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1874,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1875,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1876,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1877,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1878,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1879,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1880,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1881,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1882,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1883,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1884,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1885,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1886,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1887,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1888,2,0,0,0,0,3,1,0,24,1,1.1,0.9
1889,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1890,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1891,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1892,1,0,0,0,85.0260919933,3,1,0,345,1,1.1,0.9
1893,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1894,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1895,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1896,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1897,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1898,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1899,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1900,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1901,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1902,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1903,2,0,0,0,0,3,1,0,20,1,1.1,0.9
1904,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1905,2,0,0,0,0,3,1,0,24,1,1.1,0.9
1906,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1907,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1908,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1909,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1910,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1911,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1912,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1913,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1914,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1915,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1916,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1917,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1918,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1919,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1920,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1921,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1922,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1923,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1924,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1925,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1926,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1927,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1928,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1929,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1930,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1931,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1932,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1933,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1934,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1935,1,0,0,0,287.956607127,3,1,0,345,1,1.1,0.9
1936,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1937,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1938,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1939,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1940,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1941,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1942,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1943,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1944,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1945,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1946,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1947,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1948,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1949,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1950,2,0,0,0,0,3,1,0,20,1,1.1,0.9
1951,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1952,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1953,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1954,1,0,0,0,-20.3584614675,3,1,0,345,1,1.1,0.9
1955,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1956,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1957,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1958,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1959,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1960,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1961,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1962,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1963,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1964,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1965,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1966,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1967,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1968,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1969,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1970,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1971,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1972,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1973,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1974,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1975,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1976,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1977,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1978,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1979,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1980,1,0,0,0,0,3,1,0,13.2,1,1.1,0.9
1981,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1982,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1983,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1984,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1985,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1986,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1987,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1988,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1989,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1990,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1991,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1992,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1993,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1994,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1995,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1996,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1997,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1998,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1999,1,0,0,0,0,3,1,0,100,1,1.1,0.9
2000,1,0,0,0,0,3,1,0,100,1,1.1,0.9
