bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2,1,7.19,-4.07,0,-7.133,1,1,0,345,1,1.1,0.9
3,1,2.13,1.05,0,0,1,1,0,345,1,1.1,0.9
4,1,14.72,-5.34,0,-9.601,1,1,0,345,1,1.1,0.9
5,1,0,0,0,0,1,1,0,345,1,1.1,0.9
6,1,61,22.63,0,41.987,1,1,0,345,1,1.1,0.9
7,1,0,0,0,0,1,1,0,345,1,1.1,0.9
8,1,0,0,0,0,1,1,0,345,1,1.1,0.9
9,1,121.25,-56.79,0,0,1,1,0,345,1,1.1,0.9
10,1,31.85,40.01,0,0,1,1,0,345,1,1.1,0.9
11,1,9.6,4.12,0,0,1,1,0,138,1,1.1,0.9
12,1,16.1,5.86,0,0,1,1,0,138,1,1.1,0.9
13,1,4.85,1.36,0,0,1,1,0,138,1,1.1,0.9
14,1,15.68,4.3,0,0,1,1,0,138,1,1.1,0.9
15,1,0.33,0.06,0,0,1,1,0,138,1,1.1,0.9
16,1,0,0,0,0,1,1,0,138,1,1.1,0.9
17,1,8.19,2.53,0,0,1,1,0,138,1,1.1,0.9
18,1,1.89,0.44,0,0,1,1,0,138,1,1.1,0.9
19,1,1.15,0.27,0,0,1,1,0,138,1,1.1,0.9
20,1,11.26,-19.5,0,0,1,1,0,138,1,1.1,0.9
21,1,11.18,1.7,0,0,1,1,0,138,1,1.1,0.9
22,1,0,0,0,0,1,1,0,138,1,1.1,0.9
23,1,23.29,-7.05,0,0,1,1,0,138,1,1.1,0.9
24,2,6.55,2.75,0,0,1,1,0,138,1,1.1,0.9
25,1,0,-0.22,0,0,1,1,0,138,1,1.1,0.9
26,1,27.16,6.91,0,0,1,1,0,138,1,1.1,0.9
27,1,3.44,0.82,0,0,1,1,0,138,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,7.29,2.03,0,0,1,1,0,138,1,1.1,0.9
30,1,0,0,0,0,1,1,0,138,1,1.1,0.9
31,1,3.77,0.94,0,0,1,1,0,138,1,1.1,0.9
32,1,5.41,1.92,0,-1.306,1,1,0,138,1,1.1,0.9
33,1,5.41,2.53,0,0,1,1,0,138,1,1.1,0.9
34,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35,1,1.23,0.27,0,0,1,1,0,138,1,1.1,0.9
36,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39,1,9.3,-0,0,-0.488,1,1,0,138,1,1.1,0.9
40,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41,1,1.31,0.33,0,0,1,1,0,138,1,1.1,0.9
42,1,4.67,0.49,0,0,1,1,0,138,1,1.1,0.9
43,1,10.99,2.12,0,3.712,1,1,0,138,1,1.1,0.9
44,1,12.16,4.55,0,0,1,1,0,138,1,1.1,0.9
45,1,3.8,1.25,0,0,1,1,0,138,1,1.1,0.9
46,2,28.53,8.55,0,0,1,1,0,138,1,1.1,0.9
47,1,8.98,2.3,0,0,1,1,0,138,1,1.1,0.9
48,1,0,0.08,0,0,1,1,0,138,1,1.1,0.9
49,1,31.77,0.07,0,-4.149,1,1,0,138,1,1.1,0.9
50,1,0,0,0,0,1,1,0,138,1,1.1,0.9
51,1,0,0,0,0,1,1,0,138,1,1.1,0.9
52,1,14.26,3.24,0,0,1,1,0,138,1,1.1,0.9
53,1,6.08,1.76,0,-61.98,1,1,0,138,1,1.1,0.9
54,1,2.95,1.16,0,0,1,1,0,138,1,1.1,0.9
55,1,0.17,0,0,0,1,1,0,138,1,1.1,0.9
56,1,5.42,1.44,0,0,1,1,0,138,1,1.1,0.9
57,1,3.2,0.82,0,0,1,1,0,138,1,1.1,0.9
58,1,27.32,-3.22,0,0,1,1,0,138,1,1.1,0.9
59,1,5.09,1.22,0,0,1,1,0,138,1,1.1,0.9
60,1,1.15,0.22,0,0,1,1,0,138,1,1.1,0.9
61,1,6.89,13.3,0,0,1,1,0,138,1,1.1,0.9
62,1,0,0,0,0,1,1,0,138,1,1.1,0.9
63,1,3.6,0.85,0,0,1,1,0,138,1,1.1,0.9
64,1,1.8,0.44,0,0,1,1,0,138,1,1.1,0.9
65,1,1.64,0.38,0,0,1,1,0,138,1,1.1,0.9
66,1,5.67,1.5,0,0,1,1,0,138,1,1.1,0.9
67,1,7.4,2.04,0,3.708,1,1,0,138,1,1.1,0.9
68,2,13.19,18.53,0,0,1,1,0,138,1,1.1,0.9
69,1,0,0,0,0,1,1,0,138,1,1.1,0.9
70,1,19.18,3.84,0,0,1,1,0,138,1,1.1,0.9
71,1,0,0,0,0,1,1,0,345,2,1.1,0.9
72,1,0,0,0,0,1,1,0,345,2,1.1,0.9
73,1,0,0,0,0,1,1,0,345,2,1.1,0.9
74,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75,1,9.2,16.44,0,0,1,1,0,345,2,1.1,0.9
76,2,15.27,20.04,0,0,1,1,0,345,2,1.1,0.9
77,2,9.2,16.44,0,0,1,1,0,500,2,1.1,0.9
78,2,0,0,0,6.23030263671,1,1,0,345,2,1.1,0.9
79,1,0,0,0,0,1,1,0,345,2,1.1,0.9
80,1,0,0,0,0,1,1,0,345,2,1.1,0.9
81,1,0,0,0,0,1,1,0,345,2,1.1,0.9
82,1,0,0,0,0,1,1,0,345,2,1.1,0.9
83,1,8.78,1.45,0,0,1,1,0,138,2,1.1,0.9
84,1,19.87,3.52,0,0,1,1,0,138,2,1.1,0.9
85,1,0,0,0,0,1,1,0,138,2,1.1,0.9
86,1,12.05,4.79,0,6.325,1,1,0,138,2,1.1,0.9
87,1,2.32,0.7,0,0,1,1,0,138,2,1.1,0.9
88,1,5.09,0.35,0,0,1,1,0,138,2,1.1,0.9
89,1,9.58,2.66,0,0,1,1,0,138,2,1.1,0.9
90,1,2.78,0.29,0,-0.019,1,1,0,138,2,1.1,0.9
91,1,2.72,0.64,0,0,1,1,0,138,2,1.1,0.9
92,1,14.74,18.03,0,0,1,1,0,138,2,1.1,0.9
93,1,0,0,0,0,1,1,0,138,2,1.1,0.9
94,1,1.76,0.46,0,0,1,1,0,138,2,1.1,0.9
95,1,3.6,1.05,0,7.99995490307,1,1,0,138,2,1.1,0.9
96,1,0.06,-0.43,0,0,1,1,0,138,2,1.1,0.9
97,1,4.28,1.08,0,0,1,1,0,138,2,1.1,0.9
98,2,15.52,13.98,0,0,1,1,0,138,2,1.1,0.9
99,2,9.64,5.08,0,0,1,1,0,138,2,1.1,0.9
100,1,9.9,2.6,0,0,1,1,0,138,2,1.1,0.9
101,1,7.19,2.08,0,0,1,1,0,138,2,1.1,0.9
102,1,10.86,3.12,0,0,1,1,0,138,2,1.1,0.9
103,1,8.74,2.05,0,0,1,1,0,138,2,1.1,0.9
104,1,7.98,2.08,0,-1.48527940582e-05,1,1,0,138,2,1.1,0.9
105,1,0,0,0,0,1,1,0,138,2,1.1,0.9
106,1,0,0,0,0,1,1,0,138,2,1.1,0.9
107,1,4.21,0.35,0,0,1,1,0,138,2,1.1,0.9
108,1,5.27,1.1,0,0,1,1,0,138,2,1.1,0.9
109,1,4.31,1.27,0,0,1,1,0,138,2,1.1,0.9
110,1,3.19,0.93,0,0,1,1,0,138,2,1.1,0.9
111,1,1.12,0.29,0,0,1,1,0,138,2,1.1,0.9
112,1,1.37,0.42,0,0,1,1,0,138,2,1.1,0.9
113,1,1.28,0.41,0,0,1,1,0,138,2,1.1,0.9
114,1,2.39,0.47,0,0,1,1,0,138,2,1.1,0.9
115,1,3.66,0.3,0,0,1,1,0,138,2,1.1,0.9
116,1,5.43,0.98,0,0,1,1,0,138,2,1.1,0.9
117,1,8.78,2.54,0,3.51187827085,1,1,0,138,2,1.1,0.9
118,1,6.47,1.85,0,0,1,1,0,138,2,1.1,0.9
119,1,3.71,-0.93,0,0,1,1,0,138,2,1.1,0.9
120,2,16.78,6.94,0,0,1,1,0,138,2,1.1,0.9
121,1,19.16,12.71,0,0,1,1,0,138,2,1.1,0.9
122,1,11.18,2.31,0,0,1,1,0,138,2,1.1,0.9
123,1,12.37,2.6,0,0,1,1,0,138,2,1.1,0.9
124,1,4.1,0.97,0,0,1,1,0,138,2,1.1,0.9
125,1,4.35,3.2,0,0,1,1,0,138,2,1.1,0.9
126,1,5.91,1.73,0,0,1,1,0,138,2,1.1,0.9
127,1,0,0,0,0,1,1,0,138,2,1.1,0.9
128,1,5.68,1.39,0,0,1,1,0,138,2,1.1,0.9
129,1,0.92,0.26,0,0,1,1,0,138,2,1.1,0.9
130,1,4.39,1.27,0,0,1,1,0,138,2,1.1,0.9
131,1,4.47,1.27,0,0,1,1,0,138,2,1.1,0.9
132,1,4.79,0.95,0,0,1,1,0,138,2,1.1,0.9
133,1,4.79,0.95,0,0,1,1,0,138,2,1.1,0.9
134,1,0.48,0.11,0,0,1,1,0,138,2,1.1,0.9
135,2,10.07,2.89,0,0,1,1,0,138,2,1.1,0.9
136,1,7.19,1.98,0,0,1,1,0,138,2,1.1,0.9
137,1,3.59,1.04,0,0,1,1,0,138,2,1.1,0.9
138,1,4.96,1.39,0,4.1998700159,1,1,0,138,2,1.1,0.9
139,1,16.69,3.34,0,0,1,1,0,138,2,1.1,0.9
140,1,1.6,0.46,0,0,1,1,0,138,2,1.1,0.9
141,1,2.08,0.57,0,0,1,1,0,138,2,1.1,0.9
142,1,3.11,0.29,0,0,1,1,0,138,2,1.1,0.9
143,1,0,0,0,0,1,1,0,138,2,1.1,0.9
144,1,0,0,0,0,1,1,0,138,2,1.1,0.9
145,1,0,0,0,0,1,1,0,138,2,1.1,0.9
146,1,6.47,1.68,0,0,1,1,0,138,2,1.1,0.9
147,1,2.88,0.46,0,0,1,1,0,138,2,1.1,0.9
148,1,21.64,5.66,0,0,1,1,0,138,2,1.1,0.9
149,1,1.2,0.34,0,0,1,1,0,138,2,1.1,0.9
150,2,347.4,0,0,0,1,1,0,345,2,1.1,0.9
151,1,62.52,47.07,0,0,1,1,0,345,3,1.1,0.9
152,1,0,0,0,0,1,1,0,500,3,1.1,0.9
153,1,0,0,0,-11.354,1,1,0,500,3,1.1,0.9
154,1,0,0,0,0,1,1,0,500,3,1.1,0.9
155,1,0,0,0,0,1,1,0,500,3,1.1,0.9
156,1,118.59,39.3,0,75.294,1,1,0,500,3,1.1,0.9
157,1,0,0,0,-27.072,1,1,0,345,3,1.1,0.9
158,1,0,0,0,-322.112,1,1,0,500,3,1.1,0.9
159,1,0,0,0,0,1,1,0,500,3,1.1,0.9
160,1,0,0,0,0,1,1,0,500,3,1.1,0.9
161,1,0,0,0,-124.239,1,1,0,500,3,1.1,0.9
162,1,26.63,32.97,0,0,1,1,0,500,3,1.1,0.9
163,1,0,0,0,0.00335811035315,1,1,0,500,3,1.1,0.9
164,1,0,0,0,0,1,1,0,500,3,1.1,0.9
165,1,8.44,21.92,0,0,1,1,0,500,3,1.1,0.9
166,2,3.84,5.48,0,0,1,1,0,500,3,1.1,0.9
167,1,5.32,1.7,0,0,1,1,0,138,3,1.1,0.9
168,2,11.24,0.55,0,0,1,1,0,138,3,1.1,0.9
169,1,6.24,0.72,0,0,1,1,0,138,3,1.1,0.9
170,1,10.87,2.31,0,0,1,1,0,138,3,1.1,0.9
171,1,3.24,0.55,0,0,1,1,0,138,3,1.1,0.9
172,1,101.18,31.26,0,16.0407575511,1,1,0,138,3,1.1,0.9
173,1,0,0,0,0.000126326795128,1,1,0,32,3,1.1,0.9
174,1,0,0,0,0,1,1,0,138,3,1.1,0.9
175,1,4,1.16,0,0,1,1,0,138,3,1.1,0.9
176,1,2,0.55,0,0,1,1,0,138,3,1.1,0.9
177,1,0.01,0.01,0,0,1,1,0,138,3,1.1,0.9
178,2,0.01,0.01,0,0,1,1,0,138,3,1.1,0.9
179,1,12.02,2.86,0,0,1,1,0,138,3,1.1,0.9
180,1,12.87,2.59,0,0,1,1,0,138,3,1.1,0.9
181,1,3.24,0.27,0,0,1,1,0,138,3,1.1,0.9
182,1,8.32,0.55,0,0,1,1,0,138,3,1.1,0.9
183,2,11.25,1.7,0,0,1,1,0,138,3,1.1,0.9
184,1,5.78,0.55,0,0,1,1,0,138,3,1.1,0.9
185,2,1.62,0.27,0,0,1,1,0,138,3,1.1,0.9
186,1,4.4,0.55,0,0,1,1,0,138,3,1.1,0.9
187,1,0,0,0,55.9920014246,1,1,0,16,3,1.1,0.9
188,2,7.25,1.43,0,5.27387853308,1,1,0,138,3,1.1,0.9
189,1,3.24,0.55,0,0,1,1,0,138,3,1.1,0.9
190,1,0,0,0,0.0156527920741,1,1,0,138,3,1.1,0.9
191,1,12.02,1.43,0,0,1,1,0,138,3,1.1,0.9
192,1,15.26,3.74,0,0,1,1,0,138,3,1.1,0.9
193,1,6.4,1.49,0,0,1,1,0,138,3,1.1,0.9
194,1,12.87,3.47,0,0,1,1,0,138,3,1.1,0.9
195,2,11.25,1.7,0,0,1,1,0,138,3,1.1,0.9
196,1,3.18,-0.12,0,0,1,1,0,138,3,1.1,0.9
197,1,5.62,1.16,0,0,1,1,0,138,3,1.1,0.9
198,1,4,0.27,0,0,1,1,0,138,3,1.1,0.9
199,1,0,0,0,-2.49761461351,1,1,0,138,3,1.1,0.9
200,1,0,0,0,-18.0621211952,1,1,0,138,3,1.1,0.9
201,2,7.25,0.55,0,0,1,1,0,138,3,1.1,0.9
202,1,16.51,0.35,0,0,1,1,0,138,3,1.1,0.9
203,1,8.02,0.55,0,0,1,1,0,138,3,1.1,0.9
204,1,6.4,1.7,0,0,1,1,0,138,3,1.1,0.9
205,1,0,0,0,0,1,1,0,138,3,1.1,0.9
206,1,11.25,1.7,0,0,1,1,0,138,3,1.1,0.9
207,1,23.35,2.31,0,0,1,1,0,138,3,1.1,0.9
208,1,14.49,2.59,0,0,1,1,0,138,3,1.1,0.9
209,1,8.86,0.55,0,0,1,1,0,138,3,1.1,0.9
210,1,13.64,2.31,0,0,1,1,0,138,3,1.1,0.9
211,1,0,0,0,0,1,1,0,138,3,1.1,0.9
212,1,0.15,-0.83,0,0,1,1,0,138,3,1.1,0.9
213,1,1.67,-0.47,0,0,1,1,0,138,3,1.1,0.9
214,1,0,0,0,-0.0233973030703,1,1,0,138,3,1.1,0.9
215,1,0,0,0,-6.54915649581,1,1,0,138,3,1.1,0.9
216,1,0,0,0,0,1,1,0,500,3,1.1,0.9
217,2,0,0,0,0,1,1,0,345,4,1.1,0.9
218,1,10.27,71.23,0,0,1,1,0,345,4,1.1,0.9
219,1,0,0,0,0,1,1,0,345,4,1.1,0.9
220,1,0,0,0,0,1,1,0,345,4,1.1,0.9
221,1,38.56,7.9,0,13.922,1,1,0,345,4,1.1,0.9
222,1,75.13,33.2,0,0,1,1,0,345,4,1.1,0.9
223,1,7.67,24.11,0,0,1,1,0,345,4,1.1,0.9
224,2,7.67,24.11,0,0,1,1,0,345,4,1.1,0.9
225,2,12.64,-43.09,0,-110.36,1,1,0,345,4,1.1,0.9
226,1,22.33,-10.64,0,-18.625,1,1,0,345,4,1.1,0.9
227,1,0,-0.43,0,0,1,1,0,345,4,1.1,0.9
228,1,0,-0.43,0,0,1,1,0,345,4,1.1,0.9
229,1,2.78,0.71,0,0,1,1,0,138,4,1.1,0.9
230,1,0,0,0,0,1,1,0,138,4,1.1,0.9
231,1,16.11,-5.34,0,0,1,1,0,138,4,1.1,0.9
232,1,11.65,2.5,0,4.355,1,1,0,138,4,1.1,0.9
233,1,8.19,2.53,0,0,1,1,0,138,4,1.1,0.9
234,1,4.18,2.25,0,0,1,1,0,138,4,1.1,0.9
235,1,49.52,8.69,0,0,1,1,0,138,4,1.1,0.9
236,1,0.88,-0.3,0,0,1,1,0,138,4,1.1,0.9
237,1,0,0,0,0,1,1,0,138,4,1.1,0.9
238,1,43.72,10.57,0,0,1,1,0,138,4,1.1,0.9
239,1,0,0,0,0,1,1,0,138,4,1.1,0.9
240,1,0,0,0,0,1,1,0,138,4,1.1,0.9
241,1,29.69,4.37,0,0,1,1,0,138,4,1.1,0.9
242,1,0.91,0.11,0,0,1,1,0,138,4,1.1,0.9
243,1,10.33,-5.38,0,0,1,1,0,138,4,1.1,0.9
244,1,3.44,0.82,0,0,1,1,0,138,4,1.1,0.9
245,1,0,0,0,-10.356,1,1,0,138,4,1.1,0.9
246,2,7.67,24.11,0,0,1,1,0,138,4,1.1,0.9
247,1,7.29,2.03,0,0,1,1,0,138,4,1.1,0.9
248,2,0,0,0,0,1,1,0,138,4,1.1,0.9
249,1,4.59,1.12,0,0,1,1,0,138,4,1.1,0.9
250,1,0,0,0,0,1,1,0,138,4,1.1,0.9
251,1,5.74,2.2,0,0,1,1,0,138,4,1.1,0.9
252,2,14.96,26.3,0,0,1,1,0,138,4,1.1,0.9
253,1,35.21,5.86,0,6.238,1,1,0,138,4,1.1,0.9
254,1,33.53,-5.25,0,0,1,1,0,138,4,1.1,0.9
255,1,20.77,5.56,0,7.309,1,1,0,138,4,1.1,0.9
256,1,1.89,0.5,0,0,1,1,0,138,4,1.1,0.9
257,1,0.98,0.16,0,0,1,1,0,138,4,1.1,0.9
258,1,0,0,0,0,1,1,0,138,4,1.1,0.9
259,1,4.92,1.25,0,0,1,1,0,138,4,1.1,0.9
260,1,9.45,2.61,0,0,1,1,0,138,4,1.1,0.9
261,1,2.7,0.6,0,0,1,1,0,138,4,1.1,0.9
262,1,0,0,0,0,1,1,0,138,4,1.1,0.9
263,1,1.72,0.38,0,0,1,1,0,138,4,1.1,0.9
264,1,0,0,0,0,1,1,0,138,4,1.1,0.9
265,1,3.85,0.96,0,0,1,1,0,138,4,1.1,0.9
266,1,4.26,1.05,0,0,1,1,0,138,4,1.1,0.9
267,1,0,0,0,0,1,1,0,138,4,1.1,0.9
268,1,14.32,5.56,0,0,1,1,0,138,4,1.1,0.9
269,1,2.6,-0.28,0,0,1,1,0,138,4,1.1,0.9
270,1,3.11,0.71,0,0,1,1,0,138,4,1.1,0.9
271,1,47.84,3.84,0,5.929,1,1,0,138,4,1.1,0.9
272,1,0,0,0,0,1,1,0,138,4,1.1,0.9
273,1,0,0,0,0,1,1,0,138,4,1.1,0.9
274,1,222.47,0,0,0,1,1,0,345,4,1.1,0.9
275,1,62.52,47.07,0,-151.551612149,1,1,0,345,5,1.1,0.9
276,1,0,0,0,0,1,1,0,500,5,1.1,0.9
277,1,0,0,0,110.69,1,1,0,500,5,1.1,0.9
278,1,0,0,0,0,1,1,0,500,5,1.1,0.9
279,1,0,0,0,0,1,1,0,500,5,1.1,0.9
280,1,118.59,39.3,0,0,1,1,0,500,5,1.1,0.9
281,1,0,0,0,2.151,1,1,0,345,5,1.1,0.9
282,2,0,0,0,0,1,1,0,500,5,1.1,0.9
284,1,0,0,0,0,1,1,0,500,5,1.1,0.9
285,1,0,0,0,-161.346,1,1,0,500,5,1.1,0.9
286,1,66.65,32.97,0,0,1,1,0,500,5,1.1,0.9
287,1,0,0,0,0.000155218244784,1,1,0,500,5,1.1,0.9
288,1,0,0,0,0,1,1,0,500,5,1.1,0.9
289,2,8.44,21.92,0,0,1,1,0,500,5,1.1,0.9
290,1,3.84,5.48,0,0,1,1,0,500,5,1.1,0.9
291,1,5.32,1.7,0,0,1,1,0,138,5,1.1,0.9
292,2,11.24,0.55,0,0,1,1,0,138,5,1.1,0.9
293,1,6.24,0.72,0,0,1,1,0,138,5,1.1,0.9
294,1,10.87,2.31,0,0,1,1,0,138,5,1.1,0.9
295,1,3.24,0.55,0,0,1,1,0,138,5,1.1,0.9
296,1,101.18,31.26,0,2.81540352339,1,1,0,138,5,1.1,0.9
297,2,0,0,0,0,1,1,0,32,5,1.1,0.9
298,1,0,0,0,0,1,1,0,138,5,1.1,0.9
299,1,4,1.16,0,0,1,1,0,138,5,1.1,0.9
300,1,2,0.55,0,0,1,1,0,138,5,1.1,0.9
301,1,0.01,0.01,0,0,1,1,0,138,5,1.1,0.9
302,1,0.01,0.01,0,0,1,1,0,138,5,1.1,0.9
303,1,12.02,2.86,0,0,1,1,0,138,5,1.1,0.9
304,1,12.87,2.59,0,0,1,1,0,138,5,1.1,0.9
305,1,3.24,0.27,0,0,1,1,0,138,5,1.1,0.9
306,1,8.32,0.55,0,0,1,1,0,138,5,1.1,0.9
307,1,11.25,1.7,0,0,1,1,0,138,5,1.1,0.9
308,1,5.78,0.55,0,0,1,1,0,138,5,1.1,0.9
309,1,1.62,0.27,0,22.813,1,1,0,138,5,1.1,0.9
310,1,4.4,0.55,0,0,1,1,0,138,5,1.1,0.9
311,2,0,0,0,0,1,1,0,16,5,1.1,0.9
312,1,7.25,1.43,0,10.7997887402,1,1,0,138,5,1.1,0.9
313,1,3.24,0.55,0,0,1,1,0,138,5,1.1,0.9
314,1,17.73,4.57,0,15.2704909851,1,1,0,138,5,1.1,0.9
315,1,12.02,1.43,0,0,1,1,0,138,5,1.1,0.9
316,1,15.26,3.74,0,0,1,1,0,138,5,1.1,0.9
317,1,6.4,1.49,0,0,1,1,0,138,5,1.1,0.9
318,2,12.87,3.47,0,0,1,1,0,138,5,1.1,0.9
319,1,11.25,1.7,0,0,1,1,0,138,5,1.1,0.9
320,1,3.18,-0.12,0,0,1,1,0,138,5,1.1,0.9
321,1,5.62,1.16,0,0,1,1,0,138,5,1.1,0.9
322,1,4,0.27,0,0,1,1,0,138,5,1.1,0.9
323,1,0,0,0,-23.0862272471,1,1,0,138,5,1.1,0.9
324,1,0,0,0,-0.00511001704427,1,1,0,138,5,1.1,0.9
325,1,7.25,0.55,0,0,1,1,0,138,5,1.1,0.9
326,1,16.51,0.35,0,0,1,1,0,138,5,1.1,0.9
327,1,8.02,0.55,0,0,1,1,0,138,5,1.1,0.9
328,1,6.4,1.7,0,0,1,1,0,138,5,1.1,0.9
329,1,0,0,0,0,1,1,0,138,5,1.1,0.9
330,1,11.25,1.7,0,0,1,1,0,138,5,1.1,0.9
331,2,23.35,2.31,0,0,1,1,0,138,5,1.1,0.9
332,1,14.49,2.59,0,0,1,1,0,138,5,1.1,0.9
333,1,8.86,0.55,0,0,1,1,0,138,5,1.1,0.9
334,1,13.64,2.31,0,0,1,1,0,138,5,1.1,0.9
335,1,0,0,0,0,1,1,0,138,5,1.1,0.9
336,1,0.15,-0.83,0,0,1,1,0,138,5,1.1,0.9
337,1,1.67,-0.47,0,0,1,1,0,138,5,1.1,0.9
338,1,0,0,0,-0.000229189988552,1,1,0,138,5,1.1,0.9
339,1,0,0,0,-0.000233720902756,1,1,0,138,5,1.1,0.9
340,1,0,0,0,0,1,1,0,500,5,1.1,0.9
341,1,448.03,-96.95,0,0,1,1,0,500,6,1.1,0.9
342,1,1583.51,37.77,0,0,1,1,0,500,6,1.1,0.9
343,1,0,0,0,0,1,1,0,500,6,1.1,0.9
344,2,0,0,0,0,1,1,0,500,6,1.1,0.9
345,2,0,0,0,0,1,1,0,500,6,1.1,0.9
346,1,0,0,0,0,1,1,0,500,6,1.1,0.9
347,1,0,0,0,0,1,1,0,500,6,1.1,0.9
348,1,0,0,0,-12.059,1,1,0,500,6,1.1,0.9
349,2,0,0,0,0,1,1,0,500,6,1.1,0.9
350,1,0,0,0,0,1,1,0,500,6,1.1,0.9
351,1,0,0,0,0,1,1,0,500,6,1.1,0.9
352,2,0,0,0,0,1,1,0,500,6,1.1,0.9
353,2,0,0,0,0,1,1,0,500,6,1.1,0.9
354,1,0,0,0,0,1,1,0,500,6,1.1,0.9
355,1,0,0,0,0,1,1,0,500,6,1.1,0.9
356,2,0,0,0,0,1,1,0,500,6,1.1,0.9
357,2,0,0,0,0,1,1,0,500,6,1.1,0.9
358,2,0,0,0,0,1,1,0,500,6,1.1,0.9
359,1,72.1,15.04,0,0,1,1,0,345,6,1.1,0.9
360,1,0,0,0,0,1,1,0,345,6,1.1,0.9
361,1,0,0,0,0,1,1,0,345,6,1.1,0.9
362,1,0,0,0,0,1,1,0,345,6,1.1,0.9
363,1,0,0,0,0,1,1,0,500,6,1.1,0.9
364,2,0,0,0,0,1,1,0,500,6,1.1,0.9
365,1,0,0,0,0,1,1,0,500,6,1.1,0.9
366,2,0,0,0,0,1,1,0,500,6,1.1,0.9
367,1,0,0,0,0,1,1,0,500,6,1.1,0.9
368,1,1266.49,-22.69,0,0,1,1,0,500,6,1.1,0.9
369,1,400.27,-64.82,0,0,1,1,0,500,6,1.1,0.9
370,1,0,0,0,0,1,1,0,500,6,1.1,0.9
371,1,0,0,0,0,1,1,0,500,6,1.1,0.9
372,1,308.04,64.94,0,0,1,1,0,500,6,1.1,0.9
373,1,0,0,0,0,1,1,0,500,6,1.1,0.9
374,1,0,0,0,-345.603,1,1,0,500,6,1.1,0.9
375,1,0,0,0,0,1,1,0,500,6,1.1,0.9
376,1,0,0,0,0,1,1,0,500,6,1.1,0.9
377,1,0,0,0,0,1,1,0,500,6,1.1,0.9
378,1,0,0,0,0,1,1,0,500,6,1.1,0.9
379,2,0,0,0,0,1,1,0,345,6,1.1,0.9
380,1,0,0,0,0,1,1,0,345,6,1.1,0.9
381,1,0,0,0,0,1,1,0,345,6,1.1,0.9
382,1,0,0,0,0,1,1,0,345,6,1.1,0.9
383,1,161.51,41.67,0,13.2527402454,1,1,0,138,6,1.1,0.9
384,1,198.28,41.25,0,14.9791535546,1,1,0,138,6,1.1,0.9
385,2,356.2,67.75,0,71.8386447934,1,1,0,138,6,1.1,0.9
386,1,75.71,13.54,0,0,1,1,0,138,6,1.1,0.9
387,1,0,0,0,0,1,1,0,33,6,1.1,0.9
388,1,23.07,2.37,0,0,1,1,0,66,6,1.1,0.9
389,1,114.28,16.55,0,0,1,1,0,138,6,1.1,0.9
390,1,114.28,16.55,0,0,1,1,0,138,6,1.1,0.9
391,1,130.31,25.64,0,0,1,1,0,500,7,1.1,0.9
392,1,0,0,0,0,1,1,0,500,7,1.1,0.9
393,1,0,0,0,0,1,1,0,500,7,1.1,0.9
394,1,0,0,0,0,1,1,0,500,7,1.1,0.9
395,1,0,0,0,0,1,1,0,500,7,1.1,0.9
396,1,0,0,0,0,1,1,0,500,7,1.1,0.9
397,1,0,0,0,0,1,1,0,500,7,1.1,0.9
398,1,0,0,0,0,1,1,0,500,7,1.1,0.9
399,1,0,0,0,0,1,1,0,500,7,1.1,0.9
400,1,0,0,0,0,1,1,0,500,7,1.1,0.9
401,1,0,0,0,0,1,1,0,500,7,1.1,0.9
402,1,0,0,0,0,1,1,0,500,7,1.1,0.9
403,1,0,0,0,0,1,1,0,500,7,1.1,0.9
404,2,0,0,0,0,1,1,0,500,7,1.1,0.9
405,1,0,0,0,0,1,1,0,500,7,1.1,0.9
406,1,0,0,0,0,1,1,0,500,7,1.1,0.9
407,2,0,0,0,0,1,1,0,500,7,1.1,0.9
408,1,0,0,0,0,1,1,0,500,7,1.1,0.9
409,1,0,0,0,0,1,1,0,500,7,1.1,0.9
410,2,0,0,0,0,1,1,0,500,7,1.1,0.9
411,1,0,0,0,0,1,1,0,500,7,1.1,0.9
412,1,1213.23,-151.69,0,0.000650231063217,1,1,0,500,7,1.1,0.9
413,1,0,0,0,0,1,1,0,500,7,1.1,0.9
414,1,0,0,0,0,1,1,0,500,7,1.1,0.9
415,2,0,0,0,0,1,1,0,500,7,1.1,0.9
416,1,0,0,0,0,1,1,0,500,7,1.1,0.9
417,2,0,0,0,0,1,1,0,500,7,1.1,0.9
418,1,0,0,0,0,1,1,0,500,7,1.1,0.9
419,2,0,0,0,0,1,1,0,500,7,1.1,0.9
420,1,0,0,0,0,1,1,0,500,7,1.1,0.9
421,1,0,0,0,0,1,1,0,500,7,1.1,0.9
422,1,0,0,0,0,1,1,0,138,7,1.1,0.9
423,1,0,0,0,0,1,1,0,138,7,1.1,0.9
424,2,0,0,0,0,1,1,0,138,7,1.1,0.9
425,1,0,0,0,0,1,1,0,138,7,1.1,0.9
426,1,0,0,0,0,1,1,0,138,7,1.1,0.9
427,1,0,0,0,0,1,1,0,138,7,1.1,0.9
428,1,0,0,0,0,1,1,0,138,7,1.1,0.9
429,1,0,0,0,0,1,1,0,500,7,1.1,0.9
430,1,0,0,0,0,1,1,0,500,7,1.1,0.9
431,2,0,0,0,0,1,1,0,500,7,1.1,0.9
432,1,0,0,0,0,1,1,0,500,7,1.1,0.9
433,1,0,0,0,0,1,1,0,500,7,1.1,0.9
434,1,0,0,0,0,1,1,0,500,7,1.1,0.9
435,1,0,0,0,0,1,1,0,500,7,1.1,0.9
436,1,0,0,0,0,1,1,0,500,7,1.1,0.9
437,1,212.51,-127,0,0,1,1,0,500,7,1.1,0.9
438,1,0,0,0,0,1,1,0,500,7,1.1,0.9
439,1,0,0,0,0,1,1,0,500,7,1.1,0.9
440,1,707.14,-3.74,0,-0.00106465092673,1,1,0,500,7,1.1,0.9
441,1,692.51,20.29,0,0,1,1,0,500,7,1.1,0.9
442,1,0,0,0,0,1,1,0,500,7,1.1,0.9
443,1,0,0,0,0,1,1,0,500,7,1.1,0.9
444,2,0,0,0,0,1,1,0,345,7,1.1,0.9
445,2,0,0,0,0,1,1,0,345,7,1.1,0.9
446,1,105.27,29.68,0,0,1,1,0,138,7,1.1,0.9
447,1,161.51,41.67,0,12.5678619548,1,1,0,138,7,1.1,0.9
448,1,198.28,41.25,0,14.3056250671,1,1,0,138,7,1.1,0.9
449,1,356.2,67.75,0,0,1,1,0,138,7,1.1,0.9
450,1,0,0,0,0,1,1,0,33,7,1.1,0.9
451,1,0,0,0,0,1,1,0,500,8,1.1,0.9
452,2,0,0,0,0,1,1,0,500,8,1.1,0.9
453,1,0,0,0,0,1,1,0,500,8,1.1,0.9
454,1,0,0,0,0,1,1,0,500,8,1.1,0.9
455,2,0,0,0,0,1,1,0,500,8,1.1,0.9
456,1,0,0,0,0,1,1,0,500,8,1.1,0.9
457,1,0,0,0,0,1,1,0,500,8,1.1,0.9
458,1,0,0,0,0,1,1,0,500,8,1.1,0.9
459,2,0,0,0,0,1,1,0,500,8,1.1,0.9
460,1,0,0,0,0,1,1,0,500,8,1.1,0.9
461,1,0,0,0,0,1,1,0,500,8,1.1,0.9
462,1,0,0,0,0,1,1,0,500,8,1.1,0.9
463,2,137.08,-18.84,0,0,1,1,0,500,8,1.1,0.9
464,1,0,0,0,0,1,1,0,500,8,1.1,0.9
465,2,0,0,0,0,1,1,0,500,8,1.1,0.9
466,1,9.34,0,0,-104.0532999,1,1,0,500,8,1.1,0.9
467,1,0,0,0,-0.000917304439105,1,1,0,500,8,1.1,0.9
468,2,9.34,0,0,-6.62763290477,1,1,0,500,8,1.1,0.9
469,2,0,0,0,0,1,1,0,500,8,1.1,0.9
470,2,8.01,0,0,11.8132986042,1,1,0,500,8,1.1,0.9
471,1,0,0,0,-290.111872755,1,1,0,500,8,1.1,0.9
472,1,0,0,0,0,1,1,0,500,8,1.1,0.9
473,1,0,0,0,-61.7525456758,1,1,0,500,8,1.1,0.9
474,1,154.34,-14.23,0,20.1598282212,1,1,0,500,8,1.1,0.9
475,1,348.16,-48.88,0,26.0960361535,1,1,0,500,8,1.1,0.9
476,1,8.01,0,0,0,1,1,0,500,8,1.1,0.9
477,1,157.08,-76.67,0,0,1,1,0,500,8,1.1,0.9
478,1,0,0,0,64.761,1,1,0,500,8,1.1,0.9
479,1,1372.29,74.43,0,0.0727582933929,1,1,0,500,8,1.1,0.9
480,1,0,0,0,0,1,1,0,500,8,1.1,0.9
481,1,0,0,0,0,1,1,0,500,8,1.1,0.9
482,1,0,0,0,-131.676024771,1,1,0,500,8,1.1,0.9
483,1,221.91,13.08,0,0.00715716906047,1,1,0,500,8,1.1,0.9
484,1,133.71,-26.2,0,0.00101153697694,1,1,0,500,8,1.1,0.9
485,1,0,0,0,9.43236589714,1,1,0,138,8,1.1,0.9
486,1,349.18,83.75,0,56.0950166473,1,1,0,138,8,1.1,0.9
487,1,78.23,19.86,0,8.04261037225,1,1,0,138,8,1.1,0.9
488,2,237.38,55.69,0,59.4706222546,1,1,0,138,8,1.1,0.9
489,2,237.38,55.7,0,57.5419233501,1,1,0,138,8,1.1,0.9
490,1,129.03,28.53,0,19.7023591097,1,1,0,138,8,1.1,0.9
491,1,129.03,28.52,0,19.7153680402,1,1,0,138,8,1.1,0.9
492,1,516.97,11.06,0,0,1,1,0,138,8,1.1,0.9
493,1,159.12,15.78,0,0,1,1,0,138,8,1.1,0.9
494,1,218.96,50.23,0,13.9599471992,1,1,0,138,8,1.1,0.9
495,1,233.68,15.22,0,0.000600614617541,1,1,0,138,8,1.1,0.9
496,1,0,0,0,0,1,1,0,33,8,1.1,0.9
497,1,0,0,0,0,1,1,0,33,8,1.1,0.9
498,1,0,0,0,0,1,1,0,33,8,1.1,0.9
499,1,144.63,40.8,0,16.5404648139,1,1,0,138,8,1.1,0.9
500,1,74.41,16.39,0,4.01615521136,1,1,0,138,8,1.1,0.9
501,1,74.41,16.39,0,3.25017518594,1,1,0,138,8,1.1,0.9
502,1,171.08,42.9,0,6.81392608691,1,1,0,138,8,1.1,0.9
503,1,0,0,0,0,1,1,0,500,8,1.1,0.9
504,1,0,0,0,7.29988472009,1,1,0,138,8,1.1,0.9
505,1,0,0,0,9.53993694151,1,1,0,66,8,1.1,0.9
506,1,113.03,31.89,0,5.77935775221,1,1,0,138,8,1.1,0.9
507,2,0,0,0,0,1,1,0,345,9,1.1,0.9
508,1,0.29,-0.22,0,0,1,1,0,138,9,1.1,0.9
509,1,3.21,1.9,0,0,1,1,0,138,9,1.1,0.9
510,1,5.75,2.51,0,0,1,1,0,138,9,1.1,0.9
511,1,6.73,1.46,0,0,1,1,0,138,9,1.1,0.9
512,1,3.6,1.02,0,0,1,1,0,138,9,1.1,0.9
513,1,3.41,0.97,0,0,1,1,0,138,9,1.1,0.9
514,1,4.49,1.21,0,0,1,1,0,138,9,1.1,0.9
515,1,0,0,0,0,1,1,0,138,9,1.1,0.9
516,1,3.01,1.44,0,0,1,1,0,138,9,1.1,0.9
517,1,0,0,0,0,1,1,0,138,9,1.1,0.9
518,1,2.54,0.6,0,0,1,1,0,138,9,1.1,0.9
519,1,0,0,0,0,1,1,0,138,9,1.1,0.9
520,1,15,3.74,0,0,1,1,0,138,9,1.1,0.9
521,1,3.05,0.89,0,0,1,1,0,138,9,1.1,0.9
522,1,3.6,1.02,0,0,1,1,0,138,9,1.1,0.9
523,1,0.65,0.21,0,0,1,1,0,138,9,1.1,0.9
524,1,0,0,0,0,1,1,0,138,9,1.1,0.9
525,1,0,0,0,0,1,1,0,138,9,1.1,0.9
526,1,6.9,2.74,0,0,1,1,0,138,9,1.1,0.9
527,1,7.01,4.88,0,0,1,1,0,138,9,1.1,0.9
528,1,0.15,0.1,0,0,1,1,0,138,9,1.1,0.9
529,1,0,0,0,0,1,1,0,138,9,1.1,0.9
530,1,22.23,-6.28,0,0,1,1,0,138,9,1.1,0.9
531,1,19.22,-0.57,0,0,1,1,0,138,9,1.1,0.9
532,1,0,0,0,0,1,1,0,138,9,1.1,0.9
533,1,0.23,0.06,0,0,1,1,0,138,9,1.1,0.9
534,1,0,0,0,0,1,1,0,138,9,1.1,0.9
535,1,0,0,0,0,1,1,0,138,9,1.1,0.9
536,1,0,0,0,0,1,1,0,138,9,1.1,0.9
537,1,1.56,0.47,0,0,1,1,0,138,9,1.1,0.9
538,1,1.8,0.49,0,0,1,1,0,138,9,1.1,0.9
539,1,0,0,0,0,1,1,0,138,9,1.1,0.9
540,1,6.38,1.77,0,0,1,1,0,138,9,1.1,0.9
541,1,8.51,2.43,0,0,1,1,0,138,9,1.1,0.9
542,1,0,0,0,0,1,1,0,138,9,1.1,0.9
543,1,4.43,2.97,0,0,1,1,0,138,9,1.1,0.9
544,1,1.04,0.34,0,0,1,1,0,138,9,1.1,0.9
545,1,0,0,0,0,1,1,0,138,9,1.1,0.9
546,1,18.03,21.64,0,0,1,1,0,138,9,1.1,0.9
547,1,4.92,1.81,0,0,1,1,0,138,9,1.1,0.9
548,1,2.87,0.31,0,0,1,1,0,138,9,1.1,0.9
549,1,4.59,0.48,0,0,1,1,0,138,9,1.1,0.9
550,1,0,0,0,0,1,1,0,138,9,1.1,0.9
551,1,0,0,0,0,1,1,0,138,9,1.1,0.9
552,1,5.15,1.45,0,0,1,1,0,138,9,1.1,0.9
553,1,9.04,2.47,0,0,1,1,0,138,9,1.1,0.9
554,1,2.75,0.97,0,0,1,1,0,138,9,1.1,0.9
555,1,0,0,0,0,1,1,0,138,9,1.1,0.9
556,1,0.91,0.15,0,0,1,1,0,138,9,1.1,0.9
557,1,0,0,0,0,1,1,0,138,9,1.1,0.9
558,2,4.25,1.35,0,0,1,1,0,138,9,1.1,0.9
559,1,0,0.02,0,0,1,1,0,138,9,1.1,0.9
560,1,3.1,0.94,0,0,1,1,0,138,9,1.1,0.9
561,1,3.05,0.94,0,0,1,1,0,138,9,1.1,0.9
562,1,0,0,0,0,1,1,0,138,9,1.1,0.9
563,1,0,0,0,0,1,1,0,138,9,1.1,0.9
564,1,7.45,2.06,0,0,1,1,0,138,9,1.1,0.9
565,1,3.63,1.02,0,0,1,1,0,138,9,1.1,0.9
566,1,3.85,0.94,0,0,1,1,0,138,9,1.1,0.9
567,1,3.94,0.88,0,0,1,1,0,138,9,1.1,0.9
568,1,4.43,1.3,0,0,1,1,0,138,9,1.1,0.9
569,1,3.2,0.93,0,0,1,1,0,138,9,1.1,0.9
570,1,5.82,1.37,0,0,1,1,0,138,9,1.1,0.9
571,1,0,0,0,0,1,1,0,138,9,1.1,0.9
572,1,5.96,-18.46,0,0,1,1,0,138,9,1.1,0.9
573,1,4.43,1.16,0,0,1,1,0,138,9,1.1,0.9
574,1,6.66,2.04,0,0,1,1,0,138,9,1.1,0.9
575,1,4.43,1.97,0,0,1,1,0,138,9,1.1,0.9
576,1,0,0,0,0,1,1,0,345,10,1.1,0.9
577,1,7.19,-4.07,0,-7.123,1,1,0,345,10,1.1,0.9
578,1,2.13,1.05,0,0,1,1,0,345,10,1.1,0.9
579,1,14.72,-5.34,0,-9.607,1,1,0,345,10,1.1,0.9
580,1,0,0,0,-102.36,1,1,0,500,10,1.1,0.9
581,1,60.63,24.26,0,47.641,1,1,0,345,10,1.1,0.9
582,1,0,0,0,0,1,1,0,345,10,1.1,0.9
583,1,33.27,-1.66,0,-2.918,1,1,0,345,10,1.1,0.9
584,1,0.01,27.14,0,0,1,1,0,500,10,1.1,0.9
585,1,38.56,7.9,0,13.934,1,1,0,345,10,1.1,0.9
586,1,0,0,0,0,1,1,0,345,10,1.1,0.9
587,1,0,0,0,0,1,1,0,345,10,1.1,0.9
588,1,7.67,24.11,0,0,1,1,0,345,10,1.1,0.9
589,1,37.68,26.37,0,3.923,1,1,0,345,10,1.1,0.9
590,1,0,0,0,0,1,1,0,345,10,1.1,0.9
591,1,0,0,0,0,1,1,0,345,10,1.1,0.9
592,1,214.02,43.91,0,0,1,1,0,500,10,1.1,0.9
593,1,0,0,0,0,1,1,0,500,10,1.1,0.9
594,1,13.96,20.39,0,0,1,1,0,345,10,1.1,0.9
595,1,31.85,40.01,0,0,1,1,0,345,10,1.1,0.9
596,1,21.48,36.16,0,0,1,1,0,500,10,1.1,0.9
597,1,0,0,0,0,1,1,0,500,10,1.1,0.9
598,1,9.86,2.64,0,0,1,1,0,138,10,1.1,0.9
599,1,0,0,0,0,1,1,0,138,10,1.1,0.9
600,1,9.6,4.12,0,0,1,1,0,138,10,1.1,0.9
601,2,31.9,10.07,0,0,1,1,0,138,10,1.1,0.9
602,1,5.25,1.21,0,0,1,1,0,138,10,1.1,0.9
603,1,4.85,1.36,0,0,1,1,0,138,10,1.1,0.9
604,1,10.93,2.41,0,0,1,1,0,138,10,1.1,0.9
605,1,5.08,2.97,0,0,1,1,0,138,10,1.1,0.9
606,1,0.01,0.01,0,0,1,1,0,138,10,1.1,0.9
607,1,8.11,1.62,0,0,1,1,0,138,10,1.1,0.9
608,1,1.31,0.37,0,0,1,1,0,138,10,1.1,0.9
609,1,0,0,0,0,1,1,0,138,10,1.1,0.9
610,1,0,0,0,0,1,1,0,138,10,1.1,0.9
611,1,0,0,0,0,1,1,0,138,10,1.1,0.9
612,1,8.19,2.53,0,0,1,1,0,138,10,1.1,0.9
613,1,4.18,2.25,0,0,1,1,0,138,10,1.1,0.9
614,1,1.89,0.44,0,0,1,1,0,138,10,1.1,0.9
615,1,1.15,0.27,0,0,1,1,0,138,10,1.1,0.9
616,1,0.65,0.16,0,0,1,1,0,138,10,1.1,0.9
617,1,0,0,0,0,1,1,0,138,10,1.1,0.9
618,1,0,0,0,0,1,1,0,138,10,1.1,0.9
619,1,0,0,0,0,1,1,0,138,10,1.1,0.9
620,1,26.26,2.06,0,0,1,1,0,138,10,1.1,0.9
621,1,0,0,0,0,1,1,0,138,10,1.1,0.9
622,1,22.74,-0.7,0,0,1,1,0,138,10,1.1,0.9
623,1,6.14,1.64,0,8.01,1,1,0,138,10,1.1,0.9
624,1,25.6,-4,0,-7.008,1,1,0,138,10,1.1,0.9
625,1,0,0,0,0,1,1,0,138,10,1.1,0.9
626,1,3.36,0.44,0,0,1,1,0,138,10,1.1,0.9
627,1,10.65,5.5,0,0,1,1,0,138,10,1.1,0.9
628,1,6.55,2.75,0,0,1,1,0,138,10,1.1,0.9
629,1,0,-0.22,0,0,1,1,0,138,10,1.1,0.9
630,2,27.16,6.91,0,0,1,1,0,138,10,1.1,0.9
631,1,5.34,1.43,0,0,1,1,0,138,10,1.1,0.9
632,1,0,0,0,0,1,1,0,138,10,1.1,0.9
633,1,3.45,0.77,0,0,1,1,0,138,10,1.1,0.9
634,1,7.67,24.11,0,0,1,1,0,138,10,1.1,0.9
635,1,3.77,0.94,0,0,1,1,0,138,10,1.1,0.9
636,1,5.41,1.92,0,0.009,1,1,0,138,10,1.1,0.9
637,1,5.41,2.53,0,0,1,1,0,138,10,1.1,0.9
638,1,0,0,0,0,1,1,0,138,10,1.1,0.9
639,1,1.23,0.27,0,0,1,1,0,138,10,1.1,0.9
640,1,0,0,0,0,1,1,0,138,10,1.1,0.9
641,1,0,0,0,0,1,1,0,138,10,1.1,0.9
642,1,0,0,0,0,1,1,0,138,10,1.1,0.9
643,1,0,0,0,0,1,1,0,138,10,1.1,0.9
644,1,1.31,0.33,0,0,1,1,0,138,10,1.1,0.9
645,1,4.67,0.49,0,0,1,1,0,138,10,1.1,0.9
646,1,0,0,0,0,1,1,0,138,10,1.1,0.9
647,1,4.59,1.12,0,0,1,1,0,138,10,1.1,0.9
648,1,0,0,0,0,1,1,0,138,10,1.1,0.9
649,1,5.74,2.2,0,0,1,1,0,138,10,1.1,0.9
650,1,3.28,0.88,0,0,1,1,0,138,10,1.1,0.9
651,1,2.29,0.57,0,0,1,1,0,138,10,1.1,0.9
652,1,3.8,0.75,0,0,1,1,0,138,10,1.1,0.9
653,2,91.01,33.88,0,0,1,1,0,138,10,1.1,0.9
654,1,11.31,6,0,0,1,1,0,138,10,1.1,0.9
655,1,8.98,2.3,0,0,1,1,0,138,10,1.1,0.9
656,1,0,0.08,0,0,1,1,0,138,10,1.1,0.9
657,1,2.21,0.49,0,0,1,1,0,138,10,1.1,0.9
658,1,3.69,0.82,0,0,1,1,0,138,10,1.1,0.9
659,1,9.93,-3.49,0,0,1,1,0,138,10,1.1,0.9
660,1,1.89,0.5,0,0,1,1,0,138,10,1.1,0.9
661,1,9.45,2.61,0,0,1,1,0,138,10,1.1,0.9
662,1,3.77,0.94,0,0,1,1,0,138,10,1.1,0.9
663,1,6.18,4.3,0,0,1,1,0,138,10,1.1,0.9
664,1,0,0,0,0,1,1,0,138,10,1.1,0.9
665,1,23.53,2.1,0,0,1,1,0,138,10,1.1,0.9
666,1,11.64,2.48,0,0,1,1,0,138,10,1.1,0.9
667,1,14.26,3.24,0,0,1,1,0,138,10,1.1,0.9
668,1,2.95,1.16,0,0,1,1,0,138,10,1.1,0.9
669,1,0.17,0,0,0,1,1,0,138,10,1.1,0.9
670,1,48.14,12.76,0,0,1,1,0,138,10,1.1,0.9
671,1,0,0,0,0,1,1,0,138,10,1.1,0.9
672,1,49.64,9.85,0,12.795,1,1,0,138,10,1.1,0.9
673,1,5.09,1.22,0,0,1,1,0,138,10,1.1,0.9
674,1,1.15,0.22,0,0,1,1,0,138,10,1.1,0.9
675,1,0,0,0,0,1,1,0,138,10,1.1,0.9
676,1,2.7,0.6,0,0,1,1,0,138,10,1.1,0.9
677,1,0,0,0,0,1,1,0,138,10,1.1,0.9
678,1,0,0,0,0,1,1,0,138,10,1.1,0.9
679,1,3.6,0.85,0,0,1,1,0,138,10,1.1,0.9
680,1,4.26,1.05,0,0,1,1,0,138,10,1.1,0.9
681,1,12.78,0.24,0,0,1,1,0,138,10,1.1,0.9
682,1,0.82,0.6,0,0,1,1,0,138,10,1.1,0.9
683,1,0.41,0.6,0,0,1,1,0,138,10,1.1,0.9
684,1,18.78,-2.62,0,0,1,1,0,138,10,1.1,0.9
685,1,26.03,-7.32,0,0,1,1,0,138,10,1.1,0.9
686,2,10.16,2.42,0,0,1,1,0,138,10,1.1,0.9
687,1,13.19,18.53,0,0,1,1,0,138,10,1.1,0.9
688,1,0,0,0,0,1,1,0,138,10,1.1,0.9
689,2,10.74,17.53,0,0,1,1,0,138,10,1.1,0.9
690,1,50.96,4.57,0,6.841,1,1,0,138,10,1.1,0.9
691,1,0,0,0,0,1,1,0,138,10,1.1,0.9
692,1,0,0,0,0,1,1,0,138,10,1.1,0.9
693,1,19.18,3.84,0,0,1,1,0,138,10,1.1,0.9
694,2,21.92,0,0,0,1,1,0,500,10,1.1,0.9
695,1,222.47,0,0,16.47,1,1,0,345,10,1.1,0.9
696,1,42.19,0,0,0,1,1,0,500,10,1.1,0.9
697,2,0,0,0,0,1,1,0,500,11,1.1,0.9
698,1,0,0,0,160.079,1,1,0,500,11,1.1,0.9
699,1,0,0,0,0,1,1,0,500,11,1.1,0.9
700,1,25.39,44.75,0,0,1,1,0,500,11,1.1,0.9
701,1,9.4,0.55,0,0,1,1,0,138,11,1.1,0.9
702,1,2.23,0.77,0,0,1,1,0,138,11,1.1,0.9
703,1,8.02,0.55,0,-47.656,1,1,0,138,11,1.1,0.9
704,1,24.11,8.49,0,0,1,1,0,138,11,1.1,0.9
705,1,0,0,0,0,1,1,0,138,11,1.1,0.9
706,1,0,0,0,0,1,1,0,138,11,1.1,0.9
707,1,0,0,0,19.8610124812,1,1,0,32,11,1.1,0.9
708,1,14.61,4.66,0,0,1,1,0,138,11,1.1,0.9
709,1,8.32,1.6,0,0,1,1,0,138,11,1.1,0.9
710,2,0,0,0,0,1,1,0,138,11,1.1,0.9
711,1,12.87,2.09,0,0,1,1,0,138,11,1.1,0.9
712,1,0.85,0.55,0,0,1,1,0,138,11,1.1,0.9
713,1,18.49,2.86,0,0,1,1,0,138,11,1.1,0.9
714,1,10.48,2.31,0,0,1,1,0,138,11,1.1,0.9
715,1,7.63,1.16,0,0,1,1,0,138,11,1.1,0.9
716,1,5.62,0.6,0,0,1,1,0,138,11,1.1,0.9
717,1,5.7,0.83,0,0,1,1,0,138,11,1.1,0.9
718,1,0.06,0,0,-21.734,1,1,0,138,11,1.1,0.9
719,1,1.62,0.27,0,0,1,1,0,138,11,1.1,0.9
720,1,5.88,11.97,0,20.121,1,1,0,138,11,1.1,0.9
721,1,7.25,2.31,0,0,1,1,0,138,11,1.1,0.9
722,1,6.7,1.7,0,0,1,1,0,138,11,1.1,0.9
723,1,10.35,5.49,0,8.7,1,1,0,138,11,1.1,0.9
724,1,13.64,3.13,0,0,1,1,0,138,11,1.1,0.9
725,1,13.64,2.03,0,0,1,1,0,138,11,1.1,0.9
726,1,8.86,0.55,0,0,1,1,0,138,11,1.1,0.9
727,1,3.62,0.27,0,0,1,1,0,138,11,1.1,0.9
728,1,3.62,0.55,0,0,1,1,0,138,11,1.1,0.9
729,1,4.78,1.43,0,0,1,1,0,138,11,1.1,0.9
730,1,2.39,0.55,0,0,1,1,0,138,11,1.1,0.9
731,1,9.63,1.43,0,0,1,1,0,138,11,1.1,0.9
732,1,12.87,3.47,0,0,1,1,0,138,11,1.1,0.9
733,1,18.49,4.62,0,0,1,1,0,138,11,1.1,0.9
734,1,17.73,4.57,0,0,1,1,0,138,11,1.1,0.9
735,1,6.86,1.7,0,0,1,1,0,138,11,1.1,0.9
736,1,4.85,2,0,0,1,1,0,138,11,1.1,0.9
737,1,12.87,2.03,0,0,1,1,0,138,11,1.1,0.9
738,1,0.46,0.11,0,0,1,1,0,138,11,1.1,0.9
739,2,10.02,2.59,0,0,1,1,0,138,11,1.1,0.9
740,1,10.02,2.59,0,0,1,1,0,138,11,1.1,0.9
741,1,0,0,0,0,1,1,0,138,11,1.1,0.9
742,1,4.4,1.7,0,0,1,1,0,138,11,1.1,0.9
743,1,17.73,3.47,0,0,1,1,0,138,11,1.1,0.9
744,1,5.62,0.94,0,0,1,1,0,138,11,1.1,0.9
745,1,0,0,0,0,1,1,0,138,11,1.1,0.9
746,1,6.86,1.16,0,0,1,1,0,138,11,1.1,0.9
747,1,10.02,2.03,0,0,1,1,0,138,11,1.1,0.9
748,1,0,0,0,0,1,1,0,345,12,1.1,0.9
749,1,0,0,0,0,1,1,0,345,12,1.1,0.9
750,1,132.67,7.09,0,13.261,1,1,0,345,12,1.1,0.9
751,1,107.28,3.05,0,0,1,1,0,345,12,1.1,0.9
752,1,0,0,0,0,1,1,0,345,12,1.1,0.9
753,1,98.77,-35.29,0,0,1,1,0,345,12,1.1,0.9
754,1,0,0,0,0,1,1,0,345,12,1.1,0.9
755,1,0,0,0,0,1,1,0,345,12,1.1,0.9
756,2,24.67,28.53,0,0,1,1,0,345,12,1.1,0.9
757,2,35.56,50.45,0,0,1,1,0,345,12,1.1,0.9
758,3,451.48,91.36,0,0,1,1,0,500,12,1.1,0.9
759,2,649.19,156.03,0,0,1,1,0,500,12,1.1,0.9
760,1,312.2,35.59,0,64.443,1,1,0,500,12,1.1,0.9
761,1,21.26,-1.48,0,0,1,1,0,345,12,1.1,0.9
762,1,10.77,13.99,0,0,1,1,0,345,12,1.1,0.9
763,1,5.74,18.65,0,0,1,1,0,345,12,1.1,0.9
764,1,115.13,30.47,0,0,1,1,0,345,12,1.1,0.9
765,1,0,0,0,0,1,1,0,500,12,1.1,0.9
766,1,0,0,0,115.888,1,1,0,500,12,1.1,0.9
767,1,2.8,0.49,0,0,1,1,0,138,12,1.1,0.9
768,1,2.95,0.55,0,0,1,1,0,138,12,1.1,0.9
769,1,0.38,0.11,0,0,1,1,0,138,12,1.1,0.9
770,1,0.61,0.11,0,0,1,1,0,138,12,1.1,0.9
771,1,0.65,-0.49,0,0,1,1,0,138,12,1.1,0.9
772,1,1.74,0.61,0,0,1,1,0,138,12,1.1,0.9
773,1,1.21,0.22,0,0,1,1,0,138,12,1.1,0.9
774,1,3.41,0.6,0,0,1,1,0,138,12,1.1,0.9
775,1,10.65,4.25,0,0,1,1,0,138,12,1.1,0.9
776,1,14.97,6.15,0,0,1,1,0,138,12,1.1,0.9
777,1,7.34,2.1,0,0,1,1,0,138,12,1.1,0.9
778,1,0,0,0,0,1,1,0,138,12,1.1,0.9
779,1,0.23,0.06,0,0,1,1,0,138,12,1.1,0.9
780,1,7.72,3.84,0,0,1,1,0,138,12,1.1,0.9
781,1,17.48,6.57,0,0,1,1,0,138,12,1.1,0.9
782,1,0,0,0,0,1,1,0,138,12,1.1,0.9
783,1,0,0,0,0,1,1,0,138,12,1.1,0.9
784,2,15.34,21.92,0,0,1,1,0,24,12,1.1,0.9
785,1,2.88,0.38,0,0,1,1,0,138,12,1.1,0.9
786,1,1.59,0.22,0,0,1,1,0,138,12,1.1,0.9
787,1,21.22,11.19,0,0,1,1,0,138,12,1.1,0.9
788,1,15.67,11.3,0,0,1,1,0,138,12,1.1,0.9
789,1,28,6.58,0,0,1,1,0,138,12,1.1,0.9
790,1,21.2,-1.56,0,0,1,1,0,138,12,1.1,0.9
791,1,0,0,0,0,1,1,0,138,12,1.1,0.9
792,1,0.11,0.37,0,0,1,1,0,138,12,1.1,0.9
793,1,14.21,6.71,0,0,1,1,0,138,12,1.1,0.9
794,1,10.81,3.36,0,0,1,1,0,138,12,1.1,0.9
795,1,1.51,0.22,0,0,1,1,0,138,12,1.1,0.9
796,1,0,0,0,0,1,1,0,138,12,1.1,0.9
797,1,9.23,2.65,0,0,1,1,0,138,12,1.1,0.9
798,1,0,0,0,0,1,1,0,138,12,1.1,0.9
799,1,3.94,1.21,0,0,1,1,0,138,12,1.1,0.9
800,1,4.31,1.31,0,0,1,1,0,138,12,1.1,0.9
801,1,4.31,1.13,0,0,1,1,0,138,12,1.1,0.9
802,1,0,0,0,0,1,1,0,138,12,1.1,0.9
803,1,0,0,0,0,1,1,0,138,12,1.1,0.9
804,1,3.48,1.04,0,0,1,1,0,138,12,1.1,0.9
805,2,11.5,3.3,0,0,1,1,0,138,12,1.1,0.9
806,1,0,0,0,0,1,1,0,138,12,1.1,0.9
807,1,10.9,2.87,0,0,1,1,0,138,12,1.1,0.9
808,1,0.6,-2.66,0,0,1,1,0,138,12,1.1,0.9
809,1,9.56,5.24,0,0,1,1,0,138,12,1.1,0.9
810,1,7.42,1.95,0,0,1,1,0,138,12,1.1,0.9
811,1,0,0,0,0,1,1,0,138,12,1.1,0.9
812,2,13.09,3.45,0,0,1,1,0,138,12,1.1,0.9
813,1,0,0,0,0,1,1,0,138,12,1.1,0.9
814,1,17.78,5.11,0,0,1,1,0,138,12,1.1,0.9
815,1,0,0,0,0,1,1,0,138,12,1.1,0.9
816,1,6.96,1.31,0,0,1,1,0,138,12,1.1,0.9
817,1,4.16,0.55,0,11.465,1,1,0,138,12,1.1,0.9
818,1,19.44,5.12,0,0,1,1,0,138,12,1.1,0.9
819,1,0,0,0,0,1,1,0,138,12,1.1,0.9
820,1,9.53,2.5,0,0,1,1,0,138,12,1.1,0.9
821,1,33.12,0.96,0,0,1,1,0,138,12,1.1,0.9
822,1,9.16,2.41,0,0,1,1,0,138,12,1.1,0.9
823,1,0,0,0,0,1,1,0,138,12,1.1,0.9
824,1,4.62,0.66,0,0,1,1,0,138,12,1.1,0.9
825,1,3.03,0.6,0,0,1,1,0,138,12,1.1,0.9
826,1,9.69,3.21,0,0,1,1,0,138,12,1.1,0.9
827,1,0,0,0,0,1,1,0,138,12,1.1,0.9
828,1,0,0,0,0,1,1,0,138,12,1.1,0.9
829,1,0,0,0,0,1,1,0,138,12,1.1,0.9
830,1,4.31,0.66,0,0,1,1,0,138,12,1.1,0.9
831,1,4.31,0.71,0,0,1,1,0,138,12,1.1,0.9
832,1,2.72,0.16,0,0,1,1,0,138,12,1.1,0.9
833,1,1.82,0.33,0,0,1,1,0,138,12,1.1,0.9
834,1,5.3,1.15,0,0,1,1,0,138,12,1.1,0.9
835,1,5.07,0.6,0,0,1,1,0,138,12,1.1,0.9
836,1,6.89,1.86,0,0,1,1,0,138,12,1.1,0.9
837,1,0,0,0,0,1,1,0,138,12,1.1,0.9
838,1,8.4,1.59,0,0,1,1,0,138,12,1.1,0.9
839,1,4.16,0.99,0,0,1,1,0,138,12,1.1,0.9
840,1,4.01,1.15,0,0,1,1,0,138,12,1.1,0.9
841,1,7.42,1.86,0,0,1,1,0,138,12,1.1,0.9
842,1,6.21,1.7,0,0,1,1,0,138,12,1.1,0.9
843,1,2.42,0.44,0,0,1,1,0,138,12,1.1,0.9
844,1,3.48,0.66,0,0,1,1,0,138,12,1.1,0.9
845,1,13.62,3.57,0,0,1,1,0,138,12,1.1,0.9
846,1,4.31,0.66,0,0,1,1,0,138,12,1.1,0.9
847,1,4.92,1.41,0,0,1,1,0,138,12,1.1,0.9
848,1,25.46,-3.46,0,0,1,1,0,138,12,1.1,0.9
849,1,0.81,-0.55,0,0,1,1,0,138,12,1.1,0.9
850,1,9.61,0.22,0,0,1,1,0,138,12,1.1,0.9
851,1,3.94,1.04,0,0,1,1,0,138,12,1.1,0.9
852,1,1.66,0.11,0,0,1,1,0,138,12,1.1,0.9
853,2,7.56,0.88,0,0,1,1,0,138,12,1.1,0.9
854,1,8.1,0.82,0,0,1,1,0,138,12,1.1,0.9
855,1,8.32,0.66,0,0,1,1,0,138,12,1.1,0.9
856,1,0,0,0,-9.99986641523,1,1,0,138,12,1.1,0.9
857,1,14.08,4.04,0,0,1,1,0,138,12,1.1,0.9
858,1,0,0,0,0,1,1,0,138,12,1.1,0.9
859,1,26.4,-1.09,0,0,1,1,0,138,12,1.1,0.9
860,1,0,0,0,0,1,1,0,138,12,1.1,0.9
861,1,47.04,4.14,0,0,1,1,0,138,12,1.1,0.9
862,1,0,0,0,0,1,1,0,138,12,1.1,0.9
863,1,0,0,0,0,1,1,0,138,12,1.1,0.9
864,1,0.45,0.11,0,0,1,1,0,138,12,1.1,0.9
865,1,0.91,0.16,0,0,1,1,0,138,12,1.1,0.9
866,1,0.31,0.06,0,0,1,1,0,138,12,1.1,0.9
867,1,0,0,0,0,1,1,0,138,12,1.1,0.9
868,1,1.66,0.55,0,3.17311912156,1,1,0,138,12,1.1,0.9
869,1,1.59,0.55,0,5.39383936768,1,1,0,138,12,1.1,0.9
870,1,0.26,0,0,0,1,1,0,69,13,1.1,0.9
871,1,29.52,6.68,0,0,1,1,0,69,13,1.1,0.9
872,1,0,0,0,0,1,1,0,138,13,1.1,0.9
873,1,4.3,-0.09,0,0,1,1,0,138,13,1.1,0.9
874,1,23.92,4.01,0,0,1,1,0,138,13,1.1,0.9
875,1,2.03,0.23,0,0,1,1,0,138,13,1.1,0.9
876,1,3.85,-4.53,0,0,1,1,0,138,13,1.1,0.9
877,2,0,0,0,0,1,1,0,345,13,1.1,0.9
878,1,23.71,18.08,0,0,1,1,0,25,13,1.1,0.9
879,1,0,0,0,0,1,1,0,138,13,1.1,0.9
880,1,0,0,0,0,1,1,0,138,13,1.1,0.9
881,1,13.48,2.7,0,0,1,1,0,69,13,1.1,0.9
882,1,0,0,0,0,1,1,0,138,13,1.1,0.9
883,1,0,0,0,11.098,1,1,0,138,13,1.1,0.9
884,1,30.98,6.36,0,0,1,1,0,69,13,1.1,0.9
885,1,9.1,2.66,0,0,1,1,0,69,13,1.1,0.9
886,1,53.82,1.3,0,0,1,1,0,23,13,1.1,0.9
887,1,7.01,-3.42,0,0,1,1,0,69,13,1.1,0.9
888,1,1.72,-0.89,0,0,1,1,0,69,13,1.1,0.9
889,1,108.59,-84.7,0,0,1,1,0,345,13,1.1,0.9
890,1,6.56,-1.79,0,0,1,1,0,138,13,1.1,0.9
891,1,19.08,3.79,0,0,1,1,0,138,13,1.1,0.9
892,1,0,0,0,0,1,1,0,345,13,1.1,0.9
893,1,-0.61,3.95,0,0,1,1,0,138,13,1.1,0.9
894,1,1.08,0.2,0,0,1,1,0,69,13,1.1,0.9
895,1,5.02,-0.21,0,0,1,1,0,138,13,1.1,0.9
896,1,0,0,0,0,1,1,0,138,13,1.1,0.9
897,1,0,0,0,0,1,1,0,138,13,1.1,0.9
898,1,4.99,1.05,0,0,1,1,0,138,13,1.1,0.9
899,1,7.07,6.14,0,0,1,1,0,19,13,1.1,0.9
900,1,4.04,0.85,0,0,1,1,0,69,13,1.1,0.9
901,1,0,0,0,0,1,1,0,138,13,1.1,0.9
902,1,31.11,16.25,0,0,1,1,0,138,13,1.1,0.9
903,1,53.39,5.11,0,102.677078152,1,1,0,138,13,1.1,0.9
904,1,2.77,0.47,0,0,1,1,0,69,13,1.1,0.9
905,1,5.85,1.85,0,0,1,1,0,138,13,1.1,0.9
906,1,0,0,0,0,1,1,0,138,13,1.1,0.9
907,1,0,0,0,0,1,1,0,138,13,1.1,0.9
908,1,5.39,1.16,0,0,1,1,0,69,13,1.1,0.9
909,1,0.66,-0.13,0,0,1,1,0,138,13,1.1,0.9
910,1,6.68,0.83,0,0,1,1,0,138,13,1.1,0.9
911,1,5.71,-0.13,0,0,1,1,0,138,13,1.1,0.9
912,1,1.12,-1.31,0,0,1,1,0,69,13,1.1,0.9
913,1,16.05,2.27,0,0,1,1,0,138,13,1.1,0.9
914,1,18.85,1.86,0,0,1,1,0,69,13,1.1,0.9
915,1,3.71,0.16,0,0,1,1,0,138,13,1.1,0.9
916,1,9.4,-1.9,0,0,1,1,0,138,13,1.1,0.9
917,1,4.16,0.52,0,0,1,1,0,138,13,1.1,0.9
918,1,0,0,0,0,1,1,0,138,13,1.1,0.9
919,1,128.12,15.19,0,0,1,1,0,138,13,1.1,0.9
920,1,4.63,1.31,0,1.89271073635,1,1,0,69,13,1.1,0.9
921,1,6.6,-1.58,0,0,1,1,0,69,13,1.1,0.9
922,1,25.44,18.41,0,0,1,1,0,69,13,1.1,0.9
923,1,13.18,3.43,0,0,1,1,0,138,13,1.1,0.9
924,1,0,0,0,0,1,1,0,69,13,1.1,0.9
925,2,0,0,0,0,1,1,0,345,13,1.1,0.9
926,1,21.95,4.41,0,0,1,1,0,138,13,1.1,0.9
927,1,19.31,4.89,0,0,1,1,0,138,13,1.1,0.9
928,1,2.05,0.42,0,0,1,1,0,69,13,1.1,0.9
929,1,5.59,4.38,0,0,1,1,0,69,13,1.1,0.9
930,1,26.73,7.46,0,0,1,1,0,69,13,1.1,0.9
931,1,10.95,1.96,0,0,1,1,0,138,13,1.1,0.9
932,1,0,0,0,0,1,1,0,69,13,1.1,0.9
933,1,0,0,0,0,1,1,0,138,13,1.1,0.9
934,1,125.44,13.35,0,0,1,1,0,34.5,13,1.1,0.9
935,1,-0.37,-0.74,0,0,1,1,0,138,13,1.1,0.9
936,1,7.29,0.49,0,0,1,1,0,69,13,1.1,0.9
937,2,62.86,14.42,0,4.68644416104,1,1,0,69,13,1.1,0.9
938,2,0,0,0,0,1,1,0,138,13,1.1,0.9
939,1,0,0,0,11.802,1,1,0,138,13,1.1,0.9
940,1,4.2,1.36,0,0,1,1,0,69,13,1.1,0.9
941,2,39.9,11.32,0,7.47730419147,1,1,0,69,13,1.1,0.9
942,1,66.87,3.95,0,7.486,1,1,0,138,13,1.1,0.9
943,1,11.64,3.86,0,0,1,1,0,138,13,1.1,0.9
944,1,15.75,0.12,0,0,1,1,0,138,13,1.1,0.9
945,1,0,0,0,0,1,1,0,138,13,1.1,0.9
946,1,-1.07,0,0,0,1,1,0,18,13,1.1,0.9
947,1,0,0,0,0,1,1,0,138,13,1.1,0.9
948,1,2.7,0.57,0,0,1,1,0,69,13,1.1,0.9
949,1,0.08,2.18,0,0,1,1,0,69,13,1.1,0.9
950,1,2.91,1.54,0,0,1,1,0,138,13,1.1,0.9
951,1,0,0,0,0,1,1,0,18,13,1.1,0.9
952,1,0,0,0,0,1,1,0,18,13,1.1,0.9
953,1,0,0,0,-1.85129592472,1,1,0,69,13,1.1,0.9
954,1,13.54,4.88,0,0,1,1,0,23,13,1.1,0.9
955,1,0,0,0,0.00317739488328,1,1,0,69,13,1.1,0.9
956,1,68.49,-2.25,0,6.99944830769e-05,1,1,0,69,13,1.1,0.9
957,1,2.55,0.85,0,0,1,1,0,138,13,1.1,0.9
958,2,0,0,0,0,1,1,0,345,13,1.1,0.9
959,1,9.66,2.59,0,0,1,1,0,69,13,1.1,0.9
960,1,15.68,-1.14,0,0,1,1,0,138,13,1.1,0.9
961,1,0,0,0,0,1,1,0,138,13,1.1,0.9
962,1,0,0,0,0,1,1,0,138,13,1.1,0.9
963,1,0.38,-0.37,0,0,1,1,0,138,13,1.1,0.9
964,2,6.29,-2.1,0,0,1,1,0,138,13,1.1,0.9
965,1,14.84,0.33,0,0,1,1,0,138,13,1.1,0.9
966,1,9.76,-0.94,0,12.7401808929,1,1,0,138,13,1.1,0.9
967,2,0,0,0,0,1,1,0,345,13,1.1,0.9
968,1,32.82,7.39,0,0,1,1,0,69,13,1.1,0.9
969,1,14.95,1.38,0,0,1,1,0,138,13,1.1,0.9
970,1,11.67,2.66,0,0,1,1,0,69,13,1.1,0.9
971,1,0,0,0,0,1,1,0,138,13,1.1,0.9
972,1,0,0,0,0,1,1,0,138,13,1.1,0.9
973,1,27.16,-1.72,0,5.49964403195,1,1,0,69,13,1.1,0.9
974,1,14.27,2.04,0,0,1,1,0,138,13,1.1,0.9
975,1,6,0.2,0,0,1,1,0,69,13,1.1,0.9
976,1,8.98,1.82,0,8.78145828996,1,1,0,69,13,1.1,0.9
977,1,0,0,0,0,1,1,0,138,13,1.1,0.9
978,1,1.07,1.91,0,0.354503326982,1,1,0,69,13,1.1,0.9
979,1,5.51,2.37,0,14.306,1,1,0,138,13,1.1,0.9
980,1,4.53,-0.96,0,0,1,1,0,69,13,1.1,0.9
981,1,0,0,0,0,1,1,0,69,13,1.1,0.9
982,1,7.39,0.27,0,0,1,1,0,138,13,1.1,0.9
983,1,0,0,0,-5.456,1,1,0,138,13,1.1,0.9
984,1,-3.48,-1.67,0,0,1,1,0,69,13,1.1,0.9
985,1,7.82,0.77,0,0,1,1,0,138,13,1.1,0.9
986,1,4.73,-0.09,0,0,1,1,0,138,13,1.1,0.9
987,1,4.29,0.83,0,0,1,1,0,138,13,1.1,0.9
988,1,130.45,11.38,0,0,1,1,0,138,13,1.1,0.9
989,1,0,0,0,0,1,1,0,138,13,1.1,0.9
990,1,0,0,0,0,1,1,0,138,13,1.1,0.9
991,1,15.72,3.86,0,0,1,1,0,138,13,1.1,0.9
992,1,2.14,-1.13,0,0,1,1,0,69,13,1.1,0.9
993,1,2.56,0.78,0,0,1,1,0,69,13,1.1,0.9
994,1,1.54,0.36,0,0,1,1,0,138,13,1.1,0.9
995,1,3.64,-0.18,0,14.167,1,1,0,138,13,1.1,0.9
996,1,2.14,-0.51,0,0,1,1,0,138,13,1.1,0.9
997,1,0,0,0,0,1,1,0,138,13,1.1,0.9
998,1,12.55,2.35,0,0,1,1,0,138,13,1.1,0.9
999,1,-1.02,-2.55,0,0,1,1,0,69,13,1.1,0.9
1000,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1001,1,1.27,0.35,0,0,1,1,0,69,13,1.1,0.9
1002,1,21.05,3.74,0,0,1,1,0,69,13,1.1,0.9
1003,1,10.86,5.58,0,0,1,1,0,69,13,1.1,0.9
1004,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1005,1,0.12,0.24,0,0,1,1,0,138,13,1.1,0.9
1006,1,10.01,0.55,0,0,1,1,0,138,13,1.1,0.9
1007,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1008,1,2.63,-1.1,0,0,1,1,0,69,13,1.1,0.9
1009,1,21.05,15.16,0,0,1,1,0,69,13,1.1,0.9
1010,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1011,1,2.92,-0.07,0,0,1,1,0,34.5,13,1.1,0.9
1012,1,0,0,0,2.712,1,1,0,345,13,1.1,0.9
1013,1,31.99,-0.15,0,-10.135,1,1,0,138,13,1.1,0.9
1014,1,1.28,-0.31,0,-0.177657379703,1,1,0,69,13,1.1,0.9
1015,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1016,1,-0.02,-2.79,0,0,1,1,0,138,13,1.1,0.9
1017,1,-2.31,-6.87,0,0,1,1,0,69,13,1.1,0.9
1018,1,8.02,0.92,0,0,1,1,0,138,13,1.1,0.9
1019,1,0.27,0.04,0,0,1,1,0,69,13,1.1,0.9
1020,1,2.92,0.89,0,0,1,1,0,138,13,1.1,0.9
1021,1,7.01,1.55,0,0,1,1,0,69,13,1.1,0.9
1022,2,34.32,5.37,0,0,1,1,0,138,13,1.1,0.9
1023,1,0,0,0,52.799009703,1,1,0,138,13,1.1,0.9
1024,1,-6.84,12.04,0,0,1,1,0,69,13,1.1,0.9
1025,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1026,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1027,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1028,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1029,1,7.12,2.42,0,0,1,1,0,69,13,1.1,0.9
1030,1,3.2,-0.7,0,0,1,1,0,69,13,1.1,0.9
1031,1,12.43,0.09,0,0,1,1,0,138,13,1.1,0.9
1032,1,0.71,0.9,0,0,1,1,0,138,13,1.1,0.9
1033,1,24.06,0.7,0,0,1,1,0,23,13,1.1,0.9
1034,1,0.83,-0.54,0,-3.01558808248,1,1,0,69,13,1.1,0.9
1035,1,0,0,0,5.82188286248,1,1,0,69,13,1.1,0.9
1036,1,22.64,6.51,0,0,1,1,0,138,13,1.1,0.9
1037,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1038,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1039,1,5.39,-1.85,0,0,1,1,0,138,13,1.1,0.9
1040,2,28.93,15.65,0,13.5332377165,1,1,0,69,13,1.1,0.9
1041,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1042,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1043,1,2.67,0.21,0,0,1,1,0,69,13,1.1,0.9
1044,1,39.47,2.57,0,0,1,1,0,69,13,1.1,0.9
1045,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1046,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1047,1,7.63,2.32,0,0,1,1,0,138,13,1.1,0.9
1048,1,2.04,-0.85,0,0,1,1,0,138,13,1.1,0.9
1049,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1050,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1051,1,-1.05,-2.61,0,0,1,1,0,69,13,1.1,0.9
1052,1,0.9,0.27,0,0,1,1,0,69,13,1.1,0.9
1053,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1054,1,1.06,1.73,0,2.499,1,1,0,138,13,1.1,0.9
1056,1,2.37,0.74,0,0,1,1,0,138,13,1.1,0.9
1057,1,5.68,0.38,0,0,1,1,0,138,13,1.1,0.9
1058,1,-0.37,-3.28,0,0,1,1,0,69,13,1.1,0.9
1059,1,4.63,-6.89,0,0,1,1,0,69,13,1.1,0.9
1060,1,7.29,6.9,0,0,1,1,0,69,13,1.1,0.9
1061,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1062,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1063,1,21.02,8.66,0,0,1,1,0,69,13,1.1,0.9
1064,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1065,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1066,1,-0.22,-1.16,0,0,1,1,0,138,13,1.1,0.9
1067,1,2.35,0.38,0,0,1,1,0,138,13,1.1,0.9
1068,1,7.2,-2.06,0,0,1,1,0,138,13,1.1,0.9
1069,1,4.48,-0.23,0,0,1,1,0,138,13,1.1,0.9
1070,1,21.52,0.44,0,0,1,1,0,23,13,1.1,0.9
1071,2,0,0,0,0,1,1,0,69,13,1.1,0.9
1072,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1073,1,1.61,-1.38,0,0,1,1,0,69,13,1.1,0.9
1074,1,7.79,-2.07,0,0,1,1,0,138,13,1.1,0.9
1075,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1076,1,16.45,1.19,0,0,1,1,0,138,13,1.1,0.9
1077,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1078,1,2.19,-10.54,0,0,1,1,0,138,13,1.1,0.9
1079,1,36.26,7.6,0,0.000631986737939,1,1,0,34.5,13,1.1,0.9
1080,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1081,1,5.8,1.87,0,0,1,1,0,69,13,1.1,0.9
1082,1,28.04,5.34,0,0.00896573494847,1,1,0,69,13,1.1,0.9
1083,1,-0.1,-0.76,0,0,1,1,0,138,13,1.1,0.9
1084,1,25.96,16.57,0,0,1,1,0,19,13,1.1,0.9
1085,1,0.43,0.08,0,0,1,1,0,69,13,1.1,0.9
1086,1,9.39,2.98,0,0,1,1,0,138,13,1.1,0.9
1087,1,7.12,-0.72,0,0,1,1,0,138,13,1.1,0.9
1088,1,0,0,0,0.00400134847727,1,1,0,23,13,1.1,0.9
1089,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1090,1,12.2,-0.46,0,0,1,1,0,138,13,1.1,0.9
1091,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1092,2,37.09,10.55,0,9.04407166288,1,1,0,69,13,1.1,0.9
1093,1,20.1,-0.42,0,0,1,1,0,138,13,1.1,0.9
1094,2,0,0,0,26.3986365333,1,1,0,138,13,1.1,0.9
1095,1,8.56,0.24,0,0,1,1,0,138,13,1.1,0.9
1096,1,8.17,-2.81,0,4.22293491761,1,1,0,138,13,1.1,0.9
1097,1,-1.13,-0.82,0,0,1,1,0,138,13,1.1,0.9
1098,1,14.32,5.78,0,0,1,1,0,138,13,1.1,0.9
1099,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1100,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1101,1,32.64,3.33,0,0,1,1,0,138,13,1.1,0.9
1102,1,29.88,3.43,0,0,1,1,0,69,13,1.1,0.9
1103,1,-13.74,-0.18,0,0,1,1,0,69,13,1.1,0.9
1104,1,1.79,-0.83,0,0,1,1,0,138,13,1.1,0.9
1105,1,7.34,-0.76,0,0,1,1,0,138,13,1.1,0.9
1106,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1107,1,0.99,0.25,0,0,1,1,0,69,13,1.1,0.9
1108,1,0.71,0.11,0,0,1,1,0,69,13,1.1,0.9
1109,1,0,0,0,41.8204812405,1,1,0,138,13,1.1,0.9
1110,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1111,1,24.7,2.06,0,0,1,1,0,23,13,1.1,0.9
1112,1,48.42,9.46,0,0,1,1,0,138,13,1.1,0.9
1113,1,10.98,-2.97,0,0,1,1,0,138,13,1.1,0.9
1114,1,73.21,15.77,0,0,1,1,0,69,13,1.1,0.9
1115,1,4.57,0.62,0,0,1,1,0,18,13,1.1,0.9
1116,1,3.09,0.2,0,0,1,1,0,69,13,1.1,0.9
1117,1,2.37,-0.8,0,0,1,1,0,69,13,1.1,0.9
1118,1,26.98,1.29,0,0,1,1,0,23,13,1.1,0.9
1119,1,2.4,-0.74,0,0,1,1,0,138,13,1.1,0.9
1120,1,11.91,5.12,0,0,1,1,0,23,13,1.1,0.9
1121,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1122,1,10.45,10.47,0,0,1,1,0,138,13,1.1,0.9
1123,1,0,0,0,0,1,1,0,14.4,13,1.1,0.9
1124,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1125,1,6.19,-1.6,0,0,1,1,0,138,13,1.1,0.9
1126,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1127,1,3.68,-0.71,0,0,1,1,0,69,13,1.1,0.9
1128,1,6.33,1.16,0,0,1,1,0,138,13,1.1,0.9
1129,1,6.51,-1.46,0,0,1,1,0,69,13,1.1,0.9
1130,1,11.12,15.96,0,0,1,1,0,69,13,1.1,0.9
1131,1,9.77,4.08,0,0,1,1,0,138,13,1.1,0.9
1132,1,13.97,2.73,0,9.54143561469,1,1,0,138,13,1.1,0.9
1133,1,-0.52,-5.17,0,0,1,1,0,69,13,1.1,0.9
1134,1,29.79,9.73,0,8.17419322428e-05,1,1,0,69,13,1.1,0.9
1135,1,11.82,9.01,0,16.277,1,1,0,345,13,1.1,0.9
1136,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1137,1,43.66,11.46,0,0,1,1,0,138,13,1.1,0.9
1138,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1139,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1140,1,31.36,4.83,0,0,1,1,0,138,13,1.1,0.9
1141,1,21.68,5.04,0,0,1,1,0,138,13,1.1,0.9
1142,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1143,1,3.48,-3.22,0,0,1,1,0,69,13,1.1,0.9
1144,1,3.74,-0.39,0,16.8502206562,1,1,0,138,13,1.1,0.9
1145,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1146,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1147,1,19.19,-1.33,0,0,1,1,0,138,13,1.1,0.9
1148,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1150,2,3.38,0.1,0,0,1,1,0,69,13,1.1,0.9
1151,1,10.65,2.93,0,0,1,1,0,138,13,1.1,0.9
1152,1,4.86,1.06,0,0,1,1,0,69,13,1.1,0.9
1153,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1154,1,15.54,6.58,0,0,1,1,0,19,13,1.1,0.9
1155,1,6.95,-0.19,0,0,1,1,0,138,13,1.1,0.9
1156,1,4.13,-0.37,0,0,1,1,0,138,13,1.1,0.9
1157,1,28.97,7.52,0,0,1,1,0,34.5,13,1.1,0.9
1158,1,1.17,0.1,0,-3.06300804292,1,1,0,23,13,1.1,0.9
1159,1,9.5,2.9,0,0.000142597202737,1,1,0,23,13,1.1,0.9
1160,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1161,1,27.74,7.02,0,0,1,1,0,138,13,1.1,0.9
1162,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1163,1,7.37,1.86,0,0,1,1,0,69,13,1.1,0.9
1164,1,4.65,-3.26,0,0,1,1,0,69,13,1.1,0.9
1165,1,-0.06,-0.92,0,0,1,1,0,138,13,1.1,0.9
1166,1,42.71,-11.38,0,0,1,1,0,138,13,1.1,0.9
1167,1,6.56,2.52,0,0,1,1,0,138,13,1.1,0.9
1168,1,0.5,-0.25,0,0,1,1,0,69,13,1.1,0.9
1169,1,9.92,2.68,0,0,1,1,0,138,13,1.1,0.9
1170,1,39.45,-3.78,0,0,1,1,0,138,13,1.1,0.9
1171,1,6.38,1.69,0,0,1,1,0,69,13,1.1,0.9
1172,1,8.68,10.29,0,21.5999415533,1,1,0,69,13,1.1,0.9
1173,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1174,1,8.23,3.04,0,0.000102717011846,1,1,0,23,13,1.1,0.9
1175,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1176,1,7.48,-1.35,0,0,1,1,0,69,13,1.1,0.9
1177,1,0.81,-3.29,0,0,1,1,0,138,13,1.1,0.9
1178,1,2.13,1.09,0,0,1,1,0,69,13,1.1,0.9
1179,1,16.24,6.81,0,0,1,1,0,69,13,1.1,0.9
1180,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1181,1,7.36,1.12,0,0,1,1,0,138,13,1.1,0.9
1182,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1183,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1184,1,1.16,-3.53,0,0,1,1,0,23,13,1.1,0.9
1185,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1186,1,1.04,0.28,0,0,1,1,0,138,13,1.1,0.9
1187,1,10.32,5.75,0,0,1,1,0,19,13,1.1,0.9
1188,1,4.03,2.04,0,0,1,1,0,138,13,1.1,0.9
1189,1,11.46,-7.16,0,0,1,1,0,69,13,1.1,0.9
1190,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1191,2,1.54,3.19,0,0,1,1,0,18,13,1.1,0.9
1192,1,13.01,0.71,0,0,1,1,0,138,13,1.1,0.9
1193,1,9.02,0.3,0,10.894744643,1,1,0,69,13,1.1,0.9
1194,1,4.32,1.13,0,0,1,1,0,138,13,1.1,0.9
1195,1,0,0,0,38.1261800358,1,1,0,138,13,1.1,0.9
1196,1,4.82,1.77,0,0,1,1,0,138,13,1.1,0.9
1197,1,4.07,1.86,0,0,1,1,0,69,13,1.1,0.9
1198,1,1.72,-0.31,0,-0.000688254951878,1,1,0,23,13,1.1,0.9
1199,1,2.35,-0.02,0,0,1,1,0,138,13,1.1,0.9
1200,1,7.06,-7.38,0,21.5998949263,1,1,0,138,13,1.1,0.9
