bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1201,1,0,0,0,0,1,1,0,23,13,1.1,0.9
1202,1,4.5,1.18,0,0,1,1,0,69,13,1.1,0.9
1203,1,32.93,7.58,0,0,1,1,0,69,13,1.1,0.9
1204,1,34.84,3.78,0,0,1,1,0,138,13,1.1,0.9
1205,1,5.35,0.5,0,0,1,1,0,138,13,1.1,0.9
1206,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1207,1,10.59,0.55,0,0,1,1,0,69,13,1.1,0.9
1208,1,10.5,-1.93,0,0,1,1,0,138,13,1.1,0.9
1209,1,16.05,-6.06,0,0,1,1,0,34.5,13,1.1,0.9
1210,1,10.75,1.69,0,0,1,1,0,138,13,1.1,0.9
1211,1,4.97,8.62,0,0,1,1,0,138,13,1.1,0.9
1212,1,-2.68,-0.51,0,0,1,1,0,69,13,1.1,0.9
1213,1,7.24,-2.63,0,0,1,1,0,138,13,1.1,0.9
1214,1,9.79,1.36,0,1.73175326867,1,1,0,69,13,1.1,0.9
1215,1,13.11,-2.87,0,0,1,1,0,69,13,1.1,0.9
1216,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1217,1,6.96,1.39,0,0,1,1,0,138,13,1.1,0.9
1218,1,0.92,-0.2,0,0,1,1,0,138,13,1.1,0.9
1219,2,37.07,4.1,0,0,1,1,0,69,13,1.1,0.9
1220,1,6.98,-1.04,0,0,1,1,0,23,13,1.1,0.9
1221,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1222,1,11.45,-0.62,0,0,1,1,0,138,13,1.1,0.9
1223,1,3.33,-6.43,0,0,1,1,0,138,13,1.1,0.9
1224,1,3.03,0.55,0,0,1,1,0,138,13,1.1,0.9
1225,1,0,0,0,0,1,1,0,18,13,1.1,0.9
1226,1,0,0,0,-74.9953456113,1,1,0,500,13,1.1,0.9
1227,1,29.98,-11.61,0,0,1,1,0,69,13,1.1,0.9
1228,1,16,5.14,0,5.87408864905,1,1,0,69,13,1.1,0.9
1229,1,18.47,2.15,0,0,1,1,0,138,13,1.1,0.9
1230,1,1.67,0.21,0,0,1,1,0,69,13,1.1,0.9
1231,1,20.54,6.62,0,0,1,1,0,138,13,1.1,0.9
1232,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1233,1,117.53,-14.88,0,0,1,1,0,345,13,1.1,0.9
1234,2,3.51,0.56,0,0,1,1,0,138,13,1.1,0.9
1235,1,3.5,-1.8,0,0,1,1,0,69,13,1.1,0.9
1236,1,37.74,14.12,0,11.7522370408,1,1,0,69,13,1.1,0.9
1237,1,2.42,-0.38,0,0,1,1,0,69,13,1.1,0.9
1238,1,30.55,4.65,0,0,1,1,0,23,13,1.1,0.9
1239,1,2.51,0.67,0,0,1,1,0,69,13,1.1,0.9
1240,1,13.71,2.46,0,-0.000295081456918,1,1,0,23,13,1.1,0.9
1241,1,14.06,-4.99,0,-9.766,1,1,0,138,13,1.1,0.9
1242,1,0.56,-1.15,0,0,1,1,0,138,13,1.1,0.9
1244,1,46.32,-5.18,0,0,1,1,0,69,13,1.1,0.9
1245,1,0,0,0,28.8,1,1,0,345,13,1.1,0.9
1246,1,8.37,1.33,0,0,1,1,0,138,13,1.1,0.9
1247,1,60.31,4.04,0,0.000300041338171,1,1,0,69,13,1.1,0.9
1248,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1249,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1250,1,0.72,0.14,0,0,1,1,0,69,13,1.1,0.9
1251,1,2.14,1.43,0,0,1,1,0,138,13,1.1,0.9
1252,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1253,1,20.66,6.67,0,0,1,1,0,138,13,1.1,0.9
1254,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1255,1,4.33,0.42,0,0,1,1,0,69,13,1.1,0.9
1256,1,9.89,2.05,0,0,1,1,0,69,13,1.1,0.9
1257,1,2.7,0.58,0,0,1,1,0,69,13,1.1,0.9
1258,1,46.5,13.36,0,0,1,1,0,69,13,1.1,0.9
1259,1,19.32,6.65,0,0,1,1,0,23.4,13,1.1,0.9
1260,1,16.5,-7.51,0,-0.0040625070879,1,1,0,138,13,1.1,0.9
1261,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1262,1,9.3,-6.34,0,0,1,1,0,69,13,1.1,0.9
1263,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1264,1,0,0,0,8.37892360474e-06,1,1,0,69,13,1.1,0.9
1265,1,4.69,1.67,0,0,1,1,0,69,13,1.1,0.9
1266,1,3.97,0.55,0,1.091,1,1,0,138,13,1.1,0.9
1267,1,1.82,-5.84,0,-13.276,1,1,0,138,13,1.1,0.9
1268,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1269,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1270,1,-0.4,-0.52,0,0,1,1,0,23,13,1.1,0.9
1271,1,5.27,-0.5,0,0,1,1,0,69,13,1.1,0.9
1272,1,0.03,0.44,0,0,1,1,0,138,13,1.1,0.9
1273,1,13.39,8.09,0,0,1,1,0,69,13,1.1,0.9
1274,1,14.15,23.77,0,7.3588418992,1,1,0,23,13,1.1,0.9
1275,1,19.16,6.35,0,0,1,1,0,138,13,1.1,0.9
1276,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1277,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1278,1,16.8,6.52,0,0.000146520928717,1,1,0,23,13,1.1,0.9
1279,1,21.59,-6.43,0,0,1,1,0,138,13,1.1,0.9
1280,1,8.32,1.32,0,0,1,1,0,138,13,1.1,0.9
1281,2,7.39,6.48,0,0,1,1,0,19,13,1.1,0.9
1282,1,-0.32,-1.41,0,-0.570751511746,1,1,0,69,13,1.1,0.9
1283,1,36.76,6.4,0,0,1,1,0,69,13,1.1,0.9
1284,1,0.52,0.2,0,0,1,1,0,69,13,1.1,0.9
1285,1,-1.62,-3.05,0,0,1,1,0,138,13,1.1,0.9
1286,2,44.02,-6.92,0,11.6166324791,1,1,0,69,13,1.1,0.9
1287,1,14.7,-0.46,0,0,1,1,0,138,13,1.1,0.9
1288,1,3.81,-0.32,0,0,1,1,0,138,13,1.1,0.9
1289,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1290,1,8.93,-1.8,0,0,1,1,0,69,13,1.1,0.9
1291,1,35.22,3.31,0,0,1,1,0,69,13,1.1,0.9
1292,1,7.54,-3.46,0,0,1,1,0,138,13,1.1,0.9
1293,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1294,1,3.26,0.34,0,0,1,1,0,138,13,1.1,0.9
1295,1,1.23,-4.34,0,0,1,1,0,69,13,1.1,0.9
1296,1,3.13,0.66,0,0,1,1,0,138,13,1.1,0.9
1297,1,10.72,1.39,0,0,1,1,0,138,13,1.1,0.9
1298,1,14.42,6.78,0,0,1,1,0,138,13,1.1,0.9
1299,1,12.25,3.18,0,0,1,1,0,69,13,1.1,0.9
1300,1,68.31,-41.48,0,0,1,1,0,345,13,1.1,0.9
1301,1,14.08,0.66,0,0,1,1,0,138,13,1.1,0.9
1302,1,30.44,2,0,0,1,1,0,138,13,1.1,0.9
1303,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1304,1,4.42,2.02,0,0,1,1,0,138,13,1.1,0.9
1305,1,1.24,-5.76,0,-7.29957486086,1,1,0,69,13,1.1,0.9
1306,1,1.4,0.09,0,0,1,1,0,69,13,1.1,0.9
1307,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1308,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1309,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1310,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1311,1,14.95,-2.13,0,0,1,1,0,69,13,1.1,0.9
1312,1,2.65,1.36,0,0,1,1,0,138,13,1.1,0.9
1313,1,16.53,0.58,0,0,1,1,0,138,13,1.1,0.9
1314,1,29.2,5.08,0,4.98156458988,1,1,0,69,13,1.1,0.9
1315,2,14.74,2.47,0,3.14661366674,1,1,0,69,13,1.1,0.9
1316,1,6.78,-1.01,0,52.7996406271,1,1,0,138,13,1.1,0.9
1317,1,9.25,2.3,0,0,1,1,0,138,13,1.1,0.9
1318,1,0.54,-1.99,0,0,1,1,0,69,13,1.1,0.9
1319,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1320,1,29.98,5.84,0,0,1,1,0,23,13,1.1,0.9
1321,1,2.85,1.36,0,0,1,1,0,19,13,1.1,0.9
1322,1,7.39,1.49,0,0,1,1,0,138,13,1.1,0.9
1323,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1324,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1325,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1326,1,-2.52,1.2,0,0,1,1,0,138,13,1.1,0.9
1327,1,19.68,5.29,0,0,1,1,0,138,13,1.1,0.9
1328,1,29.73,5.71,0,52.7975747337,1,1,0,138,13,1.1,0.9
1329,1,2.12,-0.21,0,0,1,1,0,138,13,1.1,0.9
1330,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1331,2,10.45,0.69,0,0,1,1,0,138,13,1.1,0.9
1332,1,55.14,5.31,0,0,1,1,0,138,13,1.1,0.9
1333,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1334,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1335,1,8.64,4.48,0,0,1,1,0,138,13,1.1,0.9
1336,1,4.49,-0.15,0,0,1,1,0,69,13,1.1,0.9
1337,1,5.54,-0.75,0,0,1,1,0,138,13,1.1,0.9
1338,1,-0.42,-2.56,0,0,1,1,0,138,13,1.1,0.9
1339,1,2.87,-1.04,0,0,1,1,0,69,13,1.1,0.9
1340,1,6.06,-2.84,0,0,1,1,0,138,13,1.1,0.9
1341,1,5.45,5.46,0,0.00612025043966,1,1,0,69,13,1.1,0.9
1342,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1343,1,4.6,0.38,0,0,1,1,0,138,13,1.1,0.9
1344,2,9.62,4.61,0,0,1,1,0,138,13,1.1,0.9
1345,1,11.93,-1.64,0,0,1,1,0,69,13,1.1,0.9
1346,1,3.9,0.79,0,0,1,1,0,138,13,1.1,0.9
1347,1,9.17,1.47,0,3.36390697122,1,1,0,69,13,1.1,0.9
1348,1,7.02,1.36,0,0,1,1,0,69,13,1.1,0.9
1349,2,4.82,1.14,0,0,1,1,0,18,13,1.1,0.9
1350,1,5.12,1.56,0,0,1,1,0,138,13,1.1,0.9
1351,1,4.35,5.3,0,9.622,1,1,0,138,13,1.1,0.9
1352,1,0,0,0,0,1,1,0,18,13,1.1,0.9
1353,1,3.84,-2.18,0,0,1,1,0,138,13,1.1,0.9
1354,1,1.85,0.38,0,0,1,1,0,138,13,1.1,0.9
1355,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1356,1,36.64,9.11,0,0,1,1,0,345,14,1.1,0.9
1357,1,209.43,12.15,0,0,1,1,0,345,14,1.1,0.9
1358,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1359,1,80.1,24.68,0,44.093,1,1,0,345,14,1.1,0.9
1360,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1361,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1362,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1363,1,87.6,-0.56,0,0,1,1,0,500,14,1.1,0.9
1364,2,24.67,28.53,0,0,1,1,0,345,14,1.1,0.9
1365,1,35.56,50.45,0,0,1,1,0,345,14,1.1,0.9
1366,1,46.02,65.75,0,0,1,1,0,500,14,1.1,0.9
1367,2,907.95,156.03,0,0,1,1,0,500,14,1.1,0.9
1368,1,381.23,46.35,0,0,1,1,0,500,14,1.1,0.9
1369,1,54.69,32.2,0,0,1,1,0,345,14,1.1,0.9
1370,1,37.29,-29.78,0,0,1,1,0,345,14,1.1,0.9
1371,1,21.26,-1.48,0,0,1,1,0,345,14,1.1,0.9
1372,1,10.77,13.99,0,0,1,1,0,345,14,1.1,0.9
1373,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1374,1,115.13,30.47,0,0,1,1,0,345,14,1.1,0.9
1375,1,0,0,0,0,1,1,0,500,14,1.1,0.9
1376,1,0,0,0,62.25,1,1,0,500,14,1.1,0.9
1377,1,5.7,21.04,0,37.157,1,1,0,345,14,1.1,0.9
1378,1,83.97,22.14,0,0,1,1,0,500,14,1.1,0.9
1379,2,187.05,3.95,0,0,1,1,0,345,14,1.1,0.9
1380,1,2.95,0.55,0,0,1,1,0,138,14,1.1,0.9
1381,1,1.74,0.61,0,0,1,1,0,138,14,1.1,0.9
1382,1,1.21,0.22,0,0,1,1,0,138,14,1.1,0.9
1383,1,3.41,0.6,0,0,1,1,0,138,14,1.1,0.9
1384,1,8.29,0.07,0,-0.278,1,1,0,138,14,1.1,0.9
1385,1,10.65,4.25,0,0,1,1,0,138,14,1.1,0.9
1386,1,14.97,6.15,0,0,1,1,0,138,14,1.1,0.9
1387,1,0,0,0,0,1,1,0,138,14,1.1,0.9
1388,1,61.34,5.03,0,0,1,1,0,138,14,1.1,0.9
1389,1,15.34,21.92,0,0,1,1,0,24,14,1.1,0.9
1390,1,15.67,11.3,0,0,1,1,0,138,14,1.1,0.9
1391,1,28,6.58,0,0,1,1,0,138,14,1.1,0.9
1392,1,54.36,5.94,0,0,1,1,0,138,14,1.1,0.9
1393,2,0.11,0.37,0,0,1,1,0,138,14,1.1,0.9
1394,1,14.21,6.71,0,0,1,1,0,138,14,1.1,0.9
1395,1,10.81,3.36,0,0,1,1,0,138,14,1.1,0.9
1396,1,9.56,-2.31,0,0,1,1,0,138,14,1.1,0.9
1397,1,79.75,11.23,0,0,1,1,0,138,14,1.1,0.9
1398,1,0,0,0,0,1,1,0,138,14,1.1,0.9
1399,1,4.31,0.66,0,0,1,1,0,138,14,1.1,0.9
1400,1,21.42,8.54,0,13.892,1,1,0,138,14,1.1,0.9
1401,1,2.72,0.16,0,0,1,1,0,138,14,1.1,0.9
1402,1,1.82,0.33,0,0,1,1,0,138,14,1.1,0.9
1403,1,2.72,0.33,0,0,1,1,0,138,14,1.1,0.9
1404,1,1.59,0.22,0,0,1,1,0,138,14,1.1,0.9
1405,1,1.41,-4.65,0,0,1,1,0,138,14,1.1,0.9
1406,1,0.91,0.16,0,0,1,1,0,138,14,1.1,0.9
1407,1,0.31,0.06,0,0,1,1,0,138,14,1.1,0.9
1408,1,2703.9,118.19,0,0,1,1,0,500,15,1.1,0.9
1409,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1410,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1411,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1412,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1413,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1414,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1415,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1416,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1417,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1418,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1419,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1420,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1421,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1422,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1423,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1424,1,12.26,6.29,0,0,1,1,0,500,15,1.1,0.9
1425,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1426,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1427,1,130.1,26.51,0,0,1,1,0,345,15,1.1,0.9
1428,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1429,1,537.66,23,0,-9.50369766187e-05,1,1,0,345,15,1.1,0.9
1430,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1431,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1432,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1433,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1434,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1435,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1436,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1437,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1438,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1439,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1440,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1441,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1442,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1443,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1444,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1445,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1446,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1447,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1448,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1449,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1450,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1451,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1452,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1453,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1454,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1455,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1456,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1457,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1458,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1459,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1460,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1461,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1462,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1463,1,2041.38,8.1,0,0,1,1,0,500,15,1.1,0.9
1464,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1465,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1466,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1467,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1468,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1469,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1470,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1471,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1472,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1473,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1474,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1475,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1476,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1477,1,72.1,15.04,0,0,1,1,0,345,15,1.1,0.9
1478,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1479,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1480,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1481,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1482,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1483,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1484,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1485,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1486,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1487,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1488,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1489,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1490,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1491,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1492,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1493,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1494,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1495,1,104.03,-0.62,0,-1.17909283156,1,1,0,500,15,1.1,0.9
1496,1,466.82,6.95,0,-14.6215286341,1,1,0,500,15,1.1,0.9
1497,1,0,0,0,-139.484786547,1,1,0,500,15,1.1,0.9
1498,1,0,0,0,-1.1203495181,1,1,0,500,15,1.1,0.9
1499,1,0,0,0,34.2846218888,1,1,0,500,15,1.1,0.9
1500,1,0,0,0,-106.471786399,1,1,0,500,15,1.1,0.9
1501,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1502,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1503,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1504,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1505,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1506,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1507,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1508,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1509,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1510,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1511,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1512,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1513,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1514,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1515,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1516,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1517,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1518,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1519,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1520,1,184.86,18.75,0,-80.1880218907,1,1,0,500,15,1.1,0.9
1521,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1522,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1523,1,0,0,0,-14.0529459736,1,1,0,500,15,1.1,0.9
1524,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1525,1,0,0,0,-18.886,1,1,0,500,15,1.1,0.9
1526,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1527,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1528,1,305.42,3.99,0,29.1592142229,1,1,0,345,15,1.1,0.9
1529,1,168.64,33.07,0,33.5695296813,1,1,0,345,15,1.1,0.9
1530,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1531,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1532,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1533,1,0,0,0,-95.945,1,1,0,345,15,1.1,0.9
1534,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1535,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1536,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1537,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1538,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1539,1,0.38,0.16,0,0,1,1,0,345,15,1.1,0.9
1540,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1541,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1542,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1543,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1544,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1545,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1546,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1547,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1548,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1549,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1550,1,365.57,25.63,0,0,1,1,0,345,15,1.1,0.9
1551,1,0,0,0,-27.090039148,1,1,0,345,15,1.1,0.9
1552,1,76.97,-39.03,0,0.00245570335062,1,1,0,345,15,1.1,0.9
1553,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1554,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1555,1,120.39,-6.76,0,-87.5188514592,1,1,0,345,15,1.1,0.9
1556,1,0,0,0,0.00130145063572,1,1,0,345,15,1.1,0.9
1557,1,176.38,-17.08,0,-31.028,1,1,0,345,15,1.1,0.9
1558,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1559,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1560,1,41.07,3.19,0,0,1,1,0,345,15,1.1,0.9
1561,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1562,1,24.27,12.74,0,1.95434780083,1,1,0,345,15,1.1,0.9
1563,1,24.27,12.73,0,1.93434809376,1,1,0,345,15,1.1,0.9
1564,1,10.34,-8.5,0,0,1,1,0,345,15,1.1,0.9
1565,1,0,0,0,-52.104,1,1,0,345,15,1.1,0.9
1566,2,0,0,0,0.000633705947115,1,1,0,345,15,1.1,0.9
1567,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1568,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1569,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1570,1,0,0,0,0,1,1,0,66,15,1.1,0.9
1571,1,22.43,12.02,0,0,1,1,0,66,15,1.1,0.9
1572,1,6.52,3.51,0,0,1,1,0,66,15,1.1,0.9
1573,1,82.71,17.22,0,0,1,1,0,66,15,1.1,0.9
1574,1,75,13.42,0,0,1,1,0,66,15,1.1,0.9
1575,1,96.13,27.14,0,11.8926876355,1,1,0,66,15,1.1,0.9
1576,1,0,0,0,13.0493708718,1,1,0,66,15,1.1,0.9
1577,1,146.37,34.35,0,23.5875911441,1,1,0,66,15,1.1,0.9
1578,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1579,1,168.98,45.24,0,16.3690430624,1,1,0,138,15,1.1,0.9
1580,1,154.91,27.55,0,22.3645806733,1,1,0,138,15,1.1,0.9
1581,1,194.17,45.5,0,40.7699059111,1,1,0,138,15,1.1,0.9
1582,1,105.27,29.68,0,0,1,1,0,138,15,1.1,0.9
1583,1,187.86,33.6,0,12.6694798491,1,1,0,138,15,1.1,0.9
1584,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1585,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1586,1,161.51,41.67,0,8.25519701266,1,1,0,138,15,1.1,0.9
1587,1,198.28,13.85,0,0.000368042672124,1,1,0,138,15,1.1,0.9
1588,1,356.2,67.75,0,0,1,1,0,138,15,1.1,0.9
1589,1,86.88,13.13,0,0.000189111552518,1,1,0,138,15,1.1,0.9
1590,1,20.55,6.7,0,0,1,1,0,138,15,1.1,0.9
1591,1,192.27,54.27,0,32.0400455351,1,1,0,138,15,1.1,0.9
1592,1,250.93,81.64,0,62.4910496756,1,1,0,138,15,1.1,0.9
1593,1,49.77,10.36,0,0,1,1,0,33,15,1.1,0.9
1594,1,38.55,8.01,0,0,1,1,0,33,15,1.1,0.9
1595,1,0,0,0,18.9898026372,1,1,0,33,15,1.1,0.9
1596,1,75.71,13.54,0,0,1,1,0,138,15,1.1,0.9
1597,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1598,1,7.01,0.7,0,0,1,1,0,22,15,1.1,0.9
1599,1,133.9,0.01,0,0,1,1,0,66,15,1.1,0.9
1600,1,42.06,26.45,0,0,1,1,0,66,15,1.1,0.9
1601,1,0,0,0,0,1,1,0,33,15,1.1,0.9
1602,1,160.52,28.56,0,22.839056071,1,1,0,138,15,1.1,0.9
1603,1,14.79,3.05,0,0,1,1,0,11,15,1.1,0.9
1604,1,170.4,36.31,0,18.6614576714,1,1,0,138,15,1.1,0.9
1605,1,182.25,21.39,0,0.000257528545621,1,1,0,138,15,1.1,0.9
1606,1,182.25,21.4,0,0.000257753588426,1,1,0,138,15,1.1,0.9
1607,1,23.07,2.37,0,0,1,1,0,66,15,1.1,0.9
1608,1,180.15,25.95,0,0,1,1,0,66,15,1.1,0.9
1609,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1610,1,114.28,16.55,0,0,1,1,0,138,15,1.1,0.9
1611,1,114.28,16.55,0,0,1,1,0,138,15,1.1,0.9
1612,1,0,0,0,-4.36275457766,1,1,0,138,15,1.1,0.9
1613,1,161.74,49.49,0,31.698175151,1,1,0,138,15,1.1,0.9
1614,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1615,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1616,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1617,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1618,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1619,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1620,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1621,1,48.7,-41.19,0,-73.418,1,1,0,500,16,1.1,0.9
1622,2,0,0,0,0,1,1,0,500,16,1.1,0.9
1623,2,0,0,0,0,1,1,0,500,16,1.1,0.9
1624,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1625,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1626,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1627,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1628,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1629,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1630,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1631,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1632,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1633,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1634,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1635,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1636,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1637,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1638,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1639,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1640,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1641,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1642,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1643,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1644,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1645,1,111.51,-17.48,0,0,1,1,0,345,16,1.1,0.9
1646,1,47.23,-0.33,0,0,1,1,0,138,16,1.1,0.9
1647,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1648,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1649,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1650,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1651,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1652,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1653,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1654,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1655,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1656,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1657,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1658,1,727.35,69.6,0,0,1,1,0,500,16,1.1,0.9
1659,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1660,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1661,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1662,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1663,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1664,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1665,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1666,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1667,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1668,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1669,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1670,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1671,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1672,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1673,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1674,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1675,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1676,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1677,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1678,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1679,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1680,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1681,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1682,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1683,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1684,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1685,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1686,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1687,1,172.57,-35.67,0,0,1,1,0,500,16,1.1,0.9
1688,1,151.76,-6.08,0,0,1,1,0,345,16,1.1,0.9
1689,1,26.06,5.34,0,0,1,1,0,33,16,1.1,0.9
1690,1,107.74,17.25,0,0,1,1,0,33,16,1.1,0.9
1691,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1692,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1693,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1694,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1695,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1696,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1697,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1698,1,0,0,0,7.69786057608,1,1,0,138,16,1.1,0.9
1699,1,0,0,0,5.59837889884,1,1,0,138,16,1.1,0.9
1700,1,0,0,0,0.000350342039223,1,1,0,138,16,1.1,0.9
1701,1,0,0,0,9.66967987123,1,1,0,138,16,1.1,0.9
1702,1,0,0,0,5.498368659,1,1,0,138,16,1.1,0.9
1703,1,0,0,0,0.000661009601567,1,1,0,138,16,1.1,0.9
1704,1,0,0,0,7.24585875805,1,1,0,138,16,1.1,0.9
1705,1,0,0,0,2.38955153185,1,1,0,138,16,1.1,0.9
1706,1,0,0,0,0.000152639355413,1,1,0,138,16,1.1,0.9
1707,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1708,1,0,0,0,0.000166242193046,1,1,0,138,16,1.1,0.9
1709,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1710,1,0,0,0,0.637597124862,1,1,0,138,16,1.1,0.9
1711,1,0,0,0,-0.00074642373283,1,1,0,138,16,1.1,0.9
1712,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1713,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1714,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1715,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1716,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1717,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1718,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1719,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1720,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1721,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1722,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1723,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1724,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1725,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1726,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1727,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1728,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1729,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1730,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1731,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1732,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1733,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1734,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1735,1,0,0,0,14.0394343927,1,1,0,138,16,1.1,0.9
1736,1,0,0,0,-10.7128557047,1,1,0,138,16,1.1,0.9
1737,1,0,0,0,14.9378863228,1,1,0,138,16,1.1,0.9
1738,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1739,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1740,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1741,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1742,1,12.69,-7.03,0,0,1,1,0,138,16,1.1,0.9
1743,1,42.12,-7.21,0,0,1,1,0,138,16,1.1,0.9
1744,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1745,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1746,1,52.2,9.14,0,0.000213540172855,1,1,0,33,16,1.1,0.9
1747,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1748,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1749,1,47.01,8.87,0,0,1,1,0,33,16,1.1,0.9
1750,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1751,1,45.79,9.14,0,0,1,1,0,33,16,1.1,0.9
1752,1,67.13,13.56,0,0,1,1,0,33,16,1.1,0.9
1753,1,56.54,8.11,0,0,1,1,0,33,16,1.1,0.9
1754,1,31.92,4.57,0,0,1,1,0,33,16,1.1,0.9
1755,1,76.88,13.77,0,0,1,1,0,33,16,1.1,0.9
1756,1,70.56,10.02,0,0,1,1,0,33,16,1.1,0.9
1757,1,49.61,8.6,0,0,1,1,0,33,16,1.1,0.9
1758,1,25.83,5.28,0,0,1,1,0,33,16,1.1,0.9
1759,1,70.33,10.61,0,0,1,1,0,33,16,1.1,0.9
1760,1,52.73,10.78,0,0,1,1,0,33,16,1.1,0.9
1761,1,61.64,10.94,0,0,1,1,0,33,16,1.1,0.9
1762,1,69.26,12.41,0,0,1,1,0,33,16,1.1,0.9
1763,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1764,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1765,1,11.2,2.23,0,0,1,1,0,33,16,1.1,0.9
1766,1,45.03,9.31,0,0,1,1,0,33,16,1.1,0.9
1767,1,80.77,9.26,0,0,1,1,0,33,16,1.1,0.9
1768,1,42.13,6.26,0,0,1,1,0,33,16,1.1,0.9
1769,1,24.76,2.5,0,0,1,1,0,33,16,1.1,0.9
1770,1,49.15,7.18,0,0,1,1,0,33,16,1.1,0.9
1771,1,56.54,8.05,0,0,1,1,0,33,16,1.1,0.9
1772,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1773,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1774,1,63.09,11.32,0,0,1,1,0,33,16,1.1,0.9
1775,1,54.86,12.9,0,0,1,1,0,33,16,1.1,0.9
1776,1,49.53,9.14,0,0.00036052632288,1,1,0,33,16,1.1,0.9
1777,1,31.55,6.37,0,-2.62985728303,1,1,0,33,16,1.1,0.9
1778,1,36.57,6.42,0,-0.568771356339,1,1,0,33,16,1.1,0.9
1779,1,5.79,0.14,0,7.87182374713e-05,1,1,0,33,16,1.1,0.9
1780,1,4.11,1.09,0,-13.4266249266,1,1,0,33,16,1.1,0.9
1781,1,30.63,5.5,0,0,1,1,0,33,16,1.1,0.9
1782,1,21.11,3.92,0,0,1,1,0,33,16,1.1,0.9
1783,1,39.77,9.26,0,0,1,1,0,33,16,1.1,0.9
1784,1,41.53,7.18,0,0,1,1,0,33,16,1.1,0.9
1785,1,32.38,6.7,0,0,1,1,0,33,16,1.1,0.9
1786,1,6.39,0,0,0,1,1,0,11,16,1.1,0.9
1787,1,6.39,0,0,0,1,1,0,11,16,1.1,0.9
1788,1,32.23,5.61,0,0,1,1,0,33,16,1.1,0.9
1789,1,59.58,13.99,0,7.55377218705,1,1,0,33,16,1.1,0.9
1790,1,61.11,8.71,0,0,1,1,0,33,16,1.1,0.9
1791,1,9.76,1.8,0,0,1,1,0,11,16,1.1,0.9
1792,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1793,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1794,1,25.76,5.17,0,0,1,1,0,33,16,1.1,0.9
1795,1,56,10.83,0,0,1,1,0,33,16,1.1,0.9
1796,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1797,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1798,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1799,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1800,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1801,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1802,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1803,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1804,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1805,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1806,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1807,1,0,0,0,-15.963,1,1,0,138,16,1.1,0.9
1808,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1809,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1810,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1811,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1812,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1813,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1814,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1815,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1816,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1817,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1818,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1819,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1820,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1821,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1822,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1823,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1824,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1825,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1826,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1827,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1828,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1829,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1830,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1831,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1832,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1833,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1834,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1835,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1836,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1837,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1838,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1839,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1840,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1841,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1842,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1843,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1844,1,50.87,7.28,0,0,1,1,0,33,16,1.1,0.9
1845,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1846,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1847,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1848,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1849,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1850,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1851,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1852,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1853,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1854,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1855,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1856,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1857,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1858,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1859,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1860,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1861,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1862,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1863,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1864,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1865,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1866,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1867,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1868,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1869,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1870,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1871,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1872,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1873,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1874,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1875,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1876,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1877,1,0,0,0,-5.368,1,1,0,345,16,1.1,0.9
1878,1,7.37,7.06,0,12.724,1,1,0,138,16,1.1,0.9
1879,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1880,1,0,0,0,-5.367,1,1,0,138,16,1.1,0.9
1881,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1882,1,19.81,8.68,0,0,1,1,0,138,16,1.1,0.9
1883,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1884,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1885,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1886,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1887,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1888,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1889,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1890,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1891,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1892,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1893,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1894,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1895,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1896,1,30.83,5.7,0,0,1,1,0,33,16,1.1,0.9
1897,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1898,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1899,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1900,2,0,0,0,2.97429467742,1,1,0,138,16,1.1,0.9
1901,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1902,1,24.75,4.34,0,0,1,1,0,33,16,1.1,0.9
1903,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1904,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1905,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1906,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1907,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1908,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1909,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1910,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1911,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1912,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1913,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1914,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1915,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1916,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1917,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1918,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1919,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1920,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1921,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1922,1,2.32,0.22,0,0,1,1,0,138,16,1.1,0.9
1923,1,0,0,0,-9.083,1,1,0,138,16,1.1,0.9
1924,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1925,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1926,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1927,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1928,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1929,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1930,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1931,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1932,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1933,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1934,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1935,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1936,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1937,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1938,1,21.11,4.02,0,0,1,1,0,33,16,1.1,0.9
1939,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1940,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1941,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1942,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1943,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1944,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1945,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1946,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1947,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1948,1,33.32,5.81,0,0,1,1,0,33,16,1.1,0.9
1949,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1950,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1951,1,0,0,0,0.756,1,1,0,138,16,1.1,0.9
1952,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1953,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1954,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1955,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1956,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1957,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1958,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1959,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1960,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1961,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1962,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1963,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1964,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1965,1,0,0,0,0.359461053445,1,1,0,138,16,1.1,0.9
1966,1,0,0,0,-35.3939004024,1,1,0,138,16,1.1,0.9
1967,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1968,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1969,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1970,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1971,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1972,1,0.17,0.11,0,0,1,1,0,33,16,1.1,0.9
1973,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1974,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1975,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1976,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1977,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1978,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1979,1,0.01,0.35,0,0.624,1,1,0,138,16,1.1,0.9
1980,1,20.92,-6.85,0,0,1,1,0,138,16,1.1,0.9
1981,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1982,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1983,1,4.85,0.11,0,0,1,1,0,33,16,1.1,0.9
1984,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1985,1,2.3,0.27,0,0,1,1,0,33,16,1.1,0.9
1986,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1987,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1988,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1989,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1990,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1991,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1992,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1993,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1994,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1995,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1996,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1997,1,4.6,0.27,0,0,1,1,0,33,16,1.1,0.9
1998,1,15.31,2.41,0,4.345,1,1,0,138,16,1.1,0.9
1999,1,0,0,0,17.297,1,1,0,138,16,1.1,0.9
2000,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2001,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2002,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2003,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2004,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2005,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2006,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2007,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2008,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2009,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2010,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2011,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2012,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2013,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2014,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2015,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2016,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2017,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2018,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2019,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2020,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2021,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2022,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2023,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2024,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2025,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2026,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2027,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2028,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2029,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2030,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2031,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2032,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2033,2,14.56,1.47,0,0,1,1,0,33,16,1.1,0.9
2034,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2035,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2036,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2037,2,32.03,5.65,0,0,1,1,0,33,16,1.1,0.9
2038,1,28.09,4.02,0,0,1,1,0,33,16,1.1,0.9
2039,2,17.02,2.44,0,0,1,1,0,33,16,1.1,0.9
2040,2,38.61,5.54,0,0,1,1,0,33,16,1.1,0.9
2041,1,23.39,3.37,0,0,1,1,0,33,16,1.1,0.9
2042,1,35.74,8.15,0,0,1,1,0,33,16,1.1,0.9
2043,1,24.64,2.5,0,0,1,1,0,33,16,1.1,0.9
2044,1,27.85,5.81,0,0,1,1,0,33,16,1.1,0.9
2045,1,4.79,0.27,0,0,1,1,0,33,16,1.1,0.9
2046,1,0.41,0.11,0,0,1,1,0,33,16,1.1,0.9
2047,2,17.93,2.61,0,0,1,1,0,33,16,1.1,0.9
2048,2,17.57,4.08,0,0,1,1,0,33,16,1.1,0.9
2049,1,26.13,2.66,0,0,1,1,0,33,16,1.1,0.9
2050,1,9.1,2.07,0,0,1,1,0,33,16,1.1,0.9
2051,1,9.1,2.07,0,0,1,1,0,33,16,1.1,0.9
2052,2,26.81,4.83,0,0,1,1,0,33,16,1.1,0.9
2053,2,23.69,3.37,0,0,1,1,0,33,16,1.1,0.9
2054,1,24.33,4.46,0,0,1,1,0,33,16,1.1,0.9
2055,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2056,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2057,1,5.36,0.54,0,0,1,1,0,11,16,1.1,0.9
2058,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2059,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2060,1,17.04,3.04,0,0,1,1,0,33,16,1.1,0.9
2061,1,40.71,5.87,0,0,1,1,0,33,16,1.1,0.9
2062,2,0,0,0,0,1,1,0,138,16,1.1,0.9
2063,2,31.06,6.3,0,0,1,1,0,33,16,1.1,0.9
2064,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2065,2,13.34,1.9,0,0,1,1,0,33,16,1.1,0.9
2066,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2067,1,7.73,1.68,0,0,1,1,0,33,16,1.1,0.9
2068,1,36.23,5.22,0,0,1,1,0,33,16,1.1,0.9
2069,1,34.01,6.03,0,0,1,1,0,33,16,1.1,0.9
2070,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2071,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2072,1,7.49,1.08,0,0,1,1,0,11,16,1.1,0.9
2073,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2074,1,30.28,-12.69,0,0,1,1,0,345,17,1.1,0.9
2075,1,4.92,1.1,0,0,1,1,0,345,17,1.1,0.9
2076,1,10.65,2.75,0,0,1,1,0,345,17,1.1,0.9
2077,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2078,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2079,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2080,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2081,2,21.48,38.36,0,0,1,1,0,345,17,1.1,0.9
2082,2,21.48,37.26,0,0,1,1,0,345,17,1.1,0.9
2083,1,2.13,1.05,0,28.513,1,1,0,345,17,1.1,0.9
2084,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2085,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2086,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2087,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2088,1,29.46,6.96,0,0,1,1,0,345,17,1.1,0.9
2089,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2090,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2091,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2092,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2093,1,29.39,54.11,0,103.474,1,1,0,345,17,1.1,0.9
2094,2,7.67,24.11,0,0,1,1,0,345,17,1.1,0.9
2095,1,0,0,0,-13.183,1,1,0,345,17,1.1,0.9
2096,1,45.56,6.36,0,0,1,1,0,345,17,1.1,0.9
2097,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2098,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2099,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2100,1,0,0.97,0,0,1,1,0,345,17,1.1,0.9
2101,1,6.9,10.96,0,0,1,1,0,345,17,1.1,0.9
2102,1,4.6,8.22,0,0,1,1,0,345,17,1.1,0.9
2103,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2104,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2105,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2106,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2107,1,0,-0.43,0,0,1,1,0,345,17,1.1,0.9
2108,1,0,-0.43,0,0,1,1,0,345,17,1.1,0.9
2109,1,5.96,1.65,0,-38.789,1,1,0,138,17,1.1,0.9
2110,1,14.39,2.83,0,0,1,1,0,138,17,1.1,0.9
2111,1,17.61,1.27,0,-2.161,1,1,0,138,17,1.1,0.9
2112,1,5.58,1.57,0,0,1,1,0,138,17,1.1,0.9
2113,1,3.24,0.98,0,0,1,1,0,138,17,1.1,0.9
2114,1,15.1,10.18,0,0,1,1,0,138,17,1.1,0.9
2115,1,25.13,5.95,0,0,1,1,0,138,17,1.1,0.9
2116,1,1.67,0.63,0,0,1,1,0,138,17,1.1,0.9
2117,1,1.77,0.25,0,0,1,1,0,138,17,1.1,0.9
2118,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2119,1,0.24,0.11,0,0,1,1,0,138,17,1.1,0.9
2120,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2121,1,12.7,3.85,0,0,1,1,0,138,17,1.1,0.9
2122,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2123,1,11.51,2.55,0,0,1,1,0,138,17,1.1,0.9
2124,1,0,0.07,0,0,1,1,0,138,17,1.1,0.9
2125,1,10.36,13.6,0,0,1,1,0,138,17,1.1,0.9
2126,1,3.04,1.31,0,0,1,1,0,138,17,1.1,0.9
2127,1,4.53,0.47,0,0,1,1,0,138,17,1.1,0.9
2128,1,3.09,0.53,0,0,1,1,0,138,17,1.1,0.9
2129,1,7.22,2,0,-0.089,1,1,0,138,17,1.1,0.9
2130,1,3.14,0.93,0,0,1,1,0,138,17,1.1,0.9
2131,1,5.22,1.94,0,0,1,1,0,138,17,1.1,0.9
2132,1,3.21,0.79,0,0,1,1,0,138,17,1.1,0.9
2133,1,7.74,1.34,0,0,1,1,0,138,17,1.1,0.9
2134,1,9.47,1.76,0,0,1,1,0,138,17,1.1,0.9
2135,1,12.92,2.5,0,0,1,1,0,138,17,1.1,0.9
2136,1,10.17,2.31,0,0,1,1,0,138,17,1.1,0.9
2137,1,7.23,2.47,0,3.64731745031,1,1,0,138,17,1.1,0.9
2138,1,21.24,4.97,0,7.47466445786,1,1,0,138,17,1.1,0.9
2139,1,4.94,0.84,0,0,1,1,0,138,17,1.1,0.9
2140,1,0,-0.01,0,0,1,1,0,138,17,1.1,0.9
2141,1,14.18,4.79,0,0,1,1,0,138,17,1.1,0.9
2142,1,0,-0.26,0,0,1,1,0,138,17,1.1,0.9
2143,1,10.17,2.16,0,0,1,1,0,138,17,1.1,0.9
2144,1,9.04,2.04,0,0,1,1,0,138,17,1.1,0.9
2145,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2146,1,2.38,0.62,0,-19.827,1,1,0,138,17,1.1,0.9
2147,1,0.98,0.26,0,0,1,1,0,138,17,1.1,0.9
2148,1,1.95,5.39,0,0,1,1,0,138,17,1.1,0.9
2149,2,0,0,0,0,1,1,0,138,17,1.1,0.9
2150,2,12.74,2.36,0,0,1,1,0,138,17,1.1,0.9
2151,1,14.15,2.77,0,0,1,1,0,138,17,1.1,0.9
2152,2,17.75,8.55,0,0,1,1,0,138,17,1.1,0.9
2153,1,7.67,1.75,0,0,1,1,0,138,17,1.1,0.9
2154,1,15.34,3.45,0,0,1,1,0,138,17,1.1,0.9
2155,1,5.28,1.8,0,0,1,1,0,138,17,1.1,0.9
2156,1,6.89,2.48,0,0,1,1,0,138,17,1.1,0.9
2157,1,1.64,-5.15,0,0,1,1,0,138,17,1.1,0.9
2158,1,0.79,-5.15,0,0,1,1,0,138,17,1.1,0.9
2159,1,2.3,1.31,0,0,1,1,0,138,17,1.1,0.9
2160,1,33.75,8.77,0,0,1,1,0,138,17,1.1,0.9
2161,1,33.75,8.77,0,0,1,1,0,138,17,1.1,0.9
2162,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2163,1,10.21,2.8,0,0,1,1,0,138,17,1.1,0.9
2164,1,10.28,1.75,0,0,1,1,0,138,17,1.1,0.9
2165,1,10.28,1.92,0,0,1,1,0,138,17,1.1,0.9
2166,1,0.54,0.06,0,0,1,1,0,138,17,1.1,0.9
2167,1,1.7,0.6,0,0,1,1,0,138,17,1.1,0.9
2168,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2169,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2170,1,40.65,13.71,0,0,1,1,0,138,17,1.1,0.9
2171,1,43.26,19.95,0,0,1,1,0,138,17,1.1,0.9
2172,1,4.1,1.23,0,2.864,1,1,0,138,17,1.1,0.9
2173,1,4.9,1.86,0,0,1,1,0,138,17,1.1,0.9
2174,1,2.88,6.42,0,9.1,1,1,0,138,17,1.1,0.9
2175,1,6.09,1.29,0,0,1,1,0,138,17,1.1,0.9
2176,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2177,1,6.26,1.56,0,0,1,1,0,138,17,1.1,0.9
2178,1,3.85,0.81,0,0,1,1,0,138,17,1.1,0.9
2179,1,11.39,4.15,0,94.807,1,1,0,138,17,1.1,0.9
2180,1,9.35,3,0,0,1,1,0,138,17,1.1,0.9
2181,1,15.03,4.95,0,0,1,1,0,138,17,1.1,0.9
2182,1,58.14,0.64,0,0,1,1,0,138,17,1.1,0.9
2183,1,2.35,0.33,0,0,1,1,0,138,17,1.1,0.9
2184,1,0.71,0.33,0,0,1,1,0,138,17,1.1,0.9
2185,1,3.38,0.58,0,0,1,1,0,138,17,1.1,0.9
2186,1,3.38,0.84,0,0,1,1,0,138,17,1.1,0.9
2187,1,11.79,6.04,0,0,1,1,0,138,17,1.1,0.9
2188,1,6.86,2.04,0,0,1,1,0,138,17,1.1,0.9
2189,1,6.73,2.19,0,0,1,1,0,138,17,1.1,0.9
2190,1,4.99,2.14,0,0,1,1,0,138,17,1.1,0.9
2191,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2192,1,6.11,0.8,0,-0.371,1,1,0,138,17,1.1,0.9
2193,1,3.95,0.95,0,0,1,1,0,138,17,1.1,0.9
2194,1,2.44,1.11,0,0,1,1,0,138,17,1.1,0.9
2195,1,5.91,1.46,0,0,1,1,0,138,17,1.1,0.9
2196,1,6.08,1.35,0,0,1,1,0,138,17,1.1,0.9
2197,1,16.72,4.26,0,5.815,1,1,0,138,17,1.1,0.9
2198,1,2.38,1.15,0,0,1,1,0,138,17,1.1,0.9
2199,2,4.6,7.12,0,0,1,1,0,138,17,1.1,0.9
2200,1,9.61,1.9,0,0,1,1,0,138,17,1.1,0.9
2201,1,36.01,19.21,0,0,1,1,0,138,17,1.1,0.9
2202,1,5.71,1.6,0,0,1,1,0,138,17,1.1,0.9
2203,1,11.52,3.27,0,0,1,1,0,138,17,1.1,0.9
2204,1,4.58,0.72,0,0,1,1,0,138,17,1.1,0.9
2205,1,6.63,1.99,0,0,1,1,0,138,17,1.1,0.9
2206,1,10.58,3.44,0,0,1,1,0,138,17,1.1,0.9
2207,1,6.45,2.13,0,0,1,1,0,138,17,1.1,0.9
2208,2,0.15,0.27,0,0,1,1,0,138,17,1.1,0.9
2209,2,6.8,1.72,0,0,1,1,0,138,17,1.1,0.9
2210,1,2.93,1.11,0,0,1,1,0,138,17,1.1,0.9
2211,1,6.57,2.36,0,0,1,1,0,138,17,1.1,0.9
2212,1,10.35,3.94,0,0,1,1,0,138,17,1.1,0.9
2213,1,0.53,0.8,0,0,1,1,0,138,17,1.1,0.9
2214,1,2.43,2.65,0,0,1,1,0,138,17,1.1,0.9
2215,1,0.41,0.17,0,0,1,1,0,138,17,1.1,0.9
2216,1,1.8,0.64,0,0,1,1,0,138,17,1.1,0.9
2217,1,4.78,1.35,0,0,1,1,0,138,17,1.1,0.9
2218,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2219,1,8.01,1.35,0,0,1,1,0,138,17,1.1,0.9
2220,1,6.59,1.46,0,0,1,1,0,138,17,1.1,0.9
2221,1,2.2,0,0,0,1,1,0,138,17,1.1,0.9
2222,1,5.52,1.31,0,0,1,1,0,138,17,1.1,0.9
2223,1,7.23,1.85,0,0,1,1,0,138,17,1.1,0.9
2224,1,9.34,2.09,0,1.293,1,1,0,138,17,1.1,0.9
2225,1,19.41,4.81,0,0,1,1,0,138,17,1.1,0.9
2226,1,17.1,10.77,0,0,1,1,0,138,17,1.1,0.9
2227,1,9.34,1.92,0,0,1,1,0,138,17,1.1,0.9
2228,1,5.47,0.67,0,0,1,1,0,138,17,1.1,0.9
2229,1,3.3,0.85,0,0,1,1,0,138,17,1.1,0.9
2230,1,18.56,-6.07,0,-11.696,1,1,0,138,17,1.1,0.9
2231,1,1.83,0.15,0,0,1,1,0,138,17,1.1,0.9
2232,1,4.53,1.14,0,0,1,1,0,138,17,1.1,0.9
2233,1,8.59,2.16,0,0,1,1,0,138,17,1.1,0.9
2234,1,7.18,1.82,0,0,1,1,0,138,17,1.1,0.9
2235,1,14.24,-6.84,0,0,1,1,0,138,17,1.1,0.9
2236,1,8.68,2.64,0,0,1,1,0,138,17,1.1,0.9
2237,1,2.3,0.69,0,0,1,1,0,138,17,1.1,0.9
2238,1,15.92,4.33,0,0,1,1,0,138,17,1.1,0.9
2239,1,15.52,12.12,0,0,1,1,0,138,17,1.1,0.9
2240,1,1.23,0.23,0,0,1,1,0,138,17,1.1,0.9
2241,1,4.6,3.84,0,0,1,1,0,138,17,1.1,0.9
2242,1,3.6,0.45,0,0,1,1,0,138,17,1.1,0.9
2243,1,5.9,1.28,0,0,1,1,0,138,17,1.1,0.9
2244,1,0,0,0,3.661,1,1,0,138,17,1.1,0.9
2245,1,5.08,1.58,0,0,1,1,0,138,17,1.1,0.9
2246,1,4.66,1.24,0,-32.703,1,1,0,138,17,1.1,0.9
2247,1,3.28,0.96,0,0,1,1,0,138,17,1.1,0.9
2248,1,0.87,0.21,0,0,1,1,0,138,17,1.1,0.9
2249,1,2.24,1,0,2.11887457505,1,1,0,138,17,1.1,0.9
2250,1,2.08,1.05,0,3.41882254225,1,1,0,138,17,1.1,0.9
2251,1,15.66,10.02,0,17.159,1,1,0,138,17,1.1,0.9
2252,1,8.59,2.68,0,0,1,1,0,138,17,1.1,0.9
2253,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2254,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2255,1,12.46,3,0,0,1,1,0,138,17,1.1,0.9
2256,1,0,0.02,0,0,1,1,0,138,17,1.1,0.9
2257,1,8.13,2.85,0,0,1,1,0,138,17,1.1,0.9
2258,1,25.04,6.74,0,9.498,1,1,0,138,17,1.1,0.9
2259,2,2.63,0.34,0,0,1,1,0,138,17,1.1,0.9
2260,1,0.49,0.11,0,0,1,1,0,138,17,1.1,0.9
2261,1,0.24,0.06,0,0,1,1,0,138,17,1.1,0.9
2262,1,36.4,1.53,0,-0.418,1,1,0,138,17,1.1,0.9
2263,1,4.34,1.02,0,0,1,1,0,138,17,1.1,0.9
2264,1,5.66,1.5,0,0,1,1,0,138,17,1.1,0.9
2265,2,222.47,0,0,0,1,1,0,345,17,1.1,0.9
2266,1,3.45,1.85,0,0,1,1,0,500,18,1.1,0.9
2267,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2268,2,0,0,0,0,1,1,0,500,18,1.1,0.9
2269,1,0,0,0,-361.197,1,1,0,500,18,1.1,0.9
2270,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2271,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2272,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2273,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2274,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2275,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2276,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2277,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2278,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2279,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2280,2,0,0,0,0,1,1,0,500,18,1.1,0.9
2281,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2282,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2283,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2284,1,784.17,31.09,0,0,1,1,0,500,18,1.1,0.9
2285,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2286,1,0,0,0,-88.0903797328,1,1,0,500,18,1.1,0.9
2287,1,0,0,0,191.001420087,1,1,0,500,18,1.1,0.9
2288,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2289,1,0,0,0,0.000592672249147,1,1,0,500,18,1.1,0.9
2290,1,643.46,41.07,0,3.74750100149,1,1,0,138,18,1.1,0.9
2291,1,175.51,49.49,0,30.8184579766,1,1,0,138,18,1.1,0.9
2292,1,156.43,57.22,0,12.092580813,1,1,0,138,18,1.1,0.9
2293,1,96.13,22.32,0,27.7275014641,1,1,0,138,18,1.1,0.9
2294,2,96.13,22.32,0,16.3609910333,1,1,0,138,18,1.1,0.9
2295,1,100.54,36.78,0,0.000648698403164,1,1,0,138,18,1.1,0.9
2296,1,109.9,38.06,0,2.47840744461,1,1,0,138,18,1.1,0.9
2297,1,131.14,47.95,0,17.32321553,1,1,0,138,18,1.1,0.9
2298,2,224.39,41.4,0,0,1,1,0,138,18,1.1,0.9
2299,1,12.07,7.39,0,12.7792177395,1,1,0,138,18,1.1,0.9
2300,1,12.07,7.39,0,0,1,1,0,138,18,1.1,0.9
2301,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2302,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2303,1,224.39,41.7,0,49.6797548682,1,1,0,138,18,1.1,0.9
2304,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2305,2,224.39,41.7,0,53.0942376828,1,1,0,138,18,1.1,0.9
2306,1,170.4,36.31,0,32.2199565351,1,1,0,138,18,1.1,0.9
2307,1,0,0,0,4.83983731585,1,1,0,138,18,1.1,0.9
2308,1,563.11,73.55,0,239.169990629,1,1,0,138,18,1.1,0.9
2309,1,26.64,16.2,0,30.957,1,1,0,138,18,1.1,0.9
2310,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2311,1,0,0,0,-63.287,1,1,0,138,18,1.1,0.9
2312,1,0,0,0,-124.081852903,1,1,0,138,18,1.1,0.9
2313,2,0,0,0,0,1,1,0,138,18,1.1,0.9
2314,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2315,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2316,1,0,0,0,0.000162110697297,1,1,0,138,18,1.1,0.9
