bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1,0,400,1,1.05,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,0,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,2,12.75,9,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
14,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,2,57.22,100,0,0,1,1.03,0,220,1,1.11,0.95
17,2,80.28,150,0,0,1,1.03,0,220,1,1.11,0.95
18,3,159.52,350,0,0,1,1,0,400,1,1.05,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1,0,400,1,1.05,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
25,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
26,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
27,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
28,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
29,2,27.09,60,0,0,1,1.03,0,220,2,1.11,0.95
30,2,27.09,60,0,0,1,1.03,0,220,2,1.11,0.95
31,2,21.87,50,0,0,1,1,0,400,2,1.05,0.95
32,1,0,0,0,0,1,1,0,400,2,1.05,0.95
33,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
34,1,0,0,0,0,1,1,0,400,2,1.05,0.95
35,1,0,0,0,0,1,1,0,400,2,1.05,0.95
36,1,0,0,0,0,1,1,0,400,2,1.05,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1,0,400,2,1.05,0.95
40,1,0,0,0,0,1,1,0,400,2,1.05,0.95
41,2,12.5,30,0,0,1,1.03,0,220,2,1.11,0.95
42,2,12.5,30,0,0,1,1.03,0,220,2,1.11,0.95
43,2,25,60,0,0,1,1,0,400,2,1.05,0.95
44,2,25,60,0,0,1,1,0,400,2,1.05,0.95
45,2,166.65,75,0,0,1,1.03,0,220,2,1.11,0.95
46,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
47,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
48,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
49,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
50,1,0,0,0,0,1,1,0,400,2,1.05,0.95
51,1,0,0,0,0,1,1,0,400,2,1.05,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
54,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
55,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
56,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
57,1,23.96,10.96,0,0,1,1.03,0,220,3,1.11,0.95
58,1,22.92,5.79,0,0,1,1.03,0,220,3,1.11,0.95
59,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
63,2,38.96,52.69,0,0,1,1.03,0,220,3,1.11,0.95
64,2,36.88,55.32,0,0,1,1.03,0,220,3,1.11,0.95
65,1,13.96,2.02,0,0,1,1.03,0,220,3,1.11,0.95
66,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
67,2,62.97,92.1,0,0,1,1,0,400,3,1.05,0.95
68,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1,0,400,3,1.05,0.95
76,1,0,0,0,0,1,1,0,400,3,1.05,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
79,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
80,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
83,2,16.67,22.97,0,0,1,1.03,0,220,3,1.11,0.95
84,2,16.46,22.27,0,0,1,1.03,0,220,3,1.11,0.95
85,2,10.42,17.01,0,0,1,1.03,0,220,3,1.11,0.95
86,2,10.42,16.66,0,0,1,1.03,0,220,3,1.11,0.95
87,1,11.56,16.22,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,2,10.42,16.39,0,0,1,1.03,0,220,3,1.11,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,2,7.18,8.15,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,2,9.06,5.26,0,0,1,1.03,0,220,3,1.11,0.95
98,1,0,0,0,0,1,1,0,400,3,1.05,0.95
99,1,0,0,0,0,1,1,0,400,3,1.05,0.95
100,1,0,0,0,0,1,1,0,400,3,1.05,0.95
101,1,0,0,0,0,1,1,0,400,3,1.05,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,2,18.86,23.76,0,0,1,1.03,0,220,3,1.11,0.95
104,2,35.12,46.11,0,0,1,1.03,0,220,3,1.11,0.95
105,2,35.22,62.95,0,0,1,1,0,400,3,1.05,0.95
106,1,0,0,0,0,1,1,0,400,3,1.05,0.95
107,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
108,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
109,2,1.04,22.36,0,0,1,1.03,0,220,3,1.11,0.95
110,2,1.04,22.18,0,0,1,1.03,0,220,3,1.11,0.95
111,2,27.62,18,0,0,1,1.03,0,220,4,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
115,1,0,0,0,0,1,1,0,400,4,1.05,0.95
116,1,0,0,0,0,1,1,0,400,4,1.05,0.95
117,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
120,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
121,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
122,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
123,2,5.73,7,0,0,1,1.03,0,220,4,1.11,0.95
124,2,9.16,17,0,0,1,1.03,0,220,4,1.11,0.95
125,2,37.22,18.3,0,0,1,1.03,0,220,4,1.11,0.95
126,1,26.36,15.9,0,0,1,1.03,0,220,4,1.11,0.95
127,2,26.81,15.3,0,0,1,1,0,400,4,1.05,0.95
128,1,0,0,0,0,1,1,0,400,4,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
131,2,71.6,70,0,0,1,1.03,0,220,4,1.11,0.95
132,2,34.41,45,0,0,1,1.03,0,220,4,1.11,0.95
133,1,0,0,0,0,1,1,0,400,4,1.05,0.95
134,1,0,0,0,0,1,1,0,400,4,1.05,0.95
135,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1,0,400,4,1.05,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,2,34.61,22.6,0,0,1,1.03,0,220,4,1.11,0.95
140,2,30.48,19.6,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1,0,400,4,1.05,0.95
146,1,0,0,0,0,1,1,0,400,4,1.05,0.95
147,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
148,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
149,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
150,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
151,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
156,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
157,1,0,0,0,0,1,1,0,400,5,1.05,0.95
158,1,0,0,0,0,1,1,0,400,5,1.05,0.95
159,1,0,0,0,0,1,1,0,400,5,1.05,0.95
160,1,0,0,0,0,1,1,0,400,5,1.05,0.95
161,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
162,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
163,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
164,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
165,1,0,0,0,0,1,1,0,400,5,1.05,0.95
166,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
168,1,0,0,0,0,1,1,0,400,5,1.05,0.95
169,1,0,0,0,0,1,1,0,400,5,1.05,0.95
170,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
172,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
173,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
174,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
176,2,0,40,0,0,1,1,0,400,5,1.05,0.95
177,2,0,40,0,0,1,1,0,400,5,1.05,0.95
178,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
180,2,354.33,49.6,0,0,2,1,0,400,6,1.05,0.95
181,2,0,0,0,0,3,1.03,0,220,6,1.11,0.95
182,2,0,0,0,0,5,1,0,400,6,1.05,0.95
183,1,150,0,0,0,3,1,0,400,6,1.05,0.95
184,2,330.86,50.3,0,0,2,1.03,0,220,6,1.11,0.95
185,2,377.87,36.7,0,0,2,1,0,400,6,1.05,0.95
186,2,34.75,1,0,0,5,1.03,0,220,6,1.11,0.95
187,1,7.42,1.5,0,0,1,1.035,0,110,1,1.12,0.95
188,1,7.96,1,0,0,1,1.035,0,110,1,1.12,0.95
189,1,10.19,8.7,0,0,1,1.035,0,110,1,1.12,0.95
190,1,6.38,1.5,0,0,1,1.035,0,110,1,1.12,0.95
191,1,6.38,1.6,0,0,1,1.035,0,110,1,1.12,0.95
192,2,31.86,12,0,0,1,1.035,0,110,1,1.12,0.95
193,1,15.93,3,0,0,1,1.035,0,110,1,1.12,0.95
194,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
195,1,8.49,2,0,0,1,1.035,0,110,1,1.12,0.95
196,2,7.21,1.5,0,0,1,1.035,0,110,1,1.12,0.95
197,1,7.21,1.5,0,0,1,1.035,0,110,1,1.12,0.95
198,2,12.85,1.7,0,0,1,1.035,0,110,1,1.12,0.95
199,1,1.49,0.5,0,0,1,1.035,0,110,1,1.12,0.95
200,1,1.13,0.5,0,0,1,1.035,0,110,1,1.12,0.95
201,1,5.85,0.5,0,0,1,1.035,0,110,1,1.12,0.95
202,1,19.12,2,0,0,1,1.035,0,110,1,1.12,0.95
203,1,11.57,1.6,0,0,1,1.035,0,110,1,1.12,0.95
204,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
205,2,7.21,2,0,0,1,1.035,0,110,1,1.12,0.95
206,1,11.68,1,0,0,1,1.035,0,110,1,1.12,0.95
207,1,7.63,1.6,0,0,1,1.035,0,110,1,1.12,0.95
208,1,-7.32,-4.5,0,0,1,1.035,0,110,1,1.12,0.95
209,1,9.76,0.8,0,0,1,1.035,0,110,1,1.12,0.95
210,1,15.83,4.4,0,0,1,1.035,0,110,1,1.12,0.95
211,1,9.12,0.2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,10.61,1.5,0,0,1,1.035,0,110,1,1.12,0.95
213,2,-2.04,-1,0,0,1,1.035,0,110,1,1.12,0.95
214,1,12.53,0.5,0,0,1,1.035,0,110,1,1.12,0.95
215,1,7.21,2,0,0,1,1.035,0,110,1,1.12,0.95
216,1,9.23,0.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,2.02,0.4,0,0,1,1.035,0,110,1,1.12,0.95
218,1,12.74,1.5,0,0,1,1.035,0,110,1,1.12,0.95
219,1,2.66,0.5,0,0,1,1.035,0,110,1,1.12,0.95
220,1,2.66,0.5,0,0,1,1.035,0,110,1,1.12,0.95
221,1,4.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
222,1,6.81,0.4,0,0,1,1.035,0,110,1,1.12,0.95
223,1,19.44,4,0,0,1,1.035,0,110,1,1.12,0.95
224,1,20.71,2.5,0,0,1,1.035,0,110,1,1.12,0.95
225,1,18.04,2,0,0,1,1.035,0,110,1,1.12,0.95
226,1,25.48,1.5,0,0,1,1.035,0,110,1,1.12,0.95
227,1,5.85,1,0,0,1,1.035,0,110,1,1.12,0.95
228,1,11.89,1.1,0,0,1,1.035,0,110,1,1.12,0.95
229,1,11.47,2.7,0,0,1,1.035,0,110,1,1.12,0.95
230,1,7.96,1,0,0,1,1.035,0,110,1,1.12,0.95
231,1,8.28,1.1,0,0,1,1.035,0,110,1,1.12,0.95
232,1,8.28,1.1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,1.92,0.8,0,0,1,1.035,0,110,1,1.12,0.95
234,1,34.89,28,0,0,1,1.035,0,110,1,1.12,0.95
235,1,35.2,28,0,0,1,1.035,0,110,1,1.12,0.95
236,1,1.06,0.5,0,0,1,1.035,0,110,1,1.12,0.95
237,1,14.54,1.7,0,0,1,1.035,0,110,1,1.12,0.95
238,1,10.41,1,0,0,1,1.035,0,110,1,1.12,0.95
239,1,15.93,1.5,0,0,1,1.035,0,110,1,1.12,0.95
240,1,11.68,1.5,0,0,1,1.035,0,110,1,1.12,0.95
241,1,10.61,3,0,0,1,1.035,0,110,1,1.12,0.95
242,1,1.27,0.1,0,0,1,1.035,0,110,1,1.12,0.95
243,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
244,1,1.02,0,0,0,1,1.035,0,110,1,1.12,0.95
245,1,12.64,5.4,0,0,1,1.035,0,110,1,1.12,0.95
246,1,-8.14,-3.6,0,0,1,1.035,0,110,1,1.12,0.95
247,1,11.68,1.5,0,0,1,1.035,0,110,1,1.12,0.95
248,1,3.19,0.5,0,0,1,1.035,0,110,1,1.12,0.95
249,1,9.16,0,0,0,1,1.035,0,110,1,1.12,0.95
250,1,28.89,3,0,0,1,1.035,0,110,1,1.12,0.95
251,1,22.29,4,0,0,1,1.035,0,110,1,1.12,0.95
252,1,22.29,4,0,0,1,1.035,0,110,1,1.12,0.95
253,1,15.5,4.3,0,0,1,1.035,0,110,1,1.12,0.95
254,1,20.71,3.5,0,0,1,1.035,0,110,1,1.12,0.95
255,1,10.61,1,0,0,1,1.035,0,110,1,1.12,0.95
256,1,5.61,0,0,0,1,1.035,0,110,1,1.12,0.95
257,1,7.42,0.2,0,0,1,1.035,0,110,1,1.12,0.95
258,1,4.25,0.3,0,0,1,1.035,0,110,1,1.12,0.95
259,1,21.76,4.2,0,0,1,1.035,0,110,1,1.12,0.95
260,1,11.15,1.5,0,0,1,1.035,0,110,1,1.12,0.95
261,1,8.28,2,0,0,1,1.035,0,110,1,1.12,0.95
262,1,0.2,0,0,0,1,1.035,0,110,1,1.12,0.95
263,1,5.53,1,0,0,1,1.035,0,110,1,1.12,0.95
264,2,12.74,1,0,0,1,1.035,0,110,1,1.12,0.95
265,1,12.74,1,0,0,1,1.035,0,110,1,1.12,0.95
266,1,8.7,1.6,0,0,1,1.035,0,110,1,1.12,0.95
267,1,10.82,3,0,0,1,1.035,0,110,1,1.12,0.95
268,1,15.5,3.7,0,0,1,1.035,0,110,1,1.12,0.95
269,2,15.93,4,0,0,1,1.035,0,110,1,1.12,0.95
270,1,3.83,0.5,0,0,1,1.035,0,110,1,1.12,0.95
271,1,3.83,0.5,0,0,1,1.035,0,110,1,1.12,0.95
272,1,9.65,3,0,0,1,1.035,0,110,1,1.12,0.95
273,1,13.48,3.7,0,0,1,1.035,0,110,1,1.12,0.95
274,1,26.76,7.4,0,0,1,1.035,0,110,1,1.12,0.95
275,1,24.21,6.7,0,0,1,1.035,0,110,1,1.12,0.95
276,1,14.87,5.1,0,0,1,1.035,0,110,1,1.12,0.95
277,2,54.36,20.4,0,0,1,1.035,0,110,1,1.12,0.95
278,2,26.01,9.7,0,0,1,1.035,0,110,1,1.12,0.95
279,2,26.01,9.7,0,0,1,1.035,0,110,1,1.12,0.95
280,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
281,2,31.97,11.9,0,0,1,1.035,0,110,1,1.12,0.95
282,2,13.7,5.1,0,0,1,1.035,0,110,1,1.12,0.95
283,1,17.75,0.2,0,0,1,1.035,0,110,1,1.12,0.95
284,1,2.66,0.5,0,0,1,1.035,0,110,1,1.12,0.95
285,1,8.49,1.5,0,0,1,1.035,0,110,1,1.12,0.95
286,1,31.02,4.1,0,0,1,1.035,0,110,1,1.12,0.95
287,1,12.74,4,0,0,1,1.035,0,110,1,1.12,0.95
288,1,13.7,3.8,0,0,1,1.035,0,110,1,1.12,0.95
289,2,22.19,6.1,0,0,1,1.035,0,110,1,1.12,0.95
290,1,18.06,3,0,0,1,1.035,0,110,1,1.12,0.95
291,1,17.53,5.4,0,0,1,1.035,0,110,1,1.12,0.95
292,1,18.06,5,0,0,1,1.035,0,110,1,1.12,0.95
293,1,7.75,2.1,0,0,1,1.035,0,110,1,1.12,0.95
294,2,15.93,3,0,0,1,1.035,0,110,1,1.12,0.95
295,1,22.19,3.4,0,0,1,1.035,0,110,1,1.12,0.95
296,1,18.38,5.1,0,0,1,1.035,0,110,1,1.12,0.95
297,1,8.91,2,0,0,1,1.035,0,110,1,1.12,0.95
298,1,7.32,1.6,0,0,1,1.035,0,110,1,1.12,0.95
299,1,50.11,13.8,0,0,1,1.035,0,110,1,1.12,0.95
300,1,22.29,9,0,0,1,1.035,0,110,1,1.12,0.95
301,1,6.49,1.3,0,0,1,1.035,0,110,1,1.12,0.95
302,1,6.38,1.3,0,0,1,1.035,0,110,1,1.12,0.95
303,1,6.59,0.5,0,0,1,1.035,0,110,1,1.12,0.95
304,1,18.59,5.1,0,0,1,1.035,0,110,1,1.12,0.95
305,1,7.85,1.1,0,0,1,1.035,0,110,1,1.12,0.95
306,1,22.29,4,0,0,1,1.035,0,110,1,1.12,0.95
307,1,19.12,4,0,0,1,1.035,0,110,1,1.12,0.95
308,1,5.1,0,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
311,1,33.78,5.7,0,0,1,1.035,0,110,1,1.12,0.95
312,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
313,1,7.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
314,2,8.06,1.5,0,0,1,1.035,0,110,1,1.12,0.95
315,1,9.47,0,0,0,1,1.035,0,110,1,1.12,0.95
316,1,16.89,4,0,0,1,1.035,0,110,1,1.12,0.95
317,1,7.42,2,0,0,1,1.035,0,110,1,1.12,0.95
318,1,6.38,2,0,0,1,1.035,0,110,1,1.12,0.95
319,1,0.84,0.3,0,0,1,1.035,0,110,1,1.12,0.95
320,1,7.42,1,0,0,1,1.035,0,110,1,1.12,0.95
321,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
322,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
323,1,10.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
324,1,11.68,1.6,0,0,1,1.035,0,110,1,1.12,0.95
325,1,14.23,0.3,0,0,1,1.035,0,110,1,1.12,0.95
326,1,6.9,1.2,0,0,1,1.035,0,110,1,1.12,0.95
327,1,4.25,0.1,0,0,1,1.035,0,110,1,1.12,0.95
328,2,47.78,23,0,0,1,1.035,0,110,1,1.12,0.95
329,2,47.78,23,0,0,1,1.035,0,110,1,1.12,0.95
330,2,50.42,22,0,0,1,1.035,0,110,1,1.12,0.95
331,2,50.42,22,0,0,1,1.035,0,110,1,1.12,0.95
332,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
333,1,9.87,0.4,0,0,1,1.035,0,110,1,1.12,0.95
334,2,17.53,0.7,0,0,1,1.035,0,110,1,1.12,0.95
335,1,4.25,1,0,0,1,1.035,0,110,1,1.12,0.95
336,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
337,1,18.59,5.5,0,0,1,1.035,0,110,1,1.12,0.95
338,1,2.66,1.2,0,0,1,1.035,0,110,1,1.12,0.95
339,1,4.15,1.7,0,0,1,1.035,0,110,1,1.12,0.95
340,1,11.68,1.5,0,0,1,1.035,0,110,1,1.12,0.95
341,1,11.47,0.1,0,0,1,1.035,0,110,1,1.12,0.95
342,1,16.99,1.6,0,0,1,1.035,0,110,1,1.12,0.95
343,1,1.06,0.5,0,0,1,1.035,0,110,1,1.12,0.95
344,1,13.8,5,0,0,1,1.035,0,110,1,1.12,0.95
345,1,18.49,4,0,0,1,1.035,0,110,1,1.12,0.95
346,2,19.12,13,0,0,1,1.035,0,110,1,1.12,0.95
347,2,8.49,4.5,0,0,1,1.035,0,110,1,1.12,0.95
348,1,2.13,0.5,0,0,1,1.035,0,110,1,1.12,0.95
349,1,21.24,4.5,0,0,1,1.035,0,110,1,1.12,0.95
350,1,20.51,4.8,0,0,1,1.035,0,110,1,1.12,0.95
351,1,18.81,3.6,0,0,1,1.035,0,110,1,1.12,0.95
352,1,15.3,5.2,0,0,1,1.035,0,110,1,1.12,0.95
353,1,10.61,3.3,0,0,1,1.035,0,110,1,1.12,0.95
354,1,2.13,0.6,0,0,1,1.035,0,110,1,1.12,0.95
355,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
356,1,3.09,0.6,0,0,1,1.035,0,110,1,1.12,0.95
357,1,2.13,0.1,0,0,1,1.035,0,110,1,1.12,0.95
358,1,7.21,1.6,0,0,1,1.035,0,110,1,1.12,0.95
359,2,3.72,1.2,0,0,1,1.035,0,110,1,1.12,0.95
360,1,3.72,1.1,0,0,1,1.035,0,110,1,1.12,0.95
361,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,6.38,1,0,0,1,1.035,0,110,1,1.12,0.95
364,1,-2.55,-0.8,0,0,1,1.035,0,110,1,1.12,0.95
365,2,35.04,6.7,0,0,1,1.035,0,110,1,1.12,0.95
366,1,36.1,6.7,0,0,1,1.035,0,110,1,1.12,0.95
367,1,12.53,1.6,0,0,1,1.035,0,110,1,1.12,0.95
368,1,10.61,1.5,0,0,1,1.035,0,110,1,1.12,0.95
369,1,11.68,1.5,0,0,1,1.035,0,110,1,1.12,0.95
370,1,15.19,1.6,0,0,1,1.035,0,110,1,1.12,0.95
371,1,17.53,0.1,0,0,1,1.035,0,110,1,1.12,0.95
372,1,13.38,1,0,0,1,1.035,0,110,1,1.12,0.95
373,1,2.34,0.2,0,0,1,1.035,0,110,1,1.12,0.95
374,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
375,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
376,1,26.23,5.4,0,0,1,1.035,0,110,1,1.12,0.95
377,1,9.55,2,0,0,1,1.035,0,110,1,1.12,0.95
378,1,9.98,0.1,0,0,1,1.035,0,110,1,1.12,0.95
379,1,26.01,1.4,0,0,1,1.035,0,110,1,1.12,0.95
380,1,7.96,1.7,0,0,1,1.035,0,110,1,1.12,0.95
381,1,10.82,0.5,0,0,1,1.035,0,110,1,1.12,0.95
382,2,8.49,3,0,0,1,1.035,0,110,1,1.12,0.95
383,2,23.35,4,0,0,1,1.035,0,110,1,1.12,0.95
384,1,14.87,3.5,0,0,1,1.035,0,110,1,1.12,0.95
385,2,22.82,6.5,0,0,1,1.035,0,110,1,1.12,0.95
386,1,13.27,2.5,0,0,1,1.035,0,110,1,1.12,0.95
387,1,15.5,1.2,0,0,1,1.035,0,110,1,1.12,0.95
388,1,18.59,1.3,0,0,1,1.035,0,110,1,1.12,0.95
389,1,11.68,2.5,0,0,1,1.035,0,110,1,1.12,0.95
390,2,12.53,3.5,0,0,1,1.035,0,110,1,1.12,0.95
391,1,5.42,1.5,0,0,1,1.035,0,110,1,1.12,0.95
392,1,11.89,2.6,0,0,1,1.035,0,110,1,1.12,0.95
393,1,9.12,0.4,0,0,1,1.035,0,110,1,1.12,0.95
394,1,12.21,3.3,0,0,1,1.035,0,110,1,1.12,0.95
395,2,24.42,4.5,0,0,1,1.035,0,110,1,1.12,0.95
396,1,9.45,2.6,0,0,1,1.035,0,110,1,1.12,0.95
397,1,4.36,1,0,0,1,1.035,0,110,1,1.12,0.95
398,1,9.55,2,0,0,1,1.035,0,110,1,1.12,0.95
399,1,9.65,1.1,0,0,1,1.035,0,110,1,1.12,0.95
400,1,9.55,1,0,0,1,1.035,0,110,1,1.12,0.95
401,1,12.22,-0.5,0,0,1,1.035,0,110,1,1.12,0.95
402,1,4.46,0.9,0,0,1,1.035,0,110,1,1.12,0.95
403,1,4.25,0.9,0,0,1,1.035,0,110,1,1.12,0.95
404,2,12.53,3.1,0,0,1,1.035,0,110,1,1.12,0.95
405,1,5.64,0.7,0,0,1,1.035,0,110,1,1.12,0.95
406,1,9.45,2.4,0,0,1,1.035,0,110,1,1.12,0.95
407,1,20.97,4.9,0,0,1,1.035,0,110,1,1.12,0.95
408,1,9.23,1.1,0,0,1,1.035,0,110,1,1.12,0.95
409,1,7.42,1.2,0,0,1,1.035,0,110,1,1.12,0.95
410,1,9.87,2,0,0,1,1.035,0,110,1,1.12,0.95
411,1,19.65,2.1,0,0,1,1.035,0,110,1,1.12,0.95
412,1,7.96,1.3,0,0,1,1.035,0,110,1,1.12,0.95
413,1,21.66,1.6,0,0,1,1.035,0,110,1,1.12,0.95
414,1,5.32,0.5,0,0,1,1.035,0,110,1,1.12,0.95
415,1,6.17,1.2,0,0,1,1.035,0,110,1,1.12,0.95
416,1,21.76,5,0,0,1,1.035,0,110,1,1.12,0.95
417,1,2.76,0.3,0,0,1,1.035,0,110,1,1.12,0.95
418,1,14.34,1.3,0,0,1,1.035,0,110,1,1.12,0.95
419,1,15.4,1.4,0,0,1,1.035,0,110,1,1.12,0.95
420,1,23.25,4.5,0,0,1,1.035,0,110,1,1.12,0.95
421,1,14.87,0.8,0,0,1,1.035,0,110,1,1.12,0.95
422,1,14.87,0.8,0,0,1,1.035,0,110,1,1.12,0.95
423,1,19.12,2,0,0,1,1.035,0,110,1,1.12,0.95
424,1,13.17,4,0,0,1,1.035,0,110,1,1.12,0.95
425,1,35.37,4.2,0,0,1,1.035,0,110,1,1.12,0.95
426,2,17.53,4,0,0,1,1.035,0,110,1,1.12,0.95
427,1,18.81,2.1,0,0,1,1.035,0,110,1,1.12,0.95
428,1,17.83,0,0,0,1,1.035,0,110,1,1.12,0.95
429,1,12.85,3.5,0,0,1,1.035,0,110,1,1.12,0.95
430,1,6.81,2,0,0,1,1.035,0,110,1,1.12,0.95
431,1,6.49,1.5,0,0,1,1.035,0,110,1,1.12,0.95
432,1,3.51,0.2,0,0,1,1.035,0,110,1,1.12,0.95
433,1,5.42,1,0,0,1,1.035,0,110,1,1.12,0.95
434,1,21.24,2.5,0,0,1,1.035,0,110,1,1.12,0.95
435,1,0.64,0.1,0,0,1,1.035,0,110,1,1.12,0.95
436,1,0.53,0.1,0,0,1,1.035,0,110,1,1.12,0.95
437,1,10.61,1,0,0,1,1.035,0,110,1,1.12,0.95
438,1,6.49,0.2,0,0,1,1.035,0,110,1,1.12,0.95
439,1,2.76,0.5,0,0,1,1.035,0,110,1,1.12,0.95
440,1,16.46,3.5,0,0,1,1.035,0,110,1,1.12,0.95
441,1,17.32,4.8,0,0,1,1.035,0,110,1,1.12,0.95
442,1,4.9,0,0,0,1,1.035,0,110,1,1.12,0.95
443,1,14.34,2.1,0,0,1,1.035,0,110,1,1.12,0.95
444,2,16.79,4.1,0,0,1,1.035,0,110,1,1.12,0.95
445,1,15.4,1.9,0,0,1,1.035,0,110,1,1.12,0.95
446,1,15.62,1.7,0,0,1,1.035,0,110,1,1.12,0.95
447,1,4.25,1,0,0,1,1.035,0,110,1,1.12,0.95
448,1,4.99,2.4,0,0,1,1.035,0,110,1,1.12,0.95
449,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
450,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
451,2,9.55,4,0,0,1,1.035,0,110,1,1.12,0.95
452,1,4.25,2,0,0,1,1.035,0,110,1,1.12,0.95
453,1,9.55,0.5,0,0,1,1.035,0,110,1,1.12,0.95
454,1,22.29,6,0,0,1,1.035,0,110,1,1.12,0.95
455,1,31.86,7,0,0,1,1.035,0,110,1,1.12,0.95
456,1,28.67,9,0,0,1,1.035,0,110,1,1.12,0.95
457,1,29.74,9,0,0,1,1.035,0,110,1,1.12,0.95
458,1,7.42,3,0,0,1,1.035,0,110,1,1.12,0.95
459,1,7.42,1,0,0,1,1.035,0,110,1,1.12,0.95
460,1,11.25,1.2,0,0,1,1.035,0,110,1,1.12,0.95
461,1,22.29,11,0,0,1,1.035,0,110,1,1.12,0.95
462,1,41.41,10,0,0,1,1.035,0,110,1,1.12,0.95
463,1,28.67,10,0,0,1,1.035,0,110,1,1.12,0.95
464,1,22.29,8,0,0,1,1.035,0,110,1,1.12,0.95
465,1,24.42,6,0,0,1,1.035,0,110,1,1.12,0.95
466,1,7.42,1,0,0,1,1.035,0,110,1,1.12,0.95
467,1,63.69,20,0,0,1,1.035,0,110,1,1.12,0.95
468,1,31.86,10,0,0,1,1.035,0,110,1,1.12,0.95
469,1,7.96,1.4,0,0,1,1.035,0,110,1,1.12,0.95
470,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
471,1,21.03,6.5,0,0,1,1.035,0,110,1,1.12,0.95
472,1,3.72,1.2,0,0,1,1.035,0,110,1,1.12,0.95
473,1,4.25,2,0,0,1,1.035,0,110,1,1.12,0.95
474,1,4.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
475,1,23.35,6,0,0,1,1.035,0,110,1,1.12,0.95
476,1,9.55,2,0,0,1,1.035,0,110,1,1.12,0.95
477,1,9.55,2,0,0,1,1.035,0,110,1,1.12,0.95
478,1,25.48,6,0,0,1,1.035,0,110,1,1.12,0.95
479,1,15.93,4,0,0,1,1.035,0,110,1,1.12,0.95
480,1,10.61,3,0,0,1,1.035,0,110,1,1.12,0.95
481,1,19.65,3.4,0,0,1,1.035,0,110,1,1.12,0.95
482,2,32.39,2.6,0,0,1,1.035,0,110,1,1.12,0.95
483,1,38.22,9,0,0,1,1.035,0,110,1,1.12,0.95
484,1,14.87,4,0,0,1,1.035,0,110,1,1.12,0.95
485,1,48.84,11,0,0,1,1.035,0,110,1,1.12,0.95
486,1,11.68,4,0,0,1,1.035,0,110,1,1.12,0.95
487,1,13.38,1.1,0,0,1,1.035,0,110,1,1.12,0.95
488,1,2.09,1,0,0,1,1.035,0,110,1,1.12,0.95
489,1,23.35,5,0,0,1,1.035,0,110,1,1.12,0.95
490,1,19.12,4,0,0,1,1.035,0,110,1,1.12,0.95
491,1,38.22,9,0,0,1,1.035,0,110,1,1.12,0.95
492,2,10.61,0.9,0,0,1,1.035,0,110,1,1.12,0.95
493,2,46.72,21,0,0,1,1.035,0,110,1,1.12,0.95
494,2,40.35,22,0,0,1,1.035,0,110,1,1.12,0.95
495,1,11.68,3,0,0,1,1.035,0,110,1,1.12,0.95
496,1,12.74,3,0,0,1,1.035,0,110,1,1.12,0.95
497,1,25.48,6,0,0,1,1.035,0,110,1,1.12,0.95
498,1,25.48,4,0,0,1,1.035,0,110,1,1.12,0.95
499,1,22.33,3,0,0,1,1.035,0,110,1,1.12,0.95
500,1,5.32,1,0,0,1,1.035,0,110,1,1.12,0.95
501,1,55.21,12,0,0,1,1.035,0,110,1,1.12,0.95
502,1,42.48,10,0,0,1,1.035,0,110,1,1.12,0.95
503,1,19.12,7,0,0,1,1.035,0,110,1,1.12,0.95
504,1,27.61,8,0,0,1,1.035,0,110,1,1.12,0.95
505,1,28.67,6,0,0,1,1.035,0,110,1,1.12,0.95
506,1,18.06,5,0,0,1,1.035,0,110,1,1.12,0.95
507,1,28.67,6,0,0,1,1.035,0,110,1,1.12,0.95
508,1,32.93,7,0,0,1,1.035,0,110,1,1.12,0.95
509,1,17.1,3,0,0,1,1.035,0,110,1,1.12,0.95
510,1,5.85,1.5,0,0,1,1.035,0,110,1,1.12,0.95
511,1,16.99,3,0,0,1,1.035,0,110,1,1.12,0.95
512,1,7.75,0.3,0,0,1,1.035,0,110,1,1.12,0.95
513,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
514,2,33.95,15,0,0,1,1.035,0,110,1,1.12,0.95
515,2,38.25,17,0,0,1,1.035,0,110,1,1.12,0.95
516,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
517,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
518,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
519,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
520,1,11.78,1.7,0,0,1,1.035,0,110,1,1.12,0.95
521,1,7.83,1,0,0,1,1.035,0,110,1,1.12,0.95
522,1,17.42,2.4,0,0,1,1.035,0,110,1,1.12,0.95
523,1,5.32,0.2,0,0,1,1.035,0,110,1,1.12,0.95
524,1,21.24,3,0,0,1,1.035,0,110,1,1.12,0.95
525,2,23.04,4.1,0,0,1,1.035,0,110,1,1.12,0.95
526,1,13.6,4.7,0,0,1,1.035,0,110,1,1.12,0.95
527,1,5.85,2,0,0,1,1.035,0,110,1,1.12,0.95
528,1,8.28,0.9,0,0,1,1.035,0,110,1,1.12,0.95
529,1,6.81,1.6,0,0,1,1.035,0,110,1,1.12,0.95
530,1,5.32,2,0,0,1,1.035,0,110,1,1.12,0.95
531,1,4.25,2,0,0,1,1.035,0,110,1,1.12,0.95
532,1,8.16,2,0,0,1,1.035,0,110,1,1.12,0.95
533,1,12.22,0,0,0,1,1.035,0,110,1,1.12,0.95
534,1,8.7,2.4,0,0,1,1.035,0,110,1,1.12,0.95
535,1,1.06,0.5,0,0,1,1.035,0,110,1,1.12,0.95
536,2,21.92,6.8,0,0,1,1.035,0,110,1,1.12,0.95
537,2,13.6,1.9,0,0,1,1.035,0,110,1,1.12,0.95
538,1,17.1,4.2,0,0,1,1.035,0,110,1,1.12,0.95
539,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
540,1,7.09,1.3,0,0,1,1.035,0,110,2,1.12,0.95
541,1,3.44,0.1,0,0,1,1.035,0,110,2,1.12,0.95
542,1,11.88,1,0,0,1,1.035,0,110,2,1.12,0.95
543,1,18.65,0.7,0,0,1,1.035,0,110,2,1.12,0.95
544,1,7.81,0.2,0,0,1,1.035,0,110,2,1.12,0.95
545,1,22.81,0.9,0,0,1,1.035,0,110,2,1.12,0.95
546,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
547,1,20.53,8.2,0,0,1,1.035,0,110,2,1.12,0.95
548,1,8.02,2.2,0,0,1,1.035,0,110,2,1.12,0.95
549,1,16.05,1.8,0,0,1,1.035,0,110,2,1.12,0.95
550,1,4.59,0.1,0,0,1,1.035,0,110,2,1.12,0.95
551,1,10.31,0.5,0,0,1,1.035,0,110,2,1.12,0.95
552,1,13.34,1.1,0,0,1,1.035,0,110,2,1.12,0.95
553,1,16.67,1.3,0,0,1,1.035,0,110,2,1.12,0.95
554,1,3.8,0,0,0,1,1.035,0,110,2,1.12,0.95
555,1,3.96,0.7,0,0,1,1.035,0,110,2,1.12,0.95
556,2,26.98,7.2,0,0,1,1.035,0,110,2,1.12,0.95
557,1,17.71,3.3,0,0,1,1.035,0,110,2,1.12,0.95
558,1,6,0,0,0,1,1.035,0,110,2,1.12,0.95
559,1,11.35,1.4,0,0,1,1.035,0,110,2,1.12,0.95
560,1,11.46,2.4,0,0,1,1.035,0,110,2,1.12,0.95
561,1,14.27,4.4,0,0,1,1.035,0,110,2,1.12,0.95
562,1,14.27,4.4,0,0,1,1.035,0,110,2,1.12,0.95
563,1,12.71,0.1,0,0,1,1.035,0,110,2,1.12,0.95
564,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
565,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
566,1,12.69,0,0,0,1,1.035,0,110,2,1.12,0.95
567,1,5.73,1.1,0,0,1,1.035,0,110,2,1.12,0.95
568,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
569,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
570,1,8.54,0.5,0,0,1,1.035,0,110,2,1.12,0.95
571,1,9.69,0,0,0,1,1.035,0,110,2,1.12,0.95
572,1,12.81,1.2,0,0,1,1.035,0,110,2,1.12,0.95
573,1,3.44,1.1,0,0,1,1.035,0,110,2,1.12,0.95
574,1,2.29,1.1,0,0,1,1.035,0,110,2,1.12,0.95
575,1,9.16,0.5,0,0,1,1.035,0,110,2,1.12,0.95
576,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
577,1,6.26,0.3,0,0,1,1.035,0,110,2,1.12,0.95
578,1,22.81,5.5,0,0,1,1.035,0,110,2,1.12,0.95
579,1,3.44,0.5,0,0,1,1.035,0,110,2,1.12,0.95
580,2,9.37,1.8,0,0,1,1.035,0,110,2,1.12,0.95
581,1,11.98,3.3,0,0,1,1.035,0,110,2,1.12,0.95
582,1,7.09,8.1,0,0,1,1.035,0,110,2,1.12,0.95
583,1,15.39,0,0,0,1,1.035,0,110,2,1.12,0.95
584,2,12.19,3.3,0,0,1,1.035,0,110,2,1.12,0.95
585,2,19.17,4.1,0,0,1,1.035,0,110,2,1.12,0.95
586,1,8.75,2.2,0,0,1,1.035,0,110,2,1.12,0.95
587,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
588,1,13.13,1.1,0,0,1,1.035,0,110,2,1.12,0.95
589,1,10.31,1.1,0,0,1,1.035,0,110,2,1.12,0.95
590,1,15.21,3,0,0,1,1.035,0,110,2,1.12,0.95
591,1,13.86,1,0,0,1,1.035,0,110,2,1.12,0.95
592,1,3.8,0,0,0,1,1.035,0,110,2,1.12,0.95
593,1,14.27,0.5,0,0,1,1.035,0,110,2,1.12,0.95
594,1,9.16,2.7,0,0,1,1.035,0,110,2,1.12,0.95
595,1,3.54,0.8,0,0,1,1.035,0,110,2,1.12,0.95
596,1,5.8,0,0,0,1,1.035,0,110,2,1.12,0.95
597,1,4.69,0.1,0,0,1,1.035,0,110,2,1.12,0.95
598,1,4.5,0,0,0,1,1.035,0,110,2,1.12,0.95
599,1,3.75,0.4,0,0,1,1.035,0,110,2,1.12,0.95
600,1,11.46,1.2,0,0,1,1.035,0,110,2,1.12,0.95
601,1,8.02,0.5,0,0,1,1.035,0,110,2,1.12,0.95
602,1,5.73,1.1,0,0,1,1.035,0,110,2,1.12,0.95
603,1,38.86,4.4,0,0,1,1.035,0,110,2,1.12,0.95
604,1,28.55,1.1,0,0,1,1.035,0,110,2,1.12,0.95
605,1,9.16,0.5,0,0,1,1.035,0,110,2,1.12,0.95
606,1,0.94,0.1,0,0,1,1.035,0,110,2,1.12,0.95
607,2,4.27,0.7,0,0,1,1.035,0,110,2,1.12,0.95
608,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,5.42,1.6,0,0,1,1.035,0,110,2,1.12,0.95
610,1,8.33,1.3,0,0,1,1.035,0,110,2,1.12,0.95
611,1,5.73,1.1,0,0,1,1.035,0,110,2,1.12,0.95
612,2,13.54,30,0,0,1,1.035,0,110,2,1.12,0.95
613,2,13.54,30,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,2,36.56,6.6,0,0,1,1.035,0,110,2,1.12,0.95
616,1,7.5,1.8,0,0,1,1.035,0,110,2,1.12,0.95
617,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
618,1,8.79,0,0,0,1,1.035,0,110,2,1.12,0.95
619,1,18.86,2.1,0,0,1,1.035,0,110,2,1.12,0.95
620,1,10.1,1,0,0,1,1.035,0,110,2,1.12,0.95
621,1,7.39,1.1,0,0,1,1.035,0,110,2,1.12,0.95
622,1,1.15,0.5,0,0,1,1.035,0,110,2,1.12,0.95
623,2,27.3,7.7,0,0,1,1.035,0,110,2,1.12,0.95
624,1,8.54,2.2,0,0,1,1.035,0,110,2,1.12,0.95
625,1,10.39,0,0,0,1,1.035,0,110,2,1.12,0.95
626,1,43.96,1.6,0,0,1,1.035,0,110,2,1.12,0.95
627,1,14.27,1.1,0,0,1,1.035,0,110,2,1.12,0.95
628,1,22.81,3.8,0,0,1,1.035,0,110,2,1.12,0.95
629,1,11.35,0.9,0,0,1,1.035,0,110,2,1.12,0.95
630,1,26.88,6.3,0,0,1,1.035,0,110,2,1.12,0.95
631,1,11.77,1.1,0,0,1,1.035,0,110,2,1.12,0.95
632,1,17.61,0.9,0,0,1,1.035,0,110,2,1.12,0.95
633,1,11.46,3.3,0,0,1,1.035,0,110,2,1.12,0.95
634,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
635,1,12.71,1.1,0,0,1,1.035,0,110,2,1.12,0.95
636,1,8.02,1.8,0,0,1,1.035,0,110,2,1.12,0.95
637,1,7.39,1.1,0,0,1,1.035,0,110,2,1.12,0.95
638,1,4.59,2.2,0,0,1,1.035,0,110,2,1.12,0.95
639,2,18.34,7.8,0,0,1,1.035,0,110,2,1.12,0.95
640,1,6.99,0.8,0,0,1,1.035,0,110,2,1.12,0.95
641,1,18.44,1.3,0,0,1,1.035,0,110,2,1.12,0.95
642,1,11.46,1.1,0,0,1,1.035,0,110,2,1.12,0.95
643,1,10.21,1.4,0,0,1,1.035,0,110,2,1.12,0.95
644,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
645,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,4.59,0.9,0,0,1,1.035,0,110,2,1.12,0.95
647,1,17.92,1.1,0,0,1,1.035,0,110,2,1.12,0.95
648,1,21.56,1.6,0,0,1,1.035,0,110,2,1.12,0.95
649,1,17.92,1.3,0,0,1,1.035,0,110,2,1.12,0.95
650,1,11.46,6.6,0,0,1,1.035,0,110,2,1.12,0.95
651,2,26.88,4.6,0,0,1,1.035,0,110,2,1.12,0.95
652,1,9.06,0.7,0,0,1,1.035,0,110,2,1.12,0.95
653,1,15.63,1.2,0,0,1,1.035,0,110,2,1.12,0.95
654,2,8.02,3.3,0,0,1,1.035,0,110,2,1.12,0.95
655,1,4.59,2.2,0,0,1,1.035,0,110,2,1.12,0.95
656,1,4.48,0.1,0,0,1,1.035,0,110,2,1.12,0.95
657,1,22.29,4.4,0,0,1,1.035,0,110,2,1.12,0.95
658,1,13.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
659,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
660,1,9.16,1.6,0,0,1,1.035,0,110,2,1.12,0.95
661,1,1.67,0.5,0,0,1,1.035,0,110,2,1.12,0.95
662,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
663,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
664,2,52.81,19.2,0,0,1,1.035,0,110,2,1.12,0.95
665,1,31.99,4.9,0,0,1,1.035,0,110,2,1.12,0.95
666,1,8.02,1.1,0,0,1,1.035,0,110,2,1.12,0.95
667,1,17.71,1,0,0,1,1.035,0,110,2,1.12,0.95
668,1,2.82,0.5,0,0,1,1.035,0,110,2,1.12,0.95
669,1,6.26,0.9,0,0,1,1.035,0,110,2,1.12,0.95
670,2,26.98,1.4,0,0,1,1.035,0,110,2,1.12,0.95
671,1,9.89,2.7,0,0,1,1.035,0,110,2,1.12,0.95
672,1,2.29,0.2,0,0,1,1.035,0,110,2,1.12,0.95
673,1,10.31,2.2,0,0,1,1.035,0,110,2,1.12,0.95
674,2,10.62,1.1,0,0,1,1.035,0,110,2,1.12,0.95
675,1,2.09,1.1,0,0,1,1.035,0,110,2,1.12,0.95
676,1,2.7,0,0,0,1,1.035,0,110,2,1.12,0.95
677,1,9.89,9.5,0,0,1,1.035,0,110,2,1.12,0.95
678,1,26.25,8.2,0,0,1,1.035,0,110,2,1.12,0.95
679,1,26.25,8.2,0,0,1,1.035,0,110,2,1.12,0.95
680,1,1.15,0.3,0,0,1,1.035,0,110,2,1.12,0.95
681,1,83.33,40,0,0,1,1.035,0,110,2,1.12,0.95
682,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
683,1,17.19,3.3,0,0,1,1.035,0,110,2,1.12,0.95
684,1,25.11,4.4,0,0,1,1.035,0,110,2,1.12,0.95
685,1,10.83,2,0,0,1,1.035,0,110,2,1.12,0.95
686,1,11.88,0.4,0,0,1,1.035,0,110,2,1.12,0.95
687,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
688,2,12.5,30,0,0,1,1.035,0,110,2,1.12,0.95
689,1,12.5,6,0,0,1,1.035,0,110,2,1.12,0.95
690,1,9.69,1.1,0,0,1,1.035,0,110,2,1.12,0.95
691,1,1.67,0.5,0,0,1,1.035,0,110,2,1.12,0.95
692,2,6.26,1.6,0,0,1,1.035,0,110,2,1.12,0.95
693,1,8.33,0.7,0,0,1,1.035,0,110,2,1.12,0.95
694,1,11.25,0.4,0,0,1,1.035,0,110,2,1.12,0.95
695,1,1.67,0.2,0,0,1,1.035,0,110,2,1.12,0.95
696,1,6.99,1.2,0,0,1,1.035,0,110,2,1.12,0.95
697,1,4.48,0.2,0,0,1,1.035,0,110,2,1.12,0.95
698,1,7.09,2.2,0,0,1,1.035,0,110,2,1.12,0.95
699,2,27.92,3.7,0,0,1,1.035,0,110,2,1.12,0.95
700,1,11.46,1.1,0,0,1,1.035,0,110,2,1.12,0.95
701,1,3.02,0.7,0,0,1,1.035,0,110,2,1.12,0.95
702,1,12.61,0.7,0,0,1,1.035,0,110,2,1.12,0.95
703,1,23.44,2.7,0,0,1,1.035,0,110,2,1.12,0.95
704,1,11.98,1,0,0,1,1.035,0,110,2,1.12,0.95
705,1,28.03,6.6,0,0,1,1.035,0,110,2,1.12,0.95
706,1,11.46,3.3,0,0,1,1.035,0,110,2,1.12,0.95
707,1,11.46,3.3,0,0,1,1.035,0,110,2,1.12,0.95
708,1,16.67,0.9,0,0,1,1.035,0,110,2,1.12,0.95
709,1,22.81,4.9,0,0,1,1.035,0,110,2,1.12,0.95
710,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
711,1,4.8,0,0,0,1,1.035,0,110,2,1.12,0.95
712,2,25,5.9,0,0,1,1.035,0,110,2,1.12,0.95
713,1,21.15,5.5,0,0,1,1.035,0,110,2,1.12,0.95
714,1,15,1.2,0,0,1,1.035,0,110,2,1.12,0.95
715,1,6.26,0.9,0,0,1,1.035,0,110,2,1.12,0.95
716,1,2.5,1.1,0,0,1,1.035,0,110,2,1.12,0.95
717,1,2.5,1.1,0,0,1,1.035,0,110,2,1.12,0.95
718,1,18.86,6.6,0,0,1,1.035,0,110,2,1.12,0.95
719,1,20.53,3.3,0,0,1,1.035,0,110,2,1.12,0.95
720,1,21.15,6,0,0,1,1.035,0,110,2,1.12,0.95
721,1,6.99,1.1,0,0,1,1.035,0,110,2,1.12,0.95
722,1,12.71,0.9,0,0,1,1.035,0,110,2,1.12,0.95
723,1,7.18,1.8,0,0,1,1.035,0,110,2,1.12,0.95
724,1,13.69,0,0,0,1,1.035,0,110,2,1.12,0.95
725,1,6.78,0.2,0,0,1,1.035,0,110,2,1.12,0.95
726,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
728,1,3.44,0.5,0,0,1,1.035,0,110,2,1.12,0.95
729,1,20.11,3.2,0,0,1,1.035,0,110,2,1.12,0.95
730,2,20.53,5.5,0,0,1,1.035,0,110,2,1.12,0.95
731,1,7.5,0.2,0,0,1,1.035,0,110,2,1.12,0.95
732,2,4.27,1.8,0,0,1,1.035,0,110,2,1.12,0.95
733,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
734,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
735,2,10.31,4.4,0,0,1,1.035,0,110,2,1.12,0.95
736,1,4.59,1.1,0,0,1,1.035,0,110,2,1.12,0.95
737,1,15.84,3.9,0,0,1,1.035,0,110,2,1.12,0.95
738,1,11.98,1.1,0,0,1,1.035,0,110,2,1.12,0.95
739,1,14.17,2.1,0,0,1,1.035,0,110,2,1.12,0.95
740,2,12.61,3.2,0,0,1,1.035,0,110,2,1.12,0.95
741,1,11.46,0.4,0,0,1,1.035,0,110,2,1.12,0.95
742,1,3.23,0.4,0,0,1,1.035,0,110,2,1.12,0.95
743,1,7.29,1.5,0,0,1,1.035,0,110,2,1.12,0.95
744,2,1.56,16,0,0,1,1.035,0,110,2,1.12,0.95
745,1,6.88,0.5,0,0,1,1.035,0,110,2,1.12,0.95
746,1,8.02,2.7,0,0,1,1.035,0,110,2,1.12,0.95
747,1,5.73,0.5,0,0,1,1.035,0,110,2,1.12,0.95
748,1,19.59,4.9,0,0,1,1.035,0,110,2,1.12,0.95
749,1,4.69,0.9,0,0,1,1.035,0,110,2,1.12,0.95
750,1,22.81,6.6,0,0,1,1.035,0,110,2,1.12,0.95
751,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
752,1,6.36,1.6,0,0,1,1.035,0,110,2,1.12,0.95
753,1,14.27,1.1,0,0,1,1.035,0,110,2,1.12,0.95
754,2,39.59,27,0,0,1,1.035,0,110,2,1.12,0.95
755,2,29.17,31,0,0,1,1.035,0,110,2,1.12,0.95
756,1,12.29,1.8,0,0,1,1.035,0,110,2,1.12,0.95
757,1,1.6,0,0,0,1,1.035,0,110,2,1.12,0.95
758,1,16.88,2.5,0,0,1,1.035,0,110,2,1.12,0.95
759,1,7.18,1,0,0,1,1.035,0,110,2,1.12,0.95
760,2,16.88,3.1,0,0,1,1.035,0,110,2,1.12,0.95
761,1,5.5,0,0,0,1,1.035,0,110,2,1.12,0.95
762,1,16.36,1.2,0,0,1,1.035,0,110,2,1.12,0.95
763,1,12.19,0,0,0,1,1.035,0,110,2,1.12,0.95
764,1,6.67,0.2,0,0,1,1.035,0,110,2,1.12,0.95
765,1,5.21,1.1,0,0,1,1.035,0,110,2,1.12,0.95
766,2,10.62,2.1,0,0,1,1.035,0,110,2,1.12,0.95
767,1,2.6,0,0,0,1,1.035,0,110,2,1.12,0.95
768,1,7.81,3,0,0,1,1.035,0,110,2,1.12,0.95
769,1,13.13,2.2,0,0,1,1.035,0,110,2,1.12,0.95
770,1,5.73,0.8,0,0,1,1.035,0,110,2,1.12,0.95
771,1,13.75,1,0,0,1,1.035,0,110,2,1.12,0.95
772,1,9.69,1.1,0,0,1,1.035,0,110,2,1.12,0.95
773,1,7.39,0.1,0,0,1,1.035,0,110,2,1.12,0.95
774,1,4.4,0,0,0,1,1.035,0,110,2,1.12,0.95
775,1,14.29,0,0,0,1,1.035,0,110,2,1.12,0.95
776,1,15.11,1.1,0,0,1,1.035,0,110,2,1.12,0.95
777,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
778,1,14.49,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,1.56,0.4,0,0,1,1.035,0,110,2,1.12,0.95
780,1,5.5,0,0,0,1,1.035,0,110,2,1.12,0.95
781,1,4.27,0.9,0,0,1,1.035,0,110,2,1.12,0.95
782,1,14.9,0.9,0,0,1,1.035,0,110,2,1.12,0.95
783,1,8.75,0.3,0,0,1,1.035,0,110,2,1.12,0.95
784,2,3.96,1.6,0,0,1,1.035,0,110,2,1.12,0.95
785,1,10.83,1.1,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
787,1,24.18,0,0,0,1,1.035,0,110,3,1.12,0.95
788,1,4.8,4.12,0,0,1,1.035,0,110,3,1.12,0.95
789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
790,2,56.67,28.93,0,0,1,1.035,0,110,3,1.12,0.95
791,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
792,1,11.67,3.16,0,0,1,1.035,0,110,3,1.12,0.95
793,1,0.73,0.26,0,0,1,1.035,0,110,3,1.12,0.95
794,1,9.06,2.54,0,0,1,1.035,0,110,3,1.12,0.95
795,2,28.13,7.1,0,0,1,1.035,0,110,3,1.12,0.95
796,1,22.19,5.44,0,0,1,1.035,0,110,3,1.12,0.95
797,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
798,2,7.39,3.95,0,0,1,1.035,0,110,3,1.12,0.95
799,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
800,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
801,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
802,1,5.73,1.93,0,0,1,1.035,0,110,3,1.12,0.95
803,1,4.6,0,0,0,1,1.035,0,110,3,1.12,0.95
804,1,40.53,4.3,0,0,1,1.035,0,110,3,1.12,0.95
805,1,13.39,0,0,0,1,1.035,0,110,3,1.12,0.95
806,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
807,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
808,1,20.01,6.31,0,0,1,1.035,0,110,3,1.12,0.95
809,1,20.84,3.95,0,0,1,1.035,0,110,3,1.12,0.95
810,1,5.94,1.75,0,0,1,1.035,0,110,3,1.12,0.95
811,1,3.54,1.05,0,0,1,1.035,0,110,3,1.12,0.95
812,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
813,1,13.65,7.71,0,0,1,1.035,0,110,3,1.12,0.95
814,2,16.78,10.78,0,0,1,1.035,0,110,3,1.12,0.95
815,1,16.78,5.96,0,0,1,1.035,0,110,3,1.12,0.95
816,1,9.48,0.35,0,0,1,1.035,0,110,3,1.12,0.95
817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
818,1,3.96,1.05,0,0,1,1.035,0,110,3,1.12,0.95
819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
820,1,33.55,8.94,0,0,1,1.035,0,110,3,1.12,0.95
821,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
823,1,3.96,1.14,0,0,1,1.035,0,110,3,1.12,0.95
824,1,3.34,0.79,0,0,1,1.035,0,110,3,1.12,0.95
825,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
826,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
827,1,1.46,0.88,0,0,1,1.035,0,110,3,1.12,0.95
828,1,5.94,1.23,0,0,1,1.035,0,110,3,1.12,0.95
829,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
830,1,11.56,1.23,0,0,1,1.035,0,110,3,1.12,0.95
831,1,12.29,2.1,0,0,1,1.035,0,110,3,1.12,0.95
832,1,4.17,0.7,0,0,1,1.035,0,110,3,1.12,0.95
833,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
834,2,31.67,21.04,0,0,1,1.035,0,110,3,1.12,0.95
835,1,18.97,9.82,0,0,1,1.035,0,110,3,1.12,0.95
836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
837,1,8.29,0,0,0,1,1.035,0,110,3,1.12,0.95
838,1,20.01,5.08,0,0,1,1.035,0,110,3,1.12,0.95
839,1,8.79,0,0,0,1,1.035,0,110,3,1.12,0.95
840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
841,1,10,2.02,0,0,1,1.035,0,110,3,1.12,0.95
842,1,7.39,2.54,0,0,1,1.035,0,110,3,1.12,0.95
843,1,4.8,2.19,0,0,1,1.035,0,110,3,1.12,0.95
844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
845,1,14.79,5,0,0,1,1.035,0,110,3,1.12,0.95
846,1,15.32,5,0,0,1,1.035,0,110,3,1.12,0.95
847,1,11.46,5.79,0,0,1,1.035,0,110,3,1.12,0.95
848,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
849,1,19.59,4.73,0,0,1,1.035,0,110,3,1.12,0.95
850,1,13.13,4.73,0,0,1,1.035,0,110,3,1.12,0.95
851,1,14.79,1.05,0,0,1,1.035,0,110,3,1.12,0.95
852,1,11.46,5.79,0,0,1,1.035,0,110,3,1.12,0.95
853,1,8.43,2.54,0,0,1,1.035,0,110,3,1.12,0.95
854,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
855,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
856,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
857,1,4.59,0.44,0,0,1,1.035,0,110,3,1.12,0.95
858,1,18.24,5.26,0,0,1,1.035,0,110,3,1.12,0.95
859,1,9.16,4.12,0,0,1,1.035,0,110,3,1.12,0.95
860,1,18.13,2.45,0,0,1,1.035,0,110,3,1.12,0.95
861,1,22.5,7.98,0,0,1,1.035,0,110,3,1.12,0.95
862,1,13.75,2.89,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
865,1,18.97,5.17,0,0,1,1.035,0,110,3,1.12,0.95
866,1,6.67,2.02,0,0,1,1.035,0,110,3,1.12,0.95
867,1,9.37,1.75,0,0,1,1.035,0,110,3,1.12,0.95
868,1,8.12,1.84,0,0,1,1.035,0,110,3,1.12,0.95
869,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
870,1,6.99,2.63,0,0,1,1.035,0,110,3,1.12,0.95
871,1,3.75,1.05,0,0,1,1.035,0,110,3,1.12,0.95
872,1,8.69,0,0,0,1,1.035,0,110,3,1.12,0.95
873,1,10.83,2.37,0,0,1,1.035,0,110,3,1.12,0.95
874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
875,1,8.85,2.54,0,0,1,1.035,0,110,3,1.12,0.95
876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
877,1,11.67,4.12,0,0,1,1.035,0,110,3,1.12,0.95
878,2,32.2,6.84,0,0,1,1.035,0,110,3,1.12,0.95
879,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
880,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
882,1,5.11,1.49,0,0,1,1.035,0,110,3,1.12,0.95
883,1,8.23,2.28,0,0,1,1.035,0,110,3,1.12,0.95
884,2,10.31,0.79,0,0,1,1.035,0,110,3,1.12,0.95
885,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
886,1,13.44,0.61,0,0,1,1.035,0,110,3,1.12,0.95
887,1,8.02,2.02,0,0,1,1.035,0,110,3,1.12,0.95
888,1,0.83,0.7,0,0,1,1.035,0,110,3,1.12,0.95
889,1,10.89,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,15.94,1.05,0,0,1,1.035,0,110,3,1.12,0.95
891,1,23.02,8.33,0,0,1,1.035,0,110,3,1.12,0.95
892,2,52.7,26.91,0,0,1,1.035,0,110,3,1.12,0.95
893,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
894,1,11.67,4.03,0,0,1,1.035,0,110,3,1.12,0.95
895,2,16.25,8.77,0,0,1,1.035,0,110,3,1.12,0.95
896,1,8.23,2.45,0,0,1,1.035,0,110,3,1.12,0.95
897,1,1.25,0.26,0,0,1,1.035,0,110,3,1.12,0.95
898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
899,1,7.29,0.7,0,0,1,1.035,0,110,3,1.12,0.95
900,1,11.77,3.77,0,0,1,1.035,0,110,3,1.12,0.95
901,2,23.33,10.78,0,0,1,1.035,0,110,3,1.12,0.95
902,1,10,3.42,0,0,1,1.035,0,110,3,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
904,1,29.49,6.49,0,0,1,1.035,0,110,3,1.12,0.95
905,1,10.1,2.98,0,0,1,1.035,0,110,3,1.12,0.95
906,1,10.31,2.54,0,0,1,1.035,0,110,3,1.12,0.95
907,1,25.21,5.52,0,0,1,1.035,0,110,3,1.12,0.95
908,1,21.56,3.77,0,0,1,1.035,0,110,3,1.12,0.95
909,1,1.04,0.44,0,0,1,1.035,0,110,3,1.12,0.95
910,2,11.98,5.44,0,0,1,1.035,0,110,3,1.12,0.95
911,2,36.46,47.78,0,0,1,1.035,0,110,3,1.12,0.95
912,2,41.99,46.38,0,0,1,1.035,0,110,3,1.12,0.95
913,1,10.73,0.44,0,0,1,1.035,0,110,3,1.12,0.95
914,2,33.24,11.05,0,0,1,1.035,0,110,3,1.12,0.95
915,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
916,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
917,2,9.69,2.98,0,0,1,1.035,0,110,3,1.12,0.95
918,1,6.15,2.28,0,0,1,1.035,0,110,3,1.12,0.95
919,2,27.4,11.75,0,0,1,1.035,0,110,3,1.12,0.95
920,2,4.59,1.75,0,0,1,1.035,0,110,3,1.12,0.95
921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
922,1,3.86,0.88,0,0,1,1.035,0,110,3,1.12,0.95
923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,4.9,1.75,0,0,1,1.035,0,110,3,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
927,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
928,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
929,2,28.13,5.87,0,0,1,1.035,0,110,3,1.12,0.95
930,1,8.09,0,0,0,1,1.035,0,110,3,1.12,0.95
931,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
932,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
933,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
934,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
935,1,1.46,0.44,0,0,1,1.035,0,110,3,1.12,0.95
936,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,1.46,0.09,0,0,1,1.035,0,110,3,1.12,0.95
940,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
942,1,4.27,1.75,0,0,1,1.035,0,110,3,1.12,0.95
943,1,8.43,2.54,0,0,1,1.035,0,110,3,1.12,0.95
944,1,0.4,0,0,0,1,1.035,0,110,3,1.12,0.95
945,1,19.17,2.02,0,0,1,1.035,0,110,3,1.12,0.95
946,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
947,1,12.81,1.75,0,0,1,1.035,0,110,3,1.12,0.95
948,1,23.13,2.98,0,0,1,1.035,0,110,3,1.12,0.95
949,1,3.54,1.05,0,0,1,1.035,0,110,3,1.12,0.95
950,1,0.42,0.61,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0.73,0.79,0,0,1,1.035,0,110,3,1.12,0.95
952,1,18.65,6.58,0,0,1,1.035,0,110,3,1.12,0.95
953,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
954,1,10.1,1.14,0,0,1,1.035,0,110,3,1.12,0.95
955,1,19.69,9.21,0,0,1,1.035,0,110,3,1.12,0.95
956,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
957,1,12.4,4.91,0,0,1,1.035,0,110,3,1.12,0.95
958,1,3.44,0.79,0,0,1,1.035,0,110,3,1.12,0.95
959,2,17.19,4.03,0,0,1,1.035,0,110,3,1.12,0.95
960,1,1.04,0.61,0,0,1,1.035,0,110,3,1.12,0.95
961,1,3.65,0.26,0,0,1,1.035,0,110,3,1.12,0.95
962,1,10.52,4.38,0,0,1,1.035,0,110,3,1.12,0.95
963,1,13.96,5,0,0,1,1.035,0,110,3,1.12,0.95
964,1,22.71,4.3,0,0,1,1.035,0,110,3,1.12,0.95
965,1,9.06,2.19,0,0,1,1.035,0,110,3,1.12,0.95
966,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,2,10.62,4.03,0,0,1,1.035,0,110,3,1.12,0.95
969,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
970,1,1.98,0.7,0,0,1,1.035,0,110,3,1.12,0.95
971,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
972,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
973,1,8.96,0.79,0,0,1,1.035,0,110,3,1.12,0.95
974,1,0.2,0,0,0,1,1.035,0,110,3,1.12,0.95
975,1,3.23,1.49,0,0,1,1.035,0,110,3,1.12,0.95
976,1,5.94,1.84,0,0,1,1.035,0,110,3,1.12,0.95
977,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
978,1,2.82,1.05,0,0,1,1.035,0,110,3,1.12,0.95
979,1,9.89,0,0,0,1,1.035,0,110,3,1.12,0.95
980,1,7.18,2.02,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,13.02,3.42,0,0,1,1.035,0,110,3,1.12,0.95
983,1,12.81,4.12,0,0,1,1.035,0,110,3,1.12,0.95
984,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
985,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
986,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,18.44,4.56,0,0,1,1.035,0,110,3,1.12,0.95
989,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
990,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
991,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
992,1,3.34,0.26,0,0,1,1.035,0,110,3,1.12,0.95
993,2,8.33,1.05,0,0,1,1.035,0,110,3,1.12,0.95
994,2,7.18,1.49,0,0,1,1.035,0,110,3,1.12,0.95
995,2,5.42,8.15,0,0,1,1.035,0,110,3,1.12,0.95
996,2,3.44,3.42,0,0,1,1.035,0,110,3,1.12,0.95
997,2,3.44,2.89,0,0,1,1.035,0,110,3,1.12,0.95
998,1,7.69,0,0,0,1,1.035,0,110,3,1.12,0.95
999,1,14.06,4.03,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,3.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0.7,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,1,5.84,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1003,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1004,2,12.71,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,4.69,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1006,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1007,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,26.46,5.87,0,0,1,1.035,0,110,3,1.12,0.95
1010,1,9.69,3.68,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,15.32,8.15,0,0,1,1.035,0,110,3,1.12,0.95
1012,1,9.48,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1014,1,18.65,2.72,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,19.28,7.45,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,66.03,18.41,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,41.05,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1021,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1022,1,2.09,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1023,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1024,2,19.59,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1025,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,4.27,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1027,2,31.57,10.7,0,0,1,1.035,0,110,3,1.12,0.95
1028,2,3.44,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1029,2,31.57,11.31,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,24.08,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,8.12,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,10.42,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,6.99,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,5.6,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,8.12,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,11.56,5.87,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,9.37,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,28.48,0,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,1.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,1.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,1.98,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,3.34,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,24.58,6.93,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1053,2,9.89,8.42,0,0,1,1.035,0,110,3,1.12,0.95
1054,2,7.91,8.59,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,6.78,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,7.29,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,18.24,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,61.87,31.82,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,41.57,16.04,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,8.43,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,3.54,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,18.34,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,5.94,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,1.04,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,1.25,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,4.9,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,4.27,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,6.88,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,10.62,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,1.46,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,12.81,4.65,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,4.59,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,11.56,4.38,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,10.1,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,8.02,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,5.32,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,5.32,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,1.25,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,10.42,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,6.99,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,12.81,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,7.39,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,7.81,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,7.39,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,27.71,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,6.46,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,2.82,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
