bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1102,1,10.94,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,9.16,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,14.38,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1105,2,14.27,9.21,0,0,1,1.035,0,110,3,1.12,0.95
1106,2,40.21,13.94,0,0,1,1.035,0,110,3,1.12,0.95
1107,2,49.59,14.2,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,2.4,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,10,5.61,0,0,1,1.035,0,110,3,1.12,0.95
1111,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1112,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,5.94,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1114,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,5.94,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,7.7,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,6.46,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,14.38,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,5.84,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,6.15,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,6.99,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,10.31,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,4.17,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,11.56,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,10.94,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,3.13,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,11.46,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,4.27,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1138,2,13.02,8.42,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,1.25,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1140,2,17.3,26.04,0,0,1,1.035,0,110,3,1.12,0.95
1141,2,16.25,20.43,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,20.11,6.58,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,6.78,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,4.9,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,13.13,9.03,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,17.71,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,11.77,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,5.32,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,8.43,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,12.5,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1153,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,5.73,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,10.21,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,1.46,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,13.13,6.75,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,9.58,2.81,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,1.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,8.23,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,11.67,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,11.35,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,16.36,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,5.3,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,5.32,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,5.3,-0.53,0,0,1,1.035,0,110,3,1.12,0.95
1175,2,64.88,19.2,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,10.42,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,11.09,0,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,13.96,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,6.46,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1182,2,8.33,10.17,0,0,1,1.035,0,110,3,1.12,0.95
1183,2,15.21,9.82,0,0,1,1.035,0,110,3,1.12,0.95
1184,2,10.83,9.91,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,9.48,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,7.81,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,18.44,5.26,0,0,1,1.035,0,110,3,1.12,0.95
1188,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,27.61,5.17,0,0,1,1.035,0,110,3,1.12,0.95
1191,2,10.42,10.78,0,0,1,1.035,0,110,3,1.12,0.95
1192,2,16.88,11.92,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,20.01,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,3.54,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,24.38,5.61,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,4.9,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,17.4,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1201,2,15.21,15.25,0,0,1,1.035,0,110,3,1.12,0.95
1202,2,19.59,17.97,0,0,1,1.035,0,110,3,1.12,0.95
1203,2,24.58,21.65,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,11.56,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,14.38,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,13.96,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,2.5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,14.38,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,23.02,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,8.43,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,18.76,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,6.26,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,14.69,0,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,3.54,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,17.09,6.05,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,1.56,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,13.54,9.73,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,6.99,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1226,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,5.32,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,19.69,5,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,2,19.07,11.75,0,0,1,1.035,0,110,3,1.12,0.95
1233,2,8.85,7.01,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,32.3,9.47,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,7.18,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,7.18,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,1.46,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,2.82,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,18.24,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,10.31,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,7.7,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,2,33.13,10.35,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,6.6,-1.75,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,2.3,-1.75,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,10.73,12.8,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,32.93,8.94,0,0,1,1.035,0,110,3,1.12,0.95
1250,2,30.32,29.63,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,13.96,5.52,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,7.7,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,5.42,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,11.25,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,1.36,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,23.33,5.26,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,16.46,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,15.21,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,20.95,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,9.58,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1268,2,4.27,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,13.75,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,4.27,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,3.44,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,3.54,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,26.36,9.38,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,16.67,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,17.82,7.54,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,3.86,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,14.06,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,8.02,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,7.7,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,4.59,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,11.56,3.68,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,6.99,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,15.94,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,18.65,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,24.27,8.07,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,2.61,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,13.65,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,9.27,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,9.37,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,7.81,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,8.12,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,8.64,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,3.13,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,1.88,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,17.09,0,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,16.25,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,9.37,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,7.39,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,3.13,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,13.44,5.79,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,6.78,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,3.02,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,2,4.8,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,3.54,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,10.94,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,7.7,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,30.94,9.82,0,0,1,1.035,0,110,3,1.12,0.95
1325,2,16.46,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,21.77,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,2.29,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,8.02,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,31.05,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1330,1,16.79,0,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,1.88,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,10.21,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,14.79,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,8.64,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,4.59,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,7.18,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,2.4,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,21.35,6.14,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,10.62,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,11.25,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,13.96,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,6.67,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,15,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1349,2,17.82,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,5.32,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,3.13,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,3.23,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,17.4,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1356,2,21.05,7.28,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,17.61,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,18.65,5.26,0,0,1,1.035,0,110,3,1.12,0.95
1359,2,3.44,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,12.5,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,2.4,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,24.18,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,15.11,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,18.44,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,18.65,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,17.09,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,4.38,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,10.73,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1373,1,0.3,0,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,5.94,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1375,1,10,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,1.5,0,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,8.02,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,21.35,5.96,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,17.4,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,10.73,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,17.51,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,16.46,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,10.73,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,13.75,5.08,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,9.69,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,9.27,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1393,2,8.43,3.33,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0.5,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,6.57,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,12.81,4.65,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,5.42,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1403,2,10.1,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,12.29,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,3.44,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,4.27,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,17.4,6.14,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,3.86,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,8.43,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,10.73,3.68,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,1.56,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,17.4,5.26,0,0,1,1.035,0,110,3,1.12,0.95
1416,2,21.87,26.13,0,0,1,1.035,0,110,3,1.12,0.95
1417,2,11.25,16.57,0,0,1,1.035,0,110,3,1.12,0.95
1418,2,14.27,15.43,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,11.89,0,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,5.42,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,5.42,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,2.4,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,5.42,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,1.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1426,2,16.05,10.61,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,2.29,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,3.96,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,8.43,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,5.42,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,1,11.88,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,11.46,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1435,1,24.06,7.98,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,5.42,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,1.88,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,5.63,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,6.78,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,3.86,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,20.74,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,3.54,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,5.84,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,6.99,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,13.44,5.08,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,2.4,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,13.75,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,11.46,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,3.54,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,5.73,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,6.57,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,18.34,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,13.96,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,1.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,1.88,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,20.53,9.56,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1469,2,19.28,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,5.84,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,16.78,6.05,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,11.56,5.17,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,6.99,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1475,2,12.29,5.08,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,21.56,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,13.44,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,15.32,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,8.43,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,3.86,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,16.78,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,18.89,0,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,12.29,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,5.63,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,2.4,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,12.81,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,17.3,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,22.92,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,54.69,19.2,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,7.29,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,8.43,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,8.33,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,15.42,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,9.16,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,3.34,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,3.54,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1504,2,67.49,20.95,0,0,1,1.035,0,110,3,1.12,0.95
1505,2,62.6,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,13.75,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,13.96,4.03,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,29.28,8.07,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,8.02,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,8.54,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,22.81,6.75,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,9.69,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1514,2,10.73,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,7.29,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,8.96,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,16.78,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,15.42,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,11.29,0,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,0.31,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,15.42,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,7.6,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,13.86,4.03,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,13.44,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,6.88,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,7.09,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,11.88,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1534,2,12.71,4.73,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,3.65,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1536,2,17.71,21.22,0,0,1,1.035,0,110,3,1.12,0.95
1537,2,17.4,26.56,0,0,1,1.035,0,110,3,1.12,0.95
1538,2,18.55,21.13,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,9.06,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,9.06,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1542,2,10.62,3.33,0,0,1,1.035,0,110,3,1.12,0.95
1543,2,29.28,5.79,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,16.57,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,3.54,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,24.06,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,9.58,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,26.98,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1550,2,16.15,6.05,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,5.84,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,15.99,-26.65,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,4.8,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,3.23,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,1.98,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,13.65,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0.42,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0.31,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,0.31,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,60.51,24.64,0,0,1,1.035,0,110,3,1.12,0.95
1566,2,6.15,7.01,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,10.42,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,3.44,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,9.06,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,27.92,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,22.81,8.59,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,15,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,11.25,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,8.23,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,13.44,9.12,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,13.86,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1580,1,8.02,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,8.69,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,12.29,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,13.96,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,2.3,0,0,0,1,1.035,0,110,3,1.12,0.95
1587,2,36.36,12.36,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,5.63,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,10,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,11.56,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,15.32,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,2.19,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,13.44,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,6.26,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,16.25,4.65,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,3.86,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1600,2,43.23,8.94,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,2,8.82,6.1,0,0,1,1.035,0,110,4,1.12,0.95
1603,2,8.94,5.9,0,0,1,1.035,0,110,4,1.12,0.95
1604,1,5.73,3,0,0,1,1.035,0,110,4,1.12,0.95
1605,1,13.75,6,0,0,1,1.035,0,110,4,1.12,0.95
1606,1,8.57,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
1607,1,8.59,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1608,1,1.65,0,0,0,1,1.035,0,110,4,1.12,0.95
1609,2,12.71,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1610,1,4.01,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1611,1,10.2,1.4,0,0,1,1.035,0,110,4,1.12,0.95
1612,1,7.9,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1613,1,22.22,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1614,1,7,1.3,0,0,1,1.035,0,110,4,1.12,0.95
1615,1,2.29,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1616,1,10.77,6.4,0,0,1,1.035,0,110,4,1.12,0.95
1617,2,19.48,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1618,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1619,1,10.99,0,0,0,1,1.035,0,110,4,1.12,0.95
1620,2,20.17,4.5,0,0,1,1.035,0,110,4,1.12,0.95
1621,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1622,1,23.14,7.2,0,0,1,1.035,0,110,4,1.12,0.95
1623,1,7.44,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1624,1,5.73,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1625,1,9.16,2,0,0,1,1.035,0,110,4,1.12,0.95
1626,1,6.19,1.2,0,0,1,1.035,0,110,4,1.12,0.95
1627,2,7.44,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1628,1,12.38,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1629,1,3.21,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1630,2,9.74,2,0,0,1,1.035,0,110,4,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1633,1,7.67,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1634,1,6.54,2,0,0,1,1.035,0,110,4,1.12,0.95
1635,2,9.85,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1636,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1637,1,10.31,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1638,2,5.73,4,0,0,1,1.035,0,110,4,1.12,0.95
1639,1,4.7,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1640,1,20.52,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1641,1,8.02,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1642,1,3.56,0.2,0,0,1,1.035,0,110,4,1.12,0.95
1643,1,11,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1644,1,2.64,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1645,1,1.15,1,0,0,1,1.035,0,110,4,1.12,0.95
1646,1,0.46,0.2,0,0,1,1.035,0,110,4,1.12,0.95
1647,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1648,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1649,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1650,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1651,1,3.3,0,0,0,1,1.035,0,110,4,1.12,0.95
1652,1,8.02,1.7,0,0,1,1.035,0,110,4,1.12,0.95
1653,1,22.11,2.7,0,0,1,1.035,0,110,4,1.12,0.95
1654,1,3.44,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1655,1,6.65,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1656,1,3.21,1,0,0,1,1.035,0,110,4,1.12,0.95
1657,1,14.21,8.4,0,0,1,1.035,0,110,4,1.12,0.95
1658,1,20.97,5.1,0,0,1,1.035,0,110,4,1.12,0.95
1659,1,4.82,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1660,1,8.12,3,0,0,1,1.035,0,110,4,1.12,0.95
1661,1,6.65,3,0,0,1,1.035,0,110,4,1.12,0.95
1662,1,9.96,3.8,0,0,1,1.035,0,110,4,1.12,0.95
1663,1,7.1,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1664,2,18.79,6.6,0,0,1,1.035,0,110,4,1.12,0.95
1665,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1666,1,7.21,3.5,0,0,1,1.035,0,110,4,1.12,0.95
1667,1,11.79,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1668,1,5.96,1,0,0,1,1.035,0,110,4,1.12,0.95
1669,2,0.23,0.2,0,0,1,1.035,0,110,4,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1671,1,4.59,1,0,0,1,1.035,0,110,4,1.12,0.95
1672,1,16.05,2,0,0,1,1.035,0,110,4,1.12,0.95
1673,2,12.61,7,0,0,1,1.035,0,110,4,1.12,0.95
1674,2,19.48,9,0,0,1,1.035,0,110,4,1.12,0.95
1675,1,10.77,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1676,1,3.44,1.2,0,0,1,1.035,0,110,4,1.12,0.95
1677,1,3.67,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1678,1,10.43,3.3,0,0,1,1.035,0,110,4,1.12,0.95
1679,2,16.38,3.8,0,0,1,1.035,0,110,4,1.12,0.95
1680,1,4.01,1.4,0,0,1,1.035,0,110,4,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1682,1,15.59,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1683,2,16.62,2.3,0,0,1,1.035,0,110,4,1.12,0.95
1684,1,9.51,2,0,0,1,1.035,0,110,4,1.12,0.95
1685,2,13.18,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1686,2,21.77,9,0,0,1,1.035,0,110,4,1.12,0.95
1687,1,11.92,5.2,0,0,1,1.035,0,110,4,1.12,0.95
1688,1,19.03,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1689,1,13.18,3.8,0,0,1,1.035,0,110,4,1.12,0.95
1690,1,8.59,3,0,0,1,1.035,0,110,4,1.12,0.95
1691,1,16.05,4.9,0,0,1,1.035,0,110,4,1.12,0.95
1692,1,1.43,0,0,0,1,1.035,0,110,4,1.12,0.95
1693,1,14.78,5.2,0,0,1,1.035,0,110,4,1.12,0.95
1694,1,8.02,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1695,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1696,1,17.08,2.7,0,0,1,1.035,0,110,4,1.12,0.95
1697,1,9.96,3.6,0,0,1,1.035,0,110,4,1.12,0.95
1698,2,22.11,5.1,0,0,1,1.035,0,110,4,1.12,0.95
1699,1,21.53,3.4,0,0,1,1.035,0,110,4,1.12,0.95
1700,2,11.34,3.6,0,0,1,1.035,0,110,4,1.12,0.95
1701,1,22.57,7.6,0,0,1,1.035,0,110,4,1.12,0.95
1702,1,7.56,3.6,0,0,1,1.035,0,110,4,1.12,0.95
1703,1,6.54,2.7,0,0,1,1.035,0,110,4,1.12,0.95
1704,1,3.56,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1705,1,2.64,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1706,2,48.23,8.2,0,0,1,1.035,0,110,4,1.12,0.95
1707,1,30.48,16.1,0,0,1,1.035,0,110,4,1.12,0.95
1708,1,41.25,13.9,0,0,1,1.035,0,110,4,1.12,0.95
1709,1,18.11,5.3,0,0,1,1.035,0,110,4,1.12,0.95
1710,2,19.71,6.6,0,0,1,1.035,0,110,4,1.12,0.95
1711,1,6.19,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1712,2,120.29,52,0,0,1,1.035,0,110,4,1.12,0.95
1713,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1714,1,5.96,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1715,1,3.67,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1716,1,9.16,2,0,0,1,1.035,0,110,4,1.12,0.95
1717,2,19.03,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1718,1,5.73,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1719,2,19.13,5.6,0,0,1,1.035,0,110,4,1.12,0.95
1720,1,15.13,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1721,1,4.01,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1722,1,2.18,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1723,1,10.31,2,0,0,1,1.035,0,110,4,1.12,0.95
1724,1,20.29,3.7,0,0,1,1.035,0,110,4,1.12,0.95
1725,1,10.31,2,0,0,1,1.035,0,110,4,1.12,0.95
1726,2,22.22,5.2,0,0,1,1.035,0,110,4,1.12,0.95
1727,1,12.61,4.9,0,0,1,1.035,0,110,4,1.12,0.95
1728,2,9.04,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1729,1,7.33,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1730,2,19.37,3.1,0,0,1,1.035,0,110,4,1.12,0.95
1731,1,11.46,4,0,0,1,1.035,0,110,4,1.12,0.95
1732,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1733,1,15.24,7.2,0,0,1,1.035,0,110,4,1.12,0.95
1734,2,7.79,2,0,0,1,1.035,0,110,4,1.12,0.95
1735,2,16.05,5.5,0,0,1,1.035,0,110,4,1.12,0.95
1736,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1737,1,21.21,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1738,1,6.88,2,0,0,1,1.035,0,110,4,1.12,0.95
1739,2,25.2,5.5,0,0,1,1.035,0,110,4,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1741,1,11.46,3,0,0,1,1.035,0,110,4,1.12,0.95
1742,2,9.62,1.2,0,0,1,1.035,0,110,4,1.12,0.95
1743,1,13.18,2.2,0,0,1,1.035,0,110,4,1.12,0.95
1744,1,15.13,3.3,0,0,1,1.035,0,110,4,1.12,0.95
1745,1,26.93,8.9,0,0,1,1.035,0,110,4,1.12,0.95
1746,1,8.59,2.4,0,0,1,1.035,0,110,4,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1748,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1749,2,26.7,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1750,1,12.83,6.3,0,0,1,1.035,0,110,4,1.12,0.95
1751,1,12.95,7.6,0,0,1,1.035,0,110,4,1.12,0.95
1752,1,4.13,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1753,1,15.46,2.8,0,0,1,1.035,0,110,4,1.12,0.95
1754,1,6.65,2.3,0,0,1,1.035,0,110,4,1.12,0.95
1755,1,4.59,1,0,0,1,1.035,0,110,4,1.12,0.95
1756,1,7.9,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1757,1,10.31,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1758,2,17.77,4.6,0,0,1,1.035,0,110,4,1.12,0.95
1759,1,25.44,7.9,0,0,1,1.035,0,110,4,1.12,0.95
1760,2,4.59,3,0,0,1,1.035,0,110,4,1.12,0.95
1761,2,16.05,7,0,0,1,1.035,0,110,4,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1763,2,5.73,3.8,0,0,1,1.035,0,15,4,1.12,0.95
1764,2,6.19,3.6,0,0,1,1.035,0,15,4,1.12,0.95
1765,1,6.88,3,0,0,1,1.035,0,110,4,1.12,0.95
1766,1,3.44,1,0,0,1,1.035,0,110,4,1.12,0.95
1767,1,12.61,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1768,2,27.85,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1769,1,20.39,8.5,0,0,1,1.035,0,110,4,1.12,0.95
1770,1,13.98,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1771,1,8.71,4.9,0,0,1,1.035,0,110,4,1.12,0.95
1772,1,9.74,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1773,1,10.31,5,0,0,1,1.035,0,110,4,1.12,0.95
1774,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1775,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1776,1,6.08,1.3,0,0,1,1.035,0,110,4,1.12,0.95
1777,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1778,1,13.75,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1779,1,61.86,17,0,0,1,1.035,0,110,4,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1781,1,7.33,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1782,1,8.59,3.5,0,0,1,1.035,0,110,4,1.12,0.95
1783,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1784,1,10.31,5,0,0,1,1.035,0,110,4,1.12,0.95
1785,1,9.16,2,0,0,1,1.035,0,110,4,1.12,0.95
1786,1,1.26,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1787,1,10.66,2.8,0,0,1,1.035,0,110,4,1.12,0.95
1788,2,21.43,3.7,0,0,1,1.035,0,110,4,1.12,0.95
1789,1,5.73,6.6,0,0,1,1.035,0,110,4,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1791,1,3.56,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1792,1,5.62,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1793,2,9.16,4.8,0,0,1,1.035,0,110,4,1.12,0.95
1794,1,9.85,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1795,1,24.18,5.2,0,0,1,1.035,0,110,4,1.12,0.95
1796,1,16.05,6,0,0,1,1.035,0,110,4,1.12,0.95
1797,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1798,1,5.73,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1799,2,8.82,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1800,1,5.39,0,0,0,1,1.035,0,110,4,1.12,0.95
1801,1,6.88,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1802,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1803,1,5.73,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1804,1,9.85,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1805,1,13.98,3.4,0,0,1,1.035,0,110,4,1.12,0.95
1806,1,5.85,2.7,0,0,1,1.035,0,110,4,1.12,0.95
1807,2,20.17,2,0,0,1,1.035,0,110,4,1.12,0.95
1808,1,4.59,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1809,1,4.59,1,0,0,1,1.035,0,110,4,1.12,0.95
1810,1,10.31,3,0,0,1,1.035,0,110,4,1.12,0.95
1811,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1812,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1813,1,0.46,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1815,1,26.93,4.8,0,0,1,1.035,0,110,4,1.12,0.95
1816,1,5.51,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1817,1,8.02,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1818,1,11.11,1.4,0,0,1,1.035,0,110,4,1.12,0.95
1819,1,15.7,2,0,0,1,1.035,0,110,4,1.12,0.95
1820,1,17.19,2.3,0,0,1,1.035,0,110,4,1.12,0.95
1821,1,5.73,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1824,1,9.51,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1825,1,2.98,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1826,1,7.44,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1827,1,3.78,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1828,1,12.49,3.7,0,0,1,1.035,0,110,4,1.12,0.95
1829,1,8.02,2,0,0,1,1.035,0,110,4,1.12,0.95
1830,1,12.61,3,0,0,1,1.035,0,110,4,1.12,0.95
1831,1,4.59,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1832,1,9.74,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1833,1,7.67,3.8,0,0,1,1.035,0,110,4,1.12,0.95
1834,1,9.16,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1835,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1836,1,5.73,1.4,0,0,1,1.035,0,110,4,1.12,0.95
1837,1,12.71,3.1,0,0,1,1.035,0,110,4,1.12,0.95
1838,1,0.55,0,0,0,1,1.035,0,110,4,1.12,0.95
1839,1,6.88,3,0,0,1,1.035,0,110,4,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1841,1,7.44,1.4,0,0,1,1.035,0,110,4,1.12,0.95
1842,1,2.98,0.5,0,0,1,1.035,0,110,4,1.12,0.95
1843,1,14.21,2,0,0,1,1.035,0,110,4,1.12,0.95
1844,2,12.26,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1845,2,22.34,5.5,0,0,1,1.035,0,110,4,1.12,0.95
1846,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1847,1,18.34,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1848,1,2.98,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1849,1,7.79,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1850,1,8.25,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1851,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1852,1,8.25,0.2,0,0,1,1.035,0,110,4,1.12,0.95
1853,1,4.59,4.4,0,0,1,1.035,0,110,4,1.12,0.95
1854,1,15.13,3.3,0,0,1,1.035,0,110,4,1.12,0.95
1855,1,9.34,0,0,0,1,1.035,0,110,4,1.12,0.95
1856,1,9.04,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1857,1,4.59,1.3,0,0,1,1.035,0,110,4,1.12,0.95
1858,1,4.36,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1859,1,10.54,3.9,0,0,1,1.035,0,110,4,1.12,0.95
1860,1,8.36,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1861,1,15.01,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1862,1,17.77,5,0,0,1,1.035,0,110,4,1.12,0.95
1863,1,17.3,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1864,1,9.51,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1865,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1866,1,12.03,2,0,0,1,1.035,0,110,4,1.12,0.95
1867,1,14.44,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1868,1,10.08,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1869,1,10.31,3.1,0,0,1,1.035,0,110,4,1.12,0.95
1870,2,5.51,0.9,0,0,1,1.035,0,110,4,1.12,0.95
1871,2,23.03,3.1,0,0,1,1.035,0,110,4,1.12,0.95
1872,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1873,1,25.2,3.3,0,0,1,1.035,0,110,4,1.12,0.95
1874,2,14.54,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1875,2,23.6,5.7,0,0,1,1.035,0,110,4,1.12,0.95
1876,1,26.36,4.9,0,0,1,1.035,0,110,4,1.12,0.95
1877,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1878,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1879,1,13.18,4,0,0,1,1.035,0,110,4,1.12,0.95
1880,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1881,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1882,2,13.41,8.5,0,0,1,1.035,0,110,4,1.12,0.95
1883,2,13.41,8.5,0,0,1,1.035,0,110,4,1.12,0.95
1884,1,8.24,0,0,0,1,1.035,0,110,4,1.12,0.95
1885,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1886,1,9.16,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1887,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1888,1,13.63,2.8,0,0,1,1.035,0,110,4,1.12,0.95
1889,1,17.77,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1890,1,0.57,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1891,1,2.97,0,0,0,1,1.035,0,110,4,1.12,0.95
1892,1,5.62,1,0,0,1,1.035,0,110,4,1.12,0.95
1893,1,9.28,5.4,0,0,1,1.035,0,110,4,1.12,0.95
1894,2,18,4.6,0,0,1,1.035,0,110,4,1.12,0.95
1895,2,16.62,4.8,0,0,1,1.035,0,110,4,1.12,0.95
1896,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1897,1,10.87,2,0,0,1,1.035,0,110,4,1.12,0.95
1898,1,15.7,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1899,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1900,1,8.36,8.5,0,0,1,1.035,0,110,4,1.12,0.95
1901,1,16.28,2.4,0,0,1,1.035,0,110,4,1.12,0.95
1902,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1903,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1904,2,76.76,29,0,0,1,1.035,0,110,4,1.12,0.95
1905,1,12.61,2,0,0,1,1.035,0,110,4,1.12,0.95
1906,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1907,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1908,1,3.21,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1909,1,2.98,2,0,0,1,1.035,0,110,4,1.12,0.95
1910,1,11.69,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1911,1,3.44,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1912,1,24.05,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1913,1,13.75,2.3,0,0,1,1.035,0,110,4,1.12,0.95
1914,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1915,1,14.1,4.2,0,0,1,1.035,0,110,4,1.12,0.95
1916,1,10.31,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1917,1,5.96,0.9,0,0,1,1.035,0,110,4,1.12,0.95
1918,2,29.21,10.8,0,0,1,1.035,0,110,4,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1920,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1921,2,20.29,5.8,0,0,1,1.035,0,110,4,1.12,0.95
1922,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1923,1,14.54,3.2,0,0,1,1.035,0,110,4,1.12,0.95
1924,1,16.96,3.6,0,0,1,1.035,0,110,4,1.12,0.95
1925,1,9.67,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
1926,1,7.56,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1927,1,20.62,0.9,0,0,1,1.035,0,110,4,1.12,0.95
1928,1,14.21,2.8,0,0,1,1.035,0,110,4,1.12,0.95
1929,1,14.9,3.3,0,0,1,1.035,0,110,4,1.12,0.95
1930,1,15.13,0.9,0,0,1,1.035,0,110,4,1.12,0.95
1931,1,7.69,0,0,0,1,1.035,0,110,4,1.12,0.95
1932,2,30.37,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1933,1,21.53,8,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,5.51,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,18.34,5.3,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,8.02,1.3,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,6.88,1,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,5.73,1.2,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,11.34,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1940,2,14.1,3,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,17.64,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,3.33,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,6.77,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,9.85,1.8,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,15.36,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1947,2,64.14,28,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1949,1,5.73,1,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,5.16,3.4,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,11.46,2.9,0,0,1,1.035,0,110,4,1.12,0.95
1952,1,11.34,3.7,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,8.36,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,8.94,1,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,4.29,0,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,12.61,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,7.79,2.3,0,0,1,1.035,0,110,4,1.12,0.95
1960,2,11,1.1,0,0,1,1.035,0,110,4,1.12,0.95
1961,2,2.86,0,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,6.08,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,6.31,1.6,0,0,1,1.035,0,110,4,1.12,0.95
1964,2,8.12,4.6,0,0,1,1.035,0,110,4,1.12,0.95
1965,1,21.66,6.7,0,0,1,1.035,0,110,4,1.12,0.95
1966,2,25.31,6.2,0,0,1,1.035,0,110,4,1.12,0.95
1967,1,11.23,3.8,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,5.05,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1969,1,9.74,3.1,0,0,1,1.035,0,110,4,1.12,0.95
1970,2,23.49,4,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,17.19,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,10.87,3,0,0,1,1.035,0,110,4,1.12,0.95
1974,2,31.05,5.9,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,13.18,2.2,0,0,1,1.035,0,110,4,1.12,0.95
1976,2,32.44,5.5,0,0,1,1.035,0,110,4,1.12,0.95
1977,2,22.57,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,1.84,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,11.46,0.8,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,0,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,22.92,7,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,9.39,1.9,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,0.55,0,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,8.59,2.1,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,25.2,5.9,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,14.9,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,18.11,2.6,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,6.42,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,2.75,1,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,17.54,2.8,0,0,1,1.035,0,110,4,1.12,0.95
1993,2,14.21,4.5,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,11.69,4.3,0,0,1,1.035,0,110,4,1.12,0.95
1995,2,27.62,8.5,0,0,1,1.035,0,110,4,1.12,0.95
1996,2,13.06,3,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,5.85,2,0,0,1,1.035,0,110,4,1.12,0.95
1998,2,8.94,1.7,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,21.31,4.5,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,10.31,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,19.48,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2002,1,13.98,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,8.02,3,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,9.16,3,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,1.72,1,0,0,1,1.035,0,110,4,1.12,0.95
2006,1,27.5,10,0,0,1,1.035,0,110,4,1.12,0.95
2007,1,8.02,2,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,20.62,10,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2010,2,19.48,13,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,26.01,20.7,0,0,1,1.035,0,110,4,1.12,0.95
2012,1,29.79,10,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,9.62,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2015,1,22.57,6.2,0,0,1,1.035,0,110,4,1.12,0.95
2016,1,3.44,2,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2018,1,25.44,3.9,0,0,1,1.035,0,110,4,1.12,0.95
2019,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2020,1,3.44,1,0,0,1,1.035,0,110,4,1.12,0.95
2021,2,13.41,2.7,0,0,1,1.035,0,110,4,1.12,0.95
2022,2,12.38,3,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,2.29,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,3.33,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2026,2,10.31,8,0,0,1,1.035,0,110,4,1.12,0.95
2027,2,29.79,2,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,17.42,4.5,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,5.16,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,4.01,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2032,1,17.64,3.5,0,0,1,1.035,0,110,4,1.12,0.95
2033,2,19.03,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2034,2,12.15,2.7,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,8.02,1,0,0,1,1.035,0,110,4,1.12,0.95
2036,2,8.48,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,6.16,0,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,15.01,3.5,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,11.34,1,0,0,1,1.035,0,110,4,1.12,0.95
2040,1,15.01,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2041,1,9.04,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,7.56,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,24.18,10.4,0,0,1,1.035,0,110,4,1.12,0.95
2044,1,12.71,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,8.82,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,13.06,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,22.45,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,17.64,6.7,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,7.1,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,15.36,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2051,1,20.52,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,13.52,2.8,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,15.36,3.9,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,12.15,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,17.19,2,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,10.31,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,18.21,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,16.38,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2059,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2061,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2063,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2067,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2068,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2072,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,8.12,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2083,1,4.29,-1,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,2.06,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2085,2,17.54,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,9.62,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,41.48,13.4,0,0,1,1.035,0,110,4,1.12,0.95
2088,2,12.61,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2091,1,14.9,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,12.38,3,0,0,1,1.035,0,110,4,1.12,0.95
2094,1,10.08,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2095,1,24.05,5.3,0,0,1,1.035,0,110,4,1.12,0.95
2096,1,45.13,15.8,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,9.39,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2098,1,18.68,5.7,0,0,1,1.035,0,110,4,1.12,0.95
2099,2,25.2,6.3,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,17.19,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2101,1,5.73,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,5.73,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,8.02,1,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,19.13,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,5.62,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2106,2,13.18,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2107,2,13.18,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2108,2,9.74,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,13.18,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,14.9,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2115,2,9.85,3.7,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,14.17,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2117,1,11.98,2,0,0,1,1.035,0,110,5,1.12,0.95
2118,1,20.84,5,0,0,1,1.035,0,110,5,1.12,0.95
2119,2,20.84,19,0,0,1,1.035,0,110,5,1.12,0.95
2120,1,10.94,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2121,2,11.15,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2122,1,9.37,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2123,1,8.64,3,0,0,1,1.035,0,110,5,1.12,0.95
2124,1,15.42,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2125,1,10.21,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2126,1,23.96,6.5,0,0,1,1.035,0,110,5,1.12,0.95
2127,2,10.42,3,0,0,1,1.035,0,110,5,1.12,0.95
2128,1,5.73,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2129,1,9.37,2.9,0,0,1,1.035,0,110,5,1.12,0.95
2130,1,5.21,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2131,1,22.92,8,0,0,1,1.035,0,110,5,1.12,0.95
2132,1,14.59,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2133,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2134,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2135,1,15.63,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2136,1,5.53,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2137,1,11.46,4.1,0,0,1,1.035,0,110,5,1.12,0.95
2138,2,15.42,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2139,2,12.19,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2140,2,15.11,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2141,1,26.04,14,0,0,1,1.035,0,110,5,1.12,0.95
2142,1,10.94,3,0,0,1,1.035,0,110,5,1.12,0.95
2143,1,15.84,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2144,1,8.85,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2145,1,6.78,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2146,1,15.63,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2147,1,17.19,4.2,0,0,1,1.035,0,110,5,1.12,0.95
2148,1,4.69,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2149,1,3.65,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2150,1,5.21,1,0,0,1,1.035,0,110,5,1.12,0.95
2151,1,1.04,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2152,1,8.33,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2153,2,0,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2154,1,0.94,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2155,1,5.32,1,0,0,1,1.035,0,110,5,1.12,0.95
2156,1,11.59,0,0,0,1,1.035,0,110,5,1.12,0.95
2157,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2158,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2159,2,31.26,8,0,0,1,1.035,0,110,5,1.12,0.95
2160,1,18.76,6,0,0,1,1.035,0,110,5,1.12,0.95
2161,1,13.54,2,0,0,1,1.035,0,110,5,1.12,0.95
2162,1,15.63,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2163,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2164,2,-2,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2165,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2166,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2167,2,19.9,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2168,2,19.8,4,0,0,1,1.035,0,110,5,1.12,0.95
2169,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2170,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2171,2,19.28,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2172,1,10.94,3,0,0,1,1.035,0,110,5,1.12,0.95
2173,1,8.33,2,0,0,1,1.035,0,110,5,1.12,0.95
2174,1,6.78,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2175,1,16.05,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2176,1,10.42,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2177,1,9.16,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2178,1,6.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2179,1,17.82,3.7,0,0,1,1.035,0,110,5,1.12,0.95
2180,1,16.98,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2181,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2182,1,2.09,2,0,0,1,1.035,0,110,5,1.12,0.95
2183,1,3.65,1,0,0,1,1.035,0,110,5,1.12,0.95
2184,1,4.07,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2185,1,16.15,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2186,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2187,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2188,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2189,1,2.09,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2190,1,8.54,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2191,1,23.96,4,0,0,1,1.035,0,110,5,1.12,0.95
2192,1,20.84,7,0,0,1,1.035,0,110,5,1.12,0.95
2193,1,10.1,4.2,0,0,1,1.035,0,110,5,1.12,0.95
2194,2,25,10,0,0,1,1.035,0,110,5,1.12,0.95
2195,1,7.81,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2196,1,5.21,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2197,2,25.63,19,0,0,1,1.035,0,110,5,1.12,0.95
2198,1,6.26,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2199,1,8.33,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2200,1,10.94,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2201,1,1.56,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2202,1,3.02,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2203,1,27.19,4.6,0,0,1,1.035,0,110,5,1.12,0.95
2204,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2205,1,18.24,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2206,1,13.54,3,0,0,1,1.035,0,110,5,1.12,0.95
2207,1,13.89,0,0,0,1,1.035,0,110,5,1.12,0.95
2208,1,17.71,3.7,0,0,1,1.035,0,110,5,1.12,0.95
2209,1,11.29,0,0,0,1,1.035,0,110,5,1.12,0.95
2210,1,11.15,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2211,1,17.19,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2212,1,8.33,2.6,0,0,1,1.035,0,110,5,1.12,0.95
2213,2,16.36,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2214,1,13.75,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2215,1,6.26,2,0,0,1,1.035,0,110,5,1.12,0.95
2216,1,6.26,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2217,2,17.71,3.7,0,0,1,1.035,0,110,5,1.12,0.95
2218,2,18.76,2,0,0,1,1.035,0,110,5,1.12,0.95
2219,1,6.26,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2220,1,15.63,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2221,2,98.94,25,0,0,1,1.035,0,110,5,1.12,0.95
2222,1,8.02,2.9,0,0,1,1.035,0,110,5,1.12,0.95
2223,1,12.5,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2224,1,16.05,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2225,2,9.06,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2226,1,13.13,4.2,0,0,1,1.035,0,110,5,1.12,0.95
2227,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2228,1,10.42,3,0,0,1,1.035,0,110,5,1.12,0.95
2229,1,14.59,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2230,1,11.46,1,0,0,1,1.035,0,110,5,1.12,0.95
2231,1,3.13,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2232,1,18.13,6.2,0,0,1,1.035,0,110,5,1.12,0.95
2233,1,14.59,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2234,2,17.71,9.5,0,0,1,1.035,0,110,5,1.12,0.95
2235,1,11.46,2,0,0,1,1.035,0,110,5,1.12,0.95
2236,1,17.09,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2237,2,20.32,18,0,0,1,1.035,0,110,5,1.12,0.95
2238,1,14.59,3,0,0,1,1.035,0,110,5,1.12,0.95
2239,1,12.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2240,1,13.54,4,0,0,1,1.035,0,110,5,1.12,0.95
2241,1,16.67,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2242,1,5.21,2,0,0,1,1.035,0,110,5,1.12,0.95
2243,1,1.98,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2244,1,11.98,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2245,1,15.11,4,0,0,1,1.035,0,110,5,1.12,0.95
2246,1,14.59,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2247,1,18.76,4.8,0,0,1,1.035,0,110,5,1.12,0.95
2248,2,14.06,4,0,0,1,1.035,0,110,5,1.12,0.95
2249,1,11.98,1,0,0,1,1.035,0,110,5,1.12,0.95
2250,1,16.36,5.4,0,0,1,1.035,0,110,5,1.12,0.95
2251,1,12.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2252,1,3.65,1,0,0,1,1.035,0,110,5,1.12,0.95
2253,1,8.33,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2254,1,4.17,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2255,1,11.46,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2256,1,25,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2257,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2258,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2259,1,10.42,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2260,1,17.71,3,0,0,1,1.035,0,110,5,1.12,0.95
2261,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2262,1,9.37,2,0,0,1,1.035,0,110,5,1.12,0.95
2263,1,20.32,4,0,0,1,1.035,0,110,5,1.12,0.95
2264,1,23.96,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2265,1,9.06,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2266,1,9.37,2,0,0,1,1.035,0,110,5,1.12,0.95
2267,1,25.52,3,0,0,1,1.035,0,110,5,1.12,0.95
2268,2,2.61,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2269,1,18.76,5,0,0,1,1.035,0,110,5,1.12,0.95
2270,1,7.29,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2271,2,16.67,4,0,0,1,1.035,0,110,5,1.12,0.95
2272,2,23.96,8,0,0,1,1.035,0,110,5,1.12,0.95
2273,2,13.86,4,0,0,1,1.035,0,110,5,1.12,0.95
2274,1,6.26,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2275,1,21.87,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2276,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2277,1,4.17,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2278,2,13.34,4.1,0,0,1,1.035,0,110,5,1.12,0.95
2279,1,12.5,4,0,0,1,1.035,0,110,5,1.12,0.95
2280,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2281,1,2.19,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2282,1,5.21,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2283,1,13.54,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2284,1,3.13,1,0,0,1,1.035,0,110,5,1.12,0.95
2285,1,7.39,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2286,1,7.39,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2287,1,14.9,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2288,1,12.08,4.1,0,0,1,1.035,0,110,5,1.12,0.95
2289,1,5.73,2,0,0,1,1.035,0,110,5,1.12,0.95
2290,2,6.26,2,0,0,1,1.035,0,110,5,1.12,0.95
2291,1,2.82,1,0,0,1,1.035,0,110,5,1.12,0.95
2292,1,6.78,2,0,0,1,1.035,0,110,5,1.12,0.95
2293,2,17.4,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2294,2,8.33,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2295,1,12.61,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2296,2,5.21,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2297,1,5.21,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2298,2,17.71,4,0,0,1,1.035,0,110,5,1.12,0.95
2299,1,21.87,4.1,0,0,1,1.035,0,110,5,1.12,0.95
2300,1,25,4.7,0,0,1,1.035,0,110,5,1.12,0.95
2301,1,6.26,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2302,1,1.04,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2303,1,24.58,6.8,0,0,1,1.035,0,110,5,1.12,0.95
2304,1,12.08,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2305,1,3.65,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2306,1,25,7,0,0,1,1.035,0,110,5,1.12,0.95
2307,2,12.29,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2308,1,19.69,4.1,0,0,1,1.035,0,110,5,1.12,0.95
2309,1,8.64,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2310,1,22.92,9,0,0,1,1.035,0,110,5,1.12,0.95
2311,1,8.85,2,0,0,1,1.035,0,110,5,1.12,0.95
2312,1,28.13,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2313,1,16.57,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2314,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2315,1,13.75,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2316,1,9.89,3,0,0,1,1.035,0,110,5,1.12,0.95
2317,1,22.92,2,0,0,1,1.035,0,110,5,1.12,0.95
2318,1,5.94,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2319,1,3.5,0,0,0,1,1.035,0,110,5,1.12,0.95
2320,1,9.37,2.3,0,0,1,1.035,0,110,5,1.12,0.95
2321,1,9.37,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2322,1,9.37,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2323,2,26.04,3,0,0,1,1.035,0,110,5,1.12,0.95
2324,1,8.85,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2325,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2326,1,25.73,5,0,0,1,1.035,0,110,5,1.12,0.95
2327,1,0.52,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2328,2,31.26,4.8,0,0,1,1.035,0,110,5,1.12,0.95
2329,1,12.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2330,2,0.42,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2331,1,21.87,3,0,0,1,1.035,0,110,5,1.12,0.95
2332,1,5,1,0,0,1,1.035,0,110,5,1.12,0.95
2333,1,5.53,1,0,0,1,1.035,0,110,5,1.12,0.95
2334,1,8.33,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2335,1,6.78,3,0,0,1,1.035,0,110,5,1.12,0.95
2336,2,71.87,43,0,0,1,1.035,0,110,5,1.12,0.95
2337,1,6.78,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2338,1,23.96,4.6,0,0,1,1.035,0,110,5,1.12,0.95
2339,2,36.46,6.5,0,0,1,1.035,0,110,5,1.12,0.95
2340,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2341,1,5.32,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2342,1,16.15,5.2,0,0,1,1.035,0,110,5,1.12,0.95
2343,1,24.58,7.1,0,0,1,1.035,0,110,5,1.12,0.95
2344,1,12.09,0,0,0,1,1.035,0,110,5,1.12,0.95
2345,1,18.24,4.9,0,0,1,1.035,0,110,5,1.12,0.95
2346,1,10.42,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2347,1,18.97,5.3,0,0,1,1.035,0,110,5,1.12,0.95
2348,1,13.02,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2349,1,8.64,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2350,1,12.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2351,1,8.79,0,0,0,1,1.035,0,110,5,1.12,0.95
2352,1,19.28,6.2,0,0,1,1.035,0,110,5,1.12,0.95
2353,1,22.92,4.6,0,0,1,1.035,0,110,5,1.12,0.95
2354,1,20.42,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2355,1,9.37,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2356,1,20.01,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2357,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2358,1,4.27,2,0,0,1,1.035,0,110,5,1.12,0.95
2359,1,13.02,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2360,1,23.75,7.9,0,0,1,1.035,0,110,5,1.12,0.95
2361,2,19.38,5.7,0,0,1,1.035,0,110,5,1.12,0.95
2362,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2363,1,24.38,5.9,0,0,1,1.035,0,110,5,1.12,0.95
2364,1,6.78,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2365,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2366,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2367,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2368,1,34.39,6,0,0,1,1.035,0,110,5,1.12,0.95
2369,1,2.09,1,0,0,1,1.035,0,110,5,1.12,0.95
2370,1,11.98,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2371,1,13.54,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2372,2,52.08,13,0,0,1,1.035,0,110,5,1.12,0.95
2373,1,41.67,13,0,0,1,1.035,0,110,5,1.12,0.95
2374,1,10,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2375,1,11.46,5,0,0,1,1.035,0,110,5,1.12,0.95
2376,2,22.92,4.8,0,0,1,1.035,0,110,5,1.12,0.95
2377,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2378,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2379,2,13.54,6.5,0,0,1,1.035,0,110,5,1.12,0.95
2380,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2381,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2382,1,3.13,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2383,1,52.13,20,0,0,2,1.035,0,110,6,1.12,0.95
