bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
14,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
18,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
26,2,91.44,65.09,0,0,1,1.03,0,220,1,1.11,0.95
27,2,53.42,35.09,0,0,1,1.03,0,220,1,1.11,0.95
28,3,0,0,0,0,1,1,0,400,1,1.05,0.95
29,2,84.84,72,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1,0,400,2,1.05,0.95
42,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
43,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,25,0,0,0,1,1,0,400,2,1.05,0.95
45,1,0,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
47,1,0,0,0,0,1,1,0,400,2,1.05,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1,0,400,2,1.05,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
55,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,13,0,0,0,1,1,0,400,2,1.05,0.95
57,2,13,0,0,0,1,1,0,400,2,1.05,0.95
58,2,128.84,25.27,0,0,1,1.03,0,220,2,1.11,0.95
59,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1,0,400,2,1.05,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,224.8,0,0,1,0.975,0,750,2,1.05,0.9
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,2,51.25,70,0,0,1,1.03,0,220,3,1.11,0.95
79,2,17.08,21,0,0,1,1.03,0,220,3,1.11,0.95
80,1,8.73,0.91,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,2,34.16,57,0,0,1,1,0,400,3,1.05,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,32.97,-8.4,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1,0,400,3,1.05,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,2,18.86,2.19,0,0,1,1.03,0,220,3,1.11,0.95
99,1,31.61,3.29,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
104,2,26.57,40,0,0,1,1.03,0,220,3,1.11,0.95
105,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,2,13.29,18,0,0,1,1.03,0,220,3,1.11,0.95
107,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
108,1,52.44,5.87,0,0,1,1.03,0,220,3,1.11,0.95
109,1,33.26,3.34,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,1,0,0,0,0,1,1,0,400,3,1.05,0.95
116,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,2,15.18,15,0,0,1,1.03,0,220,3,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1,0,400,3,1.05,0.95
124,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
125,1,5.56,0.87,0,0,1,1.03,0,220,3,1.11,0.95
126,2,37.77,27.71,0,0,1,1.03,0,220,3,1.11,0.95
127,2,23.16,25.8,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1,0,400,3,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,2,260.03,9,0,0,1,1.03,0,220,3,1.11,0.95
133,2,260.03,6,0,0,1,1.03,0,220,3,1.11,0.95
134,1,0.98,1.97,0,0,1,1.03,0,220,4,1.11,0.95
135,2,28.93,14.28,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1,0,400,4,1.05,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,1,14.49,13.26,0,0,1,1.03,0,220,4,1.11,0.95
147,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
148,2,20.63,14.87,0,0,1,1.03,0,220,4,1.11,0.95
149,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
150,2,20.86,15,0,0,1,1,0,400,4,1.05,0.95
151,2,39.24,21.48,0,0,1,1,0,400,4,1.05,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
156,2,26.33,33,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1,0,400,4,1.05,0.95
158,2,18.96,25,0,0,1,1,0,400,4,1.05,0.95
159,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1,0,400,4,1.05,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1,0,400,4,1.05,0.95
164,2,22.14,11,0,0,1,1.03,0,220,4,1.11,0.95
165,2,21.95,10.67,0,0,1,1.03,0,220,4,1.11,0.95
166,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1,0,400,4,1.05,0.95
172,1,0,0,0,0,1,1,0,400,4,1.05,0.95
173,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,2,5.94,1.5,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1,0,400,5,1.05,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
192,1,0,0,0,0,1,1,0,400,5,1.05,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1,0,400,5,1.05,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
199,1,0,0,0,-117,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1,0,400,5,1.05,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
205,2,759.2,60,0,0,1,1,0,400,5,1.05,0.95
206,1,0,0,0,0,1,1,0,400,5,1.05,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
209,1,15.4,2,0,0,1,1.035,0,110,1,1.12,0.95
210,1,5.13,0.5,0,0,1,1.035,0,110,1,1.12,0.95
211,1,5.13,2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,8.9,4.6,0,0,1,1.035,0,110,1,1.12,0.95
213,1,3.08,0.4,0,0,1,1.035,0,110,1,1.12,0.95
214,1,2.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
215,2,11.39,8.8,0,0,1,1.035,0,110,1,1.12,0.95
216,1,9.41,0.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,7.7,1,0,0,1,1.035,0,110,1,1.12,0.95
218,1,12.83,1.5,0,0,1,1.035,0,110,1,1.12,0.95
219,1,9.75,2.8,0,0,1,1.035,0,110,1,1.12,0.95
220,1,10.27,1.5,0,0,1,1.035,0,110,1,1.12,0.95
221,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
222,2,8.04,1.7,0,0,1,1.035,0,110,1,1.12,0.95
223,1,11.98,1.4,0,0,1,1.035,0,110,1,1.12,0.95
224,1,1.37,0.1,0,0,1,1.035,0,110,1,1.12,0.95
225,1,3.94,0.4,0,0,1,1.035,0,110,1,1.12,0.95
226,1,1.8,0,0,0,1,1.035,0,110,1,1.12,0.95
227,1,14.55,1.5,0,0,1,1.035,0,110,1,1.12,0.95
228,1,4.79,1,0,0,1,1.035,0,110,1,1.12,0.95
229,1,6.16,1,0,0,1,1.035,0,110,1,1.12,0.95
230,1,2.91,0.78,0,0,1,1.035,0,110,1,1.12,0.95
231,1,2.91,0.78,0,0,1,1.035,0,110,1,1.12,0.95
232,1,6.84,1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,6.16,1,0,0,1,1.035,0,110,1,1.12,0.95
234,1,15.4,0.5,0,0,1,1.035,0,110,1,1.12,0.95
235,1,42.78,23,0,0,1,1.035,0,110,1,1.12,0.95
236,1,5.65,0.5,0,0,1,1.035,0,110,1,1.12,0.95
237,1,7.7,1.78,0,0,1,1.035,0,110,1,1.12,0.95
238,1,5.65,0.6,0,0,1,1.035,0,110,1,1.12,0.95
239,1,4.28,1,0,0,1,1.035,0,110,1,1.12,0.95
240,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
241,1,9.41,0.8,0,0,1,1.035,0,110,1,1.12,0.95
242,1,3.94,0.83,0,0,1,1.035,0,110,1,1.12,0.95
243,1,6.33,0.4,0,0,1,1.035,0,110,1,1.12,0.95
244,1,6.33,0.4,0,0,1,1.035,0,110,1,1.12,0.95
245,1,3.08,1.5,0,0,1,1.035,0,110,1,1.12,0.95
246,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
247,2,0,5,0,0,1,1.035,0,22,1,1.12,0.95
248,1,6.84,1,0,0,1,1.035,0,110,1,1.12,0.95
249,1,1.35,0,0,0,1,1.035,0,110,1,1.12,0.95
250,1,1.35,0,0,0,1,1.035,0,110,1,1.12,0.95
251,1,1.35,0,0,0,1,1.035,0,110,1,1.12,0.95
252,1,3.77,0.3,0,0,1,1.035,0,110,1,1.12,0.95
253,1,17.11,5,0,0,1,1.035,0,110,1,1.12,0.95
254,1,16.26,4,0,0,1,1.035,0,110,1,1.12,0.95
255,1,10.27,1,0,0,1,1.035,0,110,1,1.12,0.95
256,1,13.69,1,0,0,1,1.035,0,110,1,1.12,0.95
257,1,2.25,0,0,0,1,1.035,0,110,1,1.12,0.95
258,1,3.85,0.5,0,0,1,1.035,0,110,1,1.12,0.95
259,1,3.85,0.5,0,0,1,1.035,0,110,1,1.12,0.95
260,1,8.39,1.78,0,0,1,1.035,0,110,1,1.12,0.95
261,1,2.25,0,0,0,1,1.035,0,110,1,1.12,0.95
262,1,9.24,2.1,0,0,1,1.035,0,110,1,1.12,0.95
263,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
264,1,1.37,0.8,0,0,1,1.035,0,110,1,1.12,0.95
265,1,37.65,20,0,0,1,1.035,0,110,1,1.12,0.95
266,1,59.89,33,0,0,1,1.035,0,110,1,1.12,0.95
267,1,46.2,0.9,0,0,1,1.035,0,110,1,1.12,0.95
268,1,0.9,0,0,0,1,1.035,0,110,1,1.12,0.95
269,1,7.53,0.1,0,0,1,1.035,0,110,1,1.12,0.95
270,1,6.33,1.4,0,0,1,1.035,0,110,1,1.12,0.95
271,1,8.56,1,0,0,1,1.035,0,110,1,1.12,0.95
272,1,7.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
273,1,9.92,1.45,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.68,0.1,0,0,1,1.035,0,110,1,1.12,0.95
275,1,0.17,0.03,0,0,1,1.035,0,110,1,1.12,0.95
276,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
277,1,11.98,3.59,0,0,1,1.035,0,110,1,1.12,0.95
278,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
279,1,6.84,1.4,0,0,1,1.035,0,110,1,1.12,0.95
280,1,2.57,0.5,0,0,1,1.035,0,110,1,1.12,0.95
281,1,2.71,0,0,0,1,1.035,0,110,1,1.12,0.95
282,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
283,1,6.84,1,0,0,1,1.035,0,110,1,1.12,0.95
284,1,30.8,16,0,0,1,1.035,0,110,1,1.12,0.95
285,1,77.01,42,0,0,1,1.035,0,110,1,1.12,0.95
286,1,1.88,0.3,0,0,1,1.035,0,110,1,1.12,0.95
287,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
288,1,9.07,2.1,0,0,1,1.035,0,110,1,1.12,0.95
289,1,9.41,1.2,0,0,1,1.035,0,110,1,1.12,0.95
290,1,8.56,1.5,0,0,1,1.035,0,110,1,1.12,0.95
291,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
292,1,4.79,2,0,0,1,1.035,0,110,1,1.12,0.95
293,1,2.74,0.4,0,0,1,1.035,0,110,1,1.12,0.95
294,1,17.97,4.2,0,0,1,1.035,0,110,1,1.12,0.95
295,1,13.69,2.5,0,0,1,1.035,0,110,1,1.12,0.95
296,1,5.3,1.13,0,0,1,1.035,0,110,1,1.12,0.95
297,1,2.67,1.1,0,0,1,1.035,0,110,1,1.12,0.95
298,1,4.11,0.4,0,0,1,1.035,0,110,1,1.12,0.95
299,1,7.19,0.5,0,0,1,1.035,0,110,1,1.12,0.95
300,1,6.84,0.7,0,0,1,1.035,0,110,1,1.12,0.95
301,1,5.48,1.27,0,0,1,1.035,0,110,1,1.12,0.95
302,1,8.73,1.85,0,0,1,1.035,0,110,1,1.12,0.95
303,1,10.27,1,0,0,1,1.035,0,110,1,1.12,0.95
304,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
305,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
306,1,11.12,2.57,0,0,1,1.035,0,110,1,1.12,0.95
307,1,7.36,1.56,0,0,1,1.035,0,110,1,1.12,0.95
308,1,9.92,2.11,0,0,1,1.035,0,110,1,1.12,0.95
309,1,12.15,2.58,0,0,1,1.035,0,110,1,1.12,0.95
310,2,16.96,4.46,0,0,1,1.035,0,110,1,1.12,0.95
311,1,1.61,0.56,0,0,1,1.035,0,110,1,1.12,0.95
312,2,14.37,3.66,0,0,1,1.035,0,110,1,1.12,0.95
313,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
314,2,7.92,2.02,0,0,1,1.035,0,110,1,1.12,0.95
315,1,17.13,4.72,0,0,1,1.035,0,110,1,1.12,0.95
316,1,8.39,0.6,0,0,1,1.035,0,110,1,1.12,0.95
317,1,2.57,0.5,0,0,1,1.035,0,110,1,1.12,0.95
318,1,4.28,1,0,0,1,1.035,0,110,1,1.12,0.95
319,1,4.28,1.25,0,0,1,1.035,0,110,1,1.12,0.95
320,1,6.84,1.25,0,0,1,1.035,0,110,1,1.12,0.95
321,1,7.7,2,0,0,1,1.035,0,110,1,1.12,0.95
322,1,7.7,1.63,0,0,1,1.035,0,110,1,1.12,0.95
323,2,13.69,2.9,0,0,1,1.035,0,110,1,1.12,0.95
324,1,9.41,2.5,0,0,1,1.035,0,110,1,1.12,0.95
325,1,12.49,2.89,0,0,1,1.035,0,110,1,1.12,0.95
326,1,4.45,0.94,0,0,1,1.035,0,110,1,1.12,0.95
327,1,4.45,0.94,0,0,1,1.035,0,110,1,1.12,0.95
328,1,10.27,2.5,0,0,1,1.035,0,110,1,1.12,0.95
329,1,14.54,2,0,0,1,1.035,0,110,1,1.12,0.95
330,1,9.75,2.07,0,0,1,1.035,0,110,1,1.12,0.95
331,1,6.84,1.4,0,0,1,1.035,0,110,1,1.12,0.95
332,1,4.28,0.8,0,0,1,1.035,0,110,1,1.12,0.95
333,1,21.73,4.61,0,0,1,1.035,0,110,1,1.12,0.95
334,1,11.98,1,0,0,1,1.035,0,110,1,1.12,0.95
335,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
336,1,6.84,0.6,0,0,1,1.035,0,110,1,1.12,0.95
337,1,4.11,0.2,0,0,1,1.035,0,110,1,1.12,0.95
338,1,6.84,1.45,0,0,1,1.035,0,110,1,1.12,0.95
339,1,10.27,2.4,0,0,1,1.035,0,110,1,1.12,0.95
340,1,9.41,1.65,0,0,1,1.035,0,110,1,1.12,0.95
341,1,9.41,1.65,0,0,1,1.035,0,110,1,1.12,0.95
342,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
345,1,13.69,3.5,0,0,1,1.035,0,110,1,1.12,0.95
346,1,12.83,2.5,0,0,1,1.035,0,110,1,1.12,0.95
347,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
348,1,5.13,0.5,0,0,1,1.035,0,110,1,1.12,0.95
349,1,6.84,1,0,0,1,1.035,0,110,1,1.12,0.95
350,1,7.19,0.5,0,0,1,1.035,0,110,1,1.12,0.95
351,1,10.44,2.21,0,0,1,1.035,0,110,1,1.12,0.95
352,1,8.21,1.2,0,0,1,1.035,0,110,1,1.12,0.95
353,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
354,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
355,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
356,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
357,1,1.71,0.3,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,5.99,1.2,0,0,1,1.035,0,110,1,1.12,0.95
360,1,9.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
361,1,8.21,0.8,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
364,1,6.85,0.6,0,0,1,1.035,0,110,1,1.12,0.95
365,1,5.13,0.8,0,0,1,1.035,0,110,1,1.12,0.95
366,2,77.01,10,0,0,1,1.035,0,110,1,1.12,0.95
367,2,77.01,10,0,0,1,1.035,0,110,1,1.12,0.95
368,2,77.01,10,0,0,1,1.035,0,110,1,1.12,0.95
369,2,77.01,10,0,0,1,1.035,0,110,1,1.12,0.95
370,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
371,1,9.92,0.8,0,0,1,1.035,0,110,1,1.12,0.95
372,1,20.53,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,5.99,1,0,0,1,1.035,0,110,1,1.12,0.95
374,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
375,1,17.11,2.5,0,0,1,1.035,0,110,1,1.12,0.95
376,1,2.4,0.4,0,0,1,1.035,0,110,1,1.12,0.95
377,1,2.91,0.6,0,0,1,1.035,0,110,1,1.12,0.95
378,1,8.56,1,0,0,1,1.035,0,110,1,1.12,0.95
379,1,7.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
380,1,6.84,1.1,0,0,1,1.035,0,110,1,1.12,0.95
381,1,7.19,0.8,0,0,1,1.035,0,110,1,1.12,0.95
382,1,3.42,1,0,0,1,1.035,0,110,1,1.12,0.95
383,1,15.74,2,0,0,1,1.035,0,110,1,1.12,0.95
384,1,10.27,1.5,0,0,1,1.035,0,110,1,1.12,0.95
385,1,20.54,3.5,0,0,1,1.035,0,110,1,1.12,0.95
386,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
387,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
388,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
389,1,10.61,2.8,0,0,1,1.035,0,110,1,1.12,0.95
390,1,13.86,2.94,0,0,1,1.035,0,110,1,1.12,0.95
391,1,7.53,1.7,0,0,1,1.035,0,110,1,1.12,0.95
392,1,12.83,3.42,0,0,1,1.035,0,110,1,1.12,0.95
393,1,2.05,0.48,0,0,1,1.035,0,110,1,1.12,0.95
394,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
395,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
396,1,5.99,0.3,0,0,1,1.035,0,110,1,1.12,0.95
397,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
398,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
399,1,4.62,0.5,0,0,1,1.035,0,110,1,1.12,0.95
400,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
401,1,3.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
402,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
403,1,5.48,0.8,0,0,1,1.035,0,110,1,1.12,0.95
404,1,4.11,0.2,0,0,1,1.035,0,110,1,1.12,0.95
405,1,37.13,6,0,0,1,1.035,0,110,1,1.12,0.95
406,1,33.88,3.8,0,0,1,1.035,0,110,1,1.12,0.95
407,1,7.7,0.4,0,0,1,1.035,0,110,1,1.12,0.95
408,1,5.99,0.3,0,0,1,1.035,0,110,1,1.12,0.95
409,1,6.84,0.5,0,0,1,1.035,0,110,1,1.12,0.95
410,1,7.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
411,1,8.39,0.7,0,0,1,1.035,0,110,1,1.12,0.95
412,1,10.27,1.5,0,0,1,1.035,0,110,1,1.12,0.95
413,1,4.11,0.5,0,0,1,1.035,0,110,1,1.12,0.95
414,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
415,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
416,1,11.98,0.7,0,0,1,1.035,0,110,1,1.12,0.95
417,1,10.27,2,0,0,1,1.035,0,110,1,1.12,0.95
418,1,4.28,0.1,0,0,1,1.035,0,110,1,1.12,0.95
419,1,16.77,0.7,0,0,1,1.035,0,110,1,1.12,0.95
420,1,3.77,0.3,0,0,1,1.035,0,110,1,1.12,0.95
421,1,6.16,0.5,0,0,1,1.035,0,110,1,1.12,0.95
422,1,12.66,2.22,0,0,1,1.035,0,110,1,1.12,0.95
423,1,12.66,2.22,0,0,1,1.035,0,110,1,1.12,0.95
424,1,5.99,0.5,0,0,1,1.035,0,110,1,1.12,0.95
425,1,9.92,2.3,0,0,1,1.035,0,110,1,1.12,0.95
426,1,10.78,2.5,0,0,1,1.035,0,110,1,1.12,0.95
427,1,7.19,0.6,0,0,1,1.035,0,110,1,1.12,0.95
428,1,11.98,1.2,0,0,1,1.035,0,110,1,1.12,0.95
429,1,6.84,2,0,0,1,1.035,0,110,1,1.12,0.95
430,1,10.78,2.29,0,0,1,1.035,0,110,1,1.12,0.95
431,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
432,1,9.92,0.9,0,0,1,1.035,0,110,1,1.12,0.95
433,1,3.94,0.2,0,0,1,1.035,0,110,1,1.12,0.95
434,1,9.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
435,1,8.21,0.8,0,0,1,1.035,0,110,1,1.12,0.95
436,1,5.65,1.2,0,0,1,1.035,0,110,1,1.12,0.95
437,1,11.64,2.5,0,0,1,1.035,0,110,1,1.12,0.95
438,1,8.56,2,0,0,1,1.035,0,110,1,1.12,0.95
439,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
440,1,18.82,2,0,0,1,1.035,0,110,1,1.12,0.95
441,1,8.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
442,1,2.05,0.2,0,0,1,1.035,0,110,1,1.12,0.95
443,1,2.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
444,2,4.28,1,0,0,1,1.035,0,110,1,1.12,0.95
445,1,3.08,0.1,0,0,1,1.035,0,110,1,1.12,0.95
446,1,3.08,0.71,0,0,1,1.035,0,110,1,1.12,0.95
447,1,12.32,2.61,0,0,1,1.035,0,110,1,1.12,0.95
448,1,5.99,0.4,0,0,1,1.035,0,110,1,1.12,0.95
449,1,2.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
450,1,6.84,1.5,0,0,1,1.035,0,110,1,1.12,0.95
451,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
452,1,2.9,0,0,0,1,1.035,0,110,1,1.12,0.95
453,2,10.44,0.2,0,0,1,1.035,0,110,1,1.12,0.95
454,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
455,1,5.13,1.1,0,0,1,1.035,0,110,1,1.12,0.95
456,1,14.54,3,0,0,1,1.035,0,110,1,1.12,0.95
457,1,1.71,0.1,0,0,1,1.035,0,110,1,1.12,0.95
458,1,12.83,1.8,0,0,1,1.035,0,110,1,1.12,0.95
459,1,8.56,1,0,0,1,1.035,0,110,1,1.12,0.95
460,1,12.66,1.3,0,0,1,1.035,0,110,1,1.12,0.95
461,1,7.7,0.4,0,0,1,1.035,0,110,1,1.12,0.95
462,1,3.77,0.5,0,0,1,1.035,0,110,1,1.12,0.95
463,1,15.4,1.5,0,0,1,1.035,0,110,1,1.12,0.95
464,1,8.56,2.5,0,0,1,1.035,0,110,1,1.12,0.95
465,1,8.56,1,0,0,1,1.035,0,110,1,1.12,0.95
466,1,8.56,1.1,0,0,1,1.035,0,110,1,1.12,0.95
467,1,16.77,5.3,0,0,1,1.035,0,110,1,1.12,0.95
468,1,13.69,1,0,0,1,1.035,0,110,1,1.12,0.95
469,1,6.84,0.4,0,0,1,1.035,0,110,1,1.12,0.95
470,1,5.82,1.23,0,0,1,1.035,0,110,1,1.12,0.95
471,1,4.45,1,0,0,1,1.035,0,110,1,1.12,0.95
472,1,4.79,1.02,0,0,1,1.035,0,110,1,1.12,0.95
473,1,2.05,0.2,0,0,1,1.035,0,110,1,1.12,0.95
474,1,3.42,0.3,0,0,1,1.035,0,110,1,1.12,0.95
475,1,13.69,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,1.71,0.5,0,0,1,1.035,0,110,1,1.12,0.95
477,1,1.71,0.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,10.27,1,0,0,1,1.035,0,110,1,1.12,0.95
479,1,3.77,0.2,0,0,1,1.035,0,110,1,1.12,0.95
480,1,2.05,0.2,0,0,1,1.035,0,110,1,1.12,0.95
481,1,15.4,4,0,0,1,1.035,0,110,1,1.12,0.95
482,1,16.6,3.52,0,0,1,1.035,0,110,1,1.12,0.95
483,1,6.84,0.9,0,0,1,1.035,0,110,1,1.12,0.95
484,1,2.57,0.2,0,0,1,1.035,0,110,1,1.12,0.95
485,1,1.8,0,0,0,1,1.035,0,110,1,1.12,0.95
486,2,5.65,0.3,0,0,1,1.035,0,110,1,1.12,0.95
487,1,4.79,0.3,0,0,1,1.035,0,110,1,1.12,0.95
488,1,5.99,1,0,0,1,1.035,0,110,1,1.12,0.95
489,1,5.99,1,0,0,1,1.035,0,110,1,1.12,0.95
490,1,28.23,3.5,0,0,1,1.035,0,110,1,1.12,0.95
491,1,14.55,4.5,0,0,1,1.035,0,110,1,1.12,0.95
492,1,3.42,0.6,0,0,1,1.035,0,110,1,1.12,0.95
493,1,5.13,0.9,0,0,1,1.035,0,110,1,1.12,0.95
494,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
495,1,14.55,2.55,0,0,1,1.035,0,110,1,1.12,0.95
496,1,14.55,2.55,0,0,1,1.035,0,110,1,1.12,0.95
497,1,21.39,3.75,0,0,1,1.035,0,110,1,1.12,0.95
498,1,21.39,3.13,0,0,1,1.035,0,110,1,1.12,0.95
499,1,3.42,1,0,0,1,1.035,0,110,1,1.12,0.95
500,1,8.56,1.6,0,0,1,1.035,0,110,1,1.12,0.95
501,1,7.36,0.8,0,0,1,1.035,0,110,1,1.12,0.95
502,1,8.56,1.5,0,0,1,1.035,0,110,1,1.12,0.95
503,1,23.96,4.2,0,0,1,1.035,0,110,1,1.12,0.95
504,1,11.98,2.1,0,0,1,1.035,0,110,1,1.12,0.95
505,1,7.7,1.35,0,0,1,1.035,0,110,1,1.12,0.95
506,1,16.09,2.35,0,0,1,1.035,0,110,1,1.12,0.95
507,1,4.28,0.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,42.78,7.5,0,0,1,1.035,0,110,1,1.12,0.95
509,1,85.56,15,0,0,1,1.035,0,110,1,1.12,0.95
510,1,2.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
511,1,2.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
512,1,20.02,4.63,0,0,1,1.035,0,110,1,1.12,0.95
513,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
514,1,3.42,1,0,0,1,1.035,0,110,1,1.12,0.95
515,1,4.28,0.5,0,0,1,1.035,0,110,1,1.12,0.95
516,1,7.19,1.05,0,0,1,1.035,0,110,1,1.12,0.95
517,1,7.19,1.05,0,0,1,1.035,0,110,1,1.12,0.95
518,1,3.42,0.6,0,0,1,1.035,0,110,1,1.12,0.95
519,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
520,1,17.45,2.55,0,0,1,1.035,0,110,1,1.12,0.95
521,1,8.56,1.25,0,0,1,1.035,0,110,1,1.12,0.95
522,1,8.56,1.25,0,0,1,1.035,0,110,1,1.12,0.95
523,1,9.58,1.4,0,0,1,1.035,0,110,1,1.12,0.95
524,1,17.97,1,0,0,1,1.035,0,110,1,1.12,0.95
525,1,18.82,2.75,0,0,1,1.035,0,110,1,1.12,0.95
526,1,18.82,2.75,0,0,1,1.035,0,110,1,1.12,0.95
527,1,15.4,2.25,0,0,1,1.035,0,110,1,1.12,0.95
528,1,35.93,6.3,0,0,1,1.035,0,110,1,1.12,0.95
529,1,10.27,1.8,0,0,1,1.035,0,110,1,1.12,0.95
530,1,6.85,0.8,0,0,1,1.035,0,110,1,1.12,0.95
531,1,5.13,0.75,0,0,1,1.035,0,110,1,1.12,0.95
532,1,5.13,0.75,0,0,1,1.035,0,110,1,1.12,0.95
533,1,17.97,3.15,0,0,1,1.035,0,110,1,1.12,0.95
534,1,17.97,3.15,0,0,1,1.035,0,110,1,1.12,0.95
535,1,29.95,5.25,0,0,1,1.035,0,110,1,1.12,0.95
536,1,4.28,0.7,0,0,1,1.035,0,110,1,1.12,0.95
537,2,21.94,3.6,0,0,1,1.035,0,110,1,1.12,0.95
538,2,22.7,3.6,0,0,1,1.035,0,110,1,1.12,0.95
539,1,10.27,1.8,0,0,1,1.035,0,110,1,1.12,0.95
540,1,10.27,1.8,0,0,1,1.035,0,110,1,1.12,0.95
541,1,17.11,2.5,0,0,1,1.035,0,110,1,1.12,0.95
542,1,16.43,2.4,0,0,1,1.035,0,110,1,1.12,0.95
543,1,16.43,2.4,0,0,1,1.035,0,110,1,1.12,0.95
544,1,20.53,3,0,0,1,1.035,0,110,1,1.12,0.95
545,1,24.3,4.26,0,0,1,1.035,0,110,1,1.12,0.95
546,1,33.37,5.85,0,0,1,1.035,0,110,1,1.12,0.95
547,1,23.96,4.2,0,0,1,1.035,0,110,1,1.12,0.95
548,1,9.07,1.59,0,0,1,1.035,0,110,1,1.12,0.95
549,1,9.07,1.59,0,0,1,1.035,0,110,1,1.12,0.95
550,1,27.38,4,0,0,1,1.035,0,110,1,1.12,0.95
551,1,11.98,2.1,0,0,1,1.035,0,110,1,1.12,0.95
552,2,37.65,6.6,0,0,1,1.035,0,110,1,1.12,0.95
553,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
554,1,10.27,3,0,0,1,1.035,0,110,1,1.12,0.95
555,1,5.13,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,11.98,1,0,0,1,1.035,0,110,1,1.12,0.95
557,1,5.13,1,0,0,1,1.035,0,110,1,1.12,0.95
558,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
559,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
560,2,21.47,3.6,0,0,1,1.035,0,110,1,1.12,0.95
561,2,21.47,3.6,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
564,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
565,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
566,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
567,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
568,1,7.02,0.4,0,0,1,1.035,0,110,1,1.12,0.95
569,1,3.42,1,0,0,1,1.035,0,110,1,1.12,0.95
570,1,3.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
571,1,3.42,0.2,0,0,1,1.035,0,110,1,1.12,0.95
572,1,11.98,1,0,0,1,1.035,0,110,1,1.12,0.95
573,1,7.7,0.4,0,0,1,1.035,0,110,1,1.12,0.95
574,2,14.55,2,0,0,1,1.035,0,110,1,1.12,0.95
575,1,8.73,2.33,0,0,1,1.035,0,110,1,1.12,0.95
576,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
577,1,5.65,0.8,0,0,1,1.035,0,110,1,1.12,0.95
578,1,1.71,0.2,0,0,1,1.035,0,110,1,1.12,0.95
579,1,1.71,0.2,0,0,1,1.035,0,110,1,1.12,0.95
580,1,3.42,0.6,0,0,1,1.035,0,110,1,1.12,0.95
581,1,0.34,0.06,0,0,1,1.035,0,110,1,1.12,0.95
582,1,6.84,1.7,0,0,1,1.035,0,110,1,1.12,0.95
583,1,7.19,0.5,0,0,1,1.035,0,110,1,1.12,0.95
584,1,3.08,0.65,0,0,1,1.035,0,110,1,1.12,0.95
585,1,3.42,1,0,0,1,1.035,0,110,1,1.12,0.95
586,1,5.13,0.2,0,0,1,1.035,0,110,1,1.12,0.95
587,1,8.56,1.8,0,0,1,1.035,0,110,1,1.12,0.95
588,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
589,1,2.5,0.14,0,0,1,1.035,0,110,2,1.12,0.95
590,1,2.09,0.48,0,0,1,1.035,0,110,2,1.12,0.95
591,1,8.13,0.48,0,0,1,1.035,0,110,2,1.12,0.95
592,1,8.7,0.55,0,0,1,1.035,0,110,2,1.12,0.95
593,1,4.45,0.53,0,0,1,1.035,0,110,2,1.12,0.95
594,1,11.44,0.95,0,0,1,1.035,0,110,2,1.12,0.95
595,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
596,1,15.46,0.29,0,0,1,1.035,0,110,2,1.12,0.95
597,1,6.44,0.68,0,0,1,1.035,0,110,2,1.12,0.95
598,1,2.25,0.82,0,0,1,1.035,0,110,2,1.12,0.95
599,1,8.7,0.41,0,0,1,1.035,0,110,2,1.12,0.95
600,1,2.21,0,0,0,1,1.035,0,110,2,1.12,0.95
601,1,3.39,0,0,0,1,1.035,0,110,2,1.12,0.95
602,1,6.2,0.24,0,0,1,1.035,0,110,2,1.12,0.95
603,1,3.56,0,0,0,1,1.035,0,110,2,1.12,0.95
604,1,1.93,0.34,0,0,1,1.035,0,110,2,1.12,0.95
605,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
606,1,12.79,0.78,0,0,1,1.035,0,110,2,1.12,0.95
607,1,9.66,0.68,0,0,1,1.035,0,110,2,1.12,0.95
608,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,6.28,0.63,0,0,1,1.035,0,110,2,1.12,0.95
610,1,4.99,0.82,0,0,1,1.035,0,110,2,1.12,0.95
611,1,20.3,0.07,0,0,1,1.035,0,110,2,1.12,0.95
612,1,20.3,0.07,0,0,1,1.035,0,110,2,1.12,0.95
613,1,3.56,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
616,1,8.21,0.07,0,0,1,1.035,0,110,2,1.12,0.95
617,1,3.22,0.34,0,0,1,1.035,0,110,2,1.12,0.95
618,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
619,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
621,1,8.21,0.34,0,0,1,1.035,0,110,2,1.12,0.95
622,1,6.64,0.48,0,0,1,1.035,0,110,2,1.12,0.95
623,1,5.69,0.02,0,0,1,1.035,0,110,2,1.12,0.95
624,1,0.85,0,0,0,1,1.035,0,110,2,1.12,0.95
625,1,2.38,0,0,0,1,1.035,0,110,2,1.12,0.95
626,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
627,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
628,1,5.15,1.09,0,0,1,1.035,0,110,2,1.12,0.95
629,1,16.1,1.36,0,0,1,1.035,0,110,2,1.12,0.95
630,1,5.69,0.02,0,0,1,1.035,0,110,2,1.12,0.95
631,1,1.72,0,0,0,1,1.035,0,110,2,1.12,0.95
632,1,14.65,1.7,0,0,1,1.035,0,110,2,1.12,0.95
633,1,9.9,0.11,0,0,1,1.035,0,110,2,1.12,0.95
634,1,8.05,1.23,0,0,1,1.035,0,110,2,1.12,0.95
635,1,3.38,0.68,0,0,1,1.035,0,110,2,1.12,0.95
636,1,6.93,0.95,0,0,1,1.035,0,110,2,1.12,0.95
637,1,12.88,1.36,0,0,1,1.035,0,110,2,1.12,0.95
638,1,7.09,0.48,0,0,1,1.035,0,110,2,1.12,0.95
639,1,4.72,0.1,0,0,1,1.035,0,110,2,1.12,0.95
640,1,4.13,0,0,0,1,1.035,0,110,2,1.12,0.95
641,1,3.22,0.34,0,0,1,1.035,0,110,2,1.12,0.95
642,1,8.54,1.57,0,0,1,1.035,0,110,2,1.12,0.95
643,1,7.57,0.07,0,0,1,1.035,0,110,2,1.12,0.95
644,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
645,1,4.67,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,6.44,0.68,0,0,1,1.035,0,110,2,1.12,0.95
647,1,1.93,0.29,0,0,1,1.035,0,110,2,1.12,0.95
648,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
649,1,4.03,0.34,0,0,1,1.035,0,110,2,1.12,0.95
650,1,0.68,0,0,0,1,1.035,0,110,2,1.12,0.95
651,1,3.58,0.24,0,0,1,1.035,0,110,2,1.12,0.95
652,1,8.11,0.02,0,0,1,1.035,0,110,2,1.12,0.95
653,1,9.34,1.09,0,0,1,1.035,0,110,2,1.12,0.95
654,1,5.59,0.53,0,0,1,1.035,0,110,2,1.12,0.95
655,1,0.85,0,0,0,1,1.035,0,110,2,1.12,0.95
656,1,27.38,2.38,0,0,1,1.035,0,110,2,1.12,0.95
657,1,6.79,0,0,0,1,1.035,0,110,2,1.12,0.95
658,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
659,1,1.62,0,0,0,1,1.035,0,110,2,1.12,0.95
660,1,4.83,0.48,0,0,1,1.035,0,110,2,1.12,0.95
661,1,0.42,0,0,0,1,1.035,0,110,2,1.12,0.95
662,1,4.19,0.34,0,0,1,1.035,0,110,2,1.12,0.95
663,1,6.2,0.05,0,0,1,1.035,0,110,2,1.12,0.95
664,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
665,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
667,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
668,1,25.77,1.36,0,0,1,1.035,0,110,2,1.12,0.95
669,1,8.86,0.68,0,0,1,1.035,0,110,2,1.12,0.95
670,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
671,1,11.44,0.44,0,0,1,1.035,0,110,2,1.12,0.95
672,1,12.24,0.34,0,0,1,1.035,0,110,2,1.12,0.95
673,1,13.63,0.01,0,0,1,1.035,0,110,2,1.12,0.95
674,1,4.83,0.34,0,0,1,1.035,0,110,2,1.12,0.95
675,1,1.61,0.34,0,0,1,1.035,0,110,2,1.12,0.95
676,1,11.92,0.55,0,0,1,1.035,0,110,2,1.12,0.95
677,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
678,1,7.25,1.02,0,0,1,1.035,0,110,2,1.12,0.95
679,1,14.49,0.34,0,0,1,1.035,0,110,2,1.12,0.95
680,1,8.05,1.02,0,0,1,1.035,0,110,2,1.12,0.95
681,1,17.71,2.04,0,0,1,1.035,0,110,2,1.12,0.95
682,1,6.93,0.41,0,0,1,1.035,0,110,2,1.12,0.95
683,1,14.08,1.23,0,0,1,1.035,0,110,2,1.12,0.95
684,1,7.57,0.53,0,0,1,1.035,0,110,2,1.12,0.95
685,1,7.91,0.1,0,0,1,1.035,0,110,2,1.12,0.95
686,2,12.18,0.04,0,0,1,1.035,0,110,2,1.12,0.95
687,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
688,1,13.53,0.89,0,0,1,1.035,0,110,2,1.12,0.95
689,1,4.03,0.55,0,0,1,1.035,0,110,2,1.12,0.95
690,1,6.6,0.68,0,0,1,1.035,0,110,2,1.12,0.95
691,1,6.49,0.04,0,0,1,1.035,0,110,2,1.12,0.95
692,2,8.05,1.36,0,0,1,1.035,0,110,2,1.12,0.95
693,1,6.83,0.36,0,0,1,1.035,0,110,2,1.12,0.95
694,1,8.73,0.32,0,0,1,1.035,0,110,2,1.12,0.95
695,1,5.09,0,0,0,1,1.035,0,110,2,1.12,0.95
696,1,5.2,0.44,0,0,1,1.035,0,110,2,1.12,0.95
697,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
699,1,2.58,0.27,0,0,1,1.035,0,110,2,1.12,0.95
700,1,10.47,0.4,0,0,1,1.035,0,110,2,1.12,0.95
701,1,6.52,0.42,0,0,1,1.035,0,110,2,1.12,0.95
702,1,11.39,0.21,0,0,1,1.035,0,110,2,1.12,0.95
703,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
704,1,7.39,0.51,0,0,1,1.035,0,110,2,1.12,0.95
705,1,4.83,0.05,0,0,1,1.035,0,110,2,1.12,0.95
706,1,8.75,0.84,0,0,1,1.035,0,110,2,1.12,0.95
707,1,8.05,0.68,0,0,1,1.035,0,110,2,1.12,0.95
708,1,8.05,1.36,0,0,1,1.035,0,110,2,1.12,0.95
709,1,2.58,0.2,0,0,1,1.035,0,110,2,1.12,0.95
710,1,12.88,1.36,0,0,1,1.035,0,110,2,1.12,0.95
711,1,7.89,0.05,0,0,1,1.035,0,110,2,1.12,0.95
712,1,0.59,0,0,0,1,1.035,0,110,2,1.12,0.95
713,1,4.83,0.34,0,0,1,1.035,0,110,2,1.12,0.95
714,1,1.28,0,0,0,1,1.035,0,110,2,1.12,0.95
715,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
716,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
717,2,45.25,5.25,0,0,1,1.035,0,110,2,1.12,0.95
718,1,48.32,5.79,0,0,1,1.035,0,110,2,1.12,0.95
719,1,6.44,0.34,0,0,1,1.035,0,110,2,1.12,0.95
720,1,23.03,2.45,0,0,1,1.035,0,110,2,1.12,0.95
721,1,3.7,0.29,0,0,1,1.035,0,110,2,1.12,0.95
722,1,4.19,0.48,0,0,1,1.035,0,110,2,1.12,0.95
723,1,16.75,1.43,0,0,1,1.035,0,110,2,1.12,0.95
724,1,4.36,0.68,0,0,1,1.035,0,110,2,1.12,0.95
725,1,3.22,0.55,0,0,1,1.035,0,110,2,1.12,0.95
726,1,1.27,0,0,0,1,1.035,0,110,2,1.12,0.95
727,1,6.05,0.29,0,0,1,1.035,0,110,2,1.12,0.95
728,1,0.17,0,0,0,1,1.035,0,110,2,1.12,0.95
729,1,1.61,0.34,0,0,1,1.035,0,110,2,1.12,0.95
730,1,3.05,0,0,0,1,1.035,0,110,2,1.12,0.95
731,1,57.98,10.22,0,0,1,1.035,0,110,2,1.12,0.95
732,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
733,1,1.61,0.34,0,0,1,1.035,0,110,2,1.12,0.95
734,1,128.84,27.25,0,0,1,1.035,0,110,2,1.12,0.95
735,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
736,1,13.81,0.05,0,0,1,1.035,0,110,2,1.12,0.95
737,1,27.38,0.68,0,0,1,1.035,0,110,2,1.12,0.95
738,1,3.39,0,0,0,1,1.035,0,110,2,1.12,0.95
739,1,6.31,0.24,0,0,1,1.035,0,110,2,1.12,0.95
740,1,4.83,0.68,0,0,1,1.035,0,110,2,1.12,0.95
741,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
742,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
743,1,4.83,0.34,0,0,1,1.035,0,110,2,1.12,0.95
744,1,4.28,0,0,0,1,1.035,0,110,2,1.12,0.95
745,1,2.12,0,0,0,1,1.035,0,110,2,1.12,0.95
746,1,0,0.24,0,0,1,1.035,0,110,2,1.12,0.95
747,1,5.72,0.34,0,0,1,1.035,0,110,2,1.12,0.95
748,1,0.42,0,0,0,1,1.035,0,110,2,1.12,0.95
749,1,4.3,0.34,0,0,1,1.035,0,110,2,1.12,0.95
750,1,2.42,0.14,0,0,1,1.035,0,110,2,1.12,0.95
751,1,10.79,1.36,0,0,1,1.035,0,110,2,1.12,0.95
752,1,11.27,1.09,0,0,1,1.035,0,110,2,1.12,0.95
753,1,3.39,0,0,0,1,1.035,0,110,2,1.12,0.95
754,1,2.25,0.68,0,0,1,1.035,0,110,2,1.12,0.95
755,1,20.3,0.03,0,0,1,1.035,0,110,2,1.12,0.95
756,1,3.9,0,0,0,1,1.035,0,110,2,1.12,0.95
757,1,6.12,0.55,0,0,1,1.035,0,110,2,1.12,0.95
758,1,16.1,2.73,0,0,1,1.035,0,110,2,1.12,0.95
759,1,45.09,3.41,0,0,1,1.035,0,110,2,1.12,0.95
760,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
761,1,12.27,0.78,0,0,1,1.035,0,110,2,1.12,0.95
762,1,9.66,1.36,0,0,1,1.035,0,110,2,1.12,0.95
763,1,0.85,0,0,0,1,1.035,0,110,2,1.12,0.95
764,2,8.39,0.07,0,0,1,1.035,0,110,2,1.12,0.95
765,1,36.37,0.09,0,0,1,1.035,0,110,2,1.12,0.95
766,1,11.27,1.36,0,0,1,1.035,0,110,2,1.12,0.95
767,1,4.84,0,0,0,1,1.035,0,110,2,1.12,0.95
768,1,4.99,0.82,0,0,1,1.035,0,110,2,1.12,0.95
769,1,9.66,1.36,0,0,1,1.035,0,110,2,1.12,0.95
770,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
771,1,8.05,0.68,0,0,1,1.035,0,110,2,1.12,0.95
772,1,9.66,1.7,0,0,1,1.035,0,110,2,1.12,0.95
773,1,8.05,0.68,0,0,1,1.035,0,110,2,1.12,0.95
774,1,12.99,0.02,0,0,1,1.035,0,110,2,1.12,0.95
775,1,10.26,0.78,0,0,1,1.035,0,110,2,1.12,0.95
776,1,3.54,0.27,0,0,1,1.035,0,110,2,1.12,0.95
777,1,5.96,0.41,0,0,1,1.035,0,110,2,1.12,0.95
778,1,1.27,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
780,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
781,1,2.42,0.34,0,0,1,1.035,0,110,2,1.12,0.95
782,1,20.61,0.68,0,0,1,1.035,0,110,2,1.12,0.95
783,1,16.1,1.36,0,0,1,1.035,0,110,2,1.12,0.95
784,1,2.29,0,0,0,1,1.035,0,110,2,1.12,0.95
785,1,4.35,0.55,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0.85,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
788,1,12.18,0.07,0,0,1,1.035,0,110,2,1.12,0.95
789,1,4.83,0.68,0,0,1,1.035,0,110,2,1.12,0.95
790,1,9.66,0.44,0,0,1,1.035,0,110,2,1.12,0.95
791,1,6.44,0.68,0,0,1,1.035,0,110,2,1.12,0.95
792,1,5.15,0.68,0,0,1,1.035,0,110,2,1.12,0.95
793,2,5.18,0.28,0,0,1,1.035,0,110,2,1.12,0.95
794,1,5.64,0.68,0,0,1,1.035,0,110,2,1.12,0.95
795,1,2.42,0.34,0,0,1,1.035,0,110,2,1.12,0.95
796,1,5.65,0,0,0,1,1.035,0,110,2,1.12,0.95
797,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
798,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
799,1,4.83,0.68,0,0,1,1.035,0,110,2,1.12,0.95
800,1,4.83,0.68,0,0,1,1.035,0,110,2,1.12,0.95
801,1,8.54,1.5,0,0,1,1.035,0,110,2,1.12,0.95
802,1,4.83,0.14,0,0,1,1.035,0,110,2,1.12,0.95
803,1,20.94,1.36,0,0,1,1.035,0,110,2,1.12,0.95
804,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
805,1,7.89,0.41,0,0,1,1.035,0,110,2,1.12,0.95
806,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
807,1,8.05,0.68,0,0,1,1.035,0,110,2,1.12,0.95
808,1,32.21,4.77,0,0,1,1.035,0,110,2,1.12,0.95
809,2,38.24,4.85,0,0,1,1.035,0,110,2,1.12,0.95
810,1,6.12,1.09,0,0,1,1.035,0,110,2,1.12,0.95
811,1,0.85,0,0,0,1,1.035,0,110,2,1.12,0.95
812,1,13.42,0.95,0,0,1,1.035,0,110,2,1.12,0.95
813,1,4.69,0.74,0,0,1,1.035,0,110,2,1.12,0.95
814,1,3.82,0,0,0,1,1.035,0,110,2,1.12,0.95
815,1,3.86,0.14,0,0,1,1.035,0,110,2,1.12,0.95
816,1,7.89,0.27,0,0,1,1.035,0,110,2,1.12,0.95
817,1,7.57,0.07,0,0,1,1.035,0,110,2,1.12,0.95
818,1,3.54,0.14,0,0,1,1.035,0,110,2,1.12,0.95
819,1,3.7,0.41,0,0,1,1.035,0,110,2,1.12,0.95
820,1,4.51,0.2,0,0,1,1.035,0,110,2,1.12,0.95
821,1,0.97,0.14,0,0,1,1.035,0,110,2,1.12,0.95
822,1,2.04,0,0,0,1,1.035,0,110,2,1.12,0.95
823,1,9.66,1.36,0,0,1,1.035,0,110,2,1.12,0.95
824,1,2.62,0.24,0,0,1,1.035,0,110,2,1.12,0.95
825,1,7.91,0.29,0,0,1,1.035,0,110,2,1.12,0.95
826,1,6.44,0.68,0,0,1,1.035,0,110,2,1.12,0.95
827,1,2.38,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,2.55,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,5.09,0,0,0,1,1.035,0,110,2,1.12,0.95
830,1,7.58,0.27,0,0,1,1.035,0,110,2,1.12,0.95
831,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
832,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,9.34,0.48,0,0,1,1.035,0,110,2,1.12,0.95
834,1,1.61,0.2,0,0,1,1.035,0,110,2,1.12,0.95
835,1,4.03,0.2,0,0,1,1.035,0,110,2,1.12,0.95
836,1,2.58,0.68,0,0,1,1.035,0,110,2,1.12,0.95
837,1,3.73,0,0,0,1,1.035,0,110,2,1.12,0.95
838,1,2.8,0,0,0,1,1.035,0,110,2,1.12,0.95
839,1,1.7,0,0,0,1,1.035,0,110,2,1.12,0.95
840,1,6.44,0.68,0,0,1,1.035,0,110,2,1.12,0.95
841,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,31.29,0.65,0,0,1,1.035,0,110,3,1.12,0.95
843,1,6.36,0.51,0,0,1,1.035,0,110,3,1.12,0.95
844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
845,1,66.71,15.25,0,0,1,1.035,0,110,3,1.12,0.95
846,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
847,1,1.25,0.18,0,0,1,1.035,0,110,3,1.12,0.95
848,1,5.71,0.9,0,0,1,1.035,0,110,3,1.12,0.95
849,1,4.14,0.45,0,0,1,1.035,0,110,3,1.12,0.95
850,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
851,1,8.59,0.89,0,0,1,1.035,0,110,3,1.12,0.95
852,1,3.01,-0.25,0,0,1,1.035,0,110,3,1.12,0.95
853,1,4.23,0.78,0,0,1,1.035,0,110,3,1.12,0.95
854,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
855,1,7.63,0.28,0,0,1,1.035,0,110,3,1.12,0.95
856,1,4.93,0.33,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
859,1,0.79,0.22,0,0,1,1.035,0,110,3,1.12,0.95
860,1,6.35,1.52,0,0,1,1.035,0,110,3,1.12,0.95
861,1,2.38,0.3,0,0,1,1.035,0,110,3,1.12,0.95
862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,11.93,0.93,0,0,1,1.035,0,110,3,1.12,0.95
865,1,11.25,0.81,0,0,1,1.035,0,110,3,1.12,0.95
866,1,11.93,1.02,0,0,1,1.035,0,110,3,1.12,0.95
867,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
869,1,7.16,1.06,0,0,1,1.035,0,110,3,1.12,0.95
870,1,3.5,0.62,0,0,1,1.035,0,110,3,1.12,0.95
871,1,2.41,-1.06,0,0,1,1.035,0,110,3,1.12,0.95
872,1,1.78,-0.74,0,0,1,1.035,0,110,3,1.12,0.95
873,1,2.07,0.21,0,0,1,1.035,0,110,3,1.12,0.95
874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
876,1,1.59,0.43,0,0,1,1.035,0,110,3,1.12,0.95
877,1,2.54,0.43,0,0,1,1.035,0,110,3,1.12,0.95
878,2,4.13,2.5,0,0,1,1.035,0,110,3,1.12,0.95
879,1,9.85,1.58,0,0,1,1.035,0,110,3,1.12,0.95
880,1,6.48,0.51,0,0,1,1.035,0,110,3,1.12,0.95
881,1,3.18,0.38,0,0,1,1.035,0,110,3,1.12,0.95
882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
883,1,3.59,0.4,0,0,1,1.035,0,110,3,1.12,0.95
884,1,8.6,0.88,0,0,1,1.035,0,110,3,1.12,0.95
885,1,5.72,0.82,0,0,1,1.035,0,110,3,1.12,0.95
886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
887,1,2.55,0.47,0,0,1,1.035,0,110,3,1.12,0.95
888,1,1.11,0.21,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
891,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
892,1,1.43,0.09,0,0,1,1.035,0,110,3,1.12,0.95
893,1,3.05,0.3,0,0,1,1.035,0,110,3,1.12,0.95
894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
895,1,7.79,1.24,0,0,1,1.035,0,110,3,1.12,0.95
896,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
897,1,5.72,0.39,0,0,1,1.035,0,110,3,1.12,0.95
898,1,2.7,0.09,0,0,1,1.035,0,110,3,1.12,0.95
899,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
900,1,9.53,1.73,0,0,1,1.035,0,110,3,1.12,0.95
901,2,5.69,5,0,0,1,1.035,0,110,3,1.12,0.95
902,1,4.18,0,0,0,1,1.035,0,110,3,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
904,1,4.77,1.12,0,0,1,1.035,0,110,3,1.12,0.95
905,1,5.85,0.55,0,0,1,1.035,0,110,3,1.12,0.95
906,1,5.27,0.54,0,0,1,1.035,0,110,3,1.12,0.95
907,1,11.61,0.25,0,0,1,1.035,0,110,3,1.12,0.95
908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
909,1,6.36,0.71,0,0,1,1.035,0,110,3,1.12,0.95
910,1,3.18,0.5,0,0,1,1.035,0,110,3,1.12,0.95
911,1,1.91,0.13,0,0,1,1.035,0,110,3,1.12,0.95
912,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
914,1,13.5,0.87,0,0,1,1.035,0,110,3,1.12,0.95
915,1,18.26,2.17,0,0,1,1.035,0,110,3,1.12,0.95
916,1,16.71,1.82,0,0,1,1.035,0,110,3,1.12,0.95
917,1,5,-0.48,0,0,1,1.035,0,110,3,1.12,0.95
918,1,7.24,0.93,0,0,1,1.035,0,110,3,1.12,0.95
919,1,0.95,0.17,0,0,1,1.035,0,110,3,1.12,0.95
920,1,2.22,0.29,0,0,1,1.035,0,110,3,1.12,0.95
921,1,10.16,0.3,0,0,1,1.035,0,110,3,1.12,0.95
922,1,3.33,0.13,0,0,1,1.035,0,110,3,1.12,0.95
923,1,4.61,0.04,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
927,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
928,1,2.38,0.12,0,0,1,1.035,0,110,3,1.12,0.95
929,1,7.95,0.96,0,0,1,1.035,0,110,3,1.12,0.95
930,1,3.97,0.7,0,0,1,1.035,0,110,3,1.12,0.95
931,1,9.54,1.16,0,0,1,1.035,0,110,3,1.12,0.95
932,1,4.86,-1.12,0,0,1,1.035,0,110,3,1.12,0.95
933,1,4.86,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
934,1,8.42,0.94,0,0,1,1.035,0,110,3,1.12,0.95
935,1,3.29,0.31,0,0,1,1.035,0,110,3,1.12,0.95
936,1,4.36,0.37,0,0,1,1.035,0,110,3,1.12,0.95
937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,4.15,0.48,0,0,1,1.035,0,110,3,1.12,0.95
940,1,6.6,1.36,0,0,1,1.035,0,110,3,1.12,0.95
941,1,4.77,0.82,0,0,1,1.035,0,110,3,1.12,0.95
942,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
943,1,3.97,0.39,0,0,1,1.035,0,110,3,1.12,0.95
944,1,4.76,0.17,0,0,1,1.035,0,110,3,1.12,0.95
945,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
946,1,4.77,0.6,0,0,1,1.035,0,110,3,1.12,0.95
947,1,3.97,0.34,0,0,1,1.035,0,110,3,1.12,0.95
948,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
949,1,0.79,0.04,0,0,1,1.035,0,110,3,1.12,0.95
950,1,3.18,0.53,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
952,1,2.55,0.25,0,0,1,1.035,0,110,3,1.12,0.95
953,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
954,1,1.59,0.22,0,0,1,1.035,0,110,3,1.12,0.95
955,1,7.78,0.97,0,0,1,1.035,0,110,3,1.12,0.95
956,1,7.51,0.49,0,0,1,1.035,0,110,3,1.12,0.95
957,1,1.47,-3.02,0,0,1,1.035,0,110,3,1.12,0.95
958,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
959,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
960,1,1.91,0.2,0,0,1,1.035,0,110,3,1.12,0.95
961,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
962,1,3.5,0.17,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
965,1,6.94,0,0,0,1,1.035,0,110,3,1.12,0.95
966,1,3.81,0.23,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,1,1.59,0.17,0,0,1,1.035,0,110,3,1.12,0.95
969,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
970,1,4.32,0.12,0,0,1,1.035,0,110,3,1.12,0.95
971,1,1.21,0.01,0,0,1,1.035,0,110,3,1.12,0.95
972,1,1.42,-0.23,0,0,1,1.035,0,110,3,1.12,0.95
973,1,1.67,-0.37,0,0,1,1.035,0,110,3,1.12,0.95
974,1,4.77,0.58,0,0,1,1.035,0,110,3,1.12,0.95
975,1,4.13,0.54,0,0,1,1.035,0,110,3,1.12,0.95
976,1,23.83,4.33,0,0,1,1.035,0,110,3,1.12,0.95
977,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
978,1,3.97,0.5,0,0,1,1.035,0,110,3,1.12,0.95
979,1,8.42,0.97,0,0,1,1.035,0,110,3,1.12,0.95
980,1,16.36,0.87,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,7.15,0.89,0,0,1,1.035,0,110,3,1.12,0.95
983,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
984,1,1.91,0.22,0,0,1,1.035,0,110,3,1.12,0.95
985,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
986,1,2.54,0.09,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,10.16,0.61,0,0,1,1.035,0,110,3,1.12,0.95
989,1,5.72,0.82,0,0,1,1.035,0,110,3,1.12,0.95
990,1,15.79,1.26,0,0,1,1.035,0,110,3,1.12,0.95
991,1,4.29,0.63,0,0,1,1.035,0,110,3,1.12,0.95
992,1,4.29,0.54,0,0,1,1.035,0,110,3,1.12,0.95
993,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
994,1,6.07,0.02,0,0,1,1.035,0,110,3,1.12,0.95
995,1,6.08,0.15,0,0,1,1.035,0,110,3,1.12,0.95
996,1,4.29,0.76,0,0,1,1.035,0,110,3,1.12,0.95
997,1,2.54,0.48,0,0,1,1.035,0,110,3,1.12,0.95
998,1,7.5,0.91,0,0,1,1.035,0,110,3,1.12,0.95
999,1,7.32,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,26.36,3.38,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,42.11,51.73,0,0,1,1.035,0,110,3,1.12,0.95
1003,1,9.53,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1004,1,3.34,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,1.51,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1006,2,19.36,3.34,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1010,1,8.14,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,3.35,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1012,1,24.05,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1014,2,11.1,2.16,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,46.06,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,1.11,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,12.71,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1021,1,3.34,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1022,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1023,1,0.03,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1024,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1025,2,34.15,7.07,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,0.17,0,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,3.18,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0.48,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,10.49,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,2.05,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,4.15,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,5.08,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,3.34,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.32,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,2.22,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,2.54,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,5.88,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,2.86,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,3.65,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,8.26,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,4.92,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,2.88,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,6.68,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,2.38,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0.64,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,30.49,3.47,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,28.59,2.25,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,5.08,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,4.29,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,5.02,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,5.02,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,2.22,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,3.97,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,3.5,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,1.75,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,8.42,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,3.18,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,1.75,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,1.59,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,1.59,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,0.84,0,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,5.72,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,1.91,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,4.77,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,4.26,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,3.32,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0.64,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,6.04,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,11.13,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
