bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1107,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,0.16,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,1.17,-0.33,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,1.59,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1111,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1112,1,3.5,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,3.02,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,7.91,7.95,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,6.99,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,6.83,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,2.07,-0.77,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,2.3,-0.25,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,9.53,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0.5,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,3.97,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,1.91,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,25.49,3.25,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,13.84,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,13.03,3.21,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,10.01,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,3.18,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,2.38,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,2.7,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,112.76,15.47,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,75.6,8.45,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,12.71,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,31.76,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,0.79,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,1.59,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,0.84,0,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,4.45,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0.84,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,1.27,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,32.3,3.01,0,0,1,1.035,0,110,3,1.12,0.95
1154,2,28.04,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1155,2,32.39,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,14.36,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,7.18,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,36.82,6.16,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,3.18,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,15.15,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,18.22,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,4.78,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,12.73,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,8.77,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,15.25,1.47,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,15.25,1.47,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,3.17,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,5.43,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,2.22,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0.64,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,1.91,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,12.87,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,5.56,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1180,2,13.93,8.52,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,1.75,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,1.73,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,1.06,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,7.94,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1188,1,120.7,12.13,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,114.33,20.88,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,4.77,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,1.11,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,13.98,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,0,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,1.75,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0.79,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,2.38,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,0.32,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0.42,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,1.59,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0.32,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,3.18,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,1.43,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,1.11,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,1.11,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,1.75,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,3.42,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,1.54,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,0.79,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,4.77,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,3.02,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0.44,-0.05,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,0.22,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,0.64,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,9.85,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,2.07,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1226,1,3.23,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,4,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,3.58,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,6.67,1.19,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,4.29,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,7.47,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,3.02,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0.95,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,4.28,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,2.11,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,6.69,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,3.33,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,7.79,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,30.47,5.97,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,79.25,7.2,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,15.94,1.78,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,8.07,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,1.43,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,4.29,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,3.81,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,3.81,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,5.09,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,1.91,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0.79,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,3.02,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,2.22,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,7.46,1.52,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,2.86,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,2.38,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,5.1,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,9.06,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,6.36,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,2.7,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,11.91,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,5.24,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,4.76,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,6.2,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1288,2,34.16,42,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0.79,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,1.27,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,4.14,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,3.81,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,1.27,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,2.86,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,1.75,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,3.18,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,5.08,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0.79,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,6.37,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,3.5,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0.48,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,3.39,-1.44,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,3.45,-1.27,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,4.43,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,2.37,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,1.59,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,2.39,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,3.13,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,3.75,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0.16,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,9.05,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,5.4,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,3.33,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,1.11,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1330,1,1.3,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,4.14,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,3.98,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,1.59,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,2.39,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,2.38,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,4.93,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,1.51,-0.5,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,8.91,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,2.86,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,2,34.29,4.76,0,0,1,1.035,0,110,3,1.12,0.95
1344,2,34.13,4.76,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,3.97,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,3.34,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,3.65,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,10.18,1.01,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,1.59,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,7.15,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1353,2,16.77,16.42,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,2.21,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,2.37,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,9.54,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,6.99,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,6.36,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,8.9,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,25.41,5.63,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,3.97,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,4.45,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,1.59,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,0.32,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,6.2,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,0.17,0,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,6.35,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1373,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,15.08,13.79,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,5.41,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,5.57,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,3.18,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,6.36,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,6.51,1.19,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,2.32,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,0.86,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,1.81,-0.56,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,3.71,-1.62,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,3.97,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,1.59,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,3.92,-2.73,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,3.23,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,4.59,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,9.57,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,3.18,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,9.06,1.01,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,7.31,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,0.64,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,5.72,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,14.45,3.29,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,5.73,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,1.43,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,1.24,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,7.31,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,5.91,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,11.92,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,19.88,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,3.97,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,2.38,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,1.59,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.95,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.32,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0.57,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,2.16,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,7.09,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,1.48,-0.44,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,2.26,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,3.02,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,3.93,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,6.35,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,21.9,2.37,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,5.54,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,6.21,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,7.92,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,9.7,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,6.36,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,8.76,1.72,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,11.15,1.19,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,1.27,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0.13,-0.11,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0.16,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,3.18,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,2.7,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,7.63,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,3.66,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,2.17,-0.59,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,11.12,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,7.94,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,4.93,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,2.54,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,0,-0.66,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,4.77,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,4.05,-2.07,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,2.38,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,1.59,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,6.37,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,7.96,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,3.02,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,3.18,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,1.59,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,4.61,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.64,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,1.11,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,4.77,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,2.7,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,3.34,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0.84,-0.04,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,4.61,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,3.66,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,5.73,0.95,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,5.57,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,3.97,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,2.54,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,1.91,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,4.77,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,6.67,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,20.96,2.96,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0.05,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,1.75,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,3.5,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,2.86,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,6.05,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,1.91,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,5.08,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,2.86,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,3.33,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,1.75,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,1.09,-0.13,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,4.3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,11.14,1.01,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,1.25,-0.17,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,2.7,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,2.85,-2.29,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,5.57,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,3.65,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,11.6,2.06,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,1.72,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0.6,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,5.25,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,7.94,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,2.46,-0.94,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,3.05,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,20.55,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,4.45,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,28.15,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,5.55,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,7.27,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,1.75,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,10.32,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,7.15,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,1.59,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0.02,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,0.64,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,4.29,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,1.68,-0.89,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,1.11,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0.84,-0.43,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,2.58,-0.32,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,2.57,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,5.88,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0.16,0.02,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0.16,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,16.37,1.24,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,7.64,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,1.59,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,3.31,-0.62,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,3.58,-0.07,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,6.52,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,3.48,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,3.39,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,2.86,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,2.09,-0.4,0,0,1,1.035,0,110,3,1.12,0.95
1580,1,1.59,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,3.81,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,4.45,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,0.32,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,7.62,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,2.07,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,4.45,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,2.86,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,2.7,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,5.25,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,3.97,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,4.77,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,1.91,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,2.38,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,7.94,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,8.91,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,3.34,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,3.81,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,3.89,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,4.58,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,3.05,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,0.75,-0.71,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,3.15,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,2.54,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,1.11,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,1.86,0.19,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,1.67,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0.67,-0.96,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0.95,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0.64,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,3.5,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.91,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,2.39,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,8.91,1.64,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,4.77,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,3.18,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,4.93,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,4.13,-0.86,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,3.21,-0.5,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,12.9,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,11.94,0.55,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,10.34,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,12.71,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,1.11,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,8.17,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0.17,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,3.49,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,7.62,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.42,0,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,2.86,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,6.51,1.19,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,2.86,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,3.97,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,8.26,1,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,16.36,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,2.86,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,2.83,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,2.22,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,6.83,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,4.61,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,2.07,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0.32,0.02,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,9.55,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,6.67,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1673,2,30.85,20.3,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,7.78,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,3.34,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,2.86,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,2.39,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,4.93,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,3.97,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,2.51,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,2,19.01,11,0,0,1,1.035,0,110,3,1.12,0.95
1686,2,8.39,10.99,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,1.65,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1688,1,4.13,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,2.86,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0.25,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,1.59,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,2.16,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,5.06,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,3.81,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,2.7,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,3.18,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,9.53,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,2.86,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,3.91,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,4.01,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,6.83,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,1.11,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,6.36,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,4.29,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,11.94,1.47,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0.79,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,5,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,1.27,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,4.76,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,17.47,2.17,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,0,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,2.38,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,1.11,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,4.12,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,4.74,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,7.31,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,2.22,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,0.79,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0.48,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,7.94,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,4.02,-1.88,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,5.72,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0.95,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,4.47,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,6.62,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,3.81,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,6.2,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,9.53,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,9.53,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,1.27,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,1.27,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,2.88,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,3.54,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,5.6,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,1.14,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,5.56,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,4.77,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,5.92,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,4.77,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0.92,-0.07,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,2.86,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,2.07,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,2.68,-0.77,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,11.15,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,5.37,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,4.39,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,2.38,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,2.7,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,1.75,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,7.15,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,6.04,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,4.77,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,2,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,30.18,4.77,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,3.65,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,3.97,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,3.97,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,1.91,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,1.91,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,9.53,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1794,2,38.1,8.09,0,0,1,1.035,0,110,3,1.12,0.95
1795,2,19,8.81,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,3.34,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,5.56,1.03,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,7.48,1.38,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,2.07,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,2.07,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,5.72,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,2.38,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,7.64,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,8.26,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,3.49,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,1,-0.71,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,5.24,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,7.79,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,5.5,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,3.73,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,3.97,0.72,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,6.12,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,3.19,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,5.08,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,6.09,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,8.27,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,4.29,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,4.77,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,2.54,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,4.77,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,3.21,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,4.8,1.03,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,4.77,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,5.56,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,4.76,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1837,2,24.67,29,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,2,24.67,29,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,1.59,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,5.63,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,9.86,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,5.01,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,4.85,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,16.84,1.88,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,11.13,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,4.77,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,6.36,0.55,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,7.79,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,3.63,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,2.19,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,5.72,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,3.97,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,7.95,1.57,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,3.43,-32.05,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,1.43,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,1.92,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,5.41,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,3.5,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,0.16,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,0.95,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0.64,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,2.55,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,3.18,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,2.07,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,3.18,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,8.11,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,2.68,-1.02,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,11.59,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,12.23,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,3.7,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,6.14,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,6.49,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,5.41,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,0.95,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,5.56,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,0,0.03,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,1.57,-0.07,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,2.7,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,1.11,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,11.52,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,9.01,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,1.11,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,11.12,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,4.61,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,3.52,-0,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,0,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,6.2,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,1.67,-1,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,17.47,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,1,1.91,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,2.38,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,10.56,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,16.36,2.39,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,4.14,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,7,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,2.22,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,5.72,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,1.75,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,2.86,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,3.34,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,0.16,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,10.4,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,9.19,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1929,2,18.18,8.74,0,0,1,1.035,0,110,4,1.12,0.95
1930,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1931,1,15.12,5.76,0,0,1,1.035,0,110,4,1.12,0.95
1932,1,13.07,4.61,0,0,1,1.035,0,110,4,1.12,0.95
1933,1,14.34,1.41,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,4.4,2.25,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,2.15,-1.24,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,6.52,1.06,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,2.75,-0.07,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,21.05,4.18,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,8.8,0.91,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,3,-1.41,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,4.4,0.41,0,0,1,1.035,0,110,4,1.12,0.95
1945,2,5.15,-0.19,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,8.1,0.09,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,6.03,1.48,0,0,1,1.035,0,110,4,1.12,0.95
1948,2,11.5,1.69,0,0,1,1.035,0,110,4,1.12,0.95
1949,1,2.68,0.31,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,12.55,2.99,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,3.59,0.35,0,0,1,1.035,0,110,4,1.12,0.95
1952,1,3.26,0.36,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,7.17,1.43,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,4.73,0.16,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,0.08,1.5,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,6.69,0.78,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,0.41,-0.02,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,5.05,0.01,0,0,1,1.035,0,110,4,1.12,0.95
1959,2,3.58,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,7.98,0.92,0,0,1,1.035,0,110,4,1.12,0.95
1962,1,2.53,-1.68,0,0,1,1.035,0,110,4,1.12,0.95
1963,2,6.69,1.03,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,2,7.22,3.85,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1967,1,2.3,0.08,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,7.12,-0.42,0,0,1,1.035,0,110,4,1.12,0.95
1969,1,2.66,-0.29,0,0,1,1.035,0,110,4,1.12,0.95
1970,1,1.63,0.18,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,2.58,-0.44,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,1.8,0.56,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,5.38,0.24,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,0.69,-2.42,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,1.14,0.08,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,4.4,0.13,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,12.06,1.47,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,1.98,0.88,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,3.95,-1.47,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,2.52,0.58,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,8.15,0.68,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,8.97,0.65,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,3.39,0.19,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,4.05,0.87,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,1.29,-0.07,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,2.75,-0.31,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,3.26,2.23,0,0,1,1.035,0,110,4,1.12,0.95
1992,2,26.53,8.41,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,1.97,0.04,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,1.78,0.04,0,0,1,1.035,0,110,4,1.12,0.95
1996,1,3.86,-1.05,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,1.29,-0.05,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,17.47,0.2,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,5.23,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,4.73,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,26.74,13.83,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,6.2,1.49,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2006,1,5.22,0.69,0,0,1,1.035,0,110,4,1.12,0.95
2007,1,4.4,1.38,0,0,1,1.035,0,110,4,1.12,0.95
2008,2,3.82,1.21,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,5.54,1.38,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,7.66,1.48,0,0,1,1.035,0,110,4,1.12,0.95
2012,1,9.62,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,11.16,1.83,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,5.7,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2015,2,45.81,9.83,0,0,1,1.035,0,110,4,1.12,0.95
2016,1,1.62,0,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,6.2,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2018,1,4.57,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2019,1,4.08,1.24,0,0,1,1.035,0,110,4,1.12,0.95
2020,1,5.39,0.97,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,5.49,-1.25,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,1.63,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,8.16,2.57,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,4.4,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,7.01,0.75,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,4.4,0.38,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,25.09,7.16,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,1.96,-1.74,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,12.73,0.92,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,2.61,0.76,0,0,1,1.035,0,110,4,1.12,0.95
2032,1,2.45,0.99,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,0.33,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,5.22,0.55,0,0,1,1.035,0,110,4,1.12,0.95
2036,2,19.11,4.14,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,1.98,-9.52,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,42.53,17.92,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,26.99,9.19,-0.013,-0.04,1,1.035,0,110,4,1.12,0.95
2041,1,4.92,2.04,0,0,1,1.035,0,110,4,1.12,0.95
2042,2,168.04,66.96,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2044,1,1.14,0.29,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,3.42,0.89,0,0,1,1.035,0,110,4,1.12,0.95
2046,1,7.66,2.9,0,0,1,1.035,0,110,4,1.12,0.95
2047,2,5.98,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,1.84,0.05,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,8.05,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,7.34,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2051,1,6.2,1.42,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,9.13,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,10.75,1.73,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,32.82,11.64,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,10.28,3.01,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2057,2,3.74,1.88,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2059,1,4.9,3.79,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,3.26,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2061,1,1.63,0.07,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,3.98,-1.08,0,0,1,1.035,0,110,4,1.12,0.95
2063,1,6.52,0.78,0,0,1,1.035,0,110,4,1.12,0.95
2064,2,0.68,0.35,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,11.73,3.34,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,13.86,1.31,0,0,1,1.035,0,110,4,1.12,0.95
2067,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2068,1,14.17,4.59,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,7.34,3.57,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,12.63,4.71,0,0,1,1.035,0,110,4,1.12,0.95
2071,2,5.51,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2072,1,6.92,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,16.78,3.76,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,12.39,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,2.41,-0.68,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,20.68,5.34,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,19.55,2.31,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,11.74,2.71,0,0,1,1.035,0,110,4,1.12,0.95
2083,1,3.26,1.74,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,8.81,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,5.96,1.25,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,4.89,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,6.2,0.36,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,16.15,4.86,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,6.85,3.13,0,0,1,1.035,0,110,4,1.12,0.95
2091,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2092,2,3,0,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2094,2,2.15,0,0,0,1,1.035,0,15,4,1.12,0.95
2095,1,2.45,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2096,1,6.52,0.73,0,0,1,1.035,0,110,4,1.12,0.95
2097,2,17.55,7.08,0,0,1,1.035,0,110,4,1.12,0.95
2098,1,22.89,3.63,0,0,1,1.035,0,110,4,1.12,0.95
2099,1,22.85,2.31,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,11.41,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2101,1,0.26,0,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,2.28,2.21,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,3.96,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,0.33,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,35.23,14.85,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,17.34,4.47,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,8.16,0.19,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0.65,2.12,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,7.18,3.41,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,3.6,1.16,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,2.93,5.25,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,0,2.55,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,0.98,0.65,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,6.2,1.54,0,0,1,1.035,0,110,4,1.12,0.95
2119,2,40.92,10.82,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,10.93,4.31,0,0,1,1.035,0,110,4,1.12,0.95
2121,1,5.94,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2122,1,5.16,-1.51,0,0,1,1.035,0,110,4,1.12,0.95
2123,1,8.66,1.93,0,0,1,1.035,0,110,4,1.12,0.95
2124,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2125,1,5.55,0.09,0,0,1,1.035,0,110,4,1.12,0.95
2126,1,8.31,2.41,0,0,1,1.035,0,110,4,1.12,0.95
2127,1,29.53,16.05,0,0,1,1.035,0,110,4,1.12,0.95
2128,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2129,1,1.38,-0.17,0,0,1,1.035,0,110,4,1.12,0.95
2130,1,14.21,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2131,1,7.94,2.85,0,0,1,1.035,0,110,4,1.12,0.95
2132,1,2.45,0.19,0,0,1,1.035,0,110,4,1.12,0.95
2133,1,8.49,2.05,0,0,1,1.035,0,110,4,1.12,0.95
2134,1,3.92,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2135,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2136,1,4.4,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2137,1,5.22,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2138,1,12.01,3.58,0,0,1,1.035,0,110,4,1.12,0.95
2139,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2140,1,1.12,-0.23,0,0,1,1.035,0,110,4,1.12,0.95
2141,2,8.96,0.81,0,0,1,1.035,0,110,4,1.12,0.95
2142,1,2.29,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2143,1,17.3,3.86,0,0,1,1.035,0,110,4,1.12,0.95
2144,1,1.72,-0.05,0,0,1,1.035,0,110,4,1.12,0.95
2145,1,0,0.06,0,0,1,1.035,0,110,4,1.12,0.95
2146,1,8.76,-1.05,0,0,1,1.035,0,110,4,1.12,0.95
2147,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2148,1,12.39,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2149,1,14.99,3.99,0,0,1,1.035,0,110,4,1.12,0.95
2150,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2151,1,6.2,0.36,0,0,1,1.035,0,110,4,1.12,0.95
2152,1,10.76,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2153,1,2.4,0.33,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,0.34,-0.11,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,0.98,0.29,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,4.56,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,4.73,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,3.71,-3.34,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,2.61,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,5.71,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,1.72,-1.24,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,6.2,0.94,0,0,1,1.035,0,110,4,1.12,0.95
