bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35250,3,0,0,0,0,1,1,0,500,1,1.1,0.9
35251,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35252,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35254,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35255,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35256,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35257,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35258,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35259,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35264,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35265,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35266,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35267,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35268,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35269,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35270,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35272,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35276,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35277,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35281,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35283,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35284,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35285,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35288,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35290,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35293,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35294,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35296,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35297,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35298,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35299,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35300,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35301,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35303,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35304,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35344,2,0,0,0,48.1477067132,1,1,0,138,1,1.1,0.9
35345,1,43.4,0,0,0,1,1,0,500,1,1.1,0.9
35346,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35347,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35348,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35350,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35351,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35352,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35353,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35354,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35355,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35356,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35359,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35361,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35362,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35366,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35367,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35368,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35369,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35370,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35371,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35372,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35373,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35375,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35424,1,6.17,0.97,0,0,1,1,0,69,1,1.1,0.9
35425,1,5.36,0.62,0,0,1,1,0,138,1,1.1,0.9
35426,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35427,1,11.25,1.26,0,0,1,1,0,500,1,1.1,0.9
35428,1,34.14,4.77,0,0,1,1,0,500,1,1.1,0.9
35429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35431,1,54.04,5.81,0,0,1,1,0,500,1,1.1,0.9
35432,1,29.08,4.07,0,0,1,1,0,500,1,1.1,0.9
35433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35434,1,7.02,1.14,0,0,1,1,0,69,1,1.1,0.9
35435,1,7.57,0.88,0,0,1,1,0,138,1,1.1,0.9
35436,1,18.18,2.84,0,0,1,1,0,69,1,1.1,0.9
35437,1,12.5,1.38,0,0,1,1,0,500,1,1.1,0.9
35438,1,51.85,7,0,0,1,1,0,500,1,1.1,0.9
35439,1,20.49,2.32,0,0,1,1,0,230,1,1.1,0.9
35440,1,25.58,4.09,0,0,1,1,0,69,1,1.1,0.9
35441,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35442,1,23.21,3.8,0,0,1,1,0,500,1,1.1,0.9
35443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35444,1,12.37,1.69,0,0,1,1,0,69,1,1.1,0.9
35445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35446,1,28.7,4.65,0,0,1,1,0,69,1,1.1,0.9
35447,1,19.5,2.64,0,0,1,1,0,69,1,1.1,0.9
35448,1,21.56,2.43,0,0,1,1,0,138,1,1.1,0.9
35449,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35450,1,10.65,1.48,0,0,1,1,0,69,1,1.1,0.9
35451,1,15.52,1.92,0,0,1,1,0,69,1,1.1,0.9
35452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35453,1,12.63,2.04,0,0,1,1,0,69,1,1.1,0.9
35454,1,12.56,2.02,0,0,1,1,0,69,1,1.1,0.9
35455,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35456,1,25.43,2.88,0,0,1,1,0,69,1,1.1,0.9
35457,1,47.58,5.29,0,0,1,1,0,69,1,1.1,0.9
35458,1,15.27,0,0,0,1,1,0,69,1,1.1,0.9
35459,1,6.2,-1,0,0,1,1,0,69,1,1.1,0.9
35460,1,7.68,-2.03,0,0,1,1,0,69,1,1.1,0.9
35461,1,12.2,1.32,0,0,1,1,0,69,1,1.1,0.9
35462,1,0.98,0.11,0,0,1,1,0,69,1,1.1,0.9
35463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35465,1,21.73,2.52,0,0,1,1,0,69,1,1.1,0.9
35466,1,14.27,1.54,0,0,1,1,0,69,1,1.1,0.9
35467,1,12.39,1.52,0,0,1,1,0,230,1,1.1,0.9
35468,1,18.45,1.9,0,0,1,1,0,69,1,1.1,0.9
35469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35470,1,9.82,1.07,0,0,1,1,0,69,1,1.1,0.9
35471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35472,1,8.5,0.9,0,0,1,1,0,138,1,1.1,0.9
35473,1,13.44,1.46,0,0,1,1,0,230,1,1.1,0.9
35474,1,6.5,1.01,0,0,1,1,0,69,1,1.1,0.9
35475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35476,1,14.44,1.63,0,0,1,1,0,69,1,1.1,0.9
35477,1,15.97,1.96,0,0,1,1,0,69,1,1.1,0.9
35478,1,37.9,4,0,0,1,1,0,69,1,1.1,0.9
35479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35482,1,8.65,0.93,0,0,1,1,0,138,1,1.1,0.9
35483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35485,1,28.49,3.2,0,0,1,1,0,138,1,1.1,0.9
35486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35488,1,20.75,2.89,0,0,1,1,0,69,1,1.1,0.9
35489,1,3.68,0.42,0,0,1,1,0,69,1,1.1,0.9
35490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35493,1,7.76,0.87,0,0,1,1,0,138,1,1.1,0.9
35494,1,19.13,2.16,0,0,1,1,0,138,1,1.1,0.9
35495,1,3.34,0.53,0,0,1,1,0,138,1,1.1,0.9
35496,1,7.82,0.88,0,0,1,1,0,138,1,1.1,0.9
35497,1,15.28,1.77,0,0,1,1,0,69,1,1.1,0.9
35498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35499,1,7.1,0.88,0,0,1,1,0,138,1,1.1,0.9
35500,1,3.21,0.45,0,0,1,1,0,69,1,1.1,0.9
35501,1,5.07,0,0,0,1,1,0,69,1,1.1,0.9
35502,1,4.67,0,0,0,1,1,0,69,1,1.1,0.9
35503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35504,1,8.56,0,0,0,1,1,0,138,1,1.1,0.9
35505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35507,1,21.95,0,0,0,1,1,0,69,1,1.1,0.9
35508,1,5.83,0,0,0,1,1,0,69,1,1.1,0.9
35509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35510,1,52.35,0,0,0,1,1,0,138,1,1.1,0.9
35511,1,8.97,0,0,0,1,1,0,138,1,1.1,0.9
35512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35513,1,5.54,0,0,0,1,1,0,69,1,1.1,0.9
35514,1,4.4,0.2,0,0,1,1,0,138,1,1.1,0.9
35515,1,25.96,0,0,0,1,1,0,138,1,1.1,0.9
35516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35517,1,10.29,0,0,0,1,1,0,138,1,1.1,0.9
35518,1,0,0,0,29.9999859376,1,1,0,138,1,1.1,0.9
35519,1,11.51,0,0,0,1,1,0,69,1,1.1,0.9
35520,1,6.59,0,0,0,1,1,0,69,1,1.1,0.9
35521,1,4.12,0,0,0,1,1,0,69,1,1.1,0.9
35522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35523,1,6.06,-2,0,0,1,1,0,69,1,1.1,0.9
35524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35525,1,5.46,0,0,0,1,1,0,69,1,1.1,0.9
35526,1,16.56,2,0,0,1,1,0,138,1,1.1,0.9
35527,1,6.59,0,0,0,1,1,0,69,1,1.1,0.9
35528,1,5.57,0,0,0,1,1,0,138,1,1.1,0.9
35529,1,12.75,2.2,0,0,1,1,0,138,1,1.1,0.9
35530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35532,1,8.38,1.19,0,0,1,1,0,138,1,1.1,0.9
35533,1,39.33,4.72,0,0,1,1,0,138,1,1.1,0.9
35534,1,8.53,1.2,0,0,1,1,0,69,1,1.1,0.9
35535,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35536,1,3.51,0.48,0,0,1,1,0,69,1,1.1,0.9
35537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35539,1,24.98,3.99,0,0,1,1,0,138,1,1.1,0.9
35540,1,4.24,0,0,0,1,1,0,138,1,1.1,0.9
35541,1,9.25,1.14,0,0,1,1,0,138,1,1.1,0.9
35542,1,28.42,3.45,0,0,1,1,0,138,1,1.1,0.9
35543,1,19.88,-20,0,0,1,1,0,138,1,1.1,0.9
35544,1,18.84,2.31,0,0,1,1,0,69,1,1.1,0.9
35545,1,6.67,0,0,0,1,1,0,138,1,1.1,0.9
35546,1,20.15,3.15,0,0,1,1,0,138,1,1.1,0.9
35547,1,46.49,5.23,0,0,1,1,0,500,1,1.1,0.9
35548,1,8.89,1.02,0,0,1,1,0,138,1,1.1,0.9
35549,1,17.96,2.44,0,0,1,1,0,69,1,1.1,0.9
35550,1,31.59,4.37,0,0,1,1,0,500,1,1.1,0.9
35551,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35552,1,16.22,1.81,0,0,1,1,0,69,1,1.1,0.9
35553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35554,1,13.95,1.9,0,0,1,1,0,230,1,1.1,0.9
35555,1,112.97,12.48,0,0,1,1,0,500,1,1.1,0.9
35556,1,18.01,2,0,0,1,1,0,138,1,1.1,0.9
35557,1,25.75,4.01,0,0,1,1,0,138,1,1.1,0.9
35558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35560,1,2.28,0.32,0,0,1,1,0,69,1,1.1,0.9
35561,1,50.94,6.07,0,0,1,1,0,138,1,1.1,0.9
35562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35563,1,29.02,3.91,0,0,1,1,0,69,1,1.1,0.9
35564,1,10.88,1.22,0,0,1,1,0,138,1,1.1,0.9
35565,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35566,1,4.61,0.52,0,0,1,1,0,69,1,1.1,0.9
35567,1,3.95,0.45,0,0,1,1,0,69,1,1.1,0.9
35568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35570,1,6.63,1.07,0,0,1,1,0,500,1,1.1,0.9
35571,1,8.19,1.13,0,0,1,1,0,69,1,1.1,0.9
35572,1,6.48,0,0,0,1,1,0,69,1,1.1,0.9
35573,1,15.47,0,0,0,1,1,0,69,1,1.1,0.9
35574,1,21.22,0,0,0,1,1,0,69,1,1.1,0.9
35575,1,10.65,1.29,0,0,1,1,0,69,1,1.1,0.9
35576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35577,1,20.45,2.7,0,0,1,1,0,69,1,1.1,0.9
35578,1,13.5,1.65,0,0,1,1,0,69,1,1.1,0.9
35579,1,25,2.65,0,0,1,1,0,69,1,1.1,0.9
35580,1,755.26,100,0,0,1,1,0,500,1,1.1,0.9
35581,1,4.4,0.61,0,0,1,1,0,69,1,1.1,0.9
35582,1,13.42,1.41,0,0,1,1,0,69,1,1.1,0.9
35583,1,6.89,0.84,0,0,1,1,0,69,1,1.1,0.9
35584,1,8.21,1,0,0,1,1,0,69,1,1.1,0.9
35585,1,10.97,1.17,0,0,1,1,0,69,1,1.1,0.9
35586,1,7.12,0.81,0,0,1,1,0,69,1,1.1,0.9
35587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35588,1,22.79,2.81,0,0,1,1,0,138,1,1.1,0.9
35589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35590,1,23.62,2.69,0,0,1,1,0,138,1,1.1,0.9
35591,1,5.29,0.61,0,0,1,1,0,69,1,1.1,0.9
35592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35593,1,7.74,1.08,0,0,1,1,0,69,1,1.1,0.9
35594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35595,1,24.58,3.9,0,0,1,1,0,500,1,1.1,0.9
35596,1,323.42,51.5,0,0,1,1,0,138,1,1.1,0.9
35597,1,27.43,3.76,0,0,1,1,0,500,1,1.1,0.9
35598,1,25.32,3.46,0,0,1,1,0,500,1,1.1,0.9
35599,1,10.65,1.22,0,0,1,1,0,500,1,1.1,0.9
35600,1,11.5,1.84,0,0,1,1,0,138,1,1.1,0.9
35601,1,22.87,3.15,0,0,1,1,0,138,1,1.1,0.9
35602,1,73.96,8.4,0,0,1,1,0,500,1,1.1,0.9
35603,1,43.79,6.63,0,0,1,1,0,138,1,1.1,0.9
35604,1,4.12,0.47,0,0,1,1,0,69,1,1.1,0.9
35605,1,3.95,0.54,0,0,1,1,0,69,1,1.1,0.9
35606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35608,1,16.16,1.84,0,0,1,1,0,69,1,1.1,0.9
35609,1,20.43,2.15,0,0,1,1,0,69,1,1.1,0.9
35610,1,13.37,1.82,0,0,1,1,0,69,1,1.1,0.9
35611,1,20.28,2.76,0,0,1,1,0,69,1,1.1,0.9
35612,1,9.42,1.06,0,0,1,1,0,500,1,1.1,0.9
35613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35616,1,21.09,2.35,0,0,1,1,0,230,1,1.1,0.9
35617,1,6.67,0.92,0,0,1,1,0,138,1,1.1,0.9
35618,1,9.23,1.3,0,0,1,1,0,138,1,1.1,0.9
35619,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35620,1,3.47,0.49,0,0,1,1,0,138,1,1.1,0.9
35621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35622,1,27.32,4.23,0,0,1,1,0,69,1,1.1,0.9
35623,1,5.21,0.61,0,0,1,1,0,69,1,1.1,0.9
35624,1,4.21,0.49,0,0,1,1,0,69,1,1.1,0.9
35625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35627,1,4.34,0.49,0,0,1,1,0,69,1,1.1,0.9
35628,1,7.67,0.87,0,0,1,1,0,69,1,1.1,0.9
35629,1,12.16,1.28,0,0,1,1,0,69,1,1.1,0.9
35630,1,4.3,0.7,0,0,1,1,0,69,1,1.1,0.9
35631,1,5.06,0.57,0,0,1,1,0,69,1,1.1,0.9
35632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35634,1,22.96,3.19,0,0,1,1,0,138,1,1.1,0.9
35637,1,9.61,1.11,0,0,1,1,0,69,1,1.1,0.9
35638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35639,1,19.41,3.16,0,0,1,1,0,69,1,1.1,0.9
35640,1,58.97,6.61,0,0,1,1,0,138,1,1.1,0.9
35641,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35642,1,19.2,2.29,0,0,1,1,0,230,1,1.1,0.9
35643,1,5.27,0.84,0,0,1,1,0,138,1,1.1,0.9
35644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35645,1,11.29,1.79,0,0,1,1,0,138,1,1.1,0.9
35646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35647,1,17.01,2.74,0,0,1,1,0,138,1,1.1,0.9
35648,1,5.15,0.6,0,0,1,1,0,69,1,1.1,0.9
35649,1,9.16,1.29,0,0,1,1,0,69,1,1.1,0.9
35650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35653,1,6.72,0.77,0,0,1,1,0,138,1,1.1,0.9
35654,1,17.96,2.01,0,0,1,1,0,138,1,1.1,0.9
35655,1,8.01,0.86,0,0,1,1,0,138,1,1.1,0.9
35656,1,14.14,1.51,0,0,1,1,0,138,1,1.1,0.9
35657,1,7.67,0.88,0,0,1,1,0,69,1,1.1,0.9
35658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35659,1,12.22,1.3,0,0,1,1,0,138,1,1.1,0.9
35660,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35661,1,8.65,0.98,0,0,1,1,0,69,1,1.1,0.9
35662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35663,1,45.03,4.63,0,0,1,1,0,138,1,1.1,0.9
35664,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35665,1,9.16,1.46,0,0,1,1,0,138,1,1.1,0.9
35666,1,6.14,0.72,0,0,1,1,0,69,1,1.1,0.9
35667,1,14.9,2.06,0,0,1,1,0,69,1,1.1,0.9
35668,1,15.94,2.23,0,0,1,1,0,230,1,1.1,0.9
35669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35670,1,13.27,1.5,0,0,1,1,0,138,1,1.1,0.9
35671,1,10.72,1.43,0,0,1,1,0,138,1,1.1,0.9
35672,1,4.91,0.78,0,0,1,1,0,138,1,1.1,0.9
35673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35674,1,7.04,1.14,0,0,1,1,0,138,1,1.1,0.9
35675,1,4.57,0.52,0,0,1,1,0,138,1,1.1,0.9
35676,1,7.1,0.81,0,0,1,1,0,138,1,1.1,0.9
35677,1,5.4,0.84,0,0,1,1,0,69,1,1.1,0.9
35678,1,49.3,5.41,0,0,1,1,0,138,1,1.1,0.9
35679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35680,1,8.46,0.97,0,0,1,1,0,138,1,1.1,0.9
35681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35682,1,33.67,3.57,0,0,1,1,0,69,1,1.1,0.9
35683,1,12.95,1.47,0,0,1,1,0,138,1,1.1,0.9
35684,1,14.58,1.58,0,0,1,1,0,138,1,1.1,0.9
35685,1,21.02,2.27,0,0,1,1,0,138,1,1.1,0.9
35686,1,40.14,4.89,0,0,1,1,0,138,1,1.1,0.9
35687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35688,1,9.35,1.13,0,0,1,1,0,69,1,1.1,0.9
35689,1,20.96,2.51,0,0,1,1,0,69,1,1.1,0.9
35690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35692,1,13.01,1.48,0,0,1,1,0,69,1,1.1,0.9
35693,1,23.04,3.29,0,0,1,1,0,69,1,1.1,0.9
35694,1,12.1,1.72,0,0,1,1,0,69,1,1.1,0.9
35695,1,5.63,0.91,0,0,1,1,0,138,1,1.1,0.9
35696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35697,1,26.25,3.54,0,0,1,1,0,69,1,1.1,0.9
35698,1,26.91,3.73,0,0,1,1,0,69,1,1.1,0.9
35699,1,14.69,2.33,0,0,1,1,0,69,1,1.1,0.9
35700,1,16.31,1.83,0,0,1,1,0,69,1,1.1,0.9
35701,1,29.32,4.63,0,0,1,1,0,138,1,1.1,0.9
35702,1,15.46,1.78,0,0,1,1,0,69,1,1.1,0.9
35703,1,8.44,1.33,0,0,1,1,0,69,1,1.1,0.9
35704,1,27.36,3.18,0,0,1,1,0,138,1,1.1,0.9
35705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35706,1,22.15,2.47,0,0,1,1,0,138,1,1.1,0.9
35707,1,21.13,3.39,0,0,1,1,0,500,1,1.1,0.9
35708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35709,1,92.12,12.67,0,0,1,1,0,230,1,1.1,0.9
35710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35711,1,52.26,8.19,0,0,1,1,0,138,1,1.1,0.9
35712,1,12.14,1.96,0,0,1,1,0,500,1,1.1,0.9
35713,1,33.23,5.19,0,0,1,1,0,138,1,1.1,0.9
35714,1,60.59,9.46,0,0,1,1,0,500,1,1.1,0.9
35715,1,14.99,1.67,0,0,1,1,0,500,1,1.1,0.9
35716,1,20.2,3.23,0,0,1,1,0,500,1,1.1,0.9
35717,1,4.42,0,0,0,1,1,0,138,1,1.1,0.9
35718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35719,1,4.67,0,0,0,1,1,0,138,1,1.1,0.9
35720,1,2.19,0,0,0,1,1,0,138,1,1.1,0.9
35721,1,7.53,0.93,0,0,1,1,0,69,1,1.1,0.9
35722,1,4.26,0,0,0,1,1,0,138,1,1.1,0.9
35723,1,5.4,0.57,0,0,1,1,0,69,1,1.1,0.9
35724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35725,1,3.76,0.47,0,0,1,1,0,69,1,1.1,0.9
35726,1,12.44,1.51,0,0,1,1,0,69,1,1.1,0.9
35727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35728,1,41.24,4.24,0,0,1,1,0,69,1,1.1,0.9
35729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35730,1,19.94,0,0,0,1,1,0,138,1,1.1,0.9
35731,1,7.19,0.9,0,0,1,1,0,138,1,1.1,0.9
35732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35733,1,7.06,0.82,0,0,1,1,0,69,1,1.1,0.9
35734,1,9.5,0,0,0,1,1,0,138,1,1.1,0.9
35735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35736,1,10.83,0,0,0,1,1,0,69,1,1.1,0.9
35737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35738,1,14.39,1.55,0,0,1,1,0,69,1,1.1,0.9
35739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35740,1,4.77,-2,0,0,1,1,0,138,1,1.1,0.9
35741,1,6.74,0.73,0,0,1,1,0,138,1,1.1,0.9
35742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35743,1,12.18,1.33,0,0,1,1,0,138,1,1.1,0.9
35744,1,20.28,2.5,0,0,1,1,0,138,1,1.1,0.9
35745,1,12.5,1.42,0,0,1,1,0,138,1,1.1,0.9
35746,1,4.43,-2,0,0,1,1,0,138,1,1.1,0.9
35747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35748,1,9.61,1.16,0,0,1,1,0,138,1,1.1,0.9
35749,1,51.32,6,0,0,1,1,0,138,1,1.1,0.9
35750,1,47.98,4.98,0,0,1,1,0,138,1,1.1,0.9
35751,1,12.22,1.35,0,0,1,1,0,138,1,1.1,0.9
35752,1,31.78,4.34,0,0,1,1,0,138,1,1.1,0.9
35753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35754,1,6.25,0.87,0,0,1,1,0,69,1,1.1,0.9
35755,1,10.33,1.18,0,0,1,1,0,69,1,1.1,0.9
35756,1,38.39,5.13,0,0,1,1,0,138,1,1.1,0.9
35757,1,20.24,2.72,0,0,1,1,0,138,1,1.1,0.9
35758,1,12.5,1.41,0,0,1,1,0,138,1,1.1,0.9
35759,1,10.59,1.12,0,0,1,1,0,138,1,1.1,0.9
35760,1,14.37,1.75,0,0,1,1,0,138,1,1.1,0.9
35761,1,12.88,1.47,0,0,1,1,0,138,1,1.1,0.9
35762,1,6.97,0.73,0,0,1,1,0,69,1,1.1,0.9
35763,1,35.63,3.94,0,0,1,1,0,138,1,1.1,0.9
35764,1,20.88,2.39,0,0,1,1,0,138,1,1.1,0.9
35765,1,10.2,1.1,0,0,1,1,0,138,1,1.1,0.9
35766,1,8.57,1,0,0,1,1,0,138,1,1.1,0.9
35767,1,4.55,0.63,0,0,1,1,0,138,1,1.1,0.9
35768,1,24.24,3.89,0,0,1,1,0,500,1,1.1,0.9
35769,1,15.33,1.88,0,0,1,1,0,69,1,1.1,0.9
35770,1,19.49,-11.14,0,0,1,1,0,138,1,1.1,0.9
35771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35773,1,5.19,0.72,0,0,1,1,0,138,1,1.1,0.9
35774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35775,1,16.99,2.66,0,0,1,1,0,69,1,1.1,0.9
35776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35778,1,7.06,1.13,0,0,1,1,0,69,1,1.1,0.9
35779,1,8.84,0.93,0,0,1,1,0,138,1,1.1,0.9
35780,1,37.23,3.91,0,0,1,1,0,138,1,1.1,0.9
35781,1,4.21,0.48,0,0,1,1,0,69,1,1.1,0.9
35782,1,13.05,1.37,0,0,1,1,0,69,1,1.1,0.9
35783,1,35.84,4.4,0,0,1,1,0,69,1,1.1,0.9
35784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35786,1,51.68,6.27,0,0,1,1,0,230,1,1.1,0.9
35787,1,10.67,1.7,0,0,1,1,0,69,1,1.1,0.9
35788,1,8.72,0.99,0,0,1,1,0,69,1,1.1,0.9
35789,1,9.2,1.45,0,0,1,1,0,69,1,1.1,0.9
35790,1,8.02,0.92,0,0,1,1,0,69,1,1.1,0.9
35791,1,30.38,3.52,0,0,1,1,0,69,1,1.1,0.9
35792,1,10.61,1.51,0,0,1,1,0,69,1,1.1,0.9
35793,1,15.07,1.86,0,0,1,1,0,69,1,1.1,0.9
35794,1,25.98,2.76,0,0,1,1,0,69,1,1.1,0.9
35795,1,8.93,1.08,0,0,1,1,0,69,1,1.1,0.9
35796,1,51.47,5.61,0,0,1,1,0,69,1,1.1,0.9
35797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35798,1,23.55,2.62,0,0,1,1,0,138,1,1.1,0.9
35799,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35800,1,6.93,0.79,0,0,1,1,0,69,1,1.1,0.9
35801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35802,1,13.8,1.58,0,0,1,1,0,69,1,1.1,0.9
35803,1,17.88,1.95,0,0,1,1,0,138,1,1.1,0.9
35804,1,17.71,2,0,0,1,1,0,138,1,1.1,0.9
35805,1,51.36,6.14,0,0,1,1,0,69,1,1.1,0.9
35806,1,65.14,7.28,0,0,1,1,0,500,1,1.1,0.9
35807,1,4.83,0.52,0,0,1,1,0,138,1,1.1,0.9
35808,1,9.59,1.08,0,0,1,1,0,138,1,1.1,0.9
35809,1,40.48,4.59,0,0,1,1,0,230,1,1.1,0.9
35810,1,60.46,7.18,0,0,1,1,0,230,1,1.1,0.9
35811,1,33.87,3.98,0,0,1,1,0,230,1,1.1,0.9
35812,1,29.59,3.56,0,0,1,1,0,138,1,1.1,0.9
35813,1,10.76,1.22,0,0,1,1,0,69,1,1.1,0.9
35814,1,18.26,2.25,0,0,1,1,0,138,1,1.1,0.9
35815,1,19.01,3.06,0,0,1,1,0,69,1,1.1,0.9
35816,1,8.97,1.01,0,0,1,1,0,69,1,1.1,0.9
35817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35818,1,81.28,9.79,0,0,1,1,0,138,1,1.1,0.9
35819,1,83.15,9.93,0,0,1,1,0,230,1,1.1,0.9
35820,1,66.94,7.26,0,0,1,1,0,138,1,1.1,0.9
35821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35823,1,9.55,1.06,0,0,1,1,0,230,1,1.1,0.9
35824,1,9.03,0.96,0,0,1,1,0,230,1,1.1,0.9
35825,1,8.99,1.02,0,0,1,1,0,138,1,1.1,0.9
35826,1,14.14,2.25,0,0,1,1,0,69,1,1.1,0.9
35827,1,11.37,1.31,0,0,1,1,0,69,1,1.1,0.9
35828,1,7.27,0.85,0,0,1,1,0,69,1,1.1,0.9
35829,1,6,0.68,0,0,1,1,0,69,1,1.1,0.9
35830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35832,1,12.42,2.02,0,0,1,1,0,69,1,1.1,0.9
35833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35834,1,58.93,8.12,0,0,1,1,0,138,1,1.1,0.9
35835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35836,1,9.88,1.61,0,0,1,1,0,69,1,1.1,0.9
35837,1,7.1,1.16,0,0,1,1,0,69,1,1.1,0.9
35838,1,12.46,2,0,0,1,1,0,69,1,1.1,0.9
35839,1,4.76,0.54,0,0,1,1,0,69,1,1.1,0.9
35840,1,3.83,0.43,0,0,1,1,0,69,1,1.1,0.9
35841,1,8.19,1.15,0,0,1,1,0,69,1,1.1,0.9
35842,1,28.61,3.9,0,0,1,1,0,138,1,1.1,0.9
35843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35844,1,15.62,2.55,0,0,1,1,0,138,1,1.1,0.9
35845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35846,1,10.27,1.4,0,0,1,1,0,69,1,1.1,0.9
35847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35848,1,14.67,2.38,0,0,1,1,0,69,1,1.1,0.9
35849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35851,1,15.9,1.84,0,0,1,1,0,69,1,1.1,0.9
35852,1,7.14,1.02,0,0,1,1,0,69,1,1.1,0.9
35853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35856,1,8.78,1.21,0,0,1,1,0,69,1,1.1,0.9
35857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35858,1,7.25,1.01,0,0,1,1,0,138,1,1.1,0.9
35859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35862,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35863,1,26.7,3,0,0,1,1,0,69,1,1.1,0.9
35864,1,12.37,1.68,0,0,1,1,0,69,1,1.1,0.9
35865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35867,1,17.54,2.43,0,0,1,1,0,69,1,1.1,0.9
35868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35869,1,4.78,0.51,0,0,1,1,0,230,1,1.1,0.9
35870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35871,1,5.8,0.94,0,0,1,1,0,69,1,1.1,0.9
35872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35874,1,13.9,2.2,0,0,1,1,0,69,1,1.1,0.9
35875,1,14.86,1.69,0,0,1,1,0,69,1,1.1,0.9
35876,1,22.05,2.72,0,0,1,1,0,138,1,1.1,0.9
35877,1,6.95,0.73,0,0,1,1,0,138,1,1.1,0.9
35878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35879,1,25.92,2.67,0,0,1,1,0,138,1,1.1,0.9
35880,1,4.64,0.56,0,0,1,1,0,138,1,1.1,0.9
35881,1,11.59,1.59,0,0,1,1,0,69,1,1.1,0.9
35882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35883,1,5.55,0.78,0,0,1,1,0,69,1,1.1,0.9
35884,1,5.48,0.88,0,0,1,1,0,69,1,1.1,0.9
35885,1,23.38,3.77,0,0,1,1,0,69,1,1.1,0.9
35886,1,7.34,0.84,0,0,1,1,0,69,1,1.1,0.9
35887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35888,1,9.61,1.11,0,0,1,1,0,138,1,1.1,0.9
35889,1,66.24,7.46,0,0,1,1,0,230,1,1.1,0.9
35890,1,17.79,2.07,0,0,1,1,0,138,1,1.1,0.9
35891,1,14.1,1.76,0,0,1,1,0,138,1,1.1,0.9
35892,1,15.69,1.76,0,0,1,1,0,69,1,1.1,0.9
35893,1,6.8,0.78,0,0,1,1,0,138,1,1.1,0.9
35894,1,21.39,2.97,0,0,1,1,0,69,1,1.1,0.9
35895,1,36.74,3.88,0,0,1,1,0,138,1,1.1,0.9
35896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35897,1,29.49,3.42,0,0,1,1,0,69,1,1.1,0.9
35898,1,20.52,2.89,0,0,1,1,0,69,1,1.1,0.9
35899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35901,1,44.16,4.88,0,0,1,1,0,69,1,1.1,0.9
35902,1,12.95,1.38,0,0,1,1,0,69,1,1.1,0.9
35903,1,23.28,2.53,0,0,1,1,0,69,1,1.1,0.9
35904,1,9.35,1.33,0,0,1,1,0,69,1,1.1,0.9
35905,1,12.97,1.47,0,0,1,1,0,69,1,1.1,0.9
35906,1,11.42,1.59,0,0,1,1,0,69,1,1.1,0.9
35907,1,9.06,1.48,0,0,1,1,0,69,1,1.1,0.9
35908,1,8.18,1.31,0,0,1,1,0,69,1,1.1,0.9
35909,1,83.46,11.23,0,0,1,1,0,69,1,1.1,0.9
35910,1,9.08,1.05,0,0,1,1,0,69,1,1.1,0.9
35911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35912,1,20.66,2.34,0,0,1,1,0,138,1,1.1,0.9
35913,1,15.12,2.48,0,0,1,1,0,138,1,1.1,0.9
35914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35916,1,26.68,4.2,0,0,1,1,0,69,1,1.1,0.9
35917,1,17.96,2.86,0,0,1,1,0,69,1,1.1,0.9
35918,1,9.63,1.32,0,0,1,1,0,69,1,1.1,0.9
35919,1,20.05,2.34,0,0,1,1,0,69,1,1.1,0.9
35920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35921,1,11.8,1.89,0,0,1,1,0,69,1,1.1,0.9
35922,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35923,1,24.89,3.43,0,0,1,1,0,69,1,1.1,0.9
35924,1,14.63,2.01,0,0,1,1,0,500,1,1.1,0.9
35925,1,23.13,2.83,0,0,1,1,0,500,1,1.1,0.9
35926,1,15.86,2.47,0,0,1,1,0,500,1,1.1,0.9
35927,1,8.57,1.37,0,0,1,1,0,500,1,1.1,0.9
35928,1,19.83,2.78,0,0,1,1,0,230,1,1.1,0.9
35929,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35930,1,8.55,1.19,0,0,1,1,0,138,1,1.1,0.9
35931,1,18.96,2.22,0,0,1,1,0,230,1,1.1,0.9
35932,1,9.78,1.36,0,0,1,1,0,138,1,1.1,0.9
35933,1,18.41,2.93,0,0,1,1,0,69,1,1.1,0.9
35934,1,16.96,2.27,0,0,1,1,0,138,1,1.1,0.9
35935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35937,1,47.09,5.15,0,0,1,1,0,230,1,1.1,0.9
35938,1,16.09,2.22,0,0,1,1,0,69,1,1.1,0.9
35939,1,13.67,1.54,0,0,1,1,0,230,1,1.1,0.9
35940,1,7.12,0.76,0,0,1,1,0,138,1,1.1,0.9
35941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35943,1,25.62,4.13,0,0,1,1,0,138,1,1.1,0.9
35944,1,11.44,1.88,0,0,1,1,0,138,1,1.1,0.9
35945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35947,1,13.12,1.85,0,0,1,1,0,69,1,1.1,0.9
35948,1,19.15,2.21,0,0,1,1,0,138,1,1.1,0.9
35949,1,15.52,1.78,0,0,1,1,0,138,1,1.1,0.9
35950,1,4.4,0.73,0,0,1,1,0,69,1,1.1,0.9
35951,1,26.79,3.78,0,0,1,1,0,138,1,1.1,0.9
35952,1,5.12,0.58,0,0,1,1,0,69,1,1.1,0.9
35953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35954,1,12.84,1.46,0,0,1,1,0,69,1,1.1,0.9
35955,1,18.88,2.14,0,0,1,1,0,69,1,1.1,0.9
35956,1,21.32,2.41,0,0,1,1,0,69,1,1.1,0.9
35957,1,10.59,1.2,0,0,1,1,0,69,1,1.1,0.9
35958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35960,1,31.82,4.4,0,0,1,1,0,138,1,1.1,0.9
35961,1,12.07,1.4,0,0,1,1,0,69,1,1.1,0.9
35962,1,21.85,2.95,0,0,1,1,0,69,1,1.1,0.9
35963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35964,1,38.44,4.32,0,0,1,1,0,230,1,1.1,0.9
35965,1,34.25,3.55,0,0,1,1,0,138,1,1.1,0.9
35966,1,40.1,4.47,0,0,1,1,0,69,1,1.1,0.9
35967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35968,1,24.58,2.72,0,0,1,1,0,138,1,1.1,0.9
35969,1,62.61,7.54,0,0,1,1,0,230,1,1.1,0.9
35970,1,15.31,2.14,0,0,1,1,0,138,1,1.1,0.9
35971,1,10.63,1.72,0,0,1,1,0,138,1,1.1,0.9
35972,1,14.8,2.07,0,0,1,1,0,138,1,1.1,0.9
35973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35975,1,14.31,1.78,0,0,1,1,0,230,1,1.1,0.9
35976,1,10.33,1.42,0,0,1,1,0,69,1,1.1,0.9
35977,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35979,1,37.44,4.01,0,0,1,1,0,230,1,1.1,0.9
35980,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35982,1,6.53,1.03,0,0,1,1,0,138,1,1.1,0.9
35983,1,3.87,0.55,0,0,1,1,0,138,1,1.1,0.9
35984,1,6.97,0.99,0,0,1,1,0,230,1,1.1,0.9
35985,1,6.25,0.99,0,0,1,1,0,69,1,1.1,0.9
35986,1,21.07,3.29,0,0,1,1,0,138,1,1.1,0.9
35987,1,15.75,2.2,0,0,1,1,0,69,1,1.1,0.9
35988,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35989,1,10.93,1.77,0,0,1,1,0,230,1,1.1,0.9
35990,1,20.58,2.9,0,0,1,1,0,69,1,1.1,0.9
35991,1,13.71,1.53,0,0,1,1,0,230,1,1.1,0.9
35992,1,22.17,2.47,0,0,1,1,0,230,1,1.1,0.9
35993,1,5.78,0.8,0,0,1,1,0,138,1,1.1,0.9
35994,1,15.39,1.78,0,0,1,1,0,69,1,1.1,0.9
35995,1,68.65,7.58,0,0,1,1,0,69,1,1.1,0.9
35996,1,12.35,1.95,0,0,1,1,0,230,1,1.1,0.9
35997,1,12.41,1.73,0,0,1,1,0,69,1,1.1,0.9
35998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36000,1,10.44,1.46,0,0,1,1,0,69,1,1.1,0.9
36001,1,13.73,1.94,0,0,1,1,0,138,1,1.1,0.9
36002,1,11.33,1.3,0,0,1,1,0,500,1,1.1,0.9
36003,1,24.77,3.47,0,0,1,1,0,230,1,1.1,0.9
36004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36005,1,10.93,1.73,0,0,1,1,0,69,1,1.1,0.9
36006,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36007,1,13.84,1.58,0,0,1,1,0,230,1,1.1,0.9
36008,1,12.5,2.01,0,0,1,1,0,138,1,1.1,0.9
36009,1,4.85,0.67,0,0,1,1,0,138,1,1.1,0.9
36010,1,11.25,1.26,0,0,1,1,0,69,1,1.1,0.9
36011,1,4.44,0.61,0,0,1,1,0,69,1,1.1,0.9
36012,1,33.48,3.78,0,0,1,1,0,69,1,1.1,0.9
36013,1,6.46,0.73,0,0,1,1,0,69,1,1.1,0.9
36014,1,21.28,2.29,0,0,1,1,0,69,1,1.1,0.9
36015,1,47.34,4.96,0,0,1,1,0,69,1,1.1,0.9
36016,1,11.56,1.44,0,0,1,1,0,138,1,1.1,0.9
36017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36020,1,9.61,1.03,0,0,1,1,0,69,1,1.1,0.9
36021,1,7.44,0.86,0,0,1,1,0,69,1,1.1,0.9
36022,1,28.25,2.98,0,0,1,1,0,69,1,1.1,0.9
36023,1,23.26,2.87,0,0,1,1,0,138,1,1.1,0.9
36024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36025,1,42.69,5.21,0,0,1,1,0,138,1,1.1,0.9
36026,1,25.09,2.87,0,0,1,1,0,69,1,1.1,0.9
36027,1,8.55,0.93,0,0,1,1,0,69,1,1.1,0.9
36028,1,35.03,3.6,0,0,1,1,0,69,1,1.1,0.9
36029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36030,1,30.87,3.79,0,0,1,1,0,69,1,1.1,0.9
36031,1,20.3,2.89,0,0,1,1,0,500,1,1.1,0.9
36032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36033,1,8.31,0.89,0,0,1,1,0,138,1,1.1,0.9
36034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36036,1,4.55,0.49,0,0,1,1,0,138,1,1.1,0.9
36037,1,17.48,1.98,0,0,1,1,0,69,1,1.1,0.9
36038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36039,1,11.46,1.86,0,0,1,1,0,69,1,1.1,0.9
36040,1,14.41,1.66,0,0,1,1,0,138,1,1.1,0.9
36041,1,13.69,1.89,0,0,1,1,0,69,1,1.1,0.9
36042,1,15.94,1.68,0,0,1,1,0,138,1,1.1,0.9
36043,1,8.18,1.13,0,0,1,1,0,138,1,1.1,0.9
36044,1,15.41,2.13,0,0,1,1,0,69,1,1.1,0.9
36045,1,12.75,1.48,0,0,1,1,0,69,1,1.1,0.9
36046,1,6.63,1.05,0,0,1,1,0,69,1,1.1,0.9
36047,1,25.04,3.87,0,0,1,1,0,69,1,1.1,0.9
36048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36049,1,19.56,2.28,0,0,1,1,0,69,1,1.1,0.9
36050,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36051,1,39.52,5.35,0,0,1,1,0,138,1,1.1,0.9
36052,1,6.4,0.75,0,0,1,1,0,69,1,1.1,0.9
36053,1,54.38,7.46,0,0,1,1,0,230,1,1.1,0.9
36054,1,47.43,5.27,0,0,1,1,0,138,1,1.1,0.9
36055,1,78.79,11.92,0,0,1,1,0,230,1,1.1,0.9
36056,1,8.08,0.91,0,0,1,1,0,138,1,1.1,0.9
36057,1,5.59,0.64,0,0,1,1,0,138,1,1.1,0.9
36058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36059,1,4.97,0.54,0,0,1,1,0,69,1,1.1,0.9
36060,1,8.86,1.03,0,0,1,1,0,138,1,1.1,0.9
36061,1,2.7,0.44,0,0,1,1,0,69,1,1.1,0.9
36062,1,5.65,0.91,0,0,1,1,0,69,1,1.1,0.9
36063,1,4.32,0.6,0,0,1,1,0,69,1,1.1,0.9
36064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36065,1,2.87,0.4,0,0,1,1,0,69,1,1.1,0.9
36066,1,4.42,0.73,0,0,1,1,0,69,1,1.1,0.9
36067,1,4.74,0.54,0,0,1,1,0,69,1,1.1,0.9
36068,1,4.83,0.78,0,0,1,1,0,69,1,1.1,0.9
36069,1,9.16,1.44,0,0,1,1,0,69,1,1.1,0.9
36070,1,5.76,0.93,0,0,1,1,0,69,1,1.1,0.9
36071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36072,1,14.2,1.52,0,0,1,1,0,69,1,1.1,0.9
36073,1,9.44,1.18,0,0,1,1,0,69,1,1.1,0.9
36074,1,8.74,0.94,0,0,1,1,0,69,1,1.1,0.9
36075,1,18.33,2.21,0,0,1,1,0,69,1,1.1,0.9
36076,1,13.71,1.53,0,0,1,1,0,69,1,1.1,0.9
36077,1,8.65,0.9,0,0,1,1,0,69,1,1.1,0.9
36078,1,4.7,0.54,0,0,1,1,0,69,1,1.1,0.9
36079,1,7.63,0.85,0,0,1,1,0,69,1,1.1,0.9
36080,1,4.97,0.62,0,0,1,1,0,138,1,1.1,0.9
36081,1,10.59,1.3,0,0,1,1,0,69,1,1.1,0.9
36082,1,11.46,1.29,0,0,1,1,0,138,1,1.1,0.9
36083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36084,1,4.7,0.59,0,0,1,1,0,69,1,1.1,0.9
36085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36086,1,10.76,1.16,0,0,1,1,0,69,1,1.1,0.9
36087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36089,1,3.61,0.51,0,0,1,1,0,69,1,1.1,0.9
36090,1,104.64,10.68,0,0,1,1,0,138,1,1.1,0.9
36091,1,16.69,1.75,0,0,1,1,0,69,1,1.1,0.9
36092,1,4.27,0.45,0,0,1,1,0,69,1,1.1,0.9
36093,1,8.97,1.13,0,0,1,1,0,69,1,1.1,0.9
36094,1,8.55,0.92,0,0,1,1,0,69,1,1.1,0.9
36095,1,4.29,0.53,0,0,1,1,0,69,1,1.1,0.9
36096,1,5.66,0.69,0,0,1,1,0,69,1,1.1,0.9
36097,1,18.09,2.14,0,0,1,1,0,69,1,1.1,0.9
36098,1,33.36,3.42,0,0,1,1,0,69,1,1.1,0.9
36099,1,5.21,0.64,0,0,1,1,0,69,1,1.1,0.9
36100,1,12.63,1.43,0,0,1,1,0,69,1,1.1,0.9
36101,1,10.82,1.36,0,0,1,1,0,69,1,1.1,0.9
36102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36103,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36104,1,20.88,2.32,0,0,1,1,0,69,1,1.1,0.9
36105,1,5.78,0.63,0,0,1,1,0,69,1,1.1,0.9
36106,1,10.46,1.14,0,0,1,1,0,69,1,1.1,0.9
36107,1,12.01,1.26,0,0,1,1,0,69,1,1.1,0.9
36108,1,19.64,2.4,0,0,1,1,0,69,1,1.1,0.9
36109,1,31.15,3.75,0,0,1,1,0,69,1,1.1,0.9
36110,1,11.59,1.26,0,0,1,1,0,69,1,1.1,0.9
36111,1,5.63,0.6,0,0,1,1,0,69,1,1.1,0.9
36112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36113,1,10.01,1.06,0,0,1,1,0,69,1,1.1,0.9
36114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36115,1,27.45,3.09,0,0,1,1,0,69,1,1.1,0.9
36116,1,21.79,2.63,0,0,1,1,0,69,1,1.1,0.9
36117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36118,1,20.62,2.22,0,0,1,1,0,69,1,1.1,0.9
36119,1,10.12,1.15,0,0,1,1,0,69,1,1.1,0.9
36120,1,13.75,1.5,0,0,1,1,0,69,1,1.1,0.9
36121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36122,1,27.11,3.31,0,0,1,1,0,69,1,1.1,0.9
36123,1,6.67,0.76,0,0,1,1,0,69,1,1.1,0.9
36124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36125,1,15.41,1.62,0,0,1,1,0,138,1,1.1,0.9
36126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36128,1,19.09,2.37,0,0,1,1,0,230,1,1.1,0.9
36129,1,31.91,3.87,0,9.99999572631,1,1,0,69,1,1.1,0.9
36130,1,21.88,2.72,0,9.99999404268,1,1,0,69,1,1.1,0.9
36131,1,38.27,4.27,0,0,1,1,0,230,1,1.1,0.9
36132,1,31.7,3.71,0,0,1,1,0,138,1,1.1,0.9
36133,1,21.26,2.59,0,0,1,1,0,138,1,1.1,0.9
36134,1,25.36,4.08,0,0,1,1,0,69,1,1.1,0.9
36135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36136,1,12.78,2.05,0,0,1,1,0,69,1,1.1,0.9
36137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36138,1,27.19,3.22,0,0,1,1,0,138,1,1.1,0.9
36139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36140,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36141,1,121.94,13.58,0,0,1,1,0,138,1,1.1,0.9
36142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36143,1,11.48,1.24,0,0,1,1,0,69,1,1.1,0.9
36144,1,56.25,6.83,0,0,1,1,0,138,1,1.1,0.9
36145,1,40.92,4.98,0,0,1,1,0,138,1,1.1,0.9
36146,1,8.23,0.92,0,0,1,1,0,138,1,1.1,0.9
36147,1,6.48,0.78,0,0,1,1,0,138,1,1.1,0.9
36148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36149,1,77.81,9.17,0,0,1,1,0,138,1,1.1,0.9
36150,1,50.43,6.1,0,0,1,1,0,138,1,1.1,0.9
36151,1,15.82,1.62,0,0,1,1,0,138,1,1.1,0.9
36152,1,14.39,1.5,0,0,1,1,0,138,1,1.1,0.9
36153,1,18.79,1.98,0,0,1,1,0,230,1,1.1,0.9
36154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36155,1,13.59,1.62,0,0,1,1,0,138,1,1.1,0.9
36156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36157,1,56.95,6.36,0,0,1,1,0,138,1,1.1,0.9
36158,1,11.35,1.3,0,0,1,1,0,138,1,1.1,0.9
36159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36160,1,12.65,1.45,0,0,1,1,0,69,1,1.1,0.9
36161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36163,1,10.89,1.23,0,0,1,1,0,69,1,1.1,0.9
36164,1,41.73,4.65,0,0,1,1,0,138,1,1.1,0.9
36165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36166,1,55.27,6.25,0,0,1,1,0,138,1,1.1,0.9
36167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36169,1,41.92,4.68,0,9.99998577899,1,1,0,138,1,1.1,0.9
36170,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36171,1,35.31,3.75,0,0,1,1,0,69,1,1.1,0.9
36172,1,25.6,2.89,0,0,1,1,0,138,1,1.1,0.9
36173,1,16.16,1.87,0,0,1,1,0,69,1,1.1,0.9
36174,1,32.72,3.61,0,0,1,1,0,138,1,1.1,0.9
36175,1,22.64,2.51,0,0,1,1,0,138,1,1.1,0.9
36176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36177,1,3.64,0.57,0,0,1,1,0,69,1,1.1,0.9
36178,1,0.23,0.03,0,0,1,1,0,69,1,1.1,0.9
36179,1,4.14,0.57,0,0,1,1,0,69,1,1.1,0.9
36180,1,12.03,1.89,0,0,1,1,0,69,1,1.1,0.9
36181,1,5.34,0.6,0,0,1,1,0,69,1,1.1,0.9
36182,1,5.59,0.64,0,0,1,1,0,69,1,1.1,0.9
36183,1,15.86,2.53,0,0,1,1,0,69,1,1.1,0.9
36184,1,8.89,1,0,0,1,1,0,69,1,1.1,0.9
36185,1,5.91,0.67,0,0,1,1,0,69,1,1.1,0.9
36186,1,5.61,0.63,0,0,1,1,0,69,1,1.1,0.9
36187,1,8.86,0.95,0,0,1,1,0,138,1,1.1,0.9
36188,1,5.38,0.57,0,0,1,1,0,138,1,1.1,0.9
36189,1,5.53,0.62,0,0,1,1,0,69,1,1.1,0.9
36190,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36192,1,5.36,0.85,0,0,1,1,0,69,1,1.1,0.9
36193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36194,1,3.66,0.46,0,0,1,1,0,138,1,1.1,0.9
36195,1,8.08,0.94,0,0,1,1,0,69,1,1.1,0.9
36196,1,8.06,1.3,0,0,1,1,0,69,1,1.1,0.9
36197,1,8.21,0.93,0,0,1,1,0,69,1,1.1,0.9
36198,1,5.95,0.81,0,0,1,1,0,69,1,1.1,0.9
36199,1,15.77,1.97,0,0,1,1,0,138,1,1.1,0.9
36200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36201,1,7.08,0.79,0,0,1,1,0,138,1,1.1,0.9
36202,1,6.25,0.68,0,0,1,1,0,138,1,1.1,0.9
36203,1,14.82,1.66,0,0,1,1,0,69,1,1.1,0.9
36204,1,21.07,2.31,0,0,1,1,0,69,1,1.1,0.9
36205,1,12.42,1.73,0,0,1,1,0,69,1,1.1,0.9
36206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36209,1,43.28,5.87,0,0,1,1,0,69,1,1.1,0.9
36210,1,21.39,2.93,0,0,1,1,0,69,1,1.1,0.9
36211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36213,1,8.27,1.15,0,0,1,1,0,69,1,1.1,0.9
36214,1,20.28,2.27,0,0,1,1,0,69,1,1.1,0.9
36215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36216,1,8.61,1.4,0,0,1,1,0,69,1,1.1,0.9
36217,1,14.82,2.11,0,0,1,1,0,69,1,1.1,0.9
36218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36219,1,6.25,0.72,0,0,1,1,0,69,1,1.1,0.9
36220,1,4.74,0.75,0,0,1,1,0,69,1,1.1,0.9
36221,1,6.78,0.84,0,0,1,1,0,138,1,1.1,0.9
36222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36223,1,9.95,1.13,0,0,1,1,0,69,1,1.1,0.9
36224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36225,1,15.01,2.45,0,0,1,1,0,69,1,1.1,0.9
36226,1,3.49,0.49,0,0,1,1,0,69,1,1.1,0.9
36227,1,1.81,0.29,0,0,1,1,0,69,1,1.1,0.9
36228,1,11.29,1.56,0,0,1,1,0,69,1,1.1,0.9
36229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36230,1,2.96,0.42,0,0,1,1,0,69,1,1.1,0.9
36231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36232,1,13.46,2.19,0,0,1,1,0,69,1,1.1,0.9
36233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36236,1,9.57,1.11,0,0,1,1,0,69,1,1.1,0.9
36237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36238,1,12.54,1.45,0,0,1,1,0,138,1,1.1,0.9
36239,1,197.18,27.03,0,0,1,1,0,138,1,1.1,0.9
36240,1,7.89,0.89,0,0,1,1,0,69,1,1.1,0.9
36241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36242,1,6.72,1.06,0,0,1,1,0,69,1,1.1,0.9
36243,1,2.08,0.29,0,0,1,1,0,69,1,1.1,0.9
36244,1,3.63,0.5,0,0,1,1,0,69,1,1.1,0.9
36245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36246,1,5.19,0.58,0,0,1,1,0,230,1,1.1,0.9
36247,1,3.55,0.5,0,0,1,1,0,69,1,1.1,0.9
36248,1,18.22,2.5,0,0,1,1,0,69,1,1.1,0.9
36249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36251,1,14.27,1.74,0,0,1,1,0,230,1,1.1,0.9
36252,1,29.04,4.64,0,0,1,1,0,230,1,1.1,0.9
36253,1,275.03,36.9,0,0,1,1,0,500,1,1.1,0.9
36254,1,168.22,23,0,0,1,1,0,500,1,1.1,0.9
36255,1,12.42,1.73,0,0,1,1,0,69,1,1.1,0.9
36256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36257,1,15.88,2.53,0,0,1,1,0,69,1,1.1,0.9
36258,1,17.71,2.85,0,0,1,1,0,69,1,1.1,0.9
36259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36260,1,24.96,3.53,0,0,1,1,0,69,1,1.1,0.9
36261,1,14.18,1.64,0,0,1,1,0,138,1,1.1,0.9
36262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36263,1,18.56,2.26,0,0,1,1,0,138,1,1.1,0.9
36264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36265,1,23.55,2.7,0,0,1,1,0,138,1,1.1,0.9
36266,1,40.05,4.3,0,0,1,1,0,230,1,1.1,0.9
36267,1,24.9,2.7,0,0,1,1,0,230,1,1.1,0.9
36268,1,21.79,2.63,0,0,1,1,0,230,1,1.1,0.9
36269,1,15.39,2.49,0,0,1,1,0,138,1,1.1,0.9
36270,1,13.2,1.59,0,0,1,1,0,500,1,1.1,0.9
36271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36272,1,25.64,2.66,0,0,1,1,0,69,1,1.1,0.9
36273,1,18.22,2.08,0,0,1,1,0,138,1,1.1,0.9
36274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36277,1,22.81,2.76,0,0,1,1,0,230,1,1.1,0.9
36278,1,18.22,1.92,0,0,1,1,0,230,1,1.1,0.9
36279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36280,1,25.23,2.64,0,0,1,1,0,230,1,1.1,0.9
36281,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36283,1,9.06,1.01,0,0,1,1,0,69,1,1.1,0.9
36284,1,13.41,1.65,0,0,1,1,0,69,1,1.1,0.9
36285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36287,1,12.67,1.41,0,0,1,1,0,69,1,1.1,0.9
36288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36289,1,5.1,0.71,0,0,1,1,0,69,1,1.1,0.9
36290,1,6.31,0.7,0,0,1,1,0,69,1,1.1,0.9
36291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36292,1,87.78,9.37,0,0,1,1,0,230,1,1.1,0.9
36293,1,29.85,4.1,0,0,1,1,0,138,1,1.1,0.9
36294,1,33.29,3.77,0,0,1,1,0,230,1,1.1,0.9
36295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36296,1,24.22,3.92,0,0,1,1,0,138,1,1.1,0.9
36297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36299,1,4.49,0.64,0,0,1,1,0,138,1,1.1,0.9
36300,1,112.89,15.46,0,0,1,1,0,500,1,1.1,0.9
36301,1,16.16,2.22,0,0,1,1,0,69,1,1.1,0.9
36302,1,8.99,1.01,0,0,1,1,0,69,1,1.1,0.9
36303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36304,1,3.81,0.48,0,0,1,1,0,138,1,1.1,0.9
36305,1,15.33,2.45,0,0,1,1,0,69,1,1.1,0.9
36306,1,16.6,1.86,0,0,1,1,0,69,1,1.1,0.9
36307,1,10.72,1.68,0,0,1,1,0,69,1,1.1,0.9
36308,1,6.53,1.04,0,0,1,1,0,69,1,1.1,0.9
36309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36310,1,12.84,2.06,0,0,1,1,0,69,1,1.1,0.9
36311,1,14.63,2,0,0,1,1,0,69,1,1.1,0.9
36312,1,16.09,2.28,0,0,1,1,0,69,1,1.1,0.9
36313,1,17.05,2.76,0,0,1,1,0,69,1,1.1,0.9
36314,1,21.94,3.59,0,0,1,1,0,69,1,1.1,0.9
36315,1,7.19,1.03,0,0,1,1,0,69,1,1.1,0.9
36316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36319,1,3.53,0.41,0,0,1,1,0,138,1,1.1,0.9
36320,1,12.99,1.5,0,0,1,1,0,69,1,1.1,0.9
36321,1,11.06,1.79,0,0,1,1,0,69,1,1.1,0.9
36322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36323,1,15.67,2.18,0,0,1,1,0,69,1,1.1,0.9
36324,1,28.1,4.41,0,0,1,1,0,69,1,1.1,0.9
36325,1,22.36,3.1,0,0,1,1,0,69,1,1.1,0.9
36326,1,19.15,2.2,0,0,1,1,0,69,1,1.1,0.9
36327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36329,1,13.46,1.56,0,0,1,1,0,69,1,1.1,0.9
36330,1,10.52,1.69,0,0,1,1,0,69,1,1.1,0.9
36331,1,27.04,3.72,0,0,1,1,0,69,1,1.1,0.9
36332,1,16.67,2.6,0,0,1,1,0,138,1,1.1,0.9
36333,1,13.76,2.17,0,0,1,1,0,138,1,1.1,0.9
36334,1,19.75,3.16,0,0,1,1,0,230,1,1.1,0.9
36335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36336,1,32.48,3.62,0,0,1,1,0,69,1,1.1,0.9
36337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36338,1,32.61,4.52,0,0,1,1,0,138,1,1.1,0.9
36339,1,13.82,1.9,0,0,1,1,0,69,1,1.1,0.9
36340,1,19.64,2.2,0,0,1,1,0,69,1,1.1,0.9
36341,1,7.36,0.83,0,0,1,1,0,69,1,1.1,0.9
36342,1,13.75,1.89,0,0,1,1,0,69,1,1.1,0.9
36343,1,31.93,3.59,0,0,1,1,0,138,1,1.1,0.9
36344,1,1.91,0.27,0,0,1,1,0,69,1,1.1,0.9
36345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36346,1,1.98,0.32,0,0,1,1,0,69,1,1.1,0.9
36347,1,35.38,5.5,0,0,1,1,0,69,1,1.1,0.9
36348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36349,1,7.91,0.92,0,0,1,1,0,69,1,1.1,0.9
36350,1,12.39,1.7,0,0,1,1,0,69,1,1.1,0.9
36351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36352,1,2.15,0.3,0,0,1,1,0,69,1,1.1,0.9
36353,1,11.37,1.31,0,0,1,1,0,69,1,1.1,0.9
36354,1,3.76,0.43,0,0,1,1,0,69,1,1.1,0.9
36355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36356,1,2.53,0.35,0,0,1,1,0,69,1,1.1,0.9
36357,1,3.47,0.44,0,0,1,1,0,230,1,1.1,0.9
36358,1,5.4,0.88,0,0,1,1,0,138,1,1.1,0.9
36359,1,144.82,16.02,0,0,1,1,0,230,1,1.1,0.9
36360,1,26.19,3.63,0,0,1,1,0,230,1,1.1,0.9
36361,1,101.87,14.25,0,0,1,1,0,230,1,1.1,0.9
36362,1,37.48,5.88,0,0,1,1,0,230,1,1.1,0.9
36363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36364,1,8.27,1.15,0,0,1,1,0,69,1,1.1,0.9
36365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36366,1,54.68,8.74,0,0,1,1,0,230,1,1.1,0.9
36367,1,38.8,6.12,0,0,1,1,0,230,1,1.1,0.9
36368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36369,1,8.36,0.96,0,0,1,1,0,69,1,1.1,0.9
36370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36371,1,9.88,1.15,0,0,1,1,0,69,1,1.1,0.9
36372,1,660.91,89.56,0,0,1,1,0,500,1,1.1,0.9
36373,1,4.91,0.56,0,0,1,1,0,138,1,1.1,0.9
36374,1,5,0.7,0,0,1,1,0,138,1,1.1,0.9
36375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36376,1,9.93,1.59,0,0,1,1,0,69,1,1.1,0.9
36377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36378,1,63.23,9.83,0,0,1,1,0,138,1,1.1,0.9
36380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36381,1,10.48,1.19,0,0,1,1,0,138,1,1.1,0.9
36382,1,14.52,1.69,0,0,1,1,0,138,1,1.1,0.9
36383,1,30.21,3.37,0,0,1,1,0,138,1,1.1,0.9
36384,1,13.44,1.55,0,0,1,1,0,69,1,1.1,0.9
36385,1,14.1,1.62,0,0,1,1,0,138,1,1.1,0.9
36386,1,39.84,5.46,0,0,1,1,0,138,1,1.1,0.9
36387,1,14.56,1.55,0,0,1,1,0,138,1,1.1,0.9
36388,1,6.06,0.69,0,0,1,1,0,69,1,1.1,0.9
36389,1,23.73,2.86,0,0,1,1,0,69,1,1.1,0.9
36390,1,3.66,0.41,0,0,1,1,0,69,1,1.1,0.9
36391,1,13.08,1.47,0,0,1,1,0,138,1,1.1,0.9
36392,1,17.5,1.82,0,0,1,1,0,69,1,1.1,0.9
36393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36394,1,20.37,2.36,0,0,1,1,0,138,1,1.1,0.9
36395,1,12.75,1.54,0,0,1,1,0,69,1,1.1,0.9
36396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36398,1,8.27,0.85,0,0,1,1,0,69,1,1.1,0.9
36399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36400,1,5.55,0.58,0,0,1,1,0,138,1,1.1,0.9
36401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36403,1,20.73,2.37,0,0,1,1,0,69,1,1.1,0.9
36405,1,38.95,4.39,0,0,1,1,0,138,1,1.1,0.9
36406,1,11.25,1.21,0,0,1,1,0,69,1,1.1,0.9
36407,1,7.42,0.87,0,0,1,1,0,69,1,1.1,0.9
36408,1,14.27,1.63,0,0,1,1,0,69,1,1.1,0.9
36409,1,12.14,1.39,0,0,1,1,0,69,1,1.1,0.9
36410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36411,1,31.93,5.03,0,0,1,1,0,69,1,1.1,0.9
36412,1,6.85,1.11,0,0,1,1,0,69,1,1.1,0.9
36413,1,8.52,0.97,0,0,1,1,0,69,1,1.1,0.9
36414,1,13.41,1.85,0,0,1,1,0,69,1,1.1,0.9
36415,1,9.44,1.3,0,0,1,1,0,69,1,1.1,0.9
36416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36417,1,18.64,2.26,0,0,1,1,0,138,1,1.1,0.9
36418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36419,1,66.33,7.92,0,0,1,1,0,138,1,1.1,0.9
36420,1,19.84,2.28,0,0,1,1,0,69,1,1.1,0.9
36421,1,22.05,2.73,0,0,1,1,0,138,1,1.1,0.9
36422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36423,1,12.76,1.52,0,0,1,1,0,138,1,1.1,0.9
36424,1,117.63,13.86,0,0,1,1,0,230,1,1.1,0.9
36425,1,37.9,4.56,0,0,1,1,0,138,1,1.1,0.9
36426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36427,1,22.68,2.69,0,0,1,1,0,138,1,1.1,0.9
36428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36429,1,26.59,3,0,0,1,1,0,138,1,1.1,0.9
36430,1,27.19,2.93,0,0,1,1,0,138,1,1.1,0.9
36431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36432,1,13.39,2.11,0,0,1,1,0,138,1,1.1,0.9
36433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36437,1,32.59,3.73,0,0,1,1,0,69,1,1.1,0.9
36438,1,13.73,1.9,0,0,1,1,0,69,1,1.1,0.9
36439,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36440,1,6.19,0.88,0,0,1,1,0,138,1,1.1,0.9
36441,1,10.71,1.23,0,0,1,1,0,69,1,1.1,0.9
36442,1,22.56,3.1,0,0,1,1,0,69,1,1.1,0.9
36443,1,19.98,3.23,0,0,1,1,0,230,1,1.1,0.9
36444,1,8.95,1.44,0,0,1,1,0,138,1,1.1,0.9
36445,1,16.33,1.73,0,0,1,1,0,230,1,1.1,0.9
36446,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36449,1,9.1,1.03,0,0,1,1,0,69,1,1.1,0.9
36450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36453,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36454,1,11.67,1.88,0,0,1,1,0,500,1,1.1,0.9
36455,1,16.45,1.83,0,0,1,1,0,69,1,1.1,0.9
36456,1,11.97,1.38,0,0,1,1,0,500,1,1.1,0.9
36457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36459,1,2.62,0.29,0,0,1,1,0,138,1,1.1,0.9
36460,1,10.86,1.16,0,0,1,1,0,230,1,1.1,0.9
36461,1,8.4,1.38,0,0,1,1,0,69,1,1.1,0.9
36462,1,25.83,2.94,0,0,1,1,0,69,1,1.1,0.9
36463,1,3.15,0.44,0,0,1,1,0,69,1,1.1,0.9
36464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36465,1,22.85,2.52,0,0,1,1,0,69,1,1.1,0.9
36466,1,5.99,0.82,0,0,1,1,0,69,1,1.1,0.9
36467,1,14.41,2.28,0,0,1,1,0,230,1,1.1,0.9
36468,1,12.08,1.9,0,0,1,1,0,69,1,1.1,0.9
36469,1,23.64,2.57,0,0,1,1,0,69,1,1.1,0.9
36470,1,11.9,1.34,0,0,1,1,0,500,1,1.1,0.9
36471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36472,1,10.35,1.68,0,0,1,1,0,69,1,1.1,0.9
36473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36474,1,7.76,0.89,0,0,1,1,0,69,1,1.1,0.9
36475,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36476,1,26.83,3,0,0,1,1,0,69,1,1.1,0.9
36477,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36479,1,35.4,4.83,0,0,1,1,0,138,1,1.1,0.9
36480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36481,1,12.86,1.47,0,0,1,1,0,69,1,1.1,0.9
36482,1,9.25,1.29,0,0,1,1,0,69,1,1.1,0.9
36483,1,31.44,4.39,0,0,1,1,0,500,1,1.1,0.9
36484,1,6.68,0.93,0,0,1,1,0,69,1,1.1,0.9
36485,1,0.08,0.01,0,0,1,1,0,69,1,1.1,0.9
36486,1,39.16,6.24,0,0,1,1,0,138,1,1.1,0.9
36487,1,124.66,15.28,0,0,1,1,0,138,1,1.1,0.9
36488,1,15.11,1.62,0,0,1,1,0,138,1,1.1,0.9
36489,1,9.44,1.01,0,0,1,1,0,138,1,1.1,0.9
36490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36491,1,17.38,0,0,0,1,1,0,69,1,1.1,0.9
36492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36493,1,19.15,0,0,0,1,1,0,138,1,1.1,0.9
36494,1,16.18,1.93,0,0,1,1,0,230,1,1.1,0.9
36495,1,10.57,1.2,0,0,1,1,0,230,1,1.1,0.9
36496,1,25.98,2.65,0,0,1,1,0,69,1,1.1,0.9
36497,1,7.53,0.79,0,0,1,1,0,69,1,1.1,0.9
36498,1,8.89,0.94,0,0,1,1,0,69,1,1.1,0.9
36499,1,9.72,1.17,0,0,1,1,0,69,1,1.1,0.9
36500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36501,1,7.08,0.83,0,0,1,1,0,69,1,1.1,0.9
36502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36503,1,65.59,10.13,0,0,1,1,0,138,1,1.1,0.9
36504,1,33.08,4.45,0,0,1,1,0,138,1,1.1,0.9
36505,1,22.56,3.48,0,0,1,1,0,138,1,1.1,0.9
36506,1,50,6.88,0,0,1,1,0,69,1,1.1,0.9
36507,1,11.5,1.88,0,0,1,1,0,69,1,1.1,0.9
36508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36509,1,14.92,1.7,0,0,1,1,0,69,1,1.1,0.9
36510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36511,1,6.27,1,0,0,1,1,0,69,1,1.1,0.9
36512,1,5.72,0.65,0,0,1,1,0,69,1,1.1,0.9
36513,1,9.44,1.29,0,0,1,1,0,69,1,1.1,0.9
36514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36515,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36516,1,35.37,5.58,0,0,1,1,0,138,1,1.1,0.9
36517,1,14.1,1.61,0,0,1,1,0,500,1,1.1,0.9
36518,1,10.52,1.2,0,0,1,1,0,69,1,1.1,0.9
36519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36520,1,5.55,0.63,0,0,1,1,0,69,1,1.1,0.9
36521,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36522,1,7.48,0.93,0,0,1,1,0,69,1,1.1,0.9
36523,1,28.25,3.41,0,0,1,1,0,138,1,1.1,0.9
36524,1,39.88,4.36,0,0,1,1,0,230,1,1.1,0.9
36525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36527,1,6.29,0.73,0,0,1,1,0,69,1,1.1,0.9
36528,1,19.54,2.13,0,0,1,1,0,138,1,1.1,0.9
36529,1,29,3.3,0,0,1,1,0,138,1,1.1,0.9
36530,1,74.47,8.06,0,0,1,1,0,138,1,1.1,0.9
36531,1,6.95,0.84,0,0,1,1,0,500,1,1.1,0.9
36532,1,15.35,1.75,0,0,1,1,0,69,1,1.1,0.9
36533,1,9.18,1.06,0,0,1,1,0,69,1,1.1,0.9
36534,1,8.69,1.08,0,0,1,1,0,69,1,1.1,0.9
36535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36536,1,8.36,1.05,0,0,1,1,0,69,1,1.1,0.9
36537,1,64.23,7.07,0,0,1,1,0,69,1,1.1,0.9
36538,1,79.06,8.46,0,0,1,1,0,69,1,1.1,0.9
36539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36541,1,24.56,2.95,0,0,1,1,0,230,1,1.1,0.9
36542,1,48.17,6.39,0,0,1,1,0,230,1,1.1,0.9
