bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
36543,1,11.69,1.22,0,0,1,1,0,230,1,1.1,0.9
36544,1,6.27,0.67,0,0,1,1,0,69,1,1.1,0.9
36545,1,6.06,0.77,0,0,1,1,0,69,1,1.1,0.9
36546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36547,1,10.08,1.26,0,0,1,1,0,69,1,1.1,0.9
36548,1,8.97,0.97,0,0,1,1,0,69,1,1.1,0.9
36549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36550,1,6.16,0.76,0,0,1,1,0,69,1,1.1,0.9
36551,1,11.67,1.35,0,0,1,1,0,138,1,1.1,0.9
36552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36553,1,10.1,1.06,0,0,1,1,0,69,1,1.1,0.9
36554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36555,1,20.09,2.11,0,0,1,1,0,69,1,1.1,0.9
36556,1,13.52,1.44,0,0,1,1,0,69,1,1.1,0.9
36557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36558,1,8.84,1.09,0,0,1,1,0,69,1,1.1,0.9
36559,1,14.67,1.78,0,0,1,1,0,230,1,1.1,0.9
36560,1,33.16,3.92,0,0,1,1,0,69,1,1.1,0.9
36561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36562,1,24.62,2.84,0,0,1,1,0,69,1,1.1,0.9
36563,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36564,1,17.81,2.07,0,0,1,1,0,69,1,1.1,0.9
36565,1,12.07,1.29,0,0,1,1,0,138,1,1.1,0.9
36566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36567,1,13.52,1.53,0,0,1,1,0,69,1,1.1,0.9
36568,1,8.67,0.93,0,0,1,1,0,69,1,1.1,0.9
36569,1,45.62,6.12,0,0,1,1,0,138,1,1.1,0.9
36570,1,25.58,2.91,0,0,1,1,0,138,1,1.1,0.9
36571,1,29.04,4.57,0,0,1,1,0,138,1,1.1,0.9
36572,1,23.94,3.32,0,0,1,1,0,138,1,1.1,0.9
36573,1,10.93,1.25,0,0,1,1,0,138,1,1.1,0.9
36574,1,9.37,1.28,0,0,1,1,0,138,1,1.1,0.9
36575,1,12.8,1.79,0,0,1,1,0,230,1,1.1,0.9
36576,1,12.82,1.49,0,0,1,1,0,138,1,1.1,0.9
36577,1,11.99,1.29,0,0,1,1,0,138,1,1.1,0.9
36578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36580,1,13.16,1.62,0,9.99998652841,1,1,0,138,1,1.1,0.9
36581,1,22.71,3.08,0,9.99996677698,1,1,0,138,1,1.1,0.9
36582,1,24.04,3.22,0,0,1,1,0,138,1,1.1,0.9
36583,1,4.08,0.57,0,0,1,1,0,500,1,1.1,0.9
36584,1,31.17,3.52,0,0,1,1,0,230,1,1.1,0.9
36585,1,10.18,1.4,0,0,1,1,0,138,1,1.1,0.9
36586,1,5.68,0.66,0,0,1,1,0,138,1,1.1,0.9
36587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36588,1,25.53,3.46,0,0,1,1,0,138,1,1.1,0.9
36589,1,15.29,2.14,0,0,1,1,0,500,1,1.1,0.9
36590,1,114.73,0,0,-9.9999705465,1,1,0,500,1,1.1,0.9
36591,1,5.8,0.94,0,0,1,1,0,138,1,1.1,0.9
36592,1,2.98,0.48,0,0,1,1,0,138,1,1.1,0.9
36593,1,20.62,2.9,0,0,1,1,0,69,1,1.1,0.9
36594,1,93.94,10.92,0,0,1,1,0,138,1,1.1,0.9
36595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36597,1,14.9,2.38,0,0,1,1,0,138,1,1.1,0.9
36598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36599,1,23.43,2.67,0,0,1,1,0,138,1,1.1,0.9
36600,1,14.61,1.78,0,0,1,1,0,138,1,1.1,0.9
36601,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36602,1,7.48,0.9,0,0,1,1,0,69,1,1.1,0.9
37718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37721,1,3.08,0.52,0,0,1,1,0,69,1,1.1,0.9
37722,1,31.78,5,0,0,1,1,0,69,1,1.1,0.9
37723,1,29.63,5,0,0,1,1,0,69,1,1.1,0.9
37725,1,0,0,0,9.99998975922,1,1,0,138,1,1.1,0.9
37727,1,38.54,4.29,0,0,1,1,0,138,1,1.1,0.9
37728,1,12.76,2.09,0,0,1,1,0,69,1,1.1,0.9
37729,1,7.19,1.15,0,0,1,1,0,69,1,1.1,0.9
37730,1,12.48,1.4,0,0,1,1,0,69,1,1.1,0.9
37731,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37732,1,14.26,1.94,0,0,1,1,0,138,1,1.1,0.9
37733,1,9.76,1.37,0,0,1,1,0,69,1,1.1,0.9
37734,1,10.69,0,0,0,1,1,0,69,1,1.1,0.9
37735,1,8.54,0,0,0,1,1,0,69,1,1.1,0.9
37736,1,4.82,0,0,0,1,1,0,69,1,1.1,0.9
37737,1,9.69,1.57,0,0,1,1,0,230,1,1.1,0.9
37738,1,5.48,0.88,0,0,1,1,0,69,1,1.1,0.9
37739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37740,1,15.65,2.15,0,0,1,1,0,230,1,1.1,0.9
37741,1,9.1,1.05,0,0,1,1,0,230,1,1.1,0.9
37742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37743,1,13.8,2.24,0,0,1,1,0,69,1,1.1,0.9
37744,1,4.66,0.75,0,0,1,1,0,500,1,1.1,0.9
37745,1,9.99,1.25,0,0,1,1,0,69,1,1.1,0.9
37746,1,21.28,2.18,0,0,1,1,0,69,1,1.1,0.9
37747,1,8.25,0.89,0,0,1,1,0,69,1,1.1,0.9
37748,1,12.39,1.52,0,0,1,1,0,138,1,1.1,0.9
37749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37750,1,18.88,2.04,0,0,1,1,0,138,1,1.1,0.9
37751,1,16.01,1.83,0,0,1,1,0,138,1,1.1,0.9
37752,1,5.82,0.71,0,0,1,1,0,138,1,1.1,0.9
37753,1,28.95,3.25,0,0,1,1,0,69,1,1.1,0.9
37754,1,14.33,1.9,0,0,1,1,0,69,1,1.1,0.9
37755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37756,1,6.02,0.86,0,0,1,1,0,69,1,1.1,0.9
37757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37758,1,13.5,1.43,0,0,1,1,0,69,1,1.1,0.9
37759,1,11.76,1.47,0,0,1,1,0,69,1,1.1,0.9
37760,1,14.31,1.76,0,0,1,1,0,69,1,1.1,0.9
37761,1,22.13,2.57,0,0,1,1,0,138,1,1.1,0.9
37762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37763,1,15.6,1.75,0,0,1,1,0,138,1,1.1,0.9
37764,1,5.59,0.79,0,0,1,1,0,69,1,1.1,0.9
37765,1,14.03,1.56,0,0,1,1,0,500,1,1.1,0.9
37766,1,6.87,0.77,0,0,1,1,0,69,1,1.1,0.9
37767,1,17.39,1.86,0,0,1,1,0,69,1,1.1,0.9
37768,1,16.46,1.73,0,0,1,1,0,69,1,1.1,0.9
37769,1,12.86,1.58,0,0,1,1,0,69,1,1.1,0.9
37770,1,8.65,1,0,0,1,1,0,69,1,1.1,0.9
37771,1,33.5,3.82,0,0,1,1,0,138,1,1.1,0.9
37772,1,11.22,0,0,0,1,1,0,138,1,1.1,0.9
37773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37774,1,18.47,2.05,0,0,1,1,0,138,1,1.1,0.9
37775,1,6.85,0.73,0,0,1,1,0,230,1,1.1,0.9
37776,1,25.89,2.69,0,0,1,1,0,230,1,1.1,0.9
37777,1,24.34,2.57,0,0,1,1,0,138,1,1.1,0.9
37778,1,30.27,3.63,0,0,1,1,0,138,1,1.1,0.9
37779,1,19.84,2.7,0,0,1,1,0,138,1,1.1,0.9
37780,1,26.91,3.26,0,0,1,1,0,69,1,1.1,0.9
37781,1,8.14,1.12,0,0,1,1,0,138,1,1.1,0.9
37782,1,16.5,2.56,0,0,1,1,0,138,1,1.1,0.9
37783,1,30.13,4.05,0,0,1,1,0,69,1,1.1,0.9
37784,1,6.85,1.05,0,0,1,1,0,69,1,1.1,0.9
37785,1,17.43,2.78,0,0,1,1,0,69,1,1.1,0.9
37786,1,25.83,2.92,0,0,1,1,0,69,1,1.1,0.9
37787,1,27.02,3.19,0,0,1,1,0,69,1,1.1,0.9
37788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37790,1,9.95,0,0,0,1,1,0,69,1,1.1,0.9
37791,1,3.87,0,0,0,1,1,0,69,1,1.1,0.9
37792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37794,1,8.31,0,0,0,1,1,0,69,1,1.1,0.9
37795,1,8.43,0,0,0,1,1,0,69,1,1.1,0.9
37796,1,11.35,1.61,0,0,1,1,0,69,1,1.1,0.9
37797,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37798,1,11.61,1.34,0,0,1,1,0,69,1,1.1,0.9
37799,1,6.74,0.96,0,0,1,1,0,69,1,1.1,0.9
37800,1,14.05,2.18,0,0,1,1,0,138,1,1.1,0.9
37801,1,12.76,2.02,0,0,1,1,0,138,1,1.1,0.9
37802,1,15.99,2.5,0,0,1,1,0,138,1,1.1,0.9
37803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37804,1,8.44,0.95,0,0,1,1,0,69,1,1.1,0.9
37805,1,5.1,0.59,0,0,1,1,0,69,1,1.1,0.9
37806,1,2.68,0.43,0,0,1,1,0,69,1,1.1,0.9
37807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37808,1,10.78,1.21,0,0,1,1,0,69,1,1.1,0.9
37809,1,4.57,0.51,0,0,1,1,0,69,1,1.1,0.9
37810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37811,1,16.48,2.26,0,0,1,1,0,69,1,1.1,0.9
37812,1,18.86,3.01,0,0,1,1,0,138,1,1.1,0.9
37813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37814,1,13.84,1.95,0,0,1,1,0,69,1,1.1,0.9
37815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37817,1,12.97,1.57,0,0,1,1,0,69,1,1.1,0.9
37818,1,8.72,1.07,0,0,1,1,0,69,1,1.1,0.9
37819,1,64.07,7.83,0,0,1,1,0,138,1,1.1,0.9
37820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37821,1,12.2,1.28,0,0,1,1,0,69,1,1.1,0.9
37822,1,17.84,2.17,0,0,1,1,0,69,1,1.1,0.9
37823,1,63.42,7.59,0,0,1,1,0,230,1,1.1,0.9
37824,1,7.89,0.86,0,0,1,1,0,69,1,1.1,0.9
37825,1,17.47,2.83,0,0,1,1,0,69,1,1.1,0.9
37826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37828,1,5.55,0.88,0,0,1,1,0,69,1,1.1,0.9
37829,1,4.93,0,0,0,1,1,0,69,1,1.1,0.9
37830,1,3.87,0,0,0,1,1,0,69,1,1.1,0.9
37831,1,12.28,0,0,0,1,1,0,69,1,1.1,0.9
37832,1,9.1,0,0,0,1,1,0,69,1,1.1,0.9
37833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37834,1,7.86,0,0,0,1,1,0,138,1,1.1,0.9
37835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37836,1,4.42,0,0,0,1,1,0,69,1,1.1,0.9
37837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37838,1,5.57,0,0,0,1,1,0,69,1,1.1,0.9
37839,1,16.34,0,0,0,1,1,0,69,1,1.1,0.9
37840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37841,1,5.09,0,0,0,1,1,0,69,1,1.1,0.9
37842,1,6.39,0,0,0,1,1,0,69,1,1.1,0.9
37843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37845,1,3.36,0,0,0,1,1,0,69,1,1.1,0.9
37846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37847,1,6.29,0.71,0,0,1,1,0,69,1,1.1,0.9
37848,1,10.8,1.26,0,0,1,1,0,138,1,1.1,0.9
37849,1,21.34,2.37,0,0,1,1,0,138,1,1.1,0.9
37850,1,10.54,1.26,0,0,1,1,0,138,1,1.1,0.9
37851,1,19.05,2.02,0,0,1,1,0,138,1,1.1,0.9
37852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37853,1,26.79,3.25,0,0,1,1,0,138,1,1.1,0.9
37854,1,18.92,2.32,0,0,1,1,0,138,1,1.1,0.9
37855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37857,1,21.47,2.23,0,0,1,1,0,69,1,1.1,0.9
37858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37859,1,23.02,2.78,0,0,1,1,0,69,1,1.1,0.9
37860,1,5.02,0,0,0,1,1,0,69,1,1.1,0.9
37861,1,8.36,0,0,0,1,1,0,69,1,1.1,0.9
37862,1,11.19,0,0,0,1,1,0,69,1,1.1,0.9
37863,1,44.32,0,0,0,1,1,0,69,1,1.1,0.9
37864,1,8.16,0,0,0,1,1,0,69,1,1.1,0.9
37865,1,8.81,0,0,0,1,1,0,69,1,1.1,0.9
37866,1,0,0,0,9.99998725067,1,1,0,138,1,1.1,0.9
37867,1,13.86,2.12,0,0,1,1,0,138,1,1.1,0.9
37868,1,15.95,2.21,0,0,1,1,0,138,1,1.1,0.9
37869,1,7.01,1.12,0,0,1,1,0,69,1,1.1,0.9
37870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37872,1,13.27,1.82,0,0,1,1,0,138,1,1.1,0.9
37873,1,6.72,0.76,0,0,1,1,0,69,1,1.1,0.9
37874,1,6.36,0.73,0,0,1,1,0,69,1,1.1,0.9
37875,1,6.85,0.96,0,0,1,1,0,69,1,1.1,0.9
37876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37877,1,26.47,3.7,0,0,1,1,0,138,1,1.1,0.9
37878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37880,1,5.61,0.77,0,0,1,1,0,69,1,1.1,0.9
37881,1,27.55,3.79,0,0,1,1,0,69,1,1.1,0.9
37882,1,17.31,1.97,0,0,1,1,0,69,1,1.1,0.9
37883,1,7.06,0.8,0,0,1,1,0,69,1,1.1,0.9
37884,1,3.17,0.36,0,0,1,1,0,69,1,1.1,0.9
37885,1,7.31,1.18,0,0,1,1,0,69,1,1.1,0.9
37886,1,12.93,1.78,0,0,1,1,0,69,1,1.1,0.9
37887,1,4.83,0.68,0,0,1,1,0,69,1,1.1,0.9
37888,1,5.1,0.58,0,0,1,1,0,69,1,1.1,0.9
37889,1,6.51,0.91,0,0,1,1,0,69,1,1.1,0.9
37890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37893,1,12.8,1.8,0,0,1,1,0,69,1,1.1,0.9
37894,1,24.19,3.3,0,0,1,1,0,69,1,1.1,0.9
37895,1,8.86,1,0,0,1,1,0,138,1,1.1,0.9
37896,1,99.39,11.02,0,0,1,1,0,230,1,1.1,0.9
37897,1,30.55,4.85,0,0,1,1,0,138,1,1.1,0.9
37898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37899,1,7.38,1.18,0,0,1,1,0,69,1,1.1,0.9
37900,1,32.36,5.16,0,0,1,1,0,69,1,1.1,0.9
37901,1,6.74,0.77,0,0,1,1,0,69,1,1.1,0.9
37902,1,14.88,1.65,0,0,1,1,0,69,1,1.1,0.9
37903,1,9.37,0,0,0,1,1,0,69,1,1.1,0.9
37904,1,6.51,0,0,0,1,1,0,69,1,1.1,0.9
37905,1,9.91,1.15,0,0,1,1,0,69,1,1.1,0.9
37906,1,16.14,1.87,0,0,1,1,0,69,1,1.1,0.9
37907,1,11.5,1.58,0,0,1,1,0,69,1,1.1,0.9
37908,1,5.31,0.74,0,0,1,1,0,69,1,1.1,0.9
37909,1,5.83,0.82,0,0,1,1,0,69,1,1.1,0.9
37910,1,5.72,0.82,0,0,1,1,0,69,1,1.1,0.9
37911,1,7.72,1.21,0,0,1,1,0,69,1,1.1,0.9
37912,1,13.58,2.15,0,0,1,1,0,69,1,1.1,0.9
37913,1,10.46,1.21,0,0,1,1,0,69,1,1.1,0.9
37914,1,5.31,0.75,0,0,1,1,0,69,1,1.1,0.9
37915,1,7.76,1.09,0,0,1,1,0,69,1,1.1,0.9
37916,1,6.59,0.76,0,0,1,1,0,69,1,1.1,0.9
37917,1,10.55,1.51,0,0,1,1,0,69,1,1.1,0.9
37918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37922,1,3.61,0.57,0,0,1,1,0,138,1,1.1,0.9
37923,1,12.9,1.43,0,0,1,1,0,69,1,1.1,0.9
37924,1,14.94,2.32,0,0,1,1,0,69,1,1.1,0.9
37925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37926,1,6.06,0.86,0,0,1,1,0,69,1,1.1,0.9
37927,1,10.55,1.15,0,0,1,1,0,138,1,1.1,0.9
37928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37929,1,5.49,0.78,0,0,1,1,0,69,1,1.1,0.9
37930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37933,1,4.4,0.61,0,0,1,1,0,69,1,1.1,0.9
37934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37935,1,10.8,1.73,0,0,1,1,0,69,1,1.1,0.9
37936,1,32.16,3.94,0,0,1,1,0,138,1,1.1,0.9
37937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37938,1,3.4,0.48,0,0,1,1,0,69,1,1.1,0.9
37939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37940,1,7.38,0.85,0,0,1,1,0,69,1,1.1,0.9
37941,1,10.35,1.44,0,0,1,1,0,69,1,1.1,0.9
37942,1,6.89,0.97,0,0,1,1,0,69,1,1.1,0.9
37943,1,5.12,0.59,0,0,1,1,0,69,1,1.1,0.9
37944,1,5.27,0.57,0,0,1,1,0,69,1,1.1,0.9
37945,1,13.46,2.12,0,0,1,1,0,69,1,1.1,0.9
37946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37947,1,17.56,1.95,0,0,1,1,0,69,1,1.1,0.9
37948,1,13.42,2.16,0,0,1,1,0,69,1,1.1,0.9
37949,1,33.44,5.19,0,0,1,1,0,69,1,1.1,0.9
37950,1,6.78,1.08,0,0,1,1,0,69,1,1.1,0.9
37951,1,10.74,1.16,0,0,1,1,0,69,1,1.1,0.9
37952,1,7.91,0.92,0,0,1,1,0,69,1,1.1,0.9
37953,1,21.69,2.26,0,0,1,1,0,69,1,1.1,0.9
37954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37955,1,19.9,2.22,0,0,1,1,0,138,1,1.1,0.9
37956,1,23.83,2.54,0,0,1,1,0,69,1,1.1,0.9
37957,1,2.79,0.4,0,0,1,1,0,69,1,1.1,0.9
37958,1,6.51,0.75,0,0,1,1,0,69,1,1.1,0.9
37959,1,6.95,0.81,0,0,1,1,0,69,1,1.1,0.9
37960,1,8.23,0.87,0,0,1,1,0,69,1,1.1,0.9
37961,1,6.42,0.81,0,0,1,1,0,69,1,1.1,0.9
37962,1,10.35,1.3,0,0,1,1,0,69,1,1.1,0.9
37963,1,5.95,0.73,0,0,1,1,0,69,1,1.1,0.9
37964,1,14.61,1.7,0,0,1,1,0,69,1,1.1,0.9
37965,1,9.42,1.52,0,0,1,1,0,69,1,1.1,0.9
37966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37967,1,9.06,0.98,0,0,1,1,0,69,1,1.1,0.9
37968,1,4.93,0.57,0,0,1,1,0,69,1,1.1,0.9
37969,1,17.22,1.81,0,0,1,1,0,69,1,1.1,0.9
37970,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37971,1,5.74,0.6,0,0,1,1,0,69,1,1.1,0.9
37972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37973,1,11.57,1.23,0,0,1,1,0,69,1,1.1,0.9
37974,1,4.46,0.5,0,0,1,1,0,69,1,1.1,0.9
37975,1,8.35,1.32,0,0,1,1,0,69,1,1.1,0.9
37976,1,17.65,1.94,0,0,1,1,0,69,1,1.1,0.9
37977,1,14.44,1.73,0,0,1,1,0,69,1,1.1,0.9
37978,1,5.91,0.64,0,0,1,1,0,69,1,1.1,0.9
37979,1,3.91,0.44,0,0,1,1,0,69,1,1.1,0.9
37980,1,14.77,1.58,0,0,1,1,0,69,1,1.1,0.9
37981,1,17.65,2.03,0,0,1,1,0,69,1,1.1,0.9
37982,1,16.24,1.86,0,0,1,1,0,69,1,1.1,0.9
37983,1,9.37,1.08,0,0,1,1,0,69,1,1.1,0.9
37984,1,4.19,0.45,0,0,1,1,0,69,1,1.1,0.9
37985,1,15.82,1.95,0,0,1,1,0,138,1,1.1,0.9
37986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37988,1,35.44,3.85,0,0,1,1,0,138,1,1.1,0.9
37989,1,6.76,0.82,0,0,1,1,0,69,1,1.1,0.9
37990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37991,1,18.35,2.06,0,0,1,1,0,138,1,1.1,0.9
37992,1,16.79,1.96,0,0,1,1,0,69,1,1.1,0.9
37993,1,9.25,1.5,0,0,1,1,0,69,1,1.1,0.9
37994,1,11.54,1.87,0,0,1,1,0,69,1,1.1,0.9
37995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37996,1,12.65,2.02,0,0,1,1,0,69,1,1.1,0.9
37997,1,11.27,1.79,0,0,1,1,0,230,1,1.1,0.9
37998,1,13.78,1.57,0,0,1,1,0,230,1,1.1,0.9
37999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38001,1,20.32,3.26,0,0,1,1,0,138,1,1.1,0.9
38002,1,10.97,1.27,0,0,1,1,0,69,1,1.1,0.9
38003,1,12.39,1.75,0,0,1,1,0,138,1,1.1,0.9
38004,1,66.82,7.42,0,0,1,1,0,230,1,1.1,0.9
38005,1,7.33,1.02,0,0,1,1,0,138,1,1.1,0.9
38006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38008,1,5.1,0.59,0,0,1,1,0,69,1,1.1,0.9
38009,1,8.02,1.26,0,0,1,1,0,69,1,1.1,0.9
38010,1,15.14,2.11,0,0,1,1,0,69,1,1.1,0.9
38011,1,18.32,2.89,0,0,1,1,0,69,1,1.1,0.9
38012,1,12.37,2.01,0,0,1,1,0,69,1,1.1,0.9
38013,1,11.39,1.8,0,0,1,1,0,69,1,1.1,0.9
38014,1,4.57,0.74,0,0,1,1,0,69,1,1.1,0.9
38015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38016,1,231.51,35.49,0,0,1,1,0,138,1,1.1,0.9
38017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38018,1,11.16,1.39,0,0,1,1,0,138,1,1.1,0.9
38019,1,14.96,0,0,0,1,1,0,69,1,1.1,0.9
38020,1,9.87,0,0,0,1,1,0,69,1,1.1,0.9
38021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38023,1,6.91,0.79,0,0,1,1,0,69,1,1.1,0.9
38024,1,7.72,0,0,0,1,1,0,69,1,1.1,0.9
38025,1,3.51,0,0,0,1,1,0,69,1,1.1,0.9
38026,1,3.97,0,0,0,1,1,0,69,1,1.1,0.9
38027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38028,1,6.36,0,0,0,1,1,0,69,1,1.1,0.9
38029,1,4.44,0,0,0,1,1,0,69,1,1.1,0.9
38030,1,4.57,0,0,0,1,1,0,69,1,1.1,0.9
38031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38032,1,7.7,0,0,0,1,1,0,138,1,1.1,0.9
38033,1,11.53,0,0,0,1,1,0,138,1,1.1,0.9
38034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38037,1,9.31,0,0,0,1,1,0,69,1,1.1,0.9
38038,1,4.23,0,0,0,1,1,0,138,1,1.1,0.9
38039,1,15.35,0,0,0,1,1,0,138,1,1.1,0.9
38040,1,0.74,0,0,0,1,1,0,138,1,1.1,0.9
38041,1,26.55,2.96,0,0,1,1,0,138,1,1.1,0.9
38042,1,11.44,1.86,0,0,1,1,0,138,1,1.1,0.9
38043,1,14.29,1.48,0,0,1,1,0,138,1,1.1,0.9
38044,1,9.31,1.07,0,0,1,1,0,69,1,1.1,0.9
38045,1,11.57,1.25,0,0,1,1,0,69,1,1.1,0.9
38046,1,11.65,1.31,0,0,1,1,0,69,1,1.1,0.9
38047,1,10.42,1.26,0,0,1,1,0,69,1,1.1,0.9
38048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38049,1,7.46,0.78,0,0,1,1,0,69,1,1.1,0.9
38050,1,12.65,1.57,0,0,1,1,0,69,1,1.1,0.9
38051,1,3.93,0.47,0,0,1,1,0,69,1,1.1,0.9
38052,1,17.22,2.11,0,0,1,1,0,69,1,1.1,0.9
38053,1,7.88,0,0,0,1,1,0,69,1,1.1,0.9
38054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38055,1,8.98,0,0,0,1,1,0,138,1,1.1,0.9
38056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38057,1,18.43,0,0,0,1,1,0,138,1,1.1,0.9
38058,1,32.75,0,0,0,1,1,0,138,1,1.1,0.9
38059,1,6.63,0,0,0,1,1,0,138,1,1.1,0.9
38060,1,28.61,0,0,0,1,1,0,138,1,1.1,0.9
38061,1,5.61,0.89,0,0,1,1,0,69,1,1.1,0.9
38062,1,4.19,0.59,0,0,1,1,0,69,1,1.1,0.9
38063,1,11.69,1.65,0,0,1,1,0,138,1,1.1,0.9
38064,1,13.73,1.86,0,0,1,1,0,69,1,1.1,0.9
38065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38066,1,7.01,0.96,0,0,1,1,0,69,1,1.1,0.9
38067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38070,1,13.18,1.8,0,0,1,1,0,230,1,1.1,0.9
38071,1,31.57,4.9,0,0,1,1,0,138,1,1.1,0.9
38072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38073,1,11.14,1.77,0,0,1,1,0,69,1,1.1,0.9
38074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38075,1,5.29,0.6,0,0,1,1,0,69,1,1.1,0.9
38076,1,29.8,3.11,0,0,1,1,0,138,1,1.1,0.9
38077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38078,1,25.46,-5.22,0,0,1,1,0,138,1,1.1,0.9
38079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38081,1,7.49,0,0,0,1,1,0,138,1,1.1,0.9
38082,1,4.41,0,0,0,1,1,0,69,1,1.1,0.9
38083,1,17.2,1.9,0,0,1,1,0,230,1,1.1,0.9
38084,1,13.88,1.92,0,0,1,1,0,69,1,1.1,0.9
38085,1,8.36,1.18,0,0,1,1,0,138,1,1.1,0.9
38086,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38087,1,7.63,1.23,0,0,1,1,0,69,1,1.1,0.9
38088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38089,1,12.46,1.68,0,0,1,1,0,69,1,1.1,0.9
38090,1,41.18,4.61,0,0,1,1,0,138,1,1.1,0.9
38091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38092,1,9.46,1.1,0,0,1,1,0,69,1,1.1,0.9
38093,1,8.8,0.95,0,0,1,1,0,69,1,1.1,0.9
38094,1,11.48,1.44,0,0,1,1,0,69,1,1.1,0.9
38095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38096,1,16.77,1.87,0,0,1,1,0,69,1,1.1,0.9
38097,1,8.78,1.08,0,0,1,1,0,69,1,1.1,0.9
38098,1,23.85,2.46,0,0,1,1,0,69,1,1.1,0.9
38099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38100,1,6.17,0.76,0,0,1,1,0,69,1,1.1,0.9
38101,1,8.27,0.95,0,0,1,1,0,69,1,1.1,0.9
38102,1,23.94,2.5,0,0,1,1,0,69,1,1.1,0.9
38103,1,14.12,1.72,0,0,1,1,0,69,1,1.1,0.9
38104,1,43.58,5.75,0,0,1,1,0,69,1,1.1,0.9
38105,1,0,0,0,29.9999984325,1,1,0,138,1,1.1,0.9
38106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38107,1,1.94,0.24,0,0,1,1,0,138,1,1.1,0.9
38108,1,12.07,1.26,0,0,1,1,0,138,1,1.1,0.9
38109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38110,1,27.55,2.89,0,0,1,1,0,69,1,1.1,0.9
38111,1,18.11,1.93,0,0,1,1,0,138,1,1.1,0.9
38112,1,12.52,1.41,0,0,1,1,0,69,1,1.1,0.9
38113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38114,1,25.17,2.97,0,0,1,1,0,69,1,1.1,0.9
38115,1,11.18,0,0,0,1,1,0,138,1,1.1,0.9
38116,1,10.09,-20,0,0,1,1,0,69,1,1.1,0.9
38117,1,9,-7,0,0,1,1,0,69,1,1.1,0.9
38118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38122,1,4.85,0.55,0,0,1,1,0,138,1,1.1,0.9
38123,1,61.12,6.62,0,0,1,1,0,138,1,1.1,0.9
38124,1,20.81,2.39,0,0,1,1,0,69,1,1.1,0.9
38125,1,18.49,2.12,0,0,1,1,0,138,1,1.1,0.9
38126,1,33.91,3,0,0,1,1,0,69,1,1.1,0.9
38128,1,9.67,1.13,0,0,1,1,0,138,1,1.1,0.9
38129,1,42.28,4.45,0,0,1,1,0,69,1,1.1,0.9
38130,1,16.52,1.95,0,0,1,1,0,69,1,1.1,0.9
38131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38132,1,34.21,3.93,0,0,1,1,0,230,1,1.1,0.9
38133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38134,1,63.35,6.61,0,0,1,1,0,69,1,1.1,0.9
38135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38136,1,4.53,0.51,0,0,1,1,0,69,1,1.1,0.9
38137,1,12.88,2.01,0,0,1,1,0,69,1,1.1,0.9
38138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38139,1,4.76,0.66,0,0,1,1,0,69,1,1.1,0.9
38140,1,8.61,1.41,0,0,1,1,0,69,1,1.1,0.9
38141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38142,1,8.29,1.32,0,0,1,1,0,69,1,1.1,0.9
38143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38145,1,5.63,0.63,0,0,1,1,0,69,1,1.1,0.9
38146,1,15.6,1.74,0,0,1,1,0,69,1,1.1,0.9
38147,1,9.38,1.32,0,0,1,1,0,69,1,1.1,0.9
38148,1,40.41,4.92,0,0,1,1,0,138,1,1.1,0.9
38149,1,56.13,6.75,0,0,1,1,0,230,1,1.1,0.9
38150,1,18.47,2.13,0,0,1,1,0,69,1,1.1,0.9
38151,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38152,1,2.17,0.3,0,0,1,1,0,69,1,1.1,0.9
38153,1,3.91,0.41,0,0,1,1,0,138,1,1.1,0.9
38154,1,14.61,1.67,0,0,1,1,0,230,1,1.1,0.9
38155,1,7.91,1.09,0,0,1,1,0,230,1,1.1,0.9
38156,1,12.58,0,0,0,1,1,0,69,1,1.1,0.9
38157,1,5.04,0,0,0,1,1,0,138,1,1.1,0.9
38158,1,6.6,0,0,0,1,1,0,138,1,1.1,0.9
38159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38161,1,4.83,0,0,0,1,1,0,69,1,1.1,0.9
38162,1,80.57,11.25,0,0,1,1,0,500,1,1.1,0.9
38163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38164,1,16.29,1.98,0,0,1,1,0,69,1,1.1,0.9
38165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38166,1,29.06,3.4,0,0,1,1,0,138,1,1.1,0.9
38167,1,14.31,1.55,0,0,1,1,0,138,1,1.1,0.9
38168,1,11.52,1.31,0,0,1,1,0,138,1,1.1,0.9
38169,1,15.86,1.79,0,0,1,1,0,69,1,1.1,0.9
38170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38171,1,43.09,3,0,0,1,1,0,138,1,1.1,0.9
38172,1,7.89,0.89,0,0,1,1,0,69,1,1.1,0.9
38173,1,14.31,1.6,0,0,1,1,0,138,1,1.1,0.9
38174,1,54.11,5.54,0,0,1,1,0,230,1,1.1,0.9
38175,1,10.89,1.32,0,0,1,1,0,69,1,1.1,0.9
38176,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38177,1,5.19,0.59,0,0,1,1,0,69,1,1.1,0.9
38178,1,6.06,0.99,0,0,1,1,0,69,1,1.1,0.9
38179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38180,1,12.27,1.7,0,0,1,1,0,138,1,1.1,0.9
38181,1,5.02,0.7,0,0,1,1,0,69,1,1.1,0.9
38182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38183,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38184,1,11.9,1.63,0,0,1,1,0,69,1,1.1,0.9
38185,1,16.84,1.93,0,0,1,1,0,230,1,1.1,0.9
38186,1,8.38,1.19,0,0,1,1,0,138,1,1.1,0.9
38187,1,12.44,1.39,0,0,1,1,0,138,1,1.1,0.9
38188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38190,1,9.95,1.24,0,0,1,1,0,138,1,1.1,0.9
38191,1,14.84,1.67,0,0,1,1,0,138,1,1.1,0.9
38192,1,38.57,4.18,0,0,1,1,0,69,1,1.1,0.9
38193,1,19.96,2.39,0,0,1,1,0,69,1,1.1,0.9
38194,1,7.17,0.75,0,0,1,1,0,69,1,1.1,0.9
38195,1,22.88,3.6,0,0,1,1,0,500,1,1.1,0.9
38196,1,17.14,1.84,0,0,1,1,0,69,1,1.1,0.9
38197,1,6.1,0.69,0,0,1,1,0,69,1,1.1,0.9
38198,1,30.55,4.17,0,0,1,1,0,500,1,1.1,0.9
38199,1,12.63,2.01,0,0,1,1,0,69,1,1.1,0.9
38200,1,9.97,1.12,0,0,1,1,0,69,1,1.1,0.9
38201,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38202,1,15.39,1.77,0,0,1,1,0,69,1,1.1,0.9
38203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38204,1,6.31,0.73,0,0,1,1,0,69,1,1.1,0.9
38205,1,14.12,1.59,0,0,1,1,0,69,1,1.1,0.9
38206,1,25.68,2.85,0,0,1,1,0,69,1,1.1,0.9
38207,1,40.33,6.56,0,0,1,1,0,230,1,1.1,0.9
38208,1,48.32,5.39,0,0,1,1,0,500,1,1.1,0.9
38209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38211,1,4.11,0,0,0,1,1,0,69,1,1.1,0.9
38212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38213,1,8.04,0,0,0,1,1,0,69,1,1.1,0.9
38214,1,11.13,0,0,0,1,1,0,69,1,1.1,0.9
38215,1,0,0,0,29.9999883096,1,1,0,138,1,1.1,0.9
38216,1,5.5,0,0,0,1,1,0,69,1,1.1,0.9
38217,1,25.09,0,0,0,1,1,0,69,1,1.1,0.9
38218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38221,1,8.45,0,0,0,1,1,0,138,1,1.1,0.9
38222,1,7.92,0,0,0,1,1,0,138,1,1.1,0.9
38223,1,6.9,0,0,0,1,1,0,69,1,1.1,0.9
38224,1,6.07,0,0,0,1,1,0,69,1,1.1,0.9
38225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38228,1,4.82,0,0,0,1,1,0,69,1,1.1,0.9
38229,1,10.86,1.12,0,0,1,1,0,69,1,1.1,0.9
38230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38231,1,8.44,0.98,0,0,1,1,0,138,1,1.1,0.9
38232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38233,1,9.57,1.01,0,0,1,1,0,69,1,1.1,0.9
38234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38236,1,11.86,1.27,0,0,1,1,0,138,1,1.1,0.9
38237,1,28.19,2.91,0,0,1,1,0,138,1,1.1,0.9
38238,1,13.8,1.57,0,0,1,1,0,69,1,1.1,0.9
38239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38240,1,3.98,0.56,0,0,1,1,0,69,1,1.1,0.9
38241,1,8.4,0.94,0,0,1,1,0,69,1,1.1,0.9
38242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38243,1,12.78,1.55,0,0,1,1,0,69,1,1.1,0.9
38244,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38245,1,16.41,1.89,0,0,1,1,0,138,1,1.1,0.9
38246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38247,1,11.52,1.61,0,0,1,1,0,69,1,1.1,0.9
38249,1,8.93,1.25,0,0,1,1,0,69,1,1.1,0.9
38250,1,16.86,1.79,0,0,1,1,0,138,1,1.1,0.9
38252,1,8.72,0.97,0,0,1,1,0,69,1,1.1,0.9
38253,1,15.62,1.87,0,0,1,1,0,69,1,1.1,0.9
38254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38255,1,33.12,3.63,0,0,1,1,0,69,1,1.1,0.9
38256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38257,1,10.1,1.17,0,0,1,1,0,69,1,1.1,0.9
38258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38259,1,4.81,0.51,0,0,1,1,0,138,1,1.1,0.9
38260,1,11.67,1.62,0,0,1,1,0,69,1,1.1,0.9
38261,1,13.03,1.5,0,0,1,1,0,138,1,1.1,0.9
38262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38264,1,3.93,0.41,0,0,1,1,0,69,1,1.1,0.9
38265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38266,1,18.65,2.24,0,0,1,1,0,69,1,1.1,0.9
38267,1,19.92,2.29,0,0,1,1,0,69,1,1.1,0.9
38268,1,14.78,1.64,0,0,1,1,0,69,1,1.1,0.9
38269,1,16.28,1.88,0,0,1,1,0,69,1,1.1,0.9
38270,1,27.45,4.33,0,0,1,1,0,138,1,1.1,0.9
38271,1,8.14,1.29,0,0,1,1,0,138,1,1.1,0.9
38272,1,26.93,3.64,0,0,1,1,0,138,1,1.1,0.9
38273,1,16.05,1.94,0,0,1,1,0,230,1,1.1,0.9
38274,1,35.44,4.86,0,0,1,1,0,138,1,1.1,0.9
38275,1,37.86,5.19,0,0,1,1,0,138,1,1.1,0.9
38276,1,25.55,2.71,0,0,1,1,0,69,1,1.1,0.9
38277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38278,1,5.69,0,0,0,1,1,0,69,1,1.1,0.9
38279,1,4.57,0,0,0,1,1,0,69,1,1.1,0.9
38280,1,18.79,1.99,0,0,1,1,0,69,1,1.1,0.9
38281,1,9.35,0,0,0,1,1,0,69,1,1.1,0.9
38282,1,7.97,0,0,0,1,1,0,69,1,1.1,0.9
38283,1,9.4,1.33,0,0,1,1,0,138,1,1.1,0.9
38284,1,21.39,2.24,0,0,1,1,0,69,1,1.1,0.9
38285,1,139.36,15.35,0,0,1,1,0,138,1,1.1,0.9
38286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38287,1,9.47,0,0,0,1,1,0,69,1,1.1,0.9
38288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38290,1,9.63,1.01,0,0,1,1,0,138,1,1.1,0.9
38291,1,15.39,1.62,0,0,1,1,0,69,1,1.1,0.9
38292,1,9.97,1.04,0,0,1,1,0,69,1,1.1,0.9
38293,1,11.88,1.25,0,0,1,1,0,69,1,1.1,0.9
38294,1,8.72,1.06,0,0,1,1,0,69,1,1.1,0.9
38295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38296,1,9.52,1.09,0,0,1,1,0,69,1,1.1,0.9
38297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38298,1,10.23,1.16,0,0,1,1,0,138,1,1.1,0.9
38299,1,5.21,0.65,0,0,1,1,0,138,1,1.1,0.9
38300,1,19.15,2.08,0,0,1,1,0,69,1,1.1,0.9
38301,1,12.14,1.4,0,0,1,1,0,69,1,1.1,0.9
38302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38304,1,60.53,9.47,0,0,1,1,0,69,1,1.1,0.9
38305,1,18.01,2.86,0,0,1,1,0,69,1,1.1,0.9
38306,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38307,1,8.42,1.35,0,0,1,1,0,138,1,1.1,0.9
38308,1,31.57,3.5,0,0,1,1,0,138,1,1.1,0.9
38309,1,30.3,4.68,0,0,1,1,0,138,1,1.1,0.9
38310,1,16.96,1.85,0,0,1,1,0,69,1,1.1,0.9
38311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38312,1,43.77,4.59,0,0,1,1,0,230,1,1.1,0.9
38313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38314,1,20.81,3.23,0,0,1,1,0,69,1,1.1,0.9
38315,1,0.7,0.1,0,0,1,1,0,69,1,1.1,0.9
38316,1,41.54,4.92,0,0,1,1,0,138,1,1.1,0.9
38317,1,10.25,1.46,0,0,1,1,0,138,1,1.1,0.9
38318,1,26.04,2.89,0,0,1,1,0,69,1,1.1,0.9
38319,1,20.28,2.07,0,0,1,1,0,69,1,1.1,0.9
38320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38321,1,6.65,0.81,0,0,1,1,0,138,1,1.1,0.9
38322,1,28.99,0,0,0,1,1,0,138,1,1.1,0.9
38323,1,2.94,0,0,0,1,1,0,69,1,1.1,0.9
38324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38326,1,9.1,1.14,0,0,1,1,0,69,1,1.1,0.9
38327,1,9.8,1.12,0,0,1,1,0,69,1,1.1,0.9
38328,1,29.51,3.53,0,0,1,1,0,69,1,1.1,0.9
38329,1,14.88,1.58,0,0,1,1,0,69,1,1.1,0.9
38330,1,14.14,1.93,0,0,1,1,0,69,1,1.1,0.9
38331,1,5.49,0.64,0,0,1,1,0,69,1,1.1,0.9
38332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38334,1,8.99,1.09,0,0,1,1,0,69,1,1.1,0.9
38335,1,11.57,1.4,0,0,1,1,0,69,1,1.1,0.9
38336,1,62.59,7.29,0,0,1,1,0,230,1,1.1,0.9
38337,1,3.14,-2.45,0,0,1,1,0,138,1,1.1,0.9
38338,1,30.81,3.67,0,0,1,1,0,138,1,1.1,0.9
38339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38340,1,23.66,2.45,0,0,1,1,0,138,1,1.1,0.9
38341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38342,1,6.51,0.91,0,0,1,1,0,69,1,1.1,0.9
38343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38344,1,21.2,2.41,0,0,1,1,0,69,1,1.1,0.9
38345,1,6.42,1.05,0,0,1,1,0,69,1,1.1,0.9
38346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38347,1,3.83,0.61,0,0,1,1,0,69,1,1.1,0.9
38348,1,8.23,0.92,0,0,1,1,0,69,1,1.1,0.9
38349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38351,1,31.23,3.38,0,0,1,1,0,138,1,1.1,0.9
38352,1,3.53,0.5,0,0,1,1,0,69,1,1.1,0.9
38353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38355,1,2.53,0.28,0,0,1,1,0,69,1,1.1,0.9
38356,1,15.35,2.17,0,0,1,1,0,69,1,1.1,0.9
38357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38358,1,12.89,0,0,0,1,1,0,138,1,1.1,0.9
38359,1,8.15,0,0,0,1,1,0,138,1,1.1,0.9
38360,1,201.92,24.56,0,0,1,1,0,230,1,1.1,0.9
38361,1,8.19,1.16,0,0,1,1,0,138,1,1.1,0.9
38362,1,32.82,4.3,0,0,1,1,0,230,1,1.1,0.9
38363,1,10.86,-1,0,2.09614195986,1,1,0,69,1,1.1,0.9
38364,1,16.07,1.81,0,3.65904253447,1,1,0,69,1,1.1,0.9
38365,1,6.87,0.86,0,0,1,1,0,69,1,1.1,0.9
38366,1,6.76,0.79,0,0,1,1,0,69,1,1.1,0.9
38367,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38369,1,8.18,1.29,0,0,1,1,0,69,1,1.1,0.9
38370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38371,1,9.97,1.15,0,0,1,1,0,69,1,1.1,0.9
38372,1,22.83,2.38,0,0,1,1,0,69,1,1.1,0.9
38373,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38374,1,9.76,1.11,0,0,1,1,0,69,1,1.1,0.9
38375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38376,1,4.32,0.49,0,0,1,1,0,138,1,1.1,0.9
38377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38378,1,24.9,2.61,0,0,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75453,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75462,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75481,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75482,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75483,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75484,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75487,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75488,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75495,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75497,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75501,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75517,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75523,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75531,2,4,-3,0,0,1,1,0,69,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75541,1,12.5,1.77,0,0,1,1,0,69,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75544,1,22.92,2.59,0,0,1,1,0,69,1,1.1,0.9
75545,1,36.91,4.97,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75549,1,12.93,1.79,0,0,1,1,0,69,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75553,1,56.42,6.21,0,0,1,1,0,69,1,1.1,0.9
75554,1,50.51,6.96,0,0,1,1,0,69,1,1.1,0.9
75555,1,22.75,3.18,0,0,1,1,0,69,1,1.1,0.9
75556,1,25.81,2.97,0,0,1,1,0,69,1,1.1,0.9
75557,1,21.09,2.45,0,0,1,1,0,69,1,1.1,0.9
75558,1,15.16,2.39,0,0,1,1,0,69,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75560,1,76.94,9.35,0,0,1,1,0,69,1,1.1,0.9
75561,1,46.18,7.39,0,0,1,1,0,69,1,1.1,0.9
75562,1,19.69,2.29,0,0,1,1,0,69,1,1.1,0.9
75563,1,42.65,4.65,0,0,1,1,0,69,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75565,1,72.39,9.56,0,0,1,1,0,69,1,1.1,0.9
75566,1,43.35,6.01,0,0,1,1,0,69,1,1.1,0.9
75567,1,30.98,3.45,0,0,1,1,0,69,1,1.1,0.9
75568,1,39.97,4.33,0,0,1,1,0,69,1,1.1,0.9
75569,1,14.1,2.26,0,0,1,1,0,69,1,1.1,0.9
75570,1,16.18,2.24,0,0,1,1,0,69,1,1.1,0.9
75571,1,8.95,1.41,0,0,1,1,0,69,1,1.1,0.9
75572,1,31.4,3.54,0,0,1,1,0,69,1,1.1,0.9
75573,1,25.15,2.83,0,0,1,1,0,69,1,1.1,0.9
75574,1,5.83,0.81,0,0,1,1,0,69,1,1.1,0.9
75575,1,16.79,2.65,0,0,1,1,0,69,1,1.1,0.9
75576,1,44.41,5.92,0,0,1,1,0,69,1,1.1,0.9
75577,1,40.65,0,0,0,1,1,0,69,1,1.1,0.9
75578,1,27.1,0,0,0,1,1,0,69,1,1.1,0.9
75579,1,16.52,0,0,0,1,1,0,69,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75581,1,56.9,0,0,0,1,1,0,69,1,1.1,0.9
75582,1,14.33,0,0,0,1,1,0,69,1,1.1,0.9
75583,1,21.14,0,0,0,1,1,0,69,1,1.1,0.9
75584,1,10.93,0,0,0,1,1,0,69,1,1.1,0.9
75585,1,16.22,0,0,0,1,1,0,69,1,1.1,0.9
75586,1,7.93,-2,0,0,1,1,0,69,1,1.1,0.9
75587,1,53.94,5.81,0,0,1,1,0,69,1,1.1,0.9
75588,1,15.77,1.75,0,0,1,1,0,69,1,1.1,0.9
75589,1,23.55,3.63,0,0,1,1,0,69,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,21.68,3.57,0,0,1,1,0,69,1,1.1,0.9
75592,1,30.81,4.32,0,0,1,1,0,69,1,1.1,0.9
75593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75595,1,7.72,1.24,0,0,1,1,0,69,1,1.1,0.9
75596,1,20.67,-5.17,0,0,1,1,0,69,1,1.1,0.9
75597,1,3.04,0.42,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75599,1,72.01,8.04,0,0,1,1,0,69,1,1.1,0.9
75600,1,29.78,3.51,0,0,1,1,0,69,1,1.1,0.9
75601,1,72.83,9.6,0,0,1,1,0,69,1,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75603,1,5.95,0.68,0,0,1,1,0,69,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75605,1,26.17,4.19,0,0,1,1,0,69,1,1.1,0.9
75606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75607,1,33.02,3.65,0,0,1,1,0,69,1,1.1,0.9
75608,1,41.07,4.63,0,0,1,1,0,69,1,1.1,0.9
75609,1,44.05,6.03,0,0,1,1,0,69,1,1.1,0.9
75610,1,22.34,3.03,0,0,1,1,0,69,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75615,1,25.92,3.53,0,0,1,1,0,69,1,1.1,0.9
75616,1,15.16,2.06,0,0,1,1,0,69,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75618,1,44.15,4.84,0,0,1,1,0,69,1,1.1,0.9
75619,1,14.22,1.59,0,0,1,1,0,69,1,1.1,0.9
75620,1,21.03,2.85,0,0,1,1,0,69,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75624,1,15.09,2.43,0,0,1,1,0,69,1,1.1,0.9
75625,1,9.25,1.24,0,0,1,1,0,69,1,1.1,0.9
75626,1,13.88,1.88,0,0,1,1,0,69,1,1.1,0.9
75627,1,8.52,0.96,0,0,1,1,0,69,1,1.1,0.9
75628,1,12.95,2.05,0,0,1,1,0,69,1,1.1,0.9
75629,1,21.03,2.37,0,0,1,1,0,69,1,1.1,0.9
75630,1,43.52,4.79,0,0,1,1,0,69,1,1.1,0.9
75631,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,1,82.49,9.29,0,0,1,1,0,69,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75635,1,11.18,1.55,0,0,1,1,0,69,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,1,55.79,7.66,0,0,1,1,0,69,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75640,1,201.01,27.69,0,0,1,1,0,69,1,1.1,0.9
75641,1,30.25,3.3,0,0,1,1,0,69,1,1.1,0.9
75642,1,6.06,0.84,0,0,1,1,0,69,1,1.1,0.9
75643,1,11.18,1.28,0,0,1,1,0,69,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,17.24,1.97,0,0,1,1,0,69,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75647,1,14.1,1.49,0,0,1,1,0,69,1,1.1,0.9
75648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,132.94,18.2,0,0,1,1,0,69,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75653,1,45.79,6.08,0,0,1,1,0,69,1,1.1,0.9
75654,1,15.63,1.73,0,0,1,1,0,69,1,1.1,0.9
75655,1,17.58,2.18,0,0,1,1,0,69,1,1.1,0.9
75656,1,30.8,3.22,0,0,1,1,0,69,1,1.1,0.9
75657,1,34.19,4.07,0,0,1,1,0,69,1,1.1,0.9
75658,1,54.55,6.43,0,0,1,1,0,69,1,1.1,0.9
75659,1,31.57,3.53,0,0,1,1,0,69,1,1.1,0.9
75660,1,35.76,5.67,0,0,1,1,0,69,1,1.1,0.9
75661,1,22.15,3.49,0,0,1,1,0,69,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75663,1,17.79,2.48,0,0,1,1,0,69,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,1,15.71,1.82,0,0,1,1,0,69,1,1.1,0.9
75666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75670,1,10.99,1.25,0,0,1,1,0,69,1,1.1,0.9
75671,1,32.82,3.35,0,0,1,1,0,69,1,1.1,0.9
75672,1,17.07,1.79,0,0,1,1,0,69,1,1.1,0.9
75673,1,29.74,3.25,0,0,1,1,0,69,1,1.1,0.9
75674,1,39.95,4.44,0,0,1,1,0,69,1,1.1,0.9
75675,1,61.53,6.5,0,0,1,1,0,69,1,1.1,0.9
75676,1,8.41,0,0,0,1,1,0,69,1,1.1,0.9
75677,1,46.86,5.42,0,0,1,1,0,69,1,1.1,0.9
75678,1,38.93,4.4,0,0,1,1,0,69,1,1.1,0.9
75679,1,4.29,0.49,0,0,1,1,0,69,1,1.1,0.9
75680,1,14.75,1.72,0,0,1,1,0,69,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,1,3.61,0.58,0,0,1,1,0,69,1,1.1,0.9
75683,1,3.63,0.6,0,0,1,1,0,69,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,18.98,2.59,0,0,1,1,0,69,1,1.1,0.9
75686,1,8.99,1,0,0,1,1,0,69,1,1.1,0.9
75687,1,20.2,2.27,0,0,1,1,0,69,1,1.1,0.9
75688,1,39.69,6.22,0,0,1,1,0,69,1,1.1,0.9
75689,1,36.93,4.16,0,0,1,1,0,69,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75692,1,98.32,11.7,0,0,1,1,0,69,1,1.1,0.9
75693,1,9.44,1.3,0,0,1,1,0,69,1,1.1,0.9
75694,1,32.83,5.32,0,0,1,1,0,69,1,1.1,0.9
75695,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,59.02,8.05,0,0,1,1,0,69,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75701,1,25.38,3.42,0,0,1,1,0,69,1,1.1,0.9
75702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75703,1,129.23,17.6,0,0,1,1,0,69,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,13.27,2.11,0,0,1,1,0,69,1,1.1,0.9
75707,1,16.48,1.8,0,0,1,1,0,69,1,1.1,0.9
75708,1,166.57,22.57,0,0,1,1,0,69,1,1.1,0.9
75709,1,17.96,2.5,0,0,1,1,0,69,1,1.1,0.9
75710,1,10.69,1.21,0,0,1,1,0,69,1,1.1,0.9
75711,1,15.26,2.09,0,0,1,1,0,69,1,1.1,0.9
75712,1,23.28,2.56,0,0,1,1,0,69,1,1.1,0.9
75713,1,25.23,2.85,0,0,1,1,0,69,1,1.1,0.9
75714,1,68.69,7.72,0,0,1,1,0,69,1,1.1,0.9
75715,1,4.25,0.59,0,0,1,1,0,69,1,1.1,0.9
75716,1,5.57,0.63,0,0,1,1,0,69,1,1.1,0.9
75717,1,8.84,1.45,0,0,1,1,0,69,1,1.1,0.9
75718,1,3.91,0.45,0,0,1,1,0,69,1,1.1,0.9
75719,1,19.3,2.66,0,0,1,1,0,69,1,1.1,0.9
75720,1,28.95,3.28,0,0,1,1,0,69,1,1.1,0.9
75721,1,7.89,1.12,0,0,1,1,0,69,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75724,1,139.82,18.85,0,0,1,1,0,69,1,1.1,0.9
75725,1,19.45,3.08,0,0,1,1,0,69,1,1.1,0.9
75726,1,15.03,2.05,0,0,1,1,0,69,1,1.1,0.9
75727,1,17.22,2.77,0,0,1,1,0,69,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,1,15.18,2.13,0,0,1,1,0,69,1,1.1,0.9
75730,1,11.93,1.93,0,0,1,1,0,69,1,1.1,0.9
75731,1,17.33,2.83,0,0,1,1,0,69,1,1.1,0.9
75732,1,51.3,5.75,0,0,1,1,0,69,1,1.1,0.9
75733,1,45.16,5.07,0,0,1,1,0,69,1,1.1,0.9
75734,1,25.74,2.96,0,0,1,1,0,69,1,1.1,0.9
75735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75736,1,81.51,12.7,0,0,1,1,0,69,1,1.1,0.9
75737,1,99.41,11.02,0,0,1,1,0,69,1,1.1,0.9
75738,1,33.85,4.74,0,0,1,1,0,69,1,1.1,0.9
75739,1,17.07,1.91,0,0,1,1,0,69,1,1.1,0.9
75740,1,13.76,1.55,0,0,1,1,0,69,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75742,1,31.61,3.61,0,0,1,1,0,69,1,1.1,0.9
75743,1,14.71,2.36,0,0,1,1,0,69,1,1.1,0.9
75744,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,1,197.03,30.1,0,0,1,1,0,69,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75749,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,29.91,4.71,0,0,1,1,0,69,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75756,1,11.82,1.89,0,0,1,1,0,69,1,1.1,0.9
75757,1,92.63,14.59,0,0,1,1,0,69,1,1.1,0.9
75758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,14.95,1.69,0,0,1,1,0,69,1,1.1,0.9
75761,1,14.33,1.66,0,0,1,1,0,69,1,1.1,0.9
75762,1,25.83,3.65,0,0,1,1,0,69,1,1.1,0.9
75763,1,13.93,1.91,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75766,1,178.28,19.9,0,0,1,1,0,69,1,1.1,0.9
75767,1,65.18,10.16,0,0,1,1,0,69,1,1.1,0.9
75768,1,101.98,13.54,0,0,1,1,0,69,1,1.1,0.9
75769,1,11.44,1.3,0,0,1,1,0,69,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,48.56,7.66,0,0,1,1,0,69,1,1.1,0.9
75772,1,19.58,2.26,0,0,1,1,0,69,1,1.1,0.9
75773,1,19.64,3.09,0,0,1,1,0,69,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,26.43,4.18,0,0,1,1,0,69,1,1.1,0.9
75777,1,13.67,1.46,0,0,1,1,0,69,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75780,1,51.26,5.71,0,0,1,1,0,69,1,1.1,0.9
75781,1,46.73,5.08,0,0,1,1,0,69,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,50.49,7.84,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75786,1,15.63,2.56,0,0,1,1,0,69,1,1.1,0.9
75787,1,17.58,2.87,0,0,1,1,0,69,1,1.1,0.9
75788,1,73.86,9.68,0,0,1,1,0,69,1,1.1,0.9
75789,1,22.94,2.64,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75791,1,29.87,3.1,0,0,1,1,0,69,1,1.1,0.9
75792,1,28.76,3.47,0,0,1,1,0,69,1,1.1,0.9
75793,1,19.49,2.37,0,0,1,1,0,69,1,1.1,0.9
75794,1,67.69,6.95,0,0,1,1,0,69,1,1.1,0.9
75795,1,96.01,10.05,0,0,1,1,0,69,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75797,1,17.6,2.89,0,0,1,1,0,69,1,1.1,0.9
75798,1,23.21,3.2,0,0,1,1,0,69,1,1.1,0.9
75799,1,11.82,1.94,0,0,1,1,0,69,1,1.1,0.9
75800,1,16.41,2.69,0,0,1,1,0,69,1,1.1,0.9
75801,1,27.28,3.06,0,0,1,1,0,69,1,1.1,0.9
75802,1,22.09,3.12,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,8.35,0.96,0,0,1,1,0,69,1,1.1,0.9
75806,1,6.06,0.97,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,121.39,16.07,0,0,1,1,0,69,1,1.1,0.9
75809,1,33.02,3.98,0,0,1,1,0,69,1,1.1,0.9
75810,1,8.7,0.99,0,0,1,1,0,69,1,1.1,0.9
75811,1,16.97,1.81,0,0,1,1,0,69,1,1.1,0.9
75812,1,11.06,1.23,0,0,1,1,0,69,1,1.1,0.9
75813,1,33.48,3.49,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75815,1,35.7,4.26,0,0,1,1,0,69,1,1.1,0.9
75816,1,31.87,3.63,0,0,1,1,0,69,1,1.1,0.9
75817,1,33.08,3.75,0,0,1,1,0,69,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75819,1,26.51,3.01,0,0,1,1,0,69,1,1.1,0.9
75820,1,17.03,2.75,0,0,1,1,0,69,1,1.1,0.9
75821,1,12.69,1.79,0,0,1,1,0,69,1,1.1,0.9
75822,1,49.96,8.09,0,0,1,1,0,69,1,1.1,0.9
75823,1,13.33,2.13,0,0,1,1,0,69,1,1.1,0.9
75824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75825,1,14.5,2.29,0,0,1,1,0,69,1,1.1,0.9
75826,1,19.88,2.3,0,0,1,1,0,69,1,1.1,0.9
75827,1,32.95,3.71,0,0,1,1,0,69,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,303.01,34.33,0,0,1,1,0,69,1,1.1,0.9
75830,1,22.49,2.52,0,0,1,1,0,69,1,1.1,0.9
75831,1,5.59,0.65,0,0,1,1,0,69,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75833,1,48.43,5.4,0,0,1,1,0,69,1,1.1,0.9
75834,1,48.32,5.29,0,0,1,1,0,69,1,1.1,0.9
75835,1,22.34,2.65,0,0,1,1,0,69,1,1.1,0.9
75836,1,16.97,2.71,0,0,1,1,0,69,1,1.1,0.9
75837,1,23.72,3.73,0,0,1,1,0,69,1,1.1,0.9
75838,1,20.35,2.82,0,0,1,1,0,69,1,1.1,0.9
75839,1,71.15,10.96,0,0,1,1,0,69,1,1.1,0.9
75840,1,40.31,4.44,0,0,1,1,0,69,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75842,1,74.58,8.74,0,0,1,1,0,69,1,1.1,0.9
75843,1,19.77,3.18,0,0,1,1,0,69,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75845,1,248.12,27.5,0,0,1,1,0,69,1,1.1,0.9
75846,1,29.15,3.92,0,0,1,1,0,69,1,1.1,0.9
75847,1,4.93,0.78,0,0,1,1,0,69,1,1.1,0.9
75848,1,22.58,2.53,0,0,1,1,0,69,1,1.1,0.9
75849,1,47.69,5.37,0,0,1,1,0,69,1,1.1,0.9
75850,1,18.32,2.55,0,0,1,1,0,69,1,1.1,0.9
75851,1,16.18,2.22,0,0,1,1,0,69,1,1.1,0.9
75852,1,23.3,3.78,0,0,1,1,0,69,1,1.1,0.9
75853,1,6.72,0.94,0,0,1,1,0,69,1,1.1,0.9
75854,1,11.44,1.6,0,0,1,1,0,69,1,1.1,0.9
75855,1,18.81,2.96,0,0,1,1,0,69,1,1.1,0.9
75856,1,28.1,3.2,0,0,1,1,0,69,1,1.1,0.9
75857,1,21.69,3.5,0,0,1,1,0,69,1,1.1,0.9
75858,1,15.77,2.58,0,0,1,1,0,69,1,1.1,0.9
75859,1,13.65,2.22,0,0,1,1,0,69,1,1.1,0.9
75860,1,9.99,1.14,0,0,1,1,0,69,1,1.1,0.9
75861,1,10.12,1.65,0,0,1,1,0,69,1,1.1,0.9
75862,1,11.46,1.33,0,0,1,1,0,69,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75864,1,16.94,1.92,0,0,1,1,0,69,1,1.1,0.9
75865,1,14.69,2.28,0,0,1,1,0,69,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75867,1,52.19,8.22,0,0,1,1,0,69,1,1.1,0.9
75868,1,9.18,1.45,0,0,1,1,0,69,1,1.1,0.9
75869,1,45.6,5.06,0,0,1,1,0,69,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75874,1,37.97,6.05,0,0,1,1,0,69,1,1.1,0.9
75875,1,22.45,2.47,0,0,1,1,0,69,1,1.1,0.9
75876,1,25.06,3.44,0,0,1,1,0,69,1,1.1,0.9
75877,1,31.21,3.55,0,0,1,1,0,69,1,1.1,0.9
75878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75883,1,39.84,4.79,0,0,1,1,0,69,1,1.1,0.9
75884,1,26.77,3.76,0,0,1,1,0,69,1,1.1,0.9
75885,1,24.49,2.83,0,0,1,1,0,69,1,1.1,0.9
75886,1,22.02,3.57,0,0,1,1,0,69,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75888,1,93.77,10.52,0,0,1,1,0,69,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75890,1,301.24,39.32,0,0,1,1,0,69,1,1.1,0.9
75891,1,81,12.93,0,0,1,1,0,69,1,1.1,0.9
75892,1,72.3,11.32,0,0,1,1,0,69,1,1.1,0.9
75893,1,56.68,7.72,0,0,1,1,0,69,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,74.53,8.17,0,0,1,1,0,69,1,1.1,0.9
75896,1,23.02,2.51,0,0,1,1,0,69,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75899,1,36.42,4.11,0,0,1,1,0,69,1,1.1,0.9
75900,1,4.55,0.73,0,0,1,1,0,69,1,1.1,0.9
75901,1,20.32,3.18,0,0,1,1,0,69,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,27.21,3.82,0,0,1,1,0,69,1,1.1,0.9
75905,1,7.36,0.85,0,0,1,1,0,69,1,1.1,0.9
75906,1,17.47,2.02,0,0,1,1,0,69,1,1.1,0.9
75907,1,15.99,1.84,0,0,1,1,0,69,1,1.1,0.9
75908,1,12.8,1.78,0,0,1,1,0,69,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75910,1,27.23,3.06,0,0,1,1,0,69,1,1.1,0.9
75911,1,40.6,5.5,0,0,1,1,0,69,1,1.1,0.9
75912,1,9.31,1.07,0,0,1,1,0,69,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75914,1,82.95,9.23,0,0,1,1,0,69,1,1.1,0.9
75915,1,35.8,4.13,0,0,1,1,0,69,1,1.1,0.9
75916,1,20.92,2.91,0,0,1,1,0,69,1,1.1,0.9
75917,1,13.07,1.78,0,0,1,1,0,69,1,1.1,0.9
75918,1,12.01,1.35,0,0,1,1,0,69,1,1.1,0.9
75919,1,7.16,0.8,0,0,1,1,0,69,1,1.1,0.9
75920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,74.24,8.04,0,0,1,1,0,69,1,1.1,0.9
75925,1,47.62,6.52,0,0,1,1,0,69,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75928,1,17.54,2.43,0,0,1,1,0,69,1,1.1,0.9
75929,1,24,2.74,0,0,1,1,0,69,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
