bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
14,1,0,0,0,0,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,2,2.43,31,0,0,1,1.03,0,220,1,1.11,0.95
18,2,10.23,40,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
26,2,30.12,42.05,0,0,1,1.03,0,220,1,1.11,0.95
27,2,89.62,122.06,0,0,1,1.03,0,220,1,1.11,0.95
28,3,47.22,80,0,0,1,1,0,400,1,1.05,0.95
29,2,63.36,90,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
42,1,0,0,0,0,1,1,0,400,2,1.05,0.95
43,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,24,0,0,0,1,1.03,0,220,2,1.11,0.95
45,2,20,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1,0,400,2,1.05,0.95
47,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1,0,400,2,1.05,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,1,0,0,0,0,1,1,0,400,2,1.05,0.95
55,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
57,2,12,0,0,0,1,1,0,400,2,1.05,0.95
58,2,12,0,0,0,1,1,0,400,2,1.05,0.95
59,2,180.01,62,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1,0,400,2,1.05,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,6.8,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,11.95,2.43,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,2,28.47,70,0,0,1,1.03,0,220,3,1.11,0.95
79,2,9.49,21,0,0,1,1.03,0,220,3,1.11,0.95
80,1,10.63,1.38,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,2,36.9,108,0,0,1,1,0,400,3,1.05,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,46.55,10.56,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1,0,400,3,1.05,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,1,18.04,6.32,0,0,1,1.03,0,220,3,1.11,0.95
99,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
104,2,14.76,40,0,0,1,1.03,0,220,3,1.11,0.95
105,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,2,7.38,18,0,0,1,1.03,0,220,3,1.11,0.95
107,2,8.43,15,0,0,1,1.03,0,220,3,1.11,0.95
108,1,55.59,17.14,0,0,1,1.03,0,220,3,1.11,0.95
109,1,59.51,10.9,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,1,0,0,0,0,1,1,0,400,3,1.05,0.95
116,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,2,8.43,15,0,0,1,1.03,0,220,3,1.11,0.95
118,2,5.8,10,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1,0,400,3,1.05,0.95
124,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
125,2,20.26,21.47,0,0,1,1.03,0,220,3,1.11,0.95
126,2,32.34,33.6,0,0,1,1.03,0,220,3,1.11,0.95
127,2,29.52,66,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1,0,400,3,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,2,272,-62,0,0,1,1.03,0,220,3,1.11,0.95
133,2,266.5,-24.8,0,0,1,1.03,0,220,3,1.11,0.95
134,2,15.74,12.88,0,0,1,1.03,0,220,4,1.11,0.95
135,2,8.45,6.53,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1,0,400,4,1.05,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,2,58.26,6.96,0,0,1,1.03,0,220,4,1.11,0.95
147,2,10.62,8.4,0,0,1,1.03,0,220,4,1.11,0.95
148,2,12.12,6.86,0,0,1,1.03,0,220,4,1.11,0.95
149,1,4.66,1.35,0,0,1,1.03,0,220,4,1.11,0.95
150,2,13.32,6.83,0,0,1,1,0,400,4,1.05,0.95
151,2,13.07,10.04,0,0,1,1,0,400,4,1.05,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,2,35.42,44.98,0,0,1,1.03,0,220,4,1.11,0.95
156,2,35.67,45.07,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
158,1,0,0,0,0,1,1,0,400,4,1.05,0.95
159,2,9.16,17.49,0,0,1,1,0,400,4,1.05,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1,0,400,4,1.05,0.95
164,1,0,0,0,0,1,1,0,400,4,1.05,0.95
165,2,5.79,9.59,0,0,1,1.03,0,220,4,1.11,0.95
166,2,10.65,4.89,0,0,1,1.03,0,220,4,1.11,0.95
167,1,15.14,13.62,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
172,1,0,0,0,0,1,1,0,400,4,1.05,0.95
173,1,0,0,0,0,1,1,0,400,4,1.05,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1,0,400,5,1.05,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
192,1,0,0,0,0,1,1,0,400,5,1.05,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1,0,400,5,1.05,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
199,1,0,0,0,0,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1,0,400,5,1.05,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
205,2,619.91,0,0,0,1,1,0,400,5,1.05,0.95
206,2,205.25,0,0,0,1,1,0,400,5,1.05,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
209,1,6.14,1.5,0,0,1,1.035,0,110,1,1.12,0.95
210,1,4.6,0.5,0,0,1,1.035,0,110,1,1.12,0.95
211,1,8.18,2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,6.65,5.6,0,0,1,1.035,0,110,1,1.12,0.95
213,1,2.66,0.6,0,0,1,1.035,0,110,1,1.12,0.95
214,1,5.11,1.3,0,0,1,1.035,0,110,1,1.12,0.95
215,2,20.24,8,0,0,1,1.035,0,110,1,1.12,0.95
216,1,15.34,1.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,5.11,1,0,0,1,1.035,0,110,1,1.12,0.95
218,1,5.11,1,0,0,1,1.035,0,110,1,1.12,0.95
219,2,8.7,1.6,0,0,1,1.035,0,110,1,1.12,0.95
220,1,6.14,1.5,0,0,1,1.035,0,110,1,1.12,0.95
221,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
222,2,6.65,1.5,0,0,1,1.035,0,110,1,1.12,0.95
223,2,16.37,2.6,0,0,1,1.035,0,110,1,1.12,0.95
224,1,1.74,0.4,0,0,1,1.035,0,110,1,1.12,0.95
225,1,2.56,0.2,0,0,1,1.035,0,110,1,1.12,0.95
226,1,3.07,0.5,0,0,1,1.035,0,110,1,1.12,0.95
227,1,11.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
228,1,7.16,2,0,0,1,1.035,0,110,1,1.12,0.95
229,2,2.35,1.05,0,0,1,1.035,0,110,1,1.12,0.95
230,2,2.35,1.05,0,0,1,1.035,0,110,1,1.12,0.95
231,1,12.27,6,0,0,1,1.035,0,110,1,1.12,0.95
232,1,4.6,1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,9.21,1,0,0,1,1.035,0,110,1,1.12,0.95
234,1,17.39,14,0,0,1,1.035,0,110,1,1.12,0.95
235,1,4.19,0.5,0,0,1,1.035,0,110,1,1.12,0.95
236,1,9.41,3.64,0,0,1,1.035,0,110,1,1.12,0.95
237,1,4.71,0.3,0,0,1,1.035,0,110,1,1.12,0.95
238,1,6.14,1,0,0,1,1.035,0,110,1,1.12,0.95
239,2,4.54,1.18,0,0,1,1.035,0,110,1,1.12,0.95
240,1,7.88,1,0,0,1,1.035,0,110,1,1.12,0.95
241,1,4.71,1.67,0,0,1,1.035,0,110,1,1.12,0.95
242,1,7.16,0.7,0,0,1,1.035,0,110,1,1.12,0.95
243,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
244,1,2.35,1.4,0,0,1,1.035,0,110,1,1.12,0.95
245,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
246,2,2.09,5,0,0,1,1.035,0,22,1,1.12,0.95
247,1,7.16,1.5,0,0,1,1.035,0,110,1,1.12,0.95
248,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
249,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
250,1,3.07,0.5,0,0,1,1.035,0,110,1,1.12,0.95
251,1,2.97,0.5,0,0,1,1.035,0,110,1,1.12,0.95
252,1,11.25,7,0,0,1,1.035,0,110,1,1.12,0.95
253,1,22.5,5,0,0,1,1.035,0,110,1,1.12,0.95
254,1,9.21,2,0,0,1,1.035,0,110,1,1.12,0.95
255,1,19.43,1,0,0,1,1.035,0,110,1,1.12,0.95
256,1,3.58,0.5,0,0,1,1.035,0,110,1,1.12,0.95
257,1,2.56,0.35,0,0,1,1.035,0,110,1,1.12,0.95
258,1,2.56,0.35,0,0,1,1.035,0,110,1,1.12,0.95
259,1,7.16,2.54,0,0,1,1.035,0,110,1,1.12,0.95
260,1,5.11,1,0,0,1,1.035,0,110,1,1.12,0.95
261,1,2.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
262,1,7.67,1.6,0,0,1,1.035,0,110,1,1.12,0.95
263,1,0.82,0.5,0,0,1,1.035,0,110,1,1.12,0.95
264,1,43.99,37,0,0,1,1.035,0,110,1,1.12,0.95
265,1,46.03,40,0,0,1,1.035,0,110,1,1.12,0.95
266,1,3.07,1,0,0,1,1.035,0,110,1,1.12,0.95
267,1,8.7,0.7,0,0,1,1.035,0,110,1,1.12,0.95
268,1,5.63,1.1,0,0,1,1.035,0,110,1,1.12,0.95
269,1,8.18,1.5,0,0,1,1.035,0,110,1,1.12,0.95
270,1,6.14,1.5,0,0,1,1.035,0,110,1,1.12,0.95
271,1,11.25,2.75,0,0,1,1.035,0,110,1,1.12,0.95
272,1,0.1,0,0,0,1,1.035,0,110,1,1.12,0.95
273,1,0.1,0.03,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.1,0.03,0,0,1,1.035,0,110,1,1.12,0.95
275,1,7.86,3.94,0,0,1,1.035,0,110,1,1.12,0.95
276,1,5.24,2.63,0,0,1,1.035,0,110,1,1.12,0.95
277,1,5.52,1.2,0,0,1,1.035,0,110,1,1.12,0.95
278,1,1.94,0,0,0,1,1.035,0,110,1,1.12,0.95
279,1,5.34,0,0,0,1,1.035,0,110,1,1.12,0.95
280,1,11.25,3,0,0,1,1.035,0,110,1,1.12,0.95
281,1,8.18,1,0,0,1,1.035,0,110,1,1.12,0.95
282,1,23.53,21,0,0,1,1.035,0,110,1,1.12,0.95
283,1,16.37,13,0,0,1,1.035,0,110,1,1.12,0.95
284,1,8.18,3.17,0,0,1,1.035,0,110,1,1.12,0.95
285,1,11.25,1.6,0,0,1,1.035,0,110,1,1.12,0.95
286,1,6.14,0.5,0,0,1,1.035,0,110,1,1.12,0.95
287,1,3.4,0,0,0,1,1.035,0,110,1,1.12,0.95
288,1,2.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
289,1,2.56,0.6,0,0,1,1.035,0,110,1,1.12,0.95
290,1,16.88,6,0,0,1,1.035,0,110,1,1.12,0.95
291,2,10.23,1,0,0,1,1.035,0,110,1,1.12,0.95
292,1,5.52,1.96,0,0,1,1.035,0,110,1,1.12,0.95
293,1,2.05,1.3,0,0,1,1.035,0,110,1,1.12,0.95
294,2,4.91,0.8,0,0,1,1.035,0,110,1,1.12,0.95
295,1,6.55,0.9,0,0,1,1.035,0,110,1,1.12,0.95
296,1,4.09,2,0,0,1,1.035,0,110,1,1.12,0.95
297,1,7.67,2.97,0,0,1,1.035,0,110,1,1.12,0.95
298,1,10.33,3.67,0,0,1,1.035,0,110,1,1.12,0.95
299,2,10.23,3.5,0,0,1,1.035,0,110,1,1.12,0.95
300,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
301,1,4.09,0.5,0,0,1,1.035,0,110,1,1.12,0.95
302,1,8.59,3.33,0,0,1,1.035,0,110,1,1.12,0.95
303,1,10.13,3.59,0,0,1,1.035,0,110,1,1.12,0.95
304,1,14.01,4.97,0,0,1,1.035,0,110,1,1.12,0.95
305,1,15.65,5.55,0,0,1,1.035,0,110,1,1.12,0.95
306,2,82.31,52.19,0,0,1,1.035,0,110,1,1.12,0.95
307,2,54.9,20.97,0,0,1,1.035,0,110,1,1.12,0.95
308,2,19.95,9.47,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,2,38.73,19.74,0,0,1,1.035,0,110,1,1.12,0.95
311,2,31.24,16.42,0,0,1,1.035,0,110,1,1.12,0.95
312,1,8.49,0.8,0,0,1,1.035,0,110,1,1.12,0.95
313,1,1.94,0,0,0,1,1.035,0,110,1,1.12,0.95
314,1,1.02,0.5,0,0,1,1.035,0,110,1,1.12,0.95
315,1,5.88,0.75,0,0,1,1.035,0,110,1,1.12,0.95
316,1,8.95,1.25,0,0,1,1.035,0,110,1,1.12,0.95
317,1,13.09,3,0,0,1,1.035,0,110,1,1.12,0.95
318,1,7.06,2.5,0,0,1,1.035,0,110,1,1.12,0.95
319,2,12.68,4.5,0,0,1,1.035,0,110,1,1.12,0.95
320,1,11.25,2.5,0,0,1,1.035,0,110,1,1.12,0.95
321,1,12.27,4.75,0,0,1,1.035,0,110,1,1.12,0.95
322,1,12.24,4.74,0,0,1,1.035,0,110,1,1.12,0.95
323,1,5.25,2.03,0,0,1,1.035,0,110,1,1.12,0.95
324,1,10.23,2.5,0,0,1,1.035,0,110,1,1.12,0.95
325,1,15.34,3,0,0,1,1.035,0,110,1,1.12,0.95
326,1,9.41,3.34,0,0,1,1.035,0,110,1,1.12,0.95
327,1,5.63,1,0,0,1,1.035,0,110,1,1.12,0.95
328,1,3.07,0.6,0,0,1,1.035,0,110,1,1.12,0.95
329,1,40.3,14.3,0,0,1,1.035,0,110,1,1.12,0.95
330,1,12.28,1,0,0,1,1.035,0,110,1,1.12,0.95
331,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
332,1,7.16,2,0,0,1,1.035,0,110,1,1.12,0.95
333,1,4.09,0.2,0,0,1,1.035,0,110,1,1.12,0.95
334,1,9.1,3.23,0,0,1,1.035,0,110,1,1.12,0.95
335,1,7.67,1.9,0,0,1,1.035,0,110,1,1.12,0.95
336,1,15.34,4.5,0,0,1,1.035,0,110,1,1.12,0.95
337,1,15.34,4.5,0,0,1,1.035,0,110,1,1.12,0.95
338,1,3.4,0,0,0,1,1.035,0,110,1,1.12,0.95
339,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
340,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
341,1,12.27,3.8,0,0,1,1.035,0,110,1,1.12,0.95
342,1,10.23,2.1,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,3.58,0.5,0,0,1,1.035,0,110,1,1.12,0.95
345,2,6.14,1.5,0,0,1,1.035,0,110,1,1.12,0.95
346,1,5.01,0.6,0,0,1,1.035,0,110,1,1.12,0.95
347,1,12.27,4.36,0,0,1,1.035,0,110,1,1.12,0.95
348,1,6.85,1.68,0,0,1,1.035,0,110,1,1.12,0.95
349,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
350,1,3.58,1,0,0,1,1.035,0,110,1,1.12,0.95
351,1,2.05,0.6,0,0,1,1.035,0,110,1,1.12,0.95
352,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
353,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
354,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
355,1,8.18,2.3,0,0,1,1.035,0,110,1,1.12,0.95
356,1,8.18,1.8,0,0,1,1.035,0,110,1,1.12,0.95
357,1,7.77,0.6,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
360,1,6.65,1.3,0,0,1,1.035,0,110,1,1.12,0.95
361,1,6.14,1,0,0,1,1.035,0,110,1,1.12,0.95
362,2,40.92,15,0,0,1,1.035,0,110,1,1.12,0.95
363,2,40.92,16,0,0,1,1.035,0,110,1,1.12,0.95
364,2,45.01,12,0,0,1,1.035,0,110,1,1.12,0.95
365,2,81.83,22,0,0,1,1.035,0,110,1,1.12,0.95
366,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
367,1,4.4,0.5,0,0,1,1.035,0,110,1,1.12,0.95
368,2,14.32,0.7,0,0,1,1.035,0,110,1,1.12,0.95
369,1,3.58,1,0,0,1,1.035,0,110,1,1.12,0.95
370,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
371,1,16.88,7,0,0,1,1.035,0,110,1,1.12,0.95
372,1,3.07,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,6.14,1.5,0,0,1,1.035,0,110,1,1.12,0.95
374,1,6.65,1.5,0,0,1,1.035,0,110,1,1.12,0.95
375,1,5.73,0.5,0,0,1,1.035,0,110,1,1.12,0.95
376,1,4.09,0.8,0,0,1,1.035,0,110,1,1.12,0.95
377,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
378,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
379,1,10.54,2.3,0,0,1,1.035,0,110,1,1.12,0.95
380,1,10.84,1.8,0,0,1,1.035,0,110,1,1.12,0.95
381,1,16.37,3.3,0,0,1,1.035,0,110,1,1.12,0.95
382,2,0,9.39,0,0,1,1.035,0,110,1,1.12,0.95
383,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
384,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
385,1,11.76,2,0,0,1,1.035,0,110,1,1.12,0.95
386,2,13.4,4.76,0,0,1,1.035,0,110,1,1.12,0.95
387,1,10.84,1.6,0,0,1,1.035,0,110,1,1.12,0.95
388,1,7.09,3.16,0,0,1,1.035,0,110,1,1.12,0.95
389,1,4.37,1.87,0,0,1,1.035,0,110,1,1.12,0.95
390,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
391,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
392,1,2.25,0.2,0,0,1,1.035,0,110,1,1.12,0.95
393,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
394,1,4.6,1.3,0,0,1,1.035,0,110,1,1.12,0.95
395,2,4.4,0.6,0,0,1,1.035,0,110,1,1.12,0.95
396,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
397,1,3.38,0.4,0,0,1,1.035,0,110,1,1.12,0.95
398,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
399,1,7.16,1.75,0,0,1,1.035,0,110,1,1.12,0.95
400,1,3.27,0.7,0,0,1,1.035,0,110,1,1.12,0.95
401,1,20.97,5,0,0,1,1.035,0,110,1,1.12,0.95
402,1,32.22,5,0,0,1,1.035,0,110,1,1.12,0.95
403,1,7.16,1.2,0,0,1,1.035,0,110,1,1.12,0.95
404,1,4.09,1,0,0,1,1.035,0,110,1,1.12,0.95
405,1,7.67,1.5,0,0,1,1.035,0,110,1,1.12,0.95
406,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
407,1,8.08,0.8,0,0,1,1.035,0,110,1,1.12,0.95
408,1,9.21,1,0,0,1,1.035,0,110,1,1.12,0.95
409,1,3.58,0.3,0,0,1,1.035,0,110,1,1.12,0.95
410,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
411,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
412,1,22.5,7,0,0,1,1.035,0,110,1,1.12,0.95
413,1,6.65,1.8,0,0,1,1.035,0,110,1,1.12,0.95
414,1,3.27,0.5,0,0,1,1.035,0,110,1,1.12,0.95
415,1,13.4,1.1,0,0,1,1.035,0,110,1,1.12,0.95
416,1,2.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
417,1,7.67,1,0,0,1,1.035,0,110,1,1.12,0.95
418,1,12.27,3.6,0,0,1,1.035,0,110,1,1.12,0.95
419,1,13.3,3.9,0,0,1,1.035,0,110,1,1.12,0.95
420,1,6.34,3,0,0,1,1.035,0,110,1,1.12,0.95
421,2,10.33,2,0,0,1,1.035,0,110,1,1.12,0.95
422,1,7.57,0.4,0,0,1,1.035,0,110,1,1.12,0.95
423,1,7.26,0.6,0,0,1,1.035,0,110,1,1.12,0.95
424,1,14.32,2.8,0,0,1,1.035,0,110,1,1.12,0.95
425,1,10.23,2,0,0,1,1.035,0,110,1,1.12,0.95
426,2,5.73,2,0,0,1,1.035,0,110,1,1.12,0.95
427,1,5.73,2,0,0,1,1.035,0,110,1,1.12,0.95
428,1,6.65,0.8,0,0,1,1.035,0,110,1,1.12,0.95
429,1,4.5,0.4,0,0,1,1.035,0,110,1,1.12,0.95
430,1,6.65,0.7,0,0,1,1.035,0,110,1,1.12,0.95
431,2,6.96,0.8,0,0,1,1.035,0,110,1,1.12,0.95
432,1,4.5,1.6,0,0,1,1.035,0,110,1,1.12,0.95
433,1,4.09,1.1,0,0,1,1.035,0,110,1,1.12,0.95
434,1,7.16,2,0,0,1,1.035,0,110,1,1.12,0.95
435,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
436,1,16.37,6,0,0,1,1.035,0,110,1,1.12,0.95
437,1,7.67,0.5,0,0,1,1.035,0,110,1,1.12,0.95
438,1,1.53,0.4,0,0,1,1.035,0,110,1,1.12,0.95
439,1,2.05,0.6,0,0,1,1.035,0,110,1,1.12,0.95
440,2,3.07,0.8,0,0,1,1.035,0,110,1,1.12,0.95
441,1,2.56,0.6,0,0,1,1.035,0,110,1,1.12,0.95
442,1,7.16,2.77,0,0,1,1.035,0,110,1,1.12,0.95
443,1,12.27,4.36,0,0,1,1.035,0,110,1,1.12,0.95
444,1,4.09,0.5,0,0,1,1.035,0,110,1,1.12,0.95
445,1,2.56,0.4,0,0,1,1.035,0,110,1,1.12,0.95
446,1,5.63,1.5,0,0,1,1.035,0,110,1,1.12,0.95
447,2,9.64,0.5,0,0,1,1.035,0,110,1,1.12,0.95
448,1,4.5,0.5,0,0,1,1.035,0,110,1,1.12,0.95
449,2,11.35,2.6,0,0,1,1.035,0,110,1,1.12,0.95
450,1,7.67,0.5,0,0,1,1.035,0,110,1,1.12,0.95
451,1,3.17,1,0,0,1,1.035,0,110,1,1.12,0.95
452,1,15.34,3.5,0,0,1,1.035,0,110,1,1.12,0.95
453,1,1.02,0.1,0,0,1,1.035,0,110,1,1.12,0.95
454,1,11.76,0.8,0,0,1,1.035,0,110,1,1.12,0.95
455,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
456,1,16.37,5,0,0,1,1.035,0,110,1,1.12,0.95
457,1,3.17,0.3,0,0,1,1.035,0,110,1,1.12,0.95
458,1,3.79,0.8,0,0,1,1.035,0,110,1,1.12,0.95
459,1,12.27,0.5,0,0,1,1.035,0,110,1,1.12,0.95
460,1,7.16,3,0,0,1,1.035,0,110,1,1.12,0.95
461,1,11.25,1.1,0,0,1,1.035,0,110,1,1.12,0.95
462,1,7.67,0.9,0,0,1,1.035,0,110,1,1.12,0.95
463,2,10.33,2.8,0,0,1,1.035,0,110,1,1.12,0.95
464,1,12.27,1.4,0,0,1,1.035,0,110,1,1.12,0.95
465,1,5.11,0.6,0,0,1,1.035,0,110,1,1.12,0.95
466,1,8.8,3.12,0,0,1,1.035,0,110,1,1.12,0.95
467,1,3.58,1.5,0,0,1,1.035,0,110,1,1.12,0.95
468,1,4.71,1.67,0,0,1,1.035,0,110,1,1.12,0.95
469,1,1.53,0.3,0,0,1,1.035,0,110,1,1.12,0.95
470,1,2.56,0.4,0,0,1,1.035,0,110,1,1.12,0.95
471,1,14.32,2,0,0,1,1.035,0,110,1,1.12,0.95
472,1,1.02,0.5,0,0,1,1.035,0,110,1,1.12,0.95
473,1,0.97,0,0,0,1,1.035,0,110,1,1.12,0.95
474,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
475,1,2.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,1.53,0.3,0,0,1,1.035,0,110,1,1.12,0.95
477,1,13.81,4.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,12.48,4.43,0,0,1,1.035,0,110,1,1.12,0.95
479,1,7.67,1.7,0,0,1,1.035,0,110,1,1.12,0.95
480,1,2.25,0.3,0,0,1,1.035,0,110,1,1.12,0.95
481,1,7.16,1.8,0,0,1,1.035,0,110,1,1.12,0.95
482,2,4.6,0.2,0,0,1,1.035,0,110,1,1.12,0.95
483,1,3.58,0.5,0,0,1,1.035,0,110,1,1.12,0.95
484,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
485,1,7.16,1,0,0,1,1.035,0,110,1,1.12,0.95
486,1,5.42,1.1,0,0,1,1.035,0,110,1,1.12,0.95
487,1,0.61,0.2,0,0,1,1.035,0,110,1,1.12,0.95
488,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
489,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
490,2,2.05,0.6,0,0,1,1.035,0,110,1,1.12,0.95
491,1,7.67,3.8,0,0,1,1.035,0,110,1,1.12,0.95
492,1,6.14,0.5,0,0,1,1.035,0,110,1,1.12,0.95
493,1,13.3,3.9,0,0,1,1.035,0,110,1,1.12,0.95
494,1,13.3,3.9,0,0,1,1.035,0,110,1,1.12,0.95
495,1,9.72,2.85,0,0,1,1.035,0,110,1,1.12,0.95
496,1,17.39,4.25,0,0,1,1.035,0,110,1,1.12,0.95
497,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
498,1,6.14,1.6,0,0,1,1.035,0,110,1,1.12,0.95
499,1,5.83,0.5,0,0,1,1.035,0,110,1,1.12,0.95
500,1,12.27,3.6,0,0,1,1.035,0,110,1,1.12,0.95
501,1,14.32,4.2,0,0,1,1.035,0,110,1,1.12,0.95
502,1,12.27,3.6,0,0,1,1.035,0,110,1,1.12,0.95
503,1,13.3,3.9,0,0,1,1.035,0,110,1,1.12,0.95
504,1,12.27,3,0,0,1,1.035,0,110,1,1.12,0.95
505,1,4.6,1,0,0,1,1.035,0,110,1,1.12,0.95
506,1,25.57,7.5,0,0,1,1.035,0,110,1,1.12,0.95
507,1,56.26,16.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,0.82,0.2,0,0,1,1.035,0,110,1,1.12,0.95
509,1,1.53,0.3,0,0,1,1.035,0,110,1,1.12,0.95
510,1,15.85,6.14,0,0,1,1.035,0,110,1,1.12,0.95
511,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
512,1,2.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
513,1,2.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
514,1,8.18,2,0,0,1,1.035,0,110,1,1.12,0.95
515,1,7.16,1.75,0,0,1,1.035,0,110,1,1.12,0.95
516,1,6.14,1.8,0,0,1,1.035,0,110,1,1.12,0.95
517,1,6.14,1.8,0,0,1,1.035,0,110,1,1.12,0.95
518,1,15.34,3.75,0,0,1,1.035,0,110,1,1.12,0.95
519,1,8.49,2.08,0,0,1,1.035,0,110,1,1.12,0.95
520,1,8.49,2.08,0,0,1,1.035,0,110,1,1.12,0.95
521,1,11.56,1.5,0,0,1,1.035,0,110,1,1.12,0.95
522,2,15.34,1.2,0,0,1,1.035,0,110,1,1.12,0.95
523,1,31.2,7.63,0,0,1,1.035,0,110,1,1.12,0.95
524,1,12.79,3.13,0,0,1,1.035,0,110,1,1.12,0.95
525,1,31.71,9.3,0,0,1,1.035,0,110,1,1.12,0.95
526,1,10.23,3,0,0,1,1.035,0,110,1,1.12,0.95
527,1,6.34,1,0,0,1,1.035,0,110,1,1.12,0.95
528,1,5.11,1.25,0,0,1,1.035,0,110,1,1.12,0.95
529,1,5.11,1.25,0,0,1,1.035,0,110,1,1.12,0.95
530,1,27.62,8.1,0,0,1,1.035,0,110,1,1.12,0.95
531,1,6.14,1.8,0,0,1,1.035,0,110,1,1.12,0.95
532,1,21.48,6.3,0,0,1,1.035,0,110,1,1.12,0.95
533,2,3.07,0.2,0,0,1,1.035,0,110,1,1.12,0.95
534,2,78.76,19.8,0,0,1,1.035,0,110,1,1.12,0.95
535,2,46.62,15.6,0,0,1,1.035,0,110,1,1.12,0.95
536,1,6.14,1.8,0,0,1,1.035,0,110,1,1.12,0.95
537,1,9.21,2.7,0,0,1,1.035,0,110,1,1.12,0.95
538,1,15.34,3.75,0,0,1,1.035,0,110,1,1.12,0.95
539,1,15.34,3.75,0,0,1,1.035,0,110,1,1.12,0.95
540,1,16.37,4,0,0,1,1.035,0,110,1,1.12,0.95
541,1,20.46,5,0,0,1,1.035,0,110,1,1.12,0.95
542,1,36.82,10.8,0,0,1,1.035,0,110,1,1.12,0.95
543,1,23.53,6.9,0,0,1,1.035,0,110,1,1.12,0.95
544,1,15.34,4.5,0,0,1,1.035,0,110,1,1.12,0.95
545,1,11.25,3.3,0,0,1,1.035,0,110,1,1.12,0.95
546,1,11.25,3.3,0,0,1,1.035,0,110,1,1.12,0.95
547,1,22.5,5.5,0,0,1,1.035,0,110,1,1.12,0.95
548,1,12.27,3.6,0,0,1,1.035,0,110,1,1.12,0.95
549,2,32.73,9.6,0,0,1,1.035,0,110,1,1.12,0.95
550,1,5.11,1.5,0,0,1,1.035,0,110,1,1.12,0.95
551,1,13.3,3.5,0,0,1,1.035,0,110,1,1.12,0.95
552,1,4.6,1,0,0,1,1.035,0,110,1,1.12,0.95
553,1,12.28,2,0,0,1,1.035,0,110,1,1.12,0.95
554,1,5.11,0.8,0,0,1,1.035,0,110,1,1.12,0.95
555,1,1.02,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
557,2,44.8,16.6,0,0,1,1.035,0,110,1,1.12,0.95
558,2,37.45,12.8,0,0,1,1.035,0,110,1,1.12,0.95
559,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
560,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
561,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,10.23,1,0,0,1,1.035,0,110,1,1.12,0.95
564,1,7.16,1.2,0,0,1,1.035,0,110,1,1.12,0.95
565,1,3.89,0.2,0,0,1,1.035,0,110,1,1.12,0.95
566,1,3.58,0.5,0,0,1,1.035,0,110,1,1.12,0.95
567,1,9.72,1.5,0,0,1,1.035,0,110,1,1.12,0.95
568,1,3.38,0.8,0,0,1,1.035,0,110,1,1.12,0.95
569,2,10.23,3,0,0,1,1.035,0,110,1,1.12,0.95
570,1,9.52,4.25,0,0,1,1.035,0,110,1,1.12,0.95
571,1,4.08,1.82,0,0,1,1.035,0,110,1,1.12,0.95
572,1,5.11,0.7,0,0,1,1.035,0,110,1,1.12,0.95
573,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
574,1,5.63,1.2,0,0,1,1.035,0,110,1,1.12,0.95
575,1,3.07,0.9,0,0,1,1.035,0,110,1,1.12,0.95
576,1,0.2,0.06,0,0,1,1.035,0,110,1,1.12,0.95
577,1,5.63,2,0,0,1,1.035,0,110,1,1.12,0.95
578,1,5.42,0.6,0,0,1,1.035,0,110,1,1.12,0.95
579,1,5.11,1.82,0,0,1,1.035,0,110,1,1.12,0.95
580,1,2.25,0.5,0,0,1,1.035,0,110,1,1.12,0.95
581,2,5.93,0.7,0,0,1,1.035,0,110,1,1.12,0.95
582,1,10.74,1.6,0,0,1,1.035,0,110,1,1.12,0.95
583,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
584,1,5.35,0.75,0,0,1,1.035,0,110,2,1.12,0.95
585,1,1.74,0.2,0,0,1,1.035,0,110,2,1.12,0.95
586,1,5.49,0.5,0,0,1,1.035,0,110,2,1.12,0.95
587,1,5.18,0,0,0,1,1.035,0,110,2,1.12,0.95
588,1,3.83,0.1,0,0,1,1.035,0,110,2,1.12,0.95
589,1,13.01,0.9,0,0,1,1.035,0,110,2,1.12,0.95
590,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
591,1,15.21,3.1,0,0,1,1.035,0,110,2,1.12,0.95
592,1,5.23,1,0,0,1,1.035,0,110,2,1.12,0.95
593,1,2.9,1,0,0,1,1.035,0,110,2,1.12,0.95
594,2,10.92,2.7,0,0,1,1.035,0,110,2,1.12,0.95
595,1,3.48,0.5,0,0,1,1.035,0,110,2,1.12,0.95
596,1,5.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
597,1,7.05,0,0,0,1,1.035,0,110,2,1.12,0.95
598,1,9.03,0,0,0,1,1.035,0,110,2,1.12,0.95
599,1,1.87,0,0,0,1,1.035,0,110,2,1.12,0.95
600,1,2.53,0,0,0,1,1.035,0,110,2,1.12,0.95
601,2,21.83,4.8,0,0,1,1.035,0,110,2,1.12,0.95
602,1,11.61,0.5,0,0,1,1.035,0,110,2,1.12,0.95
603,1,2.75,0,0,0,1,1.035,0,110,2,1.12,0.95
604,1,4.59,0.6,0,0,1,1.035,0,110,2,1.12,0.95
605,1,5.57,1.4,0,0,1,1.035,0,110,2,1.12,0.95
606,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
607,1,26.78,5,0,0,1,1.035,0,110,2,1.12,0.95
608,1,7.38,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
610,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
611,1,6.97,0.1,0,0,1,1.035,0,110,2,1.12,0.95
612,1,4.96,0,0,0,1,1.035,0,110,2,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,5.51,0,0,0,1,1.035,0,110,2,1.12,0.95
616,1,8.94,0.9,0,0,1,1.035,0,110,2,1.12,0.95
617,1,9.1,0.2,0,0,1,1.035,0,110,2,1.12,0.95
618,1,2.32,0.5,0,0,1,1.035,0,110,2,1.12,0.95
619,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,4.41,1,0,0,1,1.035,0,110,2,1.12,0.95
621,1,2.32,0.5,0,0,1,1.035,0,110,2,1.12,0.95
622,2,0,-0,0,0,1,1.035,0,110,2,1.12,0.95
623,1,4.3,0.9,0,0,1,1.035,0,110,2,1.12,0.95
624,1,20.9,5.5,0,0,1,1.035,0,110,2,1.12,0.95
625,1,2.9,0.5,0,0,1,1.035,0,110,2,1.12,0.95
626,2,7.5,1.8,0,0,1,1.035,0,110,2,1.12,0.95
627,1,11.61,2.8,0,0,1,1.035,0,110,2,1.12,0.95
628,1,11.15,10.1,0,0,1,1.035,0,110,2,1.12,0.95
629,1,9.41,1,0,0,1,1.035,0,110,2,1.12,0.95
630,2,8.66,3.4,0,0,1,1.035,0,110,2,1.12,0.95
631,2,13.42,4.2,0,0,1,1.035,0,110,2,1.12,0.95
632,1,11.61,2,0,0,1,1.035,0,110,2,1.12,0.95
633,1,0.22,0,0,0,1,1.035,0,110,2,1.12,0.95
634,1,7.43,1.2,0,0,1,1.035,0,110,2,1.12,0.95
635,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
636,1,5.81,1,0,0,1,1.035,0,110,2,1.12,0.95
637,1,8.24,2.4,0,0,1,1.035,0,110,2,1.12,0.95
638,1,7.55,0.5,0,0,1,1.035,0,110,2,1.12,0.95
639,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
640,1,10.46,0,0,0,1,1.035,0,110,2,1.12,0.95
641,1,6.39,1,0,0,1,1.035,0,110,2,1.12,0.95
642,1,1.86,0.2,0,0,1,1.035,0,110,2,1.12,0.95
643,1,3.14,0.5,0,0,1,1.035,0,110,2,1.12,0.95
644,1,3.6,0.1,0,0,1,1.035,0,110,2,1.12,0.95
645,1,2.09,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,3.02,0.4,0,0,1,1.035,0,110,2,1.12,0.95
647,1,2.32,1,0,0,1,1.035,0,110,2,1.12,0.95
648,1,8.01,0.7,0,0,1,1.035,0,110,2,1.12,0.95
649,1,3.94,0.75,0,0,1,1.035,0,110,2,1.12,0.95
650,1,3.48,0.5,0,0,1,1.035,0,110,2,1.12,0.95
651,1,11.02,0,0,0,1,1.035,0,110,2,1.12,0.95
652,1,26.71,4,0,0,1,1.035,0,110,2,1.12,0.95
653,1,6.06,0,0,0,1,1.035,0,110,2,1.12,0.95
654,1,0.7,0.2,0,0,1,1.035,0,110,2,1.12,0.95
655,2,1.86,0.4,0,0,1,1.035,0,110,2,1.12,0.95
656,1,0.55,0,0,0,1,1.035,0,110,2,1.12,0.95
657,1,3.72,1,0,0,1,1.035,0,110,2,1.12,0.95
658,1,6.18,0.9,0,0,1,1.035,0,110,2,1.12,0.95
659,1,2.9,1,0,0,1,1.035,0,110,2,1.12,0.95
660,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
661,2,12.02,0,0,0,1,1.035,0,110,2,1.12,0.95
662,1,5.51,0,0,0,1,1.035,0,110,2,1.12,0.95
663,1,22.06,3,0,0,1,1.035,0,110,2,1.12,0.95
664,1,6.97,1,0,0,1,1.035,0,110,2,1.12,0.95
665,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,9.64,0.7,0,0,1,1.035,0,110,2,1.12,0.95
667,2,9.36,0,0,0,1,1.035,0,110,2,1.12,0.95
668,1,3.64,0,0,0,1,1.035,0,110,2,1.12,0.95
669,1,4.96,0,0,0,1,1.035,0,110,2,1.12,0.95
670,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
671,2,20.56,3.7,0,0,1,1.035,0,110,2,1.12,0.95
672,1,6.06,0,0,0,1,1.035,0,110,2,1.12,0.95
673,2,6.61,0,0,0,1,1.035,0,110,2,1.12,0.95
674,1,12.78,1,0,0,1,1.035,0,110,2,1.12,0.95
675,1,14.87,0,0,0,1,1.035,0,110,2,1.12,0.95
676,1,13.36,3,0,0,1,1.035,0,110,2,1.12,0.95
677,1,6.27,1.1,0,0,1,1.035,0,110,2,1.12,0.95
678,1,15.48,2.94,0,0,1,1.035,0,110,2,1.12,0.95
679,1,7.62,0.3,0,0,1,1.035,0,110,2,1.12,0.95
680,1,8.36,0.6,0,0,1,1.035,0,110,2,1.12,0.95
681,2,13.94,1,0,0,1,1.035,0,110,2,1.12,0.95
682,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
683,1,11.15,1.3,0,0,1,1.035,0,110,2,1.12,0.95
684,1,4.18,0.4,0,0,1,1.035,0,110,2,1.12,0.95
685,1,2.9,0.3,0,0,1,1.035,0,110,2,1.12,0.95
686,1,3.85,0,0,0,1,1.035,0,110,2,1.12,0.95
687,2,17.42,7,0,0,1,1.035,0,110,2,1.12,0.95
688,1,6.27,0.7,0,0,1,1.035,0,110,2,1.12,0.95
689,1,12.09,1.13,0,0,1,1.035,0,110,2,1.12,0.95
690,1,5.81,1,0,0,1,1.035,0,110,2,1.12,0.95
691,1,5.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
692,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
693,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
694,1,2.44,0.4,0,0,1,1.035,0,110,2,1.12,0.95
695,1,13.94,1.8,0,0,1,1.035,0,110,2,1.12,0.95
696,1,11.32,1.29,0,0,1,1.035,0,110,2,1.12,0.95
697,1,15.45,0.7,0,0,1,1.035,0,110,2,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
699,2,15.52,3.54,0,0,1,1.035,0,110,2,1.12,0.95
700,1,6.16,0.5,0,0,1,1.035,0,110,2,1.12,0.95
701,1,8.24,0.6,0,0,1,1.035,0,110,2,1.12,0.95
702,2,6.97,1,0,0,1,1.035,0,110,2,1.12,0.95
703,1,6.97,3,0,0,1,1.035,0,110,2,1.12,0.95
704,1,1.98,0,0,0,1,1.035,0,110,2,1.12,0.95
705,1,11.61,2,0,0,1,1.035,0,110,2,1.12,0.95
706,1,6.74,0.6,0,0,1,1.035,0,110,2,1.12,0.95
707,1,2.09,0,0,0,1,1.035,0,110,2,1.12,0.95
708,1,5.81,2,0,0,1,1.035,0,110,2,1.12,0.95
709,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
710,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
711,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
712,2,34.49,6,0,0,1,1.035,0,110,2,1.12,0.95
713,1,25.55,1,0,0,1,1.035,0,110,2,1.12,0.95
714,1,5.23,1,0,0,1,1.035,0,110,2,1.12,0.95
715,1,15.68,4.4,0,0,1,1.035,0,110,2,1.12,0.95
716,1,3.83,0.3,0,0,1,1.035,0,110,2,1.12,0.95
717,1,4.3,0,0,0,1,1.035,0,110,2,1.12,0.95
718,2,14.75,1.7,0,0,1,1.035,0,110,2,1.12,0.95
719,1,4.18,0,0,0,1,1.035,0,110,2,1.12,0.95
720,1,2.32,1,0,0,1,1.035,0,110,2,1.12,0.95
721,1,5.23,1,0,0,1,1.035,0,110,2,1.12,0.95
722,2,8.28,1.2,0,0,1,1.035,0,110,2,1.12,0.95
723,1,0.22,0,0,0,1,1.035,0,110,2,1.12,0.95
724,1,4.07,0.5,0,0,1,1.035,0,110,2,1.12,0.95
725,1,4.41,1.4,0,0,1,1.035,0,110,2,1.12,0.95
726,1,33.68,7,0,0,1,1.035,0,110,2,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
728,1,1.16,0.5,0,0,1,1.035,0,110,2,1.12,0.95
729,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
730,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
731,2,11.03,1,0,0,1,1.035,0,110,2,1.12,0.95
732,1,36,5,0,0,1,1.035,0,110,2,1.12,0.95
733,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
734,1,6.72,0,0,0,1,1.035,0,110,2,1.12,0.95
735,1,4.65,0.5,0,0,1,1.035,0,110,2,1.12,0.95
736,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
737,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
738,1,6.07,1,0,0,1,1.035,0,110,2,1.12,0.95
739,1,3.86,0,0,0,1,1.035,0,110,2,1.12,0.95
740,2,3.48,0.5,0,0,1,1.035,0,110,2,1.12,0.95
741,1,3.95,0.1,0,0,1,1.035,0,110,2,1.12,0.95
742,1,7.48,0.7,0,0,1,1.035,0,110,2,1.12,0.95
743,1,0.58,0.1,0,0,1,1.035,0,110,2,1.12,0.95
744,1,3.14,0.1,0,0,1,1.035,0,110,2,1.12,0.95
745,1,2.09,0.8,0,0,1,1.035,0,110,2,1.12,0.95
746,1,7.78,2,0,0,1,1.035,0,110,2,1.12,0.95
747,2,17.77,3.7,0,0,1,1.035,0,110,2,1.12,0.95
748,1,5.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
749,1,1.16,0.4,0,0,1,1.035,0,110,2,1.12,0.95
750,1,6.97,0.2,0,0,1,1.035,0,110,2,1.12,0.95
751,1,11.61,0.2,0,0,1,1.035,0,110,2,1.12,0.95
752,1,6.39,0.3,0,0,1,1.035,0,110,2,1.12,0.95
753,1,18.58,1.5,0,0,1,1.035,0,110,2,1.12,0.95
754,1,18.58,4,0,0,1,1.035,0,110,2,1.12,0.95
755,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
756,1,9.87,0.4,0,0,1,1.035,0,110,2,1.12,0.95
757,1,12.78,1,0,0,1,1.035,0,110,2,1.12,0.95
758,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
759,2,1.23,0.49,0,0,1,1.035,0,110,2,1.12,0.95
760,2,13.59,3,0,0,1,1.035,0,110,2,1.12,0.95
761,1,15.1,2,0,0,1,1.035,0,110,2,1.12,0.95
762,1,8.36,0.4,0,0,1,1.035,0,110,2,1.12,0.95
763,1,5.92,0.9,0,0,1,1.035,0,110,2,1.12,0.95
764,1,2.32,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
766,1,13.94,2,0,0,1,1.035,0,110,2,1.12,0.95
767,1,13.94,2,0,0,1,1.035,0,110,2,1.12,0.95
768,1,13.94,2,0,0,1,1.035,0,110,2,1.12,0.95
769,1,7.32,2,0,0,1,1.035,0,110,2,1.12,0.95
770,1,8.48,1.7,0,0,1,1.035,0,110,2,1.12,0.95
771,1,3.14,0.8,0,0,1,1.035,0,110,2,1.12,0.95
772,1,6.61,0,0,0,1,1.035,0,110,2,1.12,0.95
773,1,3.52,0,0,0,1,1.035,0,110,2,1.12,0.95
774,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
775,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
776,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,12.31,1.7,0,0,1,1.035,0,110,2,1.12,0.95
778,2,4.3,0.2,0,0,1,1.035,0,110,2,1.12,0.95
779,1,13.08,11.26,0,0,1,1.035,0,110,2,1.12,0.95
780,2,3.02,1,0,0,1,1.035,0,110,2,1.12,0.95
781,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
782,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
783,2,4.07,3,0,0,1,1.035,0,110,2,1.12,0.95
784,1,5.23,1,0,0,1,1.035,0,110,2,1.12,0.95
785,1,13.47,1.4,0,0,1,1.035,0,110,2,1.12,0.95
786,1,6.97,0.5,0,0,1,1.035,0,110,2,1.12,0.95
787,1,4.99,0.6,0,0,1,1.035,0,110,2,1.12,0.95
788,2,3.88,0,0,0,1,1.035,0,110,2,1.12,0.95
789,1,5.11,0.64,0,0,1,1.035,0,110,2,1.12,0.95
790,1,3.37,0.3,0,0,1,1.035,0,110,2,1.12,0.95
791,1,3.72,1.4,0,0,1,1.035,0,110,2,1.12,0.95
792,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
793,1,3.3,0,0,0,1,1.035,0,110,2,1.12,0.95
794,1,3.48,0.5,0,0,1,1.035,0,110,2,1.12,0.95
795,1,3.48,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,8.24,1.7,0,0,1,1.035,0,110,2,1.12,0.95
797,1,3.25,0.1,0,0,1,1.035,0,110,2,1.12,0.95
798,1,12.78,2,0,0,1,1.035,0,110,2,1.12,0.95
799,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
800,1,5.34,0.6,0,0,1,1.035,0,110,2,1.12,0.95
801,1,2.2,0,0,0,1,1.035,0,110,2,1.12,0.95
802,1,10.45,1.5,0,0,1,1.035,0,110,2,1.12,0.95
803,2,18.13,4.92,0,0,1,1.035,0,110,2,1.12,0.95
804,2,30.73,8.6,0,0,1,1.035,0,110,2,1.12,0.95
805,1,6.74,1.2,0,0,1,1.035,0,110,2,1.12,0.95
806,1,1.16,1,0,0,1,1.035,0,110,2,1.12,0.95
807,1,9.29,0.9,0,0,1,1.035,0,110,2,1.12,0.95
808,1,3.72,0.7,0,0,1,1.035,0,110,2,1.12,0.95
809,2,5.51,0,0,0,1,1.035,0,110,2,1.12,0.95
810,1,3.52,0,0,0,1,1.035,0,110,2,1.12,0.95
811,1,8.24,0.6,0,0,1,1.035,0,110,2,1.12,0.95
812,1,6.61,0,0,0,1,1.035,0,110,2,1.12,0.95
813,1,3.72,0.2,0,0,1,1.035,0,110,2,1.12,0.95
814,1,3.37,0.3,0,0,1,1.035,0,110,2,1.12,0.95
815,2,6.34,1.8,0,0,1,1.035,0,110,2,1.12,0.95
816,1,1.32,0,0,0,1,1.035,0,110,2,1.12,0.95
817,1,4.53,0.4,0,0,1,1.035,0,110,2,1.12,0.95
818,1,11.61,2,0,0,1,1.035,0,110,2,1.12,0.95
819,1,2.67,0.4,0,0,1,1.035,0,110,2,1.12,0.95
820,1,9.64,0.6,0,0,1,1.035,0,110,2,1.12,0.95
821,1,6.39,1,0,0,1,1.035,0,110,2,1.12,0.95
822,1,4.99,0.2,0,0,1,1.035,0,110,2,1.12,0.95
823,1,3.3,0,0,0,1,1.035,0,110,2,1.12,0.95
824,1,6.61,0,0,0,1,1.035,0,110,2,1.12,0.95
825,1,8.51,0.52,0,0,1,1.035,0,110,2,1.12,0.95
826,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
827,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,7.6,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,1.16,0.3,0,0,1,1.035,0,110,2,1.12,0.95
830,1,3.3,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,2.32,0.5,0,0,1,1.035,0,110,2,1.12,0.95
832,1,6.06,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,5.34,0.2,0,0,1,1.035,0,110,2,1.12,0.95
834,2,3.48,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,4.65,1,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
837,1,0.71,0.55,0,0,1,1.035,0,110,3,1.12,0.95
838,1,5.14,0.39,0,0,1,1.035,0,110,3,1.12,0.95
839,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
840,2,59.12,30.97,0,0,1,1.035,0,110,3,1.12,0.95
841,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,7.63,1.75,0,0,1,1.035,0,110,3,1.12,0.95
843,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
844,2,3.22,0.8,0,0,1,1.035,0,110,3,1.12,0.95
845,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
846,1,10.77,2.09,0,0,1,1.035,0,110,3,1.12,0.95
847,1,15.91,2.72,0,0,1,1.035,0,110,3,1.12,0.95
848,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
849,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
850,1,6.94,0.72,0,0,1,1.035,0,110,3,1.12,0.95
851,1,8.39,1.98,0,0,1,1.035,0,110,3,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
853,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
854,2,7.16,2.42,0,0,1,1.035,0,110,3,1.12,0.95
855,1,8.36,2.43,0,0,1,1.035,0,110,3,1.12,0.95
856,1,7.79,2.44,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
859,1,19.25,1.74,0,0,1,1.035,0,110,3,1.12,0.95
860,1,16.54,1.26,0,0,1,1.035,0,110,3,1.12,0.95
861,1,9.58,1.94,0,0,1,1.035,0,110,3,1.12,0.95
862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,7.19,3.17,0,0,1,1.035,0,110,3,1.12,0.95
865,1,5.39,2.24,0,0,1,1.035,0,110,3,1.12,0.95
866,1,3.65,-0.51,0,0,1,1.035,0,110,3,1.12,0.95
867,1,4.5,-0.67,0,0,1,1.035,0,110,3,1.12,0.95
868,1,2.15,0.56,0,0,1,1.035,0,110,3,1.12,0.95
869,1,1.91,0.48,0,0,1,1.035,0,110,3,1.12,0.95
870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
871,1,16.01,8.02,0,0,1,1.035,0,110,3,1.12,0.95
872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
873,2,8.96,4.32,0,0,1,1.035,0,110,3,1.12,0.95
874,1,11.48,3.27,0,0,1,1.035,0,110,3,1.12,0.95
875,1,6.44,0.94,0,0,1,1.035,0,110,3,1.12,0.95
876,2,3.18,-0.47,0,0,1,1.035,0,110,3,1.12,0.95
877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
878,1,4.68,1.16,0,0,1,1.035,0,110,3,1.12,0.95
879,1,4.8,1.25,0,0,1,1.035,0,110,3,1.12,0.95
880,1,10.99,4.54,0,0,1,1.035,0,110,3,1.12,0.95
881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
882,1,2.27,1.06,0,0,1,1.035,0,110,3,1.12,0.95
883,1,1.19,0.56,0,0,1,1.035,0,110,3,1.12,0.95
884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
885,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
887,1,1.43,0.16,0,0,1,1.035,0,110,3,1.12,0.95
888,1,4.29,1.14,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,10.16,1.9,0,0,1,1.035,0,110,3,1.12,0.95
891,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
892,1,4.66,0.48,0,0,1,1.035,0,110,3,1.12,0.95
893,1,2.87,0.24,0,0,1,1.035,0,110,3,1.12,0.95
894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
895,1,8.36,0.81,0,0,1,1.035,0,110,3,1.12,0.95
896,2,1.05,3,0,0,1,1.035,0,110,3,1.12,0.95
897,1,9.56,3.24,0,0,1,1.035,0,110,3,1.12,0.95
898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
899,1,5.5,1.68,0,0,1,1.035,0,110,3,1.12,0.95
900,1,5.44,1.27,0,0,1,1.035,0,110,3,1.12,0.95
901,1,7.33,1.74,0,0,1,1.035,0,110,3,1.12,0.95
902,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
903,2,14.01,2.38,0,0,1,1.035,0,110,3,1.12,0.95
904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
905,1,6.34,2.71,0,0,1,1.035,0,110,3,1.12,0.95
906,1,3.23,1.5,0,0,1,1.035,0,110,3,1.12,0.95
907,1,4.42,1.13,0,0,1,1.035,0,110,3,1.12,0.95
908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
909,1,13.14,2.59,0,0,1,1.035,0,110,3,1.12,0.95
910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
911,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
912,1,13.18,5.02,0,0,1,1.035,0,110,3,1.12,0.95
913,1,7.14,-0.97,0,0,1,1.035,0,110,3,1.12,0.95
914,1,8.27,2.02,0,0,1,1.035,0,110,3,1.12,0.95
915,1,4.91,1.52,0,0,1,1.035,0,110,3,1.12,0.95
916,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
917,1,24.13,8.02,0,0,1,1.035,0,110,3,1.12,0.95
918,1,2.94,0,0,0,1,1.035,0,110,3,1.12,0.95
919,1,4.78,0.89,0,0,1,1.035,0,110,3,1.12,0.95
920,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
922,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
923,1,2.51,0.33,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,14.13,2.94,0,0,1,1.035,0,110,3,1.12,0.95
926,1,6.1,2.29,0,0,1,1.035,0,110,3,1.12,0.95
927,1,16.28,1.39,0,0,1,1.035,0,110,3,1.12,0.95
928,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
929,1,22.4,4.58,0,0,1,1.035,0,110,3,1.12,0.95
930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
931,1,11.7,1.67,0,0,1,1.035,0,110,3,1.12,0.95
932,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
933,1,4.54,2.43,0,0,1,1.035,0,110,3,1.12,0.95
934,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
935,1,2.43,-0.22,0,0,1,1.035,0,110,3,1.12,0.95
936,1,9.14,-1.19,0,0,1,1.035,0,110,3,1.12,0.95
937,1,5.02,2.18,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,11.95,1.62,0,0,1,1.035,0,110,3,1.12,0.95
940,1,4.78,0.97,0,0,1,1.035,0,110,3,1.12,0.95
941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
942,1,4.54,1.37,0,0,1,1.035,0,110,3,1.12,0.95
943,1,5.5,1.29,0,0,1,1.035,0,110,3,1.12,0.95
944,1,6.59,1.88,0,0,1,1.035,0,110,3,1.12,0.95
945,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
946,1,4.79,0.8,0,0,1,1.035,0,110,3,1.12,0.95
947,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
948,1,2.27,0.48,0,0,1,1.035,0,110,3,1.12,0.95
949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
950,1,21.89,0.5,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
952,2,10.53,1.35,0,0,1,1.035,0,110,3,1.12,0.95
953,1,7.4,-0.04,0,0,1,1.035,0,110,3,1.12,0.95
954,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
955,1,3.4,0,0,0,1,1.035,0,110,3,1.12,0.95
956,1,2.28,1.73,0,0,1,1.035,0,110,3,1.12,0.95
957,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
958,2,6.35,0.78,0,0,1,1.035,0,110,3,1.12,0.95
959,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
960,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
961,1,0.57,-0.97,0,0,1,1.035,0,110,3,1.12,0.95
962,1,2.95,-0.06,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,4.18,2.43,0,0,1,1.035,0,110,3,1.12,0.95
965,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
966,1,7.2,0.2,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,1,3.4,-0.15,0,0,1,1.035,0,110,3,1.12,0.95
969,1,4.54,-0.23,0,0,1,1.035,0,110,3,1.12,0.95
970,1,14.7,4.21,0,0,1,1.035,0,110,3,1.12,0.95
971,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
972,2,21.88,17.36,0,0,1,1.035,0,110,3,1.12,0.95
973,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
974,1,14.35,4.13,0,0,1,1.035,0,110,3,1.12,0.95
975,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
976,1,21.51,7.29,0,0,1,1.035,0,110,3,1.12,0.95
977,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
978,1,10.4,2.75,0,0,1,1.035,0,110,3,1.12,0.95
979,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
980,1,1.36,-0.65,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,5.86,0.45,0,0,1,1.035,0,110,3,1.12,0.95
983,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
984,1,6.69,1.05,0,0,1,1.035,0,110,3,1.12,0.95
985,1,6.33,1.46,0,0,1,1.035,0,110,3,1.12,0.95
986,2,17.55,4.99,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,3.35,1.01,0,0,1,1.035,0,110,3,1.12,0.95
989,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
990,1,7.85,1.03,0,0,1,1.035,0,110,3,1.12,0.95
991,1,10.46,1.66,0,0,1,1.035,0,110,3,1.12,0.95
992,1,5.62,2.55,0,0,1,1.035,0,110,3,1.12,0.95
993,1,3.83,1.77,0,0,1,1.035,0,110,3,1.12,0.95
994,1,27.72,2.39,0,0,1,1.035,0,110,3,1.12,0.95
995,1,30.67,3.23,0,0,1,1.035,0,110,3,1.12,0.95
996,1,13.26,4.29,0,0,1,1.035,0,110,3,1.12,0.95
997,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
998,2,29.73,54.86,0,0,1,1.035,0,110,3,1.12,0.95
999,2,23.76,51.62,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,6.22,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,12.89,6.99,0,0,1,1.035,0,110,3,1.12,0.95
1003,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1004,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1006,1,8.63,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,8.13,1.36,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,3.71,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1010,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,46.59,21.06,0,0,1,1.035,0,110,3,1.12,0.95
1012,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,1.56,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1014,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,5.5,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,8,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,2.63,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1021,2,16.7,8.3,0,0,1,1.035,0,110,3,1.12,0.95
1022,2,0,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1023,2,8.33,3,0,0,1,1.035,0,110,3,1.12,0.95
1024,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1025,1,6.21,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0.23,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,2.87,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,1.79,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,0.6,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,14,5.95,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,4.85,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,10.29,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,9.69,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,0.36,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,7.89,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.96,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,7.18,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,7.29,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,7.53,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,9.92,2.35,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,2.17,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,7.67,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,4.54,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,1.08,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,11.47,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,11.95,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,9.32,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,7.37,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,6.21,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,2.15,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,4.79,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1076,2,5.14,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,3.59,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,10.17,1.97,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,4.31,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,2.39,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,2.51,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,0.45,0,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,3.82,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,3.82,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,3.95,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,5.6,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,2.36,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,4.07,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,11.96,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0.24,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,0.45,-0.04,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,1.79,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1108,2,4.53,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,3.83,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1110,2,2.63,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,7.28,9.38,0,0,1,1.035,0,110,3,1.12,0.95
