bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1112,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,3.83,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,8.59,2.12,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,10.83,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,11.79,-1.05,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,0.68,0,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,7.41,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,2.87,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,2,3.83,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,9.57,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,34.44,1.56,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,5.5,1,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,5.26,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,32.26,6.48,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,102.75,27.54,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,12.42,3.64,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,22.66,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,1.79,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,1.7,0,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,5.97,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,1.79,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,1.55,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1151,2,27.94,6.47,0,0,1,1.035,0,110,3,1.12,0.95
1152,2,23.88,5.55,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,33.52,7.9,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,10.18,2.69,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,5.09,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,7.76,3.78,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,14.83,4.22,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,12.47,2.97,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,15.48,3.64,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,14.49,5.96,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,6.54,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,4.07,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,4.07,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,6.34,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1166,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,3.46,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0.36,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,1.19,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0.48,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,6.7,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,3.94,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1178,2,10.15,9.05,0,0,1,1.035,0,110,3,1.12,0.95
1179,2,12.05,12.41,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,1.82,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,0.94,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,13.14,4.05,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,10.75,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,107.53,30.78,0,0,1,1.035,0,110,3,1.12,0.95
1187,2,93.17,41.29,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,3.59,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,2.99,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,19.59,12.88,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,1.79,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0.6,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,2.87,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,2.39,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,2.75,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,2.99,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0.24,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.76,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,2.84,-1.65,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,3.5,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,2.26,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,5.98,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,5.98,1.09,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,3.11,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,1.33,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,4.19,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,6.57,2,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,6.2,1.24,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,7.64,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,6.48,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,6.93,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,7.77,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,11,1.98,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,4.66,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,4.51,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,5.51,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,7.29,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,2,77.89,32.71,0,0,1,1.035,0,110,3,1.12,0.95
1246,2,54.95,15.38,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,24.6,5.86,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,1.67,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,7.53,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,6.81,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,5.86,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0.36,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0.84,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,4.79,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,3.47,0.85,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,5.97,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,4.06,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,11.23,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,7.42,2,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,7.77,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,8.97,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,2,19.96,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,10.16,2.15,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,2.39,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,5.54,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1285,2,10.58,7.68,0,0,1,1.035,0,110,3,1.12,0.95
1286,2,18.98,42,0,0,1,1.035,0,110,3,1.12,0.95
1287,2,12.65,36,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,0.96,0.02,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,2.03,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,4.79,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,1.55,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,5.97,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,7.65,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1296,2,3.58,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,5.62,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,10.18,3.76,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,2.95,-0.38,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,2.51,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,13.35,-1.61,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,7.28,-0.99,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,2.54,-0.54,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,2.92,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,1.83,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,2.27,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,11.65,4.58,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0.84,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,12.54,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,7.65,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,4.06,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,1.19,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,4.26,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,6.1,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,4.54,-0.05,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,5.03,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,1.2,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,2.99,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,3.59,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,8.96,-0.09,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,13.89,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,5.38,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,2,23.76,7.44,0,0,1,1.035,0,110,3,1.12,0.95
1342,2,24.24,7.36,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,5.38,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,4.43,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,1.19,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,10.77,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,3.59,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1350,2,17.04,18.24,0,0,1,1.035,0,110,3,1.12,0.95
1351,2,10.25,16.1,0,0,1,1.035,0,110,3,1.12,0.95
1352,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,3.95,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,3.62,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,7.06,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,11.97,2.86,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,21.54,3.44,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,2,33.6,48.48,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,10.4,0.72,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,2.39,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,11.28,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,26.4,4.37,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,10.04,3.44,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,23.86,23.62,0,0,1,1.035,0,110,3,1.12,0.95
1374,2,11.23,15.86,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,8.64,13,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,4.55,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,1.91,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,8.13,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,4.63,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,17.9,-0.97,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,24.41,-1.14,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,7.18,2.22,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,6.86,-0.83,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,5,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,0.76,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,5.06,1.24,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,6,1.92,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,21.66,5.96,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,6.21,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,1.19,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,16.73,7.37,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,5.38,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,2.99,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,6.08,0.95,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,14.37,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,2,4.22,4,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,26.31,3.08,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.39,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,4.54,0.85,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,4.54,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,1.2,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.9,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,11.14,2.15,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,4.8,-0.47,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0.6,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,2.38,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1434,2,22.69,8.49,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,35.83,12.14,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,4.52,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,9.93,2.59,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,11.88,3.15,0,0,1,1.035,0,110,3,1.12,0.95
1440,2,24.28,38.2,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,8.14,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,2,9.46,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,8.87,2.35,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,2.76,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,2.25,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0.24,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,7.89,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,8.37,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,3.71,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,5.08,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,5.13,-0.46,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,18.29,5.25,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,4.55,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,2,1.66,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,0.82,-0.21,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,5.78,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,8.28,-1.01,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0.96,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,2.15,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,1.43,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,9.35,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,6.23,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,8.49,3,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,2.51,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,4.54,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.24,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,2.15,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,5.38,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,1.91,1.42,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,4.31,-0.65,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,5.02,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,3.59,1.36,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,6.7,1.38,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,4.19,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,7.19,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,3.29,-0.05,0,0,1,1.035,0,110,3,1.12,0.95
1494,2,2.5,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,19.72,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,24.41,9.73,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,1.31,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,3.35,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,2.63,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,3.47,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,2.99,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,10.76,2.37,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,3.94,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,8.72,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,3.86,-0.51,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,1.55,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,2.63,1.24,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,7.9,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,2,5.26,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1519,2,4.53,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1520,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1521,2,9.86,-0.66,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,5.5,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,10.52,4.58,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,3.04,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0.7,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,5.39,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,8.36,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,5.26,-0.42,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,2.3,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,5.26,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,4.14,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,7.72,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1543,2,7.33,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,1.19,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1546,2,16.12,8.49,0,0,1,1.035,0,110,3,1.12,0.95
1547,2,14.92,6.06,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,11.97,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,1.67,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,4.19,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,5.38,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0.84,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,1.82,-1.05,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,4.66,-0.17,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,2.67,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,1.43,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,17.34,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,7.42,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,7.51,-0.28,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,15.57,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,7.66,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,4.31,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,4.34,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,6.08,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,4.31,-0.49,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,4.78,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,8.37,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,4.78,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,9.56,3.56,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,2.51,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,6.34,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,5.62,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,2.99,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,8.5,3.89,0,0,1,1.035,0,110,3,1.12,0.95
1594,2,2.74,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,5.5,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,2.63,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,3.94,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,9.56,2.15,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,10.79,3,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,9.56,1.33,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,4.62,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,6.78,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,7.63,-0.38,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,2.81,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,3.95,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,2.15,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,2.32,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,2.91,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,5.02,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,2.63,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,4.9,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.67,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,6.82,0.72,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,14.14,6.68,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,7.79,1.78,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,5.98,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,4.78,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,10.45,-0.49,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,11.06,-0.3,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,7.66,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,8.97,2.53,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,18.53,3.44,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,2,5.98,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1648,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0.23,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,0.57,0,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,10.87,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,4.42,2.83,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,1.79,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,2.27,-0.07,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,7.17,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,6.57,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,3.58,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,17.92,4.86,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,3.11,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,6.97,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,8.6,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,1.43,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,9.81,1.18,0,0,1,1.035,0,110,3,1.12,0.95
1675,2,20.71,19.49,0,0,1,1.035,0,110,3,1.12,0.95
1676,2,15.81,19,0,0,1,1.035,0,110,3,1.12,0.95
1677,2,3.46,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,6.58,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,2.87,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,9.95,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,8.36,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1687,2,9.06,10.48,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,15.15,19.71,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,3.68,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,5.95,1.01,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,3.59,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,1.13,0,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,5.02,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,13.19,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,9.56,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,3.58,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,4.18,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,9.2,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,4.06,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,6.71,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,5.7,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,2.39,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,2.39,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,5.86,2.53,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,3.23,1.57,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,11.26,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,5.81,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,2.27,0,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,11.95,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,2.99,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,5.75,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,4.31,1.28,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,10.37,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,8.96,2.67,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,3.11,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,2.39,1.18,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,7.77,2.15,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,10.99,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,11.96,2.42,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,5.58,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1742,2,6.81,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,3.35,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,8.13,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,9.56,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,8.36,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,1.91,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1749,2,9.01,1.72,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,7.66,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,0.8,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,4.79,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,5.98,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,7.36,5.72,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,6.22,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,2.83,-0.02,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1760,2,1.42,2.82,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,2.75,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,8.06,-0.39,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,7.78,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,9.59,0.99,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,2.39,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,3.59,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,1.19,0.23,-1.089,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1774,2,10.98,5.9,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,9.56,1.47,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,13.33,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,2,28.43,7.94,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,2.63,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,6.93,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,5.5,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,6.58,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,7.17,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,4.3,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,1.19,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,7.17,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1798,2,10.74,5.66,0,0,1,1.035,0,110,3,1.12,0.95
1799,2,13.7,10.58,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,4.91,2.31,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,12.34,5.79,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,10.56,5.12,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,3.11,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,3.59,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,6.22,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,4.18,1.34,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,7.3,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,8.97,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,3.35,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,3.4,-0.69,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,8.61,3.77,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,5.98,2.71,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,11.52,2.58,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,4.88,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.27,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,12.14,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,5.5,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,9.83,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,15.08,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,12.49,5.85,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,4.07,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,6.57,2.88,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,10.78,3.58,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,14.47,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,3.7,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,2,18.49,31.02,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1843,2,13.71,29,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,2.15,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,5.28,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1847,2,7.41,2.17,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,10.48,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1849,2,6.19,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,21.88,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1852,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,3.59,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,10.77,2.09,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,9.58,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,4.35,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,3.36,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,19.38,2.52,-1.089,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,11.97,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,8.96,-1.01,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,1.31,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1865,2,4.77,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,1.37,-1.38,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,11.95,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0.6,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0.84,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,1.91,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,2,28.67,14.58,0,0,1,1.035,0,110,3,1.12,0.95
1878,2,2.11,6.5,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,3.59,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,5.39,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,8.01,1.52,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1885,2,9.68,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,7.38,-0.56,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,9.08,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,18.88,6.16,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,13.32,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,5,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,4.67,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,2.27,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,5.26,2.67,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,6.52,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,5.08,0,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,2.27,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,1.19,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,17.62,3.76,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,0.71,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,11.59,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,8.24,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,7.2,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,3.54,0.99,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,20.3,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1912,2,16.72,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,2.39,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,2.39,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,12.58,2.93,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,11.98,3.45,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,1.79,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,1.79,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,11.84,1.72,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,3.47,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,4.54,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,3.94,1.38,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1930,2,21.01,4.18,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1932,2,8.29,6.44,0,0,1,1.035,0,110,4,1.12,0.95
1933,2,1.63,3.55,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,6.73,1.86,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,12.66,2.39,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,8.85,0.53,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,4.57,0.92,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,4.52,-0.68,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,0.46,-0.37,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,5.53,0.54,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,0,0.06,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,4.06,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,11.47,1.23,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,9.32,1.25,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,5.39,-0.25,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,6.41,1.66,0,0,1,1.035,0,110,4,1.12,0.95
1949,2,3.18,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,5.84,0.18,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,6.8,0.49,0,0,1,1.035,0,110,4,1.12,0.95
1952,2,1.63,-0.56,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,3.89,0.42,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,16.31,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,4.08,0.58,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,3.11,0.35,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,5.41,0.46,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,7.87,0.74,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,1.11,-0.96,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,6.8,0.49,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,0.65,-0.03,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,5.8,-0.11,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,3.4,0.34,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,1,3.36,-0.05,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,4.05,-1.22,0,0,1,1.035,0,110,4,1.12,0.95
1967,2,4.61,-0.03,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,0,0.04,0,0,1,1.035,0,110,4,1.12,0.95
1969,2,1.97,4.13,0,0,1,1.035,0,110,4,1.12,0.95
1970,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,1.85,-0.47,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,12.58,0.14,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,4.43,-0.38,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,2.82,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,3.78,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,2.43,0.08,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,5.93,0.55,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0.71,-0.59,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,2.76,-0.39,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,3.32,-0.08,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,9.97,0.21,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,1.56,0.32,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,6.81,-0.31,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,1.75,0.16,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,6.99,0.76,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,7.87,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,2.67,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,3.13,-0.25,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,3.3,0.05,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,6.08,-0.03,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,3.21,1.72,0,0,1,1.035,0,110,4,1.12,0.95
1996,2,6.79,4.81,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,1.46,0.09,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,2.72,-0.29,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,4.86,-0.26,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,2.43,0,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,5.44,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,4.96,0.51,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,5.44,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2006,2,13.95,10.33,0,0,1,1.035,0,110,4,1.12,0.95
2007,2,14.57,9.06,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,5.14,0.38,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,1.94,0.48,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,9.99,0.81,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,7.38,1.38,0,0,1,1.035,0,110,4,1.12,0.95
2012,2,3.18,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,0.87,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2015,1,9.13,0.02,0,0,1,1.035,0,110,4,1.12,0.95
2016,2,10.77,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,3.59,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2018,2,0.05,-0.21,0,0,1,1.035,0,110,4,1.12,0.95
2019,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2020,2,2.62,0.48,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,10.7,0.72,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,4.28,0.36,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,5.44,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,4.18,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,8.31,-0.38,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,1.65,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,6.8,1.23,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,5.35,0.82,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,0,0.03,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,10.69,0.18,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,5.15,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2032,2,15.05,0.47,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,3.78,-0.93,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,11.87,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,3.02,0.88,0,0,1,1.035,0,110,4,1.12,0.95
2036,1,3.11,0.77,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,3.32,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,1.61,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,6.45,-0.21,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,1.19,-3.47,0,0,1,1.035,0,110,4,1.12,0.95
2041,1,4.68,-0.64,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,48.32,17.29,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,24.37,4.04,0,0,1,1.035,0,110,4,1.12,0.95
2044,2,4.88,0.19,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,2.96,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,11.18,4.98,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,86.55,30.43,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,2.62,0.47,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,3.3,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,4.47,0.51,0,0,1,1.035,0,110,4,1.12,0.95
2051,2,8.59,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,2.23,0.07,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,8.08,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,6.61,0.33,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,1.07,0.19,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,10.69,0.05,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,10.53,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,4.79,-0.53,0,0,1,1.035,0,110,4,1.12,0.95
2059,2,12.55,0.83,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,3.78,-0.76,0,0,1,1.035,0,110,4,1.12,0.95
2061,2,0.02,-0.27,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,5.06,1.49,0,0,1,1.035,0,110,4,1.12,0.95
2063,2,9.39,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,1.84,-0.47,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,2.92,0.08,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,10.4,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2067,2,5.98,-0.13,0,0,1,1.035,0,110,4,1.12,0.95
2068,2,3.44,2.85,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,8.35,2.49,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,9.81,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,11.66,1.67,0,0,1,1.035,0,110,4,1.12,0.95
2072,2,10.12,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,2.43,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,5.83,0.47,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,10.5,0.61,0,0,1,1.035,0,110,4,1.12,0.95
2076,2,11.24,1.33,-0.013,-0.09,1,1.035,0,110,4,1.12,0.95
2077,1,18.74,1.34,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,12.07,-0.03,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,12.62,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,3.41,-1.25,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2083,2,33.07,9.02,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,7.11,1.38,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,11.65,2.55,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,5.53,1.46,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,3.88,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,6.22,1.42,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,2.17,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,3.11,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2091,1,4.61,-0.12,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,9.62,0.99,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,1.38,-0.69,0,0,1,1.035,0,110,4,1.12,0.95
2094,1,7.09,0.91,0,0,1,1.035,0,110,4,1.12,0.95
2095,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2096,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2098,2,4.12,2.76,0,0,1,1.035,0,15,4,1.12,0.95
2099,1,1.95,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,9.74,0.15,0,0,1,1.035,0,110,4,1.12,0.95
2101,2,29.09,9.7,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,10.86,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,1.09,0.27,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,8.88,2.44,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,2.33,0.57,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,6.7,2.36,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0.4,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,1.36,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,71.04,31.5,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,28.62,6.64,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,4.38,1.81,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,9.72,2.66,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,2.91,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,10.12,4.37,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2119,1,11.85,8.92,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,10.76,1.65,0,0,1,1.035,0,110,4,1.12,0.95
2121,1,2.04,0.68,0,0,1,1.035,0,110,4,1.12,0.95
2122,1,5.35,0.44,0,0,1,1.035,0,110,4,1.12,0.95
2123,2,19.59,3.81,0,0,1,1.035,0,110,4,1.12,0.95
2124,1,3.11,1.06,0,0,1,1.035,0,110,4,1.12,0.95
2125,1,0.59,0.27,0,0,1,1.035,0,110,4,1.12,0.95
2126,1,9.34,2.41,0,0,1,1.035,0,110,4,1.12,0.95
2127,1,5.03,0.85,0,0,1,1.035,0,110,4,1.12,0.95
2128,2,5.93,-0.05,0,0,1,1.035,0,110,4,1.12,0.95
2129,1,3.89,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2130,1,15.19,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2131,1,6.9,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2132,1,0,0.03,0,0,1,1.035,0,110,4,1.12,0.95
2133,1,3.23,-0.02,0,0,1,1.035,0,110,4,1.12,0.95
2134,1,7.68,3.37,0,0,1,1.035,0,110,4,1.12,0.95
2135,1,1.58,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2136,2,2.27,-0.47,0,0,1,1.035,0,110,4,1.12,0.95
2137,1,6.03,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2138,1,3.89,0.81,0,0,1,1.035,0,110,4,1.12,0.95
2139,1,0,0.04,0,0,1,1.035,0,110,4,1.12,0.95
2140,1,5.35,0.36,0,0,1,1.035,0,110,4,1.12,0.95
2141,1,5.73,0.14,0,0,1,1.035,0,110,4,1.12,0.95
2142,1,8.94,0.83,0,0,1,1.035,0,110,4,1.12,0.95
2143,1,6.12,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2144,1,0.97,0.26,0,0,1,1.035,0,110,4,1.12,0.95
2145,2,9.82,-0.15,0,0,1,1.035,0,110,4,1.12,0.95
2146,1,1.94,0.09,0,0,1,1.035,0,110,4,1.12,0.95
2147,1,32.12,5.58,0,0,1,1.035,0,110,4,1.12,0.95
2148,1,2.76,-0.01,0,0,1,1.035,0,110,4,1.12,0.95
2149,1,0,0.03,0,0,1,1.035,0,110,4,1.12,0.95
2150,1,15.47,0.76,0,0,1,1.035,0,110,4,1.12,0.95
2151,1,25.95,1.75,0,0,1,1.035,0,110,4,1.12,0.95
2152,1,11.47,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2153,1,10.3,-0.27,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,9.91,0.45,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,9.13,0.25,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,8.2,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,2.91,0.07,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,0.09,0,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,0.55,-0.51,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,3.2,0.05,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,2.39,-0.03,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,5.99,-1.6,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,3.69,-0.17,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,4.15,-0.14,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,2.77,-0.35,0,0,1,1.035,0,110,4,1.12,0.95
2168,1,7.58,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2169,1,3.26,14.9,0,0,1,1.035,0,110,4,1.12,0.95
2170,1,4.08,0.45,0,0,1,1.035,0,110,4,1.12,0.95
2171,1,0.29,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2172,1,3.02,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2173,1,6.91,-0.12,0,0,1,1.035,0,110,4,1.12,0.95
