bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1109,1,7.13,-0.93,0,0,1,1.035,0,110,3,1.12,0.95
1110,2,2.64,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,7.16,9.64,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,0.96,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,5.76,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,18.73,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,14.54,6.25,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,0.71,0,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,5.41,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,2,0.72,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,3.85,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,14.43,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,9.87,2.44,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,4.33,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,32.45,9.32,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,104.56,29.84,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,13.22,4.66,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,1.68,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,5.93,0,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,11.87,-0.09,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,1.2,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,2.4,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1151,2,18.93,5.04,0,0,1,1.035,0,110,3,1.12,0.95
1152,2,17.62,4.74,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,18.83,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,15.77,4.53,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,7.89,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,10.27,4.51,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,14.1,4.81,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,1.06,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,1.35,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,12.4,4.69,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,6.4,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,7.9,2.22,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,7.9,2.22,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,3.03,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,1.78,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,3.73,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0.36,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0.48,0.19,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0.48,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,11.07,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,7.94,2.29,0,0,1,1.035,0,110,3,1.12,0.95
1178,2,9.8,9.12,0,0,1,1.035,0,110,3,1.12,0.95
1179,2,11.66,12.53,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,3.73,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,2.37,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,15.62,6.53,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,13.22,3.73,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,57.69,16.79,0,0,1,1.035,0,110,3,1.12,0.95
1187,2,91.32,40.08,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,7.83,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,3.01,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,18.03,12.78,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,4.81,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0.6,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,2.41,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,1.44,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,4.69,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,6.61,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0.12,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.24,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,4.88,-1.02,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,9.67,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,3.42,1.15,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,7.82,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,7.58,1.63,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,4.09,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,2.09,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,4.21,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,7.22,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,13.26,3.89,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,10.02,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,9.37,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,11.19,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,9.02,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,17.81,3.78,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,4.21,1.59,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,9.19,1.88,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,8.45,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,12.87,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,2,83.64,44.94,0,0,1,1.035,0,110,3,1.12,0.95
1246,2,43.74,11.74,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,35.18,9.17,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,1.68,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,6.61,1.03,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,6.61,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,9.64,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0.84,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0.96,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,7.35,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,7.35,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,3.48,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,3.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,11.78,5.5,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,8.8,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,11.43,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,7.94,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,4.93,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1279,2,20.44,5.19,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,13.84,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,2.4,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,9.98,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1285,2,11.58,8.01,0,0,1,1.035,0,110,3,1.12,0.95
1286,2,18.22,42,0,0,1,1.035,0,110,3,1.12,0.95
1287,2,12.15,36,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,2.28,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,2.89,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,6.63,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,2.53,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,2.28,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,6.13,9.7,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,8.53,4.94,0,0,1,1.035,0,110,3,1.12,0.95
1296,2,6.85,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,12.04,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,10.6,4.81,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,3.92,-0.13,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,3.14,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,11.89,-2.25,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,17.16,-0.77,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,6.24,-0.65,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,5.4,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,3.37,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,4.82,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,8.41,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,12.14,3.82,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,7.21,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,6.25,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,1.2,0.19,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,1.36,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,0,2.15,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,8.35,-0.62,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,5.67,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,2.29,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,5.43,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,4.81,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,19.97,-0.66,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,15.43,5.77,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,6.37,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,2,23.31,7.73,0,0,1,1.035,0,110,3,1.12,0.95
1342,2,23.31,7.73,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,10.49,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,9.76,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,1.2,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,12.04,2.73,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,5.3,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1350,2,16.52,18.57,0,0,1,1.035,0,110,3,1.12,0.95
1351,2,9.73,16.27,0,0,1,1.035,0,110,3,1.12,0.95
1352,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,6.25,1.97,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,6.49,2.04,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,7.34,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,16.14,4.04,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,31.31,8.36,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,2,30.62,48.53,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,22.03,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,3.01,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,15.46,5.05,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,13.94,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,11.07,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,22.53,23.86,0,0,1,1.035,0,110,3,1.12,0.95
1374,2,10.04,15.59,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,8.3,13,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,7.83,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,4.81,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,11.67,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,4.24,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,16.96,-1.73,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,24.8,-3.13,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,11.57,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,13.74,-1.33,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,9.96,-0.42,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,2.15,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,7.81,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,7.36,2.73,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,31.2,9.66,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,6.01,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,2.16,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,16.95,10.17,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,6.74,1.59,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,2.77,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,7.72,1.36,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,21.77,5.96,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,2,4.05,4,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,29.48,4.48,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,3.37,2.94,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,7.7,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,6.01,1.19,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,1.68,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.93,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,19.25,4.04,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,10.02,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0.96,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,2.39,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1434,2,20.42,8.85,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,36.05,13.98,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,7.11,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,17.41,5.42,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,19.19,6.18,0,0,1,1.035,0,110,3,1.12,0.95
1440,2,37.7,41.3,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,9.27,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,2,9.88,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,5.9,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,3.88,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,3.61,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0.24,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,12.75,2.75,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,13.01,2.14,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,6.02,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,8.8,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,9.36,-1.26,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,19.96,6.79,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,7.63,-4.17,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,2,4.06,4.48,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,1.82,-0.37,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,8.79,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,10.6,-1.57,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0.84,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,3.13,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,1.8,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,13.3,4.84,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,12.08,4.07,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,18.28,6.01,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,3.61,1.33,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,9.75,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.36,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,2.77,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,8.43,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,3.49,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,9.15,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,6.62,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,4.7,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,10.73,2.57,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,6.03,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,4.81,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,4.45,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1494,2,4.56,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,16.72,4.41,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,13.97,2.86,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,3.13,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,6.26,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,4.45,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,9.42,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,4.21,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,13.48,3.85,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,3.97,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,8.77,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,8.31,1,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,1.92,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,2.65,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,12.04,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,2,9.16,-0.85,0,0,1,1.035,0,110,3,1.12,0.95
1519,2,7.69,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1520,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1521,2,14.8,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,8.42,2.79,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,15.4,3.96,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,5.8,1.52,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,1.11,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,4.82,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,0.95,0,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,11.2,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,6.08,1.01,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,5.89,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,5.6,1.59,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,9.78,1.97,0,0,1,1.035,0,110,3,1.12,0.95
1543,2,11.05,1.98,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,1.2,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1546,2,18.02,10.25,0,0,1,1.035,0,110,3,1.12,0.95
1547,2,6,3.72,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,20.51,6.04,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,2.16,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,7.11,2.09,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,8.93,-0.49,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,1.68,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,3.09,-0.62,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,10.74,-0.63,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,7.34,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,2.04,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,23.23,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,11.8,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,13.55,-1.4,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,20.59,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,13.27,2.07,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,6.92,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,7.59,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,8.28,2.42,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,8.53,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,5.41,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,5.77,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,3.48,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,11.54,4.57,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,6.38,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,10.97,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,6.14,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,4.57,1.28,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,12.89,3.78,0,0,1,1.035,0,110,3,1.12,0.95
1594,2,2.76,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,10.49,2.83,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,4.94,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,6.61,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,15.04,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,15.22,4.92,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,13.59,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,8.2,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,12.09,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,14.77,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,6.2,1.82,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,7.1,1.67,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,2.89,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,2.89,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,4.25,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,7.82,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,4.21,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,12.17,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.92,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,10.49,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,25.84,8.5,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,9.64,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,9.64,0.95,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,7.22,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,18.92,-1.52,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,19.05,-0.92,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,8.18,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,19.3,9.44,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,13.23,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,2,9.91,3.54,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0.78,-0.81,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0.24,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,0.59,0,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,10.94,3.54,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,4.57,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,2.04,0.84,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,4.04,-0.22,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,8.42,2,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,8.42,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,6.25,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,15.63,4.85,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,4.77,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,12.17,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,10.1,3.08,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,1.44,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,12.51,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1675,2,20.35,19.65,0,0,1,1.035,0,110,3,1.12,0.95
1676,2,15.19,19,0,0,1,1.035,0,110,3,1.12,0.95
1677,2,3.73,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,13.72,3.27,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,5.55,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,10.61,3.91,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,7.21,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1687,2,8.83,10.55,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,16.7,20.38,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,5.41,-0.43,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,7.75,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,3.73,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,2.52,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,4.57,2.42,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,19.74,5.73,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,6.85,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,3.01,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,3.61,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,8.65,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,4.93,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,11.87,1.95,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,9.58,-0.25,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,3.4,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,3.61,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,9.51,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,4.81,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,10.23,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,6.19,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,2.37,0,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,10.82,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,4.46,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,5.78,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,5.06,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,20.04,5.11,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,19.49,6.25,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,4.81,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,2.77,0.79,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,6.25,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,21.15,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,20.47,5.66,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,11.18,4.02,0,0,1,1.035,0,110,3,1.12,0.95
1742,2,11.62,3.33,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,5.42,1.43,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,13.35,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,12.02,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,9.61,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,4.22,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1749,2,13.43,1.82,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,13.92,3.56,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,1.31,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,11.46,1.56,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,9.04,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,11.02,11.78,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,12.05,1.93,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,5.29,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1760,2,12.61,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,4.81,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,12.17,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,10.85,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,13.27,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,2.4,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,3.97,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,3.01,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1774,2,8.64,3.07,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,13.23,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,23.73,4.85,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,2,38.22,11.01,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,2.89,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,8.77,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,11.32,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,9.63,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,8.42,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,6.01,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,0.48,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,8.41,4.66,0,0,1,1.035,0,110,3,1.12,0.95
1798,2,13.21,12.11,0,0,1,1.035,0,110,3,1.12,0.95
1799,2,17.26,10.82,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,8.32,2.48,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,18.69,5.75,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,13.88,4.36,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,4.82,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,5.9,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,9.02,2.85,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,6.61,2.29,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,9.16,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,7.94,2.23,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,8.92,3.69,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,5.95,-0.23,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,9.86,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,12.27,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,18.5,4.25,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,9.57,2.83,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.53,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,21.86,5.38,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,10.95,2.79,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,13.52,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,18.81,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,13.29,7.02,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,5.9,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,10.71,2.75,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,19.14,5.96,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,12.99,4.33,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,3.73,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,2,17.97,30.86,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1843,2,13.16,29,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,4.81,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,10.41,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1847,2,8.78,3.62,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,15.84,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1849,2,9.51,2.29,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,21.65,5.6,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1852,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,6.5,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,18.08,3.09,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,15.06,3.38,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,8.86,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,5.11,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,25.64,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,14.46,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,15.88,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,3.01,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1865,2,4.32,1.18,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,2.9,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,18.89,4.52,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0.36,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0.84,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,3,2.33,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,2,27.64,20.98,0,0,1,1.035,0,110,3,1.12,0.95
1878,2,2.02,6.5,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,7,1.33,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,9.16,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,12.63,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1885,2,17.47,2.38,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,13.37,1.28,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,8.77,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,14.78,4.48,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,20.41,5.47,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,11.55,2.03,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,7.95,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,2.28,1.21,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,6.49,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,7.68,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,7.73,-0.58,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,4.7,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,2.04,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,7.69,2.37,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,1.44,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,8.65,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,7.45,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,15.86,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,2.65,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,18.62,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1912,2,17.8,-1.88,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,4.81,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,4.21,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,14.91,4.23,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,16.77,5.68,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,3.37,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,3.25,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,17.23,-0.16,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,9.15,2.59,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,6.74,1.91,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,0.59,0,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1930,2,42.58,8.52,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1932,2,7.96,6.44,0,0,1,1.035,0,110,4,1.12,0.95
1933,2,5.9,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,4.81,2,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,5.19,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,17.06,4.41,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,4.71,0.76,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,9.03,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,0.29,0.1,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,0,0.11,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,10.55,0.49,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,26.81,6.56,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,11.33,2.52,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,19.79,6.06,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,8.33,-0.39,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,10.04,5.94,0,0,1,1.035,0,110,4,1.12,0.95
1949,2,7.34,0.93,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,7.21,0.49,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,12.01,2.84,0,0,1,1.035,0,110,4,1.12,0.95
1952,2,4.98,-4.97,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,6.24,0.88,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,25.49,3.76,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,5.76,1.53,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,4.74,-0.04,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,8.91,2.67,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,8.16,1.42,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,2.57,-1.05,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,20.46,3.72,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,1.15,0.04,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,5.87,0.25,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,5.76,1.3,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,1,5.75,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,5.76,0.46,0,0,1,1.035,0,110,4,1.12,0.95
1967,2,7.69,-0.98,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,4.17,-2.3,0,0,1,1.035,0,110,4,1.12,0.95
1969,2,5.86,2.84,0,0,1,1.035,0,110,4,1.12,0.95
1970,2,8.16,0.04,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,3.42,-0.74,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,21.18,3.51,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,19.54,-0.84,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,2.5,0.93,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,21.52,0.59,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,2.69,0.15,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,8.64,1.46,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0.76,-2.2,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,2.37,-0.75,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,6.26,-0.45,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,19.07,3.44,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,2.4,0.97,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,9.66,-0.12,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,2.79,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,13.32,2.74,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,15.09,3.44,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,4.27,-0.32,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,6.26,0.65,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,3.69,-0.81,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,9.22,-0.99,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,5.39,5.52,0,0,1,1.035,0,110,4,1.12,0.95
1996,2,9.72,2.33,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,3.03,-0.28,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,8.65,-1.37,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,10.89,-0.92,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,3.8,-0.69,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,0.08,0.36,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,8.46,0.33,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,9.23,1.23,0,0,1,1.035,0,110,4,1.12,0.95
2006,2,12.63,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2007,2,10.71,9.12,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,7.2,2.03,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,2.59,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,17.67,5,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,11.14,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2012,2,9.09,2.25,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,0.86,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,0.96,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2015,1,15.82,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2016,2,21.48,4.75,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,8.34,1.94,0,0,1,1.035,0,110,4,1.12,0.95
2018,2,10.14,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2019,2,0,10.2,0,0,1,1.035,0,110,4,1.12,0.95
2020,2,0.28,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,16.54,3.51,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,6.15,0.39,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,7.3,0.95,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,6.74,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,15.05,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,2.59,1.25,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,11.53,4.67,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,5.69,-0.83,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,6.17,-0.53,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,15.62,2.49,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,7.97,1.48,0,0,1,1.035,0,110,4,1.12,0.95
2032,2,29.98,6.93,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,8.45,-0.11,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,18.57,3.67,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,4.33,3.23,0,0,1,1.035,0,110,4,1.12,0.95
2036,1,5.47,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,3.56,1.16,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,0.51,0.14,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,12.02,-1.25,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,9.38,-3.46,0,0,1,1.035,0,110,4,1.12,0.95
2041,1,1.53,-0.67,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,47.12,23.76,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,7.67,4.26,0,0,1,1.035,0,110,4,1.12,0.95
2044,2,8.97,-2.02,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,0.93,0.17,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,7.94,4.92,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,88.24,57,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,7.1,3.02,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,1.04,0.62,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,7.19,3.02,0,0,1,1.035,0,110,4,1.12,0.95
2051,2,13.38,1,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,3.45,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,12.02,2.74,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,11.57,-0.69,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,0.34,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,12.97,2.87,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,17.16,4.25,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,11.52,-1.62,0,0,1,1.035,0,110,4,1.12,0.95
2059,2,21.51,2.85,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,8.17,-0,0,0,1,1.035,0,110,4,1.12,0.95
2061,2,2.21,-1.36,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,3.74,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2063,2,16.17,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,4.32,0.24,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,3.84,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,16.54,1.66,0,0,1,1.035,0,110,4,1.12,0.95
2067,2,10.28,1.51,0,0,1,1.035,0,110,4,1.12,0.95
2068,2,19.06,1.54,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,12,4.5,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,13.92,2.15,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,23.63,5.62,0,0,1,1.035,0,110,4,1.12,0.95
2072,2,17.71,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,2.4,1.11,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,17.28,5.1,0,0,1,1.035,0,110,4,1.12,0.95
2075,2,17.76,-0.95,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,3.48,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,29.52,10.6,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,22.11,5.31,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,12.92,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,8.16,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2083,2,26.82,7.16,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,2.24,1.46,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,3.66,2.69,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,5.56,3.75,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,7.2,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,5.76,2.64,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,0.68,0.56,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,5.86,1.93,0,0,1,1.035,0,110,4,1.12,0.95
2091,1,7.79,0.72,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,12.1,2.9,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,1.44,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2094,1,10.37,3.11,0,0,1,1.035,0,110,4,1.12,0.95
2095,2,0,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2096,2,0.1,-3.03,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2098,2,3.61,2.77,0,0,1,1.035,0,15,4,1.12,0.95
2099,1,3.37,1.75,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,14.46,4.8,0,0,1,1.035,0,110,4,1.12,0.95
2101,2,33.26,21.72,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,3.42,3.59,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,0.34,0.28,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,2.8,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,7.3,-0.94,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,7.87,6.36,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0.12,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,1.44,1.42,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,10.85,7.14,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,56.69,50.19,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,9.01,7.01,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,8.44,4.53,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,9.61,6.45,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,0.92,0.56,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,10.09,7.05,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2119,1,14.11,17.07,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,3.39,1.74,0,0,1,1.035,0,110,4,1.12,0.95
2121,1,2.4,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2122,1,6.93,2.8,0,0,1,1.035,0,110,4,1.12,0.95
2123,2,34.04,-2.33,0,0,1,1.035,0,110,4,1.12,0.95
2124,1,6.53,7.79,0,0,1,1.035,0,110,4,1.12,0.95
2125,1,0.19,0.28,0,0,1,1.035,0,110,4,1.12,0.95
2126,1,7.97,3.84,0,0,1,1.035,0,110,4,1.12,0.95
2127,1,1.58,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2128,2,14.67,1.76,0,0,1,1.035,0,110,4,1.12,0.95
2129,1,4.8,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2130,1,19.46,3.87,0,0,1,1.035,0,110,4,1.12,0.95
2131,1,14.61,3.25,0,0,1,1.035,0,110,4,1.12,0.95
2132,1,0.66,-0.64,0,0,1,1.035,0,110,4,1.12,0.95
2133,1,4.81,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2134,1,5.28,4.68,0,0,1,1.035,0,110,4,1.12,0.95
2135,1,0.5,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2136,2,12.82,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2137,1,1.9,0.75,0,0,1,1.035,0,110,4,1.12,0.95
2138,1,6.44,2.15,0,0,1,1.035,0,110,4,1.12,0.95
2139,1,3.51,-0.34,0,0,1,1.035,0,110,4,1.12,0.95
2140,1,4.74,-0.45,0,0,1,1.035,0,110,4,1.12,0.95
2141,1,6.33,0.28,0,0,1,1.035,0,110,4,1.12,0.95
2142,1,13.84,3.69,0,0,1,1.035,0,110,4,1.12,0.95
2143,1,1.93,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2144,1,2.11,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2145,2,15.22,1.81,0,0,1,1.035,0,110,4,1.12,0.95
2146,1,3.37,1.25,0,0,1,1.035,0,110,4,1.12,0.95
2147,1,8.25,2.65,0,0,1,1.035,0,110,4,1.12,0.95
2148,1,6.24,0.62,0,0,1,1.035,0,110,4,1.12,0.95
2149,1,5.28,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2150,1,27.41,2.28,0,0,1,1.035,0,110,4,1.12,0.95
2151,1,8.17,1.85,0,0,1,1.035,0,110,4,1.12,0.95
2152,1,19.22,3.99,0,0,1,1.035,0,110,4,1.12,0.95
2153,1,3.38,-0.28,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,15.84,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,15.85,4.66,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,16.5,1.22,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,5.63,1.11,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,0.47,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,2.5,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,4.51,0.44,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,4.41,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,12.34,-0.91,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,7.69,2.52,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,6.24,0.32,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,4.08,-0,0,0,1,1.035,0,110,4,1.12,0.95
2168,1,0,0.14,0,0,1,1.035,0,110,4,1.12,0.95
