bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,20.6,0,0,0,1,1,0,63,1,1.06349,0.93651
2,1,28.39,17.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
3,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
4,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5,1,0.54,0.1,0,0,1,0.94444,0,45,1,1,0.88889
6,1,-2.3,-20.6,0,0,1,0.94444,0,45,1,1,0.88889
7,1,110.5,-25.5,0,0,1,1.04222,0,225,1,1.08444,1
8,1,60.72,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
9,1,0,0,0,-21,1,1,0,20,1,1.2,0.8
2966,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
10,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
11,1,31.7,-8.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2571,1,59.36,9.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
12,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
13,1,0,0,0,0,1,1.04534,0,225,1,1.09067,1
14,1,-4.1,3.7,0,0,1,1,0,63,1,1.06349,0.93651
15,1,9,-3.3,0,0,1,1,0,63,1,1.06349,0.93651
16,1,163.01,6.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
17,1,47.55,6.9,0,0,1,1.04445,0,225,1,1.08889,1
18,1,61.13,13.4,0,0,1,1.04481,0,225,1,1.08962,1
19,2,0,0,0,0,1,1.00362,0,63,1,1.08661,0.92063
20,1,105.01,29.1,0,0,1,1.04445,0,225,1,1.08889,1
21,1,65.75,4,0,0,1,0.98889,0,225,1,1.08889,0.88889
22,1,4.6,-11.4,0,0,1,1.0045,0,63,1,1.07249,0.93651
23,1,33.3,-5.7,0,0,1,1,0,63,1,1.06349,0.93651
24,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2573,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
25,1,24.45,5.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
26,1,1,-8,0,0,1,1.04158,0,225,1,1.09649,0.98667
27,1,22,-5.6,0,0,1,1,0,63,1,1.06349,0.93651
28,1,-2.1,-0.1,0,0,1,1.04445,0,225,1,1.08889,1
2574,1,53.12,10,0,0,1,1.04445,0,225,1,1.08889,1
29,1,7.1,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
30,1,3.5,-40,0,0,1,1.04445,0,225,1,1.08889,1
31,1,7.7,-1.8,0,0,1,1.00431,0,63,1,1.07211,0.93651
32,1,16.44,2.1,0,0,1,1,0,63,1,1.06349,0.93651
33,1,2.4,-0.4,0,0,1,0.94444,0,45,1,1,0.88889
34,1,-0,0,0,0,1,0.94444,0,45,1,1,0.88889
35,1,35.32,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
36,1,0.7,-4.1,0,0,1,0.94444,0,45,1,1,0.88889
37,1,9.3,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
39,1,78.4,-4.8,0,0,1,1.038,0,225,1,1.08934,0.98667
40,1,25.1,-3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
41,1,109.22,7.4,0,0,1,1.04222,0,225,1,1.08444,1
42,1,51.35,2.9,0,0,1,1.0001,0,63,1,1.0637,0.93651
43,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
44,1,29,-10,0,0,1,1.01587,0,63,1,1.06349,0.96825
45,1,97.4,-3,0,0,1,1.04445,0,225,1,1.08889,1
46,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2575,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
47,1,21.3,-2.6,0,0,1,1.00128,0,63,1,1.06606,0.93651
48,1,-0.3,0.8,0,0,1,1.00193,0,63,1,1.06735,0.93651
49,1,15.76,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2576,1,12.63,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
50,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
51,1,66.6,0,0,0,1,1.04222,0,225,1,1.08444,1
52,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2942,1,73.22,11.2,0,0,1,1.04445,0,225,1,1.08889,1
53,2,7.9,-4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
54,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
55,1,55.02,8.5,0,0,1,1.0473,0,225,1,1.09459,1
56,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
57,1,80.2,-7.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
58,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
59,1,35.3,-9.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
60,1,80.01,2.6,0,0,1,1.05263,0,380,1,1.10526,1
61,1,7.47,1.7,0,0,1,1,0,63,1,1.06349,0.93651
62,1,0.82,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
63,1,38.85,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2577,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
64,1,53.79,9.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
65,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
66,1,12.5,-6.5,0,0,1,0.94444,0,45,1,1,0.88889
2578,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
67,1,0.54,3.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2579,1,57.73,7.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
68,1,4.2,-2.2,0,0,1,1,0,20,1,1.2,0.8
69,1,189.23,4.7,0,0,1,1.04343,0,225,1,1.08685,1
70,1,83.7,-8.3,0,0,1,1.04445,0,225,1,1.08889,1
71,2,0,0,0,0,1,1.00442,0,150,1,1.10885,0.9
72,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2580,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
74,1,0,0,0,-80,1,1.04445,0,225,1,1.08889,1
75,1,20.65,5.4,0,0,1,1,0,63,1,1.06349,0.93651
76,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
77,1,5.7,-1.3,0,0,1,1.00272,0,63,1,1.08481,0.92063
78,1,10.6,5.8,0,0,1,1.04445,0,225,1,1.08889,1
79,1,14,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
80,1,7.1,-2.3,0,0,1,1.00404,0,63,1,1.08744,0.92063
81,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
82,1,80.96,24,0,0,1,0.98889,0,225,1,1.08889,0.88889
83,1,27.8,-7.5,0,0,1,1.01544,0,63,1,1.06349,0.9674
84,1,61.1,-4.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
85,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
86,1,43.2,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
87,1,22.8,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
88,1,2.85,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
89,1,41.43,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2581,1,43.47,12.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
90,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2582,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
91,1,89.3,-15.7,0,0,1,1.04445,0,225,1,1.08889,1
92,1,6.4,-11.6,0,0,1,1.01187,0,225,1,1.09041,0.93333
93,2,0,0,0,0,1,1.00453,0,150,1,1.10907,0.9
94,1,51.21,57.2,0,0,1,1.04222,0,225,1,1.08444,1
2583,1,33.4,-0.5,0,0,1,1.04222,0,225,1,1.08444,1
95,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
96,1,12.23,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
97,1,48.63,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
98,1,16.5,-8.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
99,1,38.85,5,0,0,1,1.04445,0,225,1,1.08889,1
2584,1,19.7,3.6,0,0,1,1.04445,0,225,1,1.08889,1
100,1,7.3,-5.1,0,0,1,1.04445,0,225,1,1.08889,1
101,1,8.69,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
102,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2585,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
103,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
104,1,61.94,7,0,0,1,1.04445,0,225,1,1.08889,1
2586,1,25.95,5.8,0,-80,1,1.04445,0,225,1,1.08889,1
105,1,10.1,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
106,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2587,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
107,1,11.41,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
108,1,39.7,-6.4,0,0,1,1.04222,0,225,1,1.08444,1
109,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
110,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
111,1,62.2,-16.1,0,0,1,1.04222,0,225,1,1.08444,1
112,1,2.2,-1,0,0,1,1.04517,0,225,1,1.09035,1
2588,1,12.3,-2,0,0,1,1.04517,0,225,1,1.09035,1
113,1,5,-3.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
114,1,30,0,0,0,1,1,0,63,1,1.06349,0.93651
115,1,15.89,1.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
116,1,70.5,15.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
117,1,3.53,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
118,1,51.62,3.1,0,0,1,1,0,63,1,1.07937,0.92063
119,1,24,-7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
120,2,0,0,0,0,1,1.00257,0,63,1,1.06863,0.93651
121,1,10.87,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2589,1,13.45,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
122,1,77.1,-3.9,0,0,1,1.04445,0,225,1,1.08889,1
123,1,28.8,4.4,0,0,1,1,0,63,1,1.07937,0.92063
124,2,-0,-4.6,0,0,1,1.00133,0,63,1,1.08203,0.92063
125,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
126,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
127,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
128,1,23.23,1.5,0,0,1,1,0,63,1,1.06349,0.93651
129,2,24.72,12.2,0,0,1,1,0,63,1,1.06349,0.93651
130,1,-13.2,16.1,0,0,1,1,0,63,1,1.07937,0.92063
131,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
132,1,110.31,18.3,0,0,1,1.04445,0,225,1,1.08889,1
133,2,13.04,3.3,0,0,1,1.01682,0,63,1,1.06538,0.96825
134,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
135,2,-8.9,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
136,1,-10.6,-2.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
137,1,14.1,-3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,11.3,-2.7,0,0,1,1.04222,0,225,1,1.08444,1
139,1,9.4,-2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
140,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
141,1,15.08,4.5,0,0,1,1.04445,0,225,1,1.08889,1
142,1,9.78,5.2,0,0,1,1.04445,0,225,1,1.08889,1
143,1,20.9,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
144,1,45.37,6.5,0,0,1,1,0,150,1,1.1,0.9
145,1,61.8,-3.3,0,0,1,1.04462,0,225,1,1.08925,1
146,2,0,-0,0,0,1,1.04445,0,225,1,1.08889,1
147,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
148,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2591,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
149,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2592,1,83.95,10.2,0,0,1,1.04445,0,225,1,1.08889,1
150,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
151,1,13.31,4.5,0,0,1,1.04445,0,225,1,1.08889,1
152,1,0,0,0,0,1,1,0,20,1,1.2,0.8
153,1,88.2,-7.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
154,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
155,1,23.8,-12.3,0,0,1,1.04445,0,225,1,1.08889,1
156,1,18.2,-0.6,0,0,1,1.00077,0,63,1,1.06503,0.93651
157,1,0.54,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
158,1,18.7,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
159,1,19.2,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
160,1,5.43,0.2,0,0,1,1,0,63,1,1.06349,0.93651
161,2,0,0,0,0,1,0.975,0,63,1,1.15,0.8
162,1,3.8,3.9,0,0,1,1.04527,0,225,1,1.09053,1
163,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
164,1,68.7,-27.8,0,0,1,1.04895,0,225,1,1.09791,1
165,1,70.9,-7.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
166,1,48.5,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
167,1,90.88,15.7,0,0,1,1.04534,0,225,1,1.09067,1
168,1,10.2,-5.9,0,0,1,1,0,63,1,1.06349,0.93651
169,1,22.5,-8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
170,1,4.21,1.2,0,0,1,1.00236,0,63,1,1.06822,0.93651
171,1,141.14,36.4,0,0,1,1.00667,0,225,1,1.08889,0.92444
172,2,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
173,1,46.9,-16.3,0,0,1,1.04141,0,225,1,1.09616,0.98667
174,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
175,1,83.4,-19.9,0,0,1,1.04222,0,225,1,1.08444,1
176,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
177,1,0,0,0,0,1,1.01217,0,63,1,1.06349,0.96086
178,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
179,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
180,1,-0.3,-5.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
181,1,-0.2,-8.9,0,0,1,0.9527,0,45,1,1.01652,0.88889
182,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
183,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
184,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
185,1,12.8,-5.2,0,0,1,1,0,63,1,1.06349,0.93651
186,1,-3.5,-3.5,0,0,1,1.04931,0,225,1,1.09862,1
187,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2593,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2594,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2595,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
188,1,0,0,0,0,1,1.04175,0,225,1,1.09683,0.98667
2596,1,0,0,0,0,1,1.04175,0,225,1,1.09683,0.98667
189,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
190,1,8.4,-10.3,0,0,1,1.02889,0,225,1,1.08889,0.96889
191,1,34.1,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
192,1,39.67,4.5,0,0,1,1.04222,0,225,1,1.08444,1
193,1,15.49,4.2,0,0,1,1.05263,0,380,1,1.10526,1
194,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2597,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
195,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
196,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
197,1,5.03,13.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
198,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
199,1,207.03,6.2,0,0,1,1.04222,0,225,1,1.08444,1
200,1,40.62,3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2598,1,47.55,3.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
201,1,24.1,-16.4,0,0,1,1.04514,0,225,1,1.09027,1
202,1,0,0,0,0,1,1.04765,0,225,1,1.09529,1
2599,1,0,0,0,0,1,1.04765,0,225,1,1.09529,1
203,1,49.99,5.3,0,0,1,1.04445,0,225,1,1.08889,1
204,1,20.4,-4.2,0,0,1,1.04445,0,225,1,1.08889,1
205,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
206,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
207,1,8.42,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
208,1,13.04,1,0,0,1,1,0,63,1,1.07937,0.92063
209,1,25.7,-12.7,0,0,1,1,0,63,1,1.06349,0.93651
210,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
211,1,26.5,-2.3,0,0,1,1.04445,0,225,1,1.08889,1
212,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
213,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2600,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
214,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
215,1,1.5,-0,0,0,1,1.00034,0,63,1,1.06418,0.93651
216,1,101.1,-8.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
217,1,0,0,0,0,1,1.0493,0,225,1,1.09861,1
218,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
219,1,23.5,3.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
220,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
221,1,21.6,-6.3,0,0,1,1,0,63,1,1.07937,0.92063
222,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
223,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2601,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2602,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
224,1,60.6,-5.7,0,0,1,1.04222,0,225,1,1.08444,1
225,2,0,0,0,0,1,1,0,20,1,1.2,0.8
226,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
227,1,8.42,7.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
228,1,0,0,0,0,1,1,0,20,1,1.2,0.8
229,1,0,0,0,0,1,1.0452,0,225,1,1.0904,1
230,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
231,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
232,1,15.49,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2603,1,12.23,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
233,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
234,1,1.2,-0.9,0,0,1,1.04445,0,225,1,1.08889,1
2604,1,37.3,-0.1,0,0,1,1.04445,0,225,1,1.08889,1
235,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
236,2,35.73,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
237,1,13.4,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
238,1,46.46,0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
240,2,0,0,0,0,1,1.05347,0,380,1,1.10694,1
241,1,13.45,3.2,0,0,1,1.00186,0,63,1,1.06721,0.93651
242,1,39.8,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
243,1,94.1,-4.7,0,0,1,1.04445,0,225,1,1.08889,1
244,1,42.93,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
245,1,27.58,9.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
246,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2609,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2610,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2611,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
247,1,6,-0.9,0,0,1,1.00667,0,225,1,1.08889,0.92444
248,1,23.64,1.8,0,0,1,1,0,63,1,1.06349,0.93651
249,1,9.4,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
250,1,5.71,1.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
251,1,84.36,20.2,0,0,1,1.04342,0,225,1,1.08684,1
252,2,7.47,4.5,0,0,1,0.94444,0,45,1,1,0.88889
253,1,-2.8,-1.5,0,0,1,1.05131,0,380,1,1.10263,1
254,1,-2.8,-1.4,0,0,1,1.05131,0,380,1,1.10263,1
255,1,8.3,-7.3,0,0,1,1.00202,0,63,1,1.06754,0.93651
256,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
257,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2612,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
258,1,19.3,-3.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
259,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2613,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2614,2,0,0,0,0,1,1,0,20,1,1.2,0.8
260,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2615,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
261,1,67.92,4.4,0,0,1,1.04244,0,225,1,1.08489,1
262,2,13.9,-2.1,0,0,1,0.94444,0,45,1,1,0.88889
263,1,25.81,1.9,0,0,1,1,0,20,1,1.2,0.8
2616,1,17.5,-0.7,0,0,1,1,0,20,1,1.2,0.8
2617,1,10.8,-3.5,0,0,1,1,0,20,1,1.2,0.8
264,1,134,-1.7,0,0,1,1.04222,0,225,1,1.08444,1
265,1,15.2,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
266,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
267,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
268,1,15.8,-8.1,0,0,1,1,0,63,1,1.06349,0.93651
269,1,38.72,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
270,1,59.2,-3,0,0,1,1.02,0,225,1,1.08889,0.95111
271,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
272,1,54.61,1.2,0,0,1,1.04445,0,225,1,1.08889,1
273,1,15.7,-9.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
274,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
275,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
276,1,9.7,-2.8,0,0,1,1.00601,0,63,1,1.09138,0.92063
277,1,11.5,-2,0,0,1,1.00188,0,63,1,1.06725,0.93651
279,1,15.4,-1.6,0,0,1,1.04222,0,225,1,1.08444,1
280,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
281,1,32.8,-2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
282,1,74.04,4.4,0,0,1,1.04445,0,225,1,1.08889,1
283,2,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
284,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
285,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2618,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
286,1,215.72,28.8,0,0,1,1.04222,0,225,1,1.08444,1
287,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2619,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2620,1,0,-0,0,0,1,1,0,20,1,1.2,0.8
288,1,104.19,12.3,0,0,1,1,0,63,1,1.06349,0.93651
289,1,45.92,11.7,0,0,1,1.04087,0,225,1,1.09508,0.98667
290,1,91.15,9.9,0,0,1,1.04222,0,225,1,1.08444,1
2621,1,19.6,-0.3,0,0,1,1.04222,0,225,1,1.08444,1
291,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2622,2,0,0,0,0,1,1,0,20,1,1.2,0.8
292,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2623,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
293,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3015,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
294,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
295,1,53.39,1.4,0,0,1,1,0,63,1,1.06349,0.93651
296,1,7.2,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
297,1,55.3,-9.8,0,0,1,1.05263,0,380,1,1.10526,1
298,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2624,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2625,2,0,0,0,0,1,1,0,20,1,1.2,0.8
299,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2626,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
300,1,8.3,-6.7,0,0,1,1,0,63,1,1.07937,0.92063
301,1,84.22,20.8,0,0,1,1.04222,0,225,1,1.08444,1
2627,1,1.49,4.8,0,0,1,1.04222,0,225,1,1.08444,1
302,1,-0,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
303,1,13.04,5.7,0,0,1,1.04222,0,225,1,1.08444,1
304,1,11.1,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
305,2,0,0,0,0,1,1.01639,0,63,1,1.06453,0.96825
2628,2,0,0,0,0,1,1.01639,0,63,1,1.06453,0.96825
306,1,69.14,4.3,0,0,1,1.04553,0,225,1,1.09106,1
307,1,17.8,1.3,0,0,1,1.04222,0,225,1,1.08444,1
2629,1,30.29,0.4,0,0,1,1.04222,0,225,1,1.08444,1
308,1,2.04,0.8,0,0,1,1.02667,0,150,1,1.10667,0.94667
309,1,-0,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
310,2,1.6,-2.6,0,0,1,1.00477,0,63,1,1.08891,0.92063
311,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
312,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
313,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
314,2,0,0,0,0,1,0.94488,0,45,1,1.00087,0.88889
315,1,1.2,-1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
317,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
318,1,-0.6,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
319,1,11.8,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2630,1,20.8,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2631,1,23.91,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
320,1,94.8,-14,0,0,1,1.04967,0,225,1,1.09934,1
321,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
322,1,42,-1.2,0,0,1,1,0,225,1,1.08889,0.91111
323,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
324,1,25.95,2.6,0,0,1,1.04445,0,225,1,1.08889,1
2632,1,29.61,2.2,0,0,1,1.04445,0,225,1,1.08889,1
325,1,17.2,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
2633,1,-1.4,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
326,2,8.1,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
2634,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
327,1,-0.1,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
328,1,29.3,-7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
329,1,31.11,10.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2635,1,24.32,10.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
330,1,35.4,-3,0,0,1,1.01615,0,63,1,1.06405,0.96825
331,1,16.2,-2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2636,1,20.6,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
332,1,0.7,-2.5,0,0,1,1.04445,0,225,1,1.08889,1
2637,1,-8.9,1.3,0,0,1,1.04445,0,225,1,1.08889,1
333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2638,1,89.4,-32.3,0,0,1,1.04445,0,225,1,1.08889,1
334,1,55.15,6.7,0,0,1,1.04445,0,225,1,1.08889,1
2639,1,44.83,6.1,0,0,1,1.04445,0,225,1,1.08889,1
335,2,5.7,-0.1,0,0,1,1,0,20,1,1.2,0.8
336,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
337,1,34.78,1,0,0,1,1,0,63,1,1.07937,0.92063
338,1,9.4,-1.8,0,0,1,1.0579,0,380,1,1.11579,1
339,1,34.5,0.5,0,0,1,1.05837,0,380,1,1.11674,1
340,1,12.5,-9.7,0,0,1,1.0579,0,380,1,1.11579,1
341,1,-53.5,-23.1,0,0,1,1.05794,0,380,1,1.11587,1
342,1,64.12,8.5,0,0,1,1.04445,0,225,1,1.08889,1
343,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
344,1,21.4,-2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
345,1,16.2,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
346,1,10.73,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
347,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
2640,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
348,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2641,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
349,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
350,1,43.61,5.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
351,1,-0.8,-1,0,0,1,1,0,63,1,1.06349,0.93651
352,1,81.7,-8.9,0,0,1,1.05263,0,380,1,1.10526,1
353,1,11.4,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
354,1,20,-8,0,0,1,1,0,63,1,1.07937,0.92063
355,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2943,1,0,0,0,-58,1,1,0,20,1,1.2,0.8
2944,1,0,0,0,-58,1,1,0,20,1,1.2,0.8
2945,1,0,0,0,-58,1,1,0,20,1,1.2,0.8
356,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2642,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2643,1,3.4,-0.6,0,0,1,1.04445,0,225,1,1.08889,1
2644,1,6.52,2,0,0,1,1.04445,0,225,1,1.08889,1
357,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2645,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
358,1,106.64,20.8,0,0,1,1.00889,0,225,1,1.08889,0.92889
359,1,96.4,-58.1,0,0,1,1.05263,0,380,1,1.10526,1
360,1,16.4,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
361,1,121.44,3.6,0,0,1,1.04222,0,225,1,1.08444,1
362,1,39.8,0.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
363,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
364,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2963,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
365,1,267.48,18.5,0,0,1,1.04222,0,225,1,1.08444,1
366,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2646,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
367,2,67.38,25.1,0,0,1,1,0,20,1,1.2,0.8
368,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
369,1,206.08,47.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
370,1,0.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
371,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
372,1,152.6,-17.6,0,0,1,1.05131,0,380,1,1.10263,1
373,1,-3.5,-9.1,0,0,1,1.0414,0,225,1,1.09613,0.98667
374,1,-0,0,0,0,1,1,0,63,1,1.06349,0.93651
375,1,7,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
376,1,0.9,-2.6,0,0,1,1.04445,0,225,1,1.08889,1
377,1,25.5,-9.3,0,0,1,1.04445,0,225,1,1.08889,1
378,1,8.5,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
379,1,0,0,0,0,1,1,0,20,1,1.2,0.8
380,1,0,0,0,0,1,1.00314,0,63,1,1.06977,0.93651
381,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
382,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
383,1,0.3,-0,0,0,1,1,0,63,1,1.06349,0.93651
384,1,0,0,0,0,1,1.04522,0,225,1,1.09043,1
2648,1,0,0,0,0,1,1.04522,0,225,1,1.09043,1
385,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
386,1,33.15,3.3,0,0,1,1.04445,0,225,1,1.08889,1
2649,1,93.73,15.3,0,0,1,1.04445,0,225,1,1.08889,1
387,1,24.8,-1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
388,1,17.8,-0.2,0,0,1,1.04222,0,225,1,1.08444,1
2650,1,14.4,0.8,0,0,1,1.04222,0,225,1,1.08444,1
389,1,54.6,-5.2,0,0,1,1.04445,0,225,1,1.08889,1
390,1,0,0,0,0,1,1,0,20,1,1.2,0.8
391,1,96.5,-19.6,0,0,1,1.04445,0,225,1,1.08889,1
392,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2651,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2652,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
393,1,11,-0.9,0,0,1,1.00203,0,63,1,1.06755,0.93651
394,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
395,1,227.4,3.6,0,0,1,1.04222,0,225,1,1.08444,1
396,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
397,1,47.68,4.8,0,0,1,1.04445,0,225,1,1.08889,1
2653,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
398,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
399,1,4.8,-6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
400,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
401,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2654,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
402,1,168.9,-25.7,0,0,1,1.04222,0,225,1,1.08444,1
403,1,-30.5,-26.6,0,0,1,1.05823,0,380,1,1.11646,1
404,1,-8.5,-6,0,0,1,1.0589,0,380,1,1.11779,1
405,1,28.8,-17.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
406,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
407,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
408,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
409,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
410,1,89.2,-30.2,0,0,1,1.04853,0,225,1,1.09705,1
411,1,37.63,12.5,0,0,1,1.05131,0,380,1,1.10263,1
2655,1,6.6,-0.9,0,0,1,1.05131,0,380,1,1.10263,1
412,1,24.9,-10,0,0,1,1,0,63,1,1.06349,0.93651
2656,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
413,1,1.4,-8.2,0,0,1,1.01182,0,225,1,1.09031,0.93333
414,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
415,1,66.84,2.6,0,0,1,1.04445,0,225,1,1.08889,1
416,1,44.42,5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2657,1,35.86,1.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
417,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
418,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2658,2,0,0,0,0,1,1,0,20,1,1.2,0.8
419,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
420,1,3.4,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
421,1,182.71,28,0,0,1,1.04498,0,225,1,1.08996,1
422,1,9.6,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
423,1,40.9,-1.8,0,0,1,1.04445,0,225,1,1.08889,1
424,1,10.2,-1.1,0,0,1,1.00334,0,150,1,1.10667,0.9
425,1,-0,0.5,0,0,1,1,0,63,1,1.06349,0.93651
426,2,-4.7,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
427,1,-0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
428,1,79.2,-4.3,0,0,1,1.04317,0,225,1,1.08635,1
429,1,24.59,10.8,0,0,1,1.03809,0,225,1,1.08951,0.98667
2659,1,24.59,10.8,0,0,1,1.03809,0,225,1,1.08951,0.98667
430,1,56.8,-26.8,0,0,1,1.04445,0,225,1,1.08889,1
431,1,2.9,-17.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
432,1,15.49,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
433,1,95.8,-10.7,0,0,1,1.04222,0,225,1,1.08444,1
434,1,30.3,-2.4,0,0,1,1.04222,0,225,1,1.08444,1
435,1,22.5,-3.2,0,0,1,1,0,20,1,1.2,0.8
436,1,31.38,3.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
437,1,160.57,30.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
438,1,33.69,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
439,1,73.63,10.1,0,0,1,1.04445,0,225,1,1.08889,1
440,1,18.3,-1.3,0,0,1,1.04445,0,225,1,1.08889,1
2660,1,24.45,5.5,0,0,1,1.04445,0,225,1,1.08889,1
441,1,230.66,5.9,0,0,1,1.04445,0,225,1,1.08889,1
442,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
443,1,6.93,6.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
444,1,205.5,-9.2,0,0,1,1.0431,0,225,1,1.08619,1
445,1,-3.6,-0.7,0,0,1,1.04222,0,225,1,1.08444,1
2661,1,0.95,1.1,0,0,1,1.04222,0,225,1,1.08444,1
2662,1,9.2,-2.6,0,0,1,1.04222,0,225,1,1.08444,1
446,1,0.82,2.8,0,0,1,1.05131,0,380,1,1.10263,1
447,1,5.2,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
448,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
449,1,41.98,5.1,0,0,1,1.04445,0,225,1,1.08889,1
2663,1,58.68,10,0,0,1,1.04445,0,225,1,1.08889,1
450,1,100,-1.2,0,-80,1,1.04445,0,225,1,1.08889,1
451,1,33.6,-0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
2664,1,93.2,-11.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
452,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
453,1,1.77,1.9,0,0,1,1.04222,0,225,1,1.08444,1
454,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
455,1,94.7,-5.3,0,0,1,1.04445,0,225,1,1.08889,1
456,1,34.37,1.3,0,0,1,1.04445,0,225,1,1.08889,1
457,1,77.7,3.6,0,0,1,1.03897,0,225,1,1.09127,0.98667
458,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
459,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
460,2,0,0,0,0,1,1.04643,0,225,1,1.09286,1
461,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
462,1,14,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
463,1,-0.5,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
464,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
465,1,9.64,1.4,0,0,1,1,0,63,1,1.06349,0.93651
466,1,9.51,7.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
467,1,49.1,-0.6,0,0,1,1.04387,0,225,1,1.08774,1
468,1,0.14,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
469,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2665,1,17.1,-7,0,0,1,1,0,63,1,1.06349,0.93651
470,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2666,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2667,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
471,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
472,1,29.8,-19.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
473,1,4.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
474,1,121.04,1,0,0,1,1.03778,0,225,1,1.08889,0.98667
475,1,-5.2,10.3,0,0,1,1,0,150,1,1.1,0.9
476,1,13.4,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
2668,1,33.7,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
477,1,51.3,-8.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
478,1,0.2,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
479,1,0,0,0,-80,1,1,0,20,1,1.2,0.8
480,1,35.9,-18.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
481,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
482,1,23.4,-9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
483,1,84.63,6.1,0,0,1,1.04445,0,225,1,1.08889,1
2669,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
484,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2670,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
485,1,45.37,5.2,0,0,1,1.04445,0,225,1,1.08889,1
2671,1,38.17,6.4,0,0,1,1.04445,0,225,1,1.08889,1
486,1,11.68,1.3,0,0,1,1.04222,0,225,1,1.08444,1
487,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
488,1,63.44,21.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
489,2,-0.6,-0,0,0,1,1.00336,0,63,1,1.08609,0.92063
490,1,0,0,0,0,1,1.00782,0,63,1,1.09501,0.92063
492,1,1.8,-0.1,0,0,1,1.04222,0,225,1,1.08444,1
493,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2672,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2673,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2674,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
494,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
495,1,12.23,0.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
496,1,21.5,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
497,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
498,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
499,2,0,0,0,0,1,1.02872,0,63,1,1.1368,0.92063
500,1,0.82,0.9,0,0,1,0.94444,0,45,1,1,0.88889
2675,1,23.2,-4.4,0,0,1,0.94444,0,45,1,1,0.88889
501,1,1.8,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
502,1,19.83,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
503,1,17,-1.9,0,0,1,1.04222,0,225,1,1.08444,1
504,2,0,0,0,0,1,0.94451,0,45,1,1.00014,0.88889
505,1,105.82,8.9,0,0,1,1.04445,0,225,1,1.08889,1
506,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
507,1,14.3,-1.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
508,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
509,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
510,1,25.81,4.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
511,1,81.51,8.7,0,0,1,1.04101,0,225,1,1.09536,0.98667
512,1,36.1,-22.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
513,2,0,0,0,0,1,1,0,20,1,1.2,0.8
514,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
515,1,10.1,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
516,1,130.2,-20.2,0,0,1,1.04222,0,225,1,1.08444,1
517,1,-10.5,-3.8,0,0,1,0.99919,0,225,1,1.09172,0.90667
518,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2676,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
519,2,0,0,0,0,1,1.02201,0,63,1,1.07577,0.96825
520,1,56.1,10.8,0,0,1,1.04445,0,225,1,1.08889,1
521,1,48.5,10.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
522,1,119.27,19,0,0,1,1.04445,0,225,1,1.08889,1
523,1,6.66,4.7,0,0,1,1.0035,0,63,1,1.0705,0.93651
524,1,29.9,-6.7,0,0,1,1.00445,0,225,1,1.08889,0.92
525,1,0,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
526,1,23.6,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
527,1,198.47,9.5,0,0,1,1.04445,0,225,1,1.08889,1
2677,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
528,1,4.08,1.3,0,0,1,1.00045,0,63,1,1.0644,0.93651
529,1,21.3,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
530,1,-1.8,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
531,1,6.4,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
532,1,48.09,3.9,0,0,1,1.04445,0,225,1,1.08889,1
533,1,-3,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
534,1,0,-0,0,0,1,1,0,63,1,1.06349,0.93651
535,1,-0,0.4,0,0,1,1.00076,0,63,1,1.06502,0.93651
2678,1,0.3,-0.5,0,0,1,1.00076,0,63,1,1.06502,0.93651
536,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
537,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
538,1,35.32,1,0,0,1,1,0,20,1,1.2,0.8
539,1,58.4,-13.5,0,0,1,1.04338,0,225,1,1.08675,1
540,1,4.21,0.7,0,0,1,1.02127,0,63,1,1.07428,0.96825
541,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
542,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
543,1,29.61,0.5,0,0,1,1,0,63,1,1.07937,0.92063
544,1,41.98,5.9,0,0,1,1.04538,0,225,1,1.09076,1
545,1,0,0,0,0,1,1.04323,0,225,1,1.0998,0.98667
546,1,94.55,7,0,0,1,1.04222,0,225,1,1.08444,1
547,1,16,-4,0,0,1,1.04319,0,225,1,1.09971,0.98667
548,1,26.76,4.5,0,0,1,1,0,63,1,1.06349,0.93651
549,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
550,1,7.88,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
551,1,175.37,6.7,0,0,1,1.03859,0,225,1,1.09052,0.98667
552,1,5.03,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2679,1,10.6,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
553,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
554,1,-0.4,0.8,0,0,1,1,0,63,1,1.06349,0.93651
555,1,56.78,11.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
556,1,9,-3.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
557,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
558,1,35.7,-67,0,0,1,1.04222,0,225,1,1.08444,1
559,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
560,1,37.09,1,0,0,1,0.99778,0,225,1,1.08889,0.90667
561,1,49.3,-23.4,0,0,1,1.04445,0,225,1,1.08889,1
562,1,-15.1,-3.2,0,0,1,1.04445,0,225,1,1.08889,1
563,1,26.2,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
564,1,4.48,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
565,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
566,1,0,0,0,0,1,1.00248,0,45,1,1.07162,0.93333
567,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
568,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
569,1,28.4,-1.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
570,1,29.89,2.1,0,0,1,0.98949,0,225,1,1.09009,0.88889
571,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
572,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
573,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
574,1,49.1,-18.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
575,1,322.9,101.7,0,0,1,1.01333,0,225,1,1.04444,0.98222
576,1,13.9,-5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
577,1,12.36,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
578,1,19.7,-2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
579,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
580,1,88.8,-13.7,0,0,1,1.04222,0,225,1,1.08444,1
581,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
582,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2680,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2977,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2978,2,0,0,0,0,1,1,0,17,1,1.2,0.8
583,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
2681,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
584,1,64.5,-9.1,0,0,1,1.04262,0,225,1,1.08524,1
585,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
586,1,69.7,-16.4,0,0,1,1.04251,0,225,1,1.08502,1
587,1,124.43,5.3,0,0,1,1.05131,0,380,1,1.10263,1
588,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
589,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
590,1,87.89,29.3,0,0,1,1.04445,0,225,1,1.08889,1
591,1,9.6,-7,0,0,1,1.00673,0,63,1,1.07696,0.93651
592,1,40.35,1.3,0,0,1,1.04222,0,225,1,1.08444,1
593,1,9.6,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
594,1,32.74,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
595,1,16.84,12.7,0,0,1,1.04445,0,225,1,1.08889,1
596,1,119.1,-26.4,0,0,1,1.04598,0,225,1,1.09196,1
597,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2682,1,16,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
598,1,10.05,4.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
599,1,6.6,-5.3,0,0,1,1.00279,0,63,1,1.06907,0.93651
600,1,38.58,2.1,0,0,1,1.04222,0,225,1,1.08444,1
601,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2683,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
602,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2684,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
603,1,81.1,9,0,0,1,1.04222,0,225,1,1.08444,1
604,2,24.9,0,0,0,1,1,0,63,1,1.06349,0.93651
605,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
606,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
607,1,18.1,-2,0,0,1,1,0,63,1,1.06349,0.93651
608,1,81.5,-14.7,0,0,1,1.02889,0,225,1,1.08889,0.96889
609,1,23.09,10.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
610,1,28,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
611,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
2968,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
612,1,63.8,-60.9,0,0,1,1.04277,0,225,1,1.08554,1
613,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
614,1,147.9,-2.2,0,0,1,1.04445,0,225,1,1.08889,1
2685,1,54.34,4,0,0,1,1.04445,0,225,1,1.08889,1
615,1,-2.9,0.8,0,0,1,1.04568,0,225,1,1.09137,1
616,1,25.81,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
617,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
618,1,31.8,-3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
619,1,38.2,-10.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
620,1,7.3,-5.3,0,0,1,1.01549,0,63,1,1.06349,0.96749
621,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
622,1,2.6,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2686,1,1.5,-4.7,0,0,1,1,0,63,1,1.06349,0.93651
623,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
624,1,0.1,-0.1,0,0,1,0.94444,0,45,1,1,0.88889
625,1,19.02,1.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2687,1,35.18,4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
626,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
627,1,38.99,3.4,0,0,1,1.04445,0,225,1,1.08889,1
628,1,18.1,-5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
629,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
630,1,23.64,1.1,0,0,1,1.01353,0,63,1,1.06349,0.96357
631,2,0,0,0,0,1,1.04222,0,225,1,1.08444,1
632,1,10.2,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
633,1,-0.5,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
634,1,29.2,-21.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
635,1,0.14,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
636,1,8.15,3.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
637,1,60.86,8.6,0,0,1,1.0386,0,225,1,1.09054,0.98667
638,1,54,-12.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
639,1,11.3,-9.2,0,0,1,1,0,63,1,1.06349,0.93651
640,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
641,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
642,1,0,0,0,0,1,1.02121,0,63,1,1.07417,0.96825
643,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
644,1,78.93,2.4,0,0,1,1.04222,0,225,1,1.08444,1
645,1,0,0,0,0,1,1.0554,0,380,1,1.1108,1
2688,1,0,0,0,0,1,1.0554,0,380,1,1.1108,1
646,1,0,0,0,0,1,1.04258,0,225,1,1.09849,0.98667
2689,1,0,0,0,0,1,1.04258,0,225,1,1.09849,0.98667
647,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
648,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
649,1,62.62,15.2,0,0,1,1.04445,0,225,1,1.08889,1
650,1,58.68,6.5,0,0,1,1.04445,0,225,1,1.08889,1
2690,1,53.25,12,0,0,1,1.04445,0,225,1,1.08889,1
2691,1,37.4,-10.1,0,0,1,1.04445,0,225,1,1.08889,1
2692,1,49.31,2,0,0,1,1.04445,0,225,1,1.08889,1
651,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
652,1,94.14,32.7,0,0,1,1.01556,0,225,1,1.08889,0.94222
653,1,56.78,9.4,0,0,1,1.04445,0,225,1,1.08889,1
2693,1,51.89,3.8,0,0,1,1.04445,0,225,1,1.08889,1
654,1,54,-5.4,0,0,1,1.04222,0,225,1,1.08444,1
655,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
656,1,12.23,2,0,0,1,1.04222,0,225,1,1.08444,1
657,1,82.9,-4.9,0,0,1,1.04445,0,225,1,1.08889,1
658,1,10.6,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
659,1,0.14,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
2694,1,0.14,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
660,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2695,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
661,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
662,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2696,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2697,2,0,0,0,0,1,1,0,20,1,1.2,0.8
663,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2698,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2699,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
664,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2700,1,8.9,-7.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
665,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
666,1,30.4,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
667,1,18,-1.3,0,0,1,1.00405,0,63,1,1.08746,0.92063
668,1,0.4,-0.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
669,1,-1.2,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
670,1,8.56,8.7,0,0,1,1.05263,0,380,1,1.10526,1
2701,1,23.1,-6.4,0,0,1,1.05263,0,380,1,1.10526,1
2702,1,1.3,-7.7,0,0,1,1.05263,0,380,1,1.10526,1
2703,1,1.3,-5.4,0,0,1,1.05263,0,380,1,1.10526,1
671,1,17.52,9.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
672,1,0.2,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
673,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
674,1,166.4,-14.2,0,0,1,1.044,0,225,1,1.08801,1
675,1,166.41,11.1,0,0,1,1.04445,0,225,1,1.08889,1
676,1,76,-3.7,0,0,1,1.01148,0,225,1,1.08963,0.93333
677,1,153.91,3.5,0,0,1,1.04445,0,225,1,1.08889,1
678,1,53.2,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
679,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
680,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
681,1,29.61,6.2,0,0,1,1.04445,0,225,1,1.08889,1
2704,1,33.83,2.8,0,0,1,1.04445,0,225,1,1.08889,1
682,1,35.18,5,0,0,1,1.04445,0,225,1,1.08889,1
683,1,47.1,-1.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
684,1,110.03,2.8,0,0,1,1.04445,0,225,1,1.08889,1
685,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
686,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
687,1,5.6,-28,0,0,1,0.98889,0,225,1,1.08889,0.88889
688,1,24.5,-4.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
689,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
690,1,42.38,2,0,0,1,1,0,63,1,1.07937,0.92063
691,1,61.5,-7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
692,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
693,1,62,-2.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
694,1,56.78,13.3,0,0,1,1.04445,0,225,1,1.08889,1
2705,1,-8.1,-5.3,0,0,1,1.04445,0,225,1,1.08889,1
695,1,24.86,1.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
696,1,-2.5,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
697,2,0,0,0,0,1,1.01712,0,63,1,1.06599,0.96825
698,1,15.08,2.5,0,0,1,1,0,63,1,1.06349,0.93651
2706,1,19.83,0.6,0,0,1,1,0,63,1,1.06349,0.93651
699,1,34.64,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
700,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
701,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
702,1,16.98,1.2,0,0,1,1.01089,0,63,1,1.06349,0.9583
703,1,48.09,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
704,1,22.4,-2,0,0,1,1.00023,0,63,1,1.06395,0.93651
705,1,25.1,-19.8,0,0,1,1.04445,0,225,1,1.08889,1
706,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
707,1,22.01,1.2,0,0,1,1.04445,0,225,1,1.08889,1
2707,1,11.9,-0,0,0,1,1.04445,0,225,1,1.08889,1
708,1,110.31,14.7,0,0,1,1.04445,0,225,1,1.08889,1
709,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2708,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2709,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2710,2,0,0,0,0,1,1,0,20,1,1.2,0.8
710,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2711,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2712,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2713,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
711,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
712,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
713,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
714,1,12.36,0.4,0,0,1,1.00162,0,63,1,1.0826,0.92063
715,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
716,1,26.22,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
717,1,68.19,3.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
718,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2714,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
719,1,-0.5,-14.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
720,1,38.7,-7.8,0,0,1,1.04222,0,225,1,1.08444,1
721,1,58.41,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
722,1,32.2,1.1,0,0,1,1,0,63,1,1.07937,0.92063
723,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
724,1,41.16,3.3,0,0,1,1.04445,0,225,1,1.08889,1
725,1,23.3,-2.3,0,0,1,1.04445,0,225,1,1.08889,1
726,1,10,-26.5,0,0,1,1.05131,0,380,1,1.10263,1
727,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
728,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
729,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
730,1,70.8,-37,0,0,1,1.05131,0,380,1,1.10263,1
731,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2715,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2716,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
732,1,13.7,-2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
733,1,25.8,-16.6,0,0,1,1.01556,0,225,1,1.08889,0.94222
734,1,198.33,12.3,0,0,1,1.05263,0,380,1,1.10526,1
735,1,16.9,-7.7,0,0,1,1,0,63,1,1.06349,0.93651
736,1,18.3,-9.6,0,0,1,1,0,63,1,1.06349,0.93651
738,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2717,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
739,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
740,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
741,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2718,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2719,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2720,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2721,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2947,2,0,0,0,0,1,1,0,20,1,1.2,0.8
742,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2722,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2723,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2724,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2725,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2726,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
743,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
744,2,0,0,0,0,1,1,0,20,1,1.2,0.8
745,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2727,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
746,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
747,1,149.16,4.5,0,0,1,1.04222,0,225,1,1.08444,1
748,1,162.7,-13.9,0,0,1,1.04445,0,225,1,1.08889,1
749,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
750,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
751,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
752,1,19.7,1.6,0,0,1,1.04445,0,225,1,1.08889,1
2728,1,23.09,2.3,0,0,1,1.04445,0,225,1,1.08889,1
753,1,13.4,-8.7,0,0,1,1.00782,0,63,1,1.09501,0.92063
754,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
755,1,143.99,35.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
756,1,2.58,11.3,0,0,1,1.05263,0,380,1,1.10526,1
2729,1,7.4,-19.8,0,0,1,1.05263,0,380,1,1.10526,1
757,1,0,0,0,0,1,1.04614,0,225,1,1.09227,1
758,1,22.82,6.2,0,0,1,1.04445,0,225,1,1.08889,1
759,1,35.46,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
760,1,32.8,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
761,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
762,1,27,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
763,1,0,0,0,0,1,1.04478,0,225,1,1.08955,1
764,1,1.5,-8.6,0,0,1,1.00667,0,63,1,1.09271,0.92063
765,1,22.7,-8,0,0,1,1.04445,0,225,1,1.08889,1
766,1,0,0,0,0,1,1.01646,0,150,1,1.13291,0.9
767,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
768,1,106.2,-6.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
769,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
770,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
771,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
772,1,10.3,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2730,1,0.3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2731,1,30.02,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
773,1,3.6,-5,0,0,1,1,0,63,1,1.07937,0.92063
774,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2732,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2733,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2734,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2735,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2736,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
775,1,74.58,26,0,0,1,1.01111,0,225,1,1.08889,0.93333
776,1,0,0,0,0,1,1.00313,0,63,1,1.06976,0.93651
777,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2737,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
778,1,97.94,4.9,0,0,1,1.04445,0,225,1,1.08889,1
779,1,54.2,-15.5,0,0,1,1.04445,0,225,1,1.08889,1
2738,1,34.9,-7.6,0,0,1,1.04445,0,225,1,1.08889,1
782,1,10,-2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
783,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
784,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
785,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
786,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
787,1,56.38,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
788,1,51.4,-4.5,0,0,1,1,0,225,1,1.08889,0.91111
2739,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
789,1,70.6,-8.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
790,1,204.17,19.5,0,0,1,1.04222,0,225,1,1.08444,1
791,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
792,1,114.92,5.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
793,1,-1.4,0.5,0,0,1,1,0,63,1,1.06349,0.93651
794,1,0,0,0,0,1,1,0,20,1,1.2,0.8
795,1,6.9,-0.1,0,0,1,1.01493,0,63,1,1.06349,0.96637
796,1,88.2,-15.4,0,0,1,1.04573,0,225,1,1.09146,1
797,1,33.8,-2.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
2740,1,44.83,1.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2741,1,34.7,-3.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
798,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
799,1,77.43,6.4,0,0,1,1.02222,0,225,1,1.08889,0.95556
800,1,24.45,8.8,0,0,1,0.94444,0,45,1,1,0.88889
801,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
802,1,553.16,125.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2742,1,25.13,5.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
803,1,16.1,-47.8,0,0,1,1.04445,0,225,1,1.08889,1
804,1,-0.1,2.3,0,0,1,1.04222,0,225,1,1.08444,1
2743,1,-0.2,-4.6,0,0,1,1.04222,0,225,1,1.08444,1
805,1,47,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
806,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
807,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
808,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
809,1,13.04,3.6,0,0,1,1,0,63,1,1.07937,0.92063
810,1,47.41,5.9,0,0,1,1.04496,0,225,1,1.08992,1
811,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
812,1,132.18,6.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
813,1,-1.5,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2744,1,7.5,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2745,1,4.9,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
814,1,53.25,67.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2746,1,53.12,78.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
815,1,32.47,5.2,0,0,1,1.04445,0,225,1,1.08889,1
816,1,24.18,0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2747,1,31.7,-1.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
818,1,44.42,16.4,0,0,1,1.04445,0,225,1,1.08889,1
819,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
820,1,11.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
821,1,0.95,0.9,0,0,1,1,0,45,1,1.06667,0.93333
822,1,9.92,0.9,0,0,1,1.04445,0,225,1,1.08889,1
823,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
824,1,-1.8,3.2,0,0,1,1.04445,0,225,1,1.08889,1
2748,1,-1.8,2,0,0,1,1.04445,0,225,1,1.08889,1
825,1,-2.5,-2.8,0,0,1,1.05263,0,380,1,1.10526,1
826,1,2.58,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
827,1,84.36,0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
828,1,49.8,-0.5,0,0,1,1.04445,0,225,1,1.08889,1
2749,1,67.2,-6.7,0,0,1,1.04445,0,225,1,1.08889,1
829,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
830,1,60.99,13,0,0,1,1.03778,0,225,1,1.08889,0.98667
831,1,12.5,-3.1,0,0,1,1.05263,0,380,1,1.10526,1
832,1,29.89,4.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
833,1,64.3,-6.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
834,1,-0.3,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
835,1,0,-0.7,0,0,1,0.9,0,150,1,1,0.8
836,1,45,-18.9,0,0,1,1.04678,0,225,1,1.09355,1
837,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
838,2,0.14,1.1,0,0,1,1,0,20,1,1.2,0.8
839,1,0,0,0,0,1,1.04817,0,225,1,1.09634,1
840,1,32.4,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
841,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
842,1,62.35,1.5,0,0,1,1.04445,0,225,1,1.08889,1
843,1,27.3,-1.5,0,0,1,1.0451,0,225,1,1.0902,1
2750,1,34.37,0.7,0,0,1,1.0451,0,225,1,1.0902,1
844,1,15.08,1.2,0,0,1,1,0,150,1,1.1,0.9
845,1,83.8,-18,0,0,1,1.03778,0,225,1,1.08889,0.98667
846,1,-0,-0,0,0,1,1.04016,0,225,1,1.09366,0.98667
847,1,46.19,3.2,0,0,1,1,0,63,1,1.07937,0.92063
