bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
848,1,119.54,2.1,0,0,1,1.00667,0,225,1,1.08889,0.92444
849,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
850,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
2751,1,-232.8,-77.5,0,0,1,1.01333,0,225,1,1.04444,0.98222
851,1,11,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
852,1,12.91,1,0,0,1,1.01163,0,63,1,1.06349,0.95976
853,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
854,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
855,1,52.3,-8.1,0,0,1,1.00276,0,63,1,1.06902,0.93651
856,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
857,1,43.9,-20.1,0,0,1,1.01162,0,225,1,1.0899,0.93333
858,1,11.8,-4.7,0,0,1,1,0,63,1,1.06349,0.93651
859,1,29.8,-10.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
860,1,0,0,0,0,1,1.01409,0,63,1,1.06349,0.9647
861,1,13.2,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
862,1,21.87,0.8,0,0,1,1,0,63,1,1.06349,0.93651
863,1,52.03,2.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
864,1,122.9,-16.6,0,0,1,1.04458,0,225,1,1.08916,1
865,1,38.04,9.6,0,0,1,1,0,63,1,1.06349,0.93651
866,1,21.6,-4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
867,1,3.8,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
868,1,30.5,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
869,1,54.07,8.9,0,0,1,1.04445,0,225,1,1.08889,1
2752,1,34.1,1.5,0,0,1,1.04445,0,225,1,1.08889,1
870,1,21.4,-9.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
871,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
872,1,3.94,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2753,1,9.4,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
873,1,10.3,0,0,0,1,1.01948,0,63,1,1.0707,0.96825
2754,1,17.8,-0.3,0,0,1,1.01948,0,63,1,1.0707,0.96825
874,1,4.08,5,0,0,1,1.04222,0,225,1,1.08444,1
875,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
876,2,8.56,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
877,2,1.4,-0,0,0,1,1,0,63,1,1.07937,0.92063
878,1,6.3,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
2755,1,12.3,-4.4,0,0,1,1,0,63,1,1.06349,0.93651
879,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
880,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
881,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2756,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
882,1,0,0,0,0,1,1.00344,0,150,1,1.10687,0.9
883,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2757,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2758,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2759,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2760,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2761,2,0,0,0,0,1,1,0,20,1,1.2,0.8
884,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2762,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2764,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2765,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2766,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
885,1,52.1,-1.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
886,1,-0,-2,0,0,1,1,0,63,1,1.07937,0.92063
887,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
889,1,16.17,1.4,0,0,1,1.04222,0,225,1,1.08444,1
2767,1,19.29,2,0,0,1,1.04222,0,225,1,1.08444,1
890,1,11.5,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
891,1,30.7,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
892,1,1,-3.9,0,0,1,1.04445,0,225,1,1.08889,1
2768,1,2.4,-0.9,0,0,1,1.04445,0,225,1,1.08889,1
893,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
894,1,80.96,10.9,0,0,1,1.04222,0,225,1,1.08444,1
2769,1,90.06,12,0,0,1,1.04222,0,225,1,1.08444,1
895,1,15.4,-3.5,0,0,1,1.03958,0,225,1,1.0925,0.98667
896,1,226.86,12.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
897,1,80.15,3.5,0,0,1,1.04445,0,225,1,1.08889,1
2770,1,40.89,4.5,0,0,1,1.04445,0,225,1,1.08889,1
898,1,27,-4.5,0,0,1,1.00132,0,63,1,1.06614,0.93651
899,1,-3.3,-8.1,0,0,1,1.00071,0,63,1,1.06491,0.93651
900,1,-6.7,-19,0,0,1,1.00601,0,150,1,1.11202,0.9
901,1,66.2,-9.9,0,0,1,1.04445,0,225,1,1.08889,1
902,1,44.42,3.2,0,0,1,1.04445,0,225,1,1.08889,1
903,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
904,1,198.4,-1.7,0,0,1,1.05131,0,380,1,1.10263,1
905,1,-6.6,-0.7,0,0,1,0.97515,0,63,1,1.38737,0.56294
906,2,0,0,0,0,1,1.04623,0,225,1,1.09246,1
908,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
909,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
910,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
911,1,7.74,44.5,0,0,1,1.04515,0,225,1,1.0903,1
912,1,125.5,-64.8,0,0,1,1.05263,0,380,1,1.10526,1
913,1,16.8,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
914,1,29.6,-6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
915,1,6,-3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2772,1,11.68,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
916,1,10.8,0,0,0,1,1,0,63,1,1.06349,0.93651
917,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
918,1,13.9,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
919,1,146.9,-22.3,0,0,1,1.04556,0,225,1,1.09111,1
920,1,24.8,-9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
921,1,10.73,10.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
922,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
923,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
924,1,0.6,0,0,0,1,0.94444,0,45,1,1,0.88889
925,1,-0.1,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
926,1,95.3,-22.5,0,0,1,1.04445,0,225,1,1.08889,1
927,1,85.45,3.4,0,0,1,1.04731,0,225,1,1.09463,1
928,1,133.67,13.4,0,0,1,1.04445,0,225,1,1.08889,1
929,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
930,1,1.8,-2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2773,1,4.2,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
931,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
932,1,24.45,3.9,0,0,1,1.04445,0,225,1,1.08889,1
2774,1,60.45,11.4,0,0,1,1.04445,0,225,1,1.08889,1
2775,1,39.12,7.3,0,0,1,1.04445,0,225,1,1.08889,1
933,1,0,0,0,0,1,1.00672,0,63,1,1.09281,0.92063
934,1,26.3,-7.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
935,1,46.59,0.4,0,0,1,1.04445,0,225,1,1.08889,1
936,1,15.9,-3.6,0,0,1,1.04445,0,225,1,1.08889,1
937,1,26.9,6.1,0,0,1,1,0,63,1,1.06349,0.93651
938,1,0,0,0,0,1,1.00622,0,63,1,1.07594,0.93651
939,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
940,1,12,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
941,1,-0.4,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
942,1,13.31,1.1,0,0,1,1.01609,0,63,1,1.06392,0.96825
943,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
944,1,21.2,-1.6,0,0,1,1.04222,0,225,1,1.08444,1
945,1,3.7,0,0,0,1,1.0016,0,63,1,1.0667,0.93651
946,2,11.55,9.7,0,0,1,1,0,63,1,1.06349,0.93651
947,1,123.3,-26.7,0,0,1,1.04445,0,225,1,1.08889,1
948,1,11.8,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
949,1,104.2,-10.3,0,0,1,1.03829,0,225,1,1.08992,0.98667
950,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
951,1,92.2,-18.3,0,0,1,1.04445,0,225,1,1.08889,1
952,1,52.44,10.1,0,0,1,1.04445,0,225,1,1.08889,1
953,1,0.5,-16,0,0,1,0.94444,0,45,1,1,0.88889
954,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
955,1,19.83,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
956,1,132.45,5.6,0,0,1,1.02889,0,225,1,1.08889,0.96889
957,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
958,1,18.3,-7,0,0,1,0.975,0,63,1,1.15,0.8
959,1,151,-18.4,0,0,1,1.04222,0,225,1,1.08444,1
960,1,5,-1.3,0,0,1,1.0014,0,63,1,1.06629,0.93651
961,1,91.42,1.4,0,0,1,1.05131,0,380,1,1.10263,1
2776,1,66.9,-0.9,0,0,1,1.05131,0,380,1,1.10263,1
962,1,11.1,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
963,2,15.8,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
964,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
965,1,36.54,11,0,0,1,1.02889,0,225,1,1.08889,0.96889
966,1,86.6,-3,0,0,1,1.03778,0,225,1,1.08889,0.98667
967,1,-4.1,-17.4,0,0,1,1,0,63,1,1.07937,0.92063
968,2,0.2,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
969,1,7.9,-0.8,0,0,1,1,0,20,1,1.2,0.8
970,1,0,0,0,0,1,1.00421,0,150,1,1.10841,0.9
971,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
972,1,21.4,-17.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
973,1,0.1,-3.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
974,1,24.86,9.1,0,0,1,1.01474,0,63,1,1.06349,0.966
975,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
976,2,6.38,7.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
977,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
978,2,4.6,-3.2,0,0,1,1,0,20,1,1.2,0.8
979,1,0,0.9,0,0,1,1.021,0,150,1,1.142,0.9
980,1,31.8,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
981,1,147.8,7.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
982,1,-0.5,1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
984,1,-1.6,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
985,1,70.37,7,0,0,1,1.04445,0,225,1,1.08889,1
986,1,45.4,-5,0,0,1,1.03824,0,225,1,1.08981,0.98667
987,1,96.31,13.2,0,0,1,1.04445,0,225,1,1.08889,1
988,1,10.46,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2778,1,10.46,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
989,1,-0.3,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
990,1,36,10.8,0,0,1,1.04445,0,225,1,1.08889,1
991,1,134.89,31.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
992,1,37.2,-11.2,0,0,1,1.00449,0,63,1,1.07247,0.93651
2779,1,11.9,-8.4,0,0,1,1.00449,0,63,1,1.07247,0.93651
993,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
994,1,2.2,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
995,1,23.7,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
996,1,0,0,0,0,1,1.03592,0,225,1,1.09407,0.97778
997,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
998,1,0,0,0,0,1,1.03838,0,225,1,1.09009,0.98667
999,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1000,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1001,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1002,1,76.4,-9.7,0,0,1,1.04445,0,225,1,1.08889,1
1003,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1004,1,-7.2,1.1,0,0,1,1.00063,0,63,1,1.06475,0.93651
1005,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1006,1,15.1,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1007,1,0,0,0,0,1,1.04605,0,225,1,1.09211,1
1008,1,0,0,0,0,1,1.00264,0,63,1,1.06877,0.93651
1009,1,0,0,0,0,1,1.0127,0,225,1,1.09206,0.93333
1010,1,34.37,1.5,0,0,1,1,0,63,1,1.06349,0.93651
1011,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1012,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1013,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1014,1,7.9,-7.1,0,0,1,1.04222,0,225,1,1.08444,1
1015,1,197.9,-31.6,0,0,1,1.05131,0,380,1,1.10263,1
1016,1,29.07,13.4,0,0,1,1.00018,0,63,1,1.06386,0.93651
1017,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1018,1,-4,-5.3,0,0,1,1.03856,0,225,1,1.09046,0.98667
1019,1,91.3,-39,0,0,1,1.04829,0,225,1,1.09659,1
1020,1,148.21,28.3,0,0,1,1.05263,0,380,1,1.10526,1
1021,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
2948,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1022,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1023,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2780,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1024,1,151.47,5.4,0,0,1,1.04445,0,225,1,1.08889,1
1025,1,3,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1026,1,76.34,7.8,0,0,1,1.04445,0,225,1,1.08889,1
2781,1,99.57,12.8,0,0,1,1.04445,0,225,1,1.08889,1
1027,1,3.4,2.1,0,0,1,1.02222,0,225,1,1.08889,0.95556
1028,1,71.2,-0.8,0,0,1,1.05263,0,380,1,1.10526,1
1029,1,7.88,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1030,1,1.22,0.2,0,0,1,1,0,45,1,1.06667,0.93333
2782,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1031,1,46.59,7.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1032,1,93.32,4.2,0,0,1,1.04222,0,225,1,1.08444,1
1033,1,24.04,2.7,0,0,1,1,0,63,1,1.07937,0.92063
1034,1,108.13,10.7,0,0,1,1.04445,0,225,1,1.08889,1
1035,1,5.9,-0.4,0,0,1,1.00655,0,63,1,1.09247,0.92063
1036,1,0,0,0,0,1,1.03963,0,225,1,1.0926,0.98667
2783,1,0,0,0,0,1,1.03963,0,225,1,1.0926,0.98667
1037,1,17.9,-6.9,0,0,1,1,0,63,1,1.07937,0.92063
1038,1,77.3,4.9,0,0,1,1.04222,0,225,1,1.08444,1
1039,1,0,0,0,0,1,1.00276,0,63,1,1.06902,0.93651
1040,1,25.95,5.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1041,1,-2.9,-2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1042,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1043,1,0,0,0,0,1,0.99058,0,225,1,1.09227,0.88889
1044,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1045,1,18.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1046,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1047,1,9.3,-11.5,0,0,1,1.00054,0,63,1,1.06457,0.93651
1048,1,51.2,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1049,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1050,1,0,0,0,-214,1,1.05263,0,380,1,1.10526,1
1051,1,31.79,7.9,0,0,1,1.04445,0,225,1,1.08889,1
2784,1,36.41,8.6,0,0,1,1.04445,0,225,1,1.08889,1
1052,1,-10.7,-8.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1053,1,0,0,0,0,1,1.04585,0,225,1,1.09171,1
1054,1,1.22,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1055,1,52.1,-9.1,0,0,1,1.04222,0,225,1,1.08444,1
1056,1,14.2,-1,0,0,1,1,0,63,1,1.06349,0.93651
1057,1,6.52,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1058,1,10.46,0.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1059,1,19.4,-5.8,0,0,1,1,0,63,1,1.06349,0.93651
1060,1,25.2,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
1061,1,26.35,8.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1062,1,0.27,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1063,1,9.2,-6.8,0,0,1,1,0,63,1,1.06349,0.93651
1064,1,34.5,-6.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1066,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1067,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1068,1,27,-0.3,0,0,1,1.00186,0,63,1,1.06721,0.93651
1069,2,-4.1,2.4,0,0,1,1,0,20,1,1.2,0.8
1070,1,0,0,0,0,1,1.00468,0,150,1,1.10936,0.9
1071,1,0,0,0,0,1,1.04802,0,225,1,1.09604,1
1072,2,0,0,0,0,1,1.00445,0,150,1,1.1089,0.9
1073,1,26.1,-4.3,0,0,1,1,0,63,1,1.07937,0.92063
1074,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1075,1,35.4,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
1076,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2785,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2786,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1077,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1078,1,1.09,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1079,1,27.3,-4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1080,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1081,1,19.3,-11,0,0,1,1,0,63,1,1.06349,0.93651
1082,1,22.4,-8.8,0,0,1,1.02994,0,63,1,1.13924,0.92063
1083,1,28.3,-13.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2787,1,28.1,-23.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1084,1,52.44,2.3,0,0,1,1.04445,0,225,1,1.08889,1
1085,1,9.64,1.9,0,0,1,1.00236,0,63,1,1.06822,0.93651
2788,1,12.3,-7.1,0,0,1,1.00236,0,63,1,1.06822,0.93651
1086,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1087,1,5.57,1.4,0,0,1,1.04445,0,225,1,1.08889,1
1088,1,17.66,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2789,1,17.66,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1089,1,5.5,-20.2,0,0,1,1.04602,0,225,1,1.09203,1
1090,1,75.8,-24.3,0,0,1,1.05131,0,380,1,1.10263,1
1091,1,41.3,-1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
2790,1,56.1,1.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1092,1,9.9,-9.9,0,0,1,1,0,63,1,1.06349,0.93651
1093,1,0.9,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1094,1,4.62,5.1,0,0,1,1.00482,0,150,1,1.10964,0.9
1095,1,19.43,1.3,0,0,1,1.04445,0,225,1,1.08889,1
2791,1,9.7,-5.9,0,0,1,1.04445,0,225,1,1.08889,1
1096,1,0,0,0,-60,1,1,0,20,1,1.2,0.8
3001,1,0,0,0,-60,1,1,0,20,1,1.2,0.8
1097,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2792,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2793,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1098,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1099,1,108.3,-5.8,0,0,1,1.04445,0,225,1,1.08889,1
1100,1,22.5,-4.4,0,0,1,1,0,63,1,1.06349,0.93651
1101,1,85.85,1.8,0,0,1,1.04445,0,225,1,1.08889,1
1102,1,-4.9,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1103,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1104,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1105,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2795,1,4.62,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1106,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2796,1,40.48,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1107,1,54.47,17.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1108,1,33.6,-3.1,0,0,1,1.04222,0,225,1,1.08444,1
1109,1,280.11,15.3,0,0,1,1.04827,0,225,1,1.09655,1
1110,1,32.4,-6.3,0,0,1,1.04222,0,225,1,1.08444,1
1111,1,109.63,2,0,-80,1,1.04445,0,225,1,1.08889,1
1112,1,41.9,-2.5,0,0,1,1.03861,0,225,1,1.09056,0.98667
1113,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1114,1,45.51,7,0,0,1,1,0,63,1,1.06349,0.93651
1115,1,82.32,11.9,0,0,1,1.04222,0,225,1,1.08444,1
1116,1,14.8,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1117,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1118,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
2951,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1119,1,62.5,-4.3,0,0,1,1.04445,0,225,1,1.08889,1
1120,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1121,1,11.5,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1122,1,22.9,-6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1123,1,-15.8,13.6,0,0,1,1.04769,0,225,1,1.09538,1
1124,1,13.3,-9.3,0,0,1,1.00039,0,63,1,1.06428,0.93651
1125,1,20,-3.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1126,1,14.94,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1127,1,52.71,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1128,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2798,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1129,1,0,0,0,0,1,1.05415,0,380,1,1.1083,1
1130,1,0,0,0,0,1,1.0542,0,380,1,1.1084,1
2799,1,0,0,0,0,1,1.0542,0,380,1,1.1084,1
1131,1,124.03,7.4,0,0,1,1.04222,0,225,1,1.08444,1
1132,1,32.1,-4.7,0,0,1,1.04445,0,225,1,1.08889,1
2800,1,36,-6.4,0,0,1,1.04445,0,225,1,1.08889,1
1133,1,2.17,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1134,1,46,-9.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1135,1,5.3,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1136,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1137,1,0.8,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
1138,1,35.8,-3.8,0,0,1,1.04089,0,225,1,1.09512,0.98667
1139,1,1.09,0.2,0,0,1,1,0,63,1,1.07937,0.92063
1140,1,68.7,-5.5,0,0,1,1,0,63,1,1.07937,0.92063
1141,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1142,1,-0,2.8,0,0,1,1.00102,0,63,1,1.06554,0.93651
1143,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1144,1,1,-2,0,0,1,0.9455,0,45,1,1.00212,0.88889
1145,1,39.3,-7.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1146,1,49.85,6.7,0,0,1,1.04445,0,225,1,1.08889,1
1147,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1148,2,1.1,0,0,0,1,1,0,63,1,1.06349,0.93651
2801,1,4.5,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
1149,1,50.4,-1.7,0,0,1,1.04445,0,225,1,1.08889,1
1150,1,-7.1,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1151,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2802,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2803,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2969,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1152,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2804,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2805,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2970,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1153,2,0,0,0,0,1,1.00165,0,63,1,1.0668,0.93651
1154,1,15,0,0,0,1,1,0,63,1,1.06349,0.93651
1155,1,65.48,9.5,0,0,1,1,0,63,1,1.07937,0.92063
1156,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1157,1,13.1,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1158,1,120.1,-6.5,0,0,1,1.05263,0,380,1,1.10526,1
1159,1,21.1,-10.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2806,1,42.38,0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1160,1,16.1,-2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1161,1,0,0,0,0,1,1.02129,0,63,1,1.07432,0.96825
1162,1,5.1,-0.8,0,0,1,1.04445,0,225,1,1.08889,1
1163,1,99.98,20.3,0,0,1,1.04445,0,225,1,1.08889,1
1164,1,12.5,0.7,0,0,1,1,0,63,1,1.07937,0.92063
1165,1,1.63,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1166,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1167,1,0,0,0,0,1,1.04412,0,380,1,1.10263,0.98561
1168,1,-70.3,-25,0,0,1,1.05263,0,380,1,1.10526,1
2807,1,-35.3,-4,0,0,1,1.05263,0,380,1,1.10526,1
1169,1,29.61,2,0,0,1,1,0,63,1,1.06349,0.93651
1170,1,18.5,-0.2,0,0,1,1.00308,0,63,1,1.06965,0.93651
1171,1,89.25,14.5,0,-80,1,1.04445,0,225,1,1.08889,1
1172,1,61.8,-28,0,0,1,1.05204,0,225,1,1.10407,1
1173,1,33.83,0.6,0,0,1,1.04445,0,225,1,1.08889,1
2808,1,31.24,2.6,0,0,1,1.04445,0,225,1,1.08889,1
1174,1,-1.2,-1,0,0,1,1.00086,0,63,1,1.06522,0.93651
1175,1,109.76,4.8,0,0,1,1.04445,0,225,1,1.08889,1
1176,2,0,0,0,0,1,1,0,150,1,1.1,0.9
1178,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1179,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1180,1,8.42,0.8,0,0,1,1,0,63,1,1.06349,0.93651
1181,1,3.3,-3.3,0,0,1,1.0027,0,63,1,1.06889,0.93651
1182,1,12.91,0.6,0,0,1,1.04445,0,225,1,1.08889,1
2809,1,11,-0.2,0,0,1,1.04445,0,225,1,1.08889,1
1183,1,31.65,33.8,0,0,1,1.04222,0,225,1,1.08444,1
1184,1,22.4,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1185,1,70,-2.7,0,0,1,1.04222,0,225,1,1.08444,1
2810,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1186,1,52.6,-2.2,0,0,1,0.99556,0,225,1,1.08889,0.90222
1187,1,31.52,3.2,0,0,1,1.04445,0,225,1,1.08889,1
2811,1,0.14,3,0,0,1,1.04445,0,225,1,1.08889,1
1188,2,3.1,0,0,0,1,1.00463,0,150,1,1.10927,0.9
1189,1,90.61,8.2,0,0,1,1.04445,0,225,1,1.08889,1
1190,1,137.61,35.7,0,0,1,1.04445,0,225,1,1.08889,1
1191,1,16.71,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1192,1,1.6,-1.6,0,0,1,0.94444,0,45,1,1,0.88889
1193,1,0.95,7.6,0,0,1,1.05263,0,380,1,1.10526,1
1194,1,44.56,6.7,0,0,1,1.04512,0,225,1,1.09024,1
2812,1,44.56,4.3,0,0,1,1.04512,0,225,1,1.09024,1
2813,1,41.16,3.8,0,0,1,1.04512,0,225,1,1.09024,1
1195,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1197,1,41.43,26.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
1198,1,34.91,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1199,1,1.8,-7.3,0,0,1,1.00361,0,63,1,1.07072,0.93651
1200,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1201,1,-0,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1202,1,90,-3.1,0,0,1,1.04222,0,225,1,1.08444,1
1203,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1204,2,0,0,0,0,1,1.00031,0,150,1,1.10062,0.9
1205,1,15.89,2.4,0,0,1,1.0451,0,225,1,1.0902,1
1206,1,102.83,21.4,0,0,1,1.00222,0,225,1,1.08889,0.91556
1207,1,77.57,6.4,0,0,1,1.04445,0,225,1,1.08889,1
1208,1,123.62,16.3,0,0,1,1.04582,0,225,1,1.09164,1
1209,1,-12.1,-2.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1210,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1211,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2814,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1212,1,1.36,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1213,1,33.7,-0.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1214,1,-0,-0,0,0,1,1.04159,0,225,1,1.09652,0.98667
1215,1,0.68,1,0,0,1,1,0,63,1,1.06349,0.93651
1216,1,81.37,22.6,0,0,1,1.04445,0,225,1,1.08889,1
1217,2,0,0,0,0,1,1.02261,0,63,1,1.07697,0.96825
1218,1,6.8,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1219,1,170.4,-1.2,0,0,1,1.03864,0,225,1,1.09062,0.98667
1220,1,27.9,-2.6,0,0,1,1.00221,0,63,1,1.06792,0.93651
1221,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1222,1,40.62,16.8,0,0,1,1.0579,0,380,1,1.11579,1
2815,1,59.77,20.5,0,0,1,1.0579,0,380,1,1.11579,1
2816,1,0,-12,0,0,1,1.0579,0,380,1,1.11579,1
2817,1,34.37,17.4,0,0,1,1.0579,0,380,1,1.11579,1
1223,1,0.27,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2818,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1224,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1225,1,14.94,8,0,0,1,1.04406,0,225,1,1.08812,1
2819,1,0.4,-0.8,0,0,1,1.04406,0,225,1,1.08812,1
1226,1,20.38,2.9,0,0,1,1.00233,0,63,1,1.06816,0.93651
2820,1,28.5,-8.5,0,0,1,1.00233,0,63,1,1.06816,0.93651
1227,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1228,1,57.33,9.6,0,0,1,1.04403,0,225,1,1.08889,0.99918
1229,1,2.72,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1230,1,140.06,26.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1231,1,9.92,4.3,0,0,1,1,0,63,1,1.07937,0.92063
1232,1,78.65,15.6,0,0,1,1.04445,0,225,1,1.08889,1
1233,1,5.5,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
1234,1,17.6,-7.4,0,0,1,1,0,63,1,1.06349,0.93651
1235,1,1,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1236,1,26.9,-10.5,0,0,1,1,0,63,1,1.07937,0.92063
1237,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1238,1,0,-4.5,0,0,1,1.03951,0,225,1,1.09236,0.98667
1239,1,-7.6,11.5,0,0,1,1.05263,0,380,1,1.10526,1
1240,1,103,-31.4,0,0,1,1.05307,0,380,1,1.10614,1
1241,1,-6.7,-2.5,0,0,1,1.05351,0,380,1,1.10702,1
2821,1,0,0,0,0,1,1.05351,0,380,1,1.10702,1
1242,1,5.57,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1243,1,-3.3,-3,0,0,1,1.00112,0,63,1,1.06574,0.93651
1244,1,85.04,4.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1245,1,0.1,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
1246,1,31,-4.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1247,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1248,1,27.03,0.7,0,0,1,1.04445,0,225,1,1.08889,1
1249,1,36.7,-0.9,0,0,1,1.02445,0,225,1,1.08889,0.96
1250,1,38.99,0.2,0,0,1,1.01543,0,63,1,1.06349,0.96736
1251,1,262.59,3.7,0,0,1,1.04445,0,225,1,1.08889,1
1252,1,30.16,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1253,1,60.6,-6.3,0,0,1,1.04445,0,225,1,1.08889,1
1254,2,0,0,0,0,1,1.00129,0,63,1,1.06607,0.93651
1255,1,32.2,2.5,0,0,1,1,0,63,1,1.07937,0.92063
1256,1,9.1,3.3,0,0,1,1.03333,0,225,1,1.08889,0.97778
1257,1,0.4,-1,0,0,1,1.00244,0,63,1,1.06837,0.93651
1258,1,12.3,-3.3,0,0,1,1.01947,0,63,1,1.07068,0.96825
1259,1,-10.3,8.7,0,0,1,1.05131,0,380,1,1.10263,1
1260,1,4.7,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1261,2,-3.3,-0,0,0,1,1.00044,0,63,1,1.08024,0.92063
1262,1,19.6,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1263,2,21.7,0,0,0,1,1,0,63,1,1.06349,0.93651
1264,1,0,0,0,0,1,1.04518,0,225,1,1.09036,1
1265,1,3.3,-6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1266,1,25.6,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1267,1,84.2,-12.1,0,0,1,1.05263,0,380,1,1.10526,1
1268,1,33.4,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
1269,1,20.2,-14.8,0,0,1,0.95,0,150,1,1.1,0.8
1270,1,21.7,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
1271,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1272,1,0,0,0,0,1,1.04412,0,380,1,1.10263,0.9856
1273,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2822,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2823,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2824,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1274,1,210.56,16.8,0,0,1,1.04445,0,225,1,1.08889,1
1275,1,0.41,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1276,2,0,0,0,0,1,1.02107,0,150,1,1.14214,0.9
1277,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1278,1,-0.2,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1279,2,5.2,-10.1,0,0,1,1.04445,0,225,1,1.08889,1
2825,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1280,1,14,-0.5,0,0,1,1.00169,0,63,1,1.06688,0.93651
1281,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1282,1,37.9,2.3,0,0,1,1,0,63,1,1.06349,0.93651
1283,1,197.65,12.4,0,0,1,1.05131,0,380,1,1.10263,1
2826,1,195.07,7.1,0,0,1,1.05131,0,380,1,1.10263,1
1284,1,65.7,-5.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1285,1,133.4,4.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1286,1,54.61,5.5,0,0,1,1.04445,0,225,1,1.08889,1
1287,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1288,1,15.2,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1289,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2827,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1290,1,4.1,-0.8,0,0,1,1.04222,0,225,1,1.08444,1
1291,1,26.35,7.8,0,0,1,1.00889,0,225,1,1.08889,0.92889
1292,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1293,1,29.1,-0.5,0,0,1,1.03791,0,225,1,1.08915,0.98667
1294,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1295,1,200.1,31,0,0,1,1.04222,0,225,1,1.08444,1
1296,1,1.77,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1297,1,22.2,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1298,1,166.54,26.4,0,0,1,1.04445,0,225,1,1.08889,1
1299,1,70.3,-18.9,0,0,1,1.04041,0,225,1,1.09415,0.98667
1300,1,36.54,4.8,0,0,1,1.04445,0,225,1,1.08889,1
2828,1,27,-5,0,0,1,1.04445,0,225,1,1.08889,1
1301,1,113.84,19.5,0,0,1,1.04445,0,225,1,1.08889,1
1302,1,19.6,-5.4,0,0,1,1,0,63,1,1.06349,0.93651
1303,1,44.3,-5.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1304,1,59.5,13,0,0,1,1.04445,0,225,1,1.08889,1
1305,1,28.66,25,0,0,1,1.01111,0,225,1,1.08889,0.93333
1306,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2829,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1307,1,48.22,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1308,1,0,-0,0,0,1,1,0,150,1,1.1,0.9
1309,1,-0.3,0.4,0,0,1,0.975,0,225,1,1.15,0.8
1310,1,-4.6,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1311,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1312,1,16.7,-48,0,0,1,1.01587,0,63,1,1.06349,0.96825
1313,1,0,0,0,0,1,1.03899,0,225,1,1.08444,0.99353
1314,2,0,0,0,0,1,1.0057,0,150,1,1.11139,0.9
1315,1,7.2,-2,0,0,1,1.04445,0,225,1,1.08889,1
1316,1,85.45,15.2,0,0,1,1.04222,0,225,1,1.08444,1
1317,2,0,0,0,0,1,1.00057,0,63,1,1.06463,0.93651
1318,1,-5.5,0.6,0,0,1,1.05263,0,380,1,1.10526,1
1319,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1320,1,36.2,-12.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1321,1,22.14,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1322,1,0,0,0,-60,1,1,0,20,1,1.2,0.8
2971,1,0,0,0,-60,1,1,0,20,1,1.2,0.8
1323,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2830,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2831,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1324,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2832,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1325,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1326,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1327,1,15.4,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
1328,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1329,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1330,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1331,1,16.17,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2833,1,17.12,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1332,1,199.55,19,0,0,1,1.04445,0,225,1,1.08889,1
1333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1334,1,37.4,-5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1335,2,0,0,0,0,1,1.00381,0,63,1,1.07111,0.93651
1336,1,32,-0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1337,1,6.3,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
1338,1,38.58,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1339,1,-5.7,-18.3,0,0,1,1.04222,0,225,1,1.08444,1
1340,1,105.01,144.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1341,1,6,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1342,1,1.1,-6,0,0,1,1,0,63,1,1.06349,0.93651
1343,1,17.8,13.4,0,0,1,1,0,63,1,1.06349,0.93651
1344,1,32.33,6.3,0,0,1,1.03975,0,225,1,1.09283,0.98667
1345,1,296.41,2.8,0,0,1,1.04222,0,225,1,1.08444,1
1346,2,0.54,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1347,1,8,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
1348,1,50.6,-21.8,0,0,1,1.00667,0,225,1,1.08889,0.92444
1349,1,14.4,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1350,1,105.9,-9.5,0,0,1,1.04445,0,225,1,1.08889,1
1351,1,329.69,12.3,0,0,1,1.04445,0,225,1,1.08889,1
1352,1,9.5,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
1353,1,37.9,2.8,0,0,1,1.04445,0,225,1,1.08889,1
1354,2,17.52,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1355,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1356,1,13.58,2.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1357,1,0,-0,0,0,1,1,0,63,1,1.06349,0.93651
1358,1,4.9,-12.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1359,1,16.71,0.9,0,0,1,1.03874,0,225,1,1.09081,0.98667
1360,1,5.8,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1361,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1362,1,0,0,0,0,1,1.04359,0,225,1,1.08718,1
1363,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1364,1,70.5,2.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1365,1,10.1,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
1366,1,55.3,-3.3,0,0,1,1.04445,0,225,1,1.08889,1
1367,1,0,0,0,0,1,1.03507,0,63,1,1.10699,0.96315
1368,1,93.87,15.4,0,0,1,1.04222,0,225,1,1.08444,1
1369,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2834,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2835,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1370,1,-1.4,9.3,0,0,1,0.94444,0,45,1,1,0.88889
1371,1,0,0,0,0,1,1.01814,0,150,1,1.13628,0.9
1372,1,0.5,-10,0,0,1,1.01111,0,225,1,1.08889,0.93333
1373,1,98,-9.8,0,0,1,1.04561,0,225,1,1.09121,1
1374,1,250.09,10.2,0,0,1,1.04222,0,225,1,1.08444,1
2836,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1375,1,36.81,15.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1376,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1377,1,110.44,18.8,0,0,1,1.04445,0,225,1,1.08889,1
1378,1,6.1,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
1379,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1380,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1381,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1382,1,19.43,0.7,0,0,1,1.04222,0,225,1,1.08444,1
1383,1,9.6,-7.9,0,0,1,0.98979,0,225,1,1.09069,0.88889
1384,1,175.51,9.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1385,1,2.1,-11.7,0,0,1,1.04222,0,225,1,1.08444,1
1386,1,-0.6,-2.8,0,0,1,1.04107,0,225,1,1.09547,0.98667
1387,1,152.4,-3.6,0,0,1,1.05263,0,380,1,1.10526,1
1388,1,33.9,-5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2837,1,30.84,13.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2838,1,71.05,34,0,0,1,1.01587,0,63,1,1.06349,0.96825
1389,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2839,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2840,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1390,1,-2.1,-1.3,0,0,1,1.04445,0,225,1,1.08889,1
1391,1,-5.8,-3.5,0,0,1,1.05263,0,380,1,1.10526,1
1392,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2841,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1393,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2842,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2843,1,18.07,1.8,0,0,1,1,0,20,1,1.2,0.8
1394,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2844,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1395,1,18.7,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1396,1,9.2,-4.6,0,0,1,1.00305,0,63,1,1.08546,0.92063
1397,1,0.5,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1398,1,21,-8.8,0,0,1,1,0,63,1,1.07937,0.92063
1399,1,-0.1,-0.2,0,0,1,1.04445,0,225,1,1.08889,1
2845,1,18.7,-3.7,0,0,1,1.04445,0,225,1,1.08889,1
1400,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2846,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2847,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2848,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1401,1,-20.4,4.6,0,0,1,1.041,0,225,1,1.09534,0.98667
1402,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1403,1,14.94,6.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1404,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1405,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2849,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2850,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1406,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2851,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2852,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1407,1,25.2,-9.8,0,0,1,1.04445,0,225,1,1.08889,1
1408,1,43.88,8.8,0,0,1,1.04445,0,225,1,1.08889,1
2853,1,22.96,1.5,0,0,1,1.04445,0,225,1,1.08889,1
1409,1,17.7,-22.6,0,0,1,1.04174,0,225,1,1.09682,0.98667
1410,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1411,1,21.1,-7.7,0,0,1,1,0,63,1,1.06349,0.93651
1412,1,33.4,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
1413,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1414,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1415,1,116.01,2.9,0,0,1,1.04222,0,225,1,1.08444,1
1416,1,12.1,-5.4,0,0,1,1,0,63,1,1.06349,0.93651
1417,1,53.2,-19.6,0,0,1,1.04445,0,225,1,1.08889,1
1418,1,26.63,8.9,0,0,1,1.00512,0,63,1,1.07374,0.93651
2854,1,6.93,2,0,0,1,1.00512,0,63,1,1.07374,0.93651
1419,1,26.8,-1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1420,1,24.7,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
1421,1,41.57,4.9,0,0,1,1.04445,0,225,1,1.08889,1
2855,1,30.29,5.9,0,0,1,1.04445,0,225,1,1.08889,1
1422,1,37.9,11.5,0,0,1,1.04222,0,225,1,1.08444,1
1423,1,25.7,-11.7,0,0,1,1,0,63,1,1.06349,0.93651
1424,1,2.72,2.1,0,0,1,1,0,63,1,1.06349,0.93651
1425,1,18.7,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1426,1,3.4,3.6,0,0,1,1.04445,0,225,1,1.08889,1
1427,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1428,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1429,1,-26.7,-17.5,0,0,1,1.03821,0,225,1,1.08975,0.98667
1430,1,0,0,0,-31,1,1,0,20,1,1.2,0.8
1431,1,47,7.4,0,-80,1,1.04445,0,225,1,1.08889,1
2856,1,84.77,8.7,0,0,1,1.04445,0,225,1,1.08889,1
1432,1,0.4,-0.9,0,0,1,1.01652,0,63,1,1.06478,0.96825
1433,1,10.19,2.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1434,1,167.09,7.5,0,0,1,1.04222,0,225,1,1.08444,1
1435,1,2.31,0.1,0,0,1,1.00078,0,63,1,1.06505,0.93651
1436,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2857,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1437,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1438,1,-0.7,7.3,0,0,1,1.04222,0,225,1,1.08444,1
1439,1,1.36,6.2,0,0,1,1.02333,0,150,1,1.08,0.96667
1440,1,12.1,-0.2,0,0,1,1.04222,0,225,1,1.08444,1
1441,1,5.4,-1.7,0,0,1,1.02046,0,63,1,1.07266,0.96825
1442,1,60.72,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1443,1,155.81,4.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1444,1,26.49,0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2858,1,26.7,-1.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1445,1,52.8,-1,0,0,1,1.02667,0,225,1,1.08889,0.96444
1446,1,43.6,-18.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1447,2,-5,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1448,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1449,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1450,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1451,1,33.9,-4.1,0,0,1,1.04445,0,225,1,1.08889,1
2859,1,64.93,2,0,0,1,1.04445,0,225,1,1.08889,1
1452,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1453,1,2.7,-2.3,0,0,1,1.00649,0,63,1,1.09235,0.92063
1454,1,0,0,0,0,1,1.0459,0,225,1,1.09179,1
1455,1,0,0,0,0,1,1.05323,0,380,1,1.10646,1
1456,1,2.85,4.3,0,0,1,1,0,63,1,1.07937,0.92063
1457,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
1458,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1459,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1460,1,10.87,0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1461,1,27.71,3.1,0,0,1,1.04445,0,225,1,1.08889,1
2860,1,82.19,19.8,0,0,1,1.04445,0,225,1,1.08889,1
1462,1,28.93,0.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1463,1,18.88,0.5,0,0,1,1.04542,0,225,1,1.09084,1
2861,1,16.7,-0.6,0,0,1,1.04542,0,225,1,1.09084,1
1464,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2862,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1465,1,102.02,9.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1466,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2863,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1467,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1468,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1469,1,12.8,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1470,1,-0,0,0,0,1,1.03985,0,225,1,1.09304,0.98667
1471,1,97.4,5.7,0,0,1,1.04445,0,225,1,1.08889,1
1472,1,38.8,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
1473,1,27.71,0.7,0,0,1,1,0,63,1,1.07937,0.92063
1474,2,10.3,-4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1475,1,21.4,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1476,1,6,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
1477,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1478,1,1.9,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2864,1,-0.4,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1479,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1480,1,1.9,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1481,1,62.08,4.8,0,0,1,1.04445,0,225,1,1.08889,1
1482,1,8.6,-0,0,0,1,1,0,63,1,1.07937,0.92063
1483,1,128.6,-1,0,0,1,1.04345,0,225,1,1.08889,0.99802
1484,1,0,0,0,0,1,1.00238,0,63,1,1.06826,0.93651
1485,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1486,1,42.25,2.8,0,0,1,1,0,63,1,1.06349,0.93651
1487,1,46.05,4.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1488,1,0,0,0,0,1,1.04623,0,225,1,1.09246,1
1489,1,33.15,8,0,0,1,1.03826,0,225,1,1.08986,0.98667
1490,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1491,1,79.9,-31.7,0,0,1,1.04445,0,225,1,1.08889,1
1492,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1493,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1494,1,-13.8,-0.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1495,1,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1496,1,94.68,16.9,0,0,1,1.04445,0,225,1,1.08889,1
1497,1,18.6,-3.2,0,0,1,1.04222,0,225,1,1.08444,1
1498,1,71.05,8.5,0,0,1,1.04445,0,225,1,1.08889,1
1499,1,6.1,-1.7,0,0,1,0.94449,0,45,1,1.00009,0.88889
1500,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1501,1,0,0,0,-58,1,1,0,20,1,1.2,0.8
1502,1,11.3,-3.3,0,0,1,1.04445,0,225,1,1.08889,1
2865,1,50.67,12.3,0,0,1,1.04445,0,225,1,1.08889,1
1503,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1504,1,7.4,-1.3,0,0,1,0.975,0,63,1,1.15,0.8
1505,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1506,2,0,0,0,0,1,1.01641,0,63,1,1.06457,0.96825
1507,1,8.6,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1508,1,-4.5,-1.6,0,0,1,1.04445,0,225,1,1.08889,1
1509,1,0,0,0,0,1,1.00386,0,63,1,1.07121,0.93651
1511,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1512,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1513,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
2972,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1514,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1515,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1516,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1517,1,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1518,1,23.77,11.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1519,1,70.77,6.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1520,1,21.19,2.1,0,0,1,1.04445,0,225,1,1.08889,1
1521,1,34.64,9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1522,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1523,1,20.1,1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2866,1,74.17,9.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1524,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1525,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1526,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1527,1,-7.4,-21.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1528,1,2.99,2.2,0,0,1,1,0,63,1,1.06349,0.93651
1529,1,4.89,0.4,0,0,1,1,0,63,1,1.07937,0.92063
1530,1,32.2,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1531,1,29.3,-13.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1532,1,21.5,-8.6,0,0,1,1.05263,0,380,1,1.10526,1
1533,1,8.4,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
1534,1,89.66,10.9,0,0,1,1.04445,0,225,1,1.08889,1
1535,1,27.4,-6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1536,2,24.2,-7.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1537,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1538,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1539,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2867,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1540,1,3.9,-6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1541,1,14.6,-2.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1542,1,137,-1.6,0,0,1,1.04222,0,225,1,1.08444,1
1543,1,15.76,8.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1544,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1545,1,114.7,-27.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1546,1,-4.3,-5.6,0,0,1,1.04445,0,225,1,1.08889,1
2868,1,-0,-0,0,0,1,1.04445,0,225,1,1.08889,1
1547,1,30.7,12.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1548,1,28.39,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1549,1,53.4,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
1550,1,27.9,-3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1551,1,63.5,-29.1,0,0,1,1.02889,0,225,1,1.08889,0.96889
1552,1,5.5,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1553,1,65.8,-17.9,0,0,1,1.04329,0,225,1,1.08657,1
1554,1,5.3,9.1,0,0,1,1.00348,0,150,1,1.10695,0.9
1555,1,5.9,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1556,1,188.69,13.8,0,0,1,1.04222,0,225,1,1.08444,1
1557,1,15,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1558,1,-1.9,-1,0,0,1,1.05263,0,380,1,1.10526,1
2869,1,-1.8,0.2,0,0,1,1.05263,0,380,1,1.10526,1
1559,1,34.9,-9.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
2870,1,77.02,7.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1560,1,0,0,0,0,1,1.0025,0,63,1,1.06849,0.93651
1561,1,3.5,-0.5,0,0,1,1.00255,0,63,1,1.0686,0.93651
2871,1,-1.2,-5.1,0,0,1,1.00255,0,63,1,1.0686,0.93651
1562,1,33.42,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1563,1,122.8,0.3,0,0,1,1.04445,0,225,1,1.08889,1
2872,1,11.2,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1564,1,21.1,-7,0,0,1,1.01668,0,63,1,1.06511,0.96825
1565,1,15.62,4,0,0,1,1.04222,0,225,1,1.08444,1
1566,1,0.14,0.1,0,0,1,1.00021,0,63,1,1.06391,0.93651
1567,1,81,-0,0,0,1,1.04249,0,225,1,1.09831,0.98667
1568,1,0,0,0,0,1,1.05529,0,380,1,1.11057,1
1569,1,8.01,2.9,0,0,1,0.94444,0,45,1,1,0.88889
1570,1,16.4,-1.9,0,0,1,1,0,20,1,1.2,0.8
1571,1,0,0,0,0,1,1.04307,0,225,1,1.08614,1
1572,1,91.83,15.9,0,0,1,1.04445,0,225,1,1.08889,1
1573,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1574,1,31.52,5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2873,1,11.9,-0.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1575,1,59,-24.3,0,0,1,1.04541,0,225,1,1.09083,1
1576,2,16.4,0,0,0,1,1.01216,0,63,1,1.06349,0.96084
1577,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2874,1,21.33,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1578,1,11,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2973,1,18.75,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1579,1,41.16,7.9,0,0,1,1.04222,0,225,1,1.08444,1
1580,1,0,0,0,0,1,1.01652,0,63,1,1.06479,0.96825
1581,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1582,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1583,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1584,1,37.9,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1585,1,0,0.1,0,0,1,1.01722,0,63,1,1.06618,0.96825
1586,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1587,1,0,0,0,0,1,1.00107,0,63,1,1.06564,0.93651
2875,1,0,0,0,0,1,1.00107,0,63,1,1.06564,0.93651
1588,1,11.7,-5.9,0,0,1,1,0,63,1,1.06349,0.93651
1589,1,-0.7,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1591,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1592,1,20.1,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1594,2,8,-7.2,0,0,1,1.02196,0,63,1,1.07567,0.96825
1595,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1596,1,43.88,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2876,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1597,1,16.84,3.5,0,0,1,1.00018,0,63,1,1.06385,0.93651
1598,1,2.5,-2.3,0,0,1,1.04222,0,225,1,1.08444,1
1599,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2877,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1600,1,33.01,7.4,0,0,1,1,0,63,1,1.06349,0.93651
1601,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1602,1,60.7,-24.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1603,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1604,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1605,1,0,0,0,0,1,1.04359,0,225,1,1.08718,1
1606,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1607,1,14.3,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
1608,1,30.5,-15.5,0,0,1,1.04527,0,225,1,1.09054,1
1609,1,-0,0.4,0,0,1,1.00121,0,63,1,1.06591,0.93651
1610,1,16.4,-3.4,0,0,1,1.00084,0,63,1,1.06517,0.93651
1611,1,93.6,3.6,0,0,1,1.04222,0,225,1,1.08444,1
2878,1,74.3,-3.4,0,0,1,1.04222,0,225,1,1.08444,1
1612,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1613,1,5.03,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1614,2,25.2,-5.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1615,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1616,1,45.1,-45.9,0,0,1,1.04099,0,225,1,1.09531,0.98667
2952,1,60.72,1.3,0,0,1,1.04099,0,225,1,1.09531,0.98667
1617,1,1.77,0.2,0,0,1,0.94444,0,45,1,1,0.88889
1618,1,13,-1,0,0,1,1,0,20,1,1.2,0.8
2879,1,12.4,-5.5,0,0,1,1,0,20,1,1.2,0.8
2880,1,10.1,-0.9,0,0,1,1,0,20,1,1.2,0.8
1619,1,88.1,0,0,0,1,1.04222,0,225,1,1.08444,1
1620,1,138.15,10.2,0,0,1,1.03963,0,225,1,1.0926,0.98667
1621,1,-0,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
2881,1,27.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
1622,1,52.44,2.1,0,0,1,1,0,20,1,1.2,0.8
1623,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1624,1,9.1,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
1625,1,28.1,-8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1626,1,32.7,-1,0,0,1,1.0117,0,63,1,1.06349,0.9599
1627,1,20.4,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
1628,1,2,0,0,0,1,0.94449,0,45,1,1.00009,0.88889
1629,1,11,3.3,0,0,1,1,0,63,1,1.06349,0.93651
1630,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1631,1,103.24,7.3,0,0,1,1.04445,0,225,1,1.08889,1
2882,1,37.49,0.7,0,0,1,1.04445,0,225,1,1.08889,1
1632,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1633,1,41.1,-1.3,0,0,1,1.03956,0,225,1,1.09245,0.98667
1634,1,53.25,3.5,0,0,1,1,0,20,1,1.2,0.8
1635,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1636,1,66.7,-5,0,0,1,1.04445,0,225,1,1.08889,1
1637,1,97.26,12.8,0,0,1,1.04445,0,225,1,1.08889,1
1638,1,0,0,0,0,1,1.04602,0,225,1,1.09205,1
1639,1,18,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1640,1,19,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
1641,1,54.61,4.8,0,0,1,1.0154,0,63,1,1.06349,0.96732
1642,2,0,0,0,0,1,1.01774,0,63,1,1.06723,0.96825
1643,1,5.3,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
1644,1,25.13,3.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2883,1,26.08,3.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1645,1,57.19,16.6,0,0,1,1.04445,0,225,1,1.08889,1
1646,1,6.52,8.8,0,0,1,1,0,63,1,1.06349,0.93651
1647,1,11.95,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1648,1,-0.4,1.5,0,0,1,1,0,63,1,1.06349,0.93651
1649,1,11.7,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
1650,1,10.6,-6.5,0,0,1,1.00231,0,63,1,1.06811,0.93651
1651,1,56.9,-9.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1652,1,28.26,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1653,1,0,0,0,0,1,1.03,0,150,1,1.09333,0.96667
1654,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1655,1,19.5,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
1656,1,33.42,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1657,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1658,1,-0,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2884,1,4.1,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
1659,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1660,1,25.7,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1661,1,175.51,22.3,0,0,1,1.04445,0,225,1,1.08889,1
1662,1,3.94,0.4,0,0,1,1.00122,0,63,1,1.06593,0.93651
2885,1,-0.5,-3.2,0,0,1,1.00122,0,63,1,1.06593,0.93651
1663,1,1.2,-0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1664,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2886,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1665,1,19.1,-1.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
1666,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2887,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2888,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2889,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1667,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2890,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2891,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2892,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1668,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1669,1,1.5,-8.6,0,0,1,1.03933,0,225,1,1.092,0.98667
1670,1,-0.1,-1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1671,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1672,1,15.7,-0,0,0,1,1.03456,0,63,1,1.10709,0.96203
2893,1,37.36,2.5,0,0,1,1.03456,0,63,1,1.10709,0.96203
1673,1,0,0,0,0,1,1.03678,0,63,1,1.1053,0.96825
2894,1,0,0,0,0,1,1.03678,0,63,1,1.1053,0.96825
1674,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1675,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1676,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1677,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1678,2,61.27,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1679,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1680,1,0,0,0,0,1,1.00151,0,63,1,1.06651,0.93651
1681,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1682,1,63.03,3.7,0,0,1,1.01333,0,225,1,1.08889,0.93778
1683,1,47.27,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1684,1,5.2,-9,0,0,1,1.02107,0,63,1,1.07389,0.96825
1685,1,19.7,12.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1686,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1687,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1688,1,-0.5,-2.7,0,0,1,1.04222,0,225,1,1.08444,1
1689,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1690,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1691,1,15.9,-2.7,0,0,1,1.00126,0,63,1,1.06602,0.93651
1692,1,29.21,3.4,0,0,1,1,0,63,1,1.06349,0.93651
1693,1,17.9,-8.7,0,0,1,1.04445,0,225,1,1.08889,1
1694,1,0.68,0.5,0,0,1,1.00382,0,63,1,1.07114,0.93651
1695,1,-0.9,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1697,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1698,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1699,1,16.7,-14.7,0,0,1,1,0,63,1,1.06349,0.93651
1700,1,2.8,-8.7,0,0,1,1,0,150,1,1.1,0.9
1701,1,41.02,8.6,0,0,1,1.04445,0,225,1,1.08889,1
1702,1,-12.7,0.9,0,0,1,1.04848,0,225,1,1.09695,1
1703,1,0,0,0,0,1,1.00075,0,63,1,1.06499,0.93651
1704,1,14.81,5.3,0,0,1,1,0,63,1,1.06349,0.93651
1705,1,12.5,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
